
OS:Version,
  {eab64a93-9fa8-4827-a3b8-67682fe61152}, !- Handle
  1.11.0;                                 !- Version Identifier

OS:Construction,
  {e62b32b1-8e64-4071-b3f2-e4dcc2bd3210}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  {1da0cb1c-cf38-422d-b141-dd8eba33c3d5}, !- Surface Rendering Name
  {9e31b047-807f-4eb4-b8fa-2d6bd9483bf8}; !- Layer 1

OS:StandardsInformation:Construction,
  {070a7acc-b31b-44cf-a0b5-d184b4c8bb60}, !- Handle
  {e62b32b1-8e64-4071-b3f2-e4dcc2bd3210}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9e31b047-807f-4eb4-b8fa-2d6bd9483bf8}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0df90cd6-8b03-4c86-b821-fb2c91f50e57}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  {1d0f5c36-5b64-4698-875e-48f850ba8226}, !- Surface Rendering Name
  {4dc811e0-4404-45ac-b240-c8f78781ba30}; !- Layer 1

OS:StandardsInformation:Construction,
  {c579efbf-365d-48d5-b2f6-de07a9849403}, !- Handle
  {0df90cd6-8b03-4c86-b821-fb2c91f50e57}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4dc811e0-4404-45ac-b240-c8f78781ba30}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {9a30f2c4-d859-47fd-a59f-f7216af81a12}, !- Surface Rendering Name
  {9e31b047-807f-4eb4-b8fa-2d6bd9483bf8}, !- Layer 1
  {22087db9-720f-4a98-b97e-4bf86f09d2aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {ce7b01fd-026b-46ef-bea3-db42baadb663}, !- Handle
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {22087db9-720f-4a98-b97e-4bf86f09d2aa}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {8fd6a460-638c-4cf6-94e8-b0938328add4}, !- Handle
  ExtSlabCarpet 8in ClimateZone 1-8,      !- Name
  {822bcfa0-a456-4ff0-912f-f6b1cc27479e}, !- Surface Rendering Name
  {4dc811e0-4404-45ac-b240-c8f78781ba30}, !- Layer 1
  {22087db9-720f-4a98-b97e-4bf86f09d2aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {e25efffa-0a9e-4bdd-b04f-ef3095dd24be}, !- Handle
  {8fd6a460-638c-4cf6-94e8-b0938328add4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Handle
  Exterior Door,                          !- Name
  {daf835c3-e840-4d4e-9c77-12dff2b396ce}, !- Surface Rendering Name
  {5d5f44ca-8bbf-431c-82e1-df579fbd59ad}, !- Layer 1
  {824bb530-1cdb-488f-8df2-d3cb6ddf508c}; !- Layer 2

OS:StandardsInformation:Construction,
  {b9cb7638-3f7c-4211-af72-a7635174a507}, !- Handle
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5d5f44ca-8bbf-431c-82e1-df579fbd59ad}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {824bb530-1cdb-488f-8df2-d3cb6ddf508c}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}, !- Handle
  Interior Ceiling,                       !- Name
  {3a6efb66-5b64-4432-b021-36dc52441e42}, !- Surface Rendering Name
  {3fb3cfb5-bb54-4af3-b5de-f75b647cb6a7}, !- Layer 1
  {2b5d2a31-606e-4a40-8bd9-a905b6e0446d}, !- Layer 2
  {aacaa761-b492-4035-9de1-92b85d7d79c7}; !- Layer 3

OS:StandardsInformation:Construction,
  {2027068f-a90b-42cd-830b-69c5c8af49be}, !- Handle
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3fb3cfb5-bb54-4af3-b5de-f75b647cb6a7}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {2b5d2a31-606e-4a40-8bd9-a905b6e0446d}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {aacaa761-b492-4035-9de1-92b85d7d79c7}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Handle
  Interior Door,                          !- Name
  {8dfc8055-0b57-480a-8ed8-cb3f5644880f}, !- Surface Rendering Name
  {9d7a2849-dd2b-48f2-a886-95d63cb1f730}; !- Layer 1

OS:StandardsInformation:Construction,
  {a697c575-5e70-426e-8756-da4d0c3e1beb}, !- Handle
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9d7a2849-dd2b-48f2-a886-95d63cb1f730}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4c9c793a-674c-4391-8c57-f1d1988cafb8}, !- Handle
  Interior Floor,                         !- Name
  {1debc599-2480-4ed1-b896-508ddee2bba5}, !- Surface Rendering Name
  {aacaa761-b492-4035-9de1-92b85d7d79c7}, !- Layer 1
  {2b5d2a31-606e-4a40-8bd9-a905b6e0446d}, !- Layer 2
  {3fb3cfb5-bb54-4af3-b5de-f75b647cb6a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {2a930d9f-77d0-463c-bb4e-8cb94f0c6ba6}, !- Handle
  {4c9c793a-674c-4391-8c57-f1d1988cafb8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {13d868d5-46ca-4749-8732-e431459a7b42}, !- Handle
  Interior Partition,                     !- Name
  {3886f83d-27c7-45b8-ac09-60689d391062}, !- Surface Rendering Name
  {9d7a2849-dd2b-48f2-a886-95d63cb1f730}; !- Layer 1

OS:StandardsInformation:Construction,
  {1be70c94-93f0-4e00-945e-6e2d357985b3}, !- Handle
  {13d868d5-46ca-4749-8732-e431459a7b42}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Handle
  Interior Wall,                          !- Name
  {d24228b0-6cbf-40b0-865e-6bfdbd3ea020}, !- Surface Rendering Name
  {b080ae45-8226-4c87-9eec-0e96d78ce4c0}, !- Layer 1
  {0b3ad002-8cce-4125-9184-2c63153eeaeb}, !- Layer 2
  {b080ae45-8226-4c87-9eec-0e96d78ce4c0}; !- Layer 3

OS:StandardsInformation:Construction,
  {40d0e806-79ef-46c6-9ff8-7a51f4ce98a6}, !- Handle
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b080ae45-8226-4c87-9eec-0e96d78ce4c0}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {0b3ad002-8cce-4125-9184-2c63153eeaeb}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Handle
  Interior Window,                        !- Name
  {389e5364-b002-4b8f-b016-e1524251f6f8}, !- Surface Rendering Name
  {78f3574d-3f21-412a-b5eb-e1a2e00a33b9}; !- Layer 1

OS:StandardsInformation:Construction,
  {eda46528-6746-4b0b-8ae4-9ac73c8cfa12}, !- Handle
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {78f3574d-3f21-412a-b5eb-e1a2e00a33b9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Rendering:Color,
  {0b2ed899-bb2b-4ff1-8700-bf05145dd710}, !- Handle
  Rendering Color 1,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {9fd4e2d4-e7e1-4588-b839-4b277d4507ba}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {91cb8a4d-19f6-44ff-9879-4e8190eba663}, ! Default Day Schedule Name
  {4fe0f4e1-51f4-4171-ac96-dbb29039a823}, ! Summer Design Day Schedule Name
  {308b1f31-3021-4008-956b-48ba7d853440}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {91cb8a4d-19f6-44ff-9879-4e8190eba663}, ! Handle
  MidriseApartment Apartment Light Default Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.017400000244379,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.102600000798702,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11540000140667,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.102300003170967,                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0277999993413687,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0529000014066696,                     !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11540000140667,                       !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.165999993681908,                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.216700002551079,                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.256000012159348,                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26129999756813,                       !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.174199998378754,                      !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.090599998831749,                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0417999997735024;                     !- Value Until Time 14

OS:Schedule:Day,
  {4fe0f4e1-51f4-4171-ac96-dbb29039a823}, ! Handle
  MidriseApartment Apartment Light Summer Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {308b1f31-3021-4008-956b-48ba7d853440}, ! Handle
  MidriseApartment Apartment Light Winter Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Ruleset,
  {c1849c1d-f704-41e8-9bdc-112154cb525a}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {aa6e483a-ed58-4814-8735-7880c7e998e8}, ! Default Day Schedule Name
  {1c92643a-3efe-4280-a783-9358da5793be}, ! Summer Design Day Schedule Name
  {202a8495-d6b2-4f72-9fbe-7da169861d16}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa6e483a-ed58-4814-8735-7880c7e998e8}, ! Handle
  MidriseApartment Apartment Occ Default Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.850000023841858,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.389999985694885,                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.870000004768372,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  1;                                      !- Value Until Time 7

OS:Schedule:Day,
  {1c92643a-3efe-4280-a783-9358da5793be}, ! Handle
  MidriseApartment Apartment Occ Summer Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {202a8495-d6b2-4f72-9fbe-7da169861d16}, ! Handle
  MidriseApartment Apartment Occ Winter Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {4c89611e-39f3-404f-aea7-f8bc95672c24}, ! Handle
  MidriseApartment Activity,              ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  {57cd79eb-71ce-4736-87b7-a968b6125cc0}, ! Default Day Schedule Name
  {ceb0810e-bae8-4268-a750-fa32c9bd1e4b}, ! Summer Design Day Schedule Name
  {3bed0703-1459-48d5-9983-560118ef60d9}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {344583a8-bb35-449d-a519-8af0115bfe77}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {57cd79eb-71ce-4736-87b7-a968b6125cc0}, ! Handle
  MidriseApartment Activity Default Schedule, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ceb0810e-bae8-4268-a750-fa32c9bd1e4b}, ! Handle
  MidriseApartment Activity Summer Design Day, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3bed0703-1459-48d5-9983-560118ef60d9}, ! Handle
  MidriseApartment Activity Winter Design Day, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {f8c6a7bc-2bee-4bfc-9bf2-76d78990a89f}, ! Handle
  MidriseApartment Infil,                 ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {50c554fe-ebf0-48bd-b908-a763a91528e5}, ! Default Day Schedule Name
  {49d08a13-1f7b-427a-b00d-12adfab0d9f4}, ! Summer Design Day Schedule Name
  {1ac79937-700d-4a16-96fc-8b49fe650f5d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {50c554fe-ebf0-48bd-b908-a763a91528e5}, ! Handle
  MidriseApartment Infil Default Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49d08a13-1f7b-427a-b00d-12adfab0d9f4}, ! Handle
  MidriseApartment Infil Summer Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1ac79937-700d-4a16-96fc-8b49fe650f5d}, ! Handle
  MidriseApartment Infil Winter Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {4d0e80c4-9e2c-42cc-8d79-9bf85ed2bacf}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {489e0a0a-3b81-4f1f-800a-ae469b9481c2}, ! Default Day Schedule Name
  {9685de61-416b-4ad0-88ec-059cbee9eaf4}, ! Summer Design Day Schedule Name
  {be7a8f1f-f195-4cea-9307-c28389531b26}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {489e0a0a-3b81-4f1f-800a-ae469b9481c2}, ! Handle
  MidriseApartment Apartment Equip Default Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.800000011920929,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.899999976158142,                      !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.699999988079071,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.300000011920929;                      !- Value Until Time 8

OS:Schedule:Day,
  {9685de61-416b-4ad0-88ec-059cbee9eaf4}, ! Handle
  MidriseApartment Apartment Equip Summer Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {be7a8f1f-f195-4cea-9307-c28389531b26}, ! Handle
  MidriseApartment Apartment Equip Winter Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Ruleset,
  {2402ccbb-b514-4af9-a588-74252073d60f}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {05c52a67-3716-4af5-9aa2-c0e4c50de8c2}; ! Default Day Schedule Name

OS:ScheduleTypeLimits,
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {05c52a67-3716-4af5-9aa2-c0e4c50de8c2}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {f1b2eac0-4edc-4343-b7d5-fcfe7a9bcd4b}; ! Default Day Schedule Name

OS:ScheduleTypeLimits,
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f1b2eac0-4edc-4343-b7d5-fcfe7a9bcd4b}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Building,
  {25f71247-df8e-4a59-abe5-885115a5d6b1}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {6babe8d0-711f-4a09-bcf9-4d5a71fefa21}, !- Space Type Name
  {0739123b-0f44-41fd-94d4-b900e7951cca}, !- Default Construction Set Name
  {fe4cc8ba-ee3d-4abd-b184-7d1f4d49b941}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {71ebe40d-ad16-4b86-9b31-ea4fc713d3ab}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {1c655e80-fac8-43d0-a8dc-af8fca81110a}, ! Handle
  MidriseApartment Corridor Light,        ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {4714f318-c1dc-48f4-ae57-4e5b7cba4dfd}, ! Default Day Schedule Name
  {8c4b3d35-c31e-4377-a10b-10286fd5e2ec}, ! Summer Design Day Schedule Name
  {a31f897b-a65e-43bd-8b57-82302409c771}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4714f318-c1dc-48f4-ae57-4e5b7cba4dfd}, ! Handle
  MidriseApartment Corridor Light Default Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c4b3d35-c31e-4377-a10b-10286fd5e2ec}, ! Handle
  MidriseApartment Corridor Light Summer Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a31f897b-a65e-43bd-8b57-82302409c771}, ! Handle
  MidriseApartment Corridor Light Winter Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Rendering:Color,
  {c40bfb50-ea42-4a7a-b543-3226cf8cfca1}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {ba74ce10-bacd-42b6-902a-57de4fe36653}, ! Handle
  MidriseApartment Office Light,          ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {7bf54fec-40c2-499d-bed9-824ceb626e0c}, ! Default Day Schedule Name
  {d7399fb6-8bba-4795-a715-bee5d5c279db}, ! Summer Design Day Schedule Name
  {fefbc495-5a5c-4de0-944c-5a1e29d2d919}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7bf54fec-40c2-499d-bed9-824ceb626e0c}, ! Handle
  MidriseApartment Office Light Default Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {d7399fb6-8bba-4795-a715-bee5d5c279db}, ! Handle
  MidriseApartment Office Light Summer Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {fefbc495-5a5c-4de0-944c-5a1e29d2d919}, ! Handle
  MidriseApartment Office Light Winter Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {27fab6e4-12f8-4fff-8692-b523a24edcfd}, ! Handle
  MidriseApartment Office Light Rule 1,   ! Name
  {ba74ce10-bacd-42b6-902a-57de4fe36653}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5bad43b0-33e6-4257-a79d-61d1d18ccd2d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5bad43b0-33e6-4257-a79d-61d1d18ccd2d}, ! Handle
  MidriseApartment Office Light Rule 1 Day Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {a139df3b-4d34-4b13-80aa-3ec4fc599f62}, ! Handle
  MidriseApartment Office Occ,            ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {2e41fdbe-33a5-4f93-ada6-2242d785722b}, ! Default Day Schedule Name
  {5fff0805-a03a-443b-82aa-db54471107c2}, ! Summer Design Day Schedule Name
  {653a76f2-5789-4c21-8303-85e18ea98f30}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e41fdbe-33a5-4f93-ada6-2242d785722b}, ! Handle
  MidriseApartment Office Occ Default Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {5fff0805-a03a-443b-82aa-db54471107c2}, ! Handle
  MidriseApartment Office Occ Summer Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {653a76f2-5789-4c21-8303-85e18ea98f30}, ! Handle
  MidriseApartment Office Occ Winter Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {3d38ce8f-aab5-459f-b059-1d687d96c86a}, ! Handle
  MidriseApartment Office Occ Rule 1,     ! Name
  {a139df3b-4d34-4b13-80aa-3ec4fc599f62}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5e788c28-7f65-4f18-863a-f43caa95006f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5e788c28-7f65-4f18-863a-f43caa95006f}, ! Handle
  MidriseApartment Office Occ Rule 1 Day Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {aa4c56bf-c4e7-4205-87a2-109e946f69dd}, ! Handle
  MidriseApartment Office Equip,          ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {5264cc4d-7e10-4667-ba0c-c4c2a4e203c1}, ! Default Day Schedule Name
  {1631e2c2-d397-48bb-bc7a-2dd32979f5fd}, ! Summer Design Day Schedule Name
  {1a7d6bd9-f4c5-461c-afe4-d64fee5580b4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5264cc4d-7e10-4667-ba0c-c4c2a4e203c1}, ! Handle
  MidriseApartment Office Equip Default Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {1631e2c2-d397-48bb-bc7a-2dd32979f5fd}, ! Handle
  MidriseApartment Office Equip Summer Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.93999999999999995,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.33000000000000002;                    ! Value Until Time 7

OS:Schedule:Day,
  {1a7d6bd9-f4c5-461c-afe4-d64fee5580b4}, ! Handle
  MidriseApartment Office Equip Winter Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Rule,
  {2b03178e-2d02-4faf-97ff-a61973a22e15}, ! Handle
  MidriseApartment Office Equip Rule 1,   ! Name
  {aa4c56bf-c4e7-4205-87a2-109e946f69dd}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {61ac40a7-aa85-4606-a747-a060598569b3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {61ac40a7-aa85-4606-a747-a060598569b3}, ! Handle
  MidriseApartment Office Equip Rule 1 Day Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {d8fdefdc-cd0d-4323-b201-724509f16d4d}, ! Handle
  MidriseApartment Office HtgSetp,        ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  {63f716a4-3dea-425c-a50e-79617b704ec9}, ! Default Day Schedule Name
  {bb9e03d1-61f9-4f75-b30f-bb2c389fc9b4}, ! Summer Design Day Schedule Name
  {c0e38515-8376-4505-ad94-0620268ab947}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {63f716a4-3dea-425c-a50e-79617b704ec9}, ! Handle
  MidriseApartment Office HtgSetp Default Schedule, ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bb9e03d1-61f9-4f75-b30f-bb2c389fc9b4}, ! Handle
  MidriseApartment Office HtgSetp Summer Design Day, ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {c0e38515-8376-4505-ad94-0620268ab947}, ! Handle
  MidriseApartment Office HtgSetp Winter Design Day, ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {c4ac45af-3e5c-4cd4-a930-a92fae1b38bd}, ! Handle
  MidriseApartment Office ClgSetp,        ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  {b75a033c-80ab-4ddd-8392-52444715422e}, ! Default Day Schedule Name
  {2f581c49-9604-4b19-bb25-575b3e43423e}, ! Summer Design Day Schedule Name
  {ba2258d6-3747-48cf-b954-45d868de4104}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b75a033c-80ab-4ddd-8392-52444715422e}, ! Handle
  MidriseApartment Office ClgSetp Default Schedule, ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2f581c49-9604-4b19-bb25-575b3e43423e}, ! Handle
  MidriseApartment Office ClgSetp Summer Design Day, ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Day,
  {ba2258d6-3747-48cf-b954-45d868de4104}, ! Handle
  MidriseApartment Office ClgSetp Winter Design Day, ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:Rendering:Color,
  {aedb91b0-7692-4929-b70a-d1af754f4d6c}, !- Handle
  Rendering Color 4,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a8b3ea0-8cea-4f1d-a506-c0838f26d665}, !- Handle
  Rendering Color 5,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c3d7d41-81a1-4c89-9be7-613fe3614138}, !- Handle
  Rendering Color 6,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {6babe8d0-711f-4a09-bcf9-4d5a71fefa21}, !- Handle
  Apartment,                              !- Name
  ,                                       !- Default Construction Set Name
  {fe4cc8ba-ee3d-4abd-b184-7d1f4d49b941}, !- Default Schedule Set Name
  {258719dd-f863-4b60-8e34-faf9367fc287}, !- Group Rendering Name
  {9a0e7292-f221-4eb4-9ff1-28d8fe93a25d}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:Rendering:Color,
  {258719dd-f863-4b60-8e34-faf9367fc287}, !- Handle
  Rendering Color 7,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fe4cc8ba-ee3d-4abd-b184-7d1f4d49b941}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c1849c1d-f704-41e8-9bdc-112154cb525a}, !- Number of People Schedule Name
  {4c89611e-39f3-404f-aea7-f8bc95672c24}, !- People Activity Level Schedule Name
  {9fd4e2d4-e7e1-4588-b839-4b277d4507ba}, !- Lighting Schedule Name
  {4d0e80c4-9e2c-42cc-8d79-9bf85ed2bacf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f8c6a7bc-2bee-4bfc-9bf2-76d78990a89f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cbabea6c-7341-4c8f-b9dc-996db8de55f0}, !- Handle
  90.1-2010 - MidriseApartment - Apartment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  0;                                      !- Fraction Visible

OS:Lights,
  {498aed68-a001-43fb-ba73-a8e7444d4eae}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Lights, !- Name
  {cbabea6c-7341-4c8f-b9dc-996db8de55f0}, !- Lights Definition Name
  {6babe8d0-711f-4a09-bcf9-4d5a71fefa21}; !- Space or SpaceType Name

OS:People:Definition,
  {ad788c3d-62b3-4265-9dda-79f8f0e8ddda}, !- Handle
  90.1-2007 - MidriseApartment - Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {89753152-1806-410b-9781-226856ce746e}, !- Handle
  90.1-2007 - MidriseApartment - Apartment People, !- Name
  {ad788c3d-62b3-4265-9dda-79f8f0e8ddda}, !- People Definition Name
  {6babe8d0-711f-4a09-bcf9-4d5a71fefa21}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f1b6e4ae-5b6d-426a-8d50-c091f3f3272b}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Infiltration, !- Name
  {6babe8d0-711f-4a09-bcf9-4d5a71fefa21}, !- Space or SpaceType Name
  {919a4728-d050-42b8-bd95-48f8297193fd}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00163999999999999,                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  0.0256;                                 !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e3296d83-6393-4f66-a10f-fde8a82eff8c}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.96529370836519,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:ElectricEquipment,
  {4fd6263d-8f0b-4205-a436-c79a54345b05}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Electric Equipment, !- Name
  {e3296d83-6393-4f66-a10f-fde8a82eff8c}, !- Electric Equipment Definition Name
  {6babe8d0-711f-4a09-bcf9-4d5a71fefa21}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a393b92-3c0c-42f9-8b2b-53f2e571b0bb}, !- Handle
  1.Apartment Zone Thermostat,            !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {295aa48a-2cc2-4186-b30b-a600352c38b7}, !- Handle
  3.Apartment Zone Thermostat,            !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b993bb3b-c45c-4338-9b54-78a5d1f01661}, !- Handle
  1.Apartment 1 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6accac2-bfa9-4289-b9dd-c174cac24693}, !- Handle
  3.Apartment 1 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d22c520c-21f2-4e03-84b9-0f5130234ab1}, !- Handle
  3.Apartment 2 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dd1c861-5d71-4d8b-9661-06793ab77044}, !- Handle
  2.Apartment Zone Thermostat,            !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3dedbea1-b586-42ab-954d-9e448ad2cb7e}, !- Handle
  1.Apartment 2 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48f21cf6-7390-47ed-8eac-07195f08abef}, !- Handle
  1.Apartment 3 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb4e454b-f05f-448e-a456-3eecd0be5f9f}, !- Handle
  2.Apartment 1 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a8362f1-a053-44ec-87e9-5753ad6457e9}, !- Handle
  3.Apartment 3 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97742391-e053-465c-8bd9-f3c8d08c9c57}, !- Handle
  1.Apartment 4 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43d7439c-65a5-412a-b1d0-e4882d812975}, !- Handle
  1.Apartment 5 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80d94a8d-5cfe-4f6b-ab0f-dfe1f004c77a}, !- Handle
  3.Apartment 4 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5af4b94b-a7a6-433d-800d-1e58e9ce686f}, !- Handle
  2.Apartment 2 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ff45247-a7f6-4a83-94ed-1a99ad43f769}, !- Handle
  2.Apartment 3 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ea12d47-c760-47e9-afe3-9adbba35321d}, !- Handle
  1.Apartment 6 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b85f9a7-e19b-4d08-976d-46177a87975d}, !- Handle
  3.Apartment 5 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5c2e646-84b3-4497-ac80-881eb49011d8}, !- Handle
  1.Apartment 7 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5430d41-e593-43f0-9c56-22847ef78b91}, !- Handle
  2.Apartment 4 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1e43b8c-277e-4e33-87db-f7475d280a58}, !- Handle
  1.Restroom Zone Thermostat,             !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ad7fb58-86db-42c5-ace2-8da71d3ebc8e}, !- Handle
  2.Apartment 5 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10aed889-91b2-411a-b180-89a9a1a92dea}, !- Handle
  3.Apartment 6 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6990dc06-721e-40fb-8318-67c75856d627}, !- Handle
  2.Apartment 6 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ec4a88f-d63f-4876-bf4f-e10cb9491b60}, !- Handle
  1.Apartment 9 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {219fc49e-60a3-400c-b8e3-9e1965818dae}, !- Handle
  3.Apartment 7 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a64fff3-c633-43f0-ba95-b3554172b1cc}, !- Handle
  3.Apartment 8 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {189fda00-5d0a-4c51-8149-dcb49293b7c4}, !- Handle
  1.Apartment 10 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4caa019-2c7e-45dc-bc7b-e540e6d1dedf}, !- Handle
  3.Apartment 9 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3719ba6f-5e5f-49e0-ae0f-895cbfdcc848}, !- Handle
  2.Apartment 7 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ff6d720-7a57-4efe-987c-bbd766af8f2a}, !- Handle
  1.Apartment 11 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ec572b1-79e5-473f-84a9-58f24ffff144}, !- Handle
  1.Apartment 12 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b83a884c-948c-4b8d-87ec-59bc84c4d843}, !- Handle
  3.Apartment 10 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {629933bb-d3b5-46ce-ac98-5b5d3fdb7c65}, !- Handle
  3.Apartment 11 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1b7b38e-ade5-4e47-8dc4-b7ebec184f99}, !- Handle
  2.Apartment 8 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6463d7ff-4ac2-49b5-ba15-b865e7d0dd81}, !- Handle
  1.Apartment 13 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f381b50-90af-4798-9486-78dd69eead43}, !- Handle
  3.Apartment 12 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83ca81e8-b1b9-484a-855b-de7ad1c42025}, !- Handle
  3.Apartment 13 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a9e847f-062d-4e00-bc84-dfea106da4c6}, !- Handle
  2.Apartment 9 Zone Thermostat,          !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a158e05-758d-4523-9553-fb1b7dddc367}, !- Handle
  2.Apartment 10 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da394a15-bf2f-4780-96c9-5fb9af4b74b2}, !- Handle
  3.Apartment 14 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1677f7b-9273-4fe4-8e18-885e80af5d35}, !- Handle
  2.Apartment 11 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e959566-df85-4d16-a888-d36eeb231b91}, !- Handle
  2.Apartment 12 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4b76464-9247-4491-b5b4-8e27e87ba4a8}, !- Handle
  2.Apartment 13 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea66e83f-ac2c-477b-a9cd-578d3c59ba08}, !- Handle
  1.Apartment 15 Zone Thermostat,         !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab477338-f8bb-4000-b41e-b992507acb03}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Thermostat, !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e4f8bf0d-72f7-44e1-802d-270b76d35dfa}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  {b2d60925-fa10-4186-8fbb-0213dfe2a544}, !- Default Schedule Set Name
  {50e4f3e9-e243-416d-aac6-732395c9c65b}, !- Group Rendering Name
  {835a1fd0-bf33-4f3e-8198-ad6b1de5bc9b}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {50e4f3e9-e243-416d-aac6-732395c9c65b}, !- Handle
  Rendering Color 8,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b2d60925-fa10-4186-8fbb-0213dfe2a544}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1c655e80-fac8-43d0-a8dc-af8fca81110a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f8c6a7bc-2bee-4bfc-9bf2-76d78990a89f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {16471266-98b1-456c-bf3f-6eeb2c82c5ec}, !- Handle
  90.1-2010 - MidriseApartment - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b501126c-9074-454f-8bc3-26d0c09cb665}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Lights, !- Name
  {16471266-98b1-456c-bf3f-6eeb2c82c5ec}, !- Lights Definition Name
  {e4f8bf0d-72f7-44e1-802d-270b76d35dfa}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {835a1fd0-bf33-4f3e-8198-ad6b1de5bc9b}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {52a4efbe-9a89-4393-a60c-a00b15d52554}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Infiltration, !- Name
  {e4f8bf0d-72f7-44e1-802d-270b76d35dfa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {5f89bc11-a7c2-4772-8c12-a3b687273f7d}, !- Handle
  2.Corridor Zone Thermostat,             !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88f561d6-b616-4e9a-9ca0-1599bc75915c}, !- Handle
  2.Corridor 1 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3ff601f-2777-412b-b049-265f633bd790}, !- Handle
  1.Corridor Zone Thermostat,             !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {becb51d6-d4d3-4c8a-98e1-81d1a839f177}, !- Handle
  2.Corridor 2 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {328edc32-90b0-43fb-aeab-e8ce9153cb36}, !- Handle
  1.Lobby Zone Thermostat,                !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e360381-30b6-498c-843b-c2de9f5837bc}, !- Handle
  2.Corridor 3 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46beb265-f276-488c-95cc-34b5bda908fa}, !- Handle
  1.Corridor 2 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {642c94e8-a90a-4b60-9304-19dabc3caaa2}, !- Handle
  3.Corridor 1 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd51518e-935f-4e87-916b-11b56bbe8f97}, !- Handle
  3.Corridor 2 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d18132ed-d42c-445e-b843-018b9e915839}, !- Handle
  1.Corridor 3 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ae2725a-0566-46c1-ab9f-9d4266f2686c}, !- Handle
  1.Corridor 4 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12565f04-0e48-4ef8-9d02-05d2918f0b8b}, !- Handle
  3.Corridor 3 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1ff5e61-fc7b-455d-891c-8a3bb66cdfbf}, !- Handle
  3.Corridor 4 Zone Thermostat,           !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3124ea4-7678-4fde-a419-80a495ada2ac}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Thermostat, !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {89045bd4-c64f-4159-8847-92f05f61f0d8}, !- Handle
  Office,                                 !- Name
  ,                                       !- Default Construction Set Name
  {7c952f63-9fcc-443e-9d37-b1f396159c28}, !- Default Schedule Set Name
  {52794bee-6bf8-45b0-a555-bc89456bac55}, !- Group Rendering Name
  {21ae2bb3-4e42-4204-84a5-b7a376dc211c}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {52794bee-6bf8-45b0-a555-bc89456bac55}, !- Handle
  Rendering Color 9,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7c952f63-9fcc-443e-9d37-b1f396159c28}, !- Handle
  90.1-2007 - MidriseApartment - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a139df3b-4d34-4b13-80aa-3ec4fc599f62}, !- Number of People Schedule Name
  {4c89611e-39f3-404f-aea7-f8bc95672c24}, !- People Activity Level Schedule Name
  {ba74ce10-bacd-42b6-902a-57de4fe36653}, !- Lighting Schedule Name
  {aa4c56bf-c4e7-4205-87a2-109e946f69dd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f8c6a7bc-2bee-4bfc-9bf2-76d78990a89f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6a47708f-a9a6-47ab-b0e5-2dfc7b0f01c0}, !- Handle
  90.1-2010 - MidriseApartment - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c9248f12-ebae-47a9-baa5-95aee3a56cdd}, !- Handle
  90.1-2007 - MidriseApartment - Office Lights, !- Name
  {6a47708f-a9a6-47ab-b0e5-2dfc7b0f01c0}, !- Lights Definition Name
  {89045bd4-c64f-4159-8847-92f05f61f0d8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {21ae2bb3-4e42-4204-84a5-b7a376dc211c}, !- Handle
  90.1-2007 - MidriseApartment - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f6a57a67-6a02-43ca-8c11-bf9f3e3ead7a}, !- Handle
  90.1-2007 - MidriseApartment - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {126f13b9-bbb8-4094-9ffe-7b81a25cc777}, !- Handle
  90.1-2007 - MidriseApartment - Office People, !- Name
  {f6a57a67-6a02-43ca-8c11-bf9f3e3ead7a}, !- People Definition Name
  {89045bd4-c64f-4159-8847-92f05f61f0d8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {02032090-b787-43ad-8727-18606254d6dc}, !- Handle
  90.1-2007 - MidriseApartment - Office Infiltration, !- Name
  {89045bd4-c64f-4159-8847-92f05f61f0d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {49db01cf-f520-4bd4-bc4f-954017985154}, !- Handle
  90.1-2007 - MidriseApartment - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c4db2712-28fe-4d15-8ccb-2c2d36059720}, !- Handle
  90.1-2007 - MidriseApartment - Office Electric Equipment, !- Name
  {49db01cf-f520-4bd4-bc4f-954017985154}, !- Electric Equipment Definition Name
  {89045bd4-c64f-4159-8847-92f05f61f0d8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6043014-d2e4-4a19-9dee-29d449901207}, !- Handle
  1.Amenities Zone Thermostat,            !- Name
  {d8fdefdc-cd0d-4323-b201-724509f16d4d}, !- Heating Setpoint Temperature Schedule Name
  {c4ac45af-3e5c-4cd4-a930-a92fae1b38bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a9ff341-8d30-4387-91d9-9f87c15a48a8}, !- Handle
  1.Office 1 Zone Thermostat,             !- Name
  {d8fdefdc-cd0d-4323-b201-724509f16d4d}, !- Heating Setpoint Temperature Schedule Name
  {c4ac45af-3e5c-4cd4-a930-a92fae1b38bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c966c783-6557-410c-af3c-35b367975a4f}, !- Handle
  1.Exercise Zone Thermostat,             !- Name
  {d8fdefdc-cd0d-4323-b201-724509f16d4d}, !- Heating Setpoint Temperature Schedule Name
  {c4ac45af-3e5c-4cd4-a930-a92fae1b38bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3c2a8b4-c1de-496a-bc37-c0f71f77b24f}, !- Handle
  90.1-2007 - MidriseApartment - Office Thermostat, !- Name
  {d8fdefdc-cd0d-4323-b201-724509f16d4d}, !- Heating Setpoint Temperature Schedule Name
  {c4ac45af-3e5c-4cd4-a930-a92fae1b38bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a1892f97-8bc5-42a7-8889-9d573c98403f}, !- Handle
  Rendering Color 10,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a812d523-7af7-41fc-9b4d-9f4c8fca2756}, !- Handle
  Rendering Color 11,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {132c63ff-5f73-4749-a3f3-c20b1f8ce7dd}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e54ff428-da84-49a1-a865-20133d501b6c}, !- Handle
  Rendering Color 13,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2610240-8551-4e65-86fc-92b3ffa16f33}, !- Handle
  Rendering Color 14,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4cc18e8-af9f-4407-bdc4-d4a1b4ce54d0}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ea87547-d6e9-4da3-a266-fb2ce514b844}, !- Handle
  Rendering Color 16,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {941171eb-396d-44f9-a27a-6cdbfc8a3357}, !- Handle
  Rendering Color 17,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5515aa84-dac4-4ba7-8b92-b38192f781a5}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {2a1d5bfc-a3b4-4bee-9cde-2ef1401d604f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51aa74f8-2f49-4425-8461-7fba95ddfbf4}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {052942dc-1b0c-4239-913d-812f8abb0225}, !- Handle
  Default Surface Constructions 3,        !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0068f64a-39e5-4bf1-80cc-cec1e13ba921}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e083725a-453c-4864-a8b2-b2c30e857afa}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e111d08d-bec1-4bd5-8533-252f0d7d7c46}, !- Handle
  Default Surface Constructions 4,        !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7efd40c7-58b1-4151-8cbd-3a0282498931}, !- Handle
  Default Surface Constructions 5,        !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2063c877-dc93-4d47-b075-c66a98edf48d}, !- Handle
  Default Surface Constructions 6,        !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ae1d1299-5350-4cdf-b262-816bd0a78d41}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9cec9b12-d1bf-4eda-89f6-23d936ddd044}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {dbe1fada-5f5c-40cd-add8-968bc4d4c611}, !- Handle
  Default Surface Constructions 7,        !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {28a421bd-9f7b-4a70-b3de-41c9fb4f4303}, !- Handle
  Default Surface Constructions 8,        !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3037a8e0-0a06-4c1d-8ab8-d6c8a6a12a5f}, !- Handle
  Default Surface Constructions 9,        !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7c91ee89-6b87-4876-9a53-b3c0659cf66f}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {48968735-781a-4aae-b2ed-18d11c84f416}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4ce20e6b-d29d-4487-9e84-11ca787279ab}, !- Handle
  Default Surface Constructions 10,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {307bae03-18f7-4a66-a989-b0537c7fd6a0}, !- Handle
  Default Surface Constructions 11,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1594b607-e76e-4a13-b23a-4dc9901e6080}, !- Handle
  Default Surface Constructions 12,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c6f9d311-3064-4f18-9bca-f3e480ce3339}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9c82d0d9-0797-49f8-a337-18dfffdfe23f}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c124e091-57fc-4a82-b426-3f7b967c79f4}, !- Handle
  Default Surface Constructions 13,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1d347163-815a-485b-be98-cafc109f0fbd}, !- Handle
  Default Surface Constructions 14,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4ad3d556-2df6-40f4-b0bd-7e92963e358f}, !- Handle
  Default Surface Constructions 15,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3111187b-ec1a-4a61-adb2-d286c3c88e62}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b18e7929-6420-4e80-ae9c-fa37d38a4376}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4b7cbe01-a47a-486c-8386-fa9cb9791b53}, !- Handle
  Default Surface Constructions 16,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c73bb3ad-ce31-4682-bd77-5183bac28c16}, !- Handle
  Default Surface Constructions 17,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8afd07a4-8936-4489-ae32-157cdb53961e}, !- Handle
  Default Surface Constructions 18,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3d2de340-5a14-459c-ba15-4250048dab51}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ce7777a-56c1-41e0-9cfb-0b59cc9f05bf}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fae73eec-28d6-4579-aa9a-a1b2f706fa04}, !- Handle
  Default Surface Constructions 19,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {619e4cf1-ad92-450c-b2ff-8ba66f024b56}, !- Handle
  Default Surface Constructions 20,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {283d3748-ab4c-49b7-a4e2-119c1d65935b}, !- Handle
  Default Surface Constructions 21,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {18f848aa-96fb-4768-ae61-d8039fe2f20a}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2578e0ff-3a21-47d9-b812-74454b9db1cf}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9577356a-c7ce-4f80-8134-a10e9443503a}, !- Handle
  Default Surface Constructions 22,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {84e69adf-334c-43be-885f-ed1ad80c6fee}, !- Handle
  Default Surface Constructions 23,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {84eddbcd-9626-457b-867c-f9267dce063c}, !- Handle
  Default Surface Constructions 24,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b4fc448c-7239-497a-9fd9-b17b421c5196}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dbdbf410-e2f5-4040-9582-8fbbd747450a}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ffd6512f-e815-4fc3-aa10-234b3c4a6575}, !- Handle
  Default Surface Constructions 25,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cdd04077-1fb9-481f-b7e5-dc79ef27374c}, !- Handle
  Default Surface Constructions 26,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {173d80ae-a8a5-413e-835c-748de3f39ba4}, !- Handle
  Default Surface Constructions 27,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c2d8f67-db3a-4d67-8f1f-d4ea3bb3be86}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {68293ca2-033c-4b14-b3df-bd779d7b6c59}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {69961605-a149-4aa5-9f27-c76741cea0fc}, !- Handle
  Default Surface Constructions 28,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bdcc81d4-99b6-4eca-bf89-9c2c75768a89}, !- Handle
  Default Surface Constructions 29,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e95294e4-927f-470c-b156-8729d35f80f7}, !- Handle
  Default Surface Constructions 30,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {25a374a0-b840-4364-bc93-71243f6c43d0}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3d643f16-db96-4198-8ea9-af65fb0e42bd}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d24699eb-8415-4e1e-abab-99f20a8841c5}, !- Handle
  Default Surface Constructions 31,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7e479fd4-2e34-48d9-8bbb-9339783ad5bf}, !- Handle
  Default Surface Constructions 32,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0a8a6435-4335-4e94-83c8-c780bbfd7d8e}, !- Handle
  Default Surface Constructions 33,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {944f60ce-eb4d-4978-a668-f112624851dd}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {56b02a25-57f4-4676-b89c-deb2f981bf39}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {25817355-8fff-4b58-b19d-a42f85a23001}, !- Handle
  Default Surface Constructions 34,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0f9becee-e17e-420c-b101-e3537daaf629}, !- Handle
  Default Surface Constructions 35,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2dd0749a-de15-4f59-a853-b28e9eadd8e3}, !- Handle
  Default Surface Constructions 36,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {48d630e6-8df7-4970-909a-712d1f7fdd03}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bff4012e-4b67-4caf-8e3c-8e6a526c3dda}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {6c4f1656-d395-4251-bd68-dd3056d31ab9}, !- Handle
  Default Surface Constructions 37,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {71ef6daa-38d0-42df-ab54-fcf43ebf3138}, !- Handle
  Default Surface Constructions 38,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {864a6a94-73bc-48b7-bd7f-edb987e8288e}, !- Handle
  Default Surface Constructions 39,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {15d705f5-f3ce-488d-8b00-72ce208102fa}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a5158d4e-845f-4b43-935c-455339223525}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {abbbacc4-2e0c-41fc-a14d-e639d3920711}, !- Handle
  Default Surface Constructions 40,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91b10a9c-52a0-49b8-9cfa-df3e275a1444}, !- Handle
  Default Surface Constructions 41,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {070bf73d-1895-487c-8c90-343514825183}, !- Handle
  Default Surface Constructions 42,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1f95573d-19a5-45db-af2f-55a84b427b80}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {21e81f04-e5b8-4698-b8e9-5f88fe1824e7}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {bac091db-ba46-41be-8165-18ea914ecc6a}, !- Handle
  Default Surface Constructions 43,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cc2b5536-9fc4-44e5-8413-658188d7215a}, !- Handle
  Default Surface Constructions 44,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cc3f2d7c-0ec4-4c8e-a237-34e637ce962d}, !- Handle
  Default Surface Constructions 45,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {65cc2713-b13d-4b44-970b-9a88ff25f582}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {21233720-141f-4347-9a68-cb2bc58a3284}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {de02226e-ece1-43f9-b989-ba1f49c97bf9}, !- Handle
  Default Surface Constructions 46,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8da03081-05b2-4471-af8a-6694c11a0847}, !- Handle
  Default Surface Constructions 47,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c0b47ad-b7b4-48ae-bd16-6dc823d43373}, !- Handle
  Default Surface Constructions 48,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7604553d-5a6b-4847-9851-0562dd1f2bf2}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d2a45fbd-9f17-4d6b-87a8-f50b7e2cbfb0}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2b9a9726-1b37-4e6c-b65c-012902f5edb2}, !- Handle
  Default Surface Constructions 49,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea1a5321-4a7c-4a9f-aec3-0e2a8233493c}, !- Handle
  Default Surface Constructions 50,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2201633b-a803-4108-8d34-9b3f6a82531e}, !- Handle
  Default Surface Constructions 51,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aeba6a78-6707-4e99-8a0a-646857424895}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2f49a0ee-9d32-427e-9434-7b28646ed5bd}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e7ce2f11-ad58-457f-9f14-98e6455b2b66}, !- Handle
  Default Surface Constructions 52,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {722c5cf2-87a5-46ef-b5c6-ecaba9ba92ce}, !- Handle
  Default Surface Constructions 53,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {35db7dc4-f9c9-47e0-b8ab-5bb36846803a}, !- Handle
  Default Surface Constructions 54,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {59cbde46-fb44-4813-8249-59fce795fe49}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7e8f87b1-2dc3-41ed-8d39-40b80ac2c78d}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8ce3e4ab-7106-406e-a818-0986b8032b51}, !- Handle
  Default Surface Constructions 55,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {79180c21-4411-4cd1-b804-62973854b370}, !- Handle
  Default Surface Constructions 56,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {aedd7b81-15ac-4b7e-9fc5-1e272a00cbf5}, !- Handle
  Default Surface Constructions 57,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2da78bfc-fe71-4eb4-8c60-72cdbfd50461}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {28fec355-4474-4150-8563-f4bc1b760cb6}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {29934a83-c05b-4bf3-ad4b-b567b7d408c9}, !- Handle
  Default Surface Constructions 58,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {75320580-4010-48d0-bd39-4458493512e8}, !- Handle
  Default Surface Constructions 59,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a53b309e-3a8c-434f-b97b-4cf01f184987}, !- Handle
  Default Surface Constructions 60,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {81911c20-d93b-4dfe-bffe-83c09b1f9688}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {31573b6f-6889-44d7-9a4e-b7e2a0981b1e}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {df0fe424-0ced-498e-8e9c-0afca4794983}, !- Handle
  Default Surface Constructions 61,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d5fbad3c-22b6-4c6c-b098-2210fae2b9b4}, !- Handle
  Default Surface Constructions 62,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5ced29f6-4931-4bb4-8fb1-6f775aa38c9d}, !- Handle
  Default Surface Constructions 63,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {125ee3e9-eef9-44e2-8a35-ad77a6a1ebf3}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9faa4422-e5ef-4e76-a9e0-9285ae8f19f6}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {76743083-38ea-41b3-95a9-7a8b6ed7d702}, !- Handle
  Default Surface Constructions 64,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {31704aac-495f-44bd-910a-37b6e51c8b67}, !- Handle
  Default Surface Constructions 65,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {38a9d900-6b98-435d-ac52-0eb81e796530}, !- Handle
  Default Surface Constructions 66,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {732afcd0-92b7-478e-852c-66404c76c8cc}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {000afbd2-88ae-42d2-a93a-5fccfa2becf4}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1fac1c09-9fbb-4220-ae9a-dab3a2b3502d}, !- Handle
  Default Surface Constructions 67,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4ea60afb-1509-444f-a3a1-d71cfeff7f89}, !- Handle
  Default Surface Constructions 68,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {da75cb6b-c1a8-44cb-910f-d5cf128336fe}, !- Handle
  Default Surface Constructions 69,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b42ab955-a9f6-42b2-8b48-21edbd3364fb}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {53dcbf77-ada7-4b05-bacb-51b3cf28629c}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4e4e4279-1d0e-4ce0-a609-0a695145b952}, !- Handle
  Default Surface Constructions 70,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {78dcb023-0b4f-4262-8dec-fc28c3d699d4}, !- Handle
  Default Surface Constructions 71,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2e81db23-d549-40ed-a637-e870c21bd92e}, !- Handle
  Default Surface Constructions 72,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {81b50834-3588-4110-a3aa-584e8de222b4}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {24175d01-2cc8-4d02-ba31-7def61b08a4d}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3d73ac38-7dc3-46d9-a5b5-3271ba6c220c}, !- Handle
  Default Surface Constructions 73,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6bc12ad7-3cfd-41a9-bf62-205674695c0b}, !- Handle
  Default Surface Constructions 74,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a5bb4698-b513-41c8-a379-345b8768ef6c}, !- Handle
  Default Surface Constructions 75,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {35904051-cf90-4165-ab97-bbea9dc2274e}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d5cb2097-ae69-4bb1-ba03-06f7131cbb41}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b381dc73-f6c7-40d5-a426-38b99c3aba73}, !- Handle
  Default Surface Constructions 76,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {897b7d1b-f37f-4cb1-891c-b38053e8ea5c}, !- Handle
  Default Surface Constructions 77,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6ad8c544-e097-4b1d-9ff8-b128c1f5db01}, !- Handle
  Default Surface Constructions 78,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5d1ca274-7fdf-4639-b9d2-30156d7b5d36}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8ec04414-7c12-48ee-93ea-f5d08d68d813}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {94a3a7a4-bf80-4998-b429-46a48c504df1}, !- Handle
  Default Surface Constructions 79,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d0f90920-b6a8-4ba1-aedc-4d80ab2e19ee}, !- Handle
  Default Surface Constructions 80,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fd610788-ce05-4478-8701-0a847ff7812d}, !- Handle
  Default Surface Constructions 81,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9204201-e7e2-4ae3-b0e0-2296e7363719}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a4973fb1-f1c5-4e57-87b8-e77416560429}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2d8a3f2e-921a-4e2a-805c-d441f0e19545}, !- Handle
  Default Surface Constructions 82,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0c7a2be1-551c-4375-9006-c59bad532514}, !- Handle
  Default Surface Constructions 83,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {40f749a4-a9dd-40f4-8e03-92a31f4106ab}, !- Handle
  Default Surface Constructions 84,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b841a601-8893-4e86-8fe7-18aca8bb4783}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3ef9c529-aeb3-485a-a216-6b9e20b5c548}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8e960122-108e-4ce7-925b-a49759163407}, !- Handle
  Default Surface Constructions 85,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4f08a2bd-2f80-4d55-a0ae-c8f9d8524c74}, !- Handle
  Default Surface Constructions 86,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5a5c7bef-56c7-4229-9832-1db152d25939}, !- Handle
  Default Surface Constructions 87,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d9ab172f-e2e9-45dc-a365-e03f1ef65112}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4fa02972-aecf-4805-957e-faf87f3aa582}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c44aa84-b891-4185-8ffc-796056e49f0b}, !- Handle
  Default Surface Constructions 88,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {830cec90-2c42-4909-8c08-ef19b6568827}, !- Handle
  Default Surface Constructions 89,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f0e77270-d39c-42af-b7b9-35b7a4ec829a}, !- Handle
  Default Surface Constructions 90,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {51d34545-2be4-46b9-85c7-4fd55b376ccc}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b546c5f3-93e5-42b1-b970-1d8f01093e56}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7db89421-3a36-442f-b794-4b03b60eef2b}, !- Handle
  Default Surface Constructions 91,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a695bdfc-df0e-4db7-9ac5-c35803524bd5}, !- Handle
  Default Surface Constructions 92,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fc9d3d95-762a-40ff-96ec-07d5a19afacc}, !- Handle
  Default Surface Constructions 93,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {706aa8c9-bd44-47f9-b005-bea9cd577456}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0197bba7-ae56-4124-aa29-affec05b87e4}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {30c09965-e1a1-47a5-b45b-6af1078ecb20}, !- Handle
  Default Surface Constructions 94,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0741d7c6-9052-43e2-a06f-f14912692ab4}, !- Handle
  Default Surface Constructions 95,       !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {aef1601a-7a19-4f65-ab6a-25877d81a153}, !- Handle
  Default Surface Constructions 96,       !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b70b276d-38d6-4ff8-a07d-99a282b9723d}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e5fcaa41-44cd-4a36-9dde-6dfa3b35ed4c}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {741c7365-7f60-44e6-ba53-05c3a39e38e1}, !- Handle
  Default Surface Constructions 97,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c14eb48-7c97-40d9-a8e2-9e9861ed708d}, !- Handle
  Default Surface Constructions 98,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {63f62774-7f57-4ea3-b0ba-56cb6e198555}, !- Handle
  Default Surface Constructions 99,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aab26a4b-bac5-45a8-8923-31e1aa3f8dd8}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e8b68477-ce1f-4abb-8db7-607f783b4585}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {6fed6723-859d-47fe-ba0c-93aebe46cc15}, !- Handle
  Default Surface Constructions 100,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {382034b8-9980-4dd7-b453-211cb3293a31}, !- Handle
  Default Surface Constructions 101,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9fcd1459-391b-4a37-9500-57930f5a0934}, !- Handle
  Default Surface Constructions 102,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d1b8a4ed-9726-45d6-b5a0-129369786204}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {515e870d-2b0c-4997-a42e-c46f21e08db4}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {cd1ed9b7-b984-4802-b470-79d95407e728}, !- Handle
  Default Surface Constructions 103,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {950d548c-7493-482e-80f2-e50c95759116}, !- Handle
  Default Surface Constructions 104,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9f4c39f7-7145-46f4-bb8b-70fd2d3b9ae8}, !- Handle
  Default Surface Constructions 105,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b23bdb93-5c75-43b6-8aad-f9ddfa219412}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7da44e20-854d-4f62-b68a-58d89da74486}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {5ffedc5e-fbdd-45e2-8eb6-ae1bf675f5de}, !- Handle
  Default Surface Constructions 106,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {94ffbf30-ced4-4d29-b642-1b95e86e9964}, !- Handle
  Default Surface Constructions 107,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {614b3cd9-472e-4aab-a635-08c63fc4870c}, !- Handle
  Default Surface Constructions 108,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {80bca556-c0d6-4630-b0fa-45925c50b34b}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {09a6cd69-bc71-4eec-a6a2-9033f7a11798}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1d210687-2784-4b8c-a6c7-6bca85b67add}, !- Handle
  Default Surface Constructions 109,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {079fd4de-105a-4156-9ae6-ec507613a549}, !- Handle
  Default Surface Constructions 110,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1569f1a5-191b-4e69-80ce-03cafbce017a}, !- Handle
  Default Surface Constructions 111,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b01ddc4-5b95-4d44-b52c-05e7e26a830b}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9f523038-dc30-4242-b6c9-660dabb3245e}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {199d454e-4bff-434c-9187-c66a2385c892}, !- Handle
  Default Surface Constructions 112,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2d147eb6-c8ba-47f5-8ceb-bbcbcd5589ac}, !- Handle
  Default Surface Constructions 113,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {46f32b91-a271-472d-b0e6-09913010fe9f}, !- Handle
  Default Surface Constructions 114,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e485a692-f37d-48c8-9c62-b1800990e810}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {311241d9-b47f-40eb-81a4-f6978eb8c388}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e3d85f30-fdd6-4be1-a05e-8aa2f2f2f509}, !- Handle
  Default Surface Constructions 115,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2b369eda-20dc-4066-8556-3adb05ef784e}, !- Handle
  Default Surface Constructions 116,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {87789f8f-6963-43ce-a93d-2f1f7a894b21}, !- Handle
  Default Surface Constructions 117,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b73c209c-08ab-4a3b-a98c-9532250ec73a}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {453dc384-1239-41f9-9b38-a7c9ac5b8d2f}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {84b82a28-b6fd-4157-99d2-997e856f450a}, !- Handle
  Default Surface Constructions 118,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {80b9deac-8870-4d5d-bac4-78926829b0f4}, !- Handle
  Default Surface Constructions 119,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7fe41730-5d3f-4c16-975d-f4c136242f3b}, !- Handle
  Default Surface Constructions 120,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f3282acd-2f46-49c3-9b9a-0c6346ba3abf}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {15e17920-9eb3-4a2e-bb70-29d9dd1c4d6a}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {649dfd86-9c83-42cf-9506-57b7bda90f28}, !- Handle
  Default Surface Constructions 121,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bcb9005e-7de6-4df2-af0e-fbc46959bbee}, !- Handle
  Default Surface Constructions 122,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {757978ba-3e44-40b8-b46a-9dad0d465136}, !- Handle
  Default Surface Constructions 123,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f7af518b-ae79-4233-bc39-fc5cd10b9061}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ed067e82-5b9c-44d9-8bd0-f0facfa1fca6}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {0e547903-345e-4fe7-a1c4-8fe72a19c4e3}, !- Handle
  Default Surface Constructions 124,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {60adab31-3901-40b4-a66a-0166d58b9386}, !- Handle
  Default Surface Constructions 125,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a231d0d9-2ecc-4107-bf4c-f78dc1330cdc}, !- Handle
  Default Surface Constructions 126,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d9b03676-cb9e-483f-8d56-2e88ae2fd347}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf5fcdec-65ea-4f22-b96b-f55a771ce1bf}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {06cf2c84-7eb0-4e7a-b350-73ea359a8212}, !- Handle
  Default Surface Constructions 127,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15312310-c963-42d3-bca3-66179a64b036}, !- Handle
  Default Surface Constructions 128,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {454b0e86-53bf-4b85-8d64-93b1d0d0a4cd}, !- Handle
  Default Surface Constructions 129,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ef18a21-10f3-44f1-9025-96ebd1b8c4e3}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0a50d87b-a0d4-447a-b964-b6c94a8629c0}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b8f4ae1f-0424-4477-9761-abb48733b751}, !- Handle
  Default Surface Constructions 130,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {305a2e1a-9912-403d-bddb-3a80ee384d53}, !- Handle
  Default Surface Constructions 131,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {070d4bf0-7153-47fb-b982-014ef3fab149}, !- Handle
  Default Surface Constructions 132,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {56feca12-f685-4883-ad07-e868dd368c95}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7c6fce1e-ad99-42c5-9f51-a23ebd0a9668}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1ec2edd8-f8a3-4057-bfe4-8b0edc235d07}, !- Handle
  Default Surface Constructions 133,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b3b4ec2c-02eb-4d66-9e30-aa05fe7e4ee7}, !- Handle
  Default Surface Constructions 134,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51727977-e330-4496-8342-6079bb51029a}, !- Handle
  Default Surface Constructions 135,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5df0dc5c-751e-474a-beeb-ef70d29d982b}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce7f352d-58ad-4205-af14-e9e645ddc84a}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {806559a1-8ae7-46c4-ae92-3df8311564f0}, !- Handle
  Default Surface Constructions 136,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c1eded4c-cb80-4a27-b9bf-d70d47138bc4}, !- Handle
  Default Surface Constructions 137,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {368bf24f-c62d-4226-88ab-3d11247dc0c6}, !- Handle
  Default Surface Constructions 138,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9d52394c-0011-404f-9e18-195b753255e5}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {68c151f3-ec5a-4160-9dbc-3d076272ed9f}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4b81fc8a-f024-4ea3-972c-2a4db2303dad}, !- Handle
  Default Surface Constructions 139,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a442bb2d-281d-4d45-8c56-de11e91938d7}, !- Handle
  Default Surface Constructions 140,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {53b2f980-761e-46fb-b310-0a4d57bb7cf2}, !- Handle
  Default Surface Constructions 141,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {986ebe6a-4b5f-4dc4-a5e1-8caeeba1d609}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e282d0f1-dde7-42ef-8afc-e68af542efcc}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {cb5e1504-e17d-4c53-910f-23e68df078d3}, !- Handle
  Default Surface Constructions 142,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {24c7b3e6-376d-43d6-975a-08f7bebbf092}, !- Handle
  Default Surface Constructions 143,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {047acdd1-5464-439e-a413-1f89d2d4c20b}, !- Handle
  Default Surface Constructions 144,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6c38ad68-4c80-4ffa-a171-45895f75c01d}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0a2d6d47-e728-4919-8533-ad0e0e957f03}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9e2361c1-e636-44af-aad2-f8d925b14b80}, !- Handle
  Default Surface Constructions 145,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e85d9783-688f-4ebf-89ca-91e0e56a1c8c}, !- Handle
  Default Surface Constructions 146,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {37bb2fc3-b04e-4b26-9b32-8724888d0159}, !- Handle
  Default Surface Constructions 147,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {698e7638-33bf-4bbf-aa06-6ac8933f8292}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ab8d1324-f700-43f5-89a8-e6d617b59612}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {42afaf60-b831-4dc1-8f9f-a05233c22b6d}, !- Handle
  Default Surface Constructions 148,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f105b210-9954-4bb5-a686-95af4c53976e}, !- Handle
  Default Surface Constructions 149,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2a21ef74-fae3-4458-be5e-33612352dc64}, !- Handle
  Default Surface Constructions 150,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c9982d11-a3a2-481d-9a26-5b7e09012667}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {18e7e674-cadc-4e6d-b17f-bee2927ff7d4}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a31cb650-71ec-48a4-9cd8-b29c900a2986}, !- Handle
  Default Surface Constructions 151,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5d57189c-9c86-4b89-a1e0-bad4cdeb5ec8}, !- Handle
  Default Surface Constructions 152,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bc9b6f19-1f90-44b2-9917-161e7c769873}, !- Handle
  Default Surface Constructions 153,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e438d95-c533-4a92-b06a-07760f8a5c6d}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {228a8e6a-9044-4af8-819b-0956aac7a546}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {836512a2-b83a-4796-833a-46c819d612f6}, !- Handle
  Default Surface Constructions 154,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ca189692-f713-4584-983e-f02306c1dcda}, !- Handle
  Default Surface Constructions 155,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {72eb78eb-037f-4e47-bbf4-fa144fa94f04}, !- Handle
  Default Surface Constructions 156,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cb752f90-74ce-49e6-9516-fe193c6bc56d}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7e61a7dd-6080-4bab-80c3-cab1b87e0660}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {5ad54f7b-d6ac-4acc-9e45-bdc36e8dbbd0}, !- Handle
  Default Surface Constructions 157,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1f3a79d2-f51f-428d-9ab4-af9c3d3ec19a}, !- Handle
  Default Surface Constructions 158,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {234362d6-3ee9-4f53-b7c1-635fbf999c99}, !- Handle
  Default Surface Constructions 159,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {05134aea-a3a6-4d9d-a5b5-78b21cbbd4f2}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bd404aec-a2cb-42e7-833d-9d0e87a245df}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {6663c552-35f3-4369-91db-63e0a5f9ef6b}, !- Handle
  Default Surface Constructions 160,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f838462d-6148-43fe-a548-cfe608547ff8}, !- Handle
  Default Surface Constructions 161,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c72f1134-df22-40d0-b333-88d8b9b16957}, !- Handle
  Default Surface Constructions 162,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {83e6355e-ef28-42ea-aa95-cdfef64f7f2b}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1a2fbcfa-47ee-4281-8f87-93250c777e30}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {75df76ed-45df-4ea6-a465-d79e6eb870f7}, !- Handle
  Default Surface Constructions 163,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6adc832d-f4d3-42b0-8240-214884cb301f}, !- Handle
  Default Surface Constructions 164,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5ec630fb-40e6-4044-b132-556968e66e49}, !- Handle
  Default Surface Constructions 165,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b44f278f-4689-43fd-aa95-425b9955f699}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {56dcc451-acc4-45de-a561-83087bcc5bd9}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {adb4a165-723c-48b7-b478-4a8702e3d922}, !- Handle
  Default Surface Constructions 166,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {636f14ca-4e5b-469a-abed-8d63f40413f8}, !- Handle
  Default Surface Constructions 167,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d4ac2245-773d-47dc-ada2-e5941304be9f}, !- Handle
  Default Surface Constructions 168,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9b60b1d5-313f-4142-b416-a1763b705e73}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3b22cd10-2a01-4791-bcc5-ba48deba3246}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9997d71c-c10b-4e5e-9a3f-9936fd4c488c}, !- Handle
  Default Surface Constructions 169,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ef0ad5cd-7f85-46d2-9b28-da216d812551}, !- Handle
  Default Surface Constructions 170,      !- Name
  ,                                       !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d55cf87-14cc-43c6-8450-c807264edd1c}, !- Handle
  Default Surface Constructions 171,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {15982e7d-0670-471a-852b-374c299208f5}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0301d887-f8fb-44c2-b223-3e5f9519b5ac}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {79790ca8-77cf-458a-8bc3-91ad7fa48949}, !- Handle
  Default Surface Constructions 172,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {de22b030-1a36-427b-adcc-09c0bd44bb13}, !- Handle
  Default Surface Constructions 173,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b73a09cc-e9d8-4dec-9c59-88b76888c8b1}, !- Handle
  Default Surface Constructions 174,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ada5c4e2-2313-4e1b-bcf1-09247b4d064b}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {913a3dd7-4bed-4f83-8855-362130a721a6}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0739123b-0f44-41fd-94d4-b900e7951cca}, !- Handle
  90.1-2007 CZ5,                          !- Name
  {52c6e04b-f999-4a91-8c39-fce85d28c8be}, !- Default Exterior Surface Constructions Name
  {a8b5c208-d784-4bef-a538-9d0b7b0a3a58}, !- Default Interior Surface Constructions Name
  {14ee5db9-1d2e-4c83-9908-4db63cbc2fe8}, !- Default Ground Contact Surface Constructions Name
  {e6b11ed0-766a-422b-9a3d-8f48743d2c79}, !- Default Exterior SubSurface Constructions Name
  {111a3acd-1122-43e0-b603-cfca89e9ae1e}, !- Default Interior SubSurface Constructions Name
  {13d868d5-46ca-4749-8732-e431459a7b42}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {52c6e04b-f999-4a91-8c39-fce85d28c8be}, !- Handle
  Default Surface Constructions 175,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {6bdac0a3-67d7-4557-b5c7-142716b7eabd}, !- Wall Construction Name
  {9fb03005-8886-4b3c-aadb-8f98a2429893}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8b5c208-d784-4bef-a538-9d0b7b0a3a58}, !- Handle
  Default Surface Constructions 176,      !- Name
  {e96b9d2b-56a7-4cc1-a7c0-2b292b52f9e4}, !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {14ee5db9-1d2e-4c83-9908-4db63cbc2fe8}, !- Handle
  Default Surface Constructions 177,      !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e6b11ed0-766a-422b-9a3d-8f48743d2c79}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  {af872a44-d5cf-4905-a1ad-07fabc736e2b}, !- Fixed Window Construction Name
  {af872a44-d5cf-4905-a1ad-07fabc736e2b}, !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {fa2236ca-3a27-4122-92c0-97ac5a6bb903}, !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {111a3acd-1122-43e0-b603-cfca89e9ae1e}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {79b3be99-6323-4bc0-8a2e-3c902bcfa503}, !- Handle
  Default Surface Constructions 178,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8c3462d2-f136-4b06-b7f5-90b69ddbb70e}, !- Handle
  Default Surface Constructions 179,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9cfcd73c-5a80-4eaa-b5bc-faf10fa8df21}, !- Handle
  Default Surface Constructions 180,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7149621c-5ed6-4c5e-86fd-3257be39dd58}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c60fa2eb-2788-4464-9b34-1ffb989e8f6c}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ClimateZones,
  {8b0b7a14-04db-47bc-8dd7-96c7e0495d45}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {6357819a-efbb-465f-ab9f-49cd164eab98}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {df53c934-f2f5-4b95-941e-24a6a1695e3f}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {0b3b9ee1-ce03-469f-989d-dc161cdba956}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {ff1ad329-5e5a-49c8-ab69-262472483f6a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {7d3943cb-6eee-4de4-81a6-495f39a53996}; !- Handle

OS:Timestep,
  {656a60b3-bcc7-4608-a417-4d2b2185b6b9}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {addd345f-30f7-491c-8c5a-ed09d4cb7515}, !- Handle
  1.38888888888889,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.38888888888889;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {05cac209-edec-4db3-8d07-dc36beac5ff6}; !- Handle

OS:ShadowCalculation,
  {ee0bec2d-8e72-4c5b-8ce1-453fa431f25e}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {22287fe2-fee0-4117-8cf6-9a5cee9ba259}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {abe16e1b-ae2f-48cb-a69e-63b7f93fadc1}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {cd495488-bde1-4cbc-a025-daf373413d5c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {d263090c-af89-44a2-b484-1bce81599a52}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {43b155ba-656c-4415-a9b5-d063a22cad7d}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {87ad2d75-5629-42c5-beed-a87293810abc}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {851e803f-f5c8-45c1-a9db-99b076acd817}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ComponentData,
  {1423cbdf-9f39-4b1b-95a9-5b902a5ce558}, ! Handle
  Component Data 1,                       ! Name
  {6101b39c-07fc-46a4-9b97-4788f0218f23}, ! UUID
  {28808ffe-b83c-48c1-83b3-34824f52fbfc}, ! Version UUID
  1363981808,                             ! Creation Timestamp
  1449074944,                             ! Version Timestamp
  {6bdac0a3-67d7-4557-b5c7-142716b7eabd}, ! Name of Object 1
  {ee60be64-7b4e-4f27-b6e7-c545c3f1b2b7}, ! Name of Object 2
  {2542a640-e63d-4392-982e-1e3a4d2a015d}, ! Name of Object 3
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; ! Name of Object 4

OS:Material,
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}, ! Handle
  1/2IN Gypsum 1,                         ! Name
  Smooth,                                 ! Roughness
  0.01271,                                ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  784.9,                                  ! Density {kg/m3}
  830,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.92,                                   ! Solar Absorptance
  0.92;                                   ! Visible Absorptance

OS:Construction,
  {6bdac0a3-67d7-4557-b5c7-142716b7eabd}, ! Handle
  Wood Framed Wall with R-21,             ! Name
  {4d1e9650-1f43-41c9-9548-d9301f4ab2a3}, ! Surface Rendering Name
  {ee60be64-7b4e-4f27-b6e7-c545c3f1b2b7}, ! Layer 1
  {2542a640-e63d-4392-982e-1e3a4d2a015d}, ! Layer 2
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; ! Layer 3

OS:Material,
  {2542a640-e63d-4392-982e-1e3a4d2a015d}, ! Handle
  Wall Insulation [10],                   ! Name
  MediumRough,                            ! Roughness
  0.0971136,                              ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material:NoMass,
  {ee60be64-7b4e-4f27-b6e7-c545c3f1b2b7}, ! Handle
  MAT-SHEATH 1,                           ! Name
  Rough,                                  ! Roughness
  0.36256,                                ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {f6d17f41-995d-428b-beca-386dddd8e446}, !- Handle
  {6bdac0a3-67d7-4557-b5c7-142716b7eabd}; !- Construction Name

OS:Material,
  {72cd5296-ba93-4fd6-a76b-8da8d43ecfac}, ! Handle
  Roof Insulation R-20,                   ! Name
  MediumRough,                            ! Roughness
  0.17258792,                             ! Thickness {m}
  0.0489999829627514,                     ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Construction,
  {9fb03005-8886-4b3c-aadb-8f98a2429893}, ! Handle
  Roof R-20,                              ! Name
  {1666ccee-a135-40d6-acc5-f2a2d1a5e08d}, ! Surface Rendering Name
  {940b60cc-0c25-4338-8550-5e26d8375ef1}, ! Layer 1
  {72cd5296-ba93-4fd6-a76b-8da8d43ecfac}, ! Layer 2
  {932ed850-1842-4c79-81dc-db428fe7ab01}; ! Layer 3

OS:ComponentData,
  {98bfefa8-073c-453d-8491-48da2a6b151f}, ! Handle
  Component Data 2,                       ! Name
  {4971b1a7-0cdd-4fa3-9f0f-99fe3adfe5bd}, ! UUID
  {786c3534-cddc-458c-a8e9-9ffa7efe333c}, ! Version UUID
  1363981806,                             ! Creation Timestamp
  1449075015,                             ! Version Timestamp
  {9fb03005-8886-4b3c-aadb-8f98a2429893}, ! Name of Object 1
  {940b60cc-0c25-4338-8550-5e26d8375ef1}, ! Name of Object 2
  {72cd5296-ba93-4fd6-a76b-8da8d43ecfac}, ! Name of Object 3
  {932ed850-1842-4c79-81dc-db428fe7ab01}; ! Name of Object 4

OS:Material,
  {940b60cc-0c25-4338-8550-5e26d8375ef1}, ! Handle
  Roof Membrane 1,                        ! Name
  VeryRough,                              ! Roughness
  0.0095,                                 ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  1121.29,                                ! Density {kg/m3}
  1460,                                   ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material,
  {932ed850-1842-4c79-81dc-db428fe7ab01}, ! Handle
  Metal Decking 1,                        ! Name
  MediumSmooth,                           ! Roughness
  0.001524,                               ! Thickness {m}
  45.006,                                 ! Conductivity {W/m-K}
  7680,                                   ! Density {kg/m3}
  418.4,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.3;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {1711e66c-36ca-4a90-be72-765281c13c89}, !- Handle
  {9fb03005-8886-4b3c-aadb-8f98a2429893}; !- Construction Name

OS:Construction,
  {e96b9d2b-56a7-4cc1-a7c0-2b292b52f9e4}, !- Handle
  Interior Floor 1,                       !- Name
  {dcb66578-2c2d-46d0-b8e8-e9955aba118d}, !- Surface Rendering Name
  {aacaa761-b492-4035-9de1-92b85d7d79c7}, !- Layer 1
  {2b5d2a31-606e-4a40-8bd9-a905b6e0446d}, !- Layer 2
  {3fb3cfb5-bb54-4af3-b5de-f75b647cb6a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {dbfe20aa-8753-4105-94a8-7580cf6ddc77}, !- Handle
  {e96b9d2b-56a7-4cc1-a7c0-2b292b52f9e4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {af872a44-d5cf-4905-a1ad-07fabc736e2b}, ! Handle
  Proposed Vinyl Window,                  ! Name
  {e1248e36-ae2c-41de-bb33-4ffbc37c1e4d}, ! Surface Rendering Name
  {62ae8042-7c76-4676-bf79-bf515114d920}; ! Layer 1

OS:StandardsInformation:Construction,
  {11088cea-af2c-4284-a7fb-1b11dd371825}, !- Handle
  {af872a44-d5cf-4905-a1ad-07fabc736e2b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing,                      !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:Glazing,
  {72185c45-1453-4d84-a98b-75f230cf0058}, ! Handle
  Theoretical Glass [146],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.481761,                               ! Solar Transmittance at Normal Incidence
  0.468239,                               ! Front Side Solar Reflectance at Normal Incidence
  0.468239,                               ! Back Side Solar Reflectance at Normal Incidence
  0.621562,                               ! Visible Transmittance at Normal Incidence
  0.328438,                               ! Front Side Visible Reflectance at Normal Incidence
  0.328438,                               ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.03026;                                ! Conductivity {W/m-K}

OS:Construction,
  {fa2236ca-3a27-4122-92c0-97ac5a6bb903}, ! Handle
  90.1-2007 Nonres 5B Skylight without Curb, ! Name
  {8be5df92-4b91-4c61-adaa-149b9d981fa6}, ! Surface Rendering Name
  {72185c45-1453-4d84-a98b-75f230cf0058}; ! Layer 1

OS:ComponentData,
  {38a6d8e9-b044-44a5-913f-3bf0797beac0}, ! Handle
  Component Data 4,                       ! Name
  {a4d0bb6f-be76-46c5-afff-cee0cbc9777c}, ! UUID
  {e9f27707-bf22-400b-89ee-566ff43a27f2}, ! Version UUID
  1363981811,                             ! Creation Timestamp
  1397838415,                             ! Version Timestamp
  {fa2236ca-3a27-4122-92c0-97ac5a6bb903}, ! Name of Object 1
  {72185c45-1453-4d84-a98b-75f230cf0058}; ! Name of Object 2

OS:StandardsInformation:Construction,
  {7973a0da-f43d-4d42-b0b0-0e594d970e35}, !- Handle
  {fa2236ca-3a27-4122-92c0-97ac5a6bb903}; !- Construction Name

OS:Facility,
  {970fc69c-8baa-49a2-bbfb-9be0fcdbba12}; !- Handle

OS:Rendering:Color,
  {c8c882da-b02e-4467-9247-51b27677e7ca}, !- Handle
  Rendering Color 19,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {231e5853-7dd2-4b93-b367-f27de6aa0493}, !- Handle
  Rendering Color 20,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec2055fb-d4c5-479b-8940-19f5facf25de}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {100b9978-09c2-41b2-9e9c-b5f6aace1572}, !- Handle
  Rendering Color 22,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {689f76be-3378-4a47-8b03-e089a4ae88ea}, !- Handle
  Rendering Color 23,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1bf02d7e-237e-4413-8689-7fe99c2c2d7c}, !- Handle
  Rendering Color 24,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {748957b0-5554-4981-829e-c4bd7ec91533}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e7bdc938-7c9b-4f6a-ac6e-5f7361dcbaf7}, !- Handle
  Rendering Color 26,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c783763-e799-4ac4-af99-631fa1f1e583}, !- Handle
  Rendering Color 27,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fa8b6bf-fd85-4e49-a97d-c474ef1c0b4f}, !- Handle
  Rendering Color 28,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b7396f0b-399f-404e-91ac-c284c6dc4902}, !- Handle
  Rendering Color 29,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de2dd0f8-37e8-46bd-9c84-ec85adc864b5}, !- Handle
  Rendering Color 30,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f56ad3b-4b82-44ce-ad0c-cf27711c2bd9}, !- Handle
  Rendering Color 31,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5b1d9cd1-20ca-41a6-a3d5-9efd6583b7d9}, !- Handle
  Rendering Color 32,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6d0665d6-7308-4c1f-9886-87310dbc44a0}, !- Handle
  Rendering Color 33,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c20e44e-d6ad-4e9a-8829-36cdae5b319c}, !- Handle
  Rendering Color 34,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b5a0b37c-4662-4952-8151-1558f9447602}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b43f981-9f14-418b-bf85-7fed32405440}, !- Handle
  Rendering Color 36,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {389d4b07-73b1-4154-91b5-0ff90574b395}, !- Handle
  Rendering Color 37,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0f24e64-369a-4794-a6a2-a138cfd6eefe}, !- Handle
  Rendering Color 38,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97a044f6-44d5-4614-aa2f-773f8dd876a3}, !- Handle
  Rendering Color 39,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5a142cc-0011-41f5-8831-45046110c8f7}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f4b0dc7-8aba-4662-84b0-a0aa7c3ed7f0}, !- Handle
  Rendering Color 41,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e2acadf4-a3d6-42e5-bc42-7e19f53bd005}, !- Handle
  Rendering Color 42,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b5d5167-3b82-4d78-88e0-0ea7b7497178}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e06c61b8-3da6-4e64-a747-6f693a4f4024}, !- Handle
  Rendering Color 44,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6314d5df-a6d9-49a2-812f-9efefc248e13}, !- Handle
  Rendering Color 45,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2d3e3b3-e2db-4b03-8ce2-60f56c39190d}, !- Handle
  Rendering Color 46,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4780c64-6709-4cc3-b1fd-de52d2725392}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25fd37d2-4803-47c7-97f4-273da3035c52}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e4d5d56-7637-41a5-9aa0-e6de64601745}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7d4e705e-da8c-4ad2-ba6e-d8d39bc7c6d3}, !- Handle
  Rendering Color 50,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a19ab12e-939a-43c0-bbac-2a308d907a8d}, !- Handle
  Rendering Color 51,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ffe4ad2-e792-4b54-a600-84c56e6c8dcc}, !- Handle
  Rendering Color 52,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cd6a7fc5-e0cf-4012-a610-c70a05ae43b7}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a8ededf0-ab3b-4993-bcd4-a3dbcd87a027}, !- Handle
  Rendering Color 54,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5057c455-4c74-4f2a-826c-b5cbb035b43c}, !- Handle
  Rendering Color 55,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39a5732a-5cdf-4f5e-ac44-2f6bcf13922d}, !- Handle
  Rendering Color 56,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b436668-38e1-4763-bbdc-fd0035abd7d3}, !- Handle
  Rendering Color 57,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {389d444e-6493-4eb4-98c3-d4bed12f243a}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbc527a9-5a26-49dc-89ca-4776e373644b}, !- Handle
  Rendering Color 59,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b08d2c3c-ac40-4c34-8177-cbc11474cc49}, !- Handle
  Rendering Color 60,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91059716-8027-47fd-850b-9d8e204fbd51}, !- Handle
  Rendering Color 61,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c57dcc6-7c50-4fbc-bf01-42b11d29c8ff}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d14c1c8a-1a2d-405a-a225-ba54228164e3}, !- Handle
  Rendering Color 63,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {282ed7d1-aaa7-49ba-948d-eb739285a363}, !- Handle
  Rendering Color 64,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {069344c0-abff-4d61-badd-3728c3998eb7}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {78b8e72a-cd3e-4d9a-9b13-bbc9c5ba4285}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47e02b74-d468-4c88-a987-5d03c7687344}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83b50520-a7f2-4a7b-81a0-24f14d404599}, !- Handle
  Rendering Color 68,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc9cd497-7471-49d8-b6a7-3fa7fbc51740}, !- Handle
  Rendering Color 69,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f93378b5-56b2-49c5-a8c7-a0c38ad2cdf7}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e91f9b8-920e-4c4a-b792-bc64fc814a74}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3ffa3f1-eef5-4395-ac80-cd9d28410648}, !- Handle
  Rendering Color 72,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e97ff2f-0e20-4a29-b656-98f0eb720bd5}, !- Handle
  Rendering Color 73,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48ab712a-9d6c-47cb-809a-929cb96295fd}, !- Handle
  Rendering Color 74,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6847b1ec-d31f-4e0a-b814-b4469991314b}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b12c9509-4ea3-460b-b49a-a4d45c1077ea}, !- Handle
  Rendering Color 76,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8fcac8a-7c2e-4e01-8ce1-e51421dcf6f3}, !- Handle
  Rendering Color 77,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f44b70f-fac4-4e2e-84e8-82a1e098eef7}, !- Handle
  Rendering Color 78,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {387690e3-0e1c-4060-9e31-f8fd0dd4c473}, !- Handle
  Rendering Color 79,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cc43302-9c5e-46a7-8ec9-2bf79645a891}, !- Handle
  Rendering Color 80,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ee0148eb-805a-427d-bd2f-df440ba03db9}, !- Handle
  Rendering Color 81,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21eca0fa-ba80-400d-be8d-3f266e631d9b}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea25c7c5-3662-402b-9ad0-13d07ccd92fb}, !- Handle
  Rendering Color 83,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d7161a74-a6be-461f-bda2-512681b0675c}, !- Handle
  Rendering Color 84,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9781729-69aa-4622-8492-67bf4eef631a}, !- Handle
  Rendering Color 85,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d36f2a6f-190c-4f24-9bc6-c442c88aeffa}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c7d4a09d-910e-4c35-8618-17e768df72c8}, !- Handle
  Rendering Color 87,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7c5b75c4-9b38-4ed9-b83e-83a2b47095e9}, !- Handle
  Rendering Color 88,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {493b32a9-2dae-4ef3-9f49-9cab5044bf6e}, !- Handle
  Rendering Color 89,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5a75aad-4ff7-4016-b38f-71fdc7f8dea6}, !- Handle
  Rendering Color 90,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {610ebdf2-0e50-4cb3-976b-54a96ba39fac}, !- Handle
  Rendering Color 91,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a4182bc-b4ea-409a-a77b-79a6194df58e}, !- Handle
  Rendering Color 92,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {965d0811-1637-4972-8965-f80559706130}, !- Handle
  Rendering Color 93,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {359bbe77-c9b1-40f2-8b61-8cddaa549a4b}, !- Handle
  Rendering Color 94,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f0fd972f-b4a9-4c1c-a3d2-ecd1a11812bc}, !- Handle
  Rendering Color 95,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fd109d1-c598-4809-8a97-893ee79e23c1}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fa21869-6025-4719-95a4-265995add724}, !- Handle
  Rendering Color 97,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0649a616-0878-4cb8-bf7e-5dd00b1a4e99}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82db6f0e-74e2-40bb-8d65-12904943a9a3}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {430791b7-40ca-48cc-b34c-b2c7983505ba}, !- Handle
  Rendering Color 100,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8cc57388-b7b4-444f-8d62-7f0d0e4984f5}, !- Handle
  Rendering Color 101,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5bac739-82ad-46ed-b4ef-ddc85857b702}, !- Handle
  Rendering Color 102,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a1b64b0-1312-4ca1-9a60-c4fd499c4aa9}, !- Handle
  Rendering Color 103,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c06fea62-ebb7-41c3-962e-5ce4a34f4586}, !- Handle
  Rendering Color 104,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b058a465-d594-49e9-949e-228774407b2d}, !- Handle
  Rendering Color 105,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40d4d85b-667e-478c-934d-a682e118dbd0}, !- Handle
  Rendering Color 106,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2bd4b85-90cc-40cc-ab20-bbf4dfef4177}, !- Handle
  Rendering Color 107,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44acb111-66a1-4d42-af7b-07594b87f2aa}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0757e22-a698-4c92-920e-7a43d25b820b}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {48ae7a2b-6b81-4b56-a61e-87f3cc73a6eb}, !- Handle
  Rendering Color 110,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6f41d51-c609-46ec-afd9-bb75764a80e3}, !- Handle
  Rendering Color 111,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00c72804-2741-42f4-8a0c-edd8f36e861a}, !- Handle
  Rendering Color 112,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c21c8a7d-e496-48bb-b6b0-d793c6072436}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fedf58e-bb6f-43a5-9415-0c3cc4492567}, !- Handle
  Rendering Color 114,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53487314-476d-4292-bc75-56114b738460}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {54120608-bede-4354-b479-1ef445b5c282}, !- Handle
  Rendering Color 116,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adf15aec-b043-42ef-bfcd-4c50104c8bdb}, !- Handle
  Rendering Color 117,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4840e8b6-9cf2-49c5-88d0-415bf9e5a74f}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6325d295-ef1f-4eb3-90a2-6067a3a799db}, !- Handle
  Rendering Color 119,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fc73a1b-a813-4a86-afd8-adfbf585de82}, !- Handle
  Rendering Color 120,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ab5492a0-9b1b-47be-878b-898e0cc67247}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {003be3cd-ebfa-4968-a08d-d90576e34840}, !- Handle
  Rendering Color 122,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {693afea4-f63a-428f-a76e-66b42044ce11}, !- Handle
  Rendering Color 123,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6f5f37e-cc97-41c8-b117-4202f8a08f9b}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e840884-acd9-4fd4-991d-1d8da4f04291}, !- Handle
  Rendering Color 125,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {55fb0558-c000-4d1b-8d7c-ed70e8f589ab}, !- Handle
  Rendering Color 126,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37cbc66e-5b0b-4cbb-b223-fbc3b968818d}, !- Handle
  Rendering Color 127,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {75c6854e-1d3d-4506-8626-7c6e9ab28630}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b2f917a-b3e8-4882-a84a-a67f6fe11982}, !- Handle
  Rendering Color 129,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {112af03a-3548-433e-9c19-3cb4ea533ed2}, !- Handle
  Rendering Color 130,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b56cf6e8-c954-49af-ab6e-d9f141830ea9}, !- Handle
  Rendering Color 131,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6f4768f-0360-4218-83b4-190531922b48}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6f79b50-8002-42c7-bb74-8234c8dfa749}, !- Handle
  Rendering Color 133,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {873add58-8e12-4242-87bf-82ca34edd6ce}, !- Handle
  Rendering Color 134,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0b5ccd9-e184-4f7c-b776-d66b58a23f1d}, !- Handle
  Rendering Color 135,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e13fe93-b55d-4555-b9c9-402136a45391}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c7528158-dfb6-4584-86ce-c32ce2dcbc02}, !- Handle
  Rendering Color 137,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ba04c6c-5b77-49c2-81c9-01096026a1f4}, !- Handle
  Rendering Color 138,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18ba64b0-faee-45fd-abe3-5a52ed708fa7}, !- Handle
  Rendering Color 139,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2875b70-6f07-450b-96aa-aaafba3d6df7}, !- Handle
  Rendering Color 140,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34c2b57b-080a-44eb-a140-93c5d33cfeef}, !- Handle
  Rendering Color 141,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5320112-d09e-40c7-8842-a914eea800c7}, !- Handle
  Rendering Color 142,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2a4d5b4b-f916-4ac5-9cbd-1505ab019cde}, !- Handle
  Rendering Color 143,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6cb41d73-e9c6-424c-a505-5cef38950deb}, !- Handle
  Rendering Color 144,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {704a4bb7-31fa-4306-9ff1-e6fa905eca6a}, !- Handle
  Rendering Color 145,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3a07792-1533-4bc9-982c-f88a2f8e15da}, !- Handle
  Rendering Color 146,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cbd6bad-bc5d-4b7f-84af-f28615127e4c}, !- Handle
  Rendering Color 147,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c4d9836-feb7-487b-9e58-668bcac6f3a1}, !- Handle
  Rendering Color 148,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {975d10a2-7fb4-46c0-b2ed-a6df68fe321d}, !- Handle
  Rendering Color 149,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea82bb15-9a72-48c0-a35c-08598a2fd415}, !- Handle
  Rendering Color 150,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {29642d9e-6014-4dff-b44c-de5942408375}, !- Handle
  Rendering Color 151,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {227df740-19c1-460a-aec0-a6a81ccdef12}, !- Handle
  Rendering Color 152,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2777186a-3f31-46da-acb2-45e6d5da4935}, !- Handle
  Rendering Color 153,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d319787a-06be-4746-9ec4-6b956778b555}, !- Handle
  Rendering Color 154,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a27b1edd-ba73-41d6-81dd-1bb70d73025b}, !- Handle
  Rendering Color 155,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df5fbf99-7648-483e-bbcc-5a357a7a269f}, !- Handle
  Rendering Color 156,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c7869be1-67a1-4b4e-ae0c-82fa9b7eb82e}, !- Handle
  Rendering Color 157,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6176f0de-1371-4386-ab2d-1315676a478b}, !- Handle
  Rendering Color 158,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4dbf5686-1cf8-4abd-bd21-81594c7643a7}, !- Handle
  Rendering Color 159,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdb3a1df-55cf-4726-ac4a-1aff486bc690}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0932182-8ddb-4aeb-9d81-c08f33c717a9}, !- Handle
  Rendering Color 161,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dcf2f53-d39d-4b3a-8b00-f38912717aaf}, !- Handle
  Rendering Color 162,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {519d193d-3f0f-4dd8-a4df-7b53f55efd8c}, !- Handle
  Rendering Color 163,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {24fde962-e6a5-4f03-bf7b-9c367ee02cff}, !- Handle
  Rendering Color 164,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c074f5ec-f473-4448-8a0a-5ab09310860b}, !- Handle
  Rendering Color 165,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fee2aa37-01ce-4f9f-b50b-cfcc0fd09b6a}, !- Handle
  Rendering Color 166,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bd29bd0-16c3-48f9-8ac9-c2700abff035}, !- Handle
  Rendering Color 167,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {222513ee-fd36-4893-aaaf-31be3dde1fba}, !- Handle
  Rendering Color 168,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07279fad-7fd4-4233-971e-22aa31caad26}, !- Handle
  Rendering Color 169,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0770086-5ed7-4e2d-ae22-7315abed6dc5}, !- Handle
  Rendering Color 170,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edc22444-1956-4f28-9d16-f5883a1c74dd}, !- Handle
  Rendering Color 171,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ac90343-661a-4d95-b3ce-f603168bc8be}, !- Handle
  Rendering Color 172,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e26a148-28ae-4fe6-8763-34a6acd8c2b7}, !- Handle
  Rendering Color 173,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64acb1d7-5c50-4c92-964d-34617f2b1bb5}, !- Handle
  Rendering Color 174,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad06a0e5-dc2b-4147-9da8-67827dca0305}, !- Handle
  Rendering Color 175,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a253627-2a2f-4b79-aa9a-d3535bcf51c9}, !- Handle
  Rendering Color 176,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bea5601-ee44-4888-a756-98a57ee79463}, !- Handle
  Rendering Color 177,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2906732-da34-481e-aa45-1e1dabf842dd}, !- Handle
  Rendering Color 178,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {019386b7-7469-4d6b-b040-042b3c47dbc4}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {536e85d3-7bae-4a59-8bc8-0f3566d110c8}, !- Handle
  Rendering Color 180,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3541fe5c-816e-4159-8c34-1c7b3ee1fb20}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {048fc8d9-8eb4-487e-8fe7-13539d04e4f9}, !- Handle
  Rendering Color 182,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7b35538-b187-470b-ad33-60b620ab1e38}, !- Handle
  Rendering Color 183,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25266053-1614-4ebc-b6df-851a4965d2c4}, !- Handle
  Rendering Color 184,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4236a182-5870-4616-8841-6e18c5d7eeaf}, !- Handle
  Rendering Color 185,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {313840c2-09d5-4b61-be8b-da3f0b837190}, !- Handle
  Rendering Color 186,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0aaea2f2-f4a4-419a-8120-923e1f445ebf}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f39dc12-e1d6-4fb8-9d7e-b36479e38f2d}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {52376b29-d725-4072-b40f-b31d3d0ae66d}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {39d69828-5b28-4e3b-ab4f-50ede3092a3d}, !- Handle
  Rendering Color 190,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12a994f6-a4c0-453e-b70c-235822df2a10}, !- Handle
  Rendering Color 191,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f75730ae-190e-4ece-b9ed-2a9d2091ee8d}, !- Handle
  Rendering Color 192,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07649eac-435c-4fc9-b69e-167adfbbcb2c}, !- Handle
  Rendering Color 193,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12923d92-cb88-485e-99f2-458dcb0c5838}, !- Handle
  Rendering Color 194,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3928966e-dc43-4bf5-ad10-76b429f5a11c}, !- Handle
  Rendering Color 195,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7353a444-cfb4-4a02-ae97-adb1211afecf}, !- Handle
  Rendering Color 196,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af37b05b-eb32-46c0-aed8-3f3e4d7a04db}, !- Handle
  Rendering Color 197,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bf3a97e-d944-48c5-b213-c4d8571b2ac5}, !- Handle
  Rendering Color 198,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e23647d8-c691-4905-bf37-b41d6316f99a}, !- Handle
  Rendering Color 199,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b5fa8f49-17fb-456d-a6d9-024271cdc334}, !- Handle
  Rendering Color 200,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3ef2092-4dbb-49bb-a0bb-175cf2a0e4c5}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd28dd77-ab30-4448-b8bd-54a5a531fa8d}, !- Handle
  Rendering Color 202,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6335be0-560a-43af-b5fe-910a7dc5debe}, !- Handle
  Rendering Color 203,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7abafc11-4b3b-4808-a97c-34d3b4053620}, !- Handle
  Rendering Color 204,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e216252e-9cd4-4571-b812-6e80b40a661c}, !- Handle
  Rendering Color 205,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {826a27b6-3857-4bae-9bf7-36527f582420}, !- Handle
  Rendering Color 206,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37a75622-8930-494f-b707-ce05c0dba9c7}, !- Handle
  Rendering Color 207,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b298ddf7-1166-4c11-b651-c8a730c63881}, !- Handle
  Rendering Color 208,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62ef5c0c-183c-44e0-a711-f7d61966053f}, !- Handle
  Rendering Color 209,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50cb53dc-8f4e-429f-9474-d8c86fc04431}, !- Handle
  Rendering Color 210,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {206a873e-a442-47f7-bd2d-f903fc4d61e7}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {758c550e-692d-4bee-aca5-2a6abfe18721}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {914eb13c-77ec-4cdf-bbde-2b7f1259423a}, !- Handle
  Rendering Color 213,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23d28e20-b21a-4e0b-87d4-e1daa35f96ad}, !- Handle
  Rendering Color 214,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b865f15-23de-4c94-9d84-868b0ef8b64b}, !- Handle
  Rendering Color 215,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dfec9fd-7427-48a3-a886-ee26d5e4cb6a}, !- Handle
  Rendering Color 216,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {530db7c3-b85c-4dc7-bf6b-2ef7485e86d8}, !- Handle
  Rendering Color 217,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea0c2f0b-743d-4932-8b11-cc2b3362704b}, !- Handle
  Rendering Color 218,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {adc627e4-0b4e-4c52-97df-c76ee58bf87a}, !- Handle
  Rendering Color 219,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d8b9adc-b189-4de2-a3de-fac7e9a662b9}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {897a56e7-2015-4c19-9ea9-6e94b8215983}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd97563e-c4f3-4561-a7d0-1b0f9a3cf160}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce1ae7ae-e5e4-45c7-8661-eb86ff95dba0}, !- Handle
  Rendering Color 223,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c61205d5-911c-486a-853c-b0b0520df25f}, !- Handle
  Rendering Color 224,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4405809b-fbfe-4870-91c1-3383137a0e77}, !- Handle
  Rendering Color 225,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69973370-8540-4fd1-b715-908ccfaee557}, !- Handle
  Rendering Color 226,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {03fdd5dc-3443-47f7-b276-926597d465e7}, !- Handle
  Rendering Color 227,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bacb409-a922-478d-9425-520f76f6c3fe}, !- Handle
  Rendering Color 228,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcd9b04b-0a58-4097-8061-3514cab7b9ec}, !- Handle
  Rendering Color 229,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ae305d6d-d9a4-48c7-be05-3913274f6576}, !- Handle
  Rendering Color 230,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c94c26f3-f736-4e91-9ac9-dfa142c6850b}, !- Handle
  Rendering Color 231,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d3e6356-6d89-4123-87ed-68908f853f27}, !- Handle
  Rendering Color 232,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f423ede-8c81-4e79-b502-9b57c7303c0b}, !- Handle
  Rendering Color 233,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25d61a0a-db79-4577-85a3-0bb2695193a8}, !- Handle
  Rendering Color 234,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bdb127f-23e6-4f4c-a340-3d76db12a10a}, !- Handle
  Rendering Color 235,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f2b223c-3152-4567-bdc2-9eeb2f51256e}, !- Handle
  Rendering Color 236,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {956287ab-4863-451e-80dc-2bd31a48a233}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb1e7cde-76f0-48d9-8d4e-20246fbd459e}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be94e909-9c51-4735-bccf-8dca0367cb59}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8484190f-c3c8-4586-ae51-0fdf8828eba5}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3b33b97f-dac9-453a-a8bb-20bdf7dbb192}, !- Handle
  Rendering Color 241,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3a19371-c2fe-4fd8-a240-08f30d1f0a41}, !- Handle
  Rendering Color 242,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {befdbd52-8f6c-43d5-ac75-d532cb20cdfc}, !- Handle
  Rendering Color 243,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbfe9096-1891-49b1-b26b-53fc3e207f77}, !- Handle
  Rendering Color 244,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2d5c5ec2-79fe-4c45-97af-a51e12870f70}, !- Handle
  Rendering Color 245,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7e34b32-16f3-4abf-9cd8-b23791570300}, !- Handle
  Rendering Color 246,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a9e0f642-3b07-47c5-a7e4-47251f5c43b8}, !- Handle
  Rendering Color 247,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {402ad2fb-ffd7-4449-913e-a07bc8fb58b0}, !- Handle
  Rendering Color 248,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4791e6a1-28cc-477e-9546-3e9c19a0d757}, !- Handle
  Rendering Color 249,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa34d113-7e4a-4b94-b5e7-b349a745d5d9}, !- Handle
  Rendering Color 250,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {40d7b562-ea80-4977-b797-06bdfb16dd96}, !- Handle
  Rendering Color 251,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b04f363b-ecbd-43fe-bee2-f6aa53e9a0d1}, !- Handle
  Rendering Color 252,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f0ce952-a629-42a3-9836-1e4ba1eb1fa3}, !- Handle
  Rendering Color 253,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79bf90b6-0aa4-45e9-bbd6-bf05ac9c6def}, !- Handle
  Rendering Color 254,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d07811ae-b2f6-4077-9b83-7a41a078752e}, !- Handle
  Rendering Color 255,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c68cf84c-49c8-45c9-9f73-b5cba6d8e90c}, !- Handle
  Rendering Color 256,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {804d302d-4fb1-4058-b881-76256724244e}, !- Handle
  Rendering Color 257,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fab5c672-738e-4e74-b62b-26dc32c13011}, !- Handle
  Rendering Color 258,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c6b4d797-bcb4-42b3-ad36-6f4e505e6358}, !- Handle
  Rendering Color 259,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b5ce5cdb-b825-43cd-9e19-c09319ff1a8d}, !- Handle
  Rendering Color 260,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {773aa8b9-d164-4711-9d2b-3f229eeee51f}, !- Handle
  Rendering Color 261,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebbe8e45-f355-4951-85bc-369078608485}, !- Handle
  Rendering Color 262,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba1de8f5-473e-4c1e-b8e3-ee1e5afe1158}, !- Handle
  Rendering Color 263,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e49ce13-488e-4d1b-b5ef-3e84fc5225da}, !- Handle
  Rendering Color 264,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {306cd5bf-2baa-455c-84ab-7f93db6bcaeb}, !- Handle
  Rendering Color 265,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3f7d1354-b762-4b8b-b991-a370202cd3f3}, !- Handle
  Rendering Color 266,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a1b54898-2ccb-43a3-a111-e1239dfb8647}, !- Handle
  Rendering Color 267,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1666ccee-a135-40d6-acc5-f2a2d1a5e08d}, !- Handle
  Rendering Color 268,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d0f5c36-5b64-4698-875e-48f850ba8226}, !- Handle
  Rendering Color 269,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a30f2c4-d859-47fd-a59f-f7216af81a12}, !- Handle
  Rendering Color 270,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {822bcfa0-a456-4ff0-912f-f6b1cc27479e}, !- Handle
  Rendering Color 271,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {daf835c3-e840-4d4e-9c77-12dff2b396ce}, !- Handle
  Rendering Color 272,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a6efb66-5b64-4432-b021-36dc52441e42}, !- Handle
  Rendering Color 273,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8dfc8055-0b57-480a-8ed8-cb3f5644880f}, !- Handle
  Rendering Color 274,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1debc599-2480-4ed1-b896-508ddee2bba5}, !- Handle
  Rendering Color 275,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3886f83d-27c7-45b8-ac09-60689d391062}, !- Handle
  Rendering Color 276,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d24228b0-6cbf-40b0-865e-6bfdbd3ea020}, !- Handle
  Rendering Color 277,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {389e5364-b002-4b8f-b016-e1524251f6f8}, !- Handle
  Rendering Color 278,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1995bbd-4cc8-4339-b845-27ac784ee8d1}, !- Handle
  Rendering Color 279,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f252fde2-e021-4cce-8d3d-b8c510a35906}, !- Handle
  Rendering Color 280,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa683b79-a689-4f7b-bf71-9d9530c3b0ed}, !- Handle
  Rendering Color 281,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ed42b5d-2f9e-41ec-a16e-90a4f5bd772b}, !- Handle
  Rendering Color 282,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {db80cd9c-2a97-4f08-9ffd-01b6209efbf4}, !- Handle
  Rendering Color 283,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c5e72f6-1af1-4f0c-bad7-0e71dbbc80fa}, !- Handle
  Rendering Color 284,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da820bae-97ff-46b3-afa4-6e3554a75252}, !- Handle
  Rendering Color 285,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8be5df92-4b91-4c61-adaa-149b9d981fa6}, !- Handle
  Rendering Color 286,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1a591e2b-c208-4705-8dcd-07ffaddf878e}, !- Handle
  Rendering Color 287,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1248e36-ae2c-41de-bb33-4ffbc37c1e4d}, !- Handle
  Rendering Color 288,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31172162-376e-4cde-bd8c-b0d2644459e8}, !- Handle
  Rendering Color 289,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcb66578-2c2d-46d0-b8e8-e9955aba118d}, !- Handle
  Rendering Color 290,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3173b02-5860-4076-aaec-fd7153a69e2d}, !- Handle
  Rendering Color 291,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cf9f4d9e-4530-4e53-bf25-69fc7b7af4a7}, !- Handle
  Rendering Color 292,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b65dc77-9c6e-4d0a-844a-4ff7f27c0a6c}, !- Handle
  Rendering Color 293,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02d51571-7e18-4d0a-86c4-402a2536cea7}, !- Handle
  Rendering Color 294,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be6ceba1-96f9-4598-8cdc-645ab79d11a2}, !- Handle
  Rendering Color 295,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {78e365a6-57fe-4eba-b345-abb36711c907}, !- Handle
  Rendering Color 296,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d3e0093-88f3-4adf-a292-7f4200264c97}, !- Handle
  Rendering Color 297,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaf63fa2-3ec0-4ef9-88ec-aa8326203a8d}, !- Handle
  Rendering Color 298,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64922df3-a971-4485-9b83-457f525a3af6}, !- Handle
  Rendering Color 299,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {17534acd-6784-44fc-83f8-2509c1cc3661}, !- Handle
  Rendering Color 300,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d1e9650-1f43-41c9-9548-d9301f4ab2a3}, !- Handle
  Rendering Color 301,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1da0cb1c-cf38-422d-b141-dd8eba33c3d5}, !- Handle
  Rendering Color 302,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6f5b60f4-cdff-4bc5-a853-2da460a59fc1}, !- Handle
  90.1-2007 - MidriseApartment - Apartment, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:WindowMaterial:SimpleGlazingSystem,
  {62ae8042-7c76-4676-bf79-bf515114d920}, !- Handle
  Proposed Vinyl Window Material,         !- Name
  1.851113849203,                         !- U-Factor {W/m2-K}
  0.308,                                  !- Solar Heat Gain Coefficient
  0.5;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {a85599c4-4212-49e3-8b7b-95282f639c09}, !- Handle
  Window Material Simple Glazing 90.1 CZ5 NonMetal Framing, !- Name
  1.98739216938972,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.5;                                    !- Visible Transmittance

OS:Construction,
  {85ff8f19-688b-4bb0-90c6-9a7ac3079409}, ! Handle
  90.1-2007 Nonres 5B Window NonMetal framing, ! Name
  {e1248e36-ae2c-41de-bb33-4ffbc37c1e4d}, ! Surface Rendering Name
  {a85599c4-4212-49e3-8b7b-95282f639c09}; ! Layer 1

OS:StandardsInformation:Construction,
  {de0db63b-d79e-4f82-bd26-5acad21fd6e2}, !- Handle
  {85ff8f19-688b-4bb0-90c6-9a7ac3079409}; !- Construction Name

OS:ScheduleTypeLimits,
  {8da5f5b4-c6a8-4157-9a26-692b828b3e9b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {6c056e65-066c-4b2a-8433-efb3e44b0e50}, !- Handle
  DHW Sensible Sch,                       !- Name
  {8da5f5b4-c6a8-4157-9a26-692b828b3e9b}, !- Schedule Type Limits Name
  {bf46de92-b397-4d9f-859a-b3a1cf8a867c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf46de92-b397-4d9f-859a-b3a1cf8a867c}, !- Handle
  Schedule Day 1,                         !- Name
  {8da5f5b4-c6a8-4157-9a26-692b828b3e9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccf471a2-a92e-4930-8fa9-06c83d79d556}, !- Handle
  DHW Latent Sch,                         !- Name
  {8da5f5b4-c6a8-4157-9a26-692b828b3e9b}, !- Schedule Type Limits Name
  {bec7c291-f66a-45eb-8088-437f5a9f6d2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bec7c291-f66a-45eb-8088-437f5a9f6d2f}, !- Handle
  Schedule Day 2,                         !- Name
  {8da5f5b4-c6a8-4157-9a26-692b828b3e9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {feddda6c-1bbc-4fa6-a8fa-7a73c511893e}, !- Handle
  DHW Setpoint Sch,                       !- Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, !- Schedule Type Limits Name
  {05c81e93-8a88-4db1-bbaf-48aa55e46126}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05c81e93-8a88-4db1-bbaf-48aa55e46126}, !- Handle
  Schedule Day 3,                         !- Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {64cb0cef-5e59-4a19-85ab-6e805e8ecaaf}, !- Handle
  DHW Flow Rate Sch,                      !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {ca6c9b6e-fabc-4475-9ee1-c26bb6e22852}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca6c9b6e-fabc-4475-9ee1-c26bb6e22852}, !- Handle
  Schedule Day 4,                         !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929,                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.349999994039536,                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.349999994039536,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349999994039536,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.300000011920929,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.300000011920929,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.400000005960464,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.349999994039536,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449999988079071,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.300000011920929,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0500000007450581;                     !- Value Until Time 19

OS:WaterUse:Connections,
  {3210374e-cfc3-4397-b6db-1ca0d2b1e14f}, ! Handle
  Water Use Connection,                   ! Name
  {3cb98abc-09f9-454d-9638-d87ebd5ee3aa}, ! Inlet Node Name
  {e9b86cd9-0251-42c4-8b22-448d565fcf6b}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f127601-7e59-4ca5-b944-3da94b6c89a6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {4f127601-7e59-4ca5-b944-3da94b6c89a6}, ! Handle
  DHW Equipment,                          ! Name
  {ca4151d9-e6c0-40df-8160-2cba2bf61a55}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {64cb0cef-5e59-4a19-85ab-6e805e8ecaaf}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {ca4151d9-e6c0-40df-8160-2cba2bf61a55}, ! Handle
  DHW Equipment Load,                     ! Name
  General,                                ! End-Use Subcategory
  0.000334378040917337,                   ! Peak Flow Rate {m3/s}
  {feddda6c-1bbc-4fa6-a8fa-7a73c511893e}, !- Target Temperature Schedule Name
  {6c056e65-066c-4b2a-8433-efb3e44b0e50}, !- Sensible Fraction Schedule Name
  {ccf471a2-a92e-4930-8fa9-06c83d79d556}; !- Latent Fraction Schedule Name

OS:PlantLoop,
  {42a09bc4-3314-423b-8e2c-95cf30c4de24}, !- Handle
  DHW Loop,                               !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bb554ed9-5773-48f7-83a4-e0b41be608bc}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8d68f924-4dec-4933-83e2-b03681391696}, !- Plant Side Inlet Node Name
  {be1e9b45-bb6b-4f7f-b071-d74e4c491c26}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f192cc3a-5607-47e6-9490-7d4a05df130d}, !- Demand Side Inlet Node Name
  {9d11ba52-318a-45a4-9ad3-a347364db9da}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {140404d3-861c-4b71-987e-a1aab979a3f1}, !- Handle
  {42a09bc4-3314-423b-8e2c-95cf30c4de24}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {72af1846-5ca9-4583-bef7-23d03720fbd2}, !- Handle
  Node 1,                                 !- Name
  {8d68f924-4dec-4933-83e2-b03681391696}, !- Inlet Port
  {6cf618d0-0b83-47b3-8904-1efe0c9bba5a}; !- Outlet Port

OS:Node,
  {bb554ed9-5773-48f7-83a4-e0b41be608bc}, !- Handle
  Node 2,                                 !- Name
  {c0fa9ea7-a514-46c2-accf-fabd4eed62fc}, !- Inlet Port
  {be1e9b45-bb6b-4f7f-b071-d74e4c491c26}; !- Outlet Port

OS:Node,
  {2450812b-0fd4-42ef-9e02-ed5b08d3640f}, !- Handle
  Node 3,                                 !- Name
  {87d59b8d-34dc-4ad5-aa44-fc353998cd4d}, !- Inlet Port
  {55bd6473-1774-49a4-ad19-cdcd639cc907}; !- Outlet Port

OS:Connector:Mixer,
  {a5c4d0a3-0895-4e28-9575-e57f4539211e}, !- Handle
  Connector Mixer 1,                      !- Name
  {c0fa9ea7-a514-46c2-accf-fabd4eed62fc}, !- Outlet Branch Name
  {903adb8a-69f2-40b4-97e5-996369e52376}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {6e3e526e-66b8-473b-8d44-1975b233207f}, !- Handle
  Connector Splitter 1,                   !- Name
  {bfd75165-396c-40df-bb1c-69912ff4e3e7}, !- Inlet Branch Name
  {87d59b8d-34dc-4ad5-aa44-fc353998cd4d}; !- Outlet Branch Name 1

OS:Connection,
  {8d68f924-4dec-4933-83e2-b03681391696}, !- Handle
  Connection 1,                           !- Name
  {42a09bc4-3314-423b-8e2c-95cf30c4de24}, !- Source Object
  11,                                     !- Outlet Port
  {72af1846-5ca9-4583-bef7-23d03720fbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d59b8d-34dc-4ad5-aa44-fc353998cd4d}, !- Handle
  Connection 3,                           !- Name
  {6e3e526e-66b8-473b-8d44-1975b233207f}, !- Source Object
  3,                                      !- Outlet Port
  {2450812b-0fd4-42ef-9e02-ed5b08d3640f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0fa9ea7-a514-46c2-accf-fabd4eed62fc}, !- Handle
  Connection 5,                           !- Name
  {a5c4d0a3-0895-4e28-9575-e57f4539211e}, !- Source Object
  2,                                      !- Outlet Port
  {bb554ed9-5773-48f7-83a4-e0b41be608bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be1e9b45-bb6b-4f7f-b071-d74e4c491c26}, !- Handle
  Connection 6,                           !- Name
  {bb554ed9-5773-48f7-83a4-e0b41be608bc}, !- Source Object
  3,                                      !- Outlet Port
  {42a09bc4-3314-423b-8e2c-95cf30c4de24}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {99f483ea-fc73-460e-b923-1af5051ec4e5}, !- Handle
  Node 4,                                 !- Name
  {f192cc3a-5607-47e6-9490-7d4a05df130d}, !- Inlet Port
  {3b5cfcef-2988-48b1-8a46-7551bdf2def4}; !- Outlet Port

OS:Node,
  {889ee190-1f85-423c-b597-bde35960def1}, !- Handle
  Node 5,                                 !- Name
  {11e94751-14cc-4add-bae3-983453f25b5a}, !- Inlet Port
  {9d11ba52-318a-45a4-9ad3-a347364db9da}; !- Outlet Port

OS:Connector:Mixer,
  {433f1254-08dd-4af9-bba4-9a874e810950}, !- Handle
  Connector Mixer 2,                      !- Name
  {11e94751-14cc-4add-bae3-983453f25b5a}, !- Outlet Branch Name
  {77ec9b57-c276-4aea-b23d-19ac0bb365b8}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {6f418866-93b8-4750-9f26-b7c7651fb8b8}, !- Handle
  Connector Splitter 2,                   !- Name
  {3b5cfcef-2988-48b1-8a46-7551bdf2def4}, !- Inlet Branch Name
  {426f8f4b-7255-4a61-8383-552cc7e494f2}; !- Outlet Branch Name 1

OS:Connection,
  {f192cc3a-5607-47e6-9490-7d4a05df130d}, !- Handle
  Connection 7,                           !- Name
  {42a09bc4-3314-423b-8e2c-95cf30c4de24}, !- Source Object
  14,                                     !- Outlet Port
  {99f483ea-fc73-460e-b923-1af5051ec4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5cfcef-2988-48b1-8a46-7551bdf2def4}, !- Handle
  Connection 8,                           !- Name
  {99f483ea-fc73-460e-b923-1af5051ec4e5}, !- Source Object
  3,                                      !- Outlet Port
  {6f418866-93b8-4750-9f26-b7c7651fb8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e94751-14cc-4add-bae3-983453f25b5a}, !- Handle
  Connection 11,                          !- Name
  {433f1254-08dd-4af9-bba4-9a874e810950}, !- Source Object
  2,                                      !- Outlet Port
  {889ee190-1f85-423c-b597-bde35960def1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d11ba52-318a-45a4-9ad3-a347364db9da}, !- Handle
  Connection 12,                          !- Name
  {889ee190-1f85-423c-b597-bde35960def1}, !- Source Object
  3,                                      !- Outlet Port
  {42a09bc4-3314-423b-8e2c-95cf30c4de24}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {f8558ec4-d4f1-47f8-88c9-b86335cec9ed}, ! Handle
  OS:WaterHeater:Mixed,                   ! Name
  0.450464002292412,                      ! Tank Volume {m3}
  {76c4c94b-5767-4e45-94f5-8fdc0768cc4a}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  845000,                                 ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.98,                                   ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {628defa5-e374-4816-9afd-3a39def52f00}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {55bd6473-1774-49a4-ad19-cdcd639cc907}, ! Use Side Inlet Node Name
  {267a4490-af0c-4c96-9397-8e79f854f8c7}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {76c4c94b-5767-4e45-94f5-8fdc0768cc4a}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, ! Schedule Type Limits Name
  {fb4b7e01-94c4-42a1-bb4f-6429ce1cad9e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {fb4b7e01-94c4-42a1-bb4f-6429ce1cad9e}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {628defa5-e374-4816-9afd-3a39def52f00}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, ! Schedule Type Limits Name
  {d1205dc4-83c0-4263-b104-0cfcf2ad3c89}; ! Default Day Schedule Name

OS:Schedule:Day,
  {d1205dc4-83c0-4263-b104-0cfcf2ad3c89}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Node,
  {6b7e2940-84b2-4f69-9993-a544be37622b}, !- Handle
  Node 7,                                 !- Name
  {267a4490-af0c-4c96-9397-8e79f854f8c7}, !- Inlet Port
  {903adb8a-69f2-40b4-97e5-996369e52376}; !- Outlet Port

OS:Connection,
  {55bd6473-1774-49a4-ad19-cdcd639cc907}, !- Handle
  Connection 4,                           !- Name
  {2450812b-0fd4-42ef-9e02-ed5b08d3640f}, !- Source Object
  3,                                      !- Outlet Port
  {f8558ec4-d4f1-47f8-88c9-b86335cec9ed}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {267a4490-af0c-4c96-9397-8e79f854f8c7}, !- Handle
  Connection 13,                          !- Name
  {f8558ec4-d4f1-47f8-88c9-b86335cec9ed}, !- Source Object
  32,                                     !- Outlet Port
  {6b7e2940-84b2-4f69-9993-a544be37622b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903adb8a-69f2-40b4-97e5-996369e52376}, !- Handle
  Connection 14,                          !- Name
  {6b7e2940-84b2-4f69-9993-a544be37622b}, !- Source Object
  3,                                      !- Outlet Port
  {a5c4d0a3-0895-4e28-9575-e57f4539211e}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {ce24280b-9842-4a16-bd6d-e0d19680b5b8}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {feddda6c-1bbc-4fa6-a8fa-7a73c511893e}, ! Schedule Name
  {bb554ed9-5773-48f7-83a4-e0b41be608bc}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {0cf540e8-8f37-439a-b83c-cec28290ccd8}, ! Handle
  Hot Water Temperature,                  ! Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, ! Schedule Type Limits Name
  {a413abcf-5f53-4641-b077-c4f7888355f0}, ! Default Day Schedule Name
  {4e44a0bc-f3d9-4edb-b3df-63a4ed799533}, ! Summer Design Day Schedule Name
  {6cc9299d-77bc-49ed-b1b7-411e5deb5bfd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a413abcf-5f53-4641-b077-c4f7888355f0}, ! Handle
  Hot Water Temperature Default,          ! Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {4e44a0bc-f3d9-4edb-b3df-63a4ed799533}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {6cc9299d-77bc-49ed-b1b7-411e5deb5bfd}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {adb7b2f8-4456-4811-b231-20fa8a9e44d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Pump:VariableSpeed,
  {14a77c5e-a939-4bca-9ba9-28c9fabd46c1}, ! Handle
  OS:Pump:VariableSpeed 1,                ! Name
  {6cf618d0-0b83-47b3-8904-1efe0c9bba5a}, ! Inlet Node Name
  {a587a096-eb93-4c18-986b-3520f667594d}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {70752906-94c6-405e-9434-ef0a296d0af8}, !- Handle
  Node 9,                                 !- Name
  {a587a096-eb93-4c18-986b-3520f667594d}, !- Inlet Port
  {bfd75165-396c-40df-bb1c-69912ff4e3e7}; !- Outlet Port

OS:Connection,
  {6cf618d0-0b83-47b3-8904-1efe0c9bba5a}, !- Handle
  Connection 2,                           !- Name
  {72af1846-5ca9-4583-bef7-23d03720fbd2}, !- Source Object
  3,                                      !- Outlet Port
  {14a77c5e-a939-4bca-9ba9-28c9fabd46c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a587a096-eb93-4c18-986b-3520f667594d}, !- Handle
  Connection 17,                          !- Name
  {14a77c5e-a939-4bca-9ba9-28c9fabd46c1}, !- Source Object
  3,                                      !- Outlet Port
  {70752906-94c6-405e-9434-ef0a296d0af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd75165-396c-40df-bb1c-69912ff4e3e7}, !- Handle
  Connection 18,                          !- Name
  {70752906-94c6-405e-9434-ef0a296d0af8}, !- Source Object
  3,                                      !- Outlet Port
  {6e3e526e-66b8-473b-8d44-1975b233207f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6e75dc6-525f-485b-95fc-0265dac7f050}, !- Handle
  Node 6,                                 !- Name
  {426f8f4b-7255-4a61-8383-552cc7e494f2}, !- Inlet Port
  {3cb98abc-09f9-454d-9638-d87ebd5ee3aa}; !- Outlet Port

OS:Connection,
  {426f8f4b-7255-4a61-8383-552cc7e494f2}, !- Handle
  Connection 9,                           !- Name
  {6f418866-93b8-4750-9f26-b7c7651fb8b8}, !- Source Object
  3,                                      !- Outlet Port
  {d6e75dc6-525f-485b-95fc-0265dac7f050}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfaa1a9d-da47-4877-8051-cec594a6648b}, !- Handle
  Node 8,                                 !- Name
  {e9b86cd9-0251-42c4-8b22-448d565fcf6b}, !- Inlet Port
  {77ec9b57-c276-4aea-b23d-19ac0bb365b8}; !- Outlet Port

OS:Connection,
  {3cb98abc-09f9-454d-9638-d87ebd5ee3aa}, !- Handle
  Connection 10,                          !- Name
  {d6e75dc6-525f-485b-95fc-0265dac7f050}, !- Source Object
  3,                                      !- Outlet Port
  {3210374e-cfc3-4397-b6db-1ca0d2b1e14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b86cd9-0251-42c4-8b22-448d565fcf6b}, !- Handle
  Connection 15,                          !- Name
  {3210374e-cfc3-4397-b6db-1ca0d2b1e14f}, !- Source Object
  3,                                      !- Outlet Port
  {cfaa1a9d-da47-4877-8051-cec594a6648b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ec9b57-c276-4aea-b23d-19ac0bb365b8}, !- Handle
  Connection 16,                          !- Name
  {cfaa1a9d-da47-4877-8051-cec594a6648b}, !- Source Object
  3,                                      !- Outlet Port
  {433f1254-08dd-4af9-bba4-9a874e810950}, !- Target Object
  3;                                      !- Inlet Port

OS:LifeCycleCost:Parameters,
  {98216693-ac02-458a-b889-38f16536be81}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:ScheduleTypeLimits,
  {97f10edf-a7a1-4116-b11f-2039b2bde31e}, !- Handle
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {204cc9aa-2a9e-4648-9b7f-6844ad9c19a0}, !- Handle
  Unit Heater Htg Sch,                    !- Name
  {97f10edf-a7a1-4116-b11f-2039b2bde31e}, !- Schedule Type Limits Name
  {a0043959-7de0-4490-8dce-543939f6cbdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0043959-7de0-4490-8dce-543939f6cbdf}, !- Handle
  Schedule Day 5,                         !- Name
  {97f10edf-a7a1-4116-b11f-2039b2bde31e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Handle
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {04a084b7-888b-4f2e-ac68-27b263b28c8b}, !- Handle
  Unit Heater Clg Sch,                    !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  {b013a7d5-36ee-4837-b311-03b2f933893f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b013a7d5-36ee-4837-b311-03b2f933893f}, !- Handle
