  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {339146a2-d9ff-4f48-b04e-60825bcc0abe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 20, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {584634e0-e31b-4cea-9b1e-a7f6c1c5e2e9}, !- Handle
  Flr 3 Common VRF fan,                   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b9e3172-db10-4e9a-92e1-80179e500747}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc600719-b2d1-403c-87fe-b56bfe876577}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6b9e3172-db10-4e9a-92e1-80179e500747}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {cc600719-b2d1-403c-87fe-b56bfe876577}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {ba30796d-6ac7-41da-971e-5795c72d0ea0}, !- Handle
  Node 200,                               !- Name
  {bf765f38-cf95-4eba-8e52-5d36a75dc6b7}, !- Inlet Port
  {84b0e62d-468f-4e21-92e5-73161c359613}; !- Outlet Port

OS:Connection,
  {bf765f38-cf95-4eba-8e52-5d36a75dc6b7}, !- Handle
  {35c83942-4ed8-40e3-8546-5d0e8d1317df}, !- Name
  {2be94ce7-33c4-439d-b6ae-7beb77d17ef5}, !- Source Object
  3,                                      !- Outlet Port
  {ba30796d-6ac7-41da-971e-5795c72d0ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b0e62d-468f-4e21-92e5-73161c359613}, !- Handle
  {05950d2d-8350-4b19-8477-442de7e03750}, !- Name
  {ba30796d-6ac7-41da-971e-5795c72d0ea0}, !- Source Object
  3,                                      !- Outlet Port
  {d0302430-76a4-4886-9f8e-f2d1aa673edc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b9bebbe-690d-4b5c-a0cc-dce6e684bee3}, !- Handle
  Node 201,                               !- Name
  {9167d2aa-d1a9-4ce7-a3c8-2d011abda456}, !- Inlet Port
  {a0bab230-9ffe-4e65-8f7f-83ac8671880a}; !- Outlet Port

OS:Connection,
  {a0bab230-9ffe-4e65-8f7f-83ac8671880a}, !- Handle
  {feb7d309-a57d-4e26-af1b-c7eeaba98b5a}, !- Name
  {6b9bebbe-690d-4b5c-a0cc-dce6e684bee3}, !- Source Object
  3,                                      !- Outlet Port
  {c73fb284-ac24-4686-9f86-75399f52702a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9167d2aa-d1a9-4ce7-a3c8-2d011abda456}, !- Handle
  {77f989d5-8454-4225-a0cd-8c8dfac771bc}, !- Name
  {d0302430-76a4-4886-9f8e-f2d1aa673edc}, !- Source Object
  4,                                      !- Outlet Port
  {6b9bebbe-690d-4b5c-a0cc-dce6e684bee3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9dea9cc2-f5ee-419f-9f2b-ad8a5c1b1a3e}, !- Handle
  Flr 3 Tenant 2 East Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {07bf37bb-5f5e-47e9-8424-b729d0035bd0}, !- Terminal Unit Air Inlet Node
  {95e0bd33-bf86-4ae2-afd0-7890e8c8a757}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {74859209-7dda-4a71-bfb6-a01e866df6cd}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {964ae7dd-5a3d-49af-b285-ed30eadc549c}, !- Cooling Coil
  {6f56bf1b-86d9-4a30-8924-8621cf83969b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {964ae7dd-5a3d-49af-b285-ed30eadc549c}, !- Handle
  Flr 3 Tenant 2 East Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {732fc828-a845-42e6-9416-9b10f4b85022}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2a1ae46b-593f-4fe6-a868-ce4664b3c3de}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {732fc828-a845-42e6-9416-9b10f4b85022}, !- Handle
  VRFTUCoolCapFT 21,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {2a1ae46b-593f-4fe6-a868-ce4664b3c3de}, !- Handle
  VRFACCoolCapFFF 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6f56bf1b-86d9-4a30-8924-8621cf83969b}, !- Handle
  Flr 3 Tenant 2 East Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ce532be5-032b-4dae-9a65-912939172694}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4bb28073-9798-4f01-a176-c453fad1bdb8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ce532be5-032b-4dae-9a65-912939172694}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 21, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {4bb28073-9798-4f01-a176-c453fad1bdb8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 21, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {74859209-7dda-4a71-bfb6-a01e866df6cd}, !- Handle
  Flr 3 Tenant 2 East Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {86edc89c-b357-4dfd-ae20-acd6053aba7e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9715f42a-580d-472b-ad83-c632f2097839}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {86edc89c-b357-4dfd-ae20-acd6053aba7e}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {9715f42a-580d-472b-ad83-c632f2097839}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {26c0d011-f4b2-43ae-9809-1e8333738d73}, !- Handle
  Node 202,                               !- Name
  {41ecc14b-af14-46f6-a233-58e560617548}, !- Inlet Port
  {07bf37bb-5f5e-47e9-8424-b729d0035bd0}; !- Outlet Port

OS:Connection,
  {41ecc14b-af14-46f6-a233-58e560617548}, !- Handle
  {d2475c6d-62be-44ab-a7ae-e8064024874d}, !- Name
  {558a8245-52f0-499a-a048-93a36c52dbfe}, !- Source Object
  3,                                      !- Outlet Port
  {26c0d011-f4b2-43ae-9809-1e8333738d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07bf37bb-5f5e-47e9-8424-b729d0035bd0}, !- Handle
  {f0a3a60f-1c6d-4479-96d8-11dd903dc5f1}, !- Name
  {26c0d011-f4b2-43ae-9809-1e8333738d73}, !- Source Object
  3,                                      !- Outlet Port
  {9dea9cc2-f5ee-419f-9f2b-ad8a5c1b1a3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4d14219-f6c1-4a60-9278-a5d9804942b7}, !- Handle
  Node 203,                               !- Name
  {95e0bd33-bf86-4ae2-afd0-7890e8c8a757}, !- Inlet Port
  {6cd7b175-f2a5-48a3-b008-1d4eff079bda}; !- Outlet Port

OS:Connection,
  {6cd7b175-f2a5-48a3-b008-1d4eff079bda}, !- Handle
  {b83e2e15-bc85-409b-8d57-38f492fe156f}, !- Name
  {d4d14219-f6c1-4a60-9278-a5d9804942b7}, !- Source Object
  3,                                      !- Outlet Port
  {8d86885d-56fc-4bd5-878c-862733f27183}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {95e0bd33-bf86-4ae2-afd0-7890e8c8a757}, !- Handle
  {0ff3c403-914f-4045-8966-9f825584b991}, !- Name
  {9dea9cc2-f5ee-419f-9f2b-ad8a5c1b1a3e}, !- Source Object
  4,                                      !- Outlet Port
  {d4d14219-f6c1-4a60-9278-a5d9804942b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {39c5480d-dcad-42f3-90f4-56ff9f1cccc6}, !- Handle
  Flr 3 Tenant 1 Core VRF terminal,       !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {704a9a3d-5609-45de-83b1-bc6fa6908c06}, !- Terminal Unit Air Inlet Node
  {928536b0-1d6b-4fb3-acc4-07f74cdb723b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b9c888c1-80fc-4997-9b16-a0044b17d132}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2c62fbb5-2f20-4e59-8f6c-c45d2ebbed70}, !- Cooling Coil
  {db81f7f7-4ea3-450c-b451-d6ee483f2aa4}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2c62fbb5-2f20-4e59-8f6c-c45d2ebbed70}, !- Handle
  Flr 3 Tenant 1 Core VRF cooling coil,   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {45b5b16b-5a26-437a-b026-392d8697adb8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d668e2e3-4629-40d5-9be4-c4f73d4df195}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {45b5b16b-5a26-437a-b026-392d8697adb8}, !- Handle
  VRFTUCoolCapFT 22,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {d668e2e3-4629-40d5-9be4-c4f73d4df195}, !- Handle
  VRFACCoolCapFFF 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {db81f7f7-4ea3-450c-b451-d6ee483f2aa4}, !- Handle
  Flr 3 Tenant 1 Core VRF heating coil,   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {aa7084fe-68fc-44be-84bd-a140b5961301}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5034d5e6-3d94-462b-9668-bf66c510cc97}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {aa7084fe-68fc-44be-84bd-a140b5961301}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 22, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {5034d5e6-3d94-462b-9668-bf66c510cc97}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 22, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {b9c888c1-80fc-4997-9b16-a0044b17d132}, !- Handle
  Flr 3 Tenant 1 Core VRF fan,            !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca7a37b3-d9ac-4e95-af0c-b8e4e443e125}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {319aea94-6c98-4c46-ae61-227101664b8a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ca7a37b3-d9ac-4e95-af0c-b8e4e443e125}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {319aea94-6c98-4c46-ae61-227101664b8a}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {0fb1a205-87f5-48ab-9ff0-0da907668c11}, !- Handle
  Node 204,                               !- Name
  {b2d98ad0-96d3-4e8b-b5d8-5dc5fe267321}, !- Inlet Port
  {704a9a3d-5609-45de-83b1-bc6fa6908c06}; !- Outlet Port

OS:Connection,
  {b2d98ad0-96d3-4e8b-b5d8-5dc5fe267321}, !- Handle
  {e8b70a52-4967-4ac4-ba26-8ccbffb7d741}, !- Name
  {b08108ef-58db-4dcc-8f77-696798be86ab}, !- Source Object
  3,                                      !- Outlet Port
  {0fb1a205-87f5-48ab-9ff0-0da907668c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704a9a3d-5609-45de-83b1-bc6fa6908c06}, !- Handle
  {90863a94-8e1f-4290-b79c-131632594091}, !- Name
  {0fb1a205-87f5-48ab-9ff0-0da907668c11}, !- Source Object
  3,                                      !- Outlet Port
  {39c5480d-dcad-42f3-90f4-56ff9f1cccc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4840c98e-0d18-4656-ba12-9d709e653696}, !- Handle
  Node 205,                               !- Name
  {928536b0-1d6b-4fb3-acc4-07f74cdb723b}, !- Inlet Port
  {ddd16784-ac2b-49c4-9c42-702d76627259}; !- Outlet Port

OS:Connection,
  {ddd16784-ac2b-49c4-9c42-702d76627259}, !- Handle
  {56666781-2d70-4347-9653-996609fa0b10}, !- Name
  {4840c98e-0d18-4656-ba12-9d709e653696}, !- Source Object
  3,                                      !- Outlet Port
  {a3089bcc-063d-4bd2-8e1c-2b3d7692eff1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {928536b0-1d6b-4fb3-acc4-07f74cdb723b}, !- Handle
  {64c3414a-c3b6-490f-8159-c3f8b95edbc9}, !- Name
  {39c5480d-dcad-42f3-90f4-56ff9f1cccc6}, !- Source Object
  4,                                      !- Outlet Port
  {4840c98e-0d18-4656-ba12-9d709e653696}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f0cd0cf3-78c9-44aa-ae79-33fc596f3403}, !- Handle
  Flr 3 Tenant 2 North Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {9fa91df4-a086-4616-9de7-05de160c0d21}, !- Terminal Unit Air Inlet Node
  {45bc5279-53cc-4387-806d-5f9c261c8db9}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {52c33796-7849-48ec-bf86-53a0e36d6484}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {61576d7b-89ae-41f4-99e5-471009470e1b}, !- Cooling Coil
  {d5ef2eaf-d369-49c7-b816-c22347a1e521}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {61576d7b-89ae-41f4-99e5-471009470e1b}, !- Handle
  Flr 3 Tenant 2 North Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a818343d-e872-47e1-9fd6-36da2f8c136b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {64861960-c827-488b-8bb1-7a4029332f83}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a818343d-e872-47e1-9fd6-36da2f8c136b}, !- Handle
  VRFTUCoolCapFT 23,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {64861960-c827-488b-8bb1-7a4029332f83}, !- Handle
  VRFACCoolCapFFF 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d5ef2eaf-d369-49c7-b816-c22347a1e521}, !- Handle
  Flr 3 Tenant 2 North Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {785f26dd-17d2-4561-95b6-572107c24197}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2cb6cf6f-eebf-4836-b59f-6b0f4c67b251}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {785f26dd-17d2-4561-95b6-572107c24197}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 23, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {2cb6cf6f-eebf-4836-b59f-6b0f4c67b251}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 23, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {52c33796-7849-48ec-bf86-53a0e36d6484}, !- Handle
  Flr 3 Tenant 2 North Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25ec1e53-aa98-47d8-82fb-b328509c3ba5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f10ab80e-aef8-4c20-b940-73157750746b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25ec1e53-aa98-47d8-82fb-b328509c3ba5}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {f10ab80e-aef8-4c20-b940-73157750746b}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {08f57d65-cebd-4a51-9b67-b08a68250de1}, !- Handle
  Node 206,                               !- Name
  {bb100855-ecf3-4e9b-97e1-1f86089ebcd6}, !- Inlet Port
  {9fa91df4-a086-4616-9de7-05de160c0d21}; !- Outlet Port

OS:Connection,
  {bb100855-ecf3-4e9b-97e1-1f86089ebcd6}, !- Handle
  {1f998b0f-f607-405e-9fca-b1866bda7149}, !- Name
  {8555af68-6196-4c88-a67a-7e857ef32953}, !- Source Object
  3,                                      !- Outlet Port
  {08f57d65-cebd-4a51-9b67-b08a68250de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa91df4-a086-4616-9de7-05de160c0d21}, !- Handle
  {6f85b4c6-c9ea-4d7b-a789-4037224ca95b}, !- Name
  {08f57d65-cebd-4a51-9b67-b08a68250de1}, !- Source Object
  3,                                      !- Outlet Port
  {f0cd0cf3-78c9-44aa-ae79-33fc596f3403}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89f8f8ec-9ef6-4b52-8399-27166922730b}, !- Handle
  Node 207,                               !- Name
  {45bc5279-53cc-4387-806d-5f9c261c8db9}, !- Inlet Port
  {fef36b32-2110-4773-a4a6-1174424fab65}; !- Outlet Port

OS:Connection,
  {fef36b32-2110-4773-a4a6-1174424fab65}, !- Handle
  {33715db8-6115-4e15-92bc-e618975da4aa}, !- Name
  {89f8f8ec-9ef6-4b52-8399-27166922730b}, !- Source Object
  3,                                      !- Outlet Port
  {2a4e3e36-1cc1-43cb-9f10-40b4900faf61}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {45bc5279-53cc-4387-806d-5f9c261c8db9}, !- Handle
  {a8242631-e828-4ae8-90ed-39b2b1d811b0}, !- Name
  {f0cd0cf3-78c9-44aa-ae79-33fc596f3403}, !- Source Object
  4,                                      !- Outlet Port
  {89f8f8ec-9ef6-4b52-8399-27166922730b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5e2a6c68-4c0b-4a3a-89f2-987d3adcefbd}, !- Handle
  Flr 3 Tenant 1 East Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {204a4ad5-1590-4f20-bb57-d2a4aee69dcc}, !- Terminal Unit Air Inlet Node
  {c6dc5fd7-516d-4bff-b16f-9d12e2db204b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {4fdb43f6-9cf4-47ba-b924-44f0e293b42c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {10b9e429-d948-4b92-b296-b1e36cc322ae}, !- Cooling Coil
  {ff748fa7-b07b-475a-a549-9f7bcfe88bb2}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {10b9e429-d948-4b92-b296-b1e36cc322ae}, !- Handle
  Flr 3 Tenant 1 East Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {43d5f94c-a5b8-4619-950a-ee43a0260cf6}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {154c4cf9-600c-49f6-8ee4-f9745b10a541}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {43d5f94c-a5b8-4619-950a-ee43a0260cf6}, !- Handle
  VRFTUCoolCapFT 24,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {154c4cf9-600c-49f6-8ee4-f9745b10a541}, !- Handle
  VRFACCoolCapFFF 24,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ff748fa7-b07b-475a-a549-9f7bcfe88bb2}, !- Handle
  Flr 3 Tenant 1 East Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {b903cb21-bbb9-433d-aab3-a896116e384a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {eebd9284-2c49-4fc2-98aa-995e9e1c0eb7}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {b903cb21-bbb9-433d-aab3-a896116e384a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 24, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {eebd9284-2c49-4fc2-98aa-995e9e1c0eb7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 24, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {4fdb43f6-9cf4-47ba-b924-44f0e293b42c}, !- Handle
  Flr 3 Tenant 1 East Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb274310-c98b-4d07-80ae-98f1a87c6e38}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81b53918-e649-4f2c-8837-899cf59e9eba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cb274310-c98b-4d07-80ae-98f1a87c6e38}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {81b53918-e649-4f2c-8837-899cf59e9eba}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {67ca5566-289b-4880-afcb-790bd6f997f5}, !- Handle
  Node 208,                               !- Name
  {5161ce15-f547-46fd-80b9-1beb719d5b49}, !- Inlet Port
  {204a4ad5-1590-4f20-bb57-d2a4aee69dcc}; !- Outlet Port

OS:Connection,
  {5161ce15-f547-46fd-80b9-1beb719d5b49}, !- Handle
  {35f27417-2ce2-4e9b-abcd-6a5756db7958}, !- Name
  {e67e0d96-4f32-4e3a-a2d8-5be9496d9ca7}, !- Source Object
  3,                                      !- Outlet Port
  {67ca5566-289b-4880-afcb-790bd6f997f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {204a4ad5-1590-4f20-bb57-d2a4aee69dcc}, !- Handle
  {1ccb7639-b605-4713-b887-57cacb3605df}, !- Name
  {67ca5566-289b-4880-afcb-790bd6f997f5}, !- Source Object
  3,                                      !- Outlet Port
  {5e2a6c68-4c0b-4a3a-89f2-987d3adcefbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ec8ff44-4fe1-4e13-8849-4813ba17b0af}, !- Handle
  Node 209,                               !- Name
  {c6dc5fd7-516d-4bff-b16f-9d12e2db204b}, !- Inlet Port
  {054e38ba-b494-49ba-b876-5c0e43674ce5}; !- Outlet Port

OS:Connection,
  {054e38ba-b494-49ba-b876-5c0e43674ce5}, !- Handle
  {8575e730-b29a-4e5c-b94b-f9ae2aa3ba60}, !- Name
  {9ec8ff44-4fe1-4e13-8849-4813ba17b0af}, !- Source Object
  3,                                      !- Outlet Port
  {82909268-4b55-4f56-88c2-67b6f5d0868d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c6dc5fd7-516d-4bff-b16f-9d12e2db204b}, !- Handle
  {4ceb2985-9353-46b1-8bac-beae713f5a31}, !- Name
  {5e2a6c68-4c0b-4a3a-89f2-987d3adcefbd}, !- Source Object
  4,                                      !- Outlet Port
  {9ec8ff44-4fe1-4e13-8849-4813ba17b0af}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ce8681cd-06d5-429d-9b93-0b86f8b1d5b5}, !- Handle
  Flr 3 Tenant 1 North Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {1e4d27c0-c700-42d2-9ed2-b7b19fab1764}, !- Terminal Unit Air Inlet Node
  {3150a3c0-7d38-4c5a-912c-f74bbef3a26d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {420a45c7-c9d1-4db8-a60f-ac68fe7eaf11}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2a28002e-6d8b-43f7-af7c-8936c4721116}, !- Cooling Coil
  {ec5278ff-ca3c-4c43-bb9b-89451bc80dcc}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2a28002e-6d8b-43f7-af7c-8936c4721116}, !- Handle
  Flr 3 Tenant 1 North Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {fd5cfffc-b88f-4da3-bf73-bbe86404bb18}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9c4b1eef-8f54-4c90-a3e0-77cdae85d813}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {fd5cfffc-b88f-4da3-bf73-bbe86404bb18}, !- Handle
  VRFTUCoolCapFT 25,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {9c4b1eef-8f54-4c90-a3e0-77cdae85d813}, !- Handle
  VRFACCoolCapFFF 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ec5278ff-ca3c-4c43-bb9b-89451bc80dcc}, !- Handle
  Flr 3 Tenant 1 North Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {4dc64f4c-4fbb-426e-b3d7-e0819d504935}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {38741362-3ab3-487f-99c1-901dc9315adb}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {4dc64f4c-4fbb-426e-b3d7-e0819d504935}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 25, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {38741362-3ab3-487f-99c1-901dc9315adb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 25, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {420a45c7-c9d1-4db8-a60f-ac68fe7eaf11}, !- Handle
  Flr 3 Tenant 1 North Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22efebd-7366-401e-8fad-2eb5ea55e3e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b04ded5-dfb3-4182-93d1-34aa0b6123bb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f22efebd-7366-401e-8fad-2eb5ea55e3e4}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {2b04ded5-dfb3-4182-93d1-34aa0b6123bb}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {9f451111-dce7-475c-8943-b6f8165939ba}, !- Handle
  Node 210,                               !- Name
  {f4acf990-e7ed-4a25-bba4-c6adbfd22e82}, !- Inlet Port
  {1e4d27c0-c700-42d2-9ed2-b7b19fab1764}; !- Outlet Port

OS:Connection,
  {f4acf990-e7ed-4a25-bba4-c6adbfd22e82}, !- Handle
  {a62e785b-1978-4deb-ac81-339c6ebefe19}, !- Name
  {bc6910b0-dca3-4416-9aec-c2f5a1457971}, !- Source Object
  3,                                      !- Outlet Port
  {9f451111-dce7-475c-8943-b6f8165939ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e4d27c0-c700-42d2-9ed2-b7b19fab1764}, !- Handle
  {343f67d4-1cca-42e7-991a-27188e45cf87}, !- Name
  {9f451111-dce7-475c-8943-b6f8165939ba}, !- Source Object
  3,                                      !- Outlet Port
  {ce8681cd-06d5-429d-9b93-0b86f8b1d5b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f1d3077-2f6a-4ef0-b0a5-668c6369b9ba}, !- Handle
  Node 211,                               !- Name
  {3150a3c0-7d38-4c5a-912c-f74bbef3a26d}, !- Inlet Port
  {04c99cff-d821-4843-a0df-5a7c032a14f5}; !- Outlet Port

OS:Connection,
  {04c99cff-d821-4843-a0df-5a7c032a14f5}, !- Handle
  {10024ed9-88b9-457f-a2cb-b7d2ed9bf6f6}, !- Name
  {6f1d3077-2f6a-4ef0-b0a5-668c6369b9ba}, !- Source Object
  3,                                      !- Outlet Port
  {5e5942da-6ab3-4908-b3d5-c236f301073f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3150a3c0-7d38-4c5a-912c-f74bbef3a26d}, !- Handle
  {c23f847f-4774-47ca-9b4a-aaf2bccdc258}, !- Name
  {ce8681cd-06d5-429d-9b93-0b86f8b1d5b5}, !- Source Object
  4,                                      !- Outlet Port
  {6f1d3077-2f6a-4ef0-b0a5-668c6369b9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {2a2a7cc5-3683-4751-8b0a-415ac6cce098}, !- Handle
  Flr 3 Tenant 2 South Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {7602fecf-5a8f-44f8-8026-2e14ac13683b}, !- Terminal Unit Air Inlet Node
  {a9be5749-ceb2-481c-a2d2-42e4cd36308d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8cbf186b-8015-470e-a40d-6719222e592f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {30908e15-3619-4f68-952d-24a015323435}, !- Cooling Coil
  {8a8b703f-3eb6-438f-9b09-4a5b922cdfc0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {30908e15-3619-4f68-952d-24a015323435}, !- Handle
  Flr 3 Tenant 2 South Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {e779aaf4-b28c-4c41-abce-1afd0d9160c9}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {78b20896-3e97-44db-a1e5-aba0f5895590}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {e779aaf4-b28c-4c41-abce-1afd0d9160c9}, !- Handle
  VRFTUCoolCapFT 26,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {78b20896-3e97-44db-a1e5-aba0f5895590}, !- Handle
  VRFACCoolCapFFF 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8a8b703f-3eb6-438f-9b09-4a5b922cdfc0}, !- Handle
  Flr 3 Tenant 2 South Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f684ebb9-485f-40ad-a62c-32e219a46c1b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {994662d1-7313-4136-9e38-354aebf716b0}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f684ebb9-485f-40ad-a62c-32e219a46c1b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 26, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {994662d1-7313-4136-9e38-354aebf716b0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 26, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {8cbf186b-8015-470e-a40d-6719222e592f}, !- Handle
  Flr 3 Tenant 2 South Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0ebe606-382e-4bee-944e-a736cf00700c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc7d645b-950a-4287-91ca-7a320b257a43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f0ebe606-382e-4bee-944e-a736cf00700c}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {cc7d645b-950a-4287-91ca-7a320b257a43}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {286591f1-536c-44d4-baea-c6a7ca916272}, !- Handle
  Node 212,                               !- Name
  {f35f1967-3187-4c97-8f7c-c79d59a11909}, !- Inlet Port
  {7602fecf-5a8f-44f8-8026-2e14ac13683b}; !- Outlet Port

OS:Connection,
  {f35f1967-3187-4c97-8f7c-c79d59a11909}, !- Handle
  {0f2c6595-179b-4708-815b-0aa332a87bff}, !- Name
  {50e7f516-7d04-4a5f-9283-753b86bafe5a}, !- Source Object
  3,                                      !- Outlet Port
  {286591f1-536c-44d4-baea-c6a7ca916272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7602fecf-5a8f-44f8-8026-2e14ac13683b}, !- Handle
  {201e1efc-93aa-445b-ad7b-fea60c916239}, !- Name
  {286591f1-536c-44d4-baea-c6a7ca916272}, !- Source Object
  3,                                      !- Outlet Port
  {2a2a7cc5-3683-4751-8b0a-415ac6cce098}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {613a8776-07e4-4468-aa6a-37c54951eece}, !- Handle
  Node 213,                               !- Name
  {a9be5749-ceb2-481c-a2d2-42e4cd36308d}, !- Inlet Port
  {d741ebf6-3bf1-4f86-b0a9-b826b064bb85}; !- Outlet Port

OS:Connection,
  {d741ebf6-3bf1-4f86-b0a9-b826b064bb85}, !- Handle
  {eb2c0365-b65d-4235-96ee-1cb46c010703}, !- Name
  {613a8776-07e4-4468-aa6a-37c54951eece}, !- Source Object
  3,                                      !- Outlet Port
  {c9e7b3c6-ee56-4bf0-ba01-fbdf25cb8a6a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a9be5749-ceb2-481c-a2d2-42e4cd36308d}, !- Handle
  {6cb42163-a528-432e-8532-0fbb1b622447}, !- Name
  {2a2a7cc5-3683-4751-8b0a-415ac6cce098}, !- Source Object
  4,                                      !- Outlet Port
  {613a8776-07e4-4468-aa6a-37c54951eece}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6360bff1-e762-4da0-be5f-0e1c0e7e0204}, !- Handle
  Air Loop HVAC Building Story 4,         !- Name
  ,                                       !- Controller List Name
  {72133231-95ca-4768-a347-94c82c28cfd1}, !- Availability Schedule
  {172771cc-fa95-464f-95b9-f6cec5c47412}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1c947ab1-449b-4b61-93dc-24488fde40bd}, !- Supply Side Inlet Node Name
  {1653a05b-e978-4c66-94f6-a8c7c2b470e5}, !- Demand Side Outlet Node Name
  {8084fe18-ec03-4004-9fb5-7ae742d9cd17}, !- Demand Side Inlet Node A
  {fbb9bce8-632a-4a3b-b51e-10194b672ffc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {172771cc-fa95-464f-95b9-f6cec5c47412}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {0d6c792c-ea5f-4598-a662-37064b93180f}, !- Handle
  Node 214,                               !- Name
  {1c947ab1-449b-4b61-93dc-24488fde40bd}, !- Inlet Port
  {c3fc06b5-ac49-4df3-b8dc-b2088b907e11}; !- Outlet Port

OS:Node,
  {16e1b0d7-a0e8-42dd-bb82-f15a0afb7b73}, !- Handle
  Node 215,                               !- Name
  {580dae6b-42d7-41ff-a8dd-f22ce82eb569}, !- Inlet Port
  {fbb9bce8-632a-4a3b-b51e-10194b672ffc}; !- Outlet Port

OS:Connection,
  {1c947ab1-449b-4b61-93dc-24488fde40bd}, !- Handle
  {93cb6083-4e4c-4344-b499-26aae26d993e}, !- Name
  {6360bff1-e762-4da0-be5f-0e1c0e7e0204}, !- Source Object
  7,                                      !- Outlet Port
  {0d6c792c-ea5f-4598-a662-37064b93180f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb9bce8-632a-4a3b-b51e-10194b672ffc}, !- Handle
  {ebb49b95-6c94-42bf-8c48-ad3672e3d800}, !- Name
  {16e1b0d7-a0e8-42dd-bb82-f15a0afb7b73}, !- Source Object
  3,                                      !- Outlet Port
  {6360bff1-e762-4da0-be5f-0e1c0e7e0204}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6d5017ee-8262-442a-b12b-f803a6cd1bea}, !- Handle
  Node 216,                               !- Name
  {8084fe18-ec03-4004-9fb5-7ae742d9cd17}, !- Inlet Port
  {858a7086-d393-4853-9954-efdc821ce791}; !- Outlet Port

OS:Node,
  {1f601f5c-ddc6-4063-866c-20f4bc9a8497}, !- Handle
  Node 217,                               !- Name
  {0bd29e32-1691-4339-8b8a-93c4f215b6d8}, !- Inlet Port
  {1653a05b-e978-4c66-94f6-a8c7c2b470e5}; !- Outlet Port

OS:Node,
  {6fe5bbf8-db3d-4b87-ac71-a8c11cfafb53}, !- Handle
  Node 218,                               !- Name
  {c91a2122-a75c-486e-a247-231610b986ec}, !- Inlet Port
  {212ba9aa-8070-42d7-b08c-03be40bee619}; !- Outlet Port

OS:Connection,
  {8084fe18-ec03-4004-9fb5-7ae742d9cd17}, !- Handle
  {782ac44c-57e3-449a-b6d4-b9efec60643d}, !- Name
  {6360bff1-e762-4da0-be5f-0e1c0e7e0204}, !- Source Object
  9,                                      !- Outlet Port
  {6d5017ee-8262-442a-b12b-f803a6cd1bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1653a05b-e978-4c66-94f6-a8c7c2b470e5}, !- Handle
  {d54bb4d5-6bcb-4033-8a6e-73099de9df2d}, !- Name
  {1f601f5c-ddc6-4063-866c-20f4bc9a8497}, !- Source Object
  3,                                      !- Outlet Port
  {6360bff1-e762-4da0-be5f-0e1c0e7e0204}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {858a7086-d393-4853-9954-efdc821ce791}, !- Inlet Node Name
  {fb2f2834-6792-4bf8-8420-93ff36fcf2b4}, !- Outlet Node Name 1
  {9dec3b6e-6f03-4f46-9f95-83af2026d865}, !- Outlet Node Name 2
  {25c8e867-57a1-4393-986d-28915465fe04}, !- Outlet Node Name 3
  {5d000cde-15c5-4314-8529-e502199b6d7a}, !- Outlet Node Name 4
  {677b485a-3c42-4e29-ab7c-f9be361f0270}, !- Outlet Node Name 5
  {e266d63c-d6a2-45b7-9c09-211130b9e569}, !- Outlet Node Name 6
  {6ba05fa7-41a8-4459-9dea-e6f4de643020}, !- Outlet Node Name 7
  {57268617-7880-4dfd-9566-7a391a83a78d}, !- Outlet Node Name 8
  {3788b209-7cbc-495c-9d85-94b2269490ff}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {0bd29e32-1691-4339-8b8a-93c4f215b6d8}, !- Outlet Node Name
  {88966fab-6061-4b5e-91a5-42dd27bd2a3b}, !- Inlet Node Name 1
  {976daa51-30e3-4daa-a181-4197d1e679c8}, !- Inlet Node Name 2
  {ecbaeb48-59ec-44a8-91c4-e34e93c251ae}, !- Inlet Node Name 3
  {2e3f1b1e-d51f-4ad3-98c4-14e9897942d4}, !- Inlet Node Name 4
  {6423b46a-b4e8-4f68-9b10-2028f2e6bd7b}, !- Inlet Node Name 5
  {a11b91c2-0dba-402c-b83e-163ab37ed3ff}, !- Inlet Node Name 6
  {c928a831-10a3-4f4c-8103-d0972be229ec}, !- Inlet Node Name 7
  {818a40c0-e073-471d-a63c-e82f57887685}, !- Inlet Node Name 8
  {7613a3cf-9e27-4741-a424-c3eb7013a7b6}; !- Inlet Node Name 9

OS:Connection,
  {858a7086-d393-4853-9954-efdc821ce791}, !- Handle
  {bd58661b-6988-411e-a56d-60193f10369c}, !- Name
  {6d5017ee-8262-442a-b12b-f803a6cd1bea}, !- Source Object
  3,                                      !- Outlet Port
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd29e32-1691-4339-8b8a-93c4f215b6d8}, !- Handle
  {adceffff-d37a-4370-909f-e352cdac35d2}, !- Name
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Source Object
  2,                                      !- Outlet Port
  {1f601f5c-ddc6-4063-866c-20f4bc9a8497}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c358b9b-0b53-4ced-8a92-0de7a0ab8497}, !- Handle
  {6360bff1-e762-4da0-be5f-0e1c0e7e0204}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {c24309c5-b6ba-48d6-84b7-8a132c265522}, !- Handle
  Fan Variable Volume 7,                  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  511.7581473732,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3a885a5a-5552-429f-acd7-b0a04845b8f5}, !- Air Inlet Node Name
  {580dae6b-42d7-41ff-a8dd-f22ce82eb569}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {ee33be27-0cbd-4ecd-8758-d1ecb5eb1629}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Minimum Fraction of Outdoor Air Schedule Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ff446773-0361-4480-8eb7-92ad1cc4e87f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ff446773-0361-4480-8eb7-92ad1cc4e87f}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {72133231-95ca-4768-a347-94c82c28cfd1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7c5bd42e-4930-4414-ac99-2c54eebc07fa}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {ee33be27-0cbd-4ecd-8758-d1ecb5eb1629}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {436a9377-90a9-4c76-8394-ed6f676d2a6e}, !- Mixed Air Node Name
  {93a001be-cdad-431b-9eed-191927e2d7b3}, !- Outdoor Air Stream Node Name
  {843744c9-f51a-4dcc-b68f-292658b75c7d}, !- Relief Air Stream Node Name
  {8c2bc98d-331b-4a8c-a9ab-4bbc90a5a4d4}; !- Return Air Stream Node Name

OS:Node,
  {6da59fc2-fc44-4c74-a800-34d6f4552863}, !- Handle
  Node 219,                               !- Name
  ,                                       !- Inlet Port
  {443589a0-beda-4555-85a2-3629b2e2556f}; !- Outlet Port

OS:Node,
  {08bd8e72-962e-4756-826c-5f76f6d197ec}, !- Handle
  Node 220,                               !- Name
  {8437bf92-9617-423d-81bc-2dc2c02ecdfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:VariableVolume,
  {315285ef-342b-47da-9db4-061b2afc7f13}, !- Handle
  Fan Variable Volume 8,                  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  793.22512842846,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c3fc06b5-ac49-4df3-b8dc-b2088b907e11}, !- Air Inlet Node Name
  {0bf60445-e505-489d-b929-1c001df87548}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a3656c78-1832-430c-80d0-cbd88bcc1159}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 4, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {443589a0-beda-4555-85a2-3629b2e2556f}, !- Supply Air Inlet Node
  {a15a7c33-6711-41e7-bac9-9425249c5e34}, !- Supply Air Outlet Node
  {c6f7073f-c872-4e95-b0b2-11115f334f14}, !- Exhaust Air Inlet Node
  {8437bf92-9617-423d-81bc-2dc2c02ecdfa}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Connection,
  {580dae6b-42d7-41ff-a8dd-f22ce82eb569}, !- Handle
  {e100790f-45d9-47bf-abfa-c1d9ca458b6e}, !- Name
  {c24309c5-b6ba-48d6-84b7-8a132c265522}, !- Source Object
  17,                                     !- Outlet Port
  {16e1b0d7-a0e8-42dd-bb82-f15a0afb7b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4d2e3db-cd2c-406e-ac64-0614b33ced93}, !- Handle
  Node 221,                               !- Name
  {436a9377-90a9-4c76-8394-ed6f676d2a6e}, !- Inlet Port
  {9c931b98-407d-4b7e-829f-6305c4ebabec}; !- Outlet Port

OS:Connection,
  {436a9377-90a9-4c76-8394-ed6f676d2a6e}, !- Handle
  {2ce4f71c-acb9-4cd1-a6a3-f90f956ef3b6}, !- Name
  {7c5bd42e-4930-4414-ac99-2c54eebc07fa}, !- Source Object
  5,                                      !- Outlet Port
  {a4d2e3db-cd2c-406e-ac64-0614b33ced93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42962ed4-eded-4014-bfb7-b02d68342052}, !- Handle
  Node 222,                               !- Name
  {0bf60445-e505-489d-b929-1c001df87548}, !- Inlet Port
  {8c2bc98d-331b-4a8c-a9ab-4bbc90a5a4d4}; !- Outlet Port

OS:Connection,
  {c3fc06b5-ac49-4df3-b8dc-b2088b907e11}, !- Handle
  {c16076bb-fe83-4a9d-837e-7d61b75488f8}, !- Name
  {0d6c792c-ea5f-4598-a662-37064b93180f}, !- Source Object
  3,                                      !- Outlet Port
  {315285ef-342b-47da-9db4-061b2afc7f13}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {0bf60445-e505-489d-b929-1c001df87548}, !- Handle
  {0e07a2af-7369-409f-ae38-adcf318f81c5}, !- Name
  {315285ef-342b-47da-9db4-061b2afc7f13}, !- Source Object
  17,                                     !- Outlet Port
  {42962ed4-eded-4014-bfb7-b02d68342052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2bc98d-331b-4a8c-a9ab-4bbc90a5a4d4}, !- Handle
  {6d18112b-2fb0-4136-9c86-6f5ba445f4c5}, !- Name
  {42962ed4-eded-4014-bfb7-b02d68342052}, !- Source Object
  3,                                      !- Outlet Port
  {7c5bd42e-4930-4414-ac99-2c54eebc07fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {215b06d3-4d4c-44d1-acba-110ebe8c4192}, !- Handle
  Node 224,                               !- Name
  {a15a7c33-6711-41e7-bac9-9425249c5e34}, !- Inlet Port
  {93a001be-cdad-431b-9eed-191927e2d7b3}; !- Outlet Port

OS:Connection,
  {443589a0-beda-4555-85a2-3629b2e2556f}, !- Handle
  {d1765bf7-3595-4757-b870-b1677a55f7f3}, !- Name
  {6da59fc2-fc44-4c74-a800-34d6f4552863}, !- Source Object
  3,                                      !- Outlet Port
  {a3656c78-1832-430c-80d0-cbd88bcc1159}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a15a7c33-6711-41e7-bac9-9425249c5e34}, !- Handle
  {379b028b-245e-4c71-b844-62af265540c8}, !- Name
  {a3656c78-1832-430c-80d0-cbd88bcc1159}, !- Source Object
  13,                                     !- Outlet Port
  {215b06d3-4d4c-44d1-acba-110ebe8c4192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a001be-cdad-431b-9eed-191927e2d7b3}, !- Handle
  {54725b5e-efbe-478d-8020-34198d6575d6}, !- Name
  {215b06d3-4d4c-44d1-acba-110ebe8c4192}, !- Source Object
  3,                                      !- Outlet Port
  {7c5bd42e-4930-4414-ac99-2c54eebc07fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3854338e-d9d3-4996-871d-f6fdf9513052}, !- Handle
  Node 225,                               !- Name
  {843744c9-f51a-4dcc-b68f-292658b75c7d}, !- Inlet Port
  {c6f7073f-c872-4e95-b0b2-11115f334f14}; !- Outlet Port

OS:Connection,
  {843744c9-f51a-4dcc-b68f-292658b75c7d}, !- Handle
  {eddf8315-ee59-49ff-8f55-bb531a7d5615}, !- Name
  {7c5bd42e-4930-4414-ac99-2c54eebc07fa}, !- Source Object
  7,                                      !- Outlet Port
  {3854338e-d9d3-4996-871d-f6fdf9513052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f7073f-c872-4e95-b0b2-11115f334f14}, !- Handle
  {5d74dfc2-5580-4da6-9ded-2a6251b75160}, !- Name
  {3854338e-d9d3-4996-871d-f6fdf9513052}, !- Source Object
  3,                                      !- Outlet Port
  {a3656c78-1832-430c-80d0-cbd88bcc1159}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8437bf92-9617-423d-81bc-2dc2c02ecdfa}, !- Handle
  {fad544bb-8f65-4927-885e-5d45fefbfcb8}, !- Name
  {a3656c78-1832-430c-80d0-cbd88bcc1159}, !- Source Object
  15,                                     !- Outlet Port
  {08bd8e72-962e-4756-826c-5f76f6d197ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a4e076de-1f49-471f-8cc6-6189a853cf33}, !- Handle
  Air Terminal Single Duct VAV No Reheat 28, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {c91a2122-a75c-486e-a247-231610b986ec}, !- Air Outlet Node Name
  {6079a0ac-3ca3-4b92-b4d1-489c491e3d1e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1815d561-ce6e-4709-a244-309fd643232d}, !- Handle
  Node 223,                               !- Name
  {aa746fe5-b549-4b86-874b-7bf4f9a31c53}, !- Inlet Port
  {88966fab-6061-4b5e-91a5-42dd27bd2a3b}; !- Outlet Port

OS:Connection,
  {212ba9aa-8070-42d7-b08c-03be40bee619}, !- Handle
  {dae21949-8f9a-4219-a3ff-d7a3d3145d91}, !- Name
  {6fe5bbf8-db3d-4b87-ac71-a8c11cfafb53}, !- Source Object
  3,                                      !- Outlet Port
  {dc8e8acd-aede-4e4e-bc35-edec9b67b833}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa746fe5-b549-4b86-874b-7bf4f9a31c53}, !- Handle
  {30e7cc08-ed88-4db7-8328-604ee9c76e58}, !- Name
  {3f016981-c4ba-4e63-9876-81cbc418226f}, !- Source Object
  12,                                     !- Outlet Port
  {1815d561-ce6e-4709-a244-309fd643232d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88966fab-6061-4b5e-91a5-42dd27bd2a3b}, !- Handle
  {eb3c000d-dcc4-4732-bf1a-1eb1de041c85}, !- Name
  {1815d561-ce6e-4709-a244-309fd643232d}, !- Source Object
  3,                                      !- Outlet Port
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd29b4bb-91f7-4acb-93dc-02cac9007869}, !- Handle
  Node 226,                               !- Name
  {fb2f2834-6792-4bf8-8420-93ff36fcf2b4}, !- Inlet Port
  {6079a0ac-3ca3-4b92-b4d1-489c491e3d1e}; !- Outlet Port

OS:Connection,
  {fb2f2834-6792-4bf8-8420-93ff36fcf2b4}, !- Handle
  {bcb8237b-55e7-4445-95b2-0c20079d9612}, !- Name
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Source Object
  3,                                      !- Outlet Port
  {fd29b4bb-91f7-4acb-93dc-02cac9007869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6079a0ac-3ca3-4b92-b4d1-489c491e3d1e}, !- Handle
  {8876941b-d79c-4699-93f1-d1c82901e08d}, !- Name
  {fd29b4bb-91f7-4acb-93dc-02cac9007869}, !- Source Object
  3,                                      !- Outlet Port
  {a4e076de-1f49-471f-8cc6-6189a853cf33}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c91a2122-a75c-486e-a247-231610b986ec}, !- Handle
  {e5a796ab-d9c0-457a-a8a4-1a5f9fa8604d}, !- Name
  {a4e076de-1f49-471f-8cc6-6189a853cf33}, !- Source Object
  3,                                      !- Outlet Port
  {6fe5bbf8-db3d-4b87-ac71-a8c11cfafb53}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4ac1abad-5d12-40e8-84fe-79b4c2546528}, !- Handle
  Air Terminal Single Duct VAV No Reheat 29, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {e9199279-347d-4f25-97e9-c55b20c2403d}, !- Air Outlet Node Name
  {f537e78c-5a03-40d5-bb94-2c698d329495}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {03cc8e5e-6961-4355-8686-2a2b0801e719}, !- Handle
  Node 227,                               !- Name
  {e9199279-347d-4f25-97e9-c55b20c2403d}, !- Inlet Port
  {3965876d-ae9d-4667-b284-50e0b9f933c7}; !- Outlet Port

OS:Node,
  {e8fd4ceb-a36a-403b-8821-280062551f1e}, !- Handle
  Node 228,                               !- Name
  {3d4dedc7-8cc4-4ad9-a9e5-0ad1628320fa}, !- Inlet Port
  {976daa51-30e3-4daa-a181-4197d1e679c8}; !- Outlet Port

OS:Connection,
  {3965876d-ae9d-4667-b284-50e0b9f933c7}, !- Handle
  {150cb866-90dc-48b3-95ac-ea876a9e2ef6}, !- Name
  {03cc8e5e-6961-4355-8686-2a2b0801e719}, !- Source Object
  3,                                      !- Outlet Port
  {12a445b9-bc37-4b9c-bc95-b9f1545d7a4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d4dedc7-8cc4-4ad9-a9e5-0ad1628320fa}, !- Handle
  {cf5ff9cc-5d82-425c-9c05-b7fc65d34db0}, !- Name
  {61526e52-ad41-4fd1-9597-7580bd0c60a3}, !- Source Object
  12,                                     !- Outlet Port
  {e8fd4ceb-a36a-403b-8821-280062551f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976daa51-30e3-4daa-a181-4197d1e679c8}, !- Handle
  {db6f1aed-bae6-4160-a20e-3fdc4389d196}, !- Name
  {e8fd4ceb-a36a-403b-8821-280062551f1e}, !- Source Object
  3,                                      !- Outlet Port
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {adcddd3d-5cc5-4815-97af-0d823515578b}, !- Handle
  Node 229,                               !- Name
  {9dec3b6e-6f03-4f46-9f95-83af2026d865}, !- Inlet Port
  {f537e78c-5a03-40d5-bb94-2c698d329495}; !- Outlet Port

OS:Connection,
  {9dec3b6e-6f03-4f46-9f95-83af2026d865}, !- Handle
  {c46d29e0-449f-4f4a-acfa-e95a3e67fc4c}, !- Name
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Source Object
  4,                                      !- Outlet Port
  {adcddd3d-5cc5-4815-97af-0d823515578b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f537e78c-5a03-40d5-bb94-2c698d329495}, !- Handle
  {3eb02bcc-4c6d-48b3-bb05-e9209c5cba4d}, !- Name
  {adcddd3d-5cc5-4815-97af-0d823515578b}, !- Source Object
  3,                                      !- Outlet Port
  {4ac1abad-5d12-40e8-84fe-79b4c2546528}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e9199279-347d-4f25-97e9-c55b20c2403d}, !- Handle
  {4b7af851-095e-4073-97b3-088d2d13938b}, !- Name
  {4ac1abad-5d12-40e8-84fe-79b4c2546528}, !- Source Object
  3,                                      !- Outlet Port
  {03cc8e5e-6961-4355-8686-2a2b0801e719}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d72205bf-8ddc-4edd-9619-0ef64a67b136}, !- Handle
  Air Terminal Single Duct VAV No Reheat 30, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {441a35a8-edbb-47d5-92dc-442b37cb8abb}, !- Air Outlet Node Name
  {86c2b90f-ba28-41b4-b0cf-86cd078d16a0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f5f902e-c01f-45d8-a675-82ee0002d0b7}, !- Handle
  Node 230,                               !- Name
  {441a35a8-edbb-47d5-92dc-442b37cb8abb}, !- Inlet Port
  {35e2c822-b937-47dd-8bd7-31d0fdef6616}; !- Outlet Port

OS:Node,
  {7ce670b8-16e2-4393-96b7-e89f80ff8e67}, !- Handle
  Node 231,                               !- Name
  {b5b6218d-6e8b-46c0-a095-f06264eda344}, !- Inlet Port
  {ecbaeb48-59ec-44a8-91c4-e34e93c251ae}; !- Outlet Port

OS:Connection,
  {35e2c822-b937-47dd-8bd7-31d0fdef6616}, !- Handle
  {934308a3-db15-47fc-a17e-0916f6741975}, !- Name
  {8f5f902e-c01f-45d8-a675-82ee0002d0b7}, !- Source Object
  3,                                      !- Outlet Port
  {82cb2b7f-921e-4616-8758-2d2790eeeb6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5b6218d-6e8b-46c0-a095-f06264eda344}, !- Handle
  {5b3675eb-fe02-460a-9f52-29fd976eda84}, !- Name
  {fd5f746b-6b3b-4211-8a74-b1c4ea22488e}, !- Source Object
  12,                                     !- Outlet Port
  {7ce670b8-16e2-4393-96b7-e89f80ff8e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecbaeb48-59ec-44a8-91c4-e34e93c251ae}, !- Handle
  {10b0b537-166f-45e0-b09f-68f177594a5d}, !- Name
  {7ce670b8-16e2-4393-96b7-e89f80ff8e67}, !- Source Object
  3,                                      !- Outlet Port
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {615ebf15-2aaf-4498-a574-14bd6efa16d6}, !- Handle
  Node 232,                               !- Name
  {25c8e867-57a1-4393-986d-28915465fe04}, !- Inlet Port
  {86c2b90f-ba28-41b4-b0cf-86cd078d16a0}; !- Outlet Port

OS:Connection,
  {25c8e867-57a1-4393-986d-28915465fe04}, !- Handle
  {98e52f7f-c1e2-4ce8-8399-f6d9ff61b279}, !- Name
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Source Object
  5,                                      !- Outlet Port
  {615ebf15-2aaf-4498-a574-14bd6efa16d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c2b90f-ba28-41b4-b0cf-86cd078d16a0}, !- Handle
  {17d48558-3621-48b9-ab0d-48580432cc58}, !- Name
  {615ebf15-2aaf-4498-a574-14bd6efa16d6}, !- Source Object
  3,                                      !- Outlet Port
  {d72205bf-8ddc-4edd-9619-0ef64a67b136}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {441a35a8-edbb-47d5-92dc-442b37cb8abb}, !- Handle
  {3c3abac6-8c03-44d8-9b08-053bc541b545}, !- Name
  {d72205bf-8ddc-4edd-9619-0ef64a67b136}, !- Source Object
  3,                                      !- Outlet Port
  {8f5f902e-c01f-45d8-a675-82ee0002d0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e2da5b53-2592-4201-8975-a6bb80241df1}, !- Handle
  Air Terminal Single Duct VAV No Reheat 31, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {08a95bd6-7e6f-4cab-99bc-3a7a44ebc1fc}, !- Air Outlet Node Name
  {d51d8e6f-7e33-4856-b4ef-2ed8eb61c2cc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2431f6d9-e1eb-4ef7-a3a7-63c2e2685ba6}, !- Handle
  Node 233,                               !- Name
  {08a95bd6-7e6f-4cab-99bc-3a7a44ebc1fc}, !- Inlet Port
  {c708a897-7cf2-4fbe-9d95-4c4445144a86}; !- Outlet Port

OS:Node,
  {e74ea7a8-2f6b-4c74-b781-55c7866ba0c4}, !- Handle
  Node 234,                               !- Name
  {0b85c97b-ad74-44a8-89e8-5fb8ff39fa48}, !- Inlet Port
  {2e3f1b1e-d51f-4ad3-98c4-14e9897942d4}; !- Outlet Port

OS:Connection,
  {c708a897-7cf2-4fbe-9d95-4c4445144a86}, !- Handle
  {a8a04398-ba06-4ace-9980-5c5d51a009ea}, !- Name
  {2431f6d9-e1eb-4ef7-a3a7-63c2e2685ba6}, !- Source Object
  3,                                      !- Outlet Port
  {8183dea1-721b-42c4-a45d-903d7c13f65f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b85c97b-ad74-44a8-89e8-5fb8ff39fa48}, !- Handle
  {7eaf2fe4-98ed-48cf-a549-a1a0647eee15}, !- Name
  {3e72170d-49c2-4b5a-9705-5eb9c8bc761e}, !- Source Object
  12,                                     !- Outlet Port
  {e74ea7a8-2f6b-4c74-b781-55c7866ba0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3f1b1e-d51f-4ad3-98c4-14e9897942d4}, !- Handle
  {6a8bd45e-d2cb-4300-9a88-a58a3191c07e}, !- Name
  {e74ea7a8-2f6b-4c74-b781-55c7866ba0c4}, !- Source Object
  3,                                      !- Outlet Port
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a06c851e-b295-42cc-b56c-7c51234aa59f}, !- Handle
  Node 235,                               !- Name
  {5d000cde-15c5-4314-8529-e502199b6d7a}, !- Inlet Port
  {d51d8e6f-7e33-4856-b4ef-2ed8eb61c2cc}; !- Outlet Port

OS:Connection,
  {5d000cde-15c5-4314-8529-e502199b6d7a}, !- Handle
  {a28f3d45-f222-4a95-8ab8-f6847d3474e6}, !- Name
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Source Object
  6,                                      !- Outlet Port
  {a06c851e-b295-42cc-b56c-7c51234aa59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51d8e6f-7e33-4856-b4ef-2ed8eb61c2cc}, !- Handle
  {dce532d5-ffa4-4b2c-8268-60c4239f77d9}, !- Name
  {a06c851e-b295-42cc-b56c-7c51234aa59f}, !- Source Object
  3,                                      !- Outlet Port
  {e2da5b53-2592-4201-8975-a6bb80241df1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {08a95bd6-7e6f-4cab-99bc-3a7a44ebc1fc}, !- Handle
  {ed031b93-611b-4bc6-869d-1bca04677459}, !- Name
  {e2da5b53-2592-4201-8975-a6bb80241df1}, !- Source Object
  3,                                      !- Outlet Port
  {2431f6d9-e1eb-4ef7-a3a7-63c2e2685ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1cd95897-e967-4b70-851e-7bbd191fcba6}, !- Handle
  Air Terminal Single Duct VAV No Reheat 32, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {adb972d8-62db-4a04-a581-5e062bc2da1d}, !- Air Outlet Node Name
  {a739917f-27b5-41fa-b041-9e506257796e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7d328a0e-ab62-4f2e-9a87-b3e3a5d3ed25}, !- Handle
  Node 236,                               !- Name
  {adb972d8-62db-4a04-a581-5e062bc2da1d}, !- Inlet Port
  {8c3de627-a4ba-416c-bcad-daf5d5b50d1d}; !- Outlet Port

OS:Node,
  {97cb518d-9330-431f-9b07-238ca906f746}, !- Handle
  Node 237,                               !- Name
  {9866f4c0-d8fd-4d6e-a887-a717a0890253}, !- Inlet Port
  {6423b46a-b4e8-4f68-9b10-2028f2e6bd7b}; !- Outlet Port

OS:Connection,
  {8c3de627-a4ba-416c-bcad-daf5d5b50d1d}, !- Handle
  {3af3055f-bb26-44b8-b893-c659e7f14554}, !- Name
  {7d328a0e-ab62-4f2e-9a87-b3e3a5d3ed25}, !- Source Object
  3,                                      !- Outlet Port
  {46e52b36-dd8a-4e69-9fd1-cfa0e24ca11e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9866f4c0-d8fd-4d6e-a887-a717a0890253}, !- Handle
  {d26c9606-0d62-4c97-8a2c-50f3d7aab5bf}, !- Name
  {ef28f7b0-dbbe-4e43-8330-ec574bdaca4c}, !- Source Object
  12,                                     !- Outlet Port
  {97cb518d-9330-431f-9b07-238ca906f746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6423b46a-b4e8-4f68-9b10-2028f2e6bd7b}, !- Handle
  {6f4b80c3-e879-4847-9304-e3ba17af6833}, !- Name
  {97cb518d-9330-431f-9b07-238ca906f746}, !- Source Object
  3,                                      !- Outlet Port
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0080e2b9-0160-4a87-a1ae-0b909e2eb518}, !- Handle
  Node 238,                               !- Name
  {677b485a-3c42-4e29-ab7c-f9be361f0270}, !- Inlet Port
  {a739917f-27b5-41fa-b041-9e506257796e}; !- Outlet Port

OS:Connection,
  {677b485a-3c42-4e29-ab7c-f9be361f0270}, !- Handle
  {12bdb1ba-6082-4328-84ca-509c15fbbaf4}, !- Name
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Source Object
  7,                                      !- Outlet Port
  {0080e2b9-0160-4a87-a1ae-0b909e2eb518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a739917f-27b5-41fa-b041-9e506257796e}, !- Handle
  {82b8d13a-1a7d-498a-b55b-60962f965986}, !- Name
  {0080e2b9-0160-4a87-a1ae-0b909e2eb518}, !- Source Object
  3,                                      !- Outlet Port
  {1cd95897-e967-4b70-851e-7bbd191fcba6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {adb972d8-62db-4a04-a581-5e062bc2da1d}, !- Handle
  {383eb285-f421-4057-acbc-73fb725b8a4d}, !- Name
  {1cd95897-e967-4b70-851e-7bbd191fcba6}, !- Source Object
  3,                                      !- Outlet Port
  {7d328a0e-ab62-4f2e-9a87-b3e3a5d3ed25}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {2ca117fd-d0b3-4b0b-953c-b05ba34ac53c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 33, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {72f8fe56-533f-4fec-9b4f-7652b2c7b422}, !- Air Outlet Node Name
  {9aad6b49-29a8-4e78-90d8-6b9aecc87b63}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a6c04576-a860-4f21-a538-0a2084a07214}, !- Handle
  Node 239,                               !- Name
  {72f8fe56-533f-4fec-9b4f-7652b2c7b422}, !- Inlet Port
  {084595fb-658b-4cee-be8e-bc99968e49f7}; !- Outlet Port

OS:Node,
  {cc68891b-263e-44d9-a345-9634c018f1e2}, !- Handle
  Node 240,                               !- Name
  {1a0f18ad-ea48-413a-827f-bc8a10574033}, !- Inlet Port
  {a11b91c2-0dba-402c-b83e-163ab37ed3ff}; !- Outlet Port

OS:Connection,
  {084595fb-658b-4cee-be8e-bc99968e49f7}, !- Handle
  {8f51ff31-6868-4fbc-b790-f412d04a6cf4}, !- Name
  {a6c04576-a860-4f21-a538-0a2084a07214}, !- Source Object
  3,                                      !- Outlet Port
  {14ccf768-3926-4677-833c-9db246df31e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a0f18ad-ea48-413a-827f-bc8a10574033}, !- Handle
  {53a83355-c91f-4593-9a82-ec1c3e93a7d5}, !- Name
  {41ed9524-3306-4e50-b477-6f50408d93d6}, !- Source Object
  12,                                     !- Outlet Port
  {cc68891b-263e-44d9-a345-9634c018f1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11b91c2-0dba-402c-b83e-163ab37ed3ff}, !- Handle
  {6bcba120-eaef-4837-96e3-2e3c2c4e87b3}, !- Name
  {cc68891b-263e-44d9-a345-9634c018f1e2}, !- Source Object
  3,                                      !- Outlet Port
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0feeeb98-eb9e-4570-924b-acdca39534cc}, !- Handle
  Node 241,                               !- Name
  {e266d63c-d6a2-45b7-9c09-211130b9e569}, !- Inlet Port
  {9aad6b49-29a8-4e78-90d8-6b9aecc87b63}; !- Outlet Port

OS:Connection,
  {e266d63c-d6a2-45b7-9c09-211130b9e569}, !- Handle
  {b94327c8-9e7a-4584-b2ae-0f60d7f326f8}, !- Name
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Source Object
  8,                                      !- Outlet Port
  {0feeeb98-eb9e-4570-924b-acdca39534cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aad6b49-29a8-4e78-90d8-6b9aecc87b63}, !- Handle
  {3bb29926-7e54-4d2e-aea4-a3ed23d3789d}, !- Name
  {0feeeb98-eb9e-4570-924b-acdca39534cc}, !- Source Object
  3,                                      !- Outlet Port
  {2ca117fd-d0b3-4b0b-953c-b05ba34ac53c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {72f8fe56-533f-4fec-9b4f-7652b2c7b422}, !- Handle
  {c05a1155-bd38-4858-8d03-b7f867c9fa28}, !- Name
  {2ca117fd-d0b3-4b0b-953c-b05ba34ac53c}, !- Source Object
  3,                                      !- Outlet Port
  {a6c04576-a860-4f21-a538-0a2084a07214}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1dca6a5b-7dc3-4577-8efc-0664bc17ef66}, !- Handle
  Air Terminal Single Duct VAV No Reheat 34, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {8c7f1d21-7536-4676-9b83-fb847cfa09cc}, !- Air Outlet Node Name
  {f027d72e-5f7f-4533-8ed9-bcb87066d8cc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {469b1ed7-84a7-41e7-8503-d03f5e0e9d5d}, !- Handle
  Node 242,                               !- Name
  {8c7f1d21-7536-4676-9b83-fb847cfa09cc}, !- Inlet Port
  {7edbe600-50e9-4608-bea5-4df0f743337a}; !- Outlet Port

OS:Node,
  {20fb22d4-1b6a-4f0b-b318-ac6585a44b73}, !- Handle
  Node 243,                               !- Name
  {e3431528-dc22-41a6-8a6a-406fcfcb6240}, !- Inlet Port
  {c928a831-10a3-4f4c-8103-d0972be229ec}; !- Outlet Port

OS:Connection,
  {7edbe600-50e9-4608-bea5-4df0f743337a}, !- Handle
  {c43b4a98-8dc8-43ee-ae1a-88a4269106c8}, !- Name
  {469b1ed7-84a7-41e7-8503-d03f5e0e9d5d}, !- Source Object
  3,                                      !- Outlet Port
  {6baed448-c808-46ad-9f22-fcfaf2acffc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3431528-dc22-41a6-8a6a-406fcfcb6240}, !- Handle
  {36fc3181-8641-4cfe-a1a6-23a4da537ece}, !- Name
  {c6c98a99-e2a3-4229-9f36-8c25e2e9fcff}, !- Source Object
  12,                                     !- Outlet Port
  {20fb22d4-1b6a-4f0b-b318-ac6585a44b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c928a831-10a3-4f4c-8103-d0972be229ec}, !- Handle
  {362f4df9-e803-4711-9122-19c2b3dc8508}, !- Name
  {20fb22d4-1b6a-4f0b-b318-ac6585a44b73}, !- Source Object
  3,                                      !- Outlet Port
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f6cc0c74-8bc6-4042-830e-4afb1a2f588b}, !- Handle
  Node 244,                               !- Name
  {6ba05fa7-41a8-4459-9dea-e6f4de643020}, !- Inlet Port
  {f027d72e-5f7f-4533-8ed9-bcb87066d8cc}; !- Outlet Port

OS:Connection,
  {6ba05fa7-41a8-4459-9dea-e6f4de643020}, !- Handle
  {5d49c809-a81f-4077-9151-9920ed04a8cd}, !- Name
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Source Object
  9,                                      !- Outlet Port
  {f6cc0c74-8bc6-4042-830e-4afb1a2f588b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f027d72e-5f7f-4533-8ed9-bcb87066d8cc}, !- Handle
  {831993cb-1c16-4d84-bc52-e0c9999916c8}, !- Name
  {f6cc0c74-8bc6-4042-830e-4afb1a2f588b}, !- Source Object
  3,                                      !- Outlet Port
  {1dca6a5b-7dc3-4577-8efc-0664bc17ef66}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8c7f1d21-7536-4676-9b83-fb847cfa09cc}, !- Handle
  {baa1fe6c-4bd8-42d5-9080-193d0a1232e7}, !- Name
  {1dca6a5b-7dc3-4577-8efc-0664bc17ef66}, !- Source Object
  3,                                      !- Outlet Port
  {469b1ed7-84a7-41e7-8503-d03f5e0e9d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c3fdc6e6-0233-451b-82ad-0034504d1a5f}, !- Handle
  Air Terminal Single Duct VAV No Reheat 35, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {bfd60f62-a592-416e-a9c9-242e2344b579}, !- Air Outlet Node Name
  {8aef732d-b331-49ec-aa1e-77a6bf0c1ec3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cba69f1e-f7ae-4063-9a04-f3f80ef4bb32}, !- Handle
  Node 245,                               !- Name
  {bfd60f62-a592-416e-a9c9-242e2344b579}, !- Inlet Port
  {8cf84083-02cd-47e2-ae63-510834f77a19}; !- Outlet Port

OS:Node,
  {5dcecb55-5521-462b-9683-975b769f5564}, !- Handle
  Node 246,                               !- Name
  {b5bade91-cc0f-4926-87d8-bb241920f636}, !- Inlet Port
  {818a40c0-e073-471d-a63c-e82f57887685}; !- Outlet Port

OS:Connection,
  {8cf84083-02cd-47e2-ae63-510834f77a19}, !- Handle
  {1afc4588-91c4-4fad-8f96-be06dcd44bef}, !- Name
  {cba69f1e-f7ae-4063-9a04-f3f80ef4bb32}, !- Source Object
  3,                                      !- Outlet Port
  {bf6ce90d-2192-47da-9b94-e6e9e6c68617}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5bade91-cc0f-4926-87d8-bb241920f636}, !- Handle
  {97c6d890-a90a-4953-b610-3ea5572d6dbf}, !- Name
  {280ce581-376e-4ac9-9f12-a71f10d96f57}, !- Source Object
  12,                                     !- Outlet Port
  {5dcecb55-5521-462b-9683-975b769f5564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818a40c0-e073-471d-a63c-e82f57887685}, !- Handle
  {15c04713-cd5e-4597-a155-b074de806f59}, !- Name
  {5dcecb55-5521-462b-9683-975b769f5564}, !- Source Object
  3,                                      !- Outlet Port
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a415d245-f9a1-498a-b257-32e97b9bd375}, !- Handle
  Node 247,                               !- Name
  {57268617-7880-4dfd-9566-7a391a83a78d}, !- Inlet Port
  {8aef732d-b331-49ec-aa1e-77a6bf0c1ec3}; !- Outlet Port

OS:Connection,
  {57268617-7880-4dfd-9566-7a391a83a78d}, !- Handle
  {5488d54f-52c4-4755-9e48-c15ab276ca51}, !- Name
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Source Object
  10,                                     !- Outlet Port
  {a415d245-f9a1-498a-b257-32e97b9bd375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aef732d-b331-49ec-aa1e-77a6bf0c1ec3}, !- Handle
  {f3c7ef6d-763f-4739-abec-d45dfc9fd663}, !- Name
  {a415d245-f9a1-498a-b257-32e97b9bd375}, !- Source Object
  3,                                      !- Outlet Port
  {c3fdc6e6-0233-451b-82ad-0034504d1a5f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bfd60f62-a592-416e-a9c9-242e2344b579}, !- Handle
  {99f6624d-cc7f-46a5-a931-a9355ecdbcc3}, !- Name
  {c3fdc6e6-0233-451b-82ad-0034504d1a5f}, !- Source Object
  3,                                      !- Outlet Port
  {cba69f1e-f7ae-4063-9a04-f3f80ef4bb32}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {06fc09d7-9634-499e-a6ae-5df84a97877f}, !- Handle
  Air Terminal Single Duct VAV No Reheat 36, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {6c3a28c8-eb61-4d84-a9e3-a21b806cc163}, !- Air Outlet Node Name
  {78d4c64e-2881-43e5-bf2b-69c8eaef40d2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9727dfcd-dbd9-41b9-afd8-0341f9700b23}, !- Handle
  Node 248,                               !- Name
  {6c3a28c8-eb61-4d84-a9e3-a21b806cc163}, !- Inlet Port
  {99b687b0-e6fe-4e7c-982a-3d2092bb702c}; !- Outlet Port

OS:Node,
  {c860f727-18c1-45d5-aa66-7867483b6e4a}, !- Handle
  Node 249,                               !- Name
  {3c20acb2-53e4-4449-bb0a-926e28f57d6c}, !- Inlet Port
  {7613a3cf-9e27-4741-a424-c3eb7013a7b6}; !- Outlet Port

OS:Connection,
  {99b687b0-e6fe-4e7c-982a-3d2092bb702c}, !- Handle
  {9395ca02-3ddd-4188-b5a6-f497313734d3}, !- Name
  {9727dfcd-dbd9-41b9-afd8-0341f9700b23}, !- Source Object
  3,                                      !- Outlet Port
  {ee93ca64-d30a-43e0-8a16-0e4965ffcda0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c20acb2-53e4-4449-bb0a-926e28f57d6c}, !- Handle
  {19909a80-55f8-4553-b5fb-796545ef4e7e}, !- Name
  {631237ef-ccd9-4676-982a-f18cf26da765}, !- Source Object
  12,                                     !- Outlet Port
  {c860f727-18c1-45d5-aa66-7867483b6e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7613a3cf-9e27-4741-a424-c3eb7013a7b6}, !- Handle
  {cf7a67dd-63b0-4e23-b7c1-b111f603dba8}, !- Name
  {c860f727-18c1-45d5-aa66-7867483b6e4a}, !- Source Object
  3,                                      !- Outlet Port
  {4bf87146-0196-45d5-b484-1316494a65e0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5fb4e710-019e-45ba-9488-e488e4303a1a}, !- Handle
  Node 250,                               !- Name
  {3788b209-7cbc-495c-9d85-94b2269490ff}, !- Inlet Port
  {78d4c64e-2881-43e5-bf2b-69c8eaef40d2}; !- Outlet Port

OS:Connection,
  {3788b209-7cbc-495c-9d85-94b2269490ff}, !- Handle
  {dc3ee27a-1938-4aab-8458-30053fddda71}, !- Name
  {e15fd1cd-4962-4122-8e2d-2c004b398ea6}, !- Source Object
  11,                                     !- Outlet Port
  {5fb4e710-019e-45ba-9488-e488e4303a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d4c64e-2881-43e5-bf2b-69c8eaef40d2}, !- Handle
  {d1657512-e5ff-4d14-8637-82a17beb7c9c}, !- Name
  {5fb4e710-019e-45ba-9488-e488e4303a1a}, !- Source Object
  3,                                      !- Outlet Port
  {06fc09d7-9634-499e-a6ae-5df84a97877f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6c3a28c8-eb61-4d84-a9e3-a21b806cc163}, !- Handle
  {5a87cee7-f526-4ec0-8472-86b9c591c7af}, !- Name
  {06fc09d7-9634-499e-a6ae-5df84a97877f}, !- Source Object
  3,                                      !- Outlet Port
  {9727dfcd-dbd9-41b9-afd8-0341f9700b23}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {4c9a7a04-aa00-4954-b80b-8aa6cedc1fdf}, !- Handle
  Proposed VRF Building Story 4,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.31,                                   !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {1294acca-dacf-4a6c-9b60-59bf6d99f4b3}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Cooling Capacity Ratio Boundary Curve
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {0c098167-2d71-4428-82e7-a39c7585599e}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Cooling Energy Input Ratio Boundary Curve
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {509ac9d6-4240-479b-9af2-73d15d8e021f}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {8cf35b3c-13d0-4226-8d3b-5e8986990e69}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {44837fd7-cf8c-4243-9a9d-68a115917a41}, !- Cooling Combination Ratio Correction Factor Curve
  {554ae450-1084-4f67-bc7b-6e7be1ae0a59}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.15,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.56,                                  !- Maximum Outdoor Temperature in Heating Mode {C}
  {89ab6608-674e-46d2-8296-7d4115f85699}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Heating Capacity Ratio Boundary Curve
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {86eb04fc-40b1-4817-a26b-36b306d4821f}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Heating Energy Input Ratio Boundary Curve
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {0c5fbaf7-4322-4af9-8b29-efdf2c054a91}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {cca3f579-f2d4-436d-b300-369475b1bc58}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {f6b33cb2-75e7-4ac7-8e0c-94944e9f7a1a}, !- Heating Combination Ratio Correction Factor Curve
  {554ae450-1084-4f67-bc7b-6e7be1ae0a59}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {2baa09a5-ddf3-4e03-a5c7-2ef96d34d17f}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {58e983a7-c5f4-4683-997d-3a51d6a3c597}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.0000824764,                          !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {2baa09a5-ddf3-4e03-a5c7-2ef96d34d17f}, !- Handle
  Model Object List 4,                    !- Name
  {1e67c0b3-0d13-4714-8d06-10d563de35e2}, !- Model Object 1
  {56f28bf9-45d6-4457-b667-a940aabaf688}, !- Model Object 2
  {384a35a6-545d-4cde-b1fe-190d17993a3c}, !- Model Object 3
  {9721390a-c23c-4c80-9c43-eec929ee5306}, !- Model Object 4
  {16442f1e-ce31-48db-8bb7-eb5c7cc86b9d}, !- Model Object 5
  {7a7eb418-c1ac-4e26-beff-54f4ebaf0000}, !- Model Object 6
  {ca33a3b6-e508-442b-9fb6-2931f6739b3c}, !- Model Object 7
  {cf023e38-3f54-404f-8859-4c8d25d5f5de}, !- Model Object 8
  {306443d2-c16e-4f50-9862-e22d8dcc6ebd}; !- Model Object 9

OS:Curve:Cubic,
  {bfedfeb9-81d6-4541-9282-d1b427e61160}, !- Handle
  Curve Cubic 7,                          !- Name
  0.06162927,                             !- Coefficient1 Constant
  0.3663177,                              !- Coefficient2 x
  0.5720214,                              !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {ae703509-bac9-46f2-a529-3ac9806a09dc}, !- Handle
  Curve Cubic 8,                          !- Name
  0.07300566,                             !- Coefficient1 Constant
  0.6594095,                              !- Coefficient2 x
  0.267309,                               !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1e67c0b3-0d13-4714-8d06-10d563de35e2}, !- Handle
  Flr 4 Tenant 2 South Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {a37a20e5-c217-4f48-85cd-2deba1920ee9}, !- Terminal Unit Air Inlet Node
  {753f04f8-a887-47fd-9a58-c301c52029e2}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {51db35c1-814c-41c4-bc4b-2028e5e3ea2c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f10eb8fc-95a0-4fc5-a85e-278a133d35a8}, !- Cooling Coil
  {9ad49f47-6689-4cc7-8f37-0f630003e138}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f10eb8fc-95a0-4fc5-a85e-278a133d35a8}, !- Handle
  Flr 4 Tenant 2 South Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1f7261e2-32b7-46f8-9dd3-89e5854f9037}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {5fb3ff65-74e6-4b92-bd29-a684b424f8fd}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1f7261e2-32b7-46f8-9dd3-89e5854f9037}, !- Handle
  VRFTUCoolCapFT 27,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {5fb3ff65-74e6-4b92-bd29-a684b424f8fd}, !- Handle
  VRFACCoolCapFFF 27,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9ad49f47-6689-4cc7-8f37-0f630003e138}, !- Handle
  Flr 4 Tenant 2 South Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {25a39176-5cd5-46ff-8703-5faafd965862}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {116e3c23-f035-4383-810b-6b5329de6aa5}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {25a39176-5cd5-46ff-8703-5faafd965862}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 27, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {116e3c23-f035-4383-810b-6b5329de6aa5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 27, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {51db35c1-814c-41c4-bc4b-2028e5e3ea2c}, !- Handle
  Flr 4 Tenant 2 South Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8dab239-347f-45c6-bb4f-8c6475d90b3b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5a9710fc-d3e3-4184-8057-ce868afb616a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f8dab239-347f-45c6-bb4f-8c6475d90b3b}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {5a9710fc-d3e3-4184-8057-ce868afb616a}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {bb539be5-12f0-4d8b-ae82-6b965e07015e}, !- Handle
  Node 251,                               !- Name
  {86ef8a31-c3d3-45ce-87df-d520f61964d8}, !- Inlet Port
  {a37a20e5-c217-4f48-85cd-2deba1920ee9}; !- Outlet Port

OS:Connection,
  {86ef8a31-c3d3-45ce-87df-d520f61964d8}, !- Handle
  {8ec1b900-cd4f-4cba-acc6-907764d00784}, !- Name
  {bf37c68b-c666-4d17-98ac-dcbf8fc7f928}, !- Source Object
  3,                                      !- Outlet Port
  {bb539be5-12f0-4d8b-ae82-6b965e07015e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37a20e5-c217-4f48-85cd-2deba1920ee9}, !- Handle
  {f7753e0f-ab38-43cb-b3be-8fd92c20f5f4}, !- Name
  {bb539be5-12f0-4d8b-ae82-6b965e07015e}, !- Source Object
  3,                                      !- Outlet Port
  {1e67c0b3-0d13-4714-8d06-10d563de35e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5e85a5c-201b-4d24-80fa-8ba71f398558}, !- Handle
  Node 252,                               !- Name
  {753f04f8-a887-47fd-9a58-c301c52029e2}, !- Inlet Port
  {94cee863-ab0e-49c5-bbed-8a04d0838e8a}; !- Outlet Port

OS:Connection,
  {94cee863-ab0e-49c5-bbed-8a04d0838e8a}, !- Handle
  {5b92bfcf-9794-47db-832d-21965013d17d}, !- Name
  {f5e85a5c-201b-4d24-80fa-8ba71f398558}, !- Source Object
  3,                                      !- Outlet Port
  {dc8e8acd-aede-4e4e-bc35-edec9b67b833}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {753f04f8-a887-47fd-9a58-c301c52029e2}, !- Handle
  {1758227b-d72b-482b-8bc7-361f943855e7}, !- Name
  {1e67c0b3-0d13-4714-8d06-10d563de35e2}, !- Source Object
  4,                                      !- Outlet Port
  {f5e85a5c-201b-4d24-80fa-8ba71f398558}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {56f28bf9-45d6-4457-b667-a940aabaf688}, !- Handle
  Flr 4 Tenant 1 West Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {4eee63cf-0636-4c1c-9b7a-a4999248f26b}, !- Terminal Unit Air Inlet Node
  {0706732c-15e4-41b3-8d95-c85f5e2675d1}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {075bff87-74ac-45e9-8a94-00f030f9e089}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ce7c43e1-b6e9-4960-b9e8-325bc5e7ef8e}, !- Cooling Coil
  {f223f1a1-340d-46f0-90d4-f162d7b4beb0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ce7c43e1-b6e9-4960-b9e8-325bc5e7ef8e}, !- Handle
  Flr 4 Tenant 1 West Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {d3bb7ff8-9107-48bc-9066-af23cb9b7f14}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {092cc971-34d2-4d5b-b8d9-a172cb0945a4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {d3bb7ff8-9107-48bc-9066-af23cb9b7f14}, !- Handle
  VRFTUCoolCapFT 28,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {092cc971-34d2-4d5b-b8d9-a172cb0945a4}, !- Handle
  VRFACCoolCapFFF 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f223f1a1-340d-46f0-90d4-f162d7b4beb0}, !- Handle
  Flr 4 Tenant 1 West Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {9734b735-3278-458b-94a5-a7a540de61cb}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {444e9374-8360-40ae-955d-26b1ac8b7db2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {9734b735-3278-458b-94a5-a7a540de61cb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 28, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {444e9374-8360-40ae-955d-26b1ac8b7db2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 28, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {075bff87-74ac-45e9-8a94-00f030f9e089}, !- Handle
  Flr 4 Tenant 1 West Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9eb1d3a3-f056-446a-a9e6-5970a64dedd5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2c66dc3-8950-4b58-af39-fa79755bbdde}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9eb1d3a3-f056-446a-a9e6-5970a64dedd5}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {b2c66dc3-8950-4b58-af39-fa79755bbdde}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {5e4910a4-d538-4c2f-9e0f-27653166b682}, !- Handle
  Node 253,                               !- Name
  {d4df38f1-6f4d-4fd8-9333-2a17d5d0ba24}, !- Inlet Port
  {4eee63cf-0636-4c1c-9b7a-a4999248f26b}; !- Outlet Port

OS:Connection,
  {d4df38f1-6f4d-4fd8-9333-2a17d5d0ba24}, !- Handle
  {c2286a8f-2de1-4d8f-bf2d-a8e1f5934299}, !- Name
  {79249ee6-36af-4b6c-b3b4-3b0f121aa6d7}, !- Source Object
  3,                                      !- Outlet Port
  {5e4910a4-d538-4c2f-9e0f-27653166b682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eee63cf-0636-4c1c-9b7a-a4999248f26b}, !- Handle
  {396a54b9-dbec-483a-8071-8781a3aeb491}, !- Name
  {5e4910a4-d538-4c2f-9e0f-27653166b682}, !- Source Object
  3,                                      !- Outlet Port
  {56f28bf9-45d6-4457-b667-a940aabaf688}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6338c310-55d3-484b-b710-4ff6b81d76cd}, !- Handle
  Node 254,                               !- Name
  {0706732c-15e4-41b3-8d95-c85f5e2675d1}, !- Inlet Port
  {066ae6db-8c0d-48f7-804c-7213155801fa}; !- Outlet Port

OS:Connection,
  {066ae6db-8c0d-48f7-804c-7213155801fa}, !- Handle
  {fcc30e56-9eec-45f9-a466-80d8bdc3a5fb}, !- Name
  {6338c310-55d3-484b-b710-4ff6b81d76cd}, !- Source Object
  3,                                      !- Outlet Port
  {12a445b9-bc37-4b9c-bc95-b9f1545d7a4c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0706732c-15e4-41b3-8d95-c85f5e2675d1}, !- Handle
  {dcf5e7a2-865d-4101-9994-5ca2c84a6609}, !- Name
  {56f28bf9-45d6-4457-b667-a940aabaf688}, !- Source Object
  4,                                      !- Outlet Port
  {6338c310-55d3-484b-b710-4ff6b81d76cd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {384a35a6-545d-4cde-b1fe-190d17993a3c}, !- Handle
  Flr 4 Common VRF terminal,              !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {0276e101-a9e0-483b-a439-592e41f76694}, !- Terminal Unit Air Inlet Node
  {819d4a68-4006-4653-b1df-f8bd7d4d2e9a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {ee618467-636b-4643-ac88-66fbe75964b2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5a895fd0-19b7-4bd9-8477-599d2854e02e}, !- Cooling Coil
  {3e928fdb-3b84-4a0b-8a16-a36ad23fdc5f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5a895fd0-19b7-4bd9-8477-599d2854e02e}, !- Handle
  Flr 4 Common VRF cooling coil,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {5721ea7c-188d-4ec3-9a8e-5ed4a8ec0b86}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {7ff91098-169e-40d7-8369-cd0517067ecd}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5721ea7c-188d-4ec3-9a8e-5ed4a8ec0b86}, !- Handle
  VRFTUCoolCapFT 29,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {7ff91098-169e-40d7-8369-cd0517067ecd}, !- Handle
  VRFACCoolCapFFF 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3e928fdb-3b84-4a0b-8a16-a36ad23fdc5f}, !- Handle
  Flr 4 Common VRF heating coil,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0a508f65-eabc-4bed-aa99-cb7d3d2c0a69}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ffd362ff-3759-4f15-a4e6-485e0a93b953}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0a508f65-eabc-4bed-aa99-cb7d3d2c0a69}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 29, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {ffd362ff-3759-4f15-a4e6-485e0a93b953}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 29, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {ee618467-636b-4643-ac88-66fbe75964b2}, !- Handle
  Flr 4 Common VRF fan,                   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d7a0814-cb70-4a85-94a8-610237d5b0b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {beada866-d9b8-47c5-b15e-198c62e29ddb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6d7a0814-cb70-4a85-94a8-610237d5b0b2}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {beada866-d9b8-47c5-b15e-198c62e29ddb}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {08b16122-a019-427d-a00e-31524f89bb2e}, !- Handle
  Node 255,                               !- Name
  {a22203c7-1c2a-4715-a7dc-0bde0ccdbbfb}, !- Inlet Port
  {0276e101-a9e0-483b-a439-592e41f76694}; !- Outlet Port

OS:Connection,
  {a22203c7-1c2a-4715-a7dc-0bde0ccdbbfb}, !- Handle
  {826c4fd9-c4cf-4acd-b6c1-7c67d511fa62}, !- Name
  {ac3fc240-e961-4a9a-937e-13d75cd2c4fe}, !- Source Object
  3,                                      !- Outlet Port
  {08b16122-a019-427d-a00e-31524f89bb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0276e101-a9e0-483b-a439-592e41f76694}, !- Handle
  {98751835-45a3-4628-9859-fa0ce7284996}, !- Name
  {08b16122-a019-427d-a00e-31524f89bb2e}, !- Source Object
  3,                                      !- Outlet Port
  {384a35a6-545d-4cde-b1fe-190d17993a3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6867ef11-da35-4cc6-a8f6-4b9b73e6ae47}, !- Handle
  Node 256,                               !- Name
  {819d4a68-4006-4653-b1df-f8bd7d4d2e9a}, !- Inlet Port
  {e2e662b4-04c4-4165-b1ac-c6a3622aefc1}; !- Outlet Port

OS:Connection,
  {e2e662b4-04c4-4165-b1ac-c6a3622aefc1}, !- Handle
  {8201a178-246f-4e41-b511-05480988b972}, !- Name
  {6867ef11-da35-4cc6-a8f6-4b9b73e6ae47}, !- Source Object
  3,                                      !- Outlet Port
  {82cb2b7f-921e-4616-8758-2d2790eeeb6c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {819d4a68-4006-4653-b1df-f8bd7d4d2e9a}, !- Handle
  {106ba34c-e5d5-44f5-9d62-9827830406a3}, !- Name
  {384a35a6-545d-4cde-b1fe-190d17993a3c}, !- Source Object
  4,                                      !- Outlet Port
  {6867ef11-da35-4cc6-a8f6-4b9b73e6ae47}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9721390a-c23c-4c80-9c43-eec929ee5306}, !- Handle
  Flr 4 Tenant 2 East Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {79b8aa92-9344-440e-82e9-df3d6481314b}, !- Terminal Unit Air Inlet Node
  {27754f2a-6c3e-4077-81fe-e9fb13b262be}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8d6c5ddb-e782-4dae-9c23-6401d01613a5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c6189e58-5cf5-48e3-9d19-b9c4e4a02f15}, !- Cooling Coil
  {e3473a37-7cd2-4ff9-bdd3-08c74c6f8c00}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c6189e58-5cf5-48e3-9d19-b9c4e4a02f15}, !- Handle
  Flr 4 Tenant 2 East Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {03431f9d-e739-4dde-931f-e8da799ea55c}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {30716334-2e5f-4cda-b7a7-996b8e0e9c99}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {03431f9d-e739-4dde-931f-e8da799ea55c}, !- Handle
  VRFTUCoolCapFT 30,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {30716334-2e5f-4cda-b7a7-996b8e0e9c99}, !- Handle
  VRFACCoolCapFFF 30,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e3473a37-7cd2-4ff9-bdd3-08c74c6f8c00}, !- Handle
  Flr 4 Tenant 2 East Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {4a422c88-1d5a-475e-b60a-7c4b33462a05}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2f1299a1-adb5-4d6a-ba4c-a3d9f115d00d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {4a422c88-1d5a-475e-b60a-7c4b33462a05}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 30, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {2f1299a1-adb5-4d6a-ba4c-a3d9f115d00d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 30, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {8d6c5ddb-e782-4dae-9c23-6401d01613a5}, !- Handle
  Flr 4 Tenant 2 East Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8790452-c180-4563-b4d6-f8714c3ef877}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {551661ba-9205-4cea-b385-909837c98561}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a8790452-c180-4563-b4d6-f8714c3ef877}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {551661ba-9205-4cea-b385-909837c98561}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {3187aaea-0da5-4010-929f-c410b9029704}, !- Handle
  Node 257,                               !- Name
  {2176c594-e36c-4289-a737-1627c17ccfdd}, !- Inlet Port
  {79b8aa92-9344-440e-82e9-df3d6481314b}; !- Outlet Port

OS:Connection,
  {2176c594-e36c-4289-a737-1627c17ccfdd}, !- Handle
  {ac85a012-c4c5-47de-9835-71845a31cc99}, !- Name
  {279f7feb-5f8e-4f4d-b065-29506c3b2544}, !- Source Object
  3,                                      !- Outlet Port
  {3187aaea-0da5-4010-929f-c410b9029704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b8aa92-9344-440e-82e9-df3d6481314b}, !- Handle
  {12c4cdfa-3919-40d6-bc64-42efcf833d2c}, !- Name
  {3187aaea-0da5-4010-929f-c410b9029704}, !- Source Object
  3,                                      !- Outlet Port
  {9721390a-c23c-4c80-9c43-eec929ee5306}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c42d68f3-e841-498b-bdff-ecf0aab6722a}, !- Handle
  Node 258,                               !- Name
  {27754f2a-6c3e-4077-81fe-e9fb13b262be}, !- Inlet Port
  {0575246b-adbc-489f-a978-fa0a5f459490}; !- Outlet Port

OS:Connection,
  {0575246b-adbc-489f-a978-fa0a5f459490}, !- Handle
  {4278cbae-63da-45eb-8f65-e83d327e9747}, !- Name
  {c42d68f3-e841-498b-bdff-ecf0aab6722a}, !- Source Object
  3,                                      !- Outlet Port
  {8183dea1-721b-42c4-a45d-903d7c13f65f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {27754f2a-6c3e-4077-81fe-e9fb13b262be}, !- Handle
  {1aefbee6-afdf-4f0d-a2ea-d7182f202a59}, !- Name
  {9721390a-c23c-4c80-9c43-eec929ee5306}, !- Source Object
  4,                                      !- Outlet Port
  {c42d68f3-e841-498b-bdff-ecf0aab6722a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {16442f1e-ce31-48db-8bb7-eb5c7cc86b9d}, !- Handle
  Flr 4 Tenant 1 Core VRF terminal,       !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {4f15e7cc-2adb-4e8d-86b7-a974b1caab20}, !- Terminal Unit Air Inlet Node
  {e25abb99-c376-4529-8dac-5a2f8175c370}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a01e628b-88b4-4c5f-b217-a7c17203dc3a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c9895af1-7085-428a-af22-b977219912bd}, !- Cooling Coil
  {d84ee1fd-9ead-42b6-ab6e-7d0f545ca8a8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c9895af1-7085-428a-af22-b977219912bd}, !- Handle
  Flr 4 Tenant 1 Core VRF cooling coil,   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {14d948ac-f380-4ddd-95dc-96a0813a533a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a64f1d37-963a-4646-b743-09b84ccb890d}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {14d948ac-f380-4ddd-95dc-96a0813a533a}, !- Handle
  VRFTUCoolCapFT 31,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {a64f1d37-963a-4646-b743-09b84ccb890d}, !- Handle
  VRFACCoolCapFFF 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d84ee1fd-9ead-42b6-ab6e-7d0f545ca8a8}, !- Handle
  Flr 4 Tenant 1 Core VRF heating coil,   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e5279778-1b49-4be2-9754-265285b30389}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {57b79846-b149-4a7e-bbb4-67775aa8c7d4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e5279778-1b49-4be2-9754-265285b30389}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 31, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {57b79846-b149-4a7e-bbb4-67775aa8c7d4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 31, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {a01e628b-88b4-4c5f-b217-a7c17203dc3a}, !- Handle
  Flr 4 Tenant 1 Core VRF fan,            !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4cf071-9774-48a1-976c-8883cc9d32c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3c28583c-5f86-4986-82db-40bea35bb5ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5a4cf071-9774-48a1-976c-8883cc9d32c7}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {3c28583c-5f86-4986-82db-40bea35bb5ae}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {7d3d3b09-0da1-4469-8e93-7e2d15c1d987}, !- Handle
  Node 259,                               !- Name
  {e935250b-17d1-4083-be7a-03b801a74583}, !- Inlet Port
  {4f15e7cc-2adb-4e8d-86b7-a974b1caab20}; !- Outlet Port

OS:Connection,
  {e935250b-17d1-4083-be7a-03b801a74583}, !- Handle
  {c728a5d7-593c-4e16-bc74-74d94378d9d7}, !- Name
  {4702252c-bfd3-4f62-bd11-1e011b64e2fe}, !- Source Object
  3,                                      !- Outlet Port
  {7d3d3b09-0da1-4469-8e93-7e2d15c1d987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f15e7cc-2adb-4e8d-86b7-a974b1caab20}, !- Handle
  {ab531f72-53b1-466a-b0af-f9533e3716d9}, !- Name
  {7d3d3b09-0da1-4469-8e93-7e2d15c1d987}, !- Source Object
  3,                                      !- Outlet Port
  {16442f1e-ce31-48db-8bb7-eb5c7cc86b9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a776f75-3b52-40ec-aab8-3c5477eba810}, !- Handle
  Node 260,                               !- Name
  {e25abb99-c376-4529-8dac-5a2f8175c370}, !- Inlet Port
  {5aa254b7-669f-4a9b-a046-192860036b3f}; !- Outlet Port

OS:Connection,
  {5aa254b7-669f-4a9b-a046-192860036b3f}, !- Handle
  {cd55e48c-0d11-49b3-8e27-aaea094f2634}, !- Name
  {6a776f75-3b52-40ec-aab8-3c5477eba810}, !- Source Object
  3,                                      !- Outlet Port
  {46e52b36-dd8a-4e69-9fd1-cfa0e24ca11e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e25abb99-c376-4529-8dac-5a2f8175c370}, !- Handle
  {6da43592-f91d-48e0-a2e9-adabdcf1d80d}, !- Name
  {16442f1e-ce31-48db-8bb7-eb5c7cc86b9d}, !- Source Object
  4,                                      !- Outlet Port
  {6a776f75-3b52-40ec-aab8-3c5477eba810}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7a7eb418-c1ac-4e26-beff-54f4ebaf0000}, !- Handle
  Flr 4 Tenant 2 North Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {8d3d67e5-f71c-4ebf-9847-b84272694835}, !- Terminal Unit Air Inlet Node
  {db196c63-8ea8-43dc-8110-0f107afff64e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {cd5f04c6-7ecb-4098-9f12-32980586165f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7dcd0149-5439-4f2d-83e1-c19601307c76}, !- Cooling Coil
  {97d69976-dc12-4cba-b8ff-87ebd5c6724b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7dcd0149-5439-4f2d-83e1-c19601307c76}, !- Handle
  Flr 4 Tenant 2 North Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8c07ba5d-8f8b-4f44-aadc-59d47cedd1f0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {34619054-0144-407c-b0cb-d51309eafbc0}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8c07ba5d-8f8b-4f44-aadc-59d47cedd1f0}, !- Handle
  VRFTUCoolCapFT 32,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {34619054-0144-407c-b0cb-d51309eafbc0}, !- Handle
  VRFACCoolCapFFF 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {97d69976-dc12-4cba-b8ff-87ebd5c6724b}, !- Handle
  Flr 4 Tenant 2 North Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2a10142e-640b-4bce-965c-0c5f2b193804}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6a178426-ef36-4d20-b0bc-9a94172ad1ae}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2a10142e-640b-4bce-965c-0c5f2b193804}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 32, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {6a178426-ef36-4d20-b0bc-9a94172ad1ae}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 32, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {cd5f04c6-7ecb-4098-9f12-32980586165f}, !- Handle
  Flr 4 Tenant 2 North Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3f7a4dd-6042-4219-96df-ce2b55cc3c9b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2b24995-d985-4355-87bf-138db29f31c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3f7a4dd-6042-4219-96df-ce2b55cc3c9b}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {d2b24995-d985-4355-87bf-138db29f31c9}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {547d212f-5ae2-42b1-adba-80da508ad985}, !- Handle
  Node 261,                               !- Name
  {6e13f450-a170-4700-8b89-399bf71fea04}, !- Inlet Port
  {8d3d67e5-f71c-4ebf-9847-b84272694835}; !- Outlet Port

OS:Connection,
  {6e13f450-a170-4700-8b89-399bf71fea04}, !- Handle
  {179e2d26-28a6-40fe-a1d0-25008328ec35}, !- Name
  {bc4db7ed-01d2-44e3-81b1-8a077bd2312f}, !- Source Object
  3,                                      !- Outlet Port
  {547d212f-5ae2-42b1-adba-80da508ad985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3d67e5-f71c-4ebf-9847-b84272694835}, !- Handle
  {228f2963-44b1-4eda-ac7f-703e766d99fc}, !- Name
  {547d212f-5ae2-42b1-adba-80da508ad985}, !- Source Object
  3,                                      !- Outlet Port
  {7a7eb418-c1ac-4e26-beff-54f4ebaf0000}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e73f8fb1-6877-4be6-9e3e-e0a261928090}, !- Handle
  Node 262,                               !- Name
  {db196c63-8ea8-43dc-8110-0f107afff64e}, !- Inlet Port
  {02591326-35d3-45d6-926a-8a78115b9531}; !- Outlet Port

OS:Connection,
  {02591326-35d3-45d6-926a-8a78115b9531}, !- Handle
  {43878973-2464-4324-a8ce-574fe080942f}, !- Name
  {e73f8fb1-6877-4be6-9e3e-e0a261928090}, !- Source Object
  3,                                      !- Outlet Port
  {14ccf768-3926-4677-833c-9db246df31e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db196c63-8ea8-43dc-8110-0f107afff64e}, !- Handle
  {190d7506-0bf3-4e33-a0fe-905b516860de}, !- Name
  {7a7eb418-c1ac-4e26-beff-54f4ebaf0000}, !- Source Object
  4,                                      !- Outlet Port
  {e73f8fb1-6877-4be6-9e3e-e0a261928090}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ca33a3b6-e508-442b-9fb6-2931f6739b3c}, !- Handle
  Flr 4 Tenant 1 East Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {95a88f08-71eb-48dc-8bed-aa9db7890828}, !- Terminal Unit Air Inlet Node
  {a848fd48-7465-4a7f-8dd7-f272927da951}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1d59f599-ea1e-433a-b95f-bf55a488a523}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6f4590b5-e405-4134-8a34-b79baee38f31}, !- Cooling Coil
  {b2af70f7-f1b1-420e-ae95-c2c006295834}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6f4590b5-e405-4134-8a34-b79baee38f31}, !- Handle
  Flr 4 Tenant 1 East Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3e3494f8-5228-4bb8-be1f-b1ed831b1f57}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {52b07011-f7af-4eed-a044-7d71b2a616ce}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3e3494f8-5228-4bb8-be1f-b1ed831b1f57}, !- Handle
  VRFTUCoolCapFT 33,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {52b07011-f7af-4eed-a044-7d71b2a616ce}, !- Handle
  VRFACCoolCapFFF 33,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b2af70f7-f1b1-420e-ae95-c2c006295834}, !- Handle
  Flr 4 Tenant 1 East Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c9a80ca8-1d03-4ab9-91c4-b1510b530cad}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {589929da-7e20-45ed-b61a-1c58efc92cd9}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c9a80ca8-1d03-4ab9-91c4-b1510b530cad}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 33, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {589929da-7e20-45ed-b61a-1c58efc92cd9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 33, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {1d59f599-ea1e-433a-b95f-bf55a488a523}, !- Handle
  Flr 4 Tenant 1 East Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {274a8320-6a0e-495c-90d9-6075f5b70eee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e34b04c4-f9a0-438d-835f-771e0cbf5af8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {274a8320-6a0e-495c-90d9-6075f5b70eee}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {e34b04c4-f9a0-438d-835f-771e0cbf5af8}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {82becdce-4522-42c6-ac31-ebece69d9fa4}, !- Handle
  Node 263,                               !- Name
  {1bdbb505-96ea-44b7-ab7b-70ad58d49b20}, !- Inlet Port
  {95a88f08-71eb-48dc-8bed-aa9db7890828}; !- Outlet Port

OS:Connection,
  {1bdbb505-96ea-44b7-ab7b-70ad58d49b20}, !- Handle
  {b78426ac-c489-4199-b553-f4ab3893c8a3}, !- Name
  {66c15dcf-a077-41f7-8533-5c7370ce2d2c}, !- Source Object
  3,                                      !- Outlet Port
  {82becdce-4522-42c6-ac31-ebece69d9fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a88f08-71eb-48dc-8bed-aa9db7890828}, !- Handle
  {a9e026f1-f95b-4cc3-b924-69a4fc7c6d6d}, !- Name
  {82becdce-4522-42c6-ac31-ebece69d9fa4}, !- Source Object
  3,                                      !- Outlet Port
  {ca33a3b6-e508-442b-9fb6-2931f6739b3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d17b8f7-8033-4bfe-a125-19f50bf4998e}, !- Handle
  Node 264,                               !- Name
  {a848fd48-7465-4a7f-8dd7-f272927da951}, !- Inlet Port
  {6c10972b-7ab2-4f69-8bc5-f9ee4ff71e8b}; !- Outlet Port

OS:Connection,
  {6c10972b-7ab2-4f69-8bc5-f9ee4ff71e8b}, !- Handle
  {6aecb77a-1210-429e-b4f3-3d477d36fd5c}, !- Name
  {9d17b8f7-8033-4bfe-a125-19f50bf4998e}, !- Source Object
  3,                                      !- Outlet Port
  {6baed448-c808-46ad-9f22-fcfaf2acffc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a848fd48-7465-4a7f-8dd7-f272927da951}, !- Handle
  {56e65121-5149-4d7f-9d20-0c956d3611da}, !- Name
  {ca33a3b6-e508-442b-9fb6-2931f6739b3c}, !- Source Object
  4,                                      !- Outlet Port
  {9d17b8f7-8033-4bfe-a125-19f50bf4998e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cf023e38-3f54-404f-8859-4c8d25d5f5de}, !- Handle
  Flr 4 Tenant 1 North Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {f1e25170-9df4-47d7-8b64-bad184229a34}, !- Terminal Unit Air Inlet Node
  {5fbccec6-380b-43ce-9a39-fac896110a58}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c5c940f0-e61d-4832-94f2-cbc085b54b9c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3e270647-5fc2-4cf5-b0d7-5d2ff1247ccb}, !- Cooling Coil
  {061d3b3e-2838-4794-a77c-da9207ce52d4}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3e270647-5fc2-4cf5-b0d7-5d2ff1247ccb}, !- Handle
  Flr 4 Tenant 1 North Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {38c7aacc-6b62-4e85-ba6a-47647e664a1e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {7a2a3282-1ab2-4b99-bb6f-33dd94dbc692}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {38c7aacc-6b62-4e85-ba6a-47647e664a1e}, !- Handle
  VRFTUCoolCapFT 34,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {7a2a3282-1ab2-4b99-bb6f-33dd94dbc692}, !- Handle
  VRFACCoolCapFFF 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {061d3b3e-2838-4794-a77c-da9207ce52d4}, !- Handle
  Flr 4 Tenant 1 North Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {01b573a9-c129-4b24-9b6f-1010bf8c3dff}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b95d16dd-fdce-4927-8b48-59eb77cbdaee}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {01b573a9-c129-4b24-9b6f-1010bf8c3dff}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 34, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {b95d16dd-fdce-4927-8b48-59eb77cbdaee}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 34, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {c5c940f0-e61d-4832-94f2-cbc085b54b9c}, !- Handle
  Flr 4 Tenant 1 North Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73151910-28d3-473c-b5aa-3df65aaf3529}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69a46f21-3c73-4470-8252-aea928325fa5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {73151910-28d3-473c-b5aa-3df65aaf3529}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {69a46f21-3c73-4470-8252-aea928325fa5}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {ed5e489b-a02e-48da-917c-c68e58945bfa}, !- Handle
  Node 265,                               !- Name
  {329be575-8dbe-46e1-91f1-11e353d33564}, !- Inlet Port
  {f1e25170-9df4-47d7-8b64-bad184229a34}; !- Outlet Port

OS:Connection,
  {329be575-8dbe-46e1-91f1-11e353d33564}, !- Handle
  {3fc92abc-7197-4d12-a270-ed966203a369}, !- Name
  {68bc2712-4756-4878-b426-486e3f649593}, !- Source Object
  3,                                      !- Outlet Port
  {ed5e489b-a02e-48da-917c-c68e58945bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e25170-9df4-47d7-8b64-bad184229a34}, !- Handle
  {484e1b86-8186-469a-aaa0-d8ca9b37a540}, !- Name
  {ed5e489b-a02e-48da-917c-c68e58945bfa}, !- Source Object
  3,                                      !- Outlet Port
  {cf023e38-3f54-404f-8859-4c8d25d5f5de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a436e2d-7170-49f4-b107-227ad85b89ed}, !- Handle
  Node 266,                               !- Name
  {5fbccec6-380b-43ce-9a39-fac896110a58}, !- Inlet Port
  {6b0853a2-9bff-4a62-9f48-53b1056323c6}; !- Outlet Port

OS:Connection,
  {6b0853a2-9bff-4a62-9f48-53b1056323c6}, !- Handle
  {8c5ace29-99fd-49f4-a8d4-98d99b9f3b38}, !- Name
  {5a436e2d-7170-49f4-b107-227ad85b89ed}, !- Source Object
  3,                                      !- Outlet Port
  {bf6ce90d-2192-47da-9b94-e6e9e6c68617}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5fbccec6-380b-43ce-9a39-fac896110a58}, !- Handle
  {d2ee8444-cdb0-4c37-a38a-012ae5be48c7}, !- Name
  {cf023e38-3f54-404f-8859-4c8d25d5f5de}, !- Source Object
  4,                                      !- Outlet Port
  {5a436e2d-7170-49f4-b107-227ad85b89ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {306443d2-c16e-4f50-9862-e22d8dcc6ebd}, !- Handle
  Flr 4 Tenant 1 South Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {01bfaa42-77e1-4278-af1e-a155bf780588}, !- Terminal Unit Air Inlet Node
  {6d94ade8-365f-4dfb-b91c-58efed163d62}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5a5e6749-5756-4282-9a8c-4e671220a4b3}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b95a200a-6b8b-4ce1-8445-ad3e6fa90f75}, !- Cooling Coil
  {6830510b-5883-43e0-95ff-775ace5b1db0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b95a200a-6b8b-4ce1-8445-ad3e6fa90f75}, !- Handle
  Flr 4 Tenant 1 South Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3f8e110f-3c3c-444a-b4ec-ed83a1d13772}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f8c69860-5f0b-46f5-8ce2-32e9be7edd7b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3f8e110f-3c3c-444a-b4ec-ed83a1d13772}, !- Handle
  VRFTUCoolCapFT 35,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {f8c69860-5f0b-46f5-8ce2-32e9be7edd7b}, !- Handle
  VRFACCoolCapFFF 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6830510b-5883-43e0-95ff-775ace5b1db0}, !- Handle
  Flr 4 Tenant 1 South Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {b573a8cc-5c09-4686-89c2-a515e192d7fa}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7dc1c685-6cf3-4650-948a-6fedc39882ac}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {b573a8cc-5c09-4686-89c2-a515e192d7fa}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 35, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {7dc1c685-6cf3-4650-948a-6fedc39882ac}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 35, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {5a5e6749-5756-4282-9a8c-4e671220a4b3}, !- Handle
  Flr 4 Tenant 1 South Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec7e9d81-a965-4f47-8409-6f45c065ecc8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88a67a71-cd42-46e8-9a74-a39dd649929e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ec7e9d81-a965-4f47-8409-6f45c065ecc8}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {88a67a71-cd42-46e8-9a74-a39dd649929e}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {4ed3ea7c-f666-4f37-9e85-de18c7403099}, !- Handle
  Node 267,                               !- Name
  {a90588fe-163b-4267-aa2a-a21c97c7936c}, !- Inlet Port
  {01bfaa42-77e1-4278-af1e-a155bf780588}; !- Outlet Port

OS:Connection,
  {a90588fe-163b-4267-aa2a-a21c97c7936c}, !- Handle
  {57ef5489-a1fd-4f48-b10d-a2d2c5f694f8}, !- Name
  {5588c9b4-c77c-4e36-b3e1-22528ec4645d}, !- Source Object
  3,                                      !- Outlet Port
  {4ed3ea7c-f666-4f37-9e85-de18c7403099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bfaa42-77e1-4278-af1e-a155bf780588}, !- Handle
  {6c80ac55-e756-475e-bb16-b3abc91e615f}, !- Name
  {4ed3ea7c-f666-4f37-9e85-de18c7403099}, !- Source Object
  3,                                      !- Outlet Port
  {306443d2-c16e-4f50-9862-e22d8dcc6ebd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6b5081e-6e74-4da9-a342-57b135a2adcf}, !- Handle
  Node 268,                               !- Name
  {6d94ade8-365f-4dfb-b91c-58efed163d62}, !- Inlet Port
  {96c2d5a6-c90d-4361-8500-a5931c199f97}; !- Outlet Port

OS:Connection,
  {96c2d5a6-c90d-4361-8500-a5931c199f97}, !- Handle
  {b68e733f-68aa-41eb-9fba-dacdfa0d2794}, !- Name
  {e6b5081e-6e74-4da9-a342-57b135a2adcf}, !- Source Object
  3,                                      !- Outlet Port
  {ee93ca64-d30a-43e0-8a16-0e4965ffcda0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6d94ade8-365f-4dfb-b91c-58efed163d62}, !- Handle
  {14ede6a7-aa3e-4dd4-938c-fbde3469f448}, !- Name
  {306443d2-c16e-4f50-9862-e22d8dcc6ebd}, !- Source Object
  4,                                      !- Outlet Port
  {e6b5081e-6e74-4da9-a342-57b135a2adcf}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {e3769153-12d5-48a7-b837-ff6f664f62d1}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {af630e5b-cdfd-4855-98bb-d21ed15bb492}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.366, -2.8956000343148, 4.5212,        !- X,Y,Z Vertex 1 {m}
  7.366, -2.8956000343148, 1.8288,        !- X,Y,Z Vertex 2 {m}
  7.366, -0.254000000000046, 1.8288,      !- X,Y,Z Vertex 3 {m}
  7.366, -0.254000000000046, 4.5212;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {221074bf-a976-4313-9ff3-548fe61383c3}, !- Handle
  Sub Surface 111,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {ad0babda-2ec8-4924-9c2a-3ba9a3c0b927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.112, 0, 4.5212,                       !- X,Y,Z Vertex 1 {m}
  7.112, 0, 1.8288,                       !- X,Y,Z Vertex 2 {m}
  2.12601948858588, 0, 1.8288,            !- X,Y,Z Vertex 3 {m}
  2.12601948858588, 0, 4.5212;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47cc04b0-754a-4cb7-88ba-efa8d170ef6b}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {ac1da35e-3e61-49f2-ab00-b195eb73298d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.508014583202665, 0.254, 3.6068,       !- X,Y,Z Vertex 1 {m}
  0.508014583202665, 0.254, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  0.508014583202665, 2.89560003431475, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  0.508014583202665, 2.89560003431475, 3.6068; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c72423d-6983-496e-9042-6db5c31597e8}, !- Handle
  Sub Surface 174,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {f8c72f9e-60ef-4131-b4e2-c7afe108be46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2540145832027, 3.14960003431475, 3.6068, !- X,Y,Z Vertex 1 {m}
  0.2540145832027, 3.14960003431475, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  -4.73196592821142, 3.14960003431475, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  -4.73196592821142, 3.14960003431475, 3.6068; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90c86a01-2c96-4d2b-8c76-2afe073c995f}, !- Handle
  Sub Surface 175,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {63f94838-86df-4097-8e21-5ee93663ff8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.112, 2.54000003431475, 3.6068,        !- X,Y,Z Vertex 1 {m}
  7.112, 2.54000003431475, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  2.12601948858588, 2.54000003431475, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  2.12601948858588, 2.54000003431475, 3.6068; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8421353b-e842-474d-8f94-926f3b4d83fc}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {715410c5-0104-4200-8f66-70603df1f8e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.366, -0.3556, 3.6068,                 !- X,Y,Z Vertex 1 {m}
  7.366, -0.3556, 0.152400000000001,      !- X,Y,Z Vertex 2 {m}
  7.366, 2.28600003431475, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  7.366, 2.28600003431475, 3.6068;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f40ac9f-2e75-4876-a50c-2b9c6b439e2f}, !- Handle
  Sub Surface 191,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {a578a57d-6402-45ec-b2d0-12f093dae1c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4516, -2.89560003431476, 2.97497500000003, !- X,Y,Z Vertex 1 {m}
  6.4516, -2.89560003431476, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  6.4516, -0.254000000000046, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  6.4516, -0.254000000000046, 2.97497500000003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fc45273-689e-42d3-ba72-fdf96e967dac}, !- Handle
  Sub Surface 193,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {01252e95-399e-4f9e-b99e-f1ceccab7973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.1976, 0, 2.97497500000003,            !- X,Y,Z Vertex 1 {m}
  6.1976, 0, 0.1524,                      !- X,Y,Z Vertex 2 {m}
  1.21161948858588, 0, 0.1524,            !- X,Y,Z Vertex 3 {m}
  1.21161948858588, 0, 2.97497500000003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f835a032-888c-427c-a0bb-4465a6103b4c}, !- Handle
  Sub Surface 221,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {60d19715-82d2-4058-8b25-f7a9dc05b73c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760848, -0.1016, 2.6924,     !- X,Y,Z Vertex 1 {m}
  0.686152609760848, -0.1016, 1.016,      !- X,Y,Z Vertex 2 {m}
  0.686152609760848, -1.1176263373382, 1.016, !- X,Y,Z Vertex 3 {m}
  0.686152609760848, -1.1176263373382, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69333569-15ff-4804-9882-b29cd1d4c852}, !- Handle
  Sub Surface 228,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {60d19715-82d2-4058-8b25-f7a9dc05b73c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760848, -0.1016, 3.2512,     !- X,Y,Z Vertex 1 {m}
  0.686152609760848, -0.1016, 2.69875,    !- X,Y,Z Vertex 2 {m}
  0.686152609760848, -1.1176263373382, 2.69875, !- X,Y,Z Vertex 3 {m}
  0.686152609760848, -1.1176263373382, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:StandardsInformation:Material,
  {75202e00-3b12-49cb-b723-041b8dc6aafe}, !- Handle
  {d18f369c-5863-4e4e-8618-6dfcdd889ffb}; !- Material Name

OS:StandardsInformation:Material,
  {6bd3a3fa-619a-4941-a01d-7fc41ea5bdc4}, !- Handle
  {91c43701-8fbd-4437-9583-8527892793e1}; !- Material Name

OS:StandardsInformation:Material,
  {8250118c-64fa-47eb-872d-be4f78475276}, !- Handle
  {6b56bcc9-813e-481c-b790-e796ab8d8d66}; !- Material Name

OS:StandardsInformation:Material,
  {285e3616-4667-4c5b-80b1-2e4580bf2a29}, !- Handle
  {8a1cc158-cbff-4d9e-939d-950b87fc938d}; !- Material Name

OS:StandardsInformation:Material,
  {5ca7a057-fc98-4be4-b147-07561296e16f}, !- Handle
  {c7d919e2-b655-4eeb-ba21-dd3c72cb6a45}; !- Material Name

OS:StandardsInformation:Material,
  {77a87689-fb13-4aac-b180-ac2137a70319}, !- Handle
  {106f55e6-a45f-4fdf-b5de-0510a36f6063}; !- Material Name

OS:StandardsInformation:Material,
  {896d9bcc-b092-4169-8f40-2361212ed65e}, !- Handle
  {bf6bb3a8-d084-4e18-8fc3-8c5dccf6ea93}; !- Material Name

OS:StandardsInformation:Material,
  {85b50acc-12c7-4412-82ed-5b09043fc4cc}, !- Handle
  {fc9c4a1e-6c57-43c5-8b40-0f2ac727d9c9}; !- Material Name

OS:Material,
  {cd853bd4-9624-4e37-8331-b8f6e7d6ec01}, ! Handle
  MAT-CC05 12 HW CONCRETE,                ! Name
  Rough,                                  ! Roughness
  0.3048,                                 ! Thickness {m}
  1.31100006809656,                       ! Conductivity {W/m-K}
  2240,                                   ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Material,
  {71172e5a-44df-48a9-be4f-585d2a28fb49}, !- Handle
  {cd853bd4-9624-4e37-8331-b8f6e7d6ec01}; !- Material Name

OS:StandardsInformation:Material,
  {23536dd6-c4e4-49b7-b616-5cf75ac4f773}, !- Handle
  {5e23605f-3d0b-4732-bacb-f83b8db8352a}; !- Material Name

OS:StandardsInformation:Material,
  {c8c1ebf7-93af-436e-a3c8-4f4daa1c608a}, !- Handle
  {b17611c8-8b3d-49fd-a4c5-9a9c20f21b57}; !- Material Name

OS:Material,
  {d83efbb0-d52b-4426-b567-9dbf5e396421}, !- Handle
  R-10 Spray Foam Insulation,             !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.0288455777728565,                     !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f650930b-1ed9-4d1e-9e12-80555dc4578f}, !- Handle
  {d83efbb0-d52b-4426-b567-9dbf5e396421}; !- Material Name

OS:Construction,
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Handle
  Canyon28 Proposed Ground Floor,         !- Name
  {596691f2-93a9-41a5-b350-b0675a1986b4}, !- Surface Rendering Name
  {d83efbb0-d52b-4426-b567-9dbf5e396421}, !- Layer 1
  {cd853bd4-9624-4e37-8331-b8f6e7d6ec01}; !- Layer 2

OS:StandardsInformation:Construction,
  {cf9850e5-7524-4c42-9ef0-10cfaaea747a}, !- Handle
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:StandardsInformation:Material,
  {4dafc9b6-16dc-45c8-ad09-a28964aaab85}, !- Handle
  {1fd4c2ad-aa1e-4cc7-9ac2-8ba150c7bfaa}; !- Material Name

OS:Material,
  {67b9dc82-e4b8-46d9-a10c-0c00d87ce6ef}, ! Handle
  R-30 Roof Insulation,                   ! Name
  MediumRough,                            ! Roughness
  0.1524,                                 ! Thickness {m}
  0.0288455777728565,                     ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Material,
  {150c9262-afdb-45b1-947d-12772963b70e}, !- Handle
  {67b9dc82-e4b8-46d9-a10c-0c00d87ce6ef}; !- Material Name

OS:Construction,
  {761134be-c7b5-4c9f-a5f7-830f82f29a07}, ! Handle
  Canyon28 Proposed Roof,                 ! Name
  {6f29ff95-111f-4c8b-aff8-e9830b43df3f}, ! Surface Rendering Name
  {52aefe6e-39e3-4517-971e-fc004c61586c}, ! Layer 1
  {67b9dc82-e4b8-46d9-a10c-0c00d87ce6ef}, !- Layer 2
  {6384cdc9-cc17-4267-b963-88d84cf73c57}; !- Layer 3

OS:StandardsInformation:Construction,
  {4243c59b-2f57-4e80-867b-76f1b2e97e9e}, !- Handle
  {761134be-c7b5-4c9f-a5f7-830f82f29a07}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {9f7cdbd6-74e1-40e7-94e6-5ace86d549cf}, !- Handle
  Metal Panel - 1/4 in.,                  ! Name
  Smooth,                                 ! Roughness
  0.00635,                                ! Thickness {m}
  45.28,                                  ! Conductivity {W/m-K}
  7824,                                   ! Density {kg/m3}
  500;                                    ! Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {0a637e37-a03e-4776-803e-0cef9a75ff21}, !- Handle
  {9f7cdbd6-74e1-40e7-94e6-5ace86d549cf}; !- Material Name

OS:Material,
  {f833c277-8e0b-46fd-8dd5-257dcc936c2f}, !- Handle
  R-12 Rigid Insulation,                  !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.0240380295533434,                     !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {13f1c59a-8089-4d81-8521-a2185d008350}, !- Handle
  {f833c277-8e0b-46fd-8dd5-257dcc936c2f}; !- Material Name

OS:Material:AirGap,
  {34292249-b0f0-4f0d-b45c-4841e7326926}, !- Handle
  1.75IN Air Gap,                         !- Name
  0.176110183682306;                      !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {6cf97393-832d-4cb5-be98-f1d176229348}, !- Handle
  {34292249-b0f0-4f0d-b45c-4841e7326926}; !- Material Name

OS:StandardsInformation:Material,
  {ba84313f-6a93-4033-9d7e-9150516ba54c}, !- Handle
  {29b0999e-ee5c-40e7-87fd-096dfa27b1f6}; !- Material Name

OS:Material,
  {fd2b9abd-c7bf-41a2-837a-a197e6403ff3}, ! Handle
  5/8IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.015875,                               ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  784.9,                                  ! Density {kg/m3}
  830,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.92,                                   ! Solar Absorptance
  0.92;                                   ! Visible Absorptance

OS:StandardsInformation:Material,
  {715eefd4-a16a-43a2-9a1e-11bbcb6c855e}, !- Handle
  {fd2b9abd-c7bf-41a2-837a-a197e6403ff3}; !- Material Name

OS:Construction,
  {9809e56d-d625-4817-b461-dc78851db105}, !- Handle
  Canyon28 Proposed Wall,                 !- Name
  {c04a495e-53b4-4f91-8e38-0319b09e6006}, !- Surface Rendering Name
  {9f7cdbd6-74e1-40e7-94e6-5ace86d549cf}, !- Layer 1
  {34292249-b0f0-4f0d-b45c-4841e7326926}, !- Layer 2
  {f833c277-8e0b-46fd-8dd5-257dcc936c2f}, !- Layer 3
  {fd2b9abd-c7bf-41a2-837a-a197e6403ff3}, !- Layer 4
  {8592dda6-650b-4bbd-820e-10263a802707}, !- Layer 5
  {fd2b9abd-c7bf-41a2-837a-a197e6403ff3}; !- Layer 6

OS:StandardsInformation:Construction,
  {30d827fc-4fe0-4394-87ad-66d966a548e8}, !- Handle
  {9809e56d-d625-4817-b461-dc78851db105}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:StandardsInformation:Material,
  {35cc7014-0c70-42c4-b478-e544122ca139}, !- Handle
  {f225c13b-820b-4eb0-8dea-143faa8fb88d}; !- Material Name

OS:Material,
  {8592dda6-650b-4bbd-820e-10263a802707}, ! Handle
  6IN Metal Stud with R-21 Batt,          ! Name
  MediumRough,                            ! Roughness
  0.1524,                                 ! Thickness {m}
  0.116941414570049,                      ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Material,
  {cbc8dbe2-3a44-4f81-8362-cfa4acdaa623}, !- Handle
  {8592dda6-650b-4bbd-820e-10263a802707}; !- Material Name

OS:Construction,
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Handle
  GL-1 Glazing Proposed,                  !- Name
  {0cc4ff4d-3020-4533-a3b4-a90b5a8d220e}, !- Surface Rendering Name
  {854ca464-8f0b-4ab1-bc6f-8b8897252886}; !- Layer 1

OS:StandardsInformation:Construction,
  {e65241e3-06a8-47a8-9c00-8ce97135b1ad}, !- Handle
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing,                          !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Handle
  GL-2 Glazing Proposed,                  !- Name
  {14fb3c5c-0a11-47ea-bc3c-7ca5f18c001d}, !- Surface Rendering Name
  {55eb9582-b361-40eb-96e9-cbe55c8f4625}; !- Layer 1

OS:StandardsInformation:Construction,
  {b66060fb-2bd6-46de-9476-a1077e07edcd}, !- Handle
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing,                          !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Handle
  GL-3 Glazing Proposed,                  !- Name
  {8f862fd4-4243-46fb-8780-f40c9c1f8eeb}, !- Surface Rendering Name
  {cf4db80f-9791-4d57-90a7-5836c43d7d75}; !- Layer 1

OS:StandardsInformation:Construction,
  {57a53b1c-6d2b-4c69-9c28-128bd6d54334}, !- Handle
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing,                          !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {04d27452-a352-4d19-8de6-73298a485b10}, !- Handle
  Glazing Spandrel Panel Baseline,        !- Name
  {24bb0627-77a2-4eee-94e4-8d72b7332b8d}, !- Surface Rendering Name
  {bf6bb3a8-d084-4e18-8fc3-8c5dccf6ea93}; !- Layer 1

OS:StandardsInformation:Construction,
  {639b09b8-6185-491b-9447-b4eb32160933}, !- Handle
  {04d27452-a352-4d19-8de6-73298a485b10}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing,                          !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:SimpleGlazingSystem,
  {854ca464-8f0b-4ab1-bc6f-8b8897252886}, !- Handle
  GL-1 Storefront Simple Glazing Material - UValue_0.33_SHGC_0.25_VT_0.60, !- Name
  1.87382690256745,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {94317390-c9f6-41a6-9b5c-f057b787fc74}, !- Handle
  {854ca464-8f0b-4ab1-bc6f-8b8897252886}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {55eb9582-b361-40eb-96e9-cbe55c8f4625}, !- Handle
  GL-2 Storefront Simple Glazing Material - UValue_0.33_SHGC_0.23_VT_0.51, !- Name
  1.87382690256745,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.51;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {1fcd6a61-6fb1-4845-a2ad-d7f4014eeca9}, !- Handle
  {55eb9582-b361-40eb-96e9-cbe55c8f4625}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {cf4db80f-9791-4d57-90a7-5836c43d7d75}, !- Handle
  GL-3 Storefront Simple Glazing Material - UValue_0.33_SHGC_0.21_VT_0.38, !- Name
  1.87382690256745,                       !- U-Factor {W/m2-K}
  0.21,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {1728596c-c933-4bb5-8a8e-9f6a0db5a966}, !- Handle
  {cf4db80f-9791-4d57-90a7-5836c43d7d75}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {969e06b0-ed82-488b-a6cf-80c2fe090183}, !- Handle
  Spandrel Panel 90.1-2010 CZ5 Steel Framed Wall, !- Name
  0.363408853831263,                      !- U-Factor {W/m2-K}
  0.035,                                  !- Solar Heat Gain Coefficient
  1e-006;                                 !- Visible Transmittance

OS:StandardsInformation:Material,
  {63756460-aee4-4598-a5b7-139b4c9111fc}, !- Handle
  {969e06b0-ed82-488b-a6cf-80c2fe090183}; !- Material Name

OS:Construction,
  {62bcfcbe-b4ed-4414-ae04-3f8377397576}, !- Handle
  ASHRAE 90.1-2010 Floor SteelJoist ClimateZone 5, !- Name
  {0dca39dc-9f72-4319-9366-8bcba4480b30}, !- Surface Rendering Name
  {e4496a3e-576e-4348-aa51-3ae904f19ccf}, !- Layer 1
  {5ea9aa91-8180-4be8-ae5f-a2a860412b77}, !- Layer 2
  {89d242f5-0a68-4fbe-83a1-e662f680a761}; !- Layer 3

OS:Rendering:Color,
  {23204c3d-e948-4d63-87a9-5602903aff90}, !- Handle
  Rendering Color 226,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Material,
  {d36b2e7a-2871-4b3f-9d1d-d4c761b93555}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {65b33a1b-e087-42db-9c5f-57d6bc44339a}, !- Handle
  {d36b2e7a-2871-4b3f-9d1d-d4c761b93555}; !- Material Name

OS:StandardsInformation:Construction,
  {29b76c7c-a3a4-4f25-9ad9-b2de1d2d5670}, !- Handle
  {62bcfcbe-b4ed-4414-ae04-3f8377397576}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material:NoMass,
  {89d242f5-0a68-4fbe-83a1-e662f680a761}, !- Handle
  90.1-2010 Exposed Floor CARPET PAD,     !- Name
  Smooth,                                 !- Roughness
  0.216615525929236,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77e2b579-c08d-44bc-b4df-8976c4e141af}, !- Handle
  {89d242f5-0a68-4fbe-83a1-e662f680a761}; !- Material Name

OS:StandardsInformation:Material,
  {f1a6141c-15a4-4b0d-aba4-60d94a06f355}, !- Handle
  {c8ffe224-3f16-4bf8-99ac-81a885e660c2}; !- Material Name

OS:StandardsInformation:Material,
  {24555cea-fa15-4711-8248-c88e14b94ce4}, !- Handle
  {96dc821e-0480-4762-a518-083ae60f6458}; !- Material Name

OS:Material,
  {5ea9aa91-8180-4be8-ae5f-a2a860412b77}, !- Handle
  4IN HW CONCRETE 90.1-2010 Exposed Floor, !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  2.30764622182852,                       !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {f948bed3-3325-4cf8-8dcc-0acd4d669f4d}, !- Handle
  {5ea9aa91-8180-4be8-ae5f-a2a860412b77}; !- Material Name

OS:Material,
  {e4496a3e-576e-4348-aa51-3ae904f19ccf}, !- Handle
  ASHRAE 90.1-2010 CZ 5 Exposed Floor Insulation, !- Name
  MediumRough,                            !- Roughness
  0.127,                                  !- Thickness {m}
  0.0307446263855325,                     !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bfd65333-ae33-4843-8528-0f903e8f86b0}, !- Handle
  {e4496a3e-576e-4348-aa51-3ae904f19ccf}; !- Material Name

OS:Coil:Heating:Electric,
  {9fb874e7-1bf0-4e3b-9999-4b97eae885a0}, ! Handle
  Elec Htg Coil,                          ! Name
  {7709954d-2dcb-49b6-8236-95e43d13a61c}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {54866e0d-c2ec-4c0b-8db3-efd80e983666}, ! Air Inlet Node Name
  {6ed55e08-34ad-4f84-b41e-5dd2e295cc60}, ! Air Outlet Node Name
  {419cf06a-348f-46ee-9fbc-0713a3c4b3b9}; !- Temperature Setpoint Node Name

OS:Schedule:Constant,
  {7709954d-2dcb-49b6-8236-95e43d13a61c}, !- Handle
  Always On Discrete 1,                   !- Name
  {5aae37d5-a47f-4f49-bb42-e6d0d8ddfa28}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Node,
  {419cf06a-348f-46ee-9fbc-0713a3c4b3b9}, !- Handle
  Node 269,                               !- Name
  {6ed55e08-34ad-4f84-b41e-5dd2e295cc60}, !- Inlet Port
  {8cc22eff-29d6-4634-a07c-c97626f23b32}; !- Outlet Port

OS:Connection,
  {54866e0d-c2ec-4c0b-8db3-efd80e983666}, !- Handle
  {4af11bba-4041-4de7-b6ac-7d95fcec4756}, !- Name
  {c484c761-ec9a-44c5-bb12-404b217ae44d}, !- Source Object
  3,                                      !- Outlet Port
  {9fb874e7-1bf0-4e3b-9999-4b97eae885a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ed55e08-34ad-4f84-b41e-5dd2e295cc60}, !- Handle
  {5baadb52-2bc7-47ad-a370-3c62d332ee92}, !- Name
  {9fb874e7-1bf0-4e3b-9999-4b97eae885a0}, !- Source Object
  6,                                      !- Outlet Port
  {419cf06a-348f-46ee-9fbc-0713a3c4b3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cc22eff-29d6-4634-a07c-c97626f23b32}, !- Handle
  {c072ae02-1782-48db-b713-b5dfaef4579b}, !- Name
  {419cf06a-348f-46ee-9fbc-0713a3c4b3b9}, !- Source Object
  3,                                      !- Outlet Port
  {3628e3d6-d36a-4788-9f83-18c4a5d4f38c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {4f12055f-0d88-48a8-bc35-4b2fc6cf8844}, ! Handle
  Elec Htg Coil 1,                        ! Name
  {7709954d-2dcb-49b6-8236-95e43d13a61c}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {3fe5023c-68ce-41bd-8f73-b674098047d9}, ! Air Inlet Node Name
  {37d7e140-ccf0-4e46-801f-6a45efc83d09}, ! Air Outlet Node Name
  {f927efa1-63cf-4102-b13a-efd3b5deb351}; !- Temperature Setpoint Node Name

OS:Node,
  {f927efa1-63cf-4102-b13a-efd3b5deb351}, !- Handle
  Node 270,                               !- Name
  {37d7e140-ccf0-4e46-801f-6a45efc83d09}, !- Inlet Port
  {9742edc3-aa60-4c7b-8f09-b469cc30f0c8}; !- Outlet Port

OS:Connection,
  {3fe5023c-68ce-41bd-8f73-b674098047d9}, !- Handle
  {9925da23-8520-4554-a90f-0701d902772a}, !- Name
  {cdac6e67-462a-48d1-8755-08c057fd673b}, !- Source Object
  3,                                      !- Outlet Port
  {4f12055f-0d88-48a8-bc35-4b2fc6cf8844}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37d7e140-ccf0-4e46-801f-6a45efc83d09}, !- Handle
  {826c0bc7-19ae-4238-881d-a6a88d776063}, !- Name
  {4f12055f-0d88-48a8-bc35-4b2fc6cf8844}, !- Source Object
  6,                                      !- Outlet Port
  {f927efa1-63cf-4102-b13a-efd3b5deb351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9742edc3-aa60-4c7b-8f09-b469cc30f0c8}, !- Handle
  {bf7eeeea-d6c7-4eff-ab95-95eeaf013eed}, !- Name
  {f927efa1-63cf-4102-b13a-efd3b5deb351}, !- Source Object
  3,                                      !- Outlet Port
  {3ec54953-cd53-4d51-b680-8322d1ff8dc5}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {417f20a3-fda2-4662-b01e-afbb194d0703}, ! Handle
  Elec Htg Coil 2,                        ! Name
  {7709954d-2dcb-49b6-8236-95e43d13a61c}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {89078b8c-8b1d-4836-93eb-8342f0c996e5}, ! Air Inlet Node Name
  {48113620-27f1-4bc4-8267-8894d102fdf0}, ! Air Outlet Node Name
  {2109c7c3-4831-4f4f-8480-741ee7a16e8a}; !- Temperature Setpoint Node Name

OS:Node,
  {2109c7c3-4831-4f4f-8480-741ee7a16e8a}, !- Handle
  Node 271,                               !- Name
  {48113620-27f1-4bc4-8267-8894d102fdf0}, !- Inlet Port
  {13e1c990-1120-4a70-8bfd-ce6faf81356c}; !- Outlet Port

OS:Connection,
  {89078b8c-8b1d-4836-93eb-8342f0c996e5}, !- Handle
  {f06cab92-2a70-4a8a-afa3-bc3a1ea437ef}, !- Name
  {a021551b-27b9-4dd3-afed-562b5ac5854a}, !- Source Object
  3,                                      !- Outlet Port
  {417f20a3-fda2-4662-b01e-afbb194d0703}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48113620-27f1-4bc4-8267-8894d102fdf0}, !- Handle
  {0a9674e3-76f2-425c-b291-1453968eb2cd}, !- Name
  {417f20a3-fda2-4662-b01e-afbb194d0703}, !- Source Object
  6,                                      !- Outlet Port
  {2109c7c3-4831-4f4f-8480-741ee7a16e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e1c990-1120-4a70-8bfd-ce6faf81356c}, !- Handle
  {94035e38-3cc3-46b1-a9f5-1099e5dfe484}, !- Name
  {2109c7c3-4831-4f4f-8480-741ee7a16e8a}, !- Source Object
  3,                                      !- Outlet Port
  {61f020bd-8404-4194-a964-be3732e51105}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c0692f73-5d51-40f8-bcb2-820c7948e528}, ! Handle
  Elec Htg Coil 3,                        ! Name
  {7709954d-2dcb-49b6-8236-95e43d13a61c}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {9c931b98-407d-4b7e-829f-6305c4ebabec}, ! Air Inlet Node Name
  {77b68763-b49b-4bf2-9cd2-10bc0701f427}, ! Air Outlet Node Name
  {072b4e05-4a7c-4d44-80e6-8fc9421e009e}; !- Temperature Setpoint Node Name

OS:Node,
  {072b4e05-4a7c-4d44-80e6-8fc9421e009e}, !- Handle
  Node 272,                               !- Name
  {77b68763-b49b-4bf2-9cd2-10bc0701f427}, !- Inlet Port
  {3a885a5a-5552-429f-acd7-b0a04845b8f5}; !- Outlet Port

OS:Connection,
  {9c931b98-407d-4b7e-829f-6305c4ebabec}, !- Handle
  {7b1e2cb9-8a04-4a13-83ca-f6d02fa4cd59}, !- Name
  {a4d2e3db-cd2c-406e-ac64-0614b33ced93}, !- Source Object
  3,                                      !- Outlet Port
  {c0692f73-5d51-40f8-bcb2-820c7948e528}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77b68763-b49b-4bf2-9cd2-10bc0701f427}, !- Handle
  {a0b58eb2-4e83-4fca-8f63-074d0ae914ea}, !- Name
  {c0692f73-5d51-40f8-bcb2-820c7948e528}, !- Source Object
  6,                                      !- Outlet Port
  {072b4e05-4a7c-4d44-80e6-8fc9421e009e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a885a5a-5552-429f-acd7-b0a04845b8f5}, !- Handle
  {2769ac40-83ef-4fcd-9fc8-9c9df153166a}, !- Name
  {072b4e05-4a7c-4d44-80e6-8fc9421e009e}, !- Source Object
  3,                                      !- Outlet Port
  {c24309c5-b6ba-48d6-84b7-8a132c265522}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {b9b3e15d-aca8-4c28-98a6-332408e82be8}, !- Handle
  OA Temp Reset 1,                        !- Name
  Temperature,                            !- Control Variable
  32.2222222222223,                       !- Setpoint at Outdoor Low Temperature {C}
  -28.8888888888889,                      !- Outdoor Low Temperature {C}
  10.0000000000001,                       !- Setpoint at Outdoor High Temperature {C}
  -6.66666666666663,                      !- Outdoor High Temperature {C}
  {a0042a20-79a7-4948-b8fa-362e9b695a7f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:SetpointManager:OutdoorAirReset,
  {bbd9decc-811a-4bf6-b432-67458b4635cb}, !- Handle
  OA Temp Reset,                          !- Name
  Temperature,                            !- Control Variable
  32.2222222222223,                       !- Setpoint at Outdoor Low Temperature {C}
  -28.8888888888889,                      !- Outdoor Low Temperature {C}
  10.0000000000001,                       !- Setpoint at Outdoor High Temperature {C}
  -6.66666666666663,                      !- Outdoor High Temperature {C}
  {ba0d4d41-22b8-4a1e-abe0-c41b143c80b3}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:SetpointManager:OutdoorAirReset,
  {20d52e85-5e5b-42e5-8560-6b4c21d5f839}, !- Handle
  OA Temp Reset 2,                        !- Name
  Temperature,                            !- Control Variable
  32.2222222222223,                       !- Setpoint at Outdoor Low Temperature {C}
  -28.8888888888889,                      !- Outdoor Low Temperature {C}
  10.0000000000001,                       !- Setpoint at Outdoor High Temperature {C}
  -6.66666666666663,                      !- Outdoor High Temperature {C}
  {fa7ea1b8-b62a-41fa-81b1-d6fc62909bca}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:SetpointManager:OutdoorAirReset,
  {acf2ffe3-9271-472e-80d9-336a6d834a4c}, !- Handle
  OA Temp Reset 3,                        !- Name
  Temperature,                            !- Control Variable
  32.2222222222223,                       !- Setpoint at Outdoor Low Temperature {C}
  -28.8888888888889,                      !- Outdoor Low Temperature {C}
  10.0000000000001,                       !- Setpoint at Outdoor High Temperature {C}
  -6.66666666666663,                      !- Outdoor High Temperature {C}
  {16e1b0d7-a0e8-42dd-bb82-f15a0afb7b73}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Rendering:Color,
  {596691f2-93a9-41a5-b350-b0675a1986b4}, !- Handle
  Rendering Color 227,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c04a495e-53b4-4f91-8e38-0319b09e6006}, !- Handle
  Rendering Color 228,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {497c21ba-febb-401e-a743-4be37ecd4830}, !- Handle
  Cycling PTAC DX Clg Elec Htg,           !- Name
  {11a5c893-17db-4e7d-b9e8-cbe625bef899}, !- Availability Schedule Name
  {61ac612d-9f25-48c2-8e71-40ddd56f4f22}, !- Air Inlet Node Name
  {329149c7-35e5-4aab-9dd8-6fdbdcbbe2eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3c93d04a-2ff2-4027-9802-4565d844c117}, !- Supply Air Fan Name
  {b7a16eaa-d03e-4892-9694-1d86c47bc3b5}, !- Heating Coil Name
  {bbca3fc6-702c-4d0b-ad20-9a5de662d6fd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {11a5c893-17db-4e7d-b9e8-cbe625bef899}, !- Handle
  Always On Discrete 2,                   !- Name
  {b0d8fe61-f3e8-4a33-8239-40b4259d12a5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Handle
  Cycling Fan Mode Always Zero,           !- Name
  {c70f9a88-0a65-4993-aa8d-6942a0c200d6}, !- Schedule Type Limits Name
  {e5c866ac-bf65-477a-af6b-caaf97141f05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5c866ac-bf65-477a-af6b-caaf97141f05}, !- Handle
  Cycling PTAC Fan Mode Sch Default,      !- Name
  {c70f9a88-0a65-4993-aa8d-6942a0c200d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b0d8fe61-f3e8-4a33-8239-40b4259d12a5}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {c70f9a88-0a65-4993-aa8d-6942a0c200d6}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Fan:OnOff,
  {3c93d04a-2ff2-4027-9802-4565d844c117}, !- Handle
  Cycling Elec PTAC Fan,                  !- Name
  {a1d2633d-a2e5-4e16-96c6-3bde26c19aed}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  373.13518718,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c67b6d3-3ab5-407c-91df-9be0240fce70}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d85b9215-05b1-45af-b6d2-911b63de1524}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {a1d2633d-a2e5-4e16-96c6-3bde26c19aed}, !- Handle
  Always On Discrete 3,                   !- Name
  {b0d8fe61-f3e8-4a33-8239-40b4259d12a5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {7c67b6d3-3ab5-407c-91df-9be0240fce70}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d85b9215-05b1-45af-b6d2-911b63de1524}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {b7a16eaa-d03e-4892-9694-1d86c47bc3b5}, !- Handle
  Cycling PTAC Elec Htg Coil,             !- Name
  {d0379925-9946-4e59-ae85-fe67b329823c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {d0379925-9946-4e59-ae85-fe67b329823c}, !- Handle
  Always On Discrete 4,                   !- Name
  {b0d8fe61-f3e8-4a33-8239-40b4259d12a5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Cooling:DX:SingleSpeed,
  {bbca3fc6-702c-4d0b-ad20-9a5de662d6fd}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Name
  {22275096-5bbc-44ff-baaf-723c0032d5b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f916776-0262-40b8-abdb-c03ec3c4ae90}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86cea220-801a-4b61-a962-1765cb70e12a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4711b121-86fd-4605-a519-671575bfe124}, !- Energy Input Ratio Function of Temperature Curve Name
  {ae053854-25bd-439e-865f-82445acf7199}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c03775a5-a83d-4638-bec7-ed0c30f26bc0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Schedule:Constant,
  {22275096-5bbc-44ff-baaf-723c0032d5b4}, !- Handle
  Always On Discrete 5,                   !- Name
  {b0d8fe61-f3e8-4a33-8239-40b4259d12a5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {1f916776-0262-40b8-abdb-c03ec3c4ae90}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {86cea220-801a-4b61-a962-1765cb70e12a}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {4711b121-86fd-4605-a519-671575bfe124}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ae053854-25bd-439e-865f-82445acf7199}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c03775a5-a83d-4638-bec7-ed0c30f26bc0}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {77c41372-9af0-43c2-9843-41601f72da70}, !- Handle
  Node 10,                                !- Name
  {c46ebff0-1143-4874-a50b-aad7da4f2a94}, !- Inlet Port
  {61ac612d-9f25-48c2-8e71-40ddd56f4f22}; !- Outlet Port

OS:Connection,
  {c46ebff0-1143-4874-a50b-aad7da4f2a94}, !- Handle
  {25f99b28-5ab3-4ee6-afb3-2bff60085a04}, !- Name
  {8a8e6daa-2684-4d40-ad12-99d258fc34f0}, !- Source Object
  3,                                      !- Outlet Port
  {77c41372-9af0-43c2-9843-41601f72da70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ac612d-9f25-48c2-8e71-40ddd56f4f22}, !- Handle
  {6aef6719-45f6-487e-8aef-f9926c588a26}, !- Name
  {77c41372-9af0-43c2-9843-41601f72da70}, !- Source Object
  3,                                      !- Outlet Port
  {497c21ba-febb-401e-a743-4be37ecd4830}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3a11341-de9c-41e1-a093-319bae4b9259}, !- Handle
  Node 12,                                !- Name
  {329149c7-35e5-4aab-9dd8-6fdbdcbbe2eb}, !- Inlet Port
  {9565b8b5-af25-4968-97ab-95cecaa9c0a6}; !- Outlet Port

OS:Connection,
  {9565b8b5-af25-4968-97ab-95cecaa9c0a6}, !- Handle
  {cad45ec0-b455-4622-96af-bce17a18ee25}, !- Name
  {f3a11341-de9c-41e1-a093-319bae4b9259}, !- Source Object
  3,                                      !- Outlet Port
  {8a08501f-52bd-4349-833f-5c1193e1bbe6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {329149c7-35e5-4aab-9dd8-6fdbdcbbe2eb}, !- Handle
  {d3e44259-1deb-4e55-bc8b-9ccc84356b82}, !- Name
  {497c21ba-febb-401e-a743-4be37ecd4830}, !- Source Object
  4,                                      !- Outlet Port
  {f3a11341-de9c-41e1-a093-319bae4b9259}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {d1e9f657-6400-4462-9afc-07aff4a39c35}, !- Handle
  CV Unit Heater Elec,                    !- Name
  {7709954d-2dcb-49b6-8236-95e43d13a61c}, !- Availability Schedule Name
  {efe9d569-3aa4-4f06-a4b4-15c7f28f2ca7}, !- Air Inlet Node Name
  {8d80a47c-b736-4858-b443-f0acb3eb262c}, !- Air Outlet Node Name
  {069db0e5-a4fe-48b5-be0b-bb75a471485f}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {832ed7c7-e008-4345-9293-f1ee873e6722}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {069db0e5-a4fe-48b5-be0b-bb75a471485f}, !- Handle
  CV Unit Heater Fan,                     !- Name
  {7709954d-2dcb-49b6-8236-95e43d13a61c}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  191.90930526495,                        !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {832ed7c7-e008-4345-9293-f1ee873e6722}, !- Handle
  Unit Heater Elec Htg Coil,              !- Name
  {7709954d-2dcb-49b6-8236-95e43d13a61c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {7b82491d-af95-4985-8919-e28802b015cd}, !- Handle
  Node 29,                                !- Name
  {d366f77b-bb11-4278-b4d1-60771e592f28}, !- Inlet Port
  {efe9d569-3aa4-4f06-a4b4-15c7f28f2ca7}; !- Outlet Port

OS:Connection,
  {d366f77b-bb11-4278-b4d1-60771e592f28}, !- Handle
  {8d5aa6a1-0542-4957-8ebb-c1a028f478b4}, !- Name
  {5584a93c-50f7-4be0-b051-6c8e6ec8718c}, !- Source Object
  3,                                      !- Outlet Port
  {7b82491d-af95-4985-8919-e28802b015cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe9d569-3aa4-4f06-a4b4-15c7f28f2ca7}, !- Handle
  {e49ff30f-7d50-4f1c-80cc-0a100b47f7ab}, !- Name
  {7b82491d-af95-4985-8919-e28802b015cd}, !- Source Object
  3,                                      !- Outlet Port
  {d1e9f657-6400-4462-9afc-07aff4a39c35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {efaf8701-8a63-482a-bf83-d3d31d076e79}, !- Handle
  Node 31,                                !- Name
  {8d80a47c-b736-4858-b443-f0acb3eb262c}, !- Inlet Port
  {0432762a-1ad0-4bef-8322-e013162e63e1}; !- Outlet Port

OS:Connection,
  {0432762a-1ad0-4bef-8322-e013162e63e1}, !- Handle
  {f570192b-4967-4ea1-afa7-6e9a1caff969}, !- Name
  {efaf8701-8a63-482a-bf83-d3d31d076e79}, !- Source Object
  3,                                      !- Outlet Port
  {1dda274d-570c-47ef-9647-39af86fb29e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d80a47c-b736-4858-b443-f0acb3eb262c}, !- Handle
  {f1dbf704-f575-4f84-bd5c-4b0f4a89884e}, !- Name
  {d1e9f657-6400-4462-9afc-07aff4a39c35}, !- Source Object
  4,                                      !- Outlet Port
  {efaf8701-8a63-482a-bf83-d3d31d076e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d5626c18-a09d-4599-ae6b-4c861b64d12f}, !- Handle
  High ClgSetp,                           !- Name
  {f0eb7233-a82e-443c-a366-25375ebac630}, !- Schedule Type Limits Name
  {05c51098-1b4e-47c1-b640-6ef247e1f3a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05c51098-1b4e-47c1-b640-6ef247e1f3a8}, !- Handle
  Schedule Day 26,                        !- Name
  {f0eb7233-a82e-443c-a366-25375ebac630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Construction,
  {fd3e1c7d-9362-4dbd-922b-ac4e91b962bb}, !- Handle
  ASHRAE 90.1-2010 Floor SteelJoist Exposed ClimateZone 5, !- Name
  {23204c3d-e948-4d63-87a9-5602903aff90}, !- Surface Rendering Name
  {e4496a3e-576e-4348-aa51-3ae904f19ccf}, !- Layer 1
  {5ea9aa91-8180-4be8-ae5f-a2a860412b77}, !- Layer 2
  {89d242f5-0a68-4fbe-83a1-e662f680a761}; !- Layer 3

OS:StandardsInformation:Construction,
  {c2a5bb21-70f2-4296-8484-a3bd05916089}, !- Handle
  {fd3e1c7d-9362-4dbd-922b-ac4e91b962bb}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Schedule:Ruleset,
  {6568215b-001e-40a2-8983-300c73f7e402}, !- Handle
  Canyon28 Elevator Schedule,             !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  {a4d828a7-330f-4ed2-a7dd-f018ca9d08f3}, !- Default Day Schedule Name
  {66ad13a5-733c-4c7a-939f-18962e844609}, !- Summer Design Day Schedule Name
  {a2f1c6dd-aa73-444a-9edb-d5ebb2c70600}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4d828a7-330f-4ed2-a7dd-f018ca9d08f3}, !- Handle
  Canyon28 Elevator Schedule OnDays,      !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {66ad13a5-733c-4c7a-939f-18962e844609}, !- Handle
  Canyon28 Elevator Schedule Summer Design Day, !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a2f1c6dd-aa73-444a-9edb-d5ebb2c70600}, !- Handle
  Canyon28 Elevator Schedule Winter Design Day, !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b7bb5cc-8bfe-4433-b704-ab7fd5e37bea}, !- Handle
  Canyon28 Elevator Schedule Sunday Rule, !- Name
  {6568215b-001e-40a2-8983-300c73f7e402}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc30679d-c48c-4a38-913a-2affa5987310}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc30679d-c48c-4a38-913a-2affa5987310}, !- Handle
  Canyon28 Elevator Schedule Sunday,      !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {634a6b5e-c15b-42fe-8c4f-8556dc8c4709}, !- Handle
  Canyon28 Elevator Schedule Saturday Rule, !- Name
  {6568215b-001e-40a2-8983-300c73f7e402}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b8b3972-e434-462f-8ab9-deedbd520f11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b8b3972-e434-462f-8ab9-deedbd520f11}, !- Handle
  Canyon28 Elevator Schedule Saturday,    !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:SubSurface,
  {a8e7bf69-3558-441e-b884-0be1cc3a6a8e}, !- Handle
  Sub Surface 270,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {01252e95-399e-4f9e-b99e-f1ceccab7973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.18621948858588, 0, 2.97497500000003,  !- X,Y,Z Vertex 1 {m}
  1.18621948858588, 0, 1.016,             !- X,Y,Z Vertex 2 {m}
  -0.6604, 0, 1.016,                      !- X,Y,Z Vertex 3 {m}
  -0.6604, 0, 2.97497500000003;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6fd6fdb-f39c-44b2-a09e-737565ec17ac}, !- Handle
  Sub Surface 272,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {f6bc86b3-6e1f-4503-8076-b08d96ad9f87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760835, 19.8755, 1.00964999644747, !- X,Y,Z Vertex 1 {m}
  0.686152609760835, 19.8755, 0.914399999999978, !- X,Y,Z Vertex 2 {m}
  0.686152609760835, 14.9986999978367, 0.91439999999999, !- X,Y,Z Vertex 3 {m}
  0.686152609760835, 14.9986983049899, 1.0096500005442; !- X,Y,Z Vertex 4 {m}

OS:LifeCycleCost,
  {e4afb6e1-f2ee-4ae9-8abd-84a48c433e84}, !- Handle
  Replace Roof Constructions,             !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {db590001-a174-4872-bae8-23d3eab10836}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {72f0ea36-aabd-405b-b4e4-75e004fde799}, !- Handle
  Replace Wall Constructions,             !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {db590001-a174-4872-bae8-23d3eab10836}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {43942384-75d0-45ea-b3a0-49ed8d721f0f}, !- Handle
  Replace Floor Constructions,            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {db590001-a174-4872-bae8-23d3eab10836}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {b392890a-54e1-4a22-b7fb-4c4bce9aa0c6}, !- Handle
  Replace Glazing Constructions,          !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {db590001-a174-4872-bae8-23d3eab10836}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {8b791ac0-a81f-4d97-b615-bca111a7aed4}, !- Handle
  Replace Glazing Constructions,          !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {db590001-a174-4872-bae8-23d3eab10836}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {32be3da4-dc99-4167-ad14-ead897847762}, !- Handle
  Replace Glazing Constructions,          !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {db590001-a174-4872-bae8-23d3eab10836}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {6135ec59-341a-4bb0-b28c-23437f2fa200}, !- Handle
  Replace Glazing Constructions,          !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {db590001-a174-4872-bae8-23d3eab10836}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {7ea2c500-9577-446a-8da6-4e1364cb820b}, !- Handle
  ApplyProposedPackage,                   !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {db590001-a174-4872-bae8-23d3eab10836}, !- Item Name
  284350,                                 !- Cost
  CostPerEach;                            !- Cost Units

OS:WeatherFile,
  {5a9ca85c-fb1a-4845-b76a-bc8abe44f7e8}, !- Handle
  Broomfield Jeffco  Boulder   S,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724699,                                 !- WMO Number
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  file:files/USA_CO_Boulder-Broomfield-Jefferson.County.AP.724699_TMY3.epw, !- Url
  9BDD69B5;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {2cf937eb-650b-401f-9453-cbbde14fc352}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6f1dad17-5a1d-48e5-bdea-1b801936dc89}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e7493dba-bbc5-4368-95fa-a2321d7fd3de}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c6310c8a-f921-49f4-abaf-230757777cf8}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a5c3f4fb-3f37-4d87-a360-ca99ed02abfd}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {77b856ac-e8b1-4a7d-9ef1-bb64171ccc78}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {96667a80-b500-4b86-8954-7e6f25735955}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  58300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:Schedule:Ruleset,
  {8648c301-f0c8-4842-bd4e-a0ec696f4e85}, !- Handle
  Default Medium Office Hot Water Schedule, !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  {2b278cac-73b7-439b-8e4e-7949d1b2abd0}, !- Default Day Schedule Name
  {44f926eb-bb4c-440c-99ca-57ec419e2a0c}, !- Summer Design Day Schedule Name
  {7353d16e-e3f1-45fa-beaa-47d348e6193d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b278cac-73b7-439b-8e4e-7949d1b2abd0}, !- Handle
  Default Medium Office Hot Water Schedule Weekday, !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {637307e6-5bca-4f5e-9a0c-a555bbb14c4b}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7353d16e-e3f1-45fa-beaa-47d348e6193d}, !- Handle
  Default Medium Office Hot Water Schedule Winter Design Day, !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be40d290-1502-4404-b961-21318b77de50}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44f926eb-bb4c-440c-99ca-57ec419e2a0c}, !- Handle
  Default Medium Office Hot Water Schedule Summer Design Day, !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {3e6584d6-5c97-4a87-9bb3-1098228698c6}, !- Handle
  Default Medium Office Hot Water Schedule Saturday Rule, !- Name
  {8648c301-f0c8-4842-bd4e-a0ec696f4e85}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70e531a1-fcea-41dd-a788-47d201494f4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70e531a1-fcea-41dd-a788-47d201494f4c}, !- Handle
  Default Medium Office Hot Water Schedule Saturday, !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {7f6f8670-5f75-4de8-8037-db95bb275052}, !- Handle
  Default Medium Office Hot Water Schedule Sunday Rule, !- Name
  {8648c301-f0c8-4842-bd4e-a0ec696f4e85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef145cec-4044-430d-9572-7dd95e818b7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef145cec-4044-430d-9572-7dd95e818b7e}, !- Handle
  Default Medium Office Hot Water Schedule Sunday, !- Name
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {60a2d8fe-df74-45cd-b4c4-3fd7805e941d}, !- Handle
  DHW-Loop-Temp-Schedule,                 !- Name
  {03ed3f0d-967e-40c0-b3b0-9edebc1fe9d3}, !- Schedule Type Limits Name
  {f22d4603-36cd-46c2-8ca6-5d53ad8c30d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f22d4603-36cd-46c2-8ca6-5d53ad8c30d1}, !- Handle
  DHW-Loop-Temp-Schedule All Days,        !- Name
  {03ed3f0d-967e-40c0-b3b0-9edebc1fe9d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222222;                       !- Value Until Time 1

OS:WaterHeater:Mixed,
  {871495f7-d30f-4d8d-a5c8-279dfc6b1fa9}, !- Handle
  DHW-Loop Electric Water Heater,         !- Name
  0.757082,                               !- Tank Volume {m3}
  {60a2d8fe-df74-45cd-b4c4-3fd7805e941d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5000,                               !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f68dd120-f1f4-4879-9fd4-7dd105e32e5c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.11397919948333,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.11397919948333,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f15a1fdb-5530-4009-9dc2-20ac2dfb7c7f}, !- Use Side Inlet Node Name
  {15fa459c-41c2-43c6-9757-237977f53a93}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {cbfe54fd-67e0-4c0f-bc9c-42279431a846}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {03ed3f0d-967e-40c0-b3b0-9edebc1fe9d3}, !- Schedule Type Limits Name
  {19dd7ba5-e957-49bf-81e5-98d892791124}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19dd7ba5-e957-49bf-81e5-98d892791124}, !- Handle
  Schedule Day 13,                        !- Name
  {03ed3f0d-967e-40c0-b3b0-9edebc1fe9d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3641c76-18fb-4f87-bd3b-dda1835fd382}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {03ed3f0d-967e-40c0-b3b0-9edebc1fe9d3}, !- Schedule Type Limits Name
  {8662fe9a-585b-49b3-9b88-829a3907608a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8662fe9a-585b-49b3-9b88-829a3907608a}, !- Handle
  Schedule Day 29,                        !- Name
  {03ed3f0d-967e-40c0-b3b0-9edebc1fe9d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f68dd120-f1f4-4879-9fd4-7dd105e32e5c}, !- Handle
  DHW-Loop Electric Water Heater-Ambient-Temp-Schedule, !- Name
  {03ed3f0d-967e-40c0-b3b0-9edebc1fe9d3}, !- Schedule Type Limits Name
  {76b98f01-0bbe-40b5-b90b-5907262800e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76b98f01-0bbe-40b5-b90b-5907262800e8}, !- Handle
  DHW-Loop Electric Water Heater-Ambient-Temp-Schedule All Days, !- Name
  {03ed3f0d-967e-40c0-b3b0-9edebc1fe9d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:PlantLoop,
  {1df36689-b187-4aa1-9d9d-f5912b4756c2}, !- Handle
  DHW-Loop,                               !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b4033744-7842-473a-98cf-1853d795175b}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {49db3105-1367-4481-a871-2c0970187a9f}, !- Plant Side Inlet Node Name
  {2a45c216-5bb6-41d1-acde-67aca8b0225b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3e6fe9b5-b915-4247-9607-3bdc91da95dc}, !- Demand Side Inlet Node Name
  {931ee4a8-3b6b-48d0-8277-8fdcc5dc512e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e9ed6628-4e54-48fd-bc95-a3a93fe15d48}, !- Handle
  {1df36689-b187-4aa1-9d9d-f5912b4756c2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222222,                       !- Design Loop Exit Temperature {C}
  47.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {bb2a867f-69fa-44fe-84cf-bfac9f83ef19}, !- Handle
  Node 36,                                !- Name
  {49db3105-1367-4481-a871-2c0970187a9f}, !- Inlet Port
  {820631cc-24af-4a0b-a8b1-60c24d42901b}; !- Outlet Port

OS:Node,
  {b4033744-7842-473a-98cf-1853d795175b}, !- Handle
  Node 39,                                !- Name
  {d2277070-380f-40d3-9da4-9cb393d7d39f}, !- Inlet Port
  {2a45c216-5bb6-41d1-acde-67aca8b0225b}; !- Outlet Port

OS:Node,
  {4473b9c6-c53c-4d30-ae03-0a929ce9572f}, !- Handle
  Node 273,                               !- Name
  {6a5ca585-d78d-4f81-bfe1-0b04980192f4}, !- Inlet Port
  {f15a1fdb-5530-4009-9dc2-20ac2dfb7c7f}; !- Outlet Port

OS:Connector:Mixer,
  {e85cf468-25f3-4dd5-bcc2-83105e49ef70}, !- Handle
  Connector Mixer 1,                      !- Name
  {a82bf0c9-c0de-4da2-94f5-1f2243943066}, !- Outlet Branch Name
  {90b8f970-c3db-46ad-8fbd-95b5c86edda8}, !- Inlet Branch Name 1
  {867e4bb7-5551-44c3-863f-cd2cbf9e5381}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9c36f0d8-50b7-4c2f-adaa-4ed3fad4b399}, !- Handle
  Connector Splitter 1,                   !- Name
  {0f952316-c138-4658-b0a1-f2f2a2001014}, !- Inlet Branch Name
  {6a5ca585-d78d-4f81-bfe1-0b04980192f4}, !- Outlet Branch Name 1
  {b6febef2-635e-4f96-b39e-4deb4e210f40}; !- Outlet Branch Name 2

OS:Connection,
  {49db3105-1367-4481-a871-2c0970187a9f}, !- Handle
  {39365c32-9859-4ccc-a8af-7d93875d7008}, !- Name
  {1df36689-b187-4aa1-9d9d-f5912b4756c2}, !- Source Object
  13,                                     !- Outlet Port
  {bb2a867f-69fa-44fe-84cf-bfac9f83ef19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5ca585-d78d-4f81-bfe1-0b04980192f4}, !- Handle
  {1dc6b8c9-fc67-42bb-a919-0f600b29c106}, !- Name
  {9c36f0d8-50b7-4c2f-adaa-4ed3fad4b399}, !- Source Object
  3,                                      !- Outlet Port
  {4473b9c6-c53c-4d30-ae03-0a929ce9572f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a45c216-5bb6-41d1-acde-67aca8b0225b}, !- Handle
  {b33fc4b0-77cf-4879-be40-76ed12a475e4}, !- Name
  {b4033744-7842-473a-98cf-1853d795175b}, !- Source Object
  3,                                      !- Outlet Port
  {1df36689-b187-4aa1-9d9d-f5912b4756c2}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {338f97f1-1cf2-45e7-bbc3-705f77de4363}, !- Handle
  Node 274,                               !- Name
  {3e6fe9b5-b915-4247-9607-3bdc91da95dc}, !- Inlet Port
  {47d354e4-bf8c-490f-b435-4ca3511b61c7}; !- Outlet Port

OS:Node,
  {14755eb6-58fe-47eb-839c-985cc645eb1b}, !- Handle
  Node 275,                               !- Name
  {a1fc518f-b5d6-4e03-b6a2-1750d28d5ba3}, !- Inlet Port
  {931ee4a8-3b6b-48d0-8277-8fdcc5dc512e}; !- Outlet Port

OS:Node,
  {00ae0eeb-af61-4551-be4f-8fd0ebabbce8}, !- Handle
  Node 276,                               !- Name
  {2ca43c3f-e937-43df-a832-ced00137a62c}, !- Inlet Port
  {4eb36926-09a3-451f-9dc6-c309bda72c86}; !- Outlet Port

OS:Connector:Mixer,
  {3f9679aa-7813-4aba-b1bb-74d8720ad4bb}, !- Handle
  Connector Mixer 2,                      !- Name
  {0601944c-3c44-4527-bd42-12ba3c187f0b}, !- Outlet Branch Name
  {de6b5092-2778-4e47-8996-54d3cd61b698}, !- Inlet Branch Name 1
  {0d32bc61-7521-49ef-90d0-bedbd6ec9c6b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c6cb89ee-39d3-4caf-815f-130cc907933f}, !- Handle
  Connector Splitter 2,                   !- Name
  {968c56e0-fbe4-42f3-bfac-86aa3fce8798}, !- Inlet Branch Name
  {2ca43c3f-e937-43df-a832-ced00137a62c}, !- Outlet Branch Name 1
  {87487b30-089d-4967-b2c1-54ae983930fd}; !- Outlet Branch Name 2

OS:Connection,
  {3e6fe9b5-b915-4247-9607-3bdc91da95dc}, !- Handle
  {1a5f1fe2-a2a8-42ff-adda-86d97ca3535d}, !- Name
  {1df36689-b187-4aa1-9d9d-f5912b4756c2}, !- Source Object
  16,                                     !- Outlet Port
  {338f97f1-1cf2-45e7-bbc3-705f77de4363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca43c3f-e937-43df-a832-ced00137a62c}, !- Handle
  {3bd210e7-ada5-4ad0-9ac2-7db1d0852104}, !- Name
  {c6cb89ee-39d3-4caf-815f-130cc907933f}, !- Source Object
  3,                                      !- Outlet Port
  {00ae0eeb-af61-4551-be4f-8fd0ebabbce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931ee4a8-3b6b-48d0-8277-8fdcc5dc512e}, !- Handle
  {3a74dbe6-525b-495f-aefd-049ec0710a7a}, !- Name
  {14755eb6-58fe-47eb-839c-985cc645eb1b}, !- Source Object
  3,                                      !- Outlet Port
  {1df36689-b187-4aa1-9d9d-f5912b4756c2}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {2824e576-b708-4521-99c3-c17604b8ec18}, !- Handle
  DHW-Loop Pump,                          !- Name
  {820631cc-24af-4a0b-a8b1-60c24d42901b}, !- Inlet Node Name
  {4920a418-4b31-43fb-ad63-e1600cd6a02a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  1,                                      !- Coefficient 1 of the Part Load Performance Curve
  0,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:SetpointManager:Scheduled,
  {0edaab74-8ec7-4520-957a-f449f1b442b7}, !- Handle
  DHW-Loop Setpoint Manager Scheduled,    !- Name
  Temperature,                            !- Control Variable
  {60a2d8fe-df74-45cd-b4c4-3fd7805e941d}, !- Schedule Name
  {b4033744-7842-473a-98cf-1853d795175b}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {99f91abf-a868-449a-9473-db679352ea4a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {86a11387-2250-478a-8ea2-6086cdefec94}, !- Inlet Node Name
  {67c19a74-4b30-48c5-9fde-248cfed81a31}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1b11c79b-c967-44e7-9116-82722afbfbb0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {380322fc-89ea-4162-9281-89fca37c2fe6}, !- Inlet Node Name
  {d2277070-380f-40d3-9da4-9cb393d7d39f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d11f10d1-5ce8-40a7-8b7f-49ea928512d1}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4eb36926-09a3-451f-9dc6-c309bda72c86}, !- Inlet Node Name
  {9e79b6ab-4d2e-4efe-94a7-6617927a94e7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2b63a930-13bd-4773-bcb2-09e275c2e78c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {47d354e4-bf8c-490f-b435-4ca3511b61c7}, !- Inlet Node Name
  {67393832-0325-466a-9b2d-10955734f3ac}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ed8de428-6f83-4796-9587-9e238628d88f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {af410970-9815-4dd9-8c94-ffae322a1212}, !- Inlet Node Name
  {a1fc518f-b5d6-4e03-b6a2-1750d28d5ba3}; !- Outlet Node Name

OS:Node,
  {b4d32323-17ae-4f1f-b93d-dd66c150904b}, !- Handle
  Node 277,                               !- Name
  {15fa459c-41c2-43c6-9757-237977f53a93}, !- Inlet Port
  {90b8f970-c3db-46ad-8fbd-95b5c86edda8}; !- Outlet Port

OS:Connection,
  {f15a1fdb-5530-4009-9dc2-20ac2dfb7c7f}, !- Handle
  {2625e984-ae4d-42b1-b2e1-43bf343cd6fb}, !- Name
  {4473b9c6-c53c-4d30-ae03-0a929ce9572f}, !- Source Object
  3,                                      !- Outlet Port
  {871495f7-d30f-4d8d-a5c8-279dfc6b1fa9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {15fa459c-41c2-43c6-9757-237977f53a93}, !- Handle
  {5f17334e-aca3-4b5a-a378-72dab831d500}, !- Name
  {871495f7-d30f-4d8d-a5c8-279dfc6b1fa9}, !- Source Object
  32,                                     !- Outlet Port
  {b4d32323-17ae-4f1f-b93d-dd66c150904b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b8f970-c3db-46ad-8fbd-95b5c86edda8}, !- Handle
  {635328b1-7ef9-432f-957c-346e9c4b442d}, !- Name
  {b4d32323-17ae-4f1f-b93d-dd66c150904b}, !- Source Object
  3,                                      !- Outlet Port
  {e85cf468-25f3-4dd5-bcc2-83105e49ef70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1dd80bef-22a4-4f34-8df0-a9aa08af3642}, !- Handle
  Node 278,                               !- Name
  {b6febef2-635e-4f96-b39e-4deb4e210f40}, !- Inlet Port
  {86a11387-2250-478a-8ea2-6086cdefec94}; !- Outlet Port

OS:Connection,
  {b6febef2-635e-4f96-b39e-4deb4e210f40}, !- Handle
  {d9a938f8-c618-4e8b-81b2-0b54e48ef7b5}, !- Name
  {9c36f0d8-50b7-4c2f-adaa-4ed3fad4b399}, !- Source Object
  4,                                      !- Outlet Port
  {1dd80bef-22a4-4f34-8df0-a9aa08af3642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c52605c-6ab7-42ce-9096-18451f4c8f9e}, !- Handle
  Node 279,                               !- Name
  {67c19a74-4b30-48c5-9fde-248cfed81a31}, !- Inlet Port
  {867e4bb7-5551-44c3-863f-cd2cbf9e5381}; !- Outlet Port

OS:Connection,
  {86a11387-2250-478a-8ea2-6086cdefec94}, !- Handle
  {db4bfb5e-a4ab-40f9-8046-5dea5f846ea7}, !- Name
  {1dd80bef-22a4-4f34-8df0-a9aa08af3642}, !- Source Object
  3,                                      !- Outlet Port
  {99f91abf-a868-449a-9473-db679352ea4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c19a74-4b30-48c5-9fde-248cfed81a31}, !- Handle
  {1ae01827-0672-48de-9c00-f77f6cce8279}, !- Name
  {99f91abf-a868-449a-9473-db679352ea4a}, !- Source Object
  3,                                      !- Outlet Port
  {5c52605c-6ab7-42ce-9096-18451f4c8f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867e4bb7-5551-44c3-863f-cd2cbf9e5381}, !- Handle
  {320c8ef8-9616-4205-9058-9a4da9d906c5}, !- Name
  {5c52605c-6ab7-42ce-9096-18451f4c8f9e}, !- Source Object
  3,                                      !- Outlet Port
  {e85cf468-25f3-4dd5-bcc2-83105e49ef70}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {63fa5744-a2c5-4563-ac74-02d882b4eb48}, !- Handle
  Node 280,                               !- Name
  {4920a418-4b31-43fb-ad63-e1600cd6a02a}, !- Inlet Port
  {0f952316-c138-4658-b0a1-f2f2a2001014}; !- Outlet Port

OS:Connection,
  {820631cc-24af-4a0b-a8b1-60c24d42901b}, !- Handle
  {7f4f8036-419e-4b37-98b9-5d1d28121c9e}, !- Name
  {bb2a867f-69fa-44fe-84cf-bfac9f83ef19}, !- Source Object
  3,                                      !- Outlet Port
  {2824e576-b708-4521-99c3-c17604b8ec18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4920a418-4b31-43fb-ad63-e1600cd6a02a}, !- Handle
  {b9ad1302-097d-41d4-8df4-4461d884e245}, !- Name
  {2824e576-b708-4521-99c3-c17604b8ec18}, !- Source Object
  3,                                      !- Outlet Port
  {63fa5744-a2c5-4563-ac74-02d882b4eb48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f952316-c138-4658-b0a1-f2f2a2001014}, !- Handle
  {ca6d7e2a-12cd-4ac8-998d-3362516f9a07}, !- Name
  {63fa5744-a2c5-4563-ac74-02d882b4eb48}, !- Source Object
  3,                                      !- Outlet Port
  {9c36f0d8-50b7-4c2f-adaa-4ed3fad4b399}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba2efd2f-7a55-43ed-bd74-7a665906ba14}, !- Handle
  Node 281,                               !- Name
  {a82bf0c9-c0de-4da2-94f5-1f2243943066}, !- Inlet Port
  {380322fc-89ea-4162-9281-89fca37c2fe6}; !- Outlet Port

OS:Connection,
  {a82bf0c9-c0de-4da2-94f5-1f2243943066}, !- Handle
  {4a68460e-e2cf-4e55-a1ab-73bd147bf1dc}, !- Name
  {e85cf468-25f3-4dd5-bcc2-83105e49ef70}, !- Source Object
  2,                                      !- Outlet Port
  {ba2efd2f-7a55-43ed-bd74-7a665906ba14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380322fc-89ea-4162-9281-89fca37c2fe6}, !- Handle
  {2b896a6c-9963-4060-aa15-e27687157f23}, !- Name
  {ba2efd2f-7a55-43ed-bd74-7a665906ba14}, !- Source Object
  3,                                      !- Outlet Port
  {1b11c79b-c967-44e7-9116-82722afbfbb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2277070-380f-40d3-9da4-9cb393d7d39f}, !- Handle
  {840a9d8e-4310-4b14-bdb5-212e02f982cb}, !- Name
  {1b11c79b-c967-44e7-9116-82722afbfbb0}, !- Source Object
  3,                                      !- Outlet Port
  {b4033744-7842-473a-98cf-1853d795175b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ac03f2d-bd1a-4e5a-831f-9e9017caae5f}, !- Handle
  Node 282,                               !- Name
  {9e79b6ab-4d2e-4efe-94a7-6617927a94e7}, !- Inlet Port
  {de6b5092-2778-4e47-8996-54d3cd61b698}; !- Outlet Port

OS:Connection,
  {4eb36926-09a3-451f-9dc6-c309bda72c86}, !- Handle
  {851ea8c0-78b1-4f99-9dd8-f6e7769f8962}, !- Name
  {00ae0eeb-af61-4551-be4f-8fd0ebabbce8}, !- Source Object
  3,                                      !- Outlet Port
  {d11f10d1-5ce8-40a7-8b7f-49ea928512d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e79b6ab-4d2e-4efe-94a7-6617927a94e7}, !- Handle
  {24ad300f-15a8-4b1d-9e60-264f11d50c3a}, !- Name
  {d11f10d1-5ce8-40a7-8b7f-49ea928512d1}, !- Source Object
  3,                                      !- Outlet Port
  {4ac03f2d-bd1a-4e5a-831f-9e9017caae5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6b5092-2778-4e47-8996-54d3cd61b698}, !- Handle
  {5f0f88a3-94e7-4212-9232-075389029182}, !- Name
  {4ac03f2d-bd1a-4e5a-831f-9e9017caae5f}, !- Source Object
  3,                                      !- Outlet Port
  {3f9679aa-7813-4aba-b1bb-74d8720ad4bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b22c8ca4-3fb0-4374-8f7f-0d8d8a457624}, !- Handle
  Node 283,                               !- Name
  {67393832-0325-466a-9b2d-10955734f3ac}, !- Inlet Port
  {968c56e0-fbe4-42f3-bfac-86aa3fce8798}; !- Outlet Port

OS:Connection,
  {47d354e4-bf8c-490f-b435-4ca3511b61c7}, !- Handle
  {f35f811c-d78a-4987-b24b-8ed0612a551e}, !- Name
  {338f97f1-1cf2-45e7-bbc3-705f77de4363}, !- Source Object
  3,                                      !- Outlet Port
  {2b63a930-13bd-4773-bcb2-09e275c2e78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67393832-0325-466a-9b2d-10955734f3ac}, !- Handle
  {d79cb62e-0106-4731-9418-83540f2d7cf3}, !- Name
  {2b63a930-13bd-4773-bcb2-09e275c2e78c}, !- Source Object
  3,                                      !- Outlet Port
  {b22c8ca4-3fb0-4374-8f7f-0d8d8a457624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968c56e0-fbe4-42f3-bfac-86aa3fce8798}, !- Handle
  {657f991d-5815-4dbc-ae72-c33768f8c4d3}, !- Name
  {b22c8ca4-3fb0-4374-8f7f-0d8d8a457624}, !- Source Object
  3,                                      !- Outlet Port
  {c6cb89ee-39d3-4caf-815f-130cc907933f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9414e898-5da7-4913-b130-dbd864f86453}, !- Handle
  Node 284,                               !- Name
  {0601944c-3c44-4527-bd42-12ba3c187f0b}, !- Inlet Port
  {af410970-9815-4dd9-8c94-ffae322a1212}; !- Outlet Port

OS:Connection,
  {0601944c-3c44-4527-bd42-12ba3c187f0b}, !- Handle
  {66063aa9-5ea0-466f-b4ea-605712ed58a2}, !- Name
  {3f9679aa-7813-4aba-b1bb-74d8720ad4bb}, !- Source Object
  2,                                      !- Outlet Port
  {9414e898-5da7-4913-b130-dbd864f86453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af410970-9815-4dd9-8c94-ffae322a1212}, !- Handle
  {ee56b52f-d10c-43f8-a1a0-8c7d2153a614}, !- Name
  {9414e898-5da7-4913-b130-dbd864f86453}, !- Source Object
  3,                                      !- Outlet Port
  {ed8de428-6f83-4796-9587-9e238628d88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1fc518f-b5d6-4e03-b6a2-1750d28d5ba3}, !- Handle
  {deb64fd3-a60c-46eb-804c-def820e9d7cf}, !- Name
  {ed8de428-6f83-4796-9587-9e238628d88f}, !- Source Object
  3,                                      !- Outlet Port
  {14755eb6-58fe-47eb-839c-985cc645eb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5af05d5d-2b65-428d-8a8a-6ae998908606}, !- Handle
  Canyon28 DHW Load Hot Water Target Temperature Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {d30aa031-5648-47f5-9c23-9e76f59c68c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d30aa031-5648-47f5-9c23-9e76f59c68c1}, !- Handle
  Canyon28 DHW Load Hot Water Target Temperature Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40.5555555555556;                       !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {ae45ea11-3f05-46d6-810f-9b98253c2698}, !- Handle
  Canyon28 DHW Load Water Use Equipment Definition, !- Name
  DHW,                                    !- End-Use Subcategory
  4.8073960148369e-005,                   !- Peak Flow Rate {m3/s}
  {5af05d5d-2b65-428d-8a8a-6ae998908606}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {81411ba9-1203-4693-93fe-e387c73aba8c}, !- Handle
  Canyon28 DHW Load Water Use Equipment,  !- Name
  {ae45ea11-3f05-46d6-810f-9b98253c2698}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8648c301-f0c8-4842-bd4e-a0ec696f4e85}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {10eb28d9-517c-4108-9270-f997b1f624ce}, !- Handle
  Canyon28 DHW Load Water Use Connections, !- Name
  {8a83fcec-686d-440f-b728-383e690100f6}, !- Inlet Node Name
  {9d65496f-ea95-4c4c-b33e-fdcf12674d0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {81411ba9-1203-4693-93fe-e387c73aba8c}; !- Water Use Equipment Name 1

OS:Node,
  {7d6e9f49-e447-4251-b056-a1de38bafae4}, !- Handle
  Node 285,                               !- Name
  {87487b30-089d-4967-b2c1-54ae983930fd}, !- Inlet Port
  {8a83fcec-686d-440f-b728-383e690100f6}; !- Outlet Port

OS:Connection,
  {87487b30-089d-4967-b2c1-54ae983930fd}, !- Handle
  {8eb87f40-2373-457a-88fa-262f12738ed2}, !- Name
  {c6cb89ee-39d3-4caf-815f-130cc907933f}, !- Source Object
  4,                                      !- Outlet Port
  {7d6e9f49-e447-4251-b056-a1de38bafae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b592e686-1fcf-4bd6-b069-5d0fae452ec3}, !- Handle
  Node 286,                               !- Name
  {9d65496f-ea95-4c4c-b33e-fdcf12674d0d}, !- Inlet Port
  {0d32bc61-7521-49ef-90d0-bedbd6ec9c6b}; !- Outlet Port

OS:Connection,
  {8a83fcec-686d-440f-b728-383e690100f6}, !- Handle
  {e88b5a55-0b4b-4784-8849-30cc690a92b3}, !- Name
  {7d6e9f49-e447-4251-b056-a1de38bafae4}, !- Source Object
  3,                                      !- Outlet Port
  {10eb28d9-517c-4108-9270-f997b1f624ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d65496f-ea95-4c4c-b33e-fdcf12674d0d}, !- Handle
  {08d774ed-0689-4aa1-87af-882e95a29f23}, !- Name
  {10eb28d9-517c-4108-9270-f997b1f624ce}, !- Source Object
  3,                                      !- Outlet Port
  {b592e686-1fcf-4bd6-b069-5d0fae452ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d32bc61-7521-49ef-90d0-bedbd6ec9c6b}, !- Handle
  {3c0c4e97-fd31-459f-a1ca-aa0dbd4540ac}, !- Name
  {b592e686-1fcf-4bd6-b069-5d0fae452ec3}, !- Source Object
  3,                                      !- Outlet Port
  {3f9679aa-7813-4aba-b1bb-74d8720ad4bb}, !- Target Object
  4;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {0a74fb0f-c3f3-474d-8d00-910eff2fd86a}, !- Handle
  Canyon28 Elevator Load Definition,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32110,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd226b8c-4e74-4525-9c60-3397586720cf}, !- Handle
  Canyon28 Elevator Load,                 !- Name
  {0a74fb0f-c3f3-474d-8d00-910eff2fd86a}, !- Electric Equipment Definition Name
  {13b5f606-6ab0-42a9-a8e9-0465c3f26c37}, !- Space or SpaceType Name
  {6568215b-001e-40a2-8983-300c73f7e402}, !- Schedule Name
  ,                                       !- Multiplier
  Elevator;                               !- End-Use Subcategory

