  {a0042a20-79a7-4948-b8fa-362e9b695a7f}, !- Source Object
  3,                                      !- Outlet Port
  {f327db62-ba8e-4bbe-a013-a9e9cc9c3a28}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2b57fcaa-41af-4c9f-8600-460f7c3e102f}, !- Handle
  Node 51,                                !- Name
  {55cce640-991c-4af0-9e2e-2536dc24065e}, !- Inlet Port
  {64f700ce-5961-4540-b95c-2ac3b4cba7e9}; !- Outlet Port

OS:Node,
  {b9545599-e399-4dac-afa7-e5d9433beff4}, !- Handle
  Node 52,                                !- Name
  {73c6184c-507b-40c4-b7fa-0400518f77a0}, !- Inlet Port
  {e7f8d85c-6c96-4e1d-9785-6dc0c866b1ab}; !- Outlet Port

OS:Node,
  {250cc941-fbdd-4329-8f23-ed3c221bbebd}, !- Handle
  Node 53,                                !- Name
  {c8435e99-1cb1-4cbd-b658-e02364e66fec}, !- Inlet Port
  {5f95b676-7b36-4468-aec6-447cd7231f83}; !- Outlet Port

OS:Connection,
  {55cce640-991c-4af0-9e2e-2536dc24065e}, !- Handle
  {48d49eec-4e83-4b05-9179-ac72fae97145}, !- Name
  {f327db62-ba8e-4bbe-a013-a9e9cc9c3a28}, !- Source Object
  9,                                      !- Outlet Port
  {2b57fcaa-41af-4c9f-8600-460f7c3e102f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f8d85c-6c96-4e1d-9785-6dc0c866b1ab}, !- Handle
  {d0fb5bc2-dfdb-4304-9890-0d96aa003c1d}, !- Name
  {b9545599-e399-4dac-afa7-e5d9433beff4}, !- Source Object
  3,                                      !- Outlet Port
  {f327db62-ba8e-4bbe-a013-a9e9cc9c3a28}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {64f700ce-5961-4540-b95c-2ac3b4cba7e9}, !- Inlet Node Name
  {6f8f25d6-8668-4da2-860e-21f393fb2629}, !- Outlet Node Name 1
  {10bb6f2d-a30f-4574-9746-4dc77e0fb3b4}, !- Outlet Node Name 2
  {b3c2e8c0-e13b-4799-8af1-3115183b1092}, !- Outlet Node Name 3
  {1e7501fa-eca2-48f9-b7cf-89718baafc93}, !- Outlet Node Name 4
  {0cff7333-e1fb-484c-94b2-4103716c566e}, !- Outlet Node Name 5
  {fb4da66a-a277-433a-88d6-9b2bc2abceca}, !- Outlet Node Name 6
  {8617d62f-ab3d-44c7-a6de-af7fccf385ae}, !- Outlet Node Name 7
  {9d967e65-6bd5-4a9a-b84e-c84e69e1cd70}, !- Outlet Node Name 8
  {d915267f-13f2-4ee9-822d-7f3f2ef9ba51}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {73c6184c-507b-40c4-b7fa-0400518f77a0}, !- Outlet Node Name
  {b62e0b39-cecc-4d12-bb91-a719df2ae9ab}, !- Inlet Node Name 1
  {07193b48-caf9-4935-bc19-0de49b65f57b}, !- Inlet Node Name 2
  {700d6c16-548e-4205-b108-93c40ddb3fe7}, !- Inlet Node Name 3
  {265deb10-e8ed-49f4-be9d-011c94878cc4}, !- Inlet Node Name 4
  {55c2add8-c672-454a-8f9b-a79d99608011}, !- Inlet Node Name 5
  {5621b0dc-7277-4415-a9da-92fa2bd09dce}, !- Inlet Node Name 6
  {56475887-f85b-444b-bf20-b858602ed618}, !- Inlet Node Name 7
  {504554f9-5488-4878-8f39-0b07331e135f}, !- Inlet Node Name 8
  {e427b045-c262-452e-8807-24f6ca0d3995}; !- Inlet Node Name 9

OS:Connection,
  {64f700ce-5961-4540-b95c-2ac3b4cba7e9}, !- Handle
  {f2b66bbe-8b94-48e2-9484-e43c16049030}, !- Name
  {2b57fcaa-41af-4c9f-8600-460f7c3e102f}, !- Source Object
  3,                                      !- Outlet Port
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c6184c-507b-40c4-b7fa-0400518f77a0}, !- Handle
  {dd0d5043-117a-46f8-8e67-4e9c9eab935f}, !- Name
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Source Object
  2,                                      !- Outlet Port
  {b9545599-e399-4dac-afa7-e5d9433beff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {df760d70-d33a-438c-a6c3-3fa32db3412a}, !- Handle
  {f327db62-ba8e-4bbe-a013-a9e9cc9c3a28}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:ScheduleTypeLimits,
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:VariableVolume,
  {3628e3d6-d36a-4788-9f83-18c4a5d4f38c}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  511.7581473732,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8cc22eff-29d6-4634-a07c-c97626f23b32}, !- Air Inlet Node Name
  {26644f0b-7bbe-4396-9048-fcb6b7f43f3c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {bf5c45ef-e706-40ae-bb86-5ffa4728f453}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Minimum Fraction of Outdoor Air Schedule Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bc52b24d-463f-465f-8678-fae804e7c9ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bc52b24d-463f-465f-8678-fae804e7c9ce}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {35d2cc3a-abbc-4018-84f3-e77695c42aab}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1276cdc-c0a8-40f0-b11e-533807a368be}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {bf5c45ef-e706-40ae-bb86-5ffa4728f453}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6dbc9a69-3323-4454-926b-9fc8b9d82628}, !- Mixed Air Node Name
  {595d8d97-a533-4a39-a5f4-b7d7651c4630}, !- Outdoor Air Stream Node Name
  {69b61c15-d49f-4eaf-b0a8-b1d090980aae}, !- Relief Air Stream Node Name
  {fab488e3-fd30-48ad-a54b-c97fe47f7a0d}; !- Return Air Stream Node Name

OS:Node,
  {37b157e3-8753-4fe1-bcc3-1eb9a10f1c12}, !- Handle
  Node 54,                                !- Name
  ,                                       !- Inlet Port
  {9cfde986-c5c7-4baa-a983-1fa342ea265d}; !- Outlet Port

OS:Node,
  {1b630574-82f3-4724-8335-c39441495983}, !- Handle
  Node 55,                                !- Name
  {c41ac505-6404-42fe-892c-f25ddd7e3e89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:VariableVolume,
  {fd60d0f4-a395-4f01-bb6e-0f513fc6f777}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  793.22512842846,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b8fea489-e492-430c-aa69-aa1b3a38b840}, !- Air Inlet Node Name
  {381530b3-d59b-4ae3-842e-6d5acda1f7c6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a94d69f8-9277-43b3-bbff-dc34ad1cb405}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9cfde986-c5c7-4baa-a983-1fa342ea265d}, !- Supply Air Inlet Node
  {ba7143f0-092a-4600-8ba4-7bf01c2ac3a5}, !- Supply Air Outlet Node
  {55b7cde0-f1b2-4fea-8dd7-167d2df87c0e}, !- Exhaust Air Inlet Node
  {c41ac505-6404-42fe-892c-f25ddd7e3e89}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Connection,
  {26644f0b-7bbe-4396-9048-fcb6b7f43f3c}, !- Handle
  {0d0f7c10-c3fd-48e1-9964-90734c199c65}, !- Name
  {3628e3d6-d36a-4788-9f83-18c4a5d4f38c}, !- Source Object
  17,                                     !- Outlet Port
  {a0042a20-79a7-4948-b8fa-362e9b695a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c484c761-ec9a-44c5-bb12-404b217ae44d}, !- Handle
  Node 56,                                !- Name
  {6dbc9a69-3323-4454-926b-9fc8b9d82628}, !- Inlet Port
  {54866e0d-c2ec-4c0b-8db3-efd80e983666}; !- Outlet Port

OS:Connection,
  {6dbc9a69-3323-4454-926b-9fc8b9d82628}, !- Handle
  {a4494338-5315-4504-a821-843404eba88c}, !- Name
  {c1276cdc-c0a8-40f0-b11e-533807a368be}, !- Source Object
  5,                                      !- Outlet Port
  {c484c761-ec9a-44c5-bb12-404b217ae44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a38a7dcd-7673-4839-91f9-cde95650e974}, !- Handle
  Node 57,                                !- Name
  {381530b3-d59b-4ae3-842e-6d5acda1f7c6}, !- Inlet Port
  {fab488e3-fd30-48ad-a54b-c97fe47f7a0d}; !- Outlet Port

OS:Connection,
  {b8fea489-e492-430c-aa69-aa1b3a38b840}, !- Handle
  {ea9bf225-7abb-4e34-8653-edb33c95a8c3}, !- Name
  {e3f4cde3-b51c-4a3e-b83b-ea563b30bba5}, !- Source Object
  3,                                      !- Outlet Port
  {fd60d0f4-a395-4f01-bb6e-0f513fc6f777}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {381530b3-d59b-4ae3-842e-6d5acda1f7c6}, !- Handle
  {53ea97d1-6848-480f-87f0-f645e40875cf}, !- Name
  {fd60d0f4-a395-4f01-bb6e-0f513fc6f777}, !- Source Object
  17,                                     !- Outlet Port
  {a38a7dcd-7673-4839-91f9-cde95650e974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab488e3-fd30-48ad-a54b-c97fe47f7a0d}, !- Handle
  {95855666-a0e7-48ff-8428-745922c2ae15}, !- Name
  {a38a7dcd-7673-4839-91f9-cde95650e974}, !- Source Object
  3,                                      !- Outlet Port
  {c1276cdc-c0a8-40f0-b11e-533807a368be}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3dac6ef8-0f40-48e8-a775-1055bdbc052c}, !- Handle
  Node 59,                                !- Name
  {ba7143f0-092a-4600-8ba4-7bf01c2ac3a5}, !- Inlet Port
  {595d8d97-a533-4a39-a5f4-b7d7651c4630}; !- Outlet Port

OS:Connection,
  {9cfde986-c5c7-4baa-a983-1fa342ea265d}, !- Handle
  {09c22c70-075c-41c2-af9b-598f94e39687}, !- Name
  {37b157e3-8753-4fe1-bcc3-1eb9a10f1c12}, !- Source Object
  3,                                      !- Outlet Port
  {a94d69f8-9277-43b3-bbff-dc34ad1cb405}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ba7143f0-092a-4600-8ba4-7bf01c2ac3a5}, !- Handle
  {b5ecaa5f-6363-4273-9536-daa80bc232c1}, !- Name
  {a94d69f8-9277-43b3-bbff-dc34ad1cb405}, !- Source Object
  13,                                     !- Outlet Port
  {3dac6ef8-0f40-48e8-a775-1055bdbc052c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {595d8d97-a533-4a39-a5f4-b7d7651c4630}, !- Handle
  {21111941-484e-4aa5-8ae5-c35dfe21e03c}, !- Name
  {3dac6ef8-0f40-48e8-a775-1055bdbc052c}, !- Source Object
  3,                                      !- Outlet Port
  {c1276cdc-c0a8-40f0-b11e-533807a368be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2da4c641-e9c2-48db-bd1c-65802cfcd32b}, !- Handle
  Node 60,                                !- Name
  {69b61c15-d49f-4eaf-b0a8-b1d090980aae}, !- Inlet Port
  {55b7cde0-f1b2-4fea-8dd7-167d2df87c0e}; !- Outlet Port

OS:Connection,
  {69b61c15-d49f-4eaf-b0a8-b1d090980aae}, !- Handle
  {be754a19-fa87-4caa-85ac-ab4b930c1e36}, !- Name
  {c1276cdc-c0a8-40f0-b11e-533807a368be}, !- Source Object
  7,                                      !- Outlet Port
  {2da4c641-e9c2-48db-bd1c-65802cfcd32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b7cde0-f1b2-4fea-8dd7-167d2df87c0e}, !- Handle
  {55f5fc8c-6b29-458e-909e-3124b36469e6}, !- Name
  {2da4c641-e9c2-48db-bd1c-65802cfcd32b}, !- Source Object
  3,                                      !- Outlet Port
  {a94d69f8-9277-43b3-bbff-dc34ad1cb405}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c41ac505-6404-42fe-892c-f25ddd7e3e89}, !- Handle
  {9c54c83c-70d8-44b3-9f48-d7f904c481df}, !- Name
  {a94d69f8-9277-43b3-bbff-dc34ad1cb405}, !- Source Object
  15,                                     !- Outlet Port
  {1b630574-82f3-4724-8335-c39441495983}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e8a7adb0-f16a-415f-978a-3a388e01de8f}, !- Handle
  Air Terminal Single Duct VAV No Reheat 1, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {c8435e99-1cb1-4cbd-b658-e02364e66fec}, !- Air Outlet Node Name
  {f7fabfd0-0561-4a6b-9e74-0eea8da4d101}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c11b1a2-43de-438e-9386-cca0a38bb86a}, !- Handle
  Node 58,                                !- Name
  {f6fa88d9-94d2-486b-895d-ac37b16d6ef0}, !- Inlet Port
  {b62e0b39-cecc-4d12-bb91-a719df2ae9ab}; !- Outlet Port

OS:Connection,
  {5f95b676-7b36-4468-aec6-447cd7231f83}, !- Handle
  {0af86fb6-fa42-4dd6-a8cd-adc4855da95a}, !- Name
  {250cc941-fbdd-4329-8f23-ed3c221bbebd}, !- Source Object
  3,                                      !- Outlet Port
  {ee6d6d34-9825-40ef-8fdf-62a699807880}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6fa88d9-94d2-486b-895d-ac37b16d6ef0}, !- Handle
  {cb2c8b42-bb60-4e7d-aa93-b15fc70a8de7}, !- Name
  {e4b97b03-3771-45d6-9101-9a883d8f5783}, !- Source Object
  12,                                     !- Outlet Port
  {0c11b1a2-43de-438e-9386-cca0a38bb86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62e0b39-cecc-4d12-bb91-a719df2ae9ab}, !- Handle
  {e565d533-2280-4b26-9207-fa6f40be7638}, !- Name
  {0c11b1a2-43de-438e-9386-cca0a38bb86a}, !- Source Object
  3,                                      !- Outlet Port
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {754e68a7-8d0c-4988-b740-601ffd203a35}, !- Handle
  Node 61,                                !- Name
  {6f8f25d6-8668-4da2-860e-21f393fb2629}, !- Inlet Port
  {f7fabfd0-0561-4a6b-9e74-0eea8da4d101}; !- Outlet Port

OS:Connection,
  {6f8f25d6-8668-4da2-860e-21f393fb2629}, !- Handle
  {2533ae0a-12a4-40b9-81cf-ec7945e6bf39}, !- Name
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Source Object
  3,                                      !- Outlet Port
  {754e68a7-8d0c-4988-b740-601ffd203a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fabfd0-0561-4a6b-9e74-0eea8da4d101}, !- Handle
  {beaef063-7dfe-40a8-8618-3601826c6b31}, !- Name
  {754e68a7-8d0c-4988-b740-601ffd203a35}, !- Source Object
  3,                                      !- Outlet Port
  {e8a7adb0-f16a-415f-978a-3a388e01de8f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c8435e99-1cb1-4cbd-b658-e02364e66fec}, !- Handle
  {74e75352-d9fe-421d-9ed6-71aaf0d185fe}, !- Name
  {e8a7adb0-f16a-415f-978a-3a388e01de8f}, !- Source Object
  3,                                      !- Outlet Port
  {250cc941-fbdd-4329-8f23-ed3c221bbebd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {740e5a51-449d-4e7c-bfe1-c3feb344c462}, !- Handle
  Air Terminal Single Duct VAV No Reheat 2, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {ba707a04-9005-4edf-bc4a-50bda641bc58}, !- Air Outlet Node Name
  {f7ce940d-69e1-4aa6-8db3-19156ec6698d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e2968063-930c-4fe5-82dd-a15e17e02a2b}, !- Handle
  Node 62,                                !- Name
  {ba707a04-9005-4edf-bc4a-50bda641bc58}, !- Inlet Port
  {11422d6c-5166-4da2-8b2e-e32e88cce2a7}; !- Outlet Port

OS:Node,
  {b99bd133-187a-41e2-838b-8ea3ea01bea6}, !- Handle
  Node 63,                                !- Name
  {9580a26d-484e-4863-ba9f-82f697861f47}, !- Inlet Port
  {07193b48-caf9-4935-bc19-0de49b65f57b}; !- Outlet Port

OS:Connection,
  {11422d6c-5166-4da2-8b2e-e32e88cce2a7}, !- Handle
  {0b235b89-c44f-49b6-872a-c7c16ffb78d6}, !- Name
  {e2968063-930c-4fe5-82dd-a15e17e02a2b}, !- Source Object
  3,                                      !- Outlet Port
  {e29d2e17-7caf-47da-aecf-dfc81f9a6808}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9580a26d-484e-4863-ba9f-82f697861f47}, !- Handle
  {357b22dc-cc44-4c8e-bd87-985591d7574b}, !- Name
  {7872cbb6-6810-4ee3-8af1-0564e4fadf05}, !- Source Object
  12,                                     !- Outlet Port
  {b99bd133-187a-41e2-838b-8ea3ea01bea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07193b48-caf9-4935-bc19-0de49b65f57b}, !- Handle
  {74a06f65-1a8d-4614-85e7-296903ab7db3}, !- Name
  {b99bd133-187a-41e2-838b-8ea3ea01bea6}, !- Source Object
  3,                                      !- Outlet Port
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {04f123c5-b635-4ee6-8d41-7440020ec3aa}, !- Handle
  Node 64,                                !- Name
  {10bb6f2d-a30f-4574-9746-4dc77e0fb3b4}, !- Inlet Port
  {f7ce940d-69e1-4aa6-8db3-19156ec6698d}; !- Outlet Port

OS:Connection,
  {10bb6f2d-a30f-4574-9746-4dc77e0fb3b4}, !- Handle
  {cb9b6769-e5c5-41db-a134-357bc58fd1e4}, !- Name
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Source Object
  4,                                      !- Outlet Port
  {04f123c5-b635-4ee6-8d41-7440020ec3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ce940d-69e1-4aa6-8db3-19156ec6698d}, !- Handle
  {41f7174b-460f-47cb-bfb9-0e864dac78aa}, !- Name
  {04f123c5-b635-4ee6-8d41-7440020ec3aa}, !- Source Object
  3,                                      !- Outlet Port
  {740e5a51-449d-4e7c-bfe1-c3feb344c462}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ba707a04-9005-4edf-bc4a-50bda641bc58}, !- Handle
  {73bc51ef-d109-47c9-9f8a-9786958941de}, !- Name
  {740e5a51-449d-4e7c-bfe1-c3feb344c462}, !- Source Object
  3,                                      !- Outlet Port
  {e2968063-930c-4fe5-82dd-a15e17e02a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {79a23835-9de3-4de1-a2dc-429332e75e00}, !- Handle
  Air Terminal Single Duct VAV No Reheat 3, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {2118f6d3-941f-49da-bf6d-4f1309f83c8d}, !- Air Outlet Node Name
  {7baa7d6b-c81c-40e2-9baa-a5676204f84a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c786a38-6f7f-427b-8be2-5cdcdf49a094}, !- Handle
  Node 65,                                !- Name
  {2118f6d3-941f-49da-bf6d-4f1309f83c8d}, !- Inlet Port
  {496f8256-f8d7-416b-bed0-91657276cfdc}; !- Outlet Port

OS:Node,
  {44cf1d2d-0d95-4aad-93f5-37ae39321326}, !- Handle
  Node 66,                                !- Name
  {15b8ffbd-cd27-413e-8e64-d7b1f8e74c18}, !- Inlet Port
  {700d6c16-548e-4205-b108-93c40ddb3fe7}; !- Outlet Port

OS:Connection,
  {496f8256-f8d7-416b-bed0-91657276cfdc}, !- Handle
  {90718521-89b8-4813-bbda-b28bf7f3439f}, !- Name
  {9c786a38-6f7f-427b-8be2-5cdcdf49a094}, !- Source Object
  3,                                      !- Outlet Port
  {733f243e-26c8-4192-b99e-75d228128620}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15b8ffbd-cd27-413e-8e64-d7b1f8e74c18}, !- Handle
  {d5e836a5-b8c9-4fc4-a43d-a98e551da538}, !- Name
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- Source Object
  12,                                     !- Outlet Port
  {44cf1d2d-0d95-4aad-93f5-37ae39321326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700d6c16-548e-4205-b108-93c40ddb3fe7}, !- Handle
  {197933f0-b6aa-4d3f-bf01-c36f1c866647}, !- Name
  {44cf1d2d-0d95-4aad-93f5-37ae39321326}, !- Source Object
  3,                                      !- Outlet Port
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {adf66d28-2333-49f0-945f-3883966aafd8}, !- Handle
  Node 67,                                !- Name
  {b3c2e8c0-e13b-4799-8af1-3115183b1092}, !- Inlet Port
  {7baa7d6b-c81c-40e2-9baa-a5676204f84a}; !- Outlet Port

OS:Connection,
  {b3c2e8c0-e13b-4799-8af1-3115183b1092}, !- Handle
  {0741338f-c8d4-4693-b086-b39865e4c683}, !- Name
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Source Object
  5,                                      !- Outlet Port
  {adf66d28-2333-49f0-945f-3883966aafd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7baa7d6b-c81c-40e2-9baa-a5676204f84a}, !- Handle
  {f47fa73e-c026-455e-a291-2e66cb2b89e7}, !- Name
  {adf66d28-2333-49f0-945f-3883966aafd8}, !- Source Object
  3,                                      !- Outlet Port
  {79a23835-9de3-4de1-a2dc-429332e75e00}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2118f6d3-941f-49da-bf6d-4f1309f83c8d}, !- Handle
  {a49b2179-6a79-492f-b857-9941795602e8}, !- Name
  {79a23835-9de3-4de1-a2dc-429332e75e00}, !- Source Object
  3,                                      !- Outlet Port
  {9c786a38-6f7f-427b-8be2-5cdcdf49a094}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {28277329-0581-4703-b592-61f64ffce8c7}, !- Handle
  Air Terminal Single Duct VAV No Reheat 4, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {89a8cb08-7df7-47aa-af93-d104910f817b}, !- Air Outlet Node Name
  {f9ec2845-b352-47ac-a6c9-6c682d059690}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5ed0953e-8a9b-47b6-8b25-cea075281238}, !- Handle
  Node 68,                                !- Name
  {89a8cb08-7df7-47aa-af93-d104910f817b}, !- Inlet Port
  {9ae78439-e7fe-49ed-b548-8634ca797554}; !- Outlet Port

OS:Node,
  {51df458d-48e8-44e2-93a7-979c76e53914}, !- Handle
  Node 69,                                !- Name
  {d9f17ae8-94e4-4e87-bdee-470faccd34b7}, !- Inlet Port
  {265deb10-e8ed-49f4-be9d-011c94878cc4}; !- Outlet Port

OS:Connection,
  {9ae78439-e7fe-49ed-b548-8634ca797554}, !- Handle
  {be0c264c-ec13-4753-9151-a0126f11b7ec}, !- Name
  {5ed0953e-8a9b-47b6-8b25-cea075281238}, !- Source Object
  3,                                      !- Outlet Port
  {26ca46a0-2c2b-4a13-b949-9452a7e65484}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9f17ae8-94e4-4e87-bdee-470faccd34b7}, !- Handle
  {94d93563-cbe2-403f-8bae-238c0f8f4205}, !- Name
  {bf767841-bc7d-4bcf-84cc-33c92487fc47}, !- Source Object
  12,                                     !- Outlet Port
  {51df458d-48e8-44e2-93a7-979c76e53914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265deb10-e8ed-49f4-be9d-011c94878cc4}, !- Handle
  {7852f985-809c-4d14-96f0-8d0f9d5deacd}, !- Name
  {51df458d-48e8-44e2-93a7-979c76e53914}, !- Source Object
  3,                                      !- Outlet Port
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {672b0b58-4c57-4089-baa6-7d23b189d55c}, !- Handle
  Node 70,                                !- Name
  {1e7501fa-eca2-48f9-b7cf-89718baafc93}, !- Inlet Port
  {f9ec2845-b352-47ac-a6c9-6c682d059690}; !- Outlet Port

OS:Connection,
  {1e7501fa-eca2-48f9-b7cf-89718baafc93}, !- Handle
  {d31a2ddd-f2ff-4680-b615-314b5d68afc8}, !- Name
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Source Object
  6,                                      !- Outlet Port
  {672b0b58-4c57-4089-baa6-7d23b189d55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ec2845-b352-47ac-a6c9-6c682d059690}, !- Handle
  {dafd576b-a429-4ed5-abfd-75e3630c6f57}, !- Name
  {672b0b58-4c57-4089-baa6-7d23b189d55c}, !- Source Object
  3,                                      !- Outlet Port
  {28277329-0581-4703-b592-61f64ffce8c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89a8cb08-7df7-47aa-af93-d104910f817b}, !- Handle
  {6e29150c-3734-46ac-b952-738538b2de0c}, !- Name
  {28277329-0581-4703-b592-61f64ffce8c7}, !- Source Object
  3,                                      !- Outlet Port
  {5ed0953e-8a9b-47b6-8b25-cea075281238}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {28926783-8dcc-4318-854d-adb3aca7387c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 5, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {2ef8bd72-533d-48ef-b608-50d1e426a1c1}, !- Air Outlet Node Name
  {b17b7f28-f642-420b-b877-eff0a533f851}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {03737034-1f8a-4764-b613-9d61a42e153a}, !- Handle
  Node 71,                                !- Name
  {2ef8bd72-533d-48ef-b608-50d1e426a1c1}, !- Inlet Port
  {83335ab0-8d73-405a-bb42-778cd9b1c2f8}; !- Outlet Port

OS:Node,
  {15c30520-4856-447e-9bd4-1c00330284d8}, !- Handle
  Node 72,                                !- Name
  {f910cab6-15d7-46a8-8e21-77d95cb827a4}, !- Inlet Port
  {55c2add8-c672-454a-8f9b-a79d99608011}; !- Outlet Port

OS:Connection,
  {83335ab0-8d73-405a-bb42-778cd9b1c2f8}, !- Handle
  {ab1d9ca7-05db-4a59-9c15-528c0ad5bca0}, !- Name
  {03737034-1f8a-4764-b613-9d61a42e153a}, !- Source Object
  3,                                      !- Outlet Port
  {eb1e8ab3-acd4-4930-837c-e72ce26c84e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f910cab6-15d7-46a8-8e21-77d95cb827a4}, !- Handle
  {e0c568af-1769-4be6-be61-bb6553a88977}, !- Name
  {2de5ea91-bec0-4101-8896-c9d8fdfb2b5e}, !- Source Object
  12,                                     !- Outlet Port
  {15c30520-4856-447e-9bd4-1c00330284d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c2add8-c672-454a-8f9b-a79d99608011}, !- Handle
  {6d496666-3dc7-4a82-af1b-01ee5077ca24}, !- Name
  {15c30520-4856-447e-9bd4-1c00330284d8}, !- Source Object
  3,                                      !- Outlet Port
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c8d3edff-3673-46cd-ac67-f64690dbaae9}, !- Handle
  Node 73,                                !- Name
  {0cff7333-e1fb-484c-94b2-4103716c566e}, !- Inlet Port
  {b17b7f28-f642-420b-b877-eff0a533f851}; !- Outlet Port

OS:Connection,
  {0cff7333-e1fb-484c-94b2-4103716c566e}, !- Handle
  {d1398345-5bf9-494a-9f0c-7911df579108}, !- Name
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Source Object
  7,                                      !- Outlet Port
  {c8d3edff-3673-46cd-ac67-f64690dbaae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17b7f28-f642-420b-b877-eff0a533f851}, !- Handle
  {67dd58cb-347e-47a7-8bf4-0a9f86446099}, !- Name
  {c8d3edff-3673-46cd-ac67-f64690dbaae9}, !- Source Object
  3,                                      !- Outlet Port
  {28926783-8dcc-4318-854d-adb3aca7387c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2ef8bd72-533d-48ef-b608-50d1e426a1c1}, !- Handle
  {d364536e-a179-4ea3-98f0-b22c7d1d48d2}, !- Name
  {28926783-8dcc-4318-854d-adb3aca7387c}, !- Source Object
  3,                                      !- Outlet Port
  {03737034-1f8a-4764-b613-9d61a42e153a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a864bd0a-4f81-4fd7-82fa-9f2a0802adaa}, !- Handle
  Air Terminal Single Duct VAV No Reheat 6, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {ac13fd77-2688-4016-be58-053211149324}, !- Air Outlet Node Name
  {ba6aa7e0-2829-440e-8f5d-a5e704f38fe9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c8fc3901-12be-4518-b0c0-ad1b6c6e4bdc}, !- Handle
  Node 74,                                !- Name
  {ac13fd77-2688-4016-be58-053211149324}, !- Inlet Port
  {388be00a-8070-4e0d-bd59-20123f1272e5}; !- Outlet Port

OS:Node,
  {02cdcfbf-51cd-43b4-ad42-da4ba3290816}, !- Handle
  Node 75,                                !- Name
  {26faecdb-3f8d-4f48-ba04-848df4c5375a}, !- Inlet Port
  {5621b0dc-7277-4415-a9da-92fa2bd09dce}; !- Outlet Port

OS:Connection,
  {388be00a-8070-4e0d-bd59-20123f1272e5}, !- Handle
  {28c63a7d-c6e2-47e4-b09f-65eee4aee2dd}, !- Name
  {c8fc3901-12be-4518-b0c0-ad1b6c6e4bdc}, !- Source Object
  3,                                      !- Outlet Port
  {6b1b151f-d1ef-4525-a094-68789d3ab4e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26faecdb-3f8d-4f48-ba04-848df4c5375a}, !- Handle
  {9b2ee85f-0dff-42a4-a5d7-a112d6058829}, !- Name
  {6534897d-a6b8-4321-b18f-eb4d7ead24a4}, !- Source Object
  12,                                     !- Outlet Port
  {02cdcfbf-51cd-43b4-ad42-da4ba3290816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5621b0dc-7277-4415-a9da-92fa2bd09dce}, !- Handle
  {242e1096-23f3-4bdb-ae4b-65660901053c}, !- Name
  {02cdcfbf-51cd-43b4-ad42-da4ba3290816}, !- Source Object
  3,                                      !- Outlet Port
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f82124b4-869f-4157-bd15-898999868542}, !- Handle
  Node 76,                                !- Name
  {fb4da66a-a277-433a-88d6-9b2bc2abceca}, !- Inlet Port
  {ba6aa7e0-2829-440e-8f5d-a5e704f38fe9}; !- Outlet Port

OS:Connection,
  {fb4da66a-a277-433a-88d6-9b2bc2abceca}, !- Handle
  {40a6bfd8-37e8-4319-b1a8-0349f475055b}, !- Name
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Source Object
  8,                                      !- Outlet Port
  {f82124b4-869f-4157-bd15-898999868542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba6aa7e0-2829-440e-8f5d-a5e704f38fe9}, !- Handle
  {4254eecc-bdc5-4462-a819-b8e2f1d70d21}, !- Name
  {f82124b4-869f-4157-bd15-898999868542}, !- Source Object
  3,                                      !- Outlet Port
  {a864bd0a-4f81-4fd7-82fa-9f2a0802adaa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ac13fd77-2688-4016-be58-053211149324}, !- Handle
  {583c0d9e-9a28-412e-bfac-25fa0f9c3d02}, !- Name
  {a864bd0a-4f81-4fd7-82fa-9f2a0802adaa}, !- Source Object
  3,                                      !- Outlet Port
  {c8fc3901-12be-4518-b0c0-ad1b6c6e4bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {44b9a6bb-e686-44c4-946c-6994db254f16}, !- Handle
  Air Terminal Single Duct VAV No Reheat 7, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {21247fe3-4872-40f2-9aef-189488d191ac}, !- Air Outlet Node Name
  {0b228667-3ca8-4515-8c78-7906f4333b92}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {da23ad42-6ad4-454f-8d34-c7dea6541670}, !- Handle
  Node 77,                                !- Name
  {21247fe3-4872-40f2-9aef-189488d191ac}, !- Inlet Port
  {d2be89db-3673-4c37-8524-37abe0003d8e}; !- Outlet Port

OS:Node,
  {955bc0f0-27bc-4c1c-9997-b7f273db58d1}, !- Handle
  Node 78,                                !- Name
  {cc5f0691-d4a9-4690-a323-656ba564fd50}, !- Inlet Port
  {56475887-f85b-444b-bf20-b858602ed618}; !- Outlet Port

OS:Connection,
  {d2be89db-3673-4c37-8524-37abe0003d8e}, !- Handle
  {e42a8e6f-e0e7-4860-b14c-bb515b70b2a4}, !- Name
  {da23ad42-6ad4-454f-8d34-c7dea6541670}, !- Source Object
  3,                                      !- Outlet Port
  {b03a4e1f-2a63-46ce-b224-b514859b5ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc5f0691-d4a9-4690-a323-656ba564fd50}, !- Handle
  {f06f7017-de6d-4e90-b59b-a565ce282c03}, !- Name
  {e4360746-e5ca-41ee-9e5a-fda12e225f2e}, !- Source Object
  12,                                     !- Outlet Port
  {955bc0f0-27bc-4c1c-9997-b7f273db58d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56475887-f85b-444b-bf20-b858602ed618}, !- Handle
  {ba9fc7b4-9fea-4e2a-8fe2-f50967513916}, !- Name
  {955bc0f0-27bc-4c1c-9997-b7f273db58d1}, !- Source Object
  3,                                      !- Outlet Port
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8d7fa488-3a1e-4987-814a-709b42e1c754}, !- Handle
  Node 79,                                !- Name
  {8617d62f-ab3d-44c7-a6de-af7fccf385ae}, !- Inlet Port
  {0b228667-3ca8-4515-8c78-7906f4333b92}; !- Outlet Port

OS:Connection,
  {8617d62f-ab3d-44c7-a6de-af7fccf385ae}, !- Handle
  {83c3ec60-c79e-4027-b530-1af93e0508af}, !- Name
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Source Object
  9,                                      !- Outlet Port
  {8d7fa488-3a1e-4987-814a-709b42e1c754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b228667-3ca8-4515-8c78-7906f4333b92}, !- Handle
  {eef3ea12-ac85-4675-8752-78de126baf24}, !- Name
  {8d7fa488-3a1e-4987-814a-709b42e1c754}, !- Source Object
  3,                                      !- Outlet Port
  {44b9a6bb-e686-44c4-946c-6994db254f16}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21247fe3-4872-40f2-9aef-189488d191ac}, !- Handle
  {4204abf4-9f0a-469c-a12e-49f7d32b344b}, !- Name
  {44b9a6bb-e686-44c4-946c-6994db254f16}, !- Source Object
  3,                                      !- Outlet Port
  {da23ad42-6ad4-454f-8d34-c7dea6541670}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bd0e3e53-45b9-49ae-84a6-1ea731fe4aef}, !- Handle
  Air Terminal Single Duct VAV No Reheat 8, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {0ebd2944-3f60-4ac3-a610-d38e8ae8614a}, !- Air Outlet Node Name
  {1e8ce374-7e49-4235-aa7e-798009ad0579}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee64b072-1558-4adb-979b-2cd84fb45809}, !- Handle
  Node 80,                                !- Name
  {0ebd2944-3f60-4ac3-a610-d38e8ae8614a}, !- Inlet Port
  {1aa58f2e-f5ed-4a99-9ba3-235bcf750d03}; !- Outlet Port

OS:Node,
  {9e3d7cc9-f7e7-4cc9-a60e-fd455cd468b1}, !- Handle
  Node 81,                                !- Name
  {595dd199-e848-4177-acfe-25e88fd0c847}, !- Inlet Port
  {504554f9-5488-4878-8f39-0b07331e135f}; !- Outlet Port

OS:Connection,
  {1aa58f2e-f5ed-4a99-9ba3-235bcf750d03}, !- Handle
  {c03c81fa-3fbd-4fb2-9ef2-de0f33d44a9b}, !- Name
  {ee64b072-1558-4adb-979b-2cd84fb45809}, !- Source Object
  3,                                      !- Outlet Port
  {e9132d1d-9520-435d-9df0-1a941e04035b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {595dd199-e848-4177-acfe-25e88fd0c847}, !- Handle
  {8ea51ea4-09e8-4820-ba53-b6106b224d83}, !- Name
  {e6cf53fe-128b-4287-a7fc-9964ddc120ca}, !- Source Object
  12,                                     !- Outlet Port
  {9e3d7cc9-f7e7-4cc9-a60e-fd455cd468b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504554f9-5488-4878-8f39-0b07331e135f}, !- Handle
  {d673c0b4-6ead-49ae-a198-512fda1dedd4}, !- Name
  {9e3d7cc9-f7e7-4cc9-a60e-fd455cd468b1}, !- Source Object
  3,                                      !- Outlet Port
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f66a49f1-ef6c-4e03-971f-06b84d8b24ad}, !- Handle
  Node 82,                                !- Name
  {9d967e65-6bd5-4a9a-b84e-c84e69e1cd70}, !- Inlet Port
  {1e8ce374-7e49-4235-aa7e-798009ad0579}; !- Outlet Port

OS:Connection,
  {9d967e65-6bd5-4a9a-b84e-c84e69e1cd70}, !- Handle
  {9e5936c1-5c10-4c83-b73b-ec4157520010}, !- Name
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Source Object
  10,                                     !- Outlet Port
  {f66a49f1-ef6c-4e03-971f-06b84d8b24ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8ce374-7e49-4235-aa7e-798009ad0579}, !- Handle
  {2e9c6554-5cd2-4137-b3c2-7817ae0d99a8}, !- Name
  {f66a49f1-ef6c-4e03-971f-06b84d8b24ad}, !- Source Object
  3,                                      !- Outlet Port
  {bd0e3e53-45b9-49ae-84a6-1ea731fe4aef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0ebd2944-3f60-4ac3-a610-d38e8ae8614a}, !- Handle
  {795755e5-1d81-4c13-b60a-d35e931fa503}, !- Name
  {bd0e3e53-45b9-49ae-84a6-1ea731fe4aef}, !- Source Object
  3,                                      !- Outlet Port
  {ee64b072-1558-4adb-979b-2cd84fb45809}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {31772579-deca-4042-bdc5-40e9123b6f5e}, !- Handle
  Air Terminal Single Duct VAV No Reheat 9, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {247a6a16-cd74-403a-8835-9c1a4dd9a5c7}, !- Air Outlet Node Name
  {8d846c0e-38e6-44c6-8b43-cc8da89bccec}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b62da24-783e-48da-9665-fe4acba9322c}, !- Handle
  Node 83,                                !- Name
  {247a6a16-cd74-403a-8835-9c1a4dd9a5c7}, !- Inlet Port
  {f48a3977-08ad-4037-b886-781a62622f1d}; !- Outlet Port

OS:Node,
  {bb4331b7-67ae-4db8-b03f-8b3f1b243a9c}, !- Handle
  Node 84,                                !- Name
  {151e6a90-99f1-4005-b034-1929a028ac32}, !- Inlet Port
  {e427b045-c262-452e-8807-24f6ca0d3995}; !- Outlet Port

OS:Connection,
  {f48a3977-08ad-4037-b886-781a62622f1d}, !- Handle
  {d22d70dc-c6ea-4ea0-91f2-b1bdd58a46ad}, !- Name
  {3b62da24-783e-48da-9665-fe4acba9322c}, !- Source Object
  3,                                      !- Outlet Port
  {9902c60b-38c7-4f81-8f95-49c5c7a34e53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {151e6a90-99f1-4005-b034-1929a028ac32}, !- Handle
  {a6a8502d-0ffa-41f8-8a76-59b7c8191feb}, !- Name
  {ae79f9a8-9c90-4ee5-a907-266bba1d9b6c}, !- Source Object
  12,                                     !- Outlet Port
  {bb4331b7-67ae-4db8-b03f-8b3f1b243a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e427b045-c262-452e-8807-24f6ca0d3995}, !- Handle
  {c01cfb66-3ccb-48cb-a1d2-420434f9bcd0}, !- Name
  {bb4331b7-67ae-4db8-b03f-8b3f1b243a9c}, !- Source Object
  3,                                      !- Outlet Port
  {6a55a58a-42b8-4da6-9c79-5d988c2b7803}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5a62e38b-0bd3-494b-a601-a6cda9149e54}, !- Handle
  Node 85,                                !- Name
  {d915267f-13f2-4ee9-822d-7f3f2ef9ba51}, !- Inlet Port
  {8d846c0e-38e6-44c6-8b43-cc8da89bccec}; !- Outlet Port

OS:Connection,
  {d915267f-13f2-4ee9-822d-7f3f2ef9ba51}, !- Handle
  {858f7c43-f452-499c-be1c-2a520b7145f3}, !- Name
  {d3f434a1-e3f9-4b4b-adc7-1f171224dd2b}, !- Source Object
  11,                                     !- Outlet Port
  {5a62e38b-0bd3-494b-a601-a6cda9149e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d846c0e-38e6-44c6-8b43-cc8da89bccec}, !- Handle
  {429cded2-0263-40ea-b906-d0fec3e07ecf}, !- Name
  {5a62e38b-0bd3-494b-a601-a6cda9149e54}, !- Source Object
  3,                                      !- Outlet Port
  {31772579-deca-4042-bdc5-40e9123b6f5e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {247a6a16-cd74-403a-8835-9c1a4dd9a5c7}, !- Handle
  {94bfcaa1-d1df-4ae3-86cb-9b449c38a8ea}, !- Name
  {31772579-deca-4042-bdc5-40e9123b6f5e}, !- Source Object
  3,                                      !- Outlet Port
  {3b62da24-783e-48da-9665-fe4acba9322c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {7b206c99-3787-44fc-afcb-d1435d9cf2a9}, !- Handle
  Proposed VRF Building Story 1,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.31,                                   !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {1294acca-dacf-4a6c-9b60-59bf6d99f4b3}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Cooling Capacity Ratio Boundary Curve
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {0c098167-2d71-4428-82e7-a39c7585599e}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Cooling Energy Input Ratio Boundary Curve
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {509ac9d6-4240-479b-9af2-73d15d8e021f}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {8cf35b3c-13d0-4226-8d3b-5e8986990e69}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {44837fd7-cf8c-4243-9a9d-68a115917a41}, !- Cooling Combination Ratio Correction Factor Curve
  {554ae450-1084-4f67-bc7b-6e7be1ae0a59}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.15,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.56,                                  !- Maximum Outdoor Temperature in Heating Mode {C}
  {89ab6608-674e-46d2-8296-7d4115f85699}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Heating Capacity Ratio Boundary Curve
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {86eb04fc-40b1-4817-a26b-36b306d4821f}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Heating Energy Input Ratio Boundary Curve
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {0c5fbaf7-4322-4af9-8b29-efdf2c054a91}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {cca3f579-f2d4-436d-b300-369475b1bc58}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {f6b33cb2-75e7-4ac7-8e0c-94944e9f7a1a}, !- Heating Combination Ratio Correction Factor Curve
  {554ae450-1084-4f67-bc7b-6e7be1ae0a59}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {35452b2b-c46a-44c3-b384-836b2edc20da}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {58e983a7-c5f4-4683-997d-3a51d6a3c597}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.0000824764,                          !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {35452b2b-c46a-44c3-b384-836b2edc20da}, !- Handle
  Model Object List 1,                    !- Name
  {a3c2f474-d562-4bd9-9b44-c650616220d0}, !- Model Object 1
  {5df0f471-d0e1-4fc8-8d41-e79375de8dc0}, !- Model Object 2
  {62cf7e7f-ce17-4dd9-afbe-fcfbd50bcdd8}, !- Model Object 3
  {25797f50-c749-4f07-b2af-1b4e3619684e}, !- Model Object 4
  {f601e325-db2e-414f-8cdc-43a09b02b102}, !- Model Object 5
  {3a730f2d-e416-46bb-b507-fb2e71afcac7}, !- Model Object 6
  {1825005d-d3a6-4334-9365-17c22ed95260}, !- Model Object 7
  {bf6890ce-c8aa-473b-8b27-a600cd455ddc}, !- Model Object 8
  {263e2ebf-3002-416a-81d7-0d7d6fdf7dc3}; !- Model Object 9

OS:Curve:Cubic,
  {4fccb45a-d95c-467b-812d-75c29d949cbb}, !- Handle
  Curve Cubic 1,                          !- Name
  0.06162927,                             !- Coefficient1 Constant
  0.3663177,                              !- Coefficient2 x
  0.5720214,                              !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {7df70aed-7bc2-4f6e-b59d-fd4d0252d245}, !- Handle
  Curve Cubic 2,                          !- Name
  0.07300566,                             !- Coefficient1 Constant
  0.6594095,                              !- Coefficient2 x
  0.267309,                               !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a3c2f474-d562-4bd9-9b44-c650616220d0}, !- Handle
  Flr 1 Tenant 1 South Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {b7399c75-b76b-48fc-ae2c-ae90b28df1a2}, !- Terminal Unit Air Inlet Node
  {40eff9d4-80df-41c3-92ac-10873b27631c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {3efe3a75-0c18-44c9-a278-5e5aa21ccb0d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a2c82404-e529-453b-b032-6b6d1475f9ed}, !- Cooling Coil
  {7c0ebf02-f118-42ee-8129-034de6cc10f5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a2c82404-e529-453b-b032-6b6d1475f9ed}, !- Handle
  Flr 1 Tenant 1 South Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {4de62a15-c3d3-4464-8d63-b12ff72e757c}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {09defd1b-d52d-4a05-a143-8c065fb24370}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {4de62a15-c3d3-4464-8d63-b12ff72e757c}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {09defd1b-d52d-4a05-a143-8c065fb24370}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7c0ebf02-f118-42ee-8129-034de6cc10f5}, !- Handle
  Flr 1 Tenant 1 South Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c25b7e16-0e2f-4319-b174-4e931bcef2bd}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2ead4fcb-04de-4af4-a407-cbf6863224ab}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c25b7e16-0e2f-4319-b174-4e931bcef2bd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {2ead4fcb-04de-4af4-a407-cbf6863224ab}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {3efe3a75-0c18-44c9-a278-5e5aa21ccb0d}, !- Handle
  Flr 1 Tenant 1 South Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e96194fd-8428-4231-a9f8-3f4b4c98a503}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45258c40-62ad-4b49-a46c-7ac90ce1397b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e96194fd-8428-4231-a9f8-3f4b4c98a503}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {45258c40-62ad-4b49-a46c-7ac90ce1397b}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {a1bbac04-c1f7-425f-b32a-c0168da4f678}, !- Handle
  Node 86,                                !- Name
  {d6e2f9d2-2abc-4832-8de8-d27476e275eb}, !- Inlet Port
  {b7399c75-b76b-48fc-ae2c-ae90b28df1a2}; !- Outlet Port

OS:Connection,
  {d6e2f9d2-2abc-4832-8de8-d27476e275eb}, !- Handle
  {71d9d1f4-bdbe-407a-a9fe-bc245e77984b}, !- Name
  {eb0f3348-5e88-4d18-8975-ebac63ddd4bc}, !- Source Object
  3,                                      !- Outlet Port
  {a1bbac04-c1f7-425f-b32a-c0168da4f678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7399c75-b76b-48fc-ae2c-ae90b28df1a2}, !- Handle
  {d8c1ff63-6901-4344-837f-726ee5c2801f}, !- Name
  {a1bbac04-c1f7-425f-b32a-c0168da4f678}, !- Source Object
  3,                                      !- Outlet Port
  {a3c2f474-d562-4bd9-9b44-c650616220d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9089140-b5b2-448e-aea4-0db783dd35f8}, !- Handle
  Node 87,                                !- Name
  {40eff9d4-80df-41c3-92ac-10873b27631c}, !- Inlet Port
  {edb67178-11b4-43ea-846c-3ed3f2fefb8f}; !- Outlet Port

OS:Connection,
  {edb67178-11b4-43ea-846c-3ed3f2fefb8f}, !- Handle
  {63a5c2de-50ea-4ac1-a4fc-bc154817548d}, !- Name
  {c9089140-b5b2-448e-aea4-0db783dd35f8}, !- Source Object
  3,                                      !- Outlet Port
  {ee6d6d34-9825-40ef-8fdf-62a699807880}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {40eff9d4-80df-41c3-92ac-10873b27631c}, !- Handle
  {527653e4-e4b6-46ab-b88a-fc2d7dfb830c}, !- Name
  {a3c2f474-d562-4bd9-9b44-c650616220d0}, !- Source Object
  4,                                      !- Outlet Port
  {c9089140-b5b2-448e-aea4-0db783dd35f8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5df0f471-d0e1-4fc8-8d41-e79375de8dc0}, !- Handle
  Flr 1 Tenant 1 West Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {128d2353-e29b-436f-833d-7190424263a6}, !- Terminal Unit Air Inlet Node
  {4b00d566-560a-4614-b1e2-a33f496afd59}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a4f9b857-d674-4345-a2db-7332b9b01e1b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a4191d0e-69d5-4940-85a1-c3f4e5f2b3c9}, !- Cooling Coil
  {62cc1e70-670c-4901-8c26-2b9eb89ec5c8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a4191d0e-69d5-4940-85a1-c3f4e5f2b3c9}, !- Handle
  Flr 1 Tenant 1 West Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3cc96451-67e6-411a-afc8-13ba99723d32}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9de4b280-e8a8-40da-a0c6-95d68ee519dc}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3cc96451-67e6-411a-afc8-13ba99723d32}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {9de4b280-e8a8-40da-a0c6-95d68ee519dc}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {62cc1e70-670c-4901-8c26-2b9eb89ec5c8}, !- Handle
  Flr 1 Tenant 1 West Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f44d8f64-9af1-480b-aa32-6795b5dc42e2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {588b5154-b7b2-47fd-911c-9de4a2381bed}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f44d8f64-9af1-480b-aa32-6795b5dc42e2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {588b5154-b7b2-47fd-911c-9de4a2381bed}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {a4f9b857-d674-4345-a2db-7332b9b01e1b}, !- Handle
  Flr 1 Tenant 1 West Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {359954e2-cce9-4a4d-b737-28d0abfac37e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d3d3ec0c-dbca-4cac-80e1-e3c5ea067124}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {359954e2-cce9-4a4d-b737-28d0abfac37e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {d3d3ec0c-dbca-4cac-80e1-e3c5ea067124}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {986c2b86-86f5-474b-8dc4-5aea59242589}, !- Handle
  Node 88,                                !- Name
  {ceac0052-424a-42c8-9682-f0039c1f2307}, !- Inlet Port
  {128d2353-e29b-436f-833d-7190424263a6}; !- Outlet Port

OS:Connection,
  {ceac0052-424a-42c8-9682-f0039c1f2307}, !- Handle
  {f6e337a9-eff6-4676-988b-3ca7736a3ed2}, !- Name
  {cd647300-f955-47e8-ad75-317b25b85343}, !- Source Object
  3,                                      !- Outlet Port
  {986c2b86-86f5-474b-8dc4-5aea59242589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128d2353-e29b-436f-833d-7190424263a6}, !- Handle
  {37c50eda-7fe8-46f3-b7d5-2d7b6d837fa7}, !- Name
  {986c2b86-86f5-474b-8dc4-5aea59242589}, !- Source Object
  3,                                      !- Outlet Port
  {5df0f471-d0e1-4fc8-8d41-e79375de8dc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47a83ec1-3e7f-47fd-b521-734ec399046f}, !- Handle
  Node 89,                                !- Name
  {4b00d566-560a-4614-b1e2-a33f496afd59}, !- Inlet Port
  {ad047858-4111-439b-a49c-da6d6ba5c4a5}; !- Outlet Port

OS:Connection,
  {ad047858-4111-439b-a49c-da6d6ba5c4a5}, !- Handle
  {d7a71157-6854-4e3b-b8a1-392dca434706}, !- Name
  {47a83ec1-3e7f-47fd-b521-734ec399046f}, !- Source Object
  3,                                      !- Outlet Port
  {e29d2e17-7caf-47da-aecf-dfc81f9a6808}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4b00d566-560a-4614-b1e2-a33f496afd59}, !- Handle
  {e8c47b74-8ea6-4f8d-9672-48eec1f1b424}, !- Name
  {5df0f471-d0e1-4fc8-8d41-e79375de8dc0}, !- Source Object
  4,                                      !- Outlet Port
  {47a83ec1-3e7f-47fd-b521-734ec399046f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {62cf7e7f-ce17-4dd9-afbe-fcfbd50bcdd8}, !- Handle
  Flr 1 Lobby VRF terminal,               !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {c02880b5-aaee-408b-b4a8-d522ee86ad40}, !- Terminal Unit Air Inlet Node
  {6ef28ba4-c808-4fc5-962a-09191bd6c8f6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8329c541-08f1-403f-8fbf-1f3feec9637d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5793a1c2-a0ae-4610-9eac-c5308edf445d}, !- Cooling Coil
  {992841ee-1e3f-4f9e-abb7-a999bf810a50}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5793a1c2-a0ae-4610-9eac-c5308edf445d}, !- Handle
  Flr 1 Lobby VRF cooling coil,           !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {ca17c887-6383-4ea6-a7fe-942a1349cee9}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4dedd84b-5da6-4c3b-a475-d7d2a3df801b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {ca17c887-6383-4ea6-a7fe-942a1349cee9}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {4dedd84b-5da6-4c3b-a475-d7d2a3df801b}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {992841ee-1e3f-4f9e-abb7-a999bf810a50}, !- Handle
  Flr 1 Lobby VRF heating coil,           !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e24ba6a6-1c28-44aa-b2bd-dfb063eb2687}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9b466051-b9ad-4968-8062-6c8c6c1b64e4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e24ba6a6-1c28-44aa-b2bd-dfb063eb2687}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {9b466051-b9ad-4968-8062-6c8c6c1b64e4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {8329c541-08f1-403f-8fbf-1f3feec9637d}, !- Handle
  Flr 1 Lobby VRF fan,                    !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ee9df8ab-e1c3-4c3c-9114-22d77a92520d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {82aec464-6281-4e26-90b3-bafe13549730}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ee9df8ab-e1c3-4c3c-9114-22d77a92520d}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {82aec464-6281-4e26-90b3-bafe13549730}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {11bd6567-923a-48d1-8bb4-944a26377fc6}, !- Handle
  Node 90,                                !- Name
  {7f3f33d1-37b7-416e-8fed-deef44a33d01}, !- Inlet Port
  {c02880b5-aaee-408b-b4a8-d522ee86ad40}; !- Outlet Port

OS:Connection,
  {7f3f33d1-37b7-416e-8fed-deef44a33d01}, !- Handle
  {70976b98-73cd-4748-9050-ed5418fd4e42}, !- Name
  {29597488-b5b1-4367-bb39-f5630118a45a}, !- Source Object
  3,                                      !- Outlet Port
  {11bd6567-923a-48d1-8bb4-944a26377fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02880b5-aaee-408b-b4a8-d522ee86ad40}, !- Handle
  {96b818e8-daaa-4599-9e20-ee61a6fd61a7}, !- Name
  {11bd6567-923a-48d1-8bb4-944a26377fc6}, !- Source Object
  3,                                      !- Outlet Port
  {62cf7e7f-ce17-4dd9-afbe-fcfbd50bcdd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d5a453b-3e1f-43cd-9ac9-9a3bb15e18b4}, !- Handle
  Node 91,                                !- Name
  {6ef28ba4-c808-4fc5-962a-09191bd6c8f6}, !- Inlet Port
  {d016a583-885b-4f04-8288-b50b76d54090}; !- Outlet Port

OS:Connection,
  {d016a583-885b-4f04-8288-b50b76d54090}, !- Handle
  {83fdda15-9e49-48aa-bb22-0ae5d9f8662e}, !- Name
  {5d5a453b-3e1f-43cd-9ac9-9a3bb15e18b4}, !- Source Object
  3,                                      !- Outlet Port
  {733f243e-26c8-4192-b99e-75d228128620}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6ef28ba4-c808-4fc5-962a-09191bd6c8f6}, !- Handle
  {093a9d8f-efff-4d20-9b42-b19781031463}, !- Name
  {62cf7e7f-ce17-4dd9-afbe-fcfbd50bcdd8}, !- Source Object
  4,                                      !- Outlet Port
  {5d5a453b-3e1f-43cd-9ac9-9a3bb15e18b4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {25797f50-c749-4f07-b2af-1b4e3619684e}, !- Handle
  Flr 1 Tenant 2 South Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {484f3ab0-fafa-45dd-90d7-95ea1a18b9d6}, !- Terminal Unit Air Inlet Node
  {8f676f94-284e-435d-a4d4-8aa681157515}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b302c186-ef98-412f-a96a-5e8eb689fb1e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {506d397c-bd72-4b78-862b-034beaef900e}, !- Cooling Coil
  {2055074e-90a1-4460-ac4d-2aa2ec666a49}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {506d397c-bd72-4b78-862b-034beaef900e}, !- Handle
  Flr 1 Tenant 2 South Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f807caba-c70f-424b-9da9-1d643ab28762}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {23defc08-2d9d-482e-968a-654d26b87b20}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f807caba-c70f-424b-9da9-1d643ab28762}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {23defc08-2d9d-482e-968a-654d26b87b20}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2055074e-90a1-4460-ac4d-2aa2ec666a49}, !- Handle
  Flr 1 Tenant 2 South Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f494e748-c1a8-4a47-afb3-42fd5439fa40}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {1804826a-2111-40d5-a034-e2556077978c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f494e748-c1a8-4a47-afb3-42fd5439fa40}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {1804826a-2111-40d5-a034-e2556077978c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {b302c186-ef98-412f-a96a-5e8eb689fb1e}, !- Handle
  Flr 1 Tenant 2 South Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {016a4625-3208-4e18-8276-c55d5e6d071f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {866b1839-bc76-47e1-af74-a4e50ecf22c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {016a4625-3208-4e18-8276-c55d5e6d071f}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {866b1839-bc76-47e1-af74-a4e50ecf22c8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {4c23df4e-8b9b-43fe-ba0b-b58a459e3ce0}, !- Handle
  Node 92,                                !- Name
  {1a3ddac5-6972-4c9b-b5e7-f9e04e57b005}, !- Inlet Port
  {484f3ab0-fafa-45dd-90d7-95ea1a18b9d6}; !- Outlet Port

OS:Connection,
  {1a3ddac5-6972-4c9b-b5e7-f9e04e57b005}, !- Handle
  {21750f3d-55ab-492a-950a-490d6e8c640d}, !- Name
  {6d72df10-9539-4df2-9c8f-b0d0139d1fc6}, !- Source Object
  3,                                      !- Outlet Port
  {4c23df4e-8b9b-43fe-ba0b-b58a459e3ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484f3ab0-fafa-45dd-90d7-95ea1a18b9d6}, !- Handle
  {4982d28a-db38-4139-948b-a9d4cbc9eec5}, !- Name
  {4c23df4e-8b9b-43fe-ba0b-b58a459e3ce0}, !- Source Object
  3,                                      !- Outlet Port
  {25797f50-c749-4f07-b2af-1b4e3619684e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {814a9d38-f4c6-47b9-a7da-65fcea428754}, !- Handle
  Node 93,                                !- Name
  {8f676f94-284e-435d-a4d4-8aa681157515}, !- Inlet Port
  {54c69691-5a1a-4f3e-96d7-6829060ff71b}; !- Outlet Port

OS:Connection,
  {54c69691-5a1a-4f3e-96d7-6829060ff71b}, !- Handle
  {5d10e2dd-e7d6-413e-9798-234742905d14}, !- Name
  {814a9d38-f4c6-47b9-a7da-65fcea428754}, !- Source Object
  3,                                      !- Outlet Port
  {26ca46a0-2c2b-4a13-b949-9452a7e65484}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8f676f94-284e-435d-a4d4-8aa681157515}, !- Handle
  {92b6a59a-67e0-46f8-ac8c-719b50ba2c1d}, !- Name
  {25797f50-c749-4f07-b2af-1b4e3619684e}, !- Source Object
  4,                                      !- Outlet Port
  {814a9d38-f4c6-47b9-a7da-65fcea428754}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f601e325-db2e-414f-8cdc-43a09b02b102}, !- Handle
  Flr 1 Tenant 2 East Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {7f6466ab-ae2e-4aa0-9e12-a47d3276998c}, !- Terminal Unit Air Inlet Node
  {d469207c-c843-4218-867e-1604d715dc59}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6de94d4e-36ee-4072-9fc9-5e2b6aba062f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0cd6d51d-6963-41f1-bc29-cbd7f64a67ef}, !- Cooling Coil
  {4ccacff1-f588-4ddc-a0fc-2d48bc958e38}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0cd6d51d-6963-41f1-bc29-cbd7f64a67ef}, !- Handle
  Flr 1 Tenant 2 East Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {c0e4d1f4-b728-4247-a92d-af36523e929b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e410f999-e87d-4806-b24f-49b3362f957e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c0e4d1f4-b728-4247-a92d-af36523e929b}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {e410f999-e87d-4806-b24f-49b3362f957e}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {4ccacff1-f588-4ddc-a0fc-2d48bc958e38}, !- Handle
  Flr 1 Tenant 2 East Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ca20f26c-de3b-4493-8492-b61b53e48638}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f4ac1fa5-be7d-48ba-862a-4f565f900ee3}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ca20f26c-de3b-4493-8492-b61b53e48638}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {f4ac1fa5-be7d-48ba-862a-4f565f900ee3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {6de94d4e-36ee-4072-9fc9-5e2b6aba062f}, !- Handle
  Flr 1 Tenant 2 East Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9873ae37-0857-4997-a1e5-1f722da8b0d3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f51b2373-6ea2-44f0-8294-8280bd6c9141}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9873ae37-0857-4997-a1e5-1f722da8b0d3}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {f51b2373-6ea2-44f0-8294-8280bd6c9141}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {9d43f55d-daf5-4f39-aeb2-0945f36f680f}, !- Handle
  Node 94,                                !- Name
  {e10f6a24-234c-4066-924b-288677764e78}, !- Inlet Port
  {7f6466ab-ae2e-4aa0-9e12-a47d3276998c}; !- Outlet Port

OS:Connection,
  {e10f6a24-234c-4066-924b-288677764e78}, !- Handle
  {b0e34c5f-e92c-4772-804b-d0fa31d19346}, !- Name
  {6f042c41-ce1e-44fc-925d-233f2f4b7896}, !- Source Object
  3,                                      !- Outlet Port
  {9d43f55d-daf5-4f39-aeb2-0945f36f680f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6466ab-ae2e-4aa0-9e12-a47d3276998c}, !- Handle
  {d1cd6dbf-41e8-4f35-875c-51b198f88009}, !- Name
  {9d43f55d-daf5-4f39-aeb2-0945f36f680f}, !- Source Object
  3,                                      !- Outlet Port
  {f601e325-db2e-414f-8cdc-43a09b02b102}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8498ca0a-9b83-43e8-81eb-4651172fa488}, !- Handle
  Node 95,                                !- Name
  {d469207c-c843-4218-867e-1604d715dc59}, !- Inlet Port
  {9059f2ef-a4c4-4ee4-bf76-e8e2a907407d}; !- Outlet Port

OS:Connection,
  {9059f2ef-a4c4-4ee4-bf76-e8e2a907407d}, !- Handle
  {1f0b428c-4d52-4330-83e0-532dfd814189}, !- Name
  {8498ca0a-9b83-43e8-81eb-4651172fa488}, !- Source Object
  3,                                      !- Outlet Port
  {eb1e8ab3-acd4-4930-837c-e72ce26c84e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d469207c-c843-4218-867e-1604d715dc59}, !- Handle
  {3d8d0454-6af8-4f23-a50f-51d8abf009d6}, !- Name
  {f601e325-db2e-414f-8cdc-43a09b02b102}, !- Source Object
  4,                                      !- Outlet Port
  {8498ca0a-9b83-43e8-81eb-4651172fa488}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3a730f2d-e416-46bb-b507-fb2e71afcac7}, !- Handle
  Flr 1 Tenant 1 Core VRF terminal,       !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {24084e2e-8076-486b-9c76-ac6e64cbeef0}, !- Terminal Unit Air Inlet Node
  {ef37cc48-c685-422c-aaec-0c816ee3ee3a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b91838e9-2e22-4d78-820f-8bfb7f53b172}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4febe94d-77ea-406e-8802-0dc6f8f31257}, !- Cooling Coil
  {148ee0c0-fecb-4a53-aa2c-e01c18e6e939}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4febe94d-77ea-406e-8802-0dc6f8f31257}, !- Handle
  Flr 1 Tenant 1 Core VRF cooling coil,   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {7c68425c-1ae3-43d8-afb2-18005433f06b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4e008229-9e23-416b-a130-75ba524c8d5b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7c68425c-1ae3-43d8-afb2-18005433f06b}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {4e008229-9e23-416b-a130-75ba524c8d5b}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {148ee0c0-fecb-4a53-aa2c-e01c18e6e939}, !- Handle
  Flr 1 Tenant 1 Core VRF heating coil,   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {988ef3be-a44c-4640-a137-23027c89e079}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {91fbc8ca-615f-47bb-bf22-4e3ceba2e76b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {988ef3be-a44c-4640-a137-23027c89e079}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {91fbc8ca-615f-47bb-bf22-4e3ceba2e76b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {b91838e9-2e22-4d78-820f-8bfb7f53b172}, !- Handle
  Flr 1 Tenant 1 Core VRF fan,            !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae455ca3-8f16-4779-9b33-fb7a38e26560}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ce84d6a-c759-47ea-8309-2d55ee6c237e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae455ca3-8f16-4779-9b33-fb7a38e26560}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {4ce84d6a-c759-47ea-8309-2d55ee6c237e}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {fee3cad5-263f-44ac-a532-d85cae48318f}, !- Handle
  Node 96,                                !- Name
  {6cfaade7-49f1-4443-8870-aa0c5f934c61}, !- Inlet Port
  {24084e2e-8076-486b-9c76-ac6e64cbeef0}; !- Outlet Port

OS:Connection,
  {6cfaade7-49f1-4443-8870-aa0c5f934c61}, !- Handle
  {fae8eae9-b6ff-45ed-a07b-5fca565aed99}, !- Name
  {d2bf8e3d-ce05-42d8-86b5-a8812b6ac1bf}, !- Source Object
  3,                                      !- Outlet Port
  {fee3cad5-263f-44ac-a532-d85cae48318f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24084e2e-8076-486b-9c76-ac6e64cbeef0}, !- Handle
  {e9c6805d-27a5-4c83-8be6-da0c658d482f}, !- Name
  {fee3cad5-263f-44ac-a532-d85cae48318f}, !- Source Object
  3,                                      !- Outlet Port
  {3a730f2d-e416-46bb-b507-fb2e71afcac7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69e874d7-ccd7-430d-aa43-8ab9e2205525}, !- Handle
  Node 97,                                !- Name
  {ef37cc48-c685-422c-aaec-0c816ee3ee3a}, !- Inlet Port
  {bf969372-33c0-4f96-91ab-754ffe8e72f3}; !- Outlet Port

OS:Connection,
  {bf969372-33c0-4f96-91ab-754ffe8e72f3}, !- Handle
  {cb968072-d46f-4575-9e9a-14304e2880f6}, !- Name
  {69e874d7-ccd7-430d-aa43-8ab9e2205525}, !- Source Object
  3,                                      !- Outlet Port
  {6b1b151f-d1ef-4525-a094-68789d3ab4e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ef37cc48-c685-422c-aaec-0c816ee3ee3a}, !- Handle
  {9f5f7efa-648f-4dc3-a07e-ea738c090ff9}, !- Name
  {3a730f2d-e416-46bb-b507-fb2e71afcac7}, !- Source Object
  4,                                      !- Outlet Port
  {69e874d7-ccd7-430d-aa43-8ab9e2205525}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1825005d-d3a6-4334-9365-17c22ed95260}, !- Handle
  Flr 1 Tenant 2 North Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {2818ea04-b7c2-4b32-92d5-4b1732ac25ac}, !- Terminal Unit Air Inlet Node
  {6a637830-f44e-4e42-a596-7f295d07c742}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {9ff7ade3-f396-4479-965f-874ab8fc6b72}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {79d00f92-6d35-4d5d-ae9b-c3ddfa5ca8f2}, !- Cooling Coil
  {e8e790f0-fc76-418a-8a8a-680aee24059d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {79d00f92-6d35-4d5d-ae9b-c3ddfa5ca8f2}, !- Handle
  Flr 1 Tenant 2 North Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {34f6f807-60ae-46e7-a852-c0bdcdfd02cf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {785019b0-59ce-4edf-8d4e-3af04e31bebf}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {34f6f807-60ae-46e7-a852-c0bdcdfd02cf}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {785019b0-59ce-4edf-8d4e-3af04e31bebf}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e8e790f0-fc76-418a-8a8a-680aee24059d}, !- Handle
  Flr 1 Tenant 2 North Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c1f036a8-131d-474d-aefd-5f0577a1a3a1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {889bbd0e-b769-459d-8f3a-f661d26001c2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c1f036a8-131d-474d-aefd-5f0577a1a3a1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {889bbd0e-b769-459d-8f3a-f661d26001c2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {9ff7ade3-f396-4479-965f-874ab8fc6b72}, !- Handle
  Flr 1 Tenant 2 North Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5f04e9c-f381-4b0f-a2f3-ed2d550fadc1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {337e8161-b467-4f7e-a1c6-b836a8232bcb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d5f04e9c-f381-4b0f-a2f3-ed2d550fadc1}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {337e8161-b467-4f7e-a1c6-b836a8232bcb}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {2f39fd3e-5fa0-41d2-a5f6-2eb6f72ddfeb}, !- Handle
  Node 98,                                !- Name
  {f1a69a9d-37de-4e7b-b024-68d0ac40208a}, !- Inlet Port
  {2818ea04-b7c2-4b32-92d5-4b1732ac25ac}; !- Outlet Port

OS:Connection,
  {f1a69a9d-37de-4e7b-b024-68d0ac40208a}, !- Handle
  {58b9056b-3308-4dca-b98d-4a84d22bf976}, !- Name
  {64889855-764c-40c0-8d00-20fbd8f9b0da}, !- Source Object
  3,                                      !- Outlet Port
  {2f39fd3e-5fa0-41d2-a5f6-2eb6f72ddfeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2818ea04-b7c2-4b32-92d5-4b1732ac25ac}, !- Handle
  {1ad78be3-7dae-4222-9017-fd41d27f908e}, !- Name
  {2f39fd3e-5fa0-41d2-a5f6-2eb6f72ddfeb}, !- Source Object
  3,                                      !- Outlet Port
  {1825005d-d3a6-4334-9365-17c22ed95260}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e1cc22b-7139-49b5-849b-c12be7127071}, !- Handle
  Node 99,                                !- Name
  {6a637830-f44e-4e42-a596-7f295d07c742}, !- Inlet Port
  {c52e56fd-807a-4ea5-9bce-dea7f07ea8f6}; !- Outlet Port

OS:Connection,
  {c52e56fd-807a-4ea5-9bce-dea7f07ea8f6}, !- Handle
  {1fbcbaf8-efdb-4aa6-93bd-c98dc8127aa4}, !- Name
  {8e1cc22b-7139-49b5-849b-c12be7127071}, !- Source Object
  3,                                      !- Outlet Port
  {b03a4e1f-2a63-46ce-b224-b514859b5ff5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6a637830-f44e-4e42-a596-7f295d07c742}, !- Handle
  {0b0028d9-4865-415b-bab0-326d663011bd}, !- Name
  {1825005d-d3a6-4334-9365-17c22ed95260}, !- Source Object
  4,                                      !- Outlet Port
  {8e1cc22b-7139-49b5-849b-c12be7127071}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {bf6890ce-c8aa-473b-8b27-a600cd455ddc}, !- Handle
  Flr 1 Tenant 1 East Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {46edd4b6-f14f-42bf-93ef-af3fad282ea8}, !- Terminal Unit Air Inlet Node
  {209c1787-6c0e-4e3b-80bc-f49bc2a62392}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {3e755aab-177b-464b-9bff-c4f2e54d3608}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {aab402f5-6746-47a1-b563-2b57e288f6e2}, !- Cooling Coil
  {df2568b3-139b-4cd1-a011-625fbe6f8791}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {aab402f5-6746-47a1-b563-2b57e288f6e2}, !- Handle
  Flr 1 Tenant 1 East Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {222a5850-1dd5-4228-a5ad-29b6e5e187d5}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d8fc21c6-d0b1-42ef-804d-550072097351}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {222a5850-1dd5-4228-a5ad-29b6e5e187d5}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {d8fc21c6-d0b1-42ef-804d-550072097351}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {df2568b3-139b-4cd1-a011-625fbe6f8791}, !- Handle
  Flr 1 Tenant 1 East Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {9b68095a-7487-4207-b2fb-b162b89e3a6e}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9fde12f4-ac1d-4e0f-85e5-5bc9c87e1ed2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {9b68095a-7487-4207-b2fb-b162b89e3a6e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {9fde12f4-ac1d-4e0f-85e5-5bc9c87e1ed2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {3e755aab-177b-464b-9bff-c4f2e54d3608}, !- Handle
  Flr 1 Tenant 1 East Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fcd49d4-13b0-4080-8413-cd7ef64841ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d1cc104-2a94-4a52-a412-bf33545561e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8fcd49d4-13b0-4080-8413-cd7ef64841ef}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {2d1cc104-2a94-4a52-a412-bf33545561e0}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {6b937c82-d854-4b9a-9980-1ca2db59f0a2}, !- Handle
  Node 100,                               !- Name
  {5d48ba45-99bd-4f0d-a351-e570091225fd}, !- Inlet Port
  {46edd4b6-f14f-42bf-93ef-af3fad282ea8}; !- Outlet Port

OS:Connection,
  {5d48ba45-99bd-4f0d-a351-e570091225fd}, !- Handle
  {7747a21d-7996-41b5-b76a-4ce6e20431bb}, !- Name
  {9e2f1f47-164a-4b09-b490-cbc30ac20209}, !- Source Object
  3,                                      !- Outlet Port
  {6b937c82-d854-4b9a-9980-1ca2db59f0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46edd4b6-f14f-42bf-93ef-af3fad282ea8}, !- Handle
  {3aa79e21-9a76-4364-a42d-b2bfc576815a}, !- Name
  {6b937c82-d854-4b9a-9980-1ca2db59f0a2}, !- Source Object
  3,                                      !- Outlet Port
  {bf6890ce-c8aa-473b-8b27-a600cd455ddc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6dbf92bf-e208-48c0-9845-ca0ea71396fe}, !- Handle
  Node 101,                               !- Name
  {209c1787-6c0e-4e3b-80bc-f49bc2a62392}, !- Inlet Port
  {cdb4aff9-5273-4b64-a12a-75d9d5fb933b}; !- Outlet Port

OS:Connection,
  {cdb4aff9-5273-4b64-a12a-75d9d5fb933b}, !- Handle
  {45d99fc4-237e-43ca-a8f1-4bc17c444843}, !- Name
  {6dbf92bf-e208-48c0-9845-ca0ea71396fe}, !- Source Object
  3,                                      !- Outlet Port
  {e9132d1d-9520-435d-9df0-1a941e04035b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {209c1787-6c0e-4e3b-80bc-f49bc2a62392}, !- Handle
  {f0903573-a65b-468d-9acf-63365dfa757e}, !- Name
  {bf6890ce-c8aa-473b-8b27-a600cd455ddc}, !- Source Object
  4,                                      !- Outlet Port
  {6dbf92bf-e208-48c0-9845-ca0ea71396fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {263e2ebf-3002-416a-81d7-0d7d6fdf7dc3}, !- Handle
  Flr 1 Tenant 1 North Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {01658576-d622-43d0-a2f4-52f0e0010a10}, !- Terminal Unit Air Inlet Node
  {d5b42398-a080-4cb6-be07-125ac878ee3c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {fe50c7ae-ee81-4b06-bff6-89020cea1d7c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {82a270f8-ae1e-4ffd-a96a-5a3f2fbc9668}, !- Cooling Coil
  {2e552429-e13a-4267-a647-dd2e55dc15e4}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {82a270f8-ae1e-4ffd-a96a-5a3f2fbc9668}, !- Handle
  Flr 1 Tenant 1 North Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f73f634d-1311-461b-be48-973106555dae}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {bc21f3f0-3375-4d72-b346-c40bb36f882b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f73f634d-1311-461b-be48-973106555dae}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {bc21f3f0-3375-4d72-b346-c40bb36f882b}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2e552429-e13a-4267-a647-dd2e55dc15e4}, !- Handle
  Flr 1 Tenant 1 North Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {70e2e196-b71e-45b5-8ec7-56118e42abfe}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {a8e0a6f5-aa21-4189-b2f6-d879905a262d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {70e2e196-b71e-45b5-8ec7-56118e42abfe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {a8e0a6f5-aa21-4189-b2f6-d879905a262d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {fe50c7ae-ee81-4b06-bff6-89020cea1d7c}, !- Handle
  Flr 1 Tenant 1 North Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4877cf3b-9cf9-4f07-ad2e-6423a04c8882}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6ffdfd3-b2ea-4828-8ffb-cd14299e4592}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4877cf3b-9cf9-4f07-ad2e-6423a04c8882}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {c6ffdfd3-b2ea-4828-8ffb-cd14299e4592}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {bcb80b2d-7fca-4beb-a7e7-206a3435d10e}, !- Handle
  Node 102,                               !- Name
  {8dd64cb1-eadb-45d7-bfb6-35eab95ecfee}, !- Inlet Port
  {01658576-d622-43d0-a2f4-52f0e0010a10}; !- Outlet Port

OS:Connection,
  {8dd64cb1-eadb-45d7-bfb6-35eab95ecfee}, !- Handle
  {1e90c3e6-08a0-4b1e-83a4-ce1b27f23c5b}, !- Name
  {013dd852-f889-4544-9ad2-54b82871b46f}, !- Source Object
  3,                                      !- Outlet Port
  {bcb80b2d-7fca-4beb-a7e7-206a3435d10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01658576-d622-43d0-a2f4-52f0e0010a10}, !- Handle
  {f0860ac3-a617-4c8e-8922-22c892f01607}, !- Name
  {bcb80b2d-7fca-4beb-a7e7-206a3435d10e}, !- Source Object
  3,                                      !- Outlet Port
  {263e2ebf-3002-416a-81d7-0d7d6fdf7dc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39831087-b855-42b3-8570-850db33354a9}, !- Handle
  Node 103,                               !- Name
  {d5b42398-a080-4cb6-be07-125ac878ee3c}, !- Inlet Port
  {3c33f7b4-4a9f-48d3-a2e5-48be1feff727}; !- Outlet Port

OS:Connection,
  {3c33f7b4-4a9f-48d3-a2e5-48be1feff727}, !- Handle
  {2af2b8b4-5cf1-44ff-a823-accc7227f373}, !- Name
  {39831087-b855-42b3-8570-850db33354a9}, !- Source Object
  3,                                      !- Outlet Port
  {9902c60b-38c7-4f81-8f95-49c5c7a34e53}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d5b42398-a080-4cb6-be07-125ac878ee3c}, !- Handle
  {ef69e3c9-9382-42fc-a589-0c3352fa574d}, !- Name
  {263e2ebf-3002-416a-81d7-0d7d6fdf7dc3}, !- Source Object
  4,                                      !- Outlet Port
  {39831087-b855-42b3-8570-850db33354a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9dadb3b-cdcf-408a-8aea-ccabfafe945f}, !- Handle
  Air Loop HVAC Building Story 2,         !- Name
  ,                                       !- Controller List Name
  {72133231-95ca-4768-a347-94c82c28cfd1}, !- Availability Schedule
  {3c6a963d-4b4c-4109-8309-e3c7d9154baa}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e03e3b10-136a-4b47-ac40-44ac0e4434f7}, !- Supply Side Inlet Node Name
  {1d6d1f58-0120-4497-95f5-5aece61bbbc7}, !- Demand Side Outlet Node Name
  {b85aa0ee-e9c9-48fd-a44a-d680bdf0b940}, !- Demand Side Inlet Node A
  {42379aa7-057c-4a43-a11c-752d19085c39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {3c6a963d-4b4c-4109-8309-e3c7d9154baa}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {4c121bf0-2b56-463d-ae47-738892855d67}, !- Handle
  Node 104,                               !- Name
  {e03e3b10-136a-4b47-ac40-44ac0e4434f7}, !- Inlet Port
  {408229b5-9e32-4239-aaf1-8b2ec9a99650}; !- Outlet Port

OS:Node,
  {ba0d4d41-22b8-4a1e-abe0-c41b143c80b3}, !- Handle
  Node 105,                               !- Name
  {18de3f71-b20f-4566-8102-5e70a2da3439}, !- Inlet Port
  {42379aa7-057c-4a43-a11c-752d19085c39}; !- Outlet Port

OS:Connection,
  {e03e3b10-136a-4b47-ac40-44ac0e4434f7}, !- Handle
  {09601018-7f97-4a42-a9b9-73edb3f40e18}, !- Name
  {d9dadb3b-cdcf-408a-8aea-ccabfafe945f}, !- Source Object
  7,                                      !- Outlet Port
  {4c121bf0-2b56-463d-ae47-738892855d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42379aa7-057c-4a43-a11c-752d19085c39}, !- Handle
  {4b5298bc-07c5-40ac-8051-94dcdc984f4b}, !- Name
  {ba0d4d41-22b8-4a1e-abe0-c41b143c80b3}, !- Source Object
  3,                                      !- Outlet Port
  {d9dadb3b-cdcf-408a-8aea-ccabfafe945f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ea9da022-6836-4f51-bf07-31ed99613c29}, !- Handle
  Node 106,                               !- Name
  {b85aa0ee-e9c9-48fd-a44a-d680bdf0b940}, !- Inlet Port
  {6de93b0e-15cd-4353-b6ad-8fdc8cf4ae25}; !- Outlet Port

OS:Node,
  {3e5c37f8-5f2e-4032-9e54-b0330ddec4fb}, !- Handle
  Node 107,                               !- Name
  {93c85637-be68-4494-9d9f-22a97bf25bdc}, !- Inlet Port
  {1d6d1f58-0120-4497-95f5-5aece61bbbc7}; !- Outlet Port

OS:Node,
  {c5ad07f0-1316-4af5-8ee4-20c97319de85}, !- Handle
  Node 108,                               !- Name
  {609697c7-4954-48e2-8b09-664c04921aaf}, !- Inlet Port
  {d6d5ab81-5784-4e5f-8fbe-c34636c5683e}; !- Outlet Port

OS:Connection,
  {b85aa0ee-e9c9-48fd-a44a-d680bdf0b940}, !- Handle
  {5c6a5e83-8d80-4d03-86bb-d6d9a675bfaf}, !- Name
  {d9dadb3b-cdcf-408a-8aea-ccabfafe945f}, !- Source Object
  9,                                      !- Outlet Port
  {ea9da022-6836-4f51-bf07-31ed99613c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6d1f58-0120-4497-95f5-5aece61bbbc7}, !- Handle
  {19aa62c1-0209-4be7-b4c5-5d738e8f0d17}, !- Name
  {3e5c37f8-5f2e-4032-9e54-b0330ddec4fb}, !- Source Object
  3,                                      !- Outlet Port
  {d9dadb3b-cdcf-408a-8aea-ccabfafe945f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {6de93b0e-15cd-4353-b6ad-8fdc8cf4ae25}, !- Inlet Node Name
  {094800f7-e9c5-4496-9bd6-b64a0bd4529f}, !- Outlet Node Name 1
  {1c6e0532-560c-47c2-bb90-a4baa5b8ee18}, !- Outlet Node Name 2
  {eca9e69e-44dc-48f3-b3e6-73c2d00a81c2}, !- Outlet Node Name 3
  {b08ca328-6091-4fb8-b861-1e34f72e101b}, !- Outlet Node Name 4
  {056da6c9-11f7-4d47-9de3-fdfbf89536ea}, !- Outlet Node Name 5
  {571a4cee-c652-47da-a4a1-9c585581f7ff}, !- Outlet Node Name 6
  {63687ea0-d2c1-437d-8d74-15a4a67d2446}, !- Outlet Node Name 7
  {d7fc950f-bb56-4d4b-ba07-925d752cf7e5}, !- Outlet Node Name 8
  {44b2443e-67b7-4552-880b-1236e8f1dad3}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {93c85637-be68-4494-9d9f-22a97bf25bdc}, !- Outlet Node Name
  {918e37cd-bd14-466b-891f-c5af61373ff3}, !- Inlet Node Name 1
  {02679b5e-8b93-4e85-b207-3f0f65c9a54e}, !- Inlet Node Name 2
  {b85fb84e-116c-4a7b-a5c1-3804b9bc6089}, !- Inlet Node Name 3
  {e9233b2d-88c5-4d59-9f68-bdf9b9a63014}, !- Inlet Node Name 4
  {f2025eb6-4547-46fa-9ad7-9b06e63cc810}, !- Inlet Node Name 5
  {cba9b3a7-2ea8-418b-8de5-479e2d099219}, !- Inlet Node Name 6
  {aaf74619-d120-4e31-b1a8-c317e267de2b}, !- Inlet Node Name 7
  {104be9d0-b282-4c8c-b38d-38d9d8c3484d}, !- Inlet Node Name 8
  {cf88c470-fceb-447b-8177-f100486b4936}; !- Inlet Node Name 9

OS:Connection,
  {6de93b0e-15cd-4353-b6ad-8fdc8cf4ae25}, !- Handle
  {7355ddc7-0188-43b5-9b1d-c2963030a222}, !- Name
  {ea9da022-6836-4f51-bf07-31ed99613c29}, !- Source Object
  3,                                      !- Outlet Port
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c85637-be68-4494-9d9f-22a97bf25bdc}, !- Handle
  {35c22209-f306-4de2-9a25-074636421734}, !- Name
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Source Object
  2,                                      !- Outlet Port
  {3e5c37f8-5f2e-4032-9e54-b0330ddec4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {677017c2-5e4c-4206-8055-6c9a6f4176c9}, !- Handle
  {d9dadb3b-cdcf-408a-8aea-ccabfafe945f}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {3ec54953-cd53-4d51-b680-8322d1ff8dc5}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  511.7581473732,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9742edc3-aa60-4c7b-8f09-b469cc30f0c8}, !- Air Inlet Node Name
  {18de3f71-b20f-4566-8102-5e70a2da3439}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {ec5a87f4-9293-4bfc-b68e-f379a736406f}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Minimum Fraction of Outdoor Air Schedule Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c5193be7-7280-45e5-97b5-1aa023273a9a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c5193be7-7280-45e5-97b5-1aa023273a9a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {72133231-95ca-4768-a347-94c82c28cfd1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a346634a-f2cf-4075-bc9d-ef30532a755d}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {ec5a87f4-9293-4bfc-b68e-f379a736406f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0d8e3c0c-c429-44ce-8fa3-d7685ec005f9}, !- Mixed Air Node Name
  {12dc3c2a-3416-49e8-a49f-19fea86df297}, !- Outdoor Air Stream Node Name
  {e1390bf9-bdd2-4934-8f07-4987930ecc84}, !- Relief Air Stream Node Name
  {34363478-bebf-4cfe-a042-188828e08178}; !- Return Air Stream Node Name

OS:Node,
  {086e51b1-adec-4c63-9fc2-5ffff85ec797}, !- Handle
  Node 109,                               !- Name
  ,                                       !- Inlet Port
  {f8f4a066-ce37-4de9-99a9-0c02c272ccd2}; !- Outlet Port

OS:Node,
  {bad5261e-b813-4726-9b6b-5042fcbee0c1}, !- Handle
  Node 110,                               !- Name
  {a6434df7-c494-44e4-be80-3b9d6dabe893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:VariableVolume,
  {078e22ca-b5bc-4eb2-82fd-97b76a3f70f5}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  793.22512842846,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {408229b5-9e32-4239-aaf1-8b2ec9a99650}, !- Air Inlet Node Name
  {e1dd98b4-7718-4ebd-87e1-3b6a20ce2dbf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5ee54555-e006-4c13-b3ca-43c1b3d029a0}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 2, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f8f4a066-ce37-4de9-99a9-0c02c272ccd2}, !- Supply Air Inlet Node
  {06208288-ba26-446a-bbb6-e5aced41d096}, !- Supply Air Outlet Node
  {cbb3ca8b-4d18-4d19-8565-8e26c2ba3b14}, !- Exhaust Air Inlet Node
  {a6434df7-c494-44e4-be80-3b9d6dabe893}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Connection,
  {18de3f71-b20f-4566-8102-5e70a2da3439}, !- Handle
  {d09b5dd3-1520-489d-8644-fcc5d965f60a}, !- Name
  {3ec54953-cd53-4d51-b680-8322d1ff8dc5}, !- Source Object
  17,                                     !- Outlet Port
  {ba0d4d41-22b8-4a1e-abe0-c41b143c80b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdac6e67-462a-48d1-8755-08c057fd673b}, !- Handle
  Node 111,                               !- Name
  {0d8e3c0c-c429-44ce-8fa3-d7685ec005f9}, !- Inlet Port
  {3fe5023c-68ce-41bd-8f73-b674098047d9}; !- Outlet Port

OS:Connection,
  {0d8e3c0c-c429-44ce-8fa3-d7685ec005f9}, !- Handle
  {3997fb5a-947c-4275-9349-4fa6be8314e9}, !- Name
  {a346634a-f2cf-4075-bc9d-ef30532a755d}, !- Source Object
  5,                                      !- Outlet Port
  {cdac6e67-462a-48d1-8755-08c057fd673b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e381315-c402-400f-bd5c-843e4ded2ad2}, !- Handle
  Node 112,                               !- Name
  {e1dd98b4-7718-4ebd-87e1-3b6a20ce2dbf}, !- Inlet Port
  {34363478-bebf-4cfe-a042-188828e08178}; !- Outlet Port

OS:Connection,
  {408229b5-9e32-4239-aaf1-8b2ec9a99650}, !- Handle
  {90702538-9a00-41c0-af16-283544f55814}, !- Name
  {4c121bf0-2b56-463d-ae47-738892855d67}, !- Source Object
  3,                                      !- Outlet Port
  {078e22ca-b5bc-4eb2-82fd-97b76a3f70f5}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {e1dd98b4-7718-4ebd-87e1-3b6a20ce2dbf}, !- Handle
  {30578737-e9cd-4f72-b95c-41d79b5109be}, !- Name
  {078e22ca-b5bc-4eb2-82fd-97b76a3f70f5}, !- Source Object
  17,                                     !- Outlet Port
  {5e381315-c402-400f-bd5c-843e4ded2ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34363478-bebf-4cfe-a042-188828e08178}, !- Handle
  {1acbf571-7c28-4063-9a50-3377b1fc1ab7}, !- Name
  {5e381315-c402-400f-bd5c-843e4ded2ad2}, !- Source Object
  3,                                      !- Outlet Port
  {a346634a-f2cf-4075-bc9d-ef30532a755d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {173f5c24-62f3-40e2-af3e-87e787649acc}, !- Handle
  Node 114,                               !- Name
  {06208288-ba26-446a-bbb6-e5aced41d096}, !- Inlet Port
  {12dc3c2a-3416-49e8-a49f-19fea86df297}; !- Outlet Port

OS:Connection,
  {f8f4a066-ce37-4de9-99a9-0c02c272ccd2}, !- Handle
  {bef2b0fe-f58b-48d7-8fa2-bab28d421510}, !- Name
  {086e51b1-adec-4c63-9fc2-5ffff85ec797}, !- Source Object
  3,                                      !- Outlet Port
  {5ee54555-e006-4c13-b3ca-43c1b3d029a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {06208288-ba26-446a-bbb6-e5aced41d096}, !- Handle
  {c0a8bc59-31ea-4eff-8d98-115fdd57e507}, !- Name
  {5ee54555-e006-4c13-b3ca-43c1b3d029a0}, !- Source Object
  13,                                     !- Outlet Port
  {173f5c24-62f3-40e2-af3e-87e787649acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12dc3c2a-3416-49e8-a49f-19fea86df297}, !- Handle
  {80149d87-335c-4833-a010-fa2d43d1e432}, !- Name
  {173f5c24-62f3-40e2-af3e-87e787649acc}, !- Source Object
  3,                                      !- Outlet Port
  {a346634a-f2cf-4075-bc9d-ef30532a755d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4b5fcf9-c10b-48c0-9832-b247409d0f1a}, !- Handle
  Node 115,                               !- Name
  {e1390bf9-bdd2-4934-8f07-4987930ecc84}, !- Inlet Port
  {cbb3ca8b-4d18-4d19-8565-8e26c2ba3b14}; !- Outlet Port

OS:Connection,
  {e1390bf9-bdd2-4934-8f07-4987930ecc84}, !- Handle
  {ab8cec9a-9ce5-4b1b-8f4e-233d4df0e1bd}, !- Name
  {a346634a-f2cf-4075-bc9d-ef30532a755d}, !- Source Object
  7,                                      !- Outlet Port
  {a4b5fcf9-c10b-48c0-9832-b247409d0f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb3ca8b-4d18-4d19-8565-8e26c2ba3b14}, !- Handle
  {aeb62723-0673-4493-9542-7f145022f502}, !- Name
  {a4b5fcf9-c10b-48c0-9832-b247409d0f1a}, !- Source Object
  3,                                      !- Outlet Port
  {5ee54555-e006-4c13-b3ca-43c1b3d029a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a6434df7-c494-44e4-be80-3b9d6dabe893}, !- Handle
  {9a3c80a5-c8dc-4fc1-ae8e-f81462b79940}, !- Name
  {5ee54555-e006-4c13-b3ca-43c1b3d029a0}, !- Source Object
  15,                                     !- Outlet Port
  {bad5261e-b813-4726-9b6b-5042fcbee0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0889bc76-39f8-456e-91b8-47aa376eeff8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 10, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {609697c7-4954-48e2-8b09-664c04921aaf}, !- Air Outlet Node Name
  {7cddc823-17c6-4514-902d-85afa176d4a8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {083474e5-2833-4847-bef3-201cf1bd8b6c}, !- Handle
  Node 113,                               !- Name
  {d4939fd6-e438-41aa-8ee9-64e0baa28f1e}, !- Inlet Port
  {918e37cd-bd14-466b-891f-c5af61373ff3}; !- Outlet Port

OS:Connection,
  {d6d5ab81-5784-4e5f-8fbe-c34636c5683e}, !- Handle
  {dfb7edfa-f4de-4ff9-b74a-a678d9afd8bd}, !- Name
  {c5ad07f0-1316-4af5-8ee4-20c97319de85}, !- Source Object
  3,                                      !- Outlet Port
  {10d508ee-1402-4b13-a6cf-079921cc31a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4939fd6-e438-41aa-8ee9-64e0baa28f1e}, !- Handle
  {3f932d02-408f-48cc-80e2-0d2cb5dac575}, !- Name
  {5147a286-38c7-4261-827f-65dcdfa86b3e}, !- Source Object
  12,                                     !- Outlet Port
  {083474e5-2833-4847-bef3-201cf1bd8b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918e37cd-bd14-466b-891f-c5af61373ff3}, !- Handle
  {c0f3c00f-1757-4330-befb-2fb5e6f7765c}, !- Name
  {083474e5-2833-4847-bef3-201cf1bd8b6c}, !- Source Object
  3,                                      !- Outlet Port
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {661932df-4bef-4fdc-b145-d91b2cd41504}, !- Handle
  Node 116,                               !- Name
  {094800f7-e9c5-4496-9bd6-b64a0bd4529f}, !- Inlet Port
  {7cddc823-17c6-4514-902d-85afa176d4a8}; !- Outlet Port

OS:Connection,
  {094800f7-e9c5-4496-9bd6-b64a0bd4529f}, !- Handle
  {2073bf55-1ee9-450e-a168-c4802098f092}, !- Name
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Source Object
  3,                                      !- Outlet Port
  {661932df-4bef-4fdc-b145-d91b2cd41504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cddc823-17c6-4514-902d-85afa176d4a8}, !- Handle
  {274a468e-2f24-459a-88fd-847e5f0526a3}, !- Name
  {661932df-4bef-4fdc-b145-d91b2cd41504}, !- Source Object
  3,                                      !- Outlet Port
  {0889bc76-39f8-456e-91b8-47aa376eeff8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {609697c7-4954-48e2-8b09-664c04921aaf}, !- Handle
  {95d79628-d8e5-4bb7-9378-3a374e2db487}, !- Name
  {0889bc76-39f8-456e-91b8-47aa376eeff8}, !- Source Object
  3,                                      !- Outlet Port
  {c5ad07f0-1316-4af5-8ee4-20c97319de85}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {5bab5338-5115-4641-b40d-cf7a60154d4b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 11, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {ab26ecb4-37fd-42dc-b68c-a509dd89383c}, !- Air Outlet Node Name
  {25d7b9da-e6db-41b2-ac8c-c738e0eec88a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c476d348-26e8-4ea0-8d7f-f6c837860c93}, !- Handle
  Node 117,                               !- Name
  {ab26ecb4-37fd-42dc-b68c-a509dd89383c}, !- Inlet Port
  {a3db0174-f820-4c3c-a92f-6abc80ff882a}; !- Outlet Port

OS:Node,
  {ba73c1b6-dba1-4023-9beb-5946710da49f}, !- Handle
  Node 118,                               !- Name
  {2d9bf2b4-86c2-4ffc-988a-1921f3052d04}, !- Inlet Port
  {02679b5e-8b93-4e85-b207-3f0f65c9a54e}; !- Outlet Port

OS:Connection,
  {a3db0174-f820-4c3c-a92f-6abc80ff882a}, !- Handle
  {c6e31881-969d-456c-b577-42cbf3be2ca9}, !- Name
  {c476d348-26e8-4ea0-8d7f-f6c837860c93}, !- Source Object
  3,                                      !- Outlet Port
  {6d4a284c-aee6-4f6c-8895-4b26b265f8d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d9bf2b4-86c2-4ffc-988a-1921f3052d04}, !- Handle
  {fe9e84b6-c98d-4df4-bd50-9962ef8a2d24}, !- Name
  {476e9cac-a499-450d-843e-d53bfa9ec0b8}, !- Source Object
  12,                                     !- Outlet Port
  {ba73c1b6-dba1-4023-9beb-5946710da49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02679b5e-8b93-4e85-b207-3f0f65c9a54e}, !- Handle
  {bcdfc1ed-3c9e-422b-a8f3-57c71ef656f0}, !- Name
  {ba73c1b6-dba1-4023-9beb-5946710da49f}, !- Source Object
  3,                                      !- Outlet Port
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b85ef023-bd23-4a15-9851-2fe961c3e11e}, !- Handle
  Node 119,                               !- Name
  {1c6e0532-560c-47c2-bb90-a4baa5b8ee18}, !- Inlet Port
  {25d7b9da-e6db-41b2-ac8c-c738e0eec88a}; !- Outlet Port

OS:Connection,
  {1c6e0532-560c-47c2-bb90-a4baa5b8ee18}, !- Handle
  {fecca1f4-5246-42f6-8a8e-3bd7f5bc5d8b}, !- Name
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Source Object
  4,                                      !- Outlet Port
  {b85ef023-bd23-4a15-9851-2fe961c3e11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d7b9da-e6db-41b2-ac8c-c738e0eec88a}, !- Handle
  {23ec250c-6b87-4555-9e8c-9465fe7d617b}, !- Name
  {b85ef023-bd23-4a15-9851-2fe961c3e11e}, !- Source Object
  3,                                      !- Outlet Port
  {5bab5338-5115-4641-b40d-cf7a60154d4b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ab26ecb4-37fd-42dc-b68c-a509dd89383c}, !- Handle
  {c9770068-e91d-4030-8e7e-a7664c363995}, !- Name
  {5bab5338-5115-4641-b40d-cf7a60154d4b}, !- Source Object
  3,                                      !- Outlet Port
  {c476d348-26e8-4ea0-8d7f-f6c837860c93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {26047187-48a2-4eac-b755-5077714aac58}, !- Handle
  Air Terminal Single Duct VAV No Reheat 12, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {9cbc459f-bfdb-4f53-8421-ec80d7467544}, !- Air Outlet Node Name
  {c3e231c4-327e-4ba0-a83e-83312e35af73}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {027d23d6-e5a2-4d93-8ff9-00e9116bdec0}, !- Handle
  Node 120,                               !- Name
  {9cbc459f-bfdb-4f53-8421-ec80d7467544}, !- Inlet Port
  {7d8754f7-3683-427f-be4b-e00b293fa734}; !- Outlet Port

OS:Node,
  {98783ab2-1c0c-4afb-afd5-b92507f1040d}, !- Handle
  Node 121,                               !- Name
  {89136004-ff04-4b64-98f9-c67cf223e9f2}, !- Inlet Port
  {b85fb84e-116c-4a7b-a5c1-3804b9bc6089}; !- Outlet Port

OS:Connection,
  {7d8754f7-3683-427f-be4b-e00b293fa734}, !- Handle
  {0cfa4384-62ce-466f-9975-34cd0b33bc6c}, !- Name
  {027d23d6-e5a2-4d93-8ff9-00e9116bdec0}, !- Source Object
  3,                                      !- Outlet Port
  {b61d9065-d3b3-47af-b8af-913798d5502c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89136004-ff04-4b64-98f9-c67cf223e9f2}, !- Handle
  {5dacde4d-0420-4b49-96b0-643b461c580d}, !- Name
  {62b08d45-edab-4fc8-85a9-62ebe8b004c4}, !- Source Object
  12,                                     !- Outlet Port
  {98783ab2-1c0c-4afb-afd5-b92507f1040d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85fb84e-116c-4a7b-a5c1-3804b9bc6089}, !- Handle
  {2807bee0-b889-43ed-b581-95724fa55d6c}, !- Name
  {98783ab2-1c0c-4afb-afd5-b92507f1040d}, !- Source Object
  3,                                      !- Outlet Port
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {32f41c0a-6dac-4f83-9f6f-d56874d2cb96}, !- Handle
  Node 122,                               !- Name
  {eca9e69e-44dc-48f3-b3e6-73c2d00a81c2}, !- Inlet Port
  {c3e231c4-327e-4ba0-a83e-83312e35af73}; !- Outlet Port

OS:Connection,
  {eca9e69e-44dc-48f3-b3e6-73c2d00a81c2}, !- Handle
  {d7e6eaf3-0396-4849-8d23-3cdda05d61d2}, !- Name
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Source Object
  5,                                      !- Outlet Port
  {32f41c0a-6dac-4f83-9f6f-d56874d2cb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e231c4-327e-4ba0-a83e-83312e35af73}, !- Handle
  {ab02bb3c-db5c-4630-bc34-092853bf9f77}, !- Name
  {32f41c0a-6dac-4f83-9f6f-d56874d2cb96}, !- Source Object
  3,                                      !- Outlet Port
  {26047187-48a2-4eac-b755-5077714aac58}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9cbc459f-bfdb-4f53-8421-ec80d7467544}, !- Handle
  {87b9af5a-9972-4cf3-92c2-88cbb3f9a9f0}, !- Name
  {26047187-48a2-4eac-b755-5077714aac58}, !- Source Object
  3,                                      !- Outlet Port
  {027d23d6-e5a2-4d93-8ff9-00e9116bdec0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fa37d51a-9fe1-4034-b9a6-3721e69a8cdd}, !- Handle
  Air Terminal Single Duct VAV No Reheat 13, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {4bbee4b8-78ad-4cba-90b5-cdbf2307fcc6}, !- Air Outlet Node Name
  {99dc1c79-6f6d-4f23-8f72-74fa622bc69a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7ff62d91-2e41-49e9-95dc-8cf84587e987}, !- Handle
  Node 123,                               !- Name
  {4bbee4b8-78ad-4cba-90b5-cdbf2307fcc6}, !- Inlet Port
  {b35d6aa0-1bc2-4bb4-bf03-a2ad4b9f53a5}; !- Outlet Port

OS:Node,
  {8a2aecd8-2080-41f7-bcb4-d318a1ced02a}, !- Handle
  Node 124,                               !- Name
  {d2c41276-46de-4f95-86d8-5f6ded3fb34b}, !- Inlet Port
  {e9233b2d-88c5-4d59-9f68-bdf9b9a63014}; !- Outlet Port

OS:Connection,
  {b35d6aa0-1bc2-4bb4-bf03-a2ad4b9f53a5}, !- Handle
  {ab4e8804-7566-498a-ab4d-00b1b3cd07cc}, !- Name
  {7ff62d91-2e41-49e9-95dc-8cf84587e987}, !- Source Object
  3,                                      !- Outlet Port
  {4bb06be5-275e-4b9c-8a07-84cc0d102e8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c41276-46de-4f95-86d8-5f6ded3fb34b}, !- Handle
  {3f267904-cc57-4184-8a65-e54b8b0f81b5}, !- Name
  {eb1dba39-6d55-49fd-8392-9df431fc1e44}, !- Source Object
  12,                                     !- Outlet Port
  {8a2aecd8-2080-41f7-bcb4-d318a1ced02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9233b2d-88c5-4d59-9f68-bdf9b9a63014}, !- Handle
  {ca4abf71-02f1-4bc9-99dc-a8fcf10b3e4a}, !- Name
  {8a2aecd8-2080-41f7-bcb4-d318a1ced02a}, !- Source Object
  3,                                      !- Outlet Port
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e11f0e15-5e10-436a-b0f8-1a14776ed14f}, !- Handle
  Node 125,                               !- Name
  {b08ca328-6091-4fb8-b861-1e34f72e101b}, !- Inlet Port
  {99dc1c79-6f6d-4f23-8f72-74fa622bc69a}; !- Outlet Port

OS:Connection,
  {b08ca328-6091-4fb8-b861-1e34f72e101b}, !- Handle
  {3e1cbffc-02bd-46d5-a35c-e5213afaa1ca}, !- Name
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Source Object
  6,                                      !- Outlet Port
  {e11f0e15-5e10-436a-b0f8-1a14776ed14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dc1c79-6f6d-4f23-8f72-74fa622bc69a}, !- Handle
  {6ed09232-a152-4109-90f7-85f9367fcd18}, !- Name
  {e11f0e15-5e10-436a-b0f8-1a14776ed14f}, !- Source Object
  3,                                      !- Outlet Port
  {fa37d51a-9fe1-4034-b9a6-3721e69a8cdd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4bbee4b8-78ad-4cba-90b5-cdbf2307fcc6}, !- Handle
  {4a0429f0-45c9-4803-80d1-e6ad6c11cbe0}, !- Name
  {fa37d51a-9fe1-4034-b9a6-3721e69a8cdd}, !- Source Object
  3,                                      !- Outlet Port
  {7ff62d91-2e41-49e9-95dc-8cf84587e987}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {81f242ac-7d4b-4b7b-aa88-1629cb561c7e}, !- Handle
  Air Terminal Single Duct VAV No Reheat 14, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {67b153ed-3c42-462f-bb6c-00f27c3d8860}, !- Air Outlet Node Name
  {04b493bc-2f6a-44b8-9c97-fc67c9a51069}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7bb899d5-a736-4c83-a4de-2ea2f9ed4b53}, !- Handle
  Node 126,                               !- Name
  {67b153ed-3c42-462f-bb6c-00f27c3d8860}, !- Inlet Port
  {3d95ff1d-48b3-4d15-9fb3-630fa42977b9}; !- Outlet Port

OS:Node,
  {e8d0c172-1d35-4885-9589-a2da16d1c982}, !- Handle
  Node 127,                               !- Name
  {fad4029f-b271-4ba8-b28a-7419fd3056ac}, !- Inlet Port
  {f2025eb6-4547-46fa-9ad7-9b06e63cc810}; !- Outlet Port

OS:Connection,
  {3d95ff1d-48b3-4d15-9fb3-630fa42977b9}, !- Handle
  {4ddd1a2b-4d3d-4429-bb54-4f379c7f67d9}, !- Name
  {7bb899d5-a736-4c83-a4de-2ea2f9ed4b53}, !- Source Object
  3,                                      !- Outlet Port
  {bf37aa25-fce7-459a-91e0-da3fffb0f088}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad4029f-b271-4ba8-b28a-7419fd3056ac}, !- Handle
  {0434498b-15fa-4e5b-aa9d-e7b84779aae3}, !- Name
  {895595c6-c5a0-464e-9758-16660bd9cf52}, !- Source Object
  12,                                     !- Outlet Port
  {e8d0c172-1d35-4885-9589-a2da16d1c982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2025eb6-4547-46fa-9ad7-9b06e63cc810}, !- Handle
  {96e3bd62-865c-4a05-9329-78ebfdf3248e}, !- Name
  {e8d0c172-1d35-4885-9589-a2da16d1c982}, !- Source Object
  3,                                      !- Outlet Port
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9473bc81-65c5-422c-b583-208bee4d24c6}, !- Handle
  Node 128,                               !- Name
  {056da6c9-11f7-4d47-9de3-fdfbf89536ea}, !- Inlet Port
  {04b493bc-2f6a-44b8-9c97-fc67c9a51069}; !- Outlet Port

OS:Connection,
  {056da6c9-11f7-4d47-9de3-fdfbf89536ea}, !- Handle
  {ffc75ff6-1db0-458f-bc11-e0651c2ff358}, !- Name
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Source Object
  7,                                      !- Outlet Port
  {9473bc81-65c5-422c-b583-208bee4d24c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b493bc-2f6a-44b8-9c97-fc67c9a51069}, !- Handle
  {1d4dcf87-372b-45c6-a8f7-7857bb66ca85}, !- Name
  {9473bc81-65c5-422c-b583-208bee4d24c6}, !- Source Object
  3,                                      !- Outlet Port
  {81f242ac-7d4b-4b7b-aa88-1629cb561c7e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {67b153ed-3c42-462f-bb6c-00f27c3d8860}, !- Handle
  {a1cf302f-4f22-4e92-985d-39c79f39049c}, !- Name
  {81f242ac-7d4b-4b7b-aa88-1629cb561c7e}, !- Source Object
  3,                                      !- Outlet Port
  {7bb899d5-a736-4c83-a4de-2ea2f9ed4b53}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9d5e3f4a-eabd-45f8-952c-e4ec80be3287}, !- Handle
  Air Terminal Single Duct VAV No Reheat 15, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {277d504e-bc4f-49f3-8de8-c80b13a4ea0c}, !- Air Outlet Node Name
  {0ac4f2b0-c880-4835-853b-c87741836a3f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8633d97-9270-4e9b-ac03-e41455a9152d}, !- Handle
  Node 129,                               !- Name
  {277d504e-bc4f-49f3-8de8-c80b13a4ea0c}, !- Inlet Port
  {767c7d4b-f883-4093-8b5e-96294ea64055}; !- Outlet Port

OS:Node,
  {bbeccfcd-27cc-4d06-8c7d-d55adcf6ce2a}, !- Handle
  Node 130,                               !- Name
  {38d897e1-a7c9-4092-8918-ad3d1c4d0f5b}, !- Inlet Port
  {cba9b3a7-2ea8-418b-8de5-479e2d099219}; !- Outlet Port

OS:Connection,
  {767c7d4b-f883-4093-8b5e-96294ea64055}, !- Handle
  {f004c115-b9e5-47f4-b5cc-809bb6760a94}, !- Name
  {e8633d97-9270-4e9b-ac03-e41455a9152d}, !- Source Object
  3,                                      !- Outlet Port
  {e733ca52-9063-4036-962a-acbf28631e60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38d897e1-a7c9-4092-8918-ad3d1c4d0f5b}, !- Handle
  {9a15b3da-2d6e-43bb-a11b-d9c4c39cd6de}, !- Name
  {4681761a-f9f3-4c27-99cd-6db908398686}, !- Source Object
  12,                                     !- Outlet Port
  {bbeccfcd-27cc-4d06-8c7d-d55adcf6ce2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba9b3a7-2ea8-418b-8de5-479e2d099219}, !- Handle
  {7a6b7f1f-b4c1-4aca-80fc-553b1c15280d}, !- Name
  {bbeccfcd-27cc-4d06-8c7d-d55adcf6ce2a}, !- Source Object
  3,                                      !- Outlet Port
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c10ae730-20a7-46c8-b2cc-4f769f2c7ab7}, !- Handle
  Node 131,                               !- Name
  {571a4cee-c652-47da-a4a1-9c585581f7ff}, !- Inlet Port
  {0ac4f2b0-c880-4835-853b-c87741836a3f}; !- Outlet Port

OS:Connection,
  {571a4cee-c652-47da-a4a1-9c585581f7ff}, !- Handle
  {5f807486-bc60-40d5-9d42-bd1d5661c603}, !- Name
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Source Object
  8,                                      !- Outlet Port
  {c10ae730-20a7-46c8-b2cc-4f769f2c7ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac4f2b0-c880-4835-853b-c87741836a3f}, !- Handle
  {bdb06cab-0ae7-433f-bc5a-c9ea4e07aeb6}, !- Name
  {c10ae730-20a7-46c8-b2cc-4f769f2c7ab7}, !- Source Object
  3,                                      !- Outlet Port
  {9d5e3f4a-eabd-45f8-952c-e4ec80be3287}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {277d504e-bc4f-49f3-8de8-c80b13a4ea0c}, !- Handle
  {714c2dce-a2e9-46c3-81e7-b77667da6606}, !- Name
  {9d5e3f4a-eabd-45f8-952c-e4ec80be3287}, !- Source Object
  3,                                      !- Outlet Port
  {e8633d97-9270-4e9b-ac03-e41455a9152d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {39b571d5-cdce-4ab9-a4f2-084c724086ae}, !- Handle
  Air Terminal Single Duct VAV No Reheat 16, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {df3dba75-fece-4158-910c-a169be15d71b}, !- Air Outlet Node Name
  {5d47c434-c09b-40c9-9460-08346c955ce7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07bc8519-a6c3-499f-a964-c6eace825ffc}, !- Handle
  Node 132,                               !- Name
  {df3dba75-fece-4158-910c-a169be15d71b}, !- Inlet Port
  {2c609a71-47c5-4c4e-a445-085b64c3a354}; !- Outlet Port

OS:Node,
  {c28e074d-c8e1-41ea-bdaf-42075fc46718}, !- Handle
  Node 133,                               !- Name
  {ecdf458c-7966-44e5-9f27-6708f6906993}, !- Inlet Port
  {aaf74619-d120-4e31-b1a8-c317e267de2b}; !- Outlet Port

OS:Connection,
  {2c609a71-47c5-4c4e-a445-085b64c3a354}, !- Handle
  {ab01c9d8-00b0-4443-b36f-8a1bcaa33436}, !- Name
  {07bc8519-a6c3-499f-a964-c6eace825ffc}, !- Source Object
  3,                                      !- Outlet Port
  {e9af8a1c-bbf4-4502-8b7d-724368cc26e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecdf458c-7966-44e5-9f27-6708f6906993}, !- Handle
  {75585d4a-1d9d-4d6c-b43d-df762045e4a3}, !- Name
  {8e3e6d1a-e824-4e43-8207-94c3f9c52c97}, !- Source Object
  12,                                     !- Outlet Port
  {c28e074d-c8e1-41ea-bdaf-42075fc46718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaf74619-d120-4e31-b1a8-c317e267de2b}, !- Handle
  {096629e2-83f9-4dd5-891d-4adad400ba94}, !- Name
  {c28e074d-c8e1-41ea-bdaf-42075fc46718}, !- Source Object
  3,                                      !- Outlet Port
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {15e94e20-51d0-4b19-9c80-feebebce007c}, !- Handle
  Node 134,                               !- Name
  {63687ea0-d2c1-437d-8d74-15a4a67d2446}, !- Inlet Port
  {5d47c434-c09b-40c9-9460-08346c955ce7}; !- Outlet Port

OS:Connection,
  {63687ea0-d2c1-437d-8d74-15a4a67d2446}, !- Handle
  {4812193d-4be6-49cf-ae5e-5247fadde05b}, !- Name
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Source Object
  9,                                      !- Outlet Port
  {15e94e20-51d0-4b19-9c80-feebebce007c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d47c434-c09b-40c9-9460-08346c955ce7}, !- Handle
  {b27e34cc-fbed-41a2-af8e-2091abf3f62f}, !- Name
  {15e94e20-51d0-4b19-9c80-feebebce007c}, !- Source Object
  3,                                      !- Outlet Port
  {39b571d5-cdce-4ab9-a4f2-084c724086ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {df3dba75-fece-4158-910c-a169be15d71b}, !- Handle
  {760ef953-501c-4149-abae-a3b0de3e3a91}, !- Name
  {39b571d5-cdce-4ab9-a4f2-084c724086ae}, !- Source Object
  3,                                      !- Outlet Port
  {07bc8519-a6c3-499f-a964-c6eace825ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {23948a4d-566f-4dea-9cf7-46362b2b21a9}, !- Handle
  Air Terminal Single Duct VAV No Reheat 17, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {48692009-132b-4402-ab6e-543acd05f1c8}, !- Air Outlet Node Name
  {aefb7d4c-2981-4a65-9aa2-5040d34e77ee}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {154bb7d8-d2ce-49bc-a243-640b44edb474}, !- Handle
  Node 135,                               !- Name
  {48692009-132b-4402-ab6e-543acd05f1c8}, !- Inlet Port
  {c4285188-7b48-48a9-8894-97d8eee237df}; !- Outlet Port

OS:Node,
  {a107d7d2-d19c-431b-bd9c-2e36d59cf3f2}, !- Handle
  Node 136,                               !- Name
  {38d4419a-4b0d-48ed-a4e8-a7344edd43ed}, !- Inlet Port
  {104be9d0-b282-4c8c-b38d-38d9d8c3484d}; !- Outlet Port

OS:Connection,
  {c4285188-7b48-48a9-8894-97d8eee237df}, !- Handle
  {c443884a-04de-4b3b-8203-f3dfb64c58b3}, !- Name
  {154bb7d8-d2ce-49bc-a243-640b44edb474}, !- Source Object
  3,                                      !- Outlet Port
  {9cd3568e-88ef-4b08-b726-06efedc31288}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38d4419a-4b0d-48ed-a4e8-a7344edd43ed}, !- Handle
  {d46ce135-6b81-47d5-842d-f04715b3e347}, !- Name
  {9c1bff15-8918-4067-bcad-062bd439af97}, !- Source Object
  12,                                     !- Outlet Port
  {a107d7d2-d19c-431b-bd9c-2e36d59cf3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104be9d0-b282-4c8c-b38d-38d9d8c3484d}, !- Handle
  {f76e11c2-16ed-43eb-afa1-d52d244111ff}, !- Name
  {a107d7d2-d19c-431b-bd9c-2e36d59cf3f2}, !- Source Object
  3,                                      !- Outlet Port
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5fea06b2-5a5a-4439-900b-ab78db8b5977}, !- Handle
  Node 137,                               !- Name
  {d7fc950f-bb56-4d4b-ba07-925d752cf7e5}, !- Inlet Port
  {aefb7d4c-2981-4a65-9aa2-5040d34e77ee}; !- Outlet Port

OS:Connection,
  {d7fc950f-bb56-4d4b-ba07-925d752cf7e5}, !- Handle
  {38a48fe7-a5a2-4ba5-9378-a7a2fe93cccb}, !- Name
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Source Object
  10,                                     !- Outlet Port
  {5fea06b2-5a5a-4439-900b-ab78db8b5977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aefb7d4c-2981-4a65-9aa2-5040d34e77ee}, !- Handle
  {44dfc3b4-743d-43ca-8c90-101c6b696858}, !- Name
  {5fea06b2-5a5a-4439-900b-ab78db8b5977}, !- Source Object
  3,                                      !- Outlet Port
  {23948a4d-566f-4dea-9cf7-46362b2b21a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {48692009-132b-4402-ab6e-543acd05f1c8}, !- Handle
  {19aff8d1-9f36-4b52-abad-41038395aeb9}, !- Name
  {23948a4d-566f-4dea-9cf7-46362b2b21a9}, !- Source Object
  3,                                      !- Outlet Port
  {154bb7d8-d2ce-49bc-a243-640b44edb474}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f1632a76-6298-4919-97ed-c8f22a59cc69}, !- Handle
  Air Terminal Single Duct VAV No Reheat 18, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {4c53e322-b75f-49b1-9aeb-893eaa11f5ea}, !- Air Outlet Node Name
  {e5a5f825-1062-4a99-82a2-3544c5e0b487}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {410fb16b-12f1-498d-938a-e1141623e18f}, !- Handle
  Node 138,                               !- Name
  {4c53e322-b75f-49b1-9aeb-893eaa11f5ea}, !- Inlet Port
  {ff1fc5ee-0506-4cd8-a16a-78ff1c905161}; !- Outlet Port

OS:Node,
  {05de72e5-6f69-495a-90e0-eb7e29bb32ac}, !- Handle
  Node 139,                               !- Name
  {f49f5968-fe23-4e65-8ce1-e950e8d79c00}, !- Inlet Port
  {cf88c470-fceb-447b-8177-f100486b4936}; !- Outlet Port

OS:Connection,
  {ff1fc5ee-0506-4cd8-a16a-78ff1c905161}, !- Handle
  {9bf86751-983f-4a8a-894a-0b4c2dc33b12}, !- Name
  {410fb16b-12f1-498d-938a-e1141623e18f}, !- Source Object
  3,                                      !- Outlet Port
  {1f989a70-1387-4d58-b69f-b50bbace540f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f49f5968-fe23-4e65-8ce1-e950e8d79c00}, !- Handle
  {dd4acf01-81ba-46ab-b2a8-1f83b160f599}, !- Name
  {ee3704a8-69c1-4b7d-83db-af77356825a5}, !- Source Object
  12,                                     !- Outlet Port
  {05de72e5-6f69-495a-90e0-eb7e29bb32ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf88c470-fceb-447b-8177-f100486b4936}, !- Handle
  {f6bda0ca-e732-4ea3-884b-fb5fdb65a32e}, !- Name
  {05de72e5-6f69-495a-90e0-eb7e29bb32ac}, !- Source Object
  3,                                      !- Outlet Port
  {73795ceb-9271-4369-abdf-cb4d2827fcb7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dca61a37-71be-498f-b69e-e5df97ebe966}, !- Handle
  Node 140,                               !- Name
  {44b2443e-67b7-4552-880b-1236e8f1dad3}, !- Inlet Port
  {e5a5f825-1062-4a99-82a2-3544c5e0b487}; !- Outlet Port

OS:Connection,
  {44b2443e-67b7-4552-880b-1236e8f1dad3}, !- Handle
  {dca790e5-34de-48f4-895c-e924feff8752}, !- Name
  {0c2851af-393b-4988-bd32-2c693097683b}, !- Source Object
  11,                                     !- Outlet Port
  {dca61a37-71be-498f-b69e-e5df97ebe966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a5f825-1062-4a99-82a2-3544c5e0b487}, !- Handle
  {fa13eb82-133e-47ea-8fdc-21ce2b263946}, !- Name
  {dca61a37-71be-498f-b69e-e5df97ebe966}, !- Source Object
  3,                                      !- Outlet Port
  {f1632a76-6298-4919-97ed-c8f22a59cc69}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4c53e322-b75f-49b1-9aeb-893eaa11f5ea}, !- Handle
  {8eec7181-0e45-40c0-a54f-0fe9c388472c}, !- Name
  {f1632a76-6298-4919-97ed-c8f22a59cc69}, !- Source Object
  3,                                      !- Outlet Port
  {410fb16b-12f1-498d-938a-e1141623e18f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {b3855299-1fa9-4f1e-9893-96f813f628eb}, !- Handle
  Proposed VRF Building Story 2,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.31,                                   !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {1294acca-dacf-4a6c-9b60-59bf6d99f4b3}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Cooling Capacity Ratio Boundary Curve
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {0c098167-2d71-4428-82e7-a39c7585599e}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Cooling Energy Input Ratio Boundary Curve
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {509ac9d6-4240-479b-9af2-73d15d8e021f}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {8cf35b3c-13d0-4226-8d3b-5e8986990e69}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {44837fd7-cf8c-4243-9a9d-68a115917a41}, !- Cooling Combination Ratio Correction Factor Curve
  {554ae450-1084-4f67-bc7b-6e7be1ae0a59}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.15,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.56,                                  !- Maximum Outdoor Temperature in Heating Mode {C}
  {89ab6608-674e-46d2-8296-7d4115f85699}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Heating Capacity Ratio Boundary Curve
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {86eb04fc-40b1-4817-a26b-36b306d4821f}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Heating Energy Input Ratio Boundary Curve
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {0c5fbaf7-4322-4af9-8b29-efdf2c054a91}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {cca3f579-f2d4-436d-b300-369475b1bc58}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {f6b33cb2-75e7-4ac7-8e0c-94944e9f7a1a}, !- Heating Combination Ratio Correction Factor Curve
  {554ae450-1084-4f67-bc7b-6e7be1ae0a59}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {8ea44db7-9ca6-4862-afcc-f61c4141ac6c}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {58e983a7-c5f4-4683-997d-3a51d6a3c597}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.0000824764,                          !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {1294acca-dacf-4a6c-9b60-59bf6d99f4b3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  -2.085957332,                           !- Coefficient1 Constant
  0.242488034,                            !- Coefficient2 x
  -0.004189981,                           !- Coefficient3 x**2
  0.019712343,                            !- Coefficient4 y
  -5.92133e-005,                          !- Coefficient5 y**2
  -0.001033155,                           !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.7,                                   !- Minimum Value of y {BasedOnField A3}
  39.4;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {0c098167-2d71-4428-82e7-a39c7585599e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  -1.935212601,                           !- Coefficient1 Constant
  0.210776326,                            !- Coefficient2 x
  -0.004619196,                           !- Coefficient3 x**2
  -0.003869606,                           !- Coefficient4 y
  0.000181116,                            !- Coefficient5 y**2
  0.00060575,                             !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.7,                                   !- Minimum Value of y {BasedOnField A3}
  39.4;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {6a298f86-a094-42c2-93b9-64e01856a8ac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.070,                                  !- Coefficient1 Constant
  0.345,                                  !- Coefficient2 x
  0.585,                                  !- Coefficient3 x**2
  0.0,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {8cf35b3c-13d0-4226-8d3b-5e8986990e69}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {44837fd7-cf8c-4243-9a9d-68a115917a41}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.813,                                  !- Coefficient1 Constant
  0.187,                                  !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {554ae450-1084-4f67-bc7b-6e7be1ae0a59}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {89ab6608-674e-46d2-8296-7d4115f85699}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  0.949098353,                            !- Coefficient1 Constant
  0.016554354,                            !- Coefficient2 x
  -0.000828652,                           !- Coefficient3 x**2
  0.052123942,                            !- Coefficient4 y
  -0.00048854,                            !- Coefficient5 y**2
  -0.001857115,                           !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -13.1,                                  !- Minimum Value of y {BasedOnField A3}
  13.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {86eb04fc-40b1-4817-a26b-36b306d4821f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.704355068,                            !- Coefficient1 Constant
  0.046074503,                            !- Coefficient2 x
  -0.001321673,                           !- Coefficient3 x**2
  0.055902188,                            !- Coefficient4 y
  -0.001163173,                           !- Coefficient5 y**2
  -0.002948822,                           !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -13.1,                                  !- Minimum Value of y {BasedOnField A3}
  13.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {304e3c8a-0bd6-400c-b3a4-059860cfd277}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.069,                                  !- Coefficient1 Constant
  0.667,                                  !- Coefficient2 x
  0.264,                                  !- Coefficient3 x**2
  0.0,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {cca3f579-f2d4-436d-b300-369475b1bc58}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {f6b33cb2-75e7-4ac7-8e0c-94944e9f7a1a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  -2.570,                                 !- Coefficient1 Constant
  6.004,                                  !- Coefficient2 x
  -2.432,                                 !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {58e983a7-c5f4-4683-997d-3a51d6a3c597}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  1.002,                                  !- Coefficient1 Constant
  -1.036e-003,                            !- Coefficient2 x
  -1.695e-007,                            !- Coefficient3 x**2
  2.840e-009,                             !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  170.7;                                  !- Maximum Value of x {BasedOnField A2}

OS:ModelObjectList,
  {8ea44db7-9ca6-4862-afcc-f61c4141ac6c}, !- Handle
  Model Object List 2,                    !- Name
  {07779b1e-d57e-48fe-b596-c38b0590ce2e}, !- Model Object 1
  {6281a21e-e747-45c6-aa16-94e0513eb3dc}, !- Model Object 2
  {a16b1c73-8f0e-4a02-a6d1-833028759449}, !- Model Object 3
  {0ddc6f35-7037-4709-bd54-da1179341189}, !- Model Object 4
  {74df0569-e181-49e1-8706-b451776429f3}, !- Model Object 5
  {a5c85689-1c65-469b-8197-02ff0933b750}, !- Model Object 6
  {05999e2c-d6e3-4991-b974-40196bd89759}, !- Model Object 7
  {36a4134e-dd77-4a0a-8963-dec4de12239f}, !- Model Object 8
  {63e79e90-4045-4440-9c44-ca20eeb52895}; !- Model Object 9

OS:Curve:Cubic,
  {509ac9d6-4240-479b-9af2-73d15d8e021f}, !- Handle
  Curve Cubic 3,                          !- Name
  0.06162927,                             !- Coefficient1 Constant
  0.3663177,                              !- Coefficient2 x
  0.5720214,                              !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {0c5fbaf7-4322-4af9-8b29-efdf2c054a91}, !- Handle
  Curve Cubic 4,                          !- Name
  0.07300566,                             !- Coefficient1 Constant
  0.6594095,                              !- Coefficient2 x
  0.267309,                               !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {07779b1e-d57e-48fe-b596-c38b0590ce2e}, !- Handle
  Flr 2 Tenant 1 West Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {d4366402-88d7-4757-ab83-9a9dc3086ca1}, !- Terminal Unit Air Inlet Node
  {4a5d5f8f-1a1c-4df5-8c5b-47e71c1ec4ef}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {3099c5ae-874c-4124-89da-d75d01a34cdb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6547ad6e-b591-483b-b432-7670ae707e55}, !- Cooling Coil
  {bf2a1d44-a828-465a-8b39-b26212cf7dc0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6547ad6e-b591-483b-b432-7670ae707e55}, !- Handle
  Flr 2 Tenant 1 West Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a3bfe7d9-5662-40ea-8164-e32ad925a3a9}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a985ac37-4953-4ccd-8038-c2bb8a7a2d48}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a3bfe7d9-5662-40ea-8164-e32ad925a3a9}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {a985ac37-4953-4ccd-8038-c2bb8a7a2d48}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {bf2a1d44-a828-465a-8b39-b26212cf7dc0}, !- Handle
  Flr 2 Tenant 1 West Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e0fa5028-875b-4f59-9cc4-a65108cf635b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {1844121e-f9a9-48e2-88f3-9c93907c3dcb}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e0fa5028-875b-4f59-9cc4-a65108cf635b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {1844121e-f9a9-48e2-88f3-9c93907c3dcb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {3099c5ae-874c-4124-89da-d75d01a34cdb}, !- Handle
  Flr 2 Tenant 1 West Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edf06fb0-d581-475f-8615-fe08317d8184}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c137f121-e359-45ae-9f8c-435a9f3461a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {edf06fb0-d581-475f-8615-fe08317d8184}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {c137f121-e359-45ae-9f8c-435a9f3461a3}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {a706c600-0a23-4644-91ab-d69d4217ffa4}, !- Handle
  Node 141,                               !- Name
  {8dc319e0-56d8-4a1b-982f-569a2e3375b9}, !- Inlet Port
  {d4366402-88d7-4757-ab83-9a9dc3086ca1}; !- Outlet Port

OS:Connection,
  {8dc319e0-56d8-4a1b-982f-569a2e3375b9}, !- Handle
  {c69dd73e-d893-47e8-8f3f-ec3d6bf25455}, !- Name
  {36047fba-4b99-4af8-914b-8760dad6f1a9}, !- Source Object
  3,                                      !- Outlet Port
  {a706c600-0a23-4644-91ab-d69d4217ffa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4366402-88d7-4757-ab83-9a9dc3086ca1}, !- Handle
  {fbffd0eb-5f31-40b9-956b-d8dfabc07a1c}, !- Name
  {a706c600-0a23-4644-91ab-d69d4217ffa4}, !- Source Object
  3,                                      !- Outlet Port
  {07779b1e-d57e-48fe-b596-c38b0590ce2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a382c881-9f19-44a1-bfd4-35e86ef7c1d5}, !- Handle
  Node 142,                               !- Name
  {4a5d5f8f-1a1c-4df5-8c5b-47e71c1ec4ef}, !- Inlet Port
  {0b31b1b9-f742-4910-999e-28aba5eb5834}; !- Outlet Port

OS:Connection,
  {0b31b1b9-f742-4910-999e-28aba5eb5834}, !- Handle
  {e2cdecc0-c8dc-4618-a518-c932c2c717cc}, !- Name
  {a382c881-9f19-44a1-bfd4-35e86ef7c1d5}, !- Source Object
  3,                                      !- Outlet Port
  {10d508ee-1402-4b13-a6cf-079921cc31a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4a5d5f8f-1a1c-4df5-8c5b-47e71c1ec4ef}, !- Handle
  {5960c524-d9d3-46b3-9fcc-73fd15d791b9}, !- Name
  {07779b1e-d57e-48fe-b596-c38b0590ce2e}, !- Source Object
  4,                                      !- Outlet Port
  {a382c881-9f19-44a1-bfd4-35e86ef7c1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6281a21e-e747-45c6-aa16-94e0513eb3dc}, !- Handle
  Flr 2 Tenant 1 South Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {1a1d788a-9711-49d5-a297-db425c89fc88}, !- Terminal Unit Air Inlet Node
  {810c56c0-968f-46d2-9539-8571e25fc2b6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {21d8ac46-b590-4ff7-8241-3661d4bc96ab}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c003e61f-4194-4da4-8616-4ac912b9bde8}, !- Cooling Coil
  {aaa54c06-f653-49f7-b6ec-30625a08c80d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c003e61f-4194-4da4-8616-4ac912b9bde8}, !- Handle
  Flr 2 Tenant 1 South Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {941d4a3d-edd4-4b94-b8d4-2bc46ae3f000}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {93e26a1c-6b79-43ad-bb85-58f13649006f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {941d4a3d-edd4-4b94-b8d4-2bc46ae3f000}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {93e26a1c-6b79-43ad-bb85-58f13649006f}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {aaa54c06-f653-49f7-b6ec-30625a08c80d}, !- Handle
  Flr 2 Tenant 1 South Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {cf76b4f5-a8f6-4e1e-ad3d-5786e6f95e65}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e03e3980-44a7-4a3d-8471-e757978992f7}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {cf76b4f5-a8f6-4e1e-ad3d-5786e6f95e65}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {e03e3980-44a7-4a3d-8471-e757978992f7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {21d8ac46-b590-4ff7-8241-3661d4bc96ab}, !- Handle
  Flr 2 Tenant 1 South Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8617f55-48e5-4904-9679-1135494b0ec6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c9675deb-7cf3-4d97-a58f-2d9d7178d60b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8617f55-48e5-4904-9679-1135494b0ec6}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {c9675deb-7cf3-4d97-a58f-2d9d7178d60b}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {80c922ee-0cfd-460f-bbc8-f2944565b954}, !- Handle
  Node 143,                               !- Name
  {63eae351-6f57-40fa-a7e0-65b7f3181205}, !- Inlet Port
  {1a1d788a-9711-49d5-a297-db425c89fc88}; !- Outlet Port

OS:Connection,
  {63eae351-6f57-40fa-a7e0-65b7f3181205}, !- Handle
  {0c895aac-5c0e-46fe-bbd9-33f05a81d730}, !- Name
  {bcf3886e-1ff4-4be0-8e8e-5f99a27fd1b3}, !- Source Object
  3,                                      !- Outlet Port
  {80c922ee-0cfd-460f-bbc8-f2944565b954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1d788a-9711-49d5-a297-db425c89fc88}, !- Handle
  {86c5d8ab-bcd4-41f5-b9a7-c0ad2c9c177f}, !- Name
  {80c922ee-0cfd-460f-bbc8-f2944565b954}, !- Source Object
  3,                                      !- Outlet Port
  {6281a21e-e747-45c6-aa16-94e0513eb3dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d8ed065-73fa-457f-a5a5-b8d91682de15}, !- Handle
  Node 144,                               !- Name
  {810c56c0-968f-46d2-9539-8571e25fc2b6}, !- Inlet Port
  {11cfb318-5b30-411e-8e9a-8db1fdbe2c78}; !- Outlet Port

OS:Connection,
  {11cfb318-5b30-411e-8e9a-8db1fdbe2c78}, !- Handle
  {58ef40e3-1ae5-4071-ba91-caca0a7cf48f}, !- Name
  {9d8ed065-73fa-457f-a5a5-b8d91682de15}, !- Source Object
  3,                                      !- Outlet Port
  {6d4a284c-aee6-4f6c-8895-4b26b265f8d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {810c56c0-968f-46d2-9539-8571e25fc2b6}, !- Handle
  {95daa7e6-a828-46e0-a263-3e314eaadaf1}, !- Name
  {6281a21e-e747-45c6-aa16-94e0513eb3dc}, !- Source Object
  4,                                      !- Outlet Port
  {9d8ed065-73fa-457f-a5a5-b8d91682de15}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a16b1c73-8f0e-4a02-a6d1-833028759449}, !- Handle
  Flr 2 Common VRF terminal,              !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {fa01c4f8-3fe3-4b77-aee2-92ff8d1da481}, !- Terminal Unit Air Inlet Node
  {bc685adf-6d6e-4ebb-bf3a-546ee4f55821}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {9fd5854d-0f47-4386-8070-2cf999939aeb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {148a69f0-1b75-4144-a9d8-eacd532ee264}, !- Cooling Coil
  {d30cfa76-3335-49d3-b447-8be55af09488}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {148a69f0-1b75-4144-a9d8-eacd532ee264}, !- Handle
  Flr 2 Common VRF cooling coil,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8825f76e-fe24-4573-bac0-165bd81ea4ea}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {7ba7c97b-094c-451e-b927-88db0b5d914f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8825f76e-fe24-4573-bac0-165bd81ea4ea}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {7ba7c97b-094c-451e-b927-88db0b5d914f}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d30cfa76-3335-49d3-b447-8be55af09488}, !- Handle
  Flr 2 Common VRF heating coil,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {52bb05bd-7587-4491-a971-308f2605cb91}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {62d39073-e655-45cb-ae7a-49defb926cc6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {52bb05bd-7587-4491-a971-308f2605cb91}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {62d39073-e655-45cb-ae7a-49defb926cc6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {9fd5854d-0f47-4386-8070-2cf999939aeb}, !- Handle
  Flr 2 Common VRF fan,                   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5379c382-a219-49bd-b534-c2ac8219d24c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9b6b253f-5eae-47cc-813b-3972f7899089}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5379c382-a219-49bd-b534-c2ac8219d24c}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {9b6b253f-5eae-47cc-813b-3972f7899089}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {ffe79714-10b6-4084-a053-a552f6efdfdd}, !- Handle
  Node 145,                               !- Name
  {c0c52f3b-178a-4f0c-87bf-90dcbc1959a4}, !- Inlet Port
  {fa01c4f8-3fe3-4b77-aee2-92ff8d1da481}; !- Outlet Port

OS:Connection,
  {c0c52f3b-178a-4f0c-87bf-90dcbc1959a4}, !- Handle
  {379691f4-b543-4160-9c33-abeb48520e31}, !- Name
  {250048da-6d6d-4594-a189-8d90e6a14b49}, !- Source Object
  3,                                      !- Outlet Port
  {ffe79714-10b6-4084-a053-a552f6efdfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa01c4f8-3fe3-4b77-aee2-92ff8d1da481}, !- Handle
  {e2404247-6626-48ac-8088-cb65e04f2bb2}, !- Name
  {ffe79714-10b6-4084-a053-a552f6efdfdd}, !- Source Object
  3,                                      !- Outlet Port
  {a16b1c73-8f0e-4a02-a6d1-833028759449}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c620a37-eca9-474a-a618-ccb9766fb87a}, !- Handle
  Node 146,                               !- Name
  {bc685adf-6d6e-4ebb-bf3a-546ee4f55821}, !- Inlet Port
  {295b0c46-cfd0-40a3-8499-9f4432dbc203}; !- Outlet Port

OS:Connection,
  {295b0c46-cfd0-40a3-8499-9f4432dbc203}, !- Handle
  {5536426d-3810-4903-b27a-12ec3638fed3}, !- Name
  {9c620a37-eca9-474a-a618-ccb9766fb87a}, !- Source Object
  3,                                      !- Outlet Port
  {b61d9065-d3b3-47af-b8af-913798d5502c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bc685adf-6d6e-4ebb-bf3a-546ee4f55821}, !- Handle
  {cff947dc-9fe7-4278-96e6-6111f4eb9789}, !- Name
  {a16b1c73-8f0e-4a02-a6d1-833028759449}, !- Source Object
  4,                                      !- Outlet Port
  {9c620a37-eca9-474a-a618-ccb9766fb87a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0ddc6f35-7037-4709-bd54-da1179341189}, !- Handle
  Flr 2 Tenant 2 South Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {86c75ab7-0d2f-408f-8a98-b174d3f9ff7e}, !- Terminal Unit Air Inlet Node
  {11e1430c-879b-40fc-8048-e6aec336f66c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c55bbe82-dd96-42bc-9d80-e370d325c31c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1842e5b5-d588-4ae0-a482-1119552c8eee}, !- Cooling Coil
  {7f8bab24-7ce9-493a-96bb-461251bd9103}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1842e5b5-d588-4ae0-a482-1119552c8eee}, !- Handle
  Flr 2 Tenant 2 South Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0cbfbd39-c346-4eb5-a8b1-52ce977f5bc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {78b3d309-e70f-4c92-9596-cdbd660f49e9}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0cbfbd39-c346-4eb5-a8b1-52ce977f5bc8}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {78b3d309-e70f-4c92-9596-cdbd660f49e9}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7f8bab24-7ce9-493a-96bb-461251bd9103}, !- Handle
  Flr 2 Tenant 2 South Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f0c4b7cb-fd90-457c-836a-04f09c6469f3}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9bb1ee3a-6471-4655-b49d-1fcc0813fd80}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f0c4b7cb-fd90-457c-836a-04f09c6469f3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {9bb1ee3a-6471-4655-b49d-1fcc0813fd80}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {c55bbe82-dd96-42bc-9d80-e370d325c31c}, !- Handle
  Flr 2 Tenant 2 South Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82a21426-33b9-48b6-8e18-1e849b0eeb05}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4e33081a-0570-4644-b593-b7d6543cee66}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {82a21426-33b9-48b6-8e18-1e849b0eeb05}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {4e33081a-0570-4644-b593-b7d6543cee66}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {c34f5ffe-69fd-4716-99f5-270a42acde20}, !- Handle
  Node 147,                               !- Name
  {ef4983e6-addc-4077-9ce0-29bb27c014a5}, !- Inlet Port
  {86c75ab7-0d2f-408f-8a98-b174d3f9ff7e}; !- Outlet Port

OS:Connection,
  {ef4983e6-addc-4077-9ce0-29bb27c014a5}, !- Handle
  {465c6766-f0c6-4676-acb6-afea3c97017d}, !- Name
  {d7961a0a-e27b-4601-b9ee-1bdac0068afd}, !- Source Object
  3,                                      !- Outlet Port
  {c34f5ffe-69fd-4716-99f5-270a42acde20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c75ab7-0d2f-408f-8a98-b174d3f9ff7e}, !- Handle
  {6e8af800-a4e6-4a70-b3be-4f633ae5e70e}, !- Name
  {c34f5ffe-69fd-4716-99f5-270a42acde20}, !- Source Object
  3,                                      !- Outlet Port
  {0ddc6f35-7037-4709-bd54-da1179341189}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {634d55a2-1bde-43d7-94bc-f267c4c2e3ae}, !- Handle
  Node 148,                               !- Name
  {11e1430c-879b-40fc-8048-e6aec336f66c}, !- Inlet Port
  {f96e6845-f1b6-4e70-847c-0a22a938575b}; !- Outlet Port

OS:Connection,
  {f96e6845-f1b6-4e70-847c-0a22a938575b}, !- Handle
  {1ff2c256-5bb9-4fb0-b3c0-07fed2bfa07b}, !- Name
  {634d55a2-1bde-43d7-94bc-f267c4c2e3ae}, !- Source Object
  3,                                      !- Outlet Port
  {4bb06be5-275e-4b9c-8a07-84cc0d102e8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {11e1430c-879b-40fc-8048-e6aec336f66c}, !- Handle
  {6c213fc3-ee96-4649-a26e-6f68786ba2be}, !- Name
  {0ddc6f35-7037-4709-bd54-da1179341189}, !- Source Object
  4,                                      !- Outlet Port
  {634d55a2-1bde-43d7-94bc-f267c4c2e3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {74df0569-e181-49e1-8706-b451776429f3}, !- Handle
  Flr 2 Tenant 2 East Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {a426a4fe-332e-44e1-bb22-cb4054571416}, !- Terminal Unit Air Inlet Node
  {ead765e6-35bb-4392-b72d-6edead6462aa}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8cee4e29-120a-4beb-8838-2e9c8805a820}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e719b059-68fc-409d-853a-fb025449d6e9}, !- Cooling Coil
  {74a07c19-27c9-479d-9cf2-78f1de5c8736}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e719b059-68fc-409d-853a-fb025449d6e9}, !- Handle
  Flr 2 Tenant 2 East Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {63e98026-f0b9-48b9-98b3-6c0d5b5aff0b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2f3a4462-0c24-41da-88be-f2c9d4a2fa33}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {63e98026-f0b9-48b9-98b3-6c0d5b5aff0b}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {2f3a4462-0c24-41da-88be-f2c9d4a2fa33}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {74a07c19-27c9-479d-9cf2-78f1de5c8736}, !- Handle
  Flr 2 Tenant 2 East Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6951726b-d31a-4439-b53a-1b3ea826357c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {18cb6825-4830-4a49-9caf-844caf18a54a}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6951726b-d31a-4439-b53a-1b3ea826357c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {18cb6825-4830-4a49-9caf-844caf18a54a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {8cee4e29-120a-4beb-8838-2e9c8805a820}, !- Handle
  Flr 2 Tenant 2 East Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25634fa0-6689-49f4-ac83-0aca53beab98}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1ae4983-987d-456c-b835-b240f165c173}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25634fa0-6689-49f4-ac83-0aca53beab98}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {e1ae4983-987d-456c-b835-b240f165c173}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {31f69015-d9e6-4ae3-a68f-4f05a9099cc0}, !- Handle
  Node 149,                               !- Name
  {94e77287-b020-42d8-a53c-af5317d2cae7}, !- Inlet Port
  {a426a4fe-332e-44e1-bb22-cb4054571416}; !- Outlet Port

OS:Connection,
  {94e77287-b020-42d8-a53c-af5317d2cae7}, !- Handle
  {763de949-245b-4e90-b208-d696c3db5331}, !- Name
  {6cb49709-bbeb-4183-8c52-0e106d5fd9dc}, !- Source Object
  3,                                      !- Outlet Port
  {31f69015-d9e6-4ae3-a68f-4f05a9099cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a426a4fe-332e-44e1-bb22-cb4054571416}, !- Handle
  {609c837b-6f61-4971-abe5-260972beed80}, !- Name
  {31f69015-d9e6-4ae3-a68f-4f05a9099cc0}, !- Source Object
  3,                                      !- Outlet Port
  {74df0569-e181-49e1-8706-b451776429f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db47410a-2c76-43be-9b20-aa7ac1af9d34}, !- Handle
  Node 150,                               !- Name
  {ead765e6-35bb-4392-b72d-6edead6462aa}, !- Inlet Port
  {34ac140f-d98c-495a-bcd3-398505077dce}; !- Outlet Port

OS:Connection,
  {34ac140f-d98c-495a-bcd3-398505077dce}, !- Handle
  {66e05ffd-24a1-4f0f-a5bf-550d67e19948}, !- Name
  {db47410a-2c76-43be-9b20-aa7ac1af9d34}, !- Source Object
  3,                                      !- Outlet Port
  {bf37aa25-fce7-459a-91e0-da3fffb0f088}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ead765e6-35bb-4392-b72d-6edead6462aa}, !- Handle
  {dcbda957-e160-4d2d-a7f4-e6b2ab72b774}, !- Name
  {74df0569-e181-49e1-8706-b451776429f3}, !- Source Object
  4,                                      !- Outlet Port
  {db47410a-2c76-43be-9b20-aa7ac1af9d34}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a5c85689-1c65-469b-8197-02ff0933b750}, !- Handle
  Flr 2 Tenant 1 Core VRF terminal,       !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {05dcf7c0-a882-4711-8bf4-2adea77f4cd5}, !- Terminal Unit Air Inlet Node
  {9f7b268c-d5d7-4473-a21f-c87bb17244d9}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {36d07057-11d6-4e21-ae23-ffb5a7a4293a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5f9a71dd-2aa9-43dc-b289-8f28001eb865}, !- Cooling Coil
  {001be5d4-afea-4590-b5d2-7d265504cdcb}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5f9a71dd-2aa9-43dc-b289-8f28001eb865}, !- Handle
  Flr 2 Tenant 1 Core VRF cooling coil,   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {9e82ed27-7e1a-4cc0-a39f-f5fe35aaff77}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {b717532b-746f-468f-a642-0eeb0ff6338d}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {9e82ed27-7e1a-4cc0-a39f-f5fe35aaff77}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {b717532b-746f-468f-a642-0eeb0ff6338d}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {001be5d4-afea-4590-b5d2-7d265504cdcb}, !- Handle
  Flr 2 Tenant 1 Core VRF heating coil,   !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {17fc8dc9-f695-47ad-9fec-e5bb10cc8d33}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e111e03c-3674-45b0-94ec-50e23e91f32a}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {17fc8dc9-f695-47ad-9fec-e5bb10cc8d33}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {e111e03c-3674-45b0-94ec-50e23e91f32a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {36d07057-11d6-4e21-ae23-ffb5a7a4293a}, !- Handle
  Flr 2 Tenant 1 Core VRF fan,            !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65203578-1bb4-4548-b33a-646ce6009823}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {322fc4c7-873b-495b-b216-0a58eaff5579}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {65203578-1bb4-4548-b33a-646ce6009823}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {322fc4c7-873b-495b-b216-0a58eaff5579}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {629013cc-c63b-4175-916c-4c1643eb5e3a}, !- Handle
  Node 151,                               !- Name
  {9d2ed06e-afbf-481d-9451-4c0526ef9b51}, !- Inlet Port
  {05dcf7c0-a882-4711-8bf4-2adea77f4cd5}; !- Outlet Port

OS:Connection,
  {9d2ed06e-afbf-481d-9451-4c0526ef9b51}, !- Handle
  {7eaafe89-e5ff-411d-992d-3960d1e8b7cd}, !- Name
  {935591bd-5394-41cc-ab2a-04a0e59b0626}, !- Source Object
  3,                                      !- Outlet Port
  {629013cc-c63b-4175-916c-4c1643eb5e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05dcf7c0-a882-4711-8bf4-2adea77f4cd5}, !- Handle
  {2018f98c-a29c-4411-a372-9f2f01cfee26}, !- Name
  {629013cc-c63b-4175-916c-4c1643eb5e3a}, !- Source Object
  3,                                      !- Outlet Port
  {a5c85689-1c65-469b-8197-02ff0933b750}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {817766ee-88b1-4846-bc71-eb0e868b1509}, !- Handle
  Node 152,                               !- Name
  {9f7b268c-d5d7-4473-a21f-c87bb17244d9}, !- Inlet Port
  {2a81307c-8e76-4878-8d73-5afbf679733c}; !- Outlet Port

OS:Connection,
  {2a81307c-8e76-4878-8d73-5afbf679733c}, !- Handle
  {285691af-a85a-4804-9225-7ce3a8bd832a}, !- Name
  {817766ee-88b1-4846-bc71-eb0e868b1509}, !- Source Object
  3,                                      !- Outlet Port
  {e733ca52-9063-4036-962a-acbf28631e60}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9f7b268c-d5d7-4473-a21f-c87bb17244d9}, !- Handle
  {35c09f30-ab88-4fc8-905b-860c1f22e926}, !- Name
  {a5c85689-1c65-469b-8197-02ff0933b750}, !- Source Object
  4,                                      !- Outlet Port
  {817766ee-88b1-4846-bc71-eb0e868b1509}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {05999e2c-d6e3-4991-b974-40196bd89759}, !- Handle
  Flr 2 Tenant 2 North Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {2333d7ce-3064-4ffe-bcb2-864bc6611de3}, !- Terminal Unit Air Inlet Node
  {19675717-cf77-47a2-9b23-91eff182c3ec}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {94681ac4-9828-4b90-a599-b896cb7a4f9d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ff33febd-35a0-43a0-bce7-ddf8dd510fad}, !- Cooling Coil
  {2c2c625f-72c4-4c9b-961a-0305d0183dce}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ff33febd-35a0-43a0-bce7-ddf8dd510fad}, !- Handle
  Flr 2 Tenant 2 North Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {918fb9d8-3bea-42e9-81d9-0791e42b17b4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0f793dc9-84a9-40b7-a0ef-4f9b647429e4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {918fb9d8-3bea-42e9-81d9-0791e42b17b4}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {0f793dc9-84a9-40b7-a0ef-4f9b647429e4}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2c2c625f-72c4-4c9b-961a-0305d0183dce}, !- Handle
  Flr 2 Tenant 2 North Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {bbad473a-bf2f-42b3-9f70-2ac5acc8f961}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9fb857b5-1beb-40cf-8810-721378d3a154}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {bbad473a-bf2f-42b3-9f70-2ac5acc8f961}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {9fb857b5-1beb-40cf-8810-721378d3a154}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {94681ac4-9828-4b90-a599-b896cb7a4f9d}, !- Handle
  Flr 2 Tenant 2 North Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0133ecc2-2058-4e34-a0d3-eb6dc66619d3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04351c8e-95b8-4b3a-8b68-2f674f8e1cc1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0133ecc2-2058-4e34-a0d3-eb6dc66619d3}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {04351c8e-95b8-4b3a-8b68-2f674f8e1cc1}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {17a8dd58-8145-4b7f-9246-115220df8b59}, !- Handle
  Node 153,                               !- Name
  {776250de-5e11-46f7-9e86-97f1c8dd185a}, !- Inlet Port
  {2333d7ce-3064-4ffe-bcb2-864bc6611de3}; !- Outlet Port

OS:Connection,
  {776250de-5e11-46f7-9e86-97f1c8dd185a}, !- Handle
  {80676d97-bc5c-491e-b2f0-f863fb703ba4}, !- Name
  {bebbec74-6826-4770-b0ba-929440c33183}, !- Source Object
  3,                                      !- Outlet Port
  {17a8dd58-8145-4b7f-9246-115220df8b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2333d7ce-3064-4ffe-bcb2-864bc6611de3}, !- Handle
  {8b9bff1a-3bf8-46ba-b3c7-a754327cd6bd}, !- Name
  {17a8dd58-8145-4b7f-9246-115220df8b59}, !- Source Object
  3,                                      !- Outlet Port
  {05999e2c-d6e3-4991-b974-40196bd89759}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03cfdb69-b4ca-4a0f-b442-968e346a4bf1}, !- Handle
  Node 154,                               !- Name
  {19675717-cf77-47a2-9b23-91eff182c3ec}, !- Inlet Port
  {9100a0eb-66f0-4739-b536-89f07f093f43}; !- Outlet Port

OS:Connection,
  {9100a0eb-66f0-4739-b536-89f07f093f43}, !- Handle
  {f317dcb7-9169-4c4e-a150-8981a51bd237}, !- Name
  {03cfdb69-b4ca-4a0f-b442-968e346a4bf1}, !- Source Object
  3,                                      !- Outlet Port
  {e9af8a1c-bbf4-4502-8b7d-724368cc26e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {19675717-cf77-47a2-9b23-91eff182c3ec}, !- Handle
  {0efbcfc0-fe11-4265-9d39-a883ba9dc6be}, !- Name
  {05999e2c-d6e3-4991-b974-40196bd89759}, !- Source Object
  4,                                      !- Outlet Port
  {03cfdb69-b4ca-4a0f-b442-968e346a4bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {36a4134e-dd77-4a0a-8963-dec4de12239f}, !- Handle
  Flr 2 Tenant 1 East Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {85ed760f-18dd-4dd7-a057-c200b012960c}, !- Terminal Unit Air Inlet Node
  {46748ef2-0676-429c-bba9-387cc4698de4}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {fd571f81-e30d-45f3-8a9e-c56c42f55592}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b6fcc622-200b-4e7b-9dc8-908d7359e237}, !- Cooling Coil
  {9406b2a8-cd52-4f5d-a020-710f329bfb35}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b6fcc622-200b-4e7b-9dc8-908d7359e237}, !- Handle
  Flr 2 Tenant 1 East Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {784a9ec0-fddb-4f01-a8a9-da5345a942a6}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {237901a0-ac53-41dd-9d7a-346a7e164746}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {784a9ec0-fddb-4f01-a8a9-da5345a942a6}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {237901a0-ac53-41dd-9d7a-346a7e164746}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9406b2a8-cd52-4f5d-a020-710f329bfb35}, !- Handle
  Flr 2 Tenant 1 East Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {97902e75-4723-4334-9ba1-ecfb816fb75b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {fb9d2aa2-1a58-4beb-805e-f43c85c1753f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {97902e75-4723-4334-9ba1-ecfb816fb75b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {fb9d2aa2-1a58-4beb-805e-f43c85c1753f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {fd571f81-e30d-45f3-8a9e-c56c42f55592}, !- Handle
  Flr 2 Tenant 1 East Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa1ec892-d3be-45ef-9a89-3da522b0030e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd236da6-7acf-4d0e-987d-d743a1f593ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa1ec892-d3be-45ef-9a89-3da522b0030e}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {dd236da6-7acf-4d0e-987d-d743a1f593ec}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {7edbb93d-49e0-4c26-9bd0-ddfc553d12e0}, !- Handle
  Node 155,                               !- Name
  {6c8cfed4-a926-40ff-b3a1-ac7d52165b4f}, !- Inlet Port
  {85ed760f-18dd-4dd7-a057-c200b012960c}; !- Outlet Port

OS:Connection,
  {6c8cfed4-a926-40ff-b3a1-ac7d52165b4f}, !- Handle
  {42040e7f-7262-4ecc-9f02-44c72146d805}, !- Name
  {3ea4f716-1306-4c35-beef-c220e28818a2}, !- Source Object
  3,                                      !- Outlet Port
  {7edbb93d-49e0-4c26-9bd0-ddfc553d12e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ed760f-18dd-4dd7-a057-c200b012960c}, !- Handle
  {72622609-514d-4ef2-bbdb-844089523ff8}, !- Name
  {7edbb93d-49e0-4c26-9bd0-ddfc553d12e0}, !- Source Object
  3,                                      !- Outlet Port
  {36a4134e-dd77-4a0a-8963-dec4de12239f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74adffb1-8d66-4286-b4e4-b97639685c64}, !- Handle
  Node 156,                               !- Name
  {46748ef2-0676-429c-bba9-387cc4698de4}, !- Inlet Port
  {2ad24aea-35a2-4918-a271-b9be2b9584d6}; !- Outlet Port

OS:Connection,
  {2ad24aea-35a2-4918-a271-b9be2b9584d6}, !- Handle
  {4d64bcf5-df99-4768-9e52-f85684e52cb5}, !- Name
  {74adffb1-8d66-4286-b4e4-b97639685c64}, !- Source Object
  3,                                      !- Outlet Port
  {9cd3568e-88ef-4b08-b726-06efedc31288}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {46748ef2-0676-429c-bba9-387cc4698de4}, !- Handle
  {2603f706-f1fd-4b43-ac74-f496606dfda6}, !- Name
  {36a4134e-dd77-4a0a-8963-dec4de12239f}, !- Source Object
  4,                                      !- Outlet Port
  {74adffb1-8d66-4286-b4e4-b97639685c64}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {63e79e90-4045-4440-9c44-ca20eeb52895}, !- Handle
  Flr 2 Tenant 1 North Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {38566c08-d468-4c01-a622-b64ade820fcc}, !- Terminal Unit Air Inlet Node
  {7e5a5d90-0916-45d2-8719-2a943f6ca99d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8d56012c-4dd5-42d1-a9d3-4abd9adf8e40}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {719b864b-9f46-4f57-a7a0-0b422bcfc2af}, !- Cooling Coil
  {9de1d37e-0368-4e07-bf22-bf953bae5839}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {719b864b-9f46-4f57-a7a0-0b422bcfc2af}, !- Handle
  Flr 2 Tenant 1 North Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f4adf817-fc08-4493-8390-e4e80c5e9574}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8344594a-8061-4380-86f9-aa016dee422f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f4adf817-fc08-4493-8390-e4e80c5e9574}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {8344594a-8061-4380-86f9-aa016dee422f}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9de1d37e-0368-4e07-bf22-bf953bae5839}, !- Handle
  Flr 2 Tenant 1 North Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {155c2f5e-8e9b-4337-ad84-4389e6faf1d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {200155bd-467d-4c6e-bc59-efe4a16b6680}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {155c2f5e-8e9b-4337-ad84-4389e6faf1d1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {200155bd-467d-4c6e-bc59-efe4a16b6680}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {8d56012c-4dd5-42d1-a9d3-4abd9adf8e40}, !- Handle
  Flr 2 Tenant 1 North Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3080a165-a026-4ae4-80d2-660c0a0644b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ee0a737-0e2e-4ca4-835d-b654f284defb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3080a165-a026-4ae4-80d2-660c0a0644b7}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {5ee0a737-0e2e-4ca4-835d-b654f284defb}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {243efad0-e158-491e-91f5-52303db37d48}, !- Handle
  Node 157,                               !- Name
  {6648374c-f570-4867-acd5-ad71bf4c180e}, !- Inlet Port
  {38566c08-d468-4c01-a622-b64ade820fcc}; !- Outlet Port

OS:Connection,
  {6648374c-f570-4867-acd5-ad71bf4c180e}, !- Handle
  {d7ce147f-19bf-46ac-92e4-b7bb14b28712}, !- Name
  {32b761b7-7999-4366-8b1a-66f6d961ae6c}, !- Source Object
  3,                                      !- Outlet Port
  {243efad0-e158-491e-91f5-52303db37d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38566c08-d468-4c01-a622-b64ade820fcc}, !- Handle
  {ab427850-cbb2-452d-81f7-3208de85185b}, !- Name
  {243efad0-e158-491e-91f5-52303db37d48}, !- Source Object
  3,                                      !- Outlet Port
  {63e79e90-4045-4440-9c44-ca20eeb52895}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bec559e8-5195-4800-a19a-95375117b226}, !- Handle
  Node 158,                               !- Name
  {7e5a5d90-0916-45d2-8719-2a943f6ca99d}, !- Inlet Port
  {0455b8a8-77eb-422f-be09-b9b70802edba}; !- Outlet Port

OS:Connection,
  {0455b8a8-77eb-422f-be09-b9b70802edba}, !- Handle
  {79876a67-8d15-47f6-b35a-3512ce313eca}, !- Name
  {bec559e8-5195-4800-a19a-95375117b226}, !- Source Object
  3,                                      !- Outlet Port
  {1f989a70-1387-4d58-b69f-b50bbace540f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e5a5d90-0916-45d2-8719-2a943f6ca99d}, !- Handle
  {d8b79639-a531-4062-af3d-438b1df2a905}, !- Name
  {63e79e90-4045-4440-9c44-ca20eeb52895}, !- Source Object
  4,                                      !- Outlet Port
  {bec559e8-5195-4800-a19a-95375117b226}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4c488bcf-c733-4440-86d9-0ae01d984005}, !- Handle
  Air Loop HVAC Building Story 3,         !- Name
  ,                                       !- Controller List Name
  {72133231-95ca-4768-a347-94c82c28cfd1}, !- Availability Schedule
  {e7da5f70-8605-492a-9d5b-65a7f454c3f7}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {baecd54a-1a74-4331-9826-20a6f44ea97e}, !- Supply Side Inlet Node Name
  {f83cd096-b4b3-431e-b60d-873f4abfce5c}, !- Demand Side Outlet Node Name
  {40091dc9-d7c2-4b2a-8683-1f064e58877c}, !- Demand Side Inlet Node A
  {41b3e996-3a91-4400-80c7-454f1505d503}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {e7da5f70-8605-492a-9d5b-65a7f454c3f7}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {c02e067a-e4e4-4595-bacc-8b56580b0ddb}, !- Handle
  Node 159,                               !- Name
  {baecd54a-1a74-4331-9826-20a6f44ea97e}, !- Inlet Port
  {5d6485f2-3df6-4653-9221-b0c7b707f01e}; !- Outlet Port

OS:Node,
  {fa7ea1b8-b62a-41fa-81b1-d6fc62909bca}, !- Handle
  Node 160,                               !- Name
  {1e07c4ff-1f48-4ec4-8aa2-57f42a49a907}, !- Inlet Port
  {41b3e996-3a91-4400-80c7-454f1505d503}; !- Outlet Port

OS:Connection,
  {baecd54a-1a74-4331-9826-20a6f44ea97e}, !- Handle
  {16d7faaa-720f-419c-bdd3-221740ab276e}, !- Name
  {4c488bcf-c733-4440-86d9-0ae01d984005}, !- Source Object
  7,                                      !- Outlet Port
  {c02e067a-e4e4-4595-bacc-8b56580b0ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b3e996-3a91-4400-80c7-454f1505d503}, !- Handle
  {b69dfeae-5bf3-434d-9805-8ec7c9e10976}, !- Name
  {fa7ea1b8-b62a-41fa-81b1-d6fc62909bca}, !- Source Object
  3,                                      !- Outlet Port
  {4c488bcf-c733-4440-86d9-0ae01d984005}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {58c724e1-bd62-4b49-b1d3-81da11b238c0}, !- Handle
  Node 161,                               !- Name
  {40091dc9-d7c2-4b2a-8683-1f064e58877c}, !- Inlet Port
  {3f7a2ee2-36f0-459a-8d15-a9a7c184daff}; !- Outlet Port

OS:Node,
  {5397ce5b-31d6-441e-ba9e-505c892f5282}, !- Handle
  Node 162,                               !- Name
  {ec55f5f3-344c-4f8e-a698-b65f945b8d7d}, !- Inlet Port
  {f83cd096-b4b3-431e-b60d-873f4abfce5c}; !- Outlet Port

OS:Node,
  {d7fab147-12ef-4a72-a7ff-c6634e98f583}, !- Handle
  Node 163,                               !- Name
  {e91992ef-a5e8-4609-ac6e-4464a7c16c2e}, !- Inlet Port
  {ff40562f-9a03-47c5-9bb2-81abdb81d064}; !- Outlet Port

OS:Connection,
  {40091dc9-d7c2-4b2a-8683-1f064e58877c}, !- Handle
  {a1aac617-d550-4d1b-8a61-a96ad62dee3e}, !- Name
  {4c488bcf-c733-4440-86d9-0ae01d984005}, !- Source Object
  9,                                      !- Outlet Port
  {58c724e1-bd62-4b49-b1d3-81da11b238c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f83cd096-b4b3-431e-b60d-873f4abfce5c}, !- Handle
  {54c1e249-1e2c-4e42-abd8-3c236dd3c5c3}, !- Name
  {5397ce5b-31d6-441e-ba9e-505c892f5282}, !- Source Object
  3,                                      !- Outlet Port
  {4c488bcf-c733-4440-86d9-0ae01d984005}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3f7a2ee2-36f0-459a-8d15-a9a7c184daff}, !- Inlet Node Name
  {1a81e76d-d5d2-4794-b460-8e43891fe24f}, !- Outlet Node Name 1
  {a2d59c33-2bc0-4439-92c7-b7d385049466}, !- Outlet Node Name 2
  {18fda0d0-2ace-4a2e-be96-5b40f2298eee}, !- Outlet Node Name 3
  {b9db3531-8900-41ff-b6ae-d8b1cedf853e}, !- Outlet Node Name 4
  {3ec8d2f4-64b3-4e9c-a1fc-20ee6f69fb7d}, !- Outlet Node Name 5
  {e96b96fc-1ba9-411b-8414-32bed3531dab}, !- Outlet Node Name 6
  {46a56023-a1e8-4646-b7b3-528fd9955b6f}, !- Outlet Node Name 7
  {584ab6d9-fcb6-45fd-bfcc-df52f6874eaa}, !- Outlet Node Name 8
  {14eb7c6a-3def-443e-ab22-f71b42bfcab8}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ec55f5f3-344c-4f8e-a698-b65f945b8d7d}, !- Outlet Node Name
  {7a862472-7a56-49b1-999b-79afa75e3fde}, !- Inlet Node Name 1
  {f4861207-9ae6-481f-8d5b-ba69ead8b1ce}, !- Inlet Node Name 2
  {2b14eb7c-eb69-46c7-92af-daaab48aa1d1}, !- Inlet Node Name 3
  {9a67e670-105c-4e43-8e9d-23ccae20cd77}, !- Inlet Node Name 4
  {316a9afb-3cff-4e8f-9b44-9e692d428b7a}, !- Inlet Node Name 5
  {5738b051-cfc3-464a-8944-923cbad4fea8}, !- Inlet Node Name 6
  {297071ac-9b17-4e2a-912a-982240db5444}, !- Inlet Node Name 7
  {115857cd-b88e-4a70-84d1-d29eda1cb6a7}, !- Inlet Node Name 8
  {e4416a84-50dd-418b-94e2-8f03872ceec4}; !- Inlet Node Name 9

OS:Connection,
  {3f7a2ee2-36f0-459a-8d15-a9a7c184daff}, !- Handle
  {895c1f7c-f867-41ab-b0d1-fe3b016aa872}, !- Name
  {58c724e1-bd62-4b49-b1d3-81da11b238c0}, !- Source Object
  3,                                      !- Outlet Port
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec55f5f3-344c-4f8e-a698-b65f945b8d7d}, !- Handle
  {52bc3cde-82ec-4c3a-848f-4e8ee4e0661e}, !- Name
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Source Object
  2,                                      !- Outlet Port
  {5397ce5b-31d6-441e-ba9e-505c892f5282}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14706e59-bfc7-404a-84d7-fa72255e62db}, !- Handle
  {4c488bcf-c733-4440-86d9-0ae01d984005}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {61f020bd-8404-4194-a964-be3732e51105}, !- Handle
  Fan Variable Volume 5,                  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  511.7581473732,                         !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {13e1c990-1120-4a70-8bfd-ce6faf81356c}, !- Air Inlet Node Name
  {1e07c4ff-1f48-4ec4-8aa2-57f42a49a907}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {209e5734-4d56-4a3c-ab86-c75c74e56658}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Minimum Fraction of Outdoor Air Schedule Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5701c8e7-b124-4829-81f0-c9dc0acfe3e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5701c8e7-b124-4829-81f0-c9dc0acfe3e7}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {72133231-95ca-4768-a347-94c82c28cfd1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2abc7177-2231-4747-9dee-9b65be8afcfc}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {209e5734-4d56-4a3c-ab86-c75c74e56658}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3eb61bff-c6ce-4d27-ba13-5f22b56d24bf}, !- Mixed Air Node Name
  {dfdc97f1-861e-4829-acd9-fd7d1c52bb99}, !- Outdoor Air Stream Node Name
  {edd081ec-52c7-404c-9aec-df476c7d52c3}, !- Relief Air Stream Node Name
  {33e097c6-788d-4ac7-bade-41239b211efa}; !- Return Air Stream Node Name

OS:Node,
  {a63b9cb9-bef8-499d-9dec-0b337ac88e80}, !- Handle
  Node 164,                               !- Name
  ,                                       !- Inlet Port
  {a2478dd5-79fc-437f-9c8a-663fc5378abb}; !- Outlet Port

OS:Node,
  {6cfabd2e-b29b-4be9-9568-c8fd70d53d8c}, !- Handle
  Node 165,                               !- Name
  {a79ba854-6879-4da4-935c-4f9b6676ec58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:VariableVolume,
  {891db819-404b-46de-9b3b-cdeb2415bc8a}, !- Handle
  Fan Variable Volume 6,                  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  793.22512842846,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5d6485f2-3df6-4653-9221-b0c7b707f01e}, !- Air Inlet Node Name
  {39b40112-ccff-4740-a7af-1bea87d4e156}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6dd8c9f8-3a75-4cdb-b26e-717aa3c6df47}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 3, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a2478dd5-79fc-437f-9c8a-663fc5378abb}, !- Supply Air Inlet Node
  {8bbcf2de-98a9-4a8c-992d-823cc89f4b7d}, !- Supply Air Outlet Node
  {664fa235-a3a1-4ee7-92cd-d132241b9c04}, !- Exhaust Air Inlet Node
  {a79ba854-6879-4da4-935c-4f9b6676ec58}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Connection,
  {1e07c4ff-1f48-4ec4-8aa2-57f42a49a907}, !- Handle
  {1c4e5a1f-3357-4cea-823b-a07e243a05e2}, !- Name
  {61f020bd-8404-4194-a964-be3732e51105}, !- Source Object
  17,                                     !- Outlet Port
  {fa7ea1b8-b62a-41fa-81b1-d6fc62909bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a021551b-27b9-4dd3-afed-562b5ac5854a}, !- Handle
  Node 166,                               !- Name
  {3eb61bff-c6ce-4d27-ba13-5f22b56d24bf}, !- Inlet Port
  {89078b8c-8b1d-4836-93eb-8342f0c996e5}; !- Outlet Port

OS:Connection,
  {3eb61bff-c6ce-4d27-ba13-5f22b56d24bf}, !- Handle
  {8343a571-e19f-4321-8646-6164966747ec}, !- Name
  {2abc7177-2231-4747-9dee-9b65be8afcfc}, !- Source Object
  5,                                      !- Outlet Port
  {a021551b-27b9-4dd3-afed-562b5ac5854a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9260fa98-1a9d-4695-bdcb-0a8d953aafb1}, !- Handle
  Node 167,                               !- Name
  {39b40112-ccff-4740-a7af-1bea87d4e156}, !- Inlet Port
  {33e097c6-788d-4ac7-bade-41239b211efa}; !- Outlet Port

OS:Connection,
  {5d6485f2-3df6-4653-9221-b0c7b707f01e}, !- Handle
  {e4c21543-fb99-4170-bd40-e8c6c367f11d}, !- Name
  {c02e067a-e4e4-4595-bacc-8b56580b0ddb}, !- Source Object
  3,                                      !- Outlet Port
  {891db819-404b-46de-9b3b-cdeb2415bc8a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {39b40112-ccff-4740-a7af-1bea87d4e156}, !- Handle
  {57ff0534-7e70-4bef-843a-abbb68ac3419}, !- Name
  {891db819-404b-46de-9b3b-cdeb2415bc8a}, !- Source Object
  17,                                     !- Outlet Port
  {9260fa98-1a9d-4695-bdcb-0a8d953aafb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e097c6-788d-4ac7-bade-41239b211efa}, !- Handle
  {5ab1d0f1-7630-4a91-98de-24a23ab52b01}, !- Name
  {9260fa98-1a9d-4695-bdcb-0a8d953aafb1}, !- Source Object
  3,                                      !- Outlet Port
  {2abc7177-2231-4747-9dee-9b65be8afcfc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c509d7ad-fdde-4bc6-9ea4-bdf7a382bc02}, !- Handle
  Node 169,                               !- Name
  {8bbcf2de-98a9-4a8c-992d-823cc89f4b7d}, !- Inlet Port
  {dfdc97f1-861e-4829-acd9-fd7d1c52bb99}; !- Outlet Port

OS:Connection,
  {a2478dd5-79fc-437f-9c8a-663fc5378abb}, !- Handle
  {c87d2821-10a8-4198-8c53-76749726633f}, !- Name
  {a63b9cb9-bef8-499d-9dec-0b337ac88e80}, !- Source Object
  3,                                      !- Outlet Port
  {6dd8c9f8-3a75-4cdb-b26e-717aa3c6df47}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8bbcf2de-98a9-4a8c-992d-823cc89f4b7d}, !- Handle
  {3682fcb7-9a0a-4cee-bdc4-623eaa9694a3}, !- Name
  {6dd8c9f8-3a75-4cdb-b26e-717aa3c6df47}, !- Source Object
  13,                                     !- Outlet Port
  {c509d7ad-fdde-4bc6-9ea4-bdf7a382bc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdc97f1-861e-4829-acd9-fd7d1c52bb99}, !- Handle
  {78f6c884-f724-40d5-8760-d43417baa238}, !- Name
  {c509d7ad-fdde-4bc6-9ea4-bdf7a382bc02}, !- Source Object
  3,                                      !- Outlet Port
  {2abc7177-2231-4747-9dee-9b65be8afcfc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c0a7c32-e9f3-4bae-8e67-3f25188c7ae2}, !- Handle
  Node 170,                               !- Name
  {edd081ec-52c7-404c-9aec-df476c7d52c3}, !- Inlet Port
  {664fa235-a3a1-4ee7-92cd-d132241b9c04}; !- Outlet Port

OS:Connection,
  {edd081ec-52c7-404c-9aec-df476c7d52c3}, !- Handle
  {e7a52d86-547d-45db-a21f-15dc768b9e2d}, !- Name
  {2abc7177-2231-4747-9dee-9b65be8afcfc}, !- Source Object
  7,                                      !- Outlet Port
  {9c0a7c32-e9f3-4bae-8e67-3f25188c7ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664fa235-a3a1-4ee7-92cd-d132241b9c04}, !- Handle
  {f1f2a082-cbef-4ef3-a98e-f740c0a8fa93}, !- Name
  {9c0a7c32-e9f3-4bae-8e67-3f25188c7ae2}, !- Source Object
  3,                                      !- Outlet Port
  {6dd8c9f8-3a75-4cdb-b26e-717aa3c6df47}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a79ba854-6879-4da4-935c-4f9b6676ec58}, !- Handle
  {f5dbc497-a60f-4598-8bbd-cc03a17226a6}, !- Name
  {6dd8c9f8-3a75-4cdb-b26e-717aa3c6df47}, !- Source Object
  15,                                     !- Outlet Port
  {6cfabd2e-b29b-4be9-9568-c8fd70d53d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9dafce5e-1770-45e5-b933-f04f2f50bce5}, !- Handle
  Air Terminal Single Duct VAV No Reheat 19, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {e91992ef-a5e8-4609-ac6e-4464a7c16c2e}, !- Air Outlet Node Name
  {a914de62-b916-4f2e-b329-8d8e41d47e2f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5f876dea-d7d5-47a7-9828-16049a492892}, !- Handle
  Node 168,                               !- Name
  {ffd2bcc3-b091-4da0-bf43-af3600468e9c}, !- Inlet Port
  {7a862472-7a56-49b1-999b-79afa75e3fde}; !- Outlet Port

OS:Connection,
  {ff40562f-9a03-47c5-9bb2-81abdb81d064}, !- Handle
  {00e1a7e5-a9cd-46f1-981b-5fac0b5b5027}, !- Name
  {d7fab147-12ef-4a72-a7ff-c6634e98f583}, !- Source Object
  3,                                      !- Outlet Port
  {94958ce4-bdae-4c53-93dd-1e047d08c33a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffd2bcc3-b091-4da0-bf43-af3600468e9c}, !- Handle
  {0586ba8d-19d1-42d8-8dc9-ffe86fc0a44c}, !- Name
  {f17badd3-a8fd-466d-8e46-5762bcb443e7}, !- Source Object
  12,                                     !- Outlet Port
  {5f876dea-d7d5-47a7-9828-16049a492892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a862472-7a56-49b1-999b-79afa75e3fde}, !- Handle
  {2ef38e58-9bcc-4f6c-9187-baaaeb0fe366}, !- Name
  {5f876dea-d7d5-47a7-9828-16049a492892}, !- Source Object
  3,                                      !- Outlet Port
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b8c1833-8b93-4060-bdce-4f66c5eda6b6}, !- Handle
  Node 171,                               !- Name
  {1a81e76d-d5d2-4794-b460-8e43891fe24f}, !- Inlet Port
  {a914de62-b916-4f2e-b329-8d8e41d47e2f}; !- Outlet Port

OS:Connection,
  {1a81e76d-d5d2-4794-b460-8e43891fe24f}, !- Handle
  {22923329-d90a-4ec9-b274-29b7d4955251}, !- Name
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Source Object
  3,                                      !- Outlet Port
  {4b8c1833-8b93-4060-bdce-4f66c5eda6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a914de62-b916-4f2e-b329-8d8e41d47e2f}, !- Handle
  {bb47dc09-27c2-433a-a9a1-559f4bbe58c3}, !- Name
  {4b8c1833-8b93-4060-bdce-4f66c5eda6b6}, !- Source Object
  3,                                      !- Outlet Port
  {9dafce5e-1770-45e5-b933-f04f2f50bce5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e91992ef-a5e8-4609-ac6e-4464a7c16c2e}, !- Handle
  {acc3b72f-7608-474e-8374-418f07162a62}, !- Name
  {9dafce5e-1770-45e5-b933-f04f2f50bce5}, !- Source Object
  3,                                      !- Outlet Port
  {d7fab147-12ef-4a72-a7ff-c6634e98f583}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f1cda6ae-d24d-4105-82bc-7bfaf6e0380a}, !- Handle
  Air Terminal Single Duct VAV No Reheat 20, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {a13ecbb5-2013-4f63-adfd-979fbb33c7e6}, !- Air Outlet Node Name
  {51d19fb2-9272-4c3e-85a7-d1dd4669d158}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {648bdec3-ce94-48a2-aa03-af674e9e254b}, !- Handle
  Node 172,                               !- Name
  {a13ecbb5-2013-4f63-adfd-979fbb33c7e6}, !- Inlet Port
  {c4e4af50-5f80-4e38-978d-55320bab9c8c}; !- Outlet Port

OS:Node,
  {72b20e93-9fe8-42fa-84c2-5e3ef966f366}, !- Handle
  Node 173,                               !- Name
  {89558f03-f054-4def-bbfe-fe82bc2d5d3f}, !- Inlet Port
  {f4861207-9ae6-481f-8d5b-ba69ead8b1ce}; !- Outlet Port

OS:Connection,
  {c4e4af50-5f80-4e38-978d-55320bab9c8c}, !- Handle
  {f0a5e2ec-2d56-4036-94bb-42f33ee25a11}, !- Name
  {648bdec3-ce94-48a2-aa03-af674e9e254b}, !- Source Object
  3,                                      !- Outlet Port
  {b67b2d9c-1e39-47cd-9471-0d2d8840d497}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89558f03-f054-4def-bbfe-fe82bc2d5d3f}, !- Handle
  {6381ed4e-d06c-4be8-a94d-03975e0bf90f}, !- Name
  {47a5b411-0599-4dc7-8b0b-2826c834f879}, !- Source Object
  12,                                     !- Outlet Port
  {72b20e93-9fe8-42fa-84c2-5e3ef966f366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4861207-9ae6-481f-8d5b-ba69ead8b1ce}, !- Handle
  {1d09f652-d315-4904-a53a-f808dc2afd5b}, !- Name
  {72b20e93-9fe8-42fa-84c2-5e3ef966f366}, !- Source Object
  3,                                      !- Outlet Port
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b7b7f2de-b018-4e3b-8983-95807b59a93f}, !- Handle
  Node 174,                               !- Name
  {a2d59c33-2bc0-4439-92c7-b7d385049466}, !- Inlet Port
  {51d19fb2-9272-4c3e-85a7-d1dd4669d158}; !- Outlet Port

OS:Connection,
  {a2d59c33-2bc0-4439-92c7-b7d385049466}, !- Handle
  {ce57f771-34f5-464a-8075-a063fbf325aa}, !- Name
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Source Object
  4,                                      !- Outlet Port
  {b7b7f2de-b018-4e3b-8983-95807b59a93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d19fb2-9272-4c3e-85a7-d1dd4669d158}, !- Handle
  {b457e420-58fb-490d-8d15-09966d500cde}, !- Name
  {b7b7f2de-b018-4e3b-8983-95807b59a93f}, !- Source Object
  3,                                      !- Outlet Port
  {f1cda6ae-d24d-4105-82bc-7bfaf6e0380a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a13ecbb5-2013-4f63-adfd-979fbb33c7e6}, !- Handle
  {0a583eb6-591e-4e59-8b11-41e26e981ffb}, !- Name
  {f1cda6ae-d24d-4105-82bc-7bfaf6e0380a}, !- Source Object
  3,                                      !- Outlet Port
  {648bdec3-ce94-48a2-aa03-af674e9e254b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c356851b-d952-48da-b782-61db9ab81944}, !- Handle
  Air Terminal Single Duct VAV No Reheat 21, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {d9d01570-97f9-459d-b86e-717a2e401b16}, !- Air Outlet Node Name
  {62c06c88-ef85-461c-8d65-adf24233ce33}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52cfa647-3f70-48ca-b288-5ad98b36ae52}, !- Handle
  Node 175,                               !- Name
  {d9d01570-97f9-459d-b86e-717a2e401b16}, !- Inlet Port
  {da890bd3-3d6c-4d66-ac85-5dc0f988b9f4}; !- Outlet Port

OS:Node,
  {345ee062-7f49-4db9-8975-a26e10a256e2}, !- Handle
  Node 176,                               !- Name
  {e13f9236-ee2c-4882-b210-cf9f649c9a50}, !- Inlet Port
  {2b14eb7c-eb69-46c7-92af-daaab48aa1d1}; !- Outlet Port

OS:Connection,
  {da890bd3-3d6c-4d66-ac85-5dc0f988b9f4}, !- Handle
  {bdacdd21-2a6e-45d3-a4e5-6e55bb2c9bed}, !- Name
  {52cfa647-3f70-48ca-b288-5ad98b36ae52}, !- Source Object
  3,                                      !- Outlet Port
  {c73fb284-ac24-4686-9f86-75399f52702a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e13f9236-ee2c-4882-b210-cf9f649c9a50}, !- Handle
  {f623dafe-9642-4976-98bb-7567532dfa5a}, !- Name
  {e39bd806-5831-4254-b0c0-7b4075aa7c40}, !- Source Object
  12,                                     !- Outlet Port
  {345ee062-7f49-4db9-8975-a26e10a256e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b14eb7c-eb69-46c7-92af-daaab48aa1d1}, !- Handle
  {8480ac80-df53-439a-99d9-b5c9d632fc02}, !- Name
  {345ee062-7f49-4db9-8975-a26e10a256e2}, !- Source Object
  3,                                      !- Outlet Port
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8b54c674-515a-4e15-a825-f42c39aaef34}, !- Handle
  Node 177,                               !- Name
  {18fda0d0-2ace-4a2e-be96-5b40f2298eee}, !- Inlet Port
  {62c06c88-ef85-461c-8d65-adf24233ce33}; !- Outlet Port

OS:Connection,
  {18fda0d0-2ace-4a2e-be96-5b40f2298eee}, !- Handle
  {1427441b-db53-4c52-85c3-dd373c2fc49e}, !- Name
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Source Object
  5,                                      !- Outlet Port
  {8b54c674-515a-4e15-a825-f42c39aaef34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c06c88-ef85-461c-8d65-adf24233ce33}, !- Handle
  {5f1e2c9f-69e0-4e98-be83-73972e4097b4}, !- Name
  {8b54c674-515a-4e15-a825-f42c39aaef34}, !- Source Object
  3,                                      !- Outlet Port
  {c356851b-d952-48da-b782-61db9ab81944}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d9d01570-97f9-459d-b86e-717a2e401b16}, !- Handle
  {fe3a4b69-74f4-43cf-bd6f-88c26101e167}, !- Name
  {c356851b-d952-48da-b782-61db9ab81944}, !- Source Object
  3,                                      !- Outlet Port
  {52cfa647-3f70-48ca-b288-5ad98b36ae52}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bb086660-8487-45f5-8517-ed710645f308}, !- Handle
  Air Terminal Single Duct VAV No Reheat 22, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {a91fd353-0333-415b-b155-513ddc605acf}, !- Air Outlet Node Name
  {95e3de07-5a8d-4539-a4b9-52a5567db443}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eaa0d1f7-e02a-4204-a18e-072f3012017e}, !- Handle
  Node 178,                               !- Name
  {a91fd353-0333-415b-b155-513ddc605acf}, !- Inlet Port
  {4ff1b229-9417-4536-aa98-22dded0e5388}; !- Outlet Port

OS:Node,
  {ae51fc92-8579-447f-b128-fdea98b16f07}, !- Handle
  Node 179,                               !- Name
  {d53e4714-a106-4cfd-a91a-1f48ed2e89d0}, !- Inlet Port
  {9a67e670-105c-4e43-8e9d-23ccae20cd77}; !- Outlet Port

OS:Connection,
  {4ff1b229-9417-4536-aa98-22dded0e5388}, !- Handle
  {85291331-70c6-454f-ac0b-a1b5b8d7a4ba}, !- Name
  {eaa0d1f7-e02a-4204-a18e-072f3012017e}, !- Source Object
  3,                                      !- Outlet Port
  {8d86885d-56fc-4bd5-878c-862733f27183}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d53e4714-a106-4cfd-a91a-1f48ed2e89d0}, !- Handle
  {8ccda3b5-92de-4744-8099-b773d1ee0986}, !- Name
  {470f788e-0a9f-460c-bffd-616bfe90edec}, !- Source Object
  12,                                     !- Outlet Port
  {ae51fc92-8579-447f-b128-fdea98b16f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a67e670-105c-4e43-8e9d-23ccae20cd77}, !- Handle
  {65600617-8f4c-4039-83b2-19586581c766}, !- Name
  {ae51fc92-8579-447f-b128-fdea98b16f07}, !- Source Object
  3,                                      !- Outlet Port
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {074c535e-c73b-4d9e-9c69-9e489528a2a6}, !- Handle
  Node 180,                               !- Name
  {b9db3531-8900-41ff-b6ae-d8b1cedf853e}, !- Inlet Port
  {95e3de07-5a8d-4539-a4b9-52a5567db443}; !- Outlet Port

OS:Connection,
  {b9db3531-8900-41ff-b6ae-d8b1cedf853e}, !- Handle
  {6589e86f-648e-4c2b-901b-6caf407f4760}, !- Name
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Source Object
  6,                                      !- Outlet Port
  {074c535e-c73b-4d9e-9c69-9e489528a2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e3de07-5a8d-4539-a4b9-52a5567db443}, !- Handle
  {b0fbf46f-9b95-47a9-b141-6f4407e683ff}, !- Name
  {074c535e-c73b-4d9e-9c69-9e489528a2a6}, !- Source Object
  3,                                      !- Outlet Port
  {bb086660-8487-45f5-8517-ed710645f308}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a91fd353-0333-415b-b155-513ddc605acf}, !- Handle
  {8f812f3e-5f1f-4b33-b70c-5fc4db9470c7}, !- Name
  {bb086660-8487-45f5-8517-ed710645f308}, !- Source Object
  3,                                      !- Outlet Port
  {eaa0d1f7-e02a-4204-a18e-072f3012017e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {824e6d44-9e72-4a09-b3a7-083388c523b2}, !- Handle
  Air Terminal Single Duct VAV No Reheat 23, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {16f2fc83-d7ca-40bc-a826-776e9f98665f}, !- Air Outlet Node Name
  {6e46f491-be2b-4fa9-8009-19b19bae46f8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a3199202-859b-455f-9986-5f783264afca}, !- Handle
  Node 181,                               !- Name
  {16f2fc83-d7ca-40bc-a826-776e9f98665f}, !- Inlet Port
  {6871dc18-12a0-4dcc-9f9e-f14aeee1644d}; !- Outlet Port

OS:Node,
  {e9716b06-6da9-47bf-8e8c-78a3a8d45c63}, !- Handle
  Node 182,                               !- Name
  {8a7a9f55-4a52-4c0d-8cad-ed0129ac82ae}, !- Inlet Port
  {316a9afb-3cff-4e8f-9b44-9e692d428b7a}; !- Outlet Port

OS:Connection,
  {6871dc18-12a0-4dcc-9f9e-f14aeee1644d}, !- Handle
  {4bb80e9f-fc9b-4ba4-9fe8-12ab1c7067f0}, !- Name
  {a3199202-859b-455f-9986-5f783264afca}, !- Source Object
  3,                                      !- Outlet Port
  {a3089bcc-063d-4bd2-8e1c-2b3d7692eff1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a7a9f55-4a52-4c0d-8cad-ed0129ac82ae}, !- Handle
  {2db8a87b-25cd-4d80-96c7-87463dfd4484}, !- Name
  {162418ba-721d-4851-a4f3-f2905fb82cbb}, !- Source Object
  12,                                     !- Outlet Port
  {e9716b06-6da9-47bf-8e8c-78a3a8d45c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316a9afb-3cff-4e8f-9b44-9e692d428b7a}, !- Handle
  {a29590f7-c7c8-46bf-89fd-a3d9d77c9a34}, !- Name
  {e9716b06-6da9-47bf-8e8c-78a3a8d45c63}, !- Source Object
  3,                                      !- Outlet Port
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a1c7f24a-36a9-4aed-a58c-ca7b53957673}, !- Handle
  Node 183,                               !- Name
  {3ec8d2f4-64b3-4e9c-a1fc-20ee6f69fb7d}, !- Inlet Port
  {6e46f491-be2b-4fa9-8009-19b19bae46f8}; !- Outlet Port

OS:Connection,
  {3ec8d2f4-64b3-4e9c-a1fc-20ee6f69fb7d}, !- Handle
  {45954463-fa8b-4465-ac49-bf14bbd9f10f}, !- Name
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Source Object
  7,                                      !- Outlet Port
  {a1c7f24a-36a9-4aed-a58c-ca7b53957673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e46f491-be2b-4fa9-8009-19b19bae46f8}, !- Handle
  {0053d5d8-185b-497e-a4c8-fcedf3f000bc}, !- Name
  {a1c7f24a-36a9-4aed-a58c-ca7b53957673}, !- Source Object
  3,                                      !- Outlet Port
  {824e6d44-9e72-4a09-b3a7-083388c523b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {16f2fc83-d7ca-40bc-a826-776e9f98665f}, !- Handle
  {34d07e66-e864-4c5d-91b8-3f2bfef1a4a5}, !- Name
  {824e6d44-9e72-4a09-b3a7-083388c523b2}, !- Source Object
  3,                                      !- Outlet Port
  {a3199202-859b-455f-9986-5f783264afca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1524a32a-d82a-47e9-9150-de596d0703a3}, !- Handle
  Air Terminal Single Duct VAV No Reheat 24, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {905c62f6-72d6-4711-882c-5bccc2f74861}, !- Air Outlet Node Name
  {1e788380-6b73-44cb-86a5-52feeedaf183}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e6905ef7-95d7-412c-a3fc-c7f39f7b21a2}, !- Handle
  Node 184,                               !- Name
  {905c62f6-72d6-4711-882c-5bccc2f74861}, !- Inlet Port
  {6cbe51ae-a3e1-4f38-b1b4-2f9337b4d262}; !- Outlet Port

OS:Node,
  {b4fd93ae-9723-4ddb-9cf2-9d2d6ed3aae5}, !- Handle
  Node 185,                               !- Name
  {cb2c5f35-8a33-43ac-b4de-30ef529c09f7}, !- Inlet Port
  {5738b051-cfc3-464a-8944-923cbad4fea8}; !- Outlet Port

OS:Connection,
  {6cbe51ae-a3e1-4f38-b1b4-2f9337b4d262}, !- Handle
  {2216d533-ece7-4a14-9ca6-c57e5fe6393a}, !- Name
  {e6905ef7-95d7-412c-a3fc-c7f39f7b21a2}, !- Source Object
  3,                                      !- Outlet Port
  {2a4e3e36-1cc1-43cb-9f10-40b4900faf61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb2c5f35-8a33-43ac-b4de-30ef529c09f7}, !- Handle
  {85a56315-4c9e-45e0-9afc-f0456e48e4df}, !- Name
  {6f63c245-1820-4952-b369-c6f541b15771}, !- Source Object
  12,                                     !- Outlet Port
  {b4fd93ae-9723-4ddb-9cf2-9d2d6ed3aae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5738b051-cfc3-464a-8944-923cbad4fea8}, !- Handle
  {bf102da6-85b3-402d-a9b3-a326e62adf64}, !- Name
  {b4fd93ae-9723-4ddb-9cf2-9d2d6ed3aae5}, !- Source Object
  3,                                      !- Outlet Port
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e1edb0af-39b0-4b17-9234-3105e0dba838}, !- Handle
  Node 186,                               !- Name
  {e96b96fc-1ba9-411b-8414-32bed3531dab}, !- Inlet Port
  {1e788380-6b73-44cb-86a5-52feeedaf183}; !- Outlet Port

OS:Connection,
  {e96b96fc-1ba9-411b-8414-32bed3531dab}, !- Handle
  {27d1b5c7-0c45-4da5-ae46-c7dba6d36ffa}, !- Name
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Source Object
  8,                                      !- Outlet Port
  {e1edb0af-39b0-4b17-9234-3105e0dba838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e788380-6b73-44cb-86a5-52feeedaf183}, !- Handle
  {61d9db50-6a5e-4998-9469-7eb8674aefbf}, !- Name
  {e1edb0af-39b0-4b17-9234-3105e0dba838}, !- Source Object
  3,                                      !- Outlet Port
  {1524a32a-d82a-47e9-9150-de596d0703a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {905c62f6-72d6-4711-882c-5bccc2f74861}, !- Handle
  {ec6b2c79-440f-4a30-a76f-377785ca3c39}, !- Name
  {1524a32a-d82a-47e9-9150-de596d0703a3}, !- Source Object
  3,                                      !- Outlet Port
  {e6905ef7-95d7-412c-a3fc-c7f39f7b21a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {da80ed99-4a3d-4822-8178-9a11502a18a5}, !- Handle
  Air Terminal Single Duct VAV No Reheat 25, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {fc2af9f1-5678-495b-8348-96e68df6fa9b}, !- Air Outlet Node Name
  {8521af32-3895-46ec-9872-983e2e00fd52}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5656ae15-659a-49d3-8368-9b85ecdba9a2}, !- Handle
  Node 187,                               !- Name
  {fc2af9f1-5678-495b-8348-96e68df6fa9b}, !- Inlet Port
  {5140a815-2553-43cf-8e06-5005858ad7d2}; !- Outlet Port

OS:Node,
  {77dec6f4-8fd8-4fd5-aacb-6e24a4c0d61c}, !- Handle
  Node 188,                               !- Name
  {c255b8ee-5473-4354-88e2-a22dd76ac1db}, !- Inlet Port
  {297071ac-9b17-4e2a-912a-982240db5444}; !- Outlet Port

OS:Connection,
  {5140a815-2553-43cf-8e06-5005858ad7d2}, !- Handle
  {0a51a451-ba20-4bb7-ba2a-6b283fc97725}, !- Name
  {5656ae15-659a-49d3-8368-9b85ecdba9a2}, !- Source Object
  3,                                      !- Outlet Port
  {82909268-4b55-4f56-88c2-67b6f5d0868d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c255b8ee-5473-4354-88e2-a22dd76ac1db}, !- Handle
  {537985b5-1f1d-494d-91f5-367fd437ac00}, !- Name
  {db225d7d-e1b3-4b97-8ecd-fdce1f1ca966}, !- Source Object
  12,                                     !- Outlet Port
  {77dec6f4-8fd8-4fd5-aacb-6e24a4c0d61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297071ac-9b17-4e2a-912a-982240db5444}, !- Handle
  {d4a7e91a-1f3a-4b25-b849-b3039e4183b1}, !- Name
  {77dec6f4-8fd8-4fd5-aacb-6e24a4c0d61c}, !- Source Object
  3,                                      !- Outlet Port
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dfafc795-7283-4740-848b-3bcadca7c294}, !- Handle
  Node 189,                               !- Name
  {46a56023-a1e8-4646-b7b3-528fd9955b6f}, !- Inlet Port
  {8521af32-3895-46ec-9872-983e2e00fd52}; !- Outlet Port

OS:Connection,
  {46a56023-a1e8-4646-b7b3-528fd9955b6f}, !- Handle
  {e300244d-85fc-40d0-8475-5c785eb1f36b}, !- Name
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Source Object
  9,                                      !- Outlet Port
  {dfafc795-7283-4740-848b-3bcadca7c294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8521af32-3895-46ec-9872-983e2e00fd52}, !- Handle
  {c09a2e25-0732-4075-ba2a-09d8577d04d0}, !- Name
  {dfafc795-7283-4740-848b-3bcadca7c294}, !- Source Object
  3,                                      !- Outlet Port
  {da80ed99-4a3d-4822-8178-9a11502a18a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fc2af9f1-5678-495b-8348-96e68df6fa9b}, !- Handle
  {928effeb-5935-4477-8330-1346610ab2e3}, !- Name
  {da80ed99-4a3d-4822-8178-9a11502a18a5}, !- Source Object
  3,                                      !- Outlet Port
  {5656ae15-659a-49d3-8368-9b85ecdba9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0ea52659-dc84-4675-acab-5a76fd184981}, !- Handle
  Air Terminal Single Duct VAV No Reheat 26, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {23aee36c-96a8-4a54-8e4c-c217141fbca1}, !- Air Outlet Node Name
  {3e76378e-90d2-4aac-930d-dede537e2399}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd6be802-822b-443c-93cc-828f603c0a16}, !- Handle
  Node 190,                               !- Name
  {23aee36c-96a8-4a54-8e4c-c217141fbca1}, !- Inlet Port
  {86c31f19-6766-4b56-ac49-d6af757bbd0f}; !- Outlet Port

OS:Node,
  {8dfa2eed-a199-4075-b494-ac64d9f15e7a}, !- Handle
  Node 191,                               !- Name
  {e24ad3be-ae2d-4423-ba6c-98297ae5ced3}, !- Inlet Port
  {115857cd-b88e-4a70-84d1-d29eda1cb6a7}; !- Outlet Port

OS:Connection,
  {86c31f19-6766-4b56-ac49-d6af757bbd0f}, !- Handle
  {18eb74e9-0a87-46d1-a0e3-d5d9e8d52f78}, !- Name
  {fd6be802-822b-443c-93cc-828f603c0a16}, !- Source Object
  3,                                      !- Outlet Port
  {5e5942da-6ab3-4908-b3d5-c236f301073f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e24ad3be-ae2d-4423-ba6c-98297ae5ced3}, !- Handle
  {35c89fde-40ce-476d-be63-e34539f390bb}, !- Name
  {52dc6eab-7d3c-4f32-9431-664a6d1c7163}, !- Source Object
  12,                                     !- Outlet Port
  {8dfa2eed-a199-4075-b494-ac64d9f15e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115857cd-b88e-4a70-84d1-d29eda1cb6a7}, !- Handle
  {8797955a-41df-4919-bc12-b8cdfb421310}, !- Name
  {8dfa2eed-a199-4075-b494-ac64d9f15e7a}, !- Source Object
  3,                                      !- Outlet Port
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {9c07c957-0614-448a-a149-a3c8fd6838b5}, !- Handle
  Node 192,                               !- Name
  {584ab6d9-fcb6-45fd-bfcc-df52f6874eaa}, !- Inlet Port
  {3e76378e-90d2-4aac-930d-dede537e2399}; !- Outlet Port

OS:Connection,
  {584ab6d9-fcb6-45fd-bfcc-df52f6874eaa}, !- Handle
  {746d6d30-8a33-475a-8c71-44a927b4ae0b}, !- Name
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Source Object
  10,                                     !- Outlet Port
  {9c07c957-0614-448a-a149-a3c8fd6838b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e76378e-90d2-4aac-930d-dede537e2399}, !- Handle
  {59da691a-3ae5-4ff0-8eec-dffa035144a3}, !- Name
  {9c07c957-0614-448a-a149-a3c8fd6838b5}, !- Source Object
  3,                                      !- Outlet Port
  {0ea52659-dc84-4675-acab-5a76fd184981}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {23aee36c-96a8-4a54-8e4c-c217141fbca1}, !- Handle
  {743aa295-efbc-4757-8658-f3a84fde450d}, !- Name
  {0ea52659-dc84-4675-acab-5a76fd184981}, !- Source Object
  3,                                      !- Outlet Port
  {fd6be802-822b-443c-93cc-828f603c0a16}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {56e4078a-e009-4ac9-9b5c-5a8fdc135fa9}, !- Handle
  Air Terminal Single Duct VAV No Reheat 27, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  {4ef70862-6624-45d1-877c-4f8b47664ab9}, !- Air Outlet Node Name
  {6fb72ab0-d3ad-4ed0-ab64-ad0dc6541d7f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52ba18dd-0ee8-4b1a-b818-36a2a6c42a12}, !- Handle
  Node 193,                               !- Name
  {4ef70862-6624-45d1-877c-4f8b47664ab9}, !- Inlet Port
  {2f48642f-770c-4832-8caf-f54f3b7e3ada}; !- Outlet Port

OS:Node,
  {395ce84b-0806-46e0-9b60-f0af05c8d987}, !- Handle
  Node 194,                               !- Name
  {9574349b-ec74-4f94-801f-2b78f659e830}, !- Inlet Port
  {e4416a84-50dd-418b-94e2-8f03872ceec4}; !- Outlet Port

OS:Connection,
  {2f48642f-770c-4832-8caf-f54f3b7e3ada}, !- Handle
  {008d9167-0a82-4ade-ae42-cb2ec5d88351}, !- Name
  {52ba18dd-0ee8-4b1a-b818-36a2a6c42a12}, !- Source Object
  3,                                      !- Outlet Port
  {c9e7b3c6-ee56-4bf0-ba01-fbdf25cb8a6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9574349b-ec74-4f94-801f-2b78f659e830}, !- Handle
  {a36a26cc-8a89-4957-8bb4-f3956ee01277}, !- Name
  {647ad9f0-2402-4d6c-a9d4-157f38fddb8f}, !- Source Object
  12,                                     !- Outlet Port
  {395ce84b-0806-46e0-9b60-f0af05c8d987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4416a84-50dd-418b-94e2-8f03872ceec4}, !- Handle
  {fbe1afeb-b0a6-4bc6-bb9e-3417402b5236}, !- Name
  {395ce84b-0806-46e0-9b60-f0af05c8d987}, !- Source Object
  3,                                      !- Outlet Port
  {575dbff1-3aee-4caf-b8eb-c0d1b5438a62}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c4ef90dc-555e-4967-9ac3-d6336966f129}, !- Handle
  Node 195,                               !- Name
  {14eb7c6a-3def-443e-ab22-f71b42bfcab8}, !- Inlet Port
  {6fb72ab0-d3ad-4ed0-ab64-ad0dc6541d7f}; !- Outlet Port

OS:Connection,
  {14eb7c6a-3def-443e-ab22-f71b42bfcab8}, !- Handle
  {e2f83429-0dea-4c54-9e08-e71c5e5305ad}, !- Name
  {583bae52-8cb8-45bb-bc5b-2824800c3e80}, !- Source Object
  11,                                     !- Outlet Port
  {c4ef90dc-555e-4967-9ac3-d6336966f129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb72ab0-d3ad-4ed0-ab64-ad0dc6541d7f}, !- Handle
  {f76e788d-e1cb-4611-bd1d-b2cc54dee216}, !- Name
  {c4ef90dc-555e-4967-9ac3-d6336966f129}, !- Source Object
  3,                                      !- Outlet Port
  {56e4078a-e009-4ac9-9b5c-5a8fdc135fa9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4ef70862-6624-45d1-877c-4f8b47664ab9}, !- Handle
  {79e93146-58a7-41d1-858a-eac479046cbb}, !- Name
  {56e4078a-e009-4ac9-9b5c-5a8fdc135fa9}, !- Source Object
  3,                                      !- Outlet Port
  {52ba18dd-0ee8-4b1a-b818-36a2a6c42a12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {d80fa450-8ca0-4088-b88e-c95c45088c66}, !- Handle
  Proposed VRF Building Story 3,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.31,                                   !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {1294acca-dacf-4a6c-9b60-59bf6d99f4b3}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Cooling Capacity Ratio Boundary Curve
  ,                                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {0c098167-2d71-4428-82e7-a39c7585599e}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Cooling Energy Input Ratio Boundary Curve
  ,                                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {509ac9d6-4240-479b-9af2-73d15d8e021f}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {8cf35b3c-13d0-4226-8d3b-5e8986990e69}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {44837fd7-cf8c-4243-9a9d-68a115917a41}, !- Cooling Combination Ratio Correction Factor Curve
  {554ae450-1084-4f67-bc7b-6e7be1ae0a59}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.15,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  15.56,                                  !- Maximum Outdoor Temperature in Heating Mode {C}
  {89ab6608-674e-46d2-8296-7d4115f85699}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Heating Capacity Ratio Boundary Curve
  ,                                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {86eb04fc-40b1-4817-a26b-36b306d4821f}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  ,                                       !- Heating Energy Input Ratio Boundary Curve
  ,                                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {0c5fbaf7-4322-4af9-8b29-efdf2c054a91}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {cca3f579-f2d4-436d-b300-369475b1bc58}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {f6b33cb2-75e7-4ac7-8e0c-94944e9f7a1a}, !- Heating Combination Ratio Correction Factor Curve
  {554ae450-1084-4f67-bc7b-6e7be1ae0a59}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {31e1e4ed-4333-434f-ab07-c415f23dfef5}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {58e983a7-c5f4-4683-997d-3a51d6a3c597}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.0000824764,                          !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {31e1e4ed-4333-434f-ab07-c415f23dfef5}, !- Handle
  Model Object List 3,                    !- Name
  {3cd74044-0dcc-4053-9511-9c6e1dfca1f8}, !- Model Object 1
  {d55f1769-8a6b-44ce-90d7-1df2bf88ac20}, !- Model Object 2
  {d0302430-76a4-4886-9f8e-f2d1aa673edc}, !- Model Object 3
  {9dea9cc2-f5ee-419f-9f2b-ad8a5c1b1a3e}, !- Model Object 4
  {39c5480d-dcad-42f3-90f4-56ff9f1cccc6}, !- Model Object 5
  {f0cd0cf3-78c9-44aa-ae79-33fc596f3403}, !- Model Object 6
  {5e2a6c68-4c0b-4a3a-89f2-987d3adcefbd}, !- Model Object 7
  {ce8681cd-06d5-429d-9b93-0b86f8b1d5b5}, !- Model Object 8
  {2a2a7cc5-3683-4751-8b0a-415ac6cce098}; !- Model Object 9

OS:Curve:Cubic,
  {4ff7da10-fd9d-443d-bde4-b9db6b8db29d}, !- Handle
  Curve Cubic 5,                          !- Name
  0.06162927,                             !- Coefficient1 Constant
  0.3663177,                              !- Coefficient2 x
  0.5720214,                              !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {cb3dae93-dcc4-439b-b970-bbbefe6ade77}, !- Handle
  Curve Cubic 6,                          !- Name
  0.07300566,                             !- Coefficient1 Constant
  0.6594095,                              !- Coefficient2 x
  0.267309,                               !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3cd74044-0dcc-4053-9511-9c6e1dfca1f8}, !- Handle
  Flr 3 Tenant 1 West Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {2b6b317b-c6e5-44a0-818b-bf49dfb9fad0}, !- Terminal Unit Air Inlet Node
  {a778d3d4-bbef-450e-8975-043da33088fa}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1e80b8aa-f8fc-41cc-bf2d-f5628ada03ce}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {93f297a3-4513-4db2-85f2-88e9ad00963a}, !- Cooling Coil
  {da8ac557-efdb-4842-96f3-940e710c6da7}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {93f297a3-4513-4db2-85f2-88e9ad00963a}, !- Handle
  Flr 3 Tenant 1 West Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {500eed52-8783-4320-979d-b7cb9e6ece7c}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3100f5f0-9594-43ed-91fc-fd0cb71d7156}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {500eed52-8783-4320-979d-b7cb9e6ece7c}, !- Handle
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {3100f5f0-9594-43ed-91fc-fd0cb71d7156}, !- Handle
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {da8ac557-efdb-4842-96f3-940e710c6da7}, !- Handle
  Flr 3 Tenant 1 West Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {1168e756-c195-4f56-96d7-5d89c415bb4b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f128634b-c669-4bb4-baf9-01ff4f5e50e9}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {1168e756-c195-4f56-96d7-5d89c415bb4b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {f128634b-c669-4bb4-baf9-01ff4f5e50e9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {1e80b8aa-f8fc-41cc-bf2d-f5628ada03ce}, !- Handle
  Flr 3 Tenant 1 West Perimeter VRF fan,  !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90eb34a8-7237-4164-a7e0-bcefba01797a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c063c3e2-35d7-4d12-9101-9ed0f713a646}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90eb34a8-7237-4164-a7e0-bcefba01797a}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {c063c3e2-35d7-4d12-9101-9ed0f713a646}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {c3b1b6e0-4a6d-4025-b101-1ce93276b551}, !- Handle
  Node 196,                               !- Name
  {2206879b-a1c8-4186-9c13-f9d188bde736}, !- Inlet Port
  {2b6b317b-c6e5-44a0-818b-bf49dfb9fad0}; !- Outlet Port

OS:Connection,
  {2206879b-a1c8-4186-9c13-f9d188bde736}, !- Handle
  {614ff67e-4f58-4559-a3b7-40862365831e}, !- Name
  {822056a7-a921-4966-b165-a05333a9919e}, !- Source Object
  3,                                      !- Outlet Port
  {c3b1b6e0-4a6d-4025-b101-1ce93276b551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6b317b-c6e5-44a0-818b-bf49dfb9fad0}, !- Handle
  {d6fbe078-218e-4819-8cc7-2628d7e07273}, !- Name
  {c3b1b6e0-4a6d-4025-b101-1ce93276b551}, !- Source Object
  3,                                      !- Outlet Port
  {3cd74044-0dcc-4053-9511-9c6e1dfca1f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c01cee3-8a13-49b1-9d4d-79d05747be78}, !- Handle
  Node 197,                               !- Name
  {a778d3d4-bbef-450e-8975-043da33088fa}, !- Inlet Port
  {c781e81e-a10b-4dcc-a479-a511de90aa49}; !- Outlet Port

OS:Connection,
  {c781e81e-a10b-4dcc-a479-a511de90aa49}, !- Handle
  {b3d95b32-f1ab-4990-84bb-e3869ed1fdfa}, !- Name
  {0c01cee3-8a13-49b1-9d4d-79d05747be78}, !- Source Object
  3,                                      !- Outlet Port
  {94958ce4-bdae-4c53-93dd-1e047d08c33a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a778d3d4-bbef-450e-8975-043da33088fa}, !- Handle
  {d715c71c-5270-4fca-ad95-385ce140b1c8}, !- Name
  {3cd74044-0dcc-4053-9511-9c6e1dfca1f8}, !- Source Object
  4,                                      !- Outlet Port
  {0c01cee3-8a13-49b1-9d4d-79d05747be78}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d55f1769-8a6b-44ce-90d7-1df2bf88ac20}, !- Handle
  Flr 3 Tenant 1 South Perimeter VRF terminal, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {8eab16f9-a100-474c-82c4-2192d3b65478}, !- Terminal Unit Air Inlet Node
  {c57f745b-6494-4fb4-af74-cff320927c4e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {f711300d-4d14-464e-bc90-da6da331b1d5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {20326b5a-019a-4880-8954-7de3c4fefdea}, !- Cooling Coil
  {3c53017e-e8e4-4aee-98e5-c65367588fba}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {20326b5a-019a-4880-8954-7de3c4fefdea}, !- Handle
  Flr 3 Tenant 1 South Perimeter VRF cooling coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {fb78638f-76d5-4e05-a563-70c60dc574b0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {56826f66-dbe4-4500-ac5b-ca2b01004c77}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {fb78638f-76d5-4e05-a563-70c60dc574b0}, !- Handle
  VRFTUCoolCapFT 19,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {56826f66-dbe4-4500-ac5b-ca2b01004c77}, !- Handle
  VRFACCoolCapFFF 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3c53017e-e8e4-4aee-98e5-c65367588fba}, !- Handle
  Flr 3 Tenant 1 South Perimeter VRF heating coil, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a66f27f4-10e6-4669-a22e-00dbc5f01d74}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c30e3ba7-4693-4f49-aba5-edbcb05511c7}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {a66f27f4-10e6-4669-a22e-00dbc5f01d74}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 19, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {c30e3ba7-4693-4f49-aba5-edbcb05511c7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 19, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Fan:OnOff,
  {f711300d-4d14-464e-bc90-da6da331b1d5}, !- Handle
  Flr 3 Tenant 1 South Perimeter VRF fan, !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  375,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a191985-e90a-4ccf-9e46-afd77174b170}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b7bdcfad-1e42-4628-94d2-d079cb779efc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5a191985-e90a-4ccf-9e46-afd77174b170}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {b7bdcfad-1e42-4628-94d2-d079cb779efc}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {8de97a50-63a1-4833-bf8b-4ed3557c5311}, !- Handle
  Node 198,                               !- Name
  {bf719cff-c633-4744-a990-9d7e46f3a2df}, !- Inlet Port
  {8eab16f9-a100-474c-82c4-2192d3b65478}; !- Outlet Port

OS:Connection,
  {bf719cff-c633-4744-a990-9d7e46f3a2df}, !- Handle
  {bf154f66-5344-4b5d-a258-40de61e4c03f}, !- Name
  {9bd3ee48-c495-4a28-82fc-6b442a3fd144}, !- Source Object
  3,                                      !- Outlet Port
  {8de97a50-63a1-4833-bf8b-4ed3557c5311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eab16f9-a100-474c-82c4-2192d3b65478}, !- Handle
  {8abbc576-8616-4f09-902f-45409a66e93c}, !- Name
  {8de97a50-63a1-4833-bf8b-4ed3557c5311}, !- Source Object
  3,                                      !- Outlet Port
  {d55f1769-8a6b-44ce-90d7-1df2bf88ac20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0975888a-8277-4aae-9f66-3a5cfe0ca43f}, !- Handle
  Node 199,                               !- Name
  {c57f745b-6494-4fb4-af74-cff320927c4e}, !- Inlet Port
  {1668b6f1-34f5-45ad-b545-c3cc5edd0c57}; !- Outlet Port

OS:Connection,
  {1668b6f1-34f5-45ad-b545-c3cc5edd0c57}, !- Handle
  {acf27f55-9f61-4b48-a841-2dd48d9c6bda}, !- Name
  {0975888a-8277-4aae-9f66-3a5cfe0ca43f}, !- Source Object
  3,                                      !- Outlet Port
  {b67b2d9c-1e39-47cd-9471-0d2d8840d497}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c57f745b-6494-4fb4-af74-cff320927c4e}, !- Handle
  {92abe17d-2142-4602-bad0-d36260fdb5c2}, !- Name
  {d55f1769-8a6b-44ce-90d7-1df2bf88ac20}, !- Source Object
  4,                                      !- Outlet Port
  {0975888a-8277-4aae-9f66-3a5cfe0ca43f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d0302430-76a4-4886-9f8e-f2d1aa673edc}, !- Handle
  Flr 3 Common VRF terminal,              !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Terminal Unit Availability schedule
  {84b0e62d-468f-4e21-92e5-73161c359613}, !- Terminal Unit Air Inlet Node
  {9167d2aa-d1a9-4ce7-a3c8-2d011abda456}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e5b110-414b-4e0a-beb4-33de0c42c9c9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {584634e0-e31b-4cea-9b1e-a7f6c1c5e2e9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9fdb7bc7-6741-4774-90b4-34607492bef7}, !- Cooling Coil
  {6ca6ad96-7ed4-4596-9fc9-36503a0df0fe}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9fdb7bc7-6741-4774-90b4-34607492bef7}, !- Handle
  Flr 3 Common VRF cooling coil,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {72305d49-a048-46e4-8ce0-cab2af88b4e6}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {924f727c-2a3b-46c6-8319-ae24b5d7faeb}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {72305d49-a048-46e4-8ce0-cab2af88b4e6}, !- Handle
  VRFTUCoolCapFT 20,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

OS:Curve:Quadratic,
  {924f727c-2a3b-46c6-8319-ae24b5d7faeb}, !- Handle
  VRFACCoolCapFFF 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6ca6ad96-7ed4-4596-9fc9-36503a0df0fe}, !- Handle
  Flr 3 Common VRF heating coil,          !- Name
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6700e791-12a0-467e-ad43-e1cc7e229137}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {339146a2-d9ff-4f48-b04e-60825bcc0abe}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6700e791-12a0-467e-ad43-e1cc7e229137}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 20, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
