
OS:Version,
  {a5bc1f5a-328c-4ed3-b562-0a222d98badd}, !- Handle
  1.10.0;                                 !- Version Identifier

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  Dal_Ward,                               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Construction,
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {14b7f535-dacb-49d0-a0f8-11bd4cfbea0b}, !- Surface Rendering Name
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {be48e1b7-5a23-4b52-b581-d47874f332d0}, !- Handle
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Handle
  Interior Floor,                         !- Name
  {83fe1714-0008-4870-bf0d-2ddbb98a6078}, !- Surface Rendering Name
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {663cbab6-e62e-4117-aefb-5a2c9b9cd1b3}, !- Handle
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Handle
  Interior Wall,                          !- Name
  {3c1caf18-87bd-4b9f-8194-20b8c08013ec}, !- Surface Rendering Name
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {bf9c6bdf-1d79-4160-843a-67a65bd63099}, !- Handle
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Handle
  Interior Ceiling,                       !- Name
  {0954c3f2-d63d-4a7c-bb57-78f70ac77a91}, !- Surface Rendering Name
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebe3b12b-5ab0-4ea3-a460-6d15ad1d838c}, !- Handle
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Handle
  Interior Window,                        !- Name
  {e5ede440-860f-47c9-98b8-9a01708e190a}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fba2562-eb53-42df-a812-1a96a11e00db}, !- Handle
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {572356bb-0c24-49d0-b480-38deaae93b50}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Handle
  Interior Door,                          !- Name
  {83d8b334-fa33-46c0-a03f-8f20bc88a220}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {4762d527-aeec-484d-9813-4b846d1e2743}, !- Handle
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Handle
  Interior Partition,                     !- Name
  {906308e3-258e-428f-8f93-5acf5f13030e}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbf8ba28-8bef-42c1-b5d6-7469584234ea}, !- Handle
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Handle
  CU Dal Ward Existing Constructions,     !- Name
  {f6881ecb-7aaf-431a-b1d2-61de79238f70}, !- Default Exterior Surface Constructions Name
  {d97abec2-033d-43ce-a763-4ed6937bae4d}, !- Default Interior Surface Constructions Name
  {d684c8db-7bf4-4966-b9eb-ea0c2afdf86b}, !- Default Ground Contact Surface Constructions Name
  {bb191ec6-d6ab-407d-9fb2-31dc2ae3bb75}, !- Default Exterior SubSurface Constructions Name
  {b6d85e89-1972-4d08-8dd6-1ad51c17f701}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f6881ecb-7aaf-431a-b1d2-61de79238f70}, !- Handle
  Default Surface Constructions 13,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {1e47085e-889e-4e63-82b1-fc3787a2e78f}, !- Wall Construction Name
  {8c38f27e-77d0-450f-9b7e-6456f9af8ba5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d97abec2-033d-43ce-a763-4ed6937bae4d}, !- Handle
  Default Surface Constructions 14,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d684c8db-7bf4-4966-b9eb-ea0c2afdf86b}, !- Handle
  Default Surface Constructions 15,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bb191ec6-d6ab-407d-9fb2-31dc2ae3bb75}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {894581e4-f7e6-4ddc-b50d-8a8726b7eb81}, !- Fixed Window Construction Name
  {fcd35f0c-1f66-4780-be91-5db748ff5e11}, !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  {cb3c6197-eaef-41ea-8ef1-dc980cc87628}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b6d85e89-1972-4d08-8dd6-1ad51c17f701}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}, !- Handle
  Air Wall Material;                      !- Name

OS:Facility,
  {2616365c-69dc-4068-9b29-50e9edac046e}; !- Handle

OS:Rendering:Color,
  {25592ae3-19d1-41d0-a600-17972e183d90}, !- Handle
  Rendering Color 33,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {906308e3-258e-428f-8f93-5acf5f13030e}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5ede440-860f-47c9-98b8-9a01708e190a}, !- Handle
  Rendering Color 35,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {83d8b334-fa33-46c0-a03f-8f20bc88a220}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0954c3f2-d63d-4a7c-bb57-78f70ac77a91}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c1caf18-87bd-4b9f-8194-20b8c08013ec}, !- Handle
  Rendering Color 43,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83fe1714-0008-4870-bf0d-2ddbb98a6078}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {14b7f535-dacb-49d0-a0f8-11bd4cfbea0b}, !- Handle
  Rendering Color 51,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:BuildingStory,
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Handle
  Base2,                                  !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.7338,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d247913b-7641-4034-8f55-f8597554ffb1}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Handle
  Base2 Weight SW,                        !- Name
  {13d8ca52-7c17-423b-9bb2-f80a7411ca14}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.6431469325213,                      !- X Origin {m}
  -18.2086249999997,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {81d7076a-de04-4754-af09-dd8fef1081ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9fe9a0ae-73a2-4dbf-94cc-febf644b6de7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  7.53256644837611, -16.2385375000004, 0, !- X,Y,Z Vertex 2 {m}
  -11.1436530674787, -16.2385375000004, 0, !- X,Y,Z Vertex 3 {m}
  -11.1436530674787, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26639885-781f-4fbc-b43d-ac11d778b8ea}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28010f49-3bc0-4414-843b-b737bbd3ef7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.53256644837611, -16.2385375000004, 3.7338, !- X,Y,Z Vertex 1 {m}
  7.53256644837611, -16.2385375000004, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8540b47-315b-4d6d-95a8-683bc3526698}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {cf445341-1631-4cec-9a33-1fb745fce3db}, !- Construction Name
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1436530674787, -16.2385375000004, 3.7338, !- X,Y,Z Vertex 1 {m}
  -11.1436530674787, -16.2385375000004, 0, !- X,Y,Z Vertex 2 {m}
  7.53256644837611, -16.2385375000004, 0, !- X,Y,Z Vertex 3 {m}
  7.53256644837611, -16.2385375000004, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c7afa93-f171-4833-821a-03a06c97f61e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {c8d85626-87c7-49f0-8ae2-1e22460bfaed}, !- Construction Name
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1436530674787, -11.8141750000003, 3.7338, !- X,Y,Z Vertex 1 {m}
  -11.1436530674787, -11.8141750000003, 0, !- X,Y,Z Vertex 2 {m}
  -11.1436530674787, -16.2385375000004, 0, !- X,Y,Z Vertex 3 {m}
  -11.1436530674787, -16.2385375000004, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a8255f-fc20-47a3-9113-a32764f8749b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2995de64-1edc-4db4-9243-164608680d93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1436530674787, -7.09295000000028, 3.7338, !- X,Y,Z Vertex 1 {m}
  -11.1436530674787, -7.09295000000028, 0, !- X,Y,Z Vertex 2 {m}
  -11.1436530674787, -11.8141750000003, 0, !- X,Y,Z Vertex 3 {m}
  -11.1436530674787, -11.8141750000003, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658bb369-3b99-4c1c-aeb9-ee93dcda3ae2}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {871acdce-a939-4284-a9aa-c1530df21a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1436530674787, -2.38920483546521, 3.7338, !- X,Y,Z Vertex 1 {m}
  -11.1436530674787, -2.38920483546521, 0, !- X,Y,Z Vertex 2 {m}
  -11.1436530674787, -7.09295000000028, 0, !- X,Y,Z Vertex 3 {m}
  -11.1436530674787, -7.09295000000028, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8697016-89e5-4325-b045-eb2d19d1adae}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {413bb3ee-b7b4-43fc-9f28-be8e594d9032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1436530674787, 0, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -11.1436530674787, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1436530674787, -2.38920483546521, 0, !- X,Y,Z Vertex 3 {m}
  -11.1436530674787, -2.38920483546521, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a68153-4f94-46d8-b93c-ac2ed3145da0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41697aa2-fec0-4e3e-9f7c-ccc07e4b2749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.1436530674787, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.1436530674787, 0, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c080ef80-8f63-4510-bd8f-49934edc88a7}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70e47a26-1854-4338-b8d1-efb33db9f5ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc7fb737-08ad-4e48-834d-a53f24c346a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.07968392188916, -10.9506684632737, 3.7338, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.7338,                           !- X,Y,Z Vertex 2 {m}
  -11.1436530674787, 0, 3.7338,           !- X,Y,Z Vertex 3 {m}
  -11.1436530674787, -10.9506684632737, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {609d0d77-39c8-4a53-84d4-721250f72373}, !- Handle
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {400ded85-a107-4dc3-9b3f-7887a0ad64e8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6056671135812, 18.6165821023177, 0,  !- X,Y,Z Vertex 1 {m}
  15.6056671135812, 12.6906953016061, 0,  !- X,Y,Z Vertex 2 {m}
  7.57681662852577, 12.6906953016061, 0,  !- X,Y,Z Vertex 3 {m}
  7.57681662852577, 16.8695423483502, 0,  !- X,Y,Z Vertex 4 {m}
  10.2565166285258, 16.8695759332319, 0,  !- X,Y,Z Vertex 5 {m}
  10.2565166285258, 18.6165821023177, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fbf6e4ff-f5a4-4f0f-b3b3-7d77c2a8228d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {999bb380-736d-4f89-b2fd-98fbe7fb703d}, !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.1107133705662, 1.98485316396221e-014, 3.7338, !- X,Y,Z Vertex 1 {m}
  -8.1107133705662, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.11452552307512e-015, 5.86001825865028e-016, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28010f49-3bc0-4414-843b-b737bbd3ef7f}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26639885-781f-4fbc-b43d-ac11d778b8ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.6432798189423, 16.2385375000004, 3.7338, !- X,Y,Z Vertex 1 {m}
  -15.6432798189423, 16.2385375000004, 0, !- X,Y,Z Vertex 2 {m}
  -8.1107133705662, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -8.1107133705662, 1.98485316396221e-014, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b84f3a73-26ce-4199-9ef9-1abe08d2d01c}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16e9c7d-4589-4316-8432-fdd367513e03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.6432798189423, 18.5483500000001, 3.7338, !- X,Y,Z Vertex 1 {m}
  -15.6432798189423, 18.5483500000001, 0, !- X,Y,Z Vertex 2 {m}
  -15.6432798189423, 16.2385375000004, 0, !- X,Y,Z Vertex 3 {m}
  -15.6432798189423, 16.2385375000004, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2166fa17-0577-4b11-94af-8308c9ddceb0}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc23c0b3-565e-4535-9573-9d692e255fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.34653288642099, 18.5483500000001, 3.7338, !- X,Y,Z Vertex 1 {m}
  -8.34653288642099, 18.5483500000001, 0, !- X,Y,Z Vertex 2 {m}
  -15.6432798189423, 18.5483500000001, 0, !- X,Y,Z Vertex 3 {m}
  -15.6432798189423, 18.5483500000001, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f480f3-afff-4d21-9037-a2568e961658}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2bed2b2-2c86-49b6-9131-5ab8eda2521e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59673288642099, 18.5483500000001, 3.7338, !- X,Y,Z Vertex 1 {m}
  -3.59673288642099, 18.5483500000001, 0, !- X,Y,Z Vertex 2 {m}
  -8.34653288642099, 18.5483500000001, 0, !- X,Y,Z Vertex 3 {m}
  -8.34653288642099, 18.5483500000001, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7097aa30-0442-41e6-bcd2-43d8e545ab9c}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c537768-da62-484d-b8c8-805d58caa0b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.12010788642099, 18.5483500000001, 3.7338, !- X,Y,Z Vertex 1 {m}
  -0.12010788642099, 18.5483500000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.59673288642099, 18.5483500000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.59673288642099, 18.5483500000001, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667da694-5216-40bb-9089-91a09f438e01}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ecc5057-2e4d-416d-9b7f-874bc38df8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79320461357901, 18.5483500000001, 3.7338, !- X,Y,Z Vertex 1 {m}
  4.79320461357901, 18.5483500000001, 0,  !- X,Y,Z Vertex 2 {m}
  -0.12010788642099, 18.5483500000001, 0, !- X,Y,Z Vertex 3 {m}
  -0.12010788642099, 18.5483500000001, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d190e83-5e08-4997-b113-1eeea2db2d63}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f3e0276-14a2-4a43-95d1-6ef081637d8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.84319551297158, 18.5483500000001, 3.7338, !- X,Y,Z Vertex 1 {m}
  6.84319551297158, 18.5483500000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.79320461357901, 18.5483500000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.79320461357901, 18.5483500000001, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9c55b2-a36f-46a3-bbf4-55819e791077}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29da2f46-6593-4c80-a6dc-507b870ecdb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.84319551297158, 16.8695331538216, 3.7338, !- X,Y,Z Vertex 1 {m}
  6.84319551297158, 16.8695331538216, 0,  !- X,Y,Z Vertex 2 {m}
  6.84319551297158, 18.5483500000001, 0,  !- X,Y,Z Vertex 3 {m}
  6.84319551297158, 18.5483500000001, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653e8624-80be-45bc-9763-1d45f3107c32}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {039e3aa3-ea87-419a-b37a-a9df69e3724f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57681662852576, 16.8695423483502, 3.7338, !- X,Y,Z Vertex 1 {m}
  7.57681662852577, 16.8695423483502, 0,  !- X,Y,Z Vertex 2 {m}
  6.84319551297158, 16.8695331538216, 0,  !- X,Y,Z Vertex 3 {m}
  6.84319551297158, 16.8695331538216, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885bdc09-de07-4c82-9266-86820a577370}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {400ded85-a107-4dc3-9b3f-7887a0ad64e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9122145e-ac22-441c-a06a-38604a8bdce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2565166285258, 18.6165821023177, 3.7338, !- X,Y,Z Vertex 1 {m}
  10.2565166285258, 18.6165821023177, 0,  !- X,Y,Z Vertex 2 {m}
  10.2565166285258, 16.8695759332319, 0,  !- X,Y,Z Vertex 3 {m}
  10.2565166285258, 16.8695759332319, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68f00ab-bf4b-446b-93b2-24020f7214da}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {400ded85-a107-4dc3-9b3f-7887a0ad64e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b71fffb-3b8d-48dd-83b6-3f17e5f64570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6056671135812, 18.6165821023177, 3.7338, !- X,Y,Z Vertex 1 {m}
  15.6056671135812, 18.6165821023177, 0,  !- X,Y,Z Vertex 2 {m}
  10.2565166285258, 18.6165821023177, 0,  !- X,Y,Z Vertex 3 {m}
  10.2565166285258, 18.6165821023177, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00ede30-1f62-48af-bf9f-0f08ab1d1db3}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {400ded85-a107-4dc3-9b3f-7887a0ad64e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5fc35ed-1995-411f-840b-e425f3dd5e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6056671135812, 12.6906953016061, 3.7338, !- X,Y,Z Vertex 1 {m}
  15.6056671135812, 12.6906953016061, 0,  !- X,Y,Z Vertex 2 {m}
  15.6056671135812, 18.6165821023177, 0,  !- X,Y,Z Vertex 3 {m}
  15.6056671135812, 18.6165821023177, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d09a2af-9b69-4d3b-9580-cd6080d7075b}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {400ded85-a107-4dc3-9b3f-7887a0ad64e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efc8be9e-db99-43fa-b072-823f2ea611d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57681662852577, 12.6906953016061, 3.7338, !- X,Y,Z Vertex 1 {m}
  7.57681662852577, 12.6906953016061, 0,  !- X,Y,Z Vertex 2 {m}
  15.6056671135812, 12.6906953016061, 0,  !- X,Y,Z Vertex 3 {m}
  15.6056671135812, 12.6906953016061, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab2010a-d6ed-49af-8d69-e9cabc99bf83}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae6103a-8922-406d-bf5c-4104644c0bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.68680428834442, 7.01198749999992, 3.7338, !- X,Y,Z Vertex 1 {m}
  3.68680428834442, 7.01198749999992, 0,  !- X,Y,Z Vertex 2 {m}
  6.67258888582361, 12.6906953016061, 0,  !- X,Y,Z Vertex 3 {m}
  6.67258888582361, 12.6906953016061, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01c2d59-80f5-4b50-b85a-52a4a8d0ca4c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22bd70e8-d534-4e99-88e8-2d098bfe6f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11452552307512e-015, 5.86001825865028e-016, 3.7338, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.68680428834442, 7.01198749999992, 0,  !- X,Y,Z Vertex 3 {m}
  3.68680428834442, 7.01198749999992, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a3e01fe-14c3-4540-9fee-837ed324c353}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc8e9a0c-a241-4684-abca-9ac6c6d7f9ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8698395206544, 13.4655251735606, 3.7338, !- X,Y,Z Vertex 1 {m}
  -7.22924528827872, 18.4959625000004, 3.7338, !- X,Y,Z Vertex 2 {m}
  -13.8698395206545, 18.4959625000004, 3.7338; !- X,Y,Z Vertex 3 {m}

OS:Space,
  {8aaf2dd2-0f50-4af5-bc46-137af661ce37}, !- Handle
  Base2 Stair ST2B80,                     !- Name
  {2a12502f-bbd6-4414-8646-879c2a1b4c38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4230504850533,                      !- X Origin {m}
  -34.4471625000001,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {9f86dbce-8ede-490a-b667-37fc36dcb472}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {003fb782-78b8-4722-9773-a42ad257dde1}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {8aaf2dd2-0f50-4af5-bc46-137af661ce37}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90356335096885e-044, 7.01198749999995, 1.94094671977704e-088, !- X,Y,Z Vertex 1 {m}
  -1.90356335096885e-044, 1.03353105839159e-088, -1.94094671977704e-088, !- X,Y,Z Vertex 2 {m}
  -7.57681662852576, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.89001234018134, 7.01198749999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a4bf67-904b-4fb9-b18c-f017188acbc5}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {f61c0a2c-d91b-4126-b00c-dc723c1a68a0}, !- Construction Name
  {8aaf2dd2-0f50-4af5-bc46-137af661ce37}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.57681662852576, 3.46517481375486e-014, 3.7338, !- X,Y,Z Vertex 1 {m}
  -7.57681662852576, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  -1.90356335096885e-044, 1.03353105839159e-088, -1.94094671977704e-088, !- X,Y,Z Vertex 3 {m}
  -7.6142534038754e-044, -1.66490306853456e-029, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bd70e8-d534-4e99-88e8-2d098bfe6f67}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aaf2dd2-0f50-4af5-bc46-137af661ce37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f01c2d59-80f5-4b50-b85a-52a4a8d0ca4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89001234018134, 7.01198749999995, 3.7338, !- X,Y,Z Vertex 1 {m}
  -3.89001234018134, 7.01198749999995, 0, !- X,Y,Z Vertex 2 {m}
  -7.57681662852576, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  -7.57681662852576, 3.46517481375486e-014, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {893aa796-de1c-435a-86dc-1b67337ca622}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aaf2dd2-0f50-4af5-bc46-137af661ce37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ac9ec7f-5017-4d9b-9048-609c2c932d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01198749999995, 3.7338,            !- X,Y,Z Vertex 1 {m}
  1.90356335096885e-044, 7.01198749999995, 1.94094671977704e-088, !- X,Y,Z Vertex 2 {m}
  -3.89001234018134, 7.01198749999995, 0, !- X,Y,Z Vertex 3 {m}
  -3.89001234018134, 7.01198749999995, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a6d0f4-e452-4905-ab77-184612ee7a19}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aaf2dd2-0f50-4af5-bc46-137af661ce37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87b5b36a-a828-4b64-9b6d-df97730b96c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6142534038754e-044, -1.66490306853456e-029, 3.7338, !- X,Y,Z Vertex 1 {m}
  -1.90356335096885e-044, 1.03353105839159e-088, -1.94094671977704e-088, !- X,Y,Z Vertex 2 {m}
  1.90356335096885e-044, 7.01198749999995, 1.94094671977704e-088, !- X,Y,Z Vertex 3 {m}
  0, 7.01198749999995, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad4109a-76f8-4502-a874-85b336b42263}, !- Handle
  Surface 33,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aaf2dd2-0f50-4af5-bc46-137af661ce37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c94c54a-41e0-48a7-b85f-7d96f47a9ccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6142534038754e-044, -1.66490306853456e-029, 3.7338, !- X,Y,Z Vertex 1 {m}
  0, 7.01198749999995, 3.7338,            !- X,Y,Z Vertex 2 {m}
  -3.89001234018134, 7.01198749999995, 3.7338, !- X,Y,Z Vertex 3 {m}
  -7.57681662852576, 3.46517481375486e-014, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Handle
  Base2 Yoga 2B85,                        !- Name
  {a65e4360-d9d9-44ba-9564-7bbe111c3ea9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -30.0228000000002,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {908d0b4b-6843-4529-aee7-c7f45a993ed2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2d38e68f-8908-4b7b-8e3e-88d1e466a847}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.26633280160615, 0,                 !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-016, -4.42436249999998, 0, !- X,Y,Z Vertex 2 {m}
  -12.4230504850533, -4.42436249999995, 0, !- X,Y,Z Vertex 3 {m}
  -12.4230504850533, 2.587625, 0,         !- X,Y,Z Vertex 4 {m}
  -16.3130628252346, 2.587625, 0,         !- X,Y,Z Vertex 5 {m}
  -13.3272782277554, 8.26633280160615, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {310a720f-1057-49a0-beff-11428765f5e4}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {7f3ef133-1803-4682-b313-0156443ff450}, !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21911419532262e-016, -4.42436249999998, 3.7338, !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-016, -4.42436249999998, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d502ba-12b2-4317-ab55-e9b2c3575e4e}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {7c6ca3f3-ab64-4a2e-b636-6c6b69987a52}, !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4230504850533, -4.42436249999995, 3.7338, !- X,Y,Z Vertex 1 {m}
  -12.4230504850533, -4.42436249999995, 0, !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-016, -4.42436249999998, 0, !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-016, -4.42436249999998, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87b5b36a-a828-4b64-9b6d-df97730b96c7}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a6d0f4-e452-4905-ab77-184612ee7a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4230504850533, 2.587625, 3.7338,    !- X,Y,Z Vertex 1 {m}
  -12.4230504850533, 2.587625, 0,         !- X,Y,Z Vertex 2 {m}
  -12.4230504850533, -4.42436249999995, 0, !- X,Y,Z Vertex 3 {m}
  -12.4230504850533, -4.42436249999995, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac9ec7f-5017-4d9b-9048-609c2c932d9e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {893aa796-de1c-435a-86dc-1b67337ca622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.3130628252346, 2.587625, 3.7338,    !- X,Y,Z Vertex 1 {m}
  -16.3130628252346, 2.587625, 0,         !- X,Y,Z Vertex 2 {m}
  -12.4230504850533, 2.587625, 0,         !- X,Y,Z Vertex 3 {m}
  -12.4230504850533, 2.587625, 3.7338;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae6103a-8922-406d-bf5c-4104644c0bd0}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ab2010a-d6ed-49af-8d69-e9cabc99bf83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3272782277554, 8.26633280160615, 3.7338, !- X,Y,Z Vertex 1 {m}
  -13.3272782277554, 8.26633280160615, 0, !- X,Y,Z Vertex 2 {m}
  -16.3130628252346, 2.587625, 0,         !- X,Y,Z Vertex 3 {m}
  -16.3130628252346, 2.587625, 3.7338;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46857570-bcdd-4412-83af-033b5b3c5c15}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {931596da-4034-439c-9e05-b3510aa54f49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4230504850532, 8.26633280160615, 3.7338, !- X,Y,Z Vertex 1 {m}
  -12.4230504850532, 8.26633280160615, 0, !- X,Y,Z Vertex 2 {m}
  -13.3272782277554, 8.26633280160615, 0, !- X,Y,Z Vertex 3 {m}
  -13.3272782277554, 8.26633280160615, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e012d2f8-0290-4173-a59d-6d48d153197e}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a77b1a3-94fa-4bbc-bcdf-c5d342dcfb9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.26633280160615, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 8.26633280160615, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.39419999999778, 8.26633280160615, 0, !- X,Y,Z Vertex 3 {m}
  -4.39419999999778, 8.26633280160615, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90face5-1174-432a-bc0d-e2f2a9f20ac8}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {554fc735-aa0d-4a4c-b7a0-02aa3bdc3ad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.26633280160615, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.26633280160615, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5da37f-f8b3-436b-a1c2-0cbfa41c0a14}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2829a74-bcb2-45a3-b91b-3f47ad71bb62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c663a58d-bc1b-4b6d-b404-db35f8102167}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.18159999999999, -1.3461999999998, 3.7338, !- X,Y,Z Vertex 1 {m}
  -5.18159999999999, 0.228600000000202, 3.7338, !- X,Y,Z Vertex 2 {m}
  -2.58749768096871, 0.228600000000202, 3.7338, !- X,Y,Z Vertex 3 {m}
  -2.58749768096871, 5.48322500000016, 3.7338, !- X,Y,Z Vertex 4 {m}
  0, 5.48322500000016, 3.7338,            !- X,Y,Z Vertex 5 {m}
  0, 8.26633280160615, 3.7338,            !- X,Y,Z Vertex 6 {m}
  -9.98219999999777, 8.26633280160615, 3.7338, !- X,Y,Z Vertex 7 {m}
  -9.98219999999777, -1.3461999999998, 3.7338; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {93e16ea0-850c-4adb-9037-acee16898afe}, !- Handle
  Base2 Office 2B20,                      !- Name
  {a2e0262b-12ea-4977-97a7-dded04157f88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.4444,                               !- X Origin {m}
  -30.0228,                               !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {f46d7933-0b3e-4951-8e43-4d2a91fdc523}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ed7c75ee-f600-4014-9640-a14c83ecdbbb}, !- Handle
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {93e16ea0-850c-4adb-9037-acee16898afe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.721225, 0,                    !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.721225, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac720275-5c36-4b3f-9912-9e507cc9f15f}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {e2d4b793-fe17-4671-8887-20bd60e67b0c}, !- Construction Name
  {93e16ea0-850c-4adb-9037-acee16898afe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.721225, 3.7338,                    !- X,Y,Z Vertex 1 {m}
  0, 4.721225, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faddf05a-cd47-49ff-8663-3c88f23af7b0}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93e16ea0-850c-4adb-9037-acee16898afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca62d2f3-01c9-425a-94a8-6231665e071d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.721225, 3.7338,               !- X,Y,Z Vertex 1 {m}
  3.6576, 4.721225, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.721225, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 4.721225, 3.7338;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2995de64-1edc-4db4-9243-164608680d93}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93e16ea0-850c-4adb-9037-acee16898afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23a8255f-fc20-47a3-9113-a32764f8749b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.7338,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 4.721225, 0,                    !- X,Y,Z Vertex 3 {m}
  3.6576, 4.721225, 3.7338;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2948cf72-fd70-4282-b056-420389b956eb}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {7dd1c996-ba95-4618-bc57-80a3c0c02c49}, !- Construction Name
  {93e16ea0-850c-4adb-9037-acee16898afe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.7338;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d43c6ef-98a0-43dc-9287-591094466546}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93e16ea0-850c-4adb-9037-acee16898afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {206dcebc-d869-41ec-9a1a-093948b3684f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.7338,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 4.721225, 3.7338,               !- X,Y,Z Vertex 2 {m}
  0, 4.721225, 3.7338,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Handle
  Base2 Storage 2B75A,                    !- Name
  {58cd6fb5-a9bb-40e2-912e-cbac2015d2ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  -30.0228000000002,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {387bb876-d2be-496d-8f13-e29301baaea0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {479e749f-655d-41b6-944f-54b3129b5819}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.657225, 8.86142500000019, 0,         !- X,Y,Z Vertex 1 {m}
  -0.657225, 7.62, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  -3.6576, 8.86142500000019, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b5a0a48e-13f3-4925-97b8-50e3570d0e20}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {89fd4de4-2a5d-4b1c-93ff-d4615f3c0158}, !- Construction Name
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.7338,                     !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554fc735-aa0d-4a4c-b7a0-02aa3bdc3ad2}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90face5-1174-432a-bc0d-e2f2a9f20ac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 8.26633280160615, 3.7338,      !- X,Y,Z Vertex 1 {m}
  -3.6576, 8.26633280160615, 0,           !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.7338;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793ce941-a1e0-4b9f-9f62-c8b953d7b04e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e858ec34-b726-4ced-862a-6fc5a9beeab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 8.86142500000019, 3.7338,      !- X,Y,Z Vertex 1 {m}
  -3.6576, 8.86142500000019, 0,           !- X,Y,Z Vertex 2 {m}
  -3.6576, 8.26633280160615, 0,           !- X,Y,Z Vertex 3 {m}
  -3.6576, 8.26633280160615, 3.7338;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef0d668-b45b-46b1-855f-e5cf546c83ac}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55a0849c-084f-4a0f-a552-361016a4c45c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.657225, 8.86142500000019, 3.7338,    !- X,Y,Z Vertex 1 {m}
  -0.657225, 8.86142500000019, 0,         !- X,Y,Z Vertex 2 {m}
  -3.6576, 8.86142500000019, 0,           !- X,Y,Z Vertex 3 {m}
  -3.6576, 8.86142500000019, 3.7338;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c7b581b-ac27-4068-b19e-cf6c17195941}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ba08e15-7b26-46b3-96f3-6a86c539bea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.657225, 7.62, 3.7338,                !- X,Y,Z Vertex 1 {m}
  -0.657225, 7.62, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.657225, 8.86142500000019, 0,         !- X,Y,Z Vertex 3 {m}
  -0.657225, 8.86142500000019, 3.7338;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac706ce-8137-46c7-ad27-27af3f603215}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f588a410-59a9-4c70-8788-65aa70149b41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 3.7338,                        !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  -0.657225, 7.62, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.657225, 7.62, 3.7338;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70892406-aefd-4025-ad40-4702edec9f54}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {f9ea6721-8d1a-4300-aa9d-0a1c28d436df}, !- Construction Name
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.62, 3.7338;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {097d4047-4c63-4bb8-97f3-772f3456a786}, !- Handle
  Surface 58,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e809037b-2f90-40d0-9eb0-fe7b80a3a2c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {048ba4d1-dab4-457e-b018-a82364f754ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.48322500000023, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.7338,                        !- X,Y,Z Vertex 2 {m}
  -2.76542499999997, 7.62000000000001, 3.7338, !- X,Y,Z Vertex 3 {m}
  -2.76542499999997, 8.86142500000019, 3.7338, !- X,Y,Z Vertex 4 {m}
  -3.6576, 8.86142500000019, 3.7338,      !- X,Y,Z Vertex 5 {m}
  -3.6576, 5.48322500000016, 3.7338;      !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9feadaa3-2f27-4aee-b2c4-7755b2a16c84}, !- Handle
  Base2 Storage 2B21,                     !- Name
  {7f711fdf-7232-418e-81f0-903e89b55524}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.7868,                               !- X Origin {m}
  -20.5978298354649,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {f46d7933-0b3e-4951-8e43-4d2a91fdc523}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {02582837-f748-4446-b401-87c524051790}, !- Handle
  Surface 59,                             !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {9feadaa3-2f27-4aee-b2c4-7755b2a16c84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.70374516453507, 0,                !- X,Y,Z Vertex 2 {m}
  -3.6576, -4.70374516453507, 0,          !- X,Y,Z Vertex 3 {m}
  -3.6576, -1.80497016453507, 0,          !- X,Y,Z Vertex 4 {m}
  -0.8255, -1.80497016453507, 0,          !- X,Y,Z Vertex 5 {m}
  -0.8255, 0, 0;                          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {871acdce-a939-4284-a9aa-c1530df21a73}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9feadaa3-2f27-4aee-b2c4-7755b2a16c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {658bb369-3b99-4c1c-aeb9-ee93dcda3ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.70374516453507, 3.7338,           !- X,Y,Z Vertex 1 {m}
  0, -4.70374516453507, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca62d2f3-01c9-425a-94a8-6231665e071d}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9feadaa3-2f27-4aee-b2c4-7755b2a16c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faddf05a-cd47-49ff-8663-3c88f23af7b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -4.70374516453507, 3.7338,     !- X,Y,Z Vertex 1 {m}
  -3.6576, -4.70374516453507, 0,          !- X,Y,Z Vertex 2 {m}
  0, -4.70374516453507, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.70374516453507, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d26e71-33af-4ac2-be56-f9ed4e7d902c}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {3620bc86-4d8c-4bfe-aa5e-67037b98d746}, !- Construction Name
  {9feadaa3-2f27-4aee-b2c4-7755b2a16c84}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -1.80497016453507, 3.7338,     !- X,Y,Z Vertex 1 {m}
  -3.6576, -1.80497016453507, 0,          !- X,Y,Z Vertex 2 {m}
  -3.6576, -4.70374516453507, 0,          !- X,Y,Z Vertex 3 {m}
  -3.6576, -4.70374516453507, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1462af36-6919-468f-b2b9-776d56ea1e69}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9feadaa3-2f27-4aee-b2c4-7755b2a16c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d42368-8919-4441-93de-8b35953ced1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.8255, -1.80497016453507, 3.7338,     !- X,Y,Z Vertex 1 {m}
  -0.8255, -1.80497016453507, 0,          !- X,Y,Z Vertex 2 {m}
  -3.6576, -1.80497016453507, 0,          !- X,Y,Z Vertex 3 {m}
  -3.6576, -1.80497016453507, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca97f69-ec10-4db3-8cb8-a9216090d444}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9feadaa3-2f27-4aee-b2c4-7755b2a16c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70096342-21bd-4e75-848c-c62ed7667cb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.8255, 0, 3.7338,                     !- X,Y,Z Vertex 1 {m}
  -0.8255, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.8255, -1.80497016453507, 0,          !- X,Y,Z Vertex 3 {m}
  -0.8255, -1.80497016453507, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1363ca05-2195-41cf-a178-0ee4bc9e4d5d}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9feadaa3-2f27-4aee-b2c4-7755b2a16c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11b32624-b1e2-4d34-a88f-e3f3caf2b1cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.8255, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.8255, 0, 3.7338;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de91490b-5803-4682-afb2-c8c02c5d4264}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9feadaa3-2f27-4aee-b2c4-7755b2a16c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f23eed0-1f41-4c19-a64f-25a31c8152d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.70374516453507, 3.7338,           !- X,Y,Z Vertex 1 {m}
  0, -4.132245164535, 3.7338,             !- X,Y,Z Vertex 2 {m}
  -3.6576, -4.132245164535, 3.7338,       !- X,Y,Z Vertex 3 {m}
  -3.6576, -4.70374516453507, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {197f3e02-d596-4744-b515-f40eb9209d8f}, !- Handle
  Base2 ElecRoom 2B01,                    !- Name
  {4df522f2-f677-4314-851a-337d0deea58e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9308,                               !- X Origin {m}
  -18.0815945808454,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {0f756a3e-8289-4b37-acde-8dcc4f26d1c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {514cad20-ce89-403b-859f-fcc304ca6b15}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {197f3e02-d596-4744-b515-f40eb9209d8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -4.32120541915464, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.32120541915464, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569aa350-1a08-4f47-b07a-fa214b3e921f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {197f3e02-d596-4744-b515-f40eb9209d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {085164ca-6774-4c45-815c-61812206870b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.7338,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b2f28e-63b0-432c-a531-5055fcf00f70}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {197f3e02-d596-4744-b515-f40eb9209d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c93b62f3-bbee-4c7a-a134-bd57d1d16334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -4.32120541915464, 3.7338,      !- X,Y,Z Vertex 1 {m}
  5.4864, -4.32120541915464, 0,           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.7338;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f38ecc-78af-492b-971e-f2c16f6c7059}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {7c683126-298f-4c08-afce-69a021ffbb82}, !- Construction Name
  {197f3e02-d596-4744-b515-f40eb9209d8f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.32120541915464, 3.7338,           !- X,Y,Z Vertex 1 {m}
  0, -4.32120541915464, 0,                !- X,Y,Z Vertex 2 {m}
  5.4864, -4.32120541915464, 0,           !- X,Y,Z Vertex 3 {m}
  5.4864, -4.32120541915464, 3.7338;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c557688f-e5aa-4bd1-b4b4-4804cd718aa5}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {774dd482-c9ca-495d-b140-81d2f8d1342b}, !- Construction Name
  {197f3e02-d596-4744-b515-f40eb9209d8f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.32120541915464, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.32120541915464, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bba4d3b-41cb-4a16-a2ab-3c4ea56dcb84}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {197f3e02-d596-4744-b515-f40eb9209d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa7fdc8-0288-463a-af85-7098926ed157}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -4.32120541915464, 3.7338,      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.7338,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.7338,                           !- X,Y,Z Vertex 3 {m}
  0, -4.32120541915464, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Handle
  Base2 Corridor CR2B10 30 45,            !- Name
  {ceca3d47-1d38-41dd-8655-1f1f66a28d0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1566716006074,                      !- X Origin {m}
  -15.8988125,                            !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {4253242a-ce57-4745-9ff2-f993e8a070d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b0948faf-2824-4996-8464-459eb870360d}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6301283993926, 8.66620728561862, 0, !- X,Y,Z Vertex 1 {m}
  -33.6301283993926, 0.11018183694, 0,    !- X,Y,Z Vertex 2 {m}
  -23.7908033993926, 0.11018183694, 0,    !- X,Y,Z Vertex 3 {m}
  -23.7908033993926, 3.17341249999982, 0, !- X,Y,Z Vertex 4 {m}
  -17.8662533993926, 3.1734125, 0,        !- X,Y,Z Vertex 5 {m}
  -17.8662533993926, 5.51015943213742, 0, !- X,Y,Z Vertex 6 {m}
  1.03769660060965, 5.51015943213742, 0,  !- X,Y,Z Vertex 7 {m}
  1.03769660060965, 3.26708936646434, 0,  !- X,Y,Z Vertex 8 {m}
  3.41332111555418, 3.26708936646434, 0,  !- X,Y,Z Vertex 9 {m}
  3.41332111555418, 0.75009493208451, 0,  !- X,Y,Z Vertex 10 {m}
  0, 0.75009493208451, 0,                 !- X,Y,Z Vertex 11 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 12 {m}
  -2.04999089939257, 0, 0,                !- X,Y,Z Vertex 13 {m}
  -2.04999089939257, 3.39091436646407, 0, !- X,Y,Z Vertex 14 {m}
  -15.1897283993926, 3.39091436646407, 0, !- X,Y,Z Vertex 15 {m}
  -15.1897283993926, 0, 0,                !- X,Y,Z Vertex 16 {m}
  -22.4864753319139, 0, 0,                !- X,Y,Z Vertex 17 {m}
  -22.4864753319139, -2.30981249999972, 0, !- X,Y,Z Vertex 18 {m}
  -33.6301283993926, -2.30981249999972, 0, !- X,Y,Z Vertex 19 {m}
  -33.6301283993926, -4.69901733546493, 0, !- X,Y,Z Vertex 20 {m}
  -34.4556283993926, -4.69901733546493, 0, !- X,Y,Z Vertex 21 {m}
  -34.4556283993926, -6.5039875, 0,       !- X,Y,Z Vertex 22 {m}
  -37.2877283993926, -6.5039875, 0,       !- X,Y,Z Vertex 23 {m}
  -37.2877283993926, -2.18278208084536, 0, !- X,Y,Z Vertex 24 {m}
  -35.4843283993904, -2.18278208084536, 0, !- X,Y,Z Vertex 25 {m}
  -35.4843283993904, 8.66620728561862, 0; !- X,Y,Z Vertex 26 {m}

OS:Surface,
  {0f3e0276-14a2-4a43-95d1-6ef081637d8d}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d190e83-5e08-4997-b113-1eeea2db2d63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.04999089939257, 0, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -2.04999089939257, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36feeb7-dc0a-45ba-89b9-84ef5409e5c6}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8502182f-663b-4da5-9949-78d63e46c36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.04999089939257, 3.39091436646407, 3.7338, !- X,Y,Z Vertex 1 {m}
  -2.04999089939257, 3.39091436646407, 0, !- X,Y,Z Vertex 2 {m}
  -2.04999089939257, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.04999089939257, 0, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e945e2-3374-4eb3-bab2-dae400e70bb0}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62b88cb3-b92d-4729-9b57-0ed5d2fb8028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.96330339939257, 3.39091436646407, 3.7338, !- X,Y,Z Vertex 1 {m}
  -6.96330339939257, 3.39091436646407, 0, !- X,Y,Z Vertex 2 {m}
  -2.04999089939257, 3.39091436646407, 0, !- X,Y,Z Vertex 3 {m}
  -2.04999089939257, 3.39091436646407, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153b6e1d-c7b9-462f-ba91-afee459d1837}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a342e3-9492-43a8-8f50-b2d8a628cf6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4399283993926, 3.39091436646407, 3.7338, !- X,Y,Z Vertex 1 {m}
  -10.4399283993926, 3.39091436646407, 0, !- X,Y,Z Vertex 2 {m}
  -6.96330339939257, 3.39091436646407, 0, !- X,Y,Z Vertex 3 {m}
  -6.96330339939257, 3.39091436646407, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62eb4916-c8fa-45e7-9ca2-e7d8bec7884c}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d14950-9599-4811-9844-dc6ab9839218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1897283993926, 3.39091436646407, 3.7338, !- X,Y,Z Vertex 1 {m}
  -15.1897283993926, 3.39091436646407, 0, !- X,Y,Z Vertex 2 {m}
  -10.4399283993926, 3.39091436646407, 0, !- X,Y,Z Vertex 3 {m}
  -10.4399283993926, 3.39091436646407, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a87c184-c590-400d-9cef-1b716a41661b}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7903cf0d-e68f-4d43-8b68-fe15b5e66b04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1897283993926, 0, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -15.1897283993926, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.1897283993926, 3.39091436646407, 0, !- X,Y,Z Vertex 3 {m}
  -15.1897283993926, 3.39091436646407, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc23c0b3-565e-4535-9573-9d692e255fe0}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2166fa17-0577-4b11-94af-8308c9ddceb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4864753319139, 0, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -22.4864753319139, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.1897283993926, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.1897283993926, 0, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16e9c7d-4589-4316-8432-fdd367513e03}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b84f3a73-26ce-4199-9ef9-1abe08d2d01c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4864753319139, -2.30981249999972, 3.7338, !- X,Y,Z Vertex 1 {m}
  -22.4864753319139, -2.30981249999972, 0, !- X,Y,Z Vertex 2 {m}
  -22.4864753319139, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -22.4864753319139, 0, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41697aa2-fec0-4e3e-9f7c-ccc07e4b2749}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8a68153-4f94-46d8-b93c-ac2ed3145da0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6301283993926, -2.30981249999972, 3.7338, !- X,Y,Z Vertex 1 {m}
  -33.6301283993926, -2.30981249999972, 0, !- X,Y,Z Vertex 2 {m}
  -22.4864753319139, -2.30981249999972, 0, !- X,Y,Z Vertex 3 {m}
  -22.4864753319139, -2.30981249999972, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413bb3ee-b7b4-43fc-9f28-be8e594d9032}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8697016-89e5-4325-b045-eb2d19d1adae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6301283993926, -4.69901733546493, 3.7338, !- X,Y,Z Vertex 1 {m}
  -33.6301283993926, -4.69901733546493, 0, !- X,Y,Z Vertex 2 {m}
  -33.6301283993926, -2.30981249999972, 0, !- X,Y,Z Vertex 3 {m}
  -33.6301283993926, -2.30981249999972, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b32624-b1e2-4d34-a88f-e3f3caf2b1cf}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1363ca05-2195-41cf-a178-0ee4bc9e4d5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.4556283993926, -4.69901733546493, 3.7338, !- X,Y,Z Vertex 1 {m}
  -34.4556283993926, -4.69901733546493, 0, !- X,Y,Z Vertex 2 {m}
  -33.6301283993926, -4.69901733546493, 0, !- X,Y,Z Vertex 3 {m}
  -33.6301283993926, -4.69901733546493, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70096342-21bd-4e75-848c-c62ed7667cb7}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca97f69-ec10-4db3-8cb8-a9216090d444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.4556283993926, -6.5039875, 3.7338,  !- X,Y,Z Vertex 1 {m}
  -34.4556283993926, -6.5039875, 0,       !- X,Y,Z Vertex 2 {m}
  -34.4556283993926, -4.69901733546493, 0, !- X,Y,Z Vertex 3 {m}
  -34.4556283993926, -4.69901733546493, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d42368-8919-4441-93de-8b35953ced1c}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1462af36-6919-468f-b2b9-776d56ea1e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.2877283993926, -6.5039875, 3.7338,  !- X,Y,Z Vertex 1 {m}
  -37.2877283993926, -6.5039875, 0,       !- X,Y,Z Vertex 2 {m}
  -34.4556283993926, -6.5039875, 0,       !- X,Y,Z Vertex 3 {m}
  -34.4556283993926, -6.5039875, 3.7338;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c93b62f3-bbee-4c7a-a134-bd57d1d16334}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8b2f28e-63b0-432c-a531-5055fcf00f70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.2877283993926, -2.18278208084536, 3.7338, !- X,Y,Z Vertex 1 {m}
  -37.2877283993926, -2.18278208084536, 0, !- X,Y,Z Vertex 2 {m}
  -37.2877283993926, -6.5039875, 0,       !- X,Y,Z Vertex 3 {m}
  -37.2877283993926, -6.5039875, 3.7338;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a7707d-436b-43b2-ad38-3c98ddbd47c4}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d90a1601-2adc-4c77-a762-32735925546c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.4843283993904, -2.18278208084536, 3.7338, !- X,Y,Z Vertex 1 {m}
  -35.4843283993904, -2.18278208084536, 0, !- X,Y,Z Vertex 2 {m}
  -37.2877283993926, -2.18278208084536, 0, !- X,Y,Z Vertex 3 {m}
  -37.2877283993926, -2.18278208084536, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c5ef68-2c33-44b4-9bae-34419ab5dd86}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54bbf1ea-93be-47ec-919d-c25d7c560a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.4843283993904, 8.66620728561862, 3.7338, !- X,Y,Z Vertex 1 {m}
  -35.4843283993904, 8.66620728561862, 0, !- X,Y,Z Vertex 2 {m}
  -35.4843283993904, -2.18278208084536, 0, !- X,Y,Z Vertex 3 {m}
  -35.4843283993904, -2.18278208084536, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ea0d28-ec5c-4fa5-b10b-866a804c7de3}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5da5b72-e1c1-413c-90e9-763b67dfdcc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6301283993926, 8.66620728561862, 3.7338, !- X,Y,Z Vertex 1 {m}
  -33.6301283993926, 8.66620728561862, 0, !- X,Y,Z Vertex 2 {m}
  -35.4843283993904, 8.66620728561862, 0, !- X,Y,Z Vertex 3 {m}
  -35.4843283993904, 8.66620728561862, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a954534-cd51-4079-b600-823fdea63120}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {084a250b-47df-457d-8009-98cdcf3760d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6301283993926, 5.51015943213742, 3.7338, !- X,Y,Z Vertex 1 {m}
  -33.6301283993926, 5.51015943213742, 0, !- X,Y,Z Vertex 2 {m}
  -33.6301283993926, 8.66620728561862, 0, !- X,Y,Z Vertex 3 {m}
  -33.6301283993926, 8.66620728561862, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {059ccc24-17bc-4ce2-a7e5-3968253a4b28}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d091795-0a6d-4c15-aef7-0ffddeeb4706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6301283993926, 3.1734125, 3.7338,   !- X,Y,Z Vertex 1 {m}
  -33.6301283993926, 3.1734125, 0,        !- X,Y,Z Vertex 2 {m}
  -33.6301283993926, 5.51015943213742, 0, !- X,Y,Z Vertex 3 {m}
  -33.6301283993926, 5.51015943213742, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52111a35-d51c-46d1-9ee5-d9ef0f07e1c2}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de747188-f363-40da-a8ce-b1f76ec67573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6301283993926, 0.11018183694, 3.7338, !- X,Y,Z Vertex 1 {m}
  -33.6301283993926, 0.11018183694, 0,    !- X,Y,Z Vertex 2 {m}
  -33.6301283993926, 3.1734125, 0,        !- X,Y,Z Vertex 3 {m}
  -33.6301283993926, 3.1734125, 3.7338;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea80fa1a-1d29-4efb-9964-d471dcdd46c1}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e47f90c3-dbd3-49e1-924b-077177f61864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8201283993926, 0.11018183694, 3.7338, !- X,Y,Z Vertex 1 {m}
  -29.8201283993926, 0.11018183694, 0,    !- X,Y,Z Vertex 2 {m}
  -33.6301283993926, 0.11018183694, 0,    !- X,Y,Z Vertex 3 {m}
  -33.6301283993926, 0.11018183694, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17088a53-6c1a-4dcc-93d7-81d0677d7506}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f8119e-0942-4180-a80a-cee0c80ab3fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7908033993926, 0.11018183694, 3.7338, !- X,Y,Z Vertex 1 {m}
  -23.7908033993926, 0.11018183694, 0,    !- X,Y,Z Vertex 2 {m}
  -29.8201283993926, 0.11018183694, 0,    !- X,Y,Z Vertex 3 {m}
  -29.8201283993926, 0.11018183694, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38700813-2c69-4394-892b-0181b7238c1b}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6717bb10-f64c-4116-88cf-f5899ef4393d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7908033993926, 3.17341249999982, 3.7338, !- X,Y,Z Vertex 1 {m}
  -23.7908033993926, 3.17341249999982, 0, !- X,Y,Z Vertex 2 {m}
  -23.7908033993926, 0.11018183694, 0,    !- X,Y,Z Vertex 3 {m}
  -23.7908033993926, 0.11018183694, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7affaf2b-5f8d-48cd-a2b1-38cc04e3df26}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42cbaa0d-17bd-4182-8f8f-36c28634fb86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.2697283993926, 3.1734125, 3.7338,   !- X,Y,Z Vertex 1 {m}
  -20.2697283993926, 3.1734125, 0,        !- X,Y,Z Vertex 2 {m}
  -23.7908033993926, 3.17341249999982, 0, !- X,Y,Z Vertex 3 {m}
  -23.7908033993926, 3.17341249999982, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1164db7d-ba1d-4e5c-8e17-12e006ae2b80}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b021cf2d-f2ac-490c-b3cc-3a9a12b413a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8662533993926, 3.1734125, 3.7338,   !- X,Y,Z Vertex 1 {m}
  -17.8662533993926, 3.1734125, 0,        !- X,Y,Z Vertex 2 {m}
  -20.2697283993926, 3.1734125, 0,        !- X,Y,Z Vertex 3 {m}
  -20.2697283993926, 3.1734125, 3.7338;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91a1e06-9978-4095-8e7d-37919ab91c95}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb22784-bf62-43aa-9519-95e786f75e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8662533993926, 5.51015943213742, 3.7338, !- X,Y,Z Vertex 1 {m}
  -17.8662533993926, 5.51015943213742, 0, !- X,Y,Z Vertex 2 {m}
  -17.8662533993926, 3.1734125, 0,        !- X,Y,Z Vertex 3 {m}
  -17.8662533993926, 3.1734125, 3.7338;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0974f13-4c3b-4b52-a1d1-809c329c623e}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e7d962e-354e-4337-be4d-2b762ecbb88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03769660060965, 5.51015943213742, 3.7338, !- X,Y,Z Vertex 1 {m}
  1.03769660060965, 5.51015943213742, 0,  !- X,Y,Z Vertex 2 {m}
  -17.8662533993926, 5.51015943213742, 0, !- X,Y,Z Vertex 3 {m}
  -17.8662533993926, 5.51015943213742, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2086a0e9-4f25-4459-b42e-4d3b93c66f45}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {193d13c1-14a8-4c79-bdc0-9da89b5f475d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03769660060965, 3.26708936646434, 3.7338, !- X,Y,Z Vertex 1 {m}
  1.03769660060965, 3.26708936646434, 0,  !- X,Y,Z Vertex 2 {m}
  1.03769660060965, 5.51015943213742, 0,  !- X,Y,Z Vertex 3 {m}
  1.03769660060965, 5.51015943213742, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450f724d-35e8-4f64-9337-fcfd39ab6c55}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9a24c5a-ddef-4f32-8245-f01943b88178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41332111555418, 3.26708936646434, 3.7338, !- X,Y,Z Vertex 1 {m}
  3.41332111555418, 3.26708936646434, 0,  !- X,Y,Z Vertex 2 {m}
  1.03769660060965, 3.26708936646434, 0,  !- X,Y,Z Vertex 3 {m}
  1.03769660060965, 3.26708936646434, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90d0114-0e41-4743-8f11-8fecc2307e74}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7244ed76-94d5-401d-8b75-390537b4d812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41332111555418, 0.75009493208451, 3.7338, !- X,Y,Z Vertex 1 {m}
  3.41332111555418, 0.75009493208451, 0,  !- X,Y,Z Vertex 2 {m}
  3.41332111555418, 3.26708936646434, 0,  !- X,Y,Z Vertex 3 {m}
  3.41332111555418, 3.26708936646434, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa9325fe-4eb9-42ad-995a-ceee7ebad60c}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e9f789f-ab43-47c7-8d8c-27095eafe708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.75009493208451, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 0.75009493208451, 0,                 !- X,Y,Z Vertex 2 {m}
  3.41332111555418, 0.75009493208451, 0,  !- X,Y,Z Vertex 3 {m}
  3.41332111555418, 0.75009493208451, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de34f3f4-7266-41f1-bc34-11c7e707155f}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0eaf1fc-aa6f-46df-a224-b114834de463}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.75009493208451, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0.75009493208451, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80c542b7-031b-4752-a160-08fc0cfc41bc}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9ef8e63-60ef-4c9a-8cf0-65c0991fc56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c81df0e7-52f0-4517-a0f9-5a85b0264396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6301283993926, 3.16272832054655, 3.7338, !- X,Y,Z Vertex 1 {m}
  -33.6301283993926, 8.66620728561862, 3.7338, !- X,Y,Z Vertex 2 {m}
  -35.4843283993904, 8.66620728561862, 3.7338, !- X,Y,Z Vertex 3 {m}
  -35.4843283993904, 3.16272832054654, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e60e137-abd7-4751-8991-4cd9b8ab36df}, !- Handle
  Base2 Storage 2B75B,                    !- Name
  {58cd6fb5-a9bb-40e2-912e-cbac2015d2ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.000375,                               !- X Origin {m}
  -22.4028000000002,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {47473a39-00ba-426e-887d-7d22945ebdba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b85b2a7c-9eed-45b9-9dcf-c762ecfa1571}, !- Handle
  Surface 107,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {8e60e137-abd7-4751-8991-4cd9b8ab36df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.143625, 2.51463041915455, 0,          !- X,Y,Z Vertex 1 {m}
  6.143625, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.51463041915455, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba08e15-7b26-46b3-96f3-6a86c539bea6}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e60e137-abd7-4751-8991-4cd9b8ab36df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c7b581b-ac27-4068-b19e-cf6c17195941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.24142500000018, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 1.24142500000018, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac01ce7-9e71-4931-bb32-c99bec8720fc}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e60e137-abd7-4751-8991-4cd9b8ab36df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47e043c-a6c0-4723-bf78-9054bda1b114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.51463041915455, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 2.51463041915455, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.24142500000018, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.24142500000018, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf29e1fb-e7cc-40a6-a5c8-8e652b531871}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e60e137-abd7-4751-8991-4cd9b8ab36df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f80760-460a-4dd5-be16-6e29630c43a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.143625, 2.51463041915455, 3.7338,     !- X,Y,Z Vertex 1 {m}
  6.143625, 2.51463041915455, 0,          !- X,Y,Z Vertex 2 {m}
  0, 2.51463041915455, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.51463041915455, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d089dcd6-49ee-48a2-88d5-c7f87d3b8822}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {9ccbedc6-bc60-4d63-8c1d-daa7f4d7a7a8}, !- Construction Name
  {8e60e137-abd7-4751-8991-4cd9b8ab36df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.143625, 0, 3.7338,                    !- X,Y,Z Vertex 1 {m}
  6.143625, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  6.143625, 2.51463041915455, 0,          !- X,Y,Z Vertex 3 {m}
  6.143625, 2.51463041915455, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6fb27f8-abc5-4d60-b598-fe040a641e88}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  {193e01d3-eb0a-48e4-92d1-751976813c79}, !- Construction Name
  {8e60e137-abd7-4751-8991-4cd9b8ab36df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.657225, 0, 3.7338,                    !- X,Y,Z Vertex 1 {m}
  0.657225, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  6.143625, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  6.143625, 0, 3.7338;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f588a410-59a9-4c70-8788-65aa70149b41}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e60e137-abd7-4751-8991-4cd9b8ab36df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac706ce-8137-46c7-ad27-27af3f603215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.657225, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  0.657225, 0, 3.7338;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce382dd-fa39-40e4-8e2e-2999d2cf72b5}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e60e137-abd7-4751-8991-4cd9b8ab36df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91cea109-f20a-4816-acb4-85318770cb5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.143625, 0, 3.7338,                    !- X,Y,Z Vertex 1 {m}
  6.143625, 2.51463041915455, 3.7338,     !- X,Y,Z Vertex 2 {m}
  0, 2.51463041915455, 3.7338,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1323296-e42d-4fd4-a567-29cf22e691e8}, !- Handle
  Base2 Storage 2B82,                     !- Name
  {7f711fdf-7232-418e-81f0-903e89b55524}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -21.161375,                             !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {908d0b4b-6843-4529-aee7-c7f45a993ed2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7b9cf9ca-ea2b-49eb-99b8-311dbc98ceb9}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {d1323296-e42d-4fd4-a567-29cf22e691e8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.33079460231761, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -0.595092198394037, 0,               !- X,Y,Z Vertex 2 {m}
  -4.39419999999778, -0.595092198394037, 0, !- X,Y,Z Vertex 3 {m}
  -4.39419999999778, 5.33079460231761, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e858ec34-b726-4ced-862a-6fc5a9beeab1}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1323296-e42d-4fd4-a567-29cf22e691e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {793ce941-a1e0-4b9f-9f62-c8b953d7b04e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.595092198394037, 3.7338,          !- X,Y,Z Vertex 1 {m}
  0, -0.595092198394037, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a77b1a3-94fa-4bbc-bcdf-c5d342dcfb9c}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1323296-e42d-4fd4-a567-29cf22e691e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e012d2f8-0290-4173-a59d-6d48d153197e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.39419999999778, -0.595092198394037, 3.7338, !- X,Y,Z Vertex 1 {m}
  -4.39419999999778, -0.595092198394037, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.595092198394037, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.595092198394037, 3.7338;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5fc35ed-1995-411f-840b-e425f3dd5e77}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1323296-e42d-4fd4-a567-29cf22e691e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e00ede30-1f62-48af-bf9f-0f08ab1d1db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.39419999999778, 5.33079460231761, 3.7338, !- X,Y,Z Vertex 1 {m}
  -4.39419999999778, 5.33079460231761, 0, !- X,Y,Z Vertex 2 {m}
  -4.39419999999778, -0.595092198394037, 0, !- X,Y,Z Vertex 3 {m}
  -4.39419999999778, -0.595092198394037, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003f9d3e-909e-479e-af7a-2f0d9c6a4326}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1323296-e42d-4fd4-a567-29cf22e691e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb087283-2ac7-4459-8e5a-37d08c3842e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.33079460231761, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 5.33079460231761, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.39419999999778, 5.33079460231761, 0, !- X,Y,Z Vertex 3 {m}
  -4.39419999999778, 5.33079460231761, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a09983-b575-4306-b59b-d1efab91e007}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1323296-e42d-4fd4-a567-29cf22e691e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {554018f1-f520-4e63-8a02-072906ade10f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.33079460231761, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.33079460231761, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5007ec58-8b1a-4ff0-a7c4-8c8b43ca7714}, !- Handle
  Surface 121,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1323296-e42d-4fd4-a567-29cf22e691e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21db0e6f-f6f7-46d9-a7a2-ed9db749acc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.595092198394037, 3.7338,          !- X,Y,Z Vertex 1 {m}
  0, 3.67029999999996, 3.7338,            !- X,Y,Z Vertex 2 {m}
  -0.812799999999993, 3.67029999999996, 3.7338, !- X,Y,Z Vertex 3 {m}
  -0.812799999999997, 5.33079460231761, 3.7338, !- X,Y,Z Vertex 4 {m}
  -4.39419999999778, 5.33079460231761, 3.7338, !- X,Y,Z Vertex 5 {m}
  -4.39419999999778, -0.595092198394037, 3.7338; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Handle
  Base2 MechRoom 2B75,                    !- Name
  {3bf04989-aed8-4058-b3fc-1abb6c529c39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.000375,                               !- X Origin {m}
  -21.161375,                             !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {988e38c5-ea56-409b-8589-13da4f7c5e24}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d3283466-3969-4126-9342-7c82bcf1ceb4}, !- Handle
  Surface 122,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.000375, 21.161375, 0,                !- X,Y,Z Vertex 1 {m}
  -3.000375, 18.1133749999998, 0,         !- X,Y,Z Vertex 2 {m}
  6.143625, 18.1133749999998, 0,          !- X,Y,Z Vertex 3 {m}
  6.143625, 1.27320541915436, 0,          !- X,Y,Z Vertex 4 {m}
  0, 1.27320541915436, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -3.000375, 0, 0,                        !- X,Y,Z Vertex 7 {m}
  -3.000375, 5.33079460231761, 0,         !- X,Y,Z Vertex 8 {m}
  -12.7437254850533, 5.33079460231761, 0, !- X,Y,Z Vertex 9 {m}
  -12.7437254850533, 10.7727219321374, 0, !- X,Y,Z Vertex 10 {m}
  -5.83246606492015, 10.7727219321374, 0, !- X,Y,Z Vertex 11 {m}
  -5.83246606492015, 21.161375, 0;        !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {55a0849c-084f-4a0f-a552-361016a4c45c}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eef0d668-b45b-46b1-855f-e5cf546c83ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.000375, 0, 3.7338,                   !- X,Y,Z Vertex 1 {m}
  -3.000375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554018f1-f520-4e63-8a02-072906ade10f}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a09983-b575-4306-b59b-d1efab91e007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.000375, 5.33079460231761, 3.7338,    !- X,Y,Z Vertex 1 {m}
  -3.000375, 5.33079460231761, 0,         !- X,Y,Z Vertex 2 {m}
  -3.000375, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -3.000375, 0, 3.7338;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb087283-2ac7-4459-8e5a-37d08c3842e8}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {003f9d3e-909e-479e-af7a-2f0d9c6a4326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.39457499999778, 5.33079460231761, 3.7338, !- X,Y,Z Vertex 1 {m}
  -7.39457499999778, 5.33079460231761, 0, !- X,Y,Z Vertex 2 {m}
  -3.000375, 5.33079460231761, 0,         !- X,Y,Z Vertex 3 {m}
  -3.000375, 5.33079460231761, 3.7338;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b71fffb-3b8d-48dd-83b6-3f17e5f64570}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b68f00ab-bf4b-446b-93b2-24020f7214da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7437254850533, 5.33079460231761, 3.7338, !- X,Y,Z Vertex 1 {m}
  -12.7437254850533, 5.33079460231761, 0, !- X,Y,Z Vertex 2 {m}
  -7.39457499999778, 5.33079460231761, 0, !- X,Y,Z Vertex 3 {m}
  -7.39457499999778, 5.33079460231761, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82958d47-fca0-4054-a514-faeef3698f2d}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6403802-27fc-4e2b-8c03-f546c06efe1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7437254850533, 6.01265743208451, 3.7338, !- X,Y,Z Vertex 1 {m}
  -12.7437254850533, 6.01265743208451, 0, !- X,Y,Z Vertex 2 {m}
  -12.7437254850533, 5.33079460231761, 0, !- X,Y,Z Vertex 3 {m}
  -12.7437254850533, 5.33079460231761, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7244ed76-94d5-401d-8b75-390537b4d812}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f90d0114-0e41-4743-8f11-8fecc2307e74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7437254850533, 8.52965186646434, 3.7338, !- X,Y,Z Vertex 1 {m}
  -12.7437254850533, 8.52965186646434, 0, !- X,Y,Z Vertex 2 {m}
  -12.7437254850533, 6.01265743208451, 0, !- X,Y,Z Vertex 3 {m}
  -12.7437254850533, 6.01265743208451, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec2da3b-dfdd-4921-801b-ef9444b6b6aa}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56959d9b-1eea-4844-9615-24d738fd96ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7437254850533, 10.7727219321374, 3.7338, !- X,Y,Z Vertex 1 {m}
  -12.7437254850533, 10.7727219321374, 0, !- X,Y,Z Vertex 2 {m}
  -12.7437254850533, 8.52965186646434, 0, !- X,Y,Z Vertex 3 {m}
  -12.7437254850533, 8.52965186646434, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789ff999-7e44-4afc-be90-963c398c03bf}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88263910-57ac-447a-ac09-18d64483bea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.83246606492015, 10.7727219321374, 3.7338, !- X,Y,Z Vertex 1 {m}
  -5.83246606492015, 10.7727219321374, 0, !- X,Y,Z Vertex 2 {m}
  -12.7437254850533, 10.7727219321374, 0, !- X,Y,Z Vertex 3 {m}
  -12.7437254850533, 10.7727219321374, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9cb52d-a561-4b5e-9bd0-b5e879c51f17}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85a62004-69e7-4211-bad8-fa8bb82b09de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.83246606492015, 21.161375, 3.7338,   !- X,Y,Z Vertex 1 {m}
  -5.83246606492015, 21.161375, 0,        !- X,Y,Z Vertex 2 {m}
  -5.83246606492015, 10.7727219321374, 0, !- X,Y,Z Vertex 3 {m}
  -5.83246606492015, 10.7727219321374, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c411faf7-ddab-4993-a8f1-7932779e5ee6}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  {16d2b548-1fe2-43bd-982a-777bc7b838b4}, !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.000375, 21.161375, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -3.000375, 21.161375, 0,                !- X,Y,Z Vertex 2 {m}
  -5.83246606492015, 21.161375, 0,        !- X,Y,Z Vertex 3 {m}
  -5.83246606492015, 21.161375, 3.7338;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6641357c-299b-4479-b253-ba9e3a49804c}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  {77828735-f179-417f-bc62-49e7854aa59c}, !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.000375, 18.1133749999998, 3.7338,    !- X,Y,Z Vertex 1 {m}
  -3.000375, 18.1133749999998, 0,         !- X,Y,Z Vertex 2 {m}
  -3.000375, 21.161375, 0,                !- X,Y,Z Vertex 3 {m}
  -3.000375, 21.161375, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60bb70dd-2a34-44cc-addb-d152ee94ad72}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  {4d5fe66f-0610-4076-8245-b1137d8f1f1b}, !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.143625, 18.1133749999998, 3.7338,     !- X,Y,Z Vertex 1 {m}
  6.143625, 18.1133749999998, 0,          !- X,Y,Z Vertex 2 {m}
  -3.000375, 18.1133749999998, 0,         !- X,Y,Z Vertex 3 {m}
  -3.000375, 18.1133749999998, 3.7338;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25b943f-d076-4580-bc3c-b15eee57c03d}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  {a61391ea-d3e1-4d57-8eaf-cdacd38cb156}, !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.143625, 1.27320541915436, 3.7338,     !- X,Y,Z Vertex 1 {m}
  6.143625, 1.27320541915436, 0,          !- X,Y,Z Vertex 2 {m}
  6.143625, 18.1133749999998, 0,          !- X,Y,Z Vertex 3 {m}
  6.143625, 18.1133749999998, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f80760-460a-4dd5-be16-6e29630c43a5}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf29e1fb-e7cc-40a6-a5c8-8e652b531871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.27320541915436, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 1.27320541915436, 0,                 !- X,Y,Z Vertex 2 {m}
  6.143625, 1.27320541915436, 0,          !- X,Y,Z Vertex 3 {m}
  6.143625, 1.27320541915436, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47e043c-a6c0-4723-bf78-9054bda1b114}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac01ce7-9e71-4931-bb32-c99bec8720fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.27320541915436, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.27320541915436, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c25c7d7-00dd-4ecd-bf6c-7680b4d883f1}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b799b676-b53f-44f3-97a0-b8bd931341d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3f7e18-7f1b-4fc4-b17a-507a5fae0a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.10819999999997, 0, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -2.10819999999997, 3.67029999999997, 3.7338, !- X,Y,Z Vertex 2 {m}
  -3.000375, 3.67029999999996, 3.7338,    !- X,Y,Z Vertex 3 {m}
  -3.000375, 0, 3.7338;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdc19854-5682-419f-b127-560d4ed5e02b}, !- Handle
  Base2 Office 2B03AB,                    !- Name
  {a2e0262b-12ea-4977-97a7-dded04157f88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.6409999999978,                      !- X Origin {m}
  -7.23260521438139,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {0f756a3e-8289-4b37-acde-8dcc4f26d1c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3030f1db-3996-4f53-8f44-12a23f06e668}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {bdc19854-5682-419f-b127-560d4ed5e02b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.848989366464, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.28980000000222, -10.848989366464, 0, !- X,Y,Z Vertex 3 {m}
  -7.28980000000222, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54bbf1ea-93be-47ec-919d-c25d7c560a22}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc19854-5682-419f-b127-560d4ed5e02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c5ef68-2c33-44b4-9bae-34419ab5dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.848989366464, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, -10.848989366464, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90a1601-2adc-4c77-a762-32735925546c}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc19854-5682-419f-b127-560d4ed5e02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41a7707d-436b-43b2-ad38-3c98ddbd47c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80340000000222, -10.848989366464, 3.7338, !- X,Y,Z Vertex 1 {m}
  -1.80340000000222, -10.848989366464, 0, !- X,Y,Z Vertex 2 {m}
  0, -10.848989366464, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -10.848989366464, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085164ca-6774-4c45-815c-61812206870b}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc19854-5682-419f-b127-560d4ed5e02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {569aa350-1a08-4f47-b07a-fa214b3e921f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28980000000222, -10.848989366464, 3.7338, !- X,Y,Z Vertex 1 {m}
  -7.28980000000222, -10.848989366464, 0, !- X,Y,Z Vertex 2 {m}
  -1.80340000000222, -10.848989366464, 0, !- X,Y,Z Vertex 3 {m}
  -1.80340000000222, -10.848989366464, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c732bf-4d03-4f22-8cf4-e97f547b33d3}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  {7d9c34d0-c755-4033-abdb-5a396447cefa}, !- Construction Name
  {bdc19854-5682-419f-b127-560d4ed5e02b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28980000000222, 0, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -7.28980000000222, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.28980000000222, -10.848989366464, 0, !- X,Y,Z Vertex 3 {m}
  -7.28980000000222, -10.848989366464, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7d73fa-3ac7-4bee-a388-accbfb85ad2e}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc19854-5682-419f-b127-560d4ed5e02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6fd85ea-944d-468a-9c1c-53580af33f4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.28980000000222, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.28980000000222, 0, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93b3449-43d3-4314-81bc-19347c236223}, !- Handle
  Surface 145,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdc19854-5682-419f-b127-560d4ed5e02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d55dd35-49eb-43a1-b486-fd7b147865ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.848989366464, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, -5.50347896507207, 3.7338,           !- X,Y,Z Vertex 2 {m}
  -0.152400000000035, -5.50347896507211, 3.7338, !- X,Y,Z Vertex 3 {m}
  -0.152400000000035, -10.848989366464, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {75427471-e13b-41f3-b1a3-9ce5b24758e3}, !- Handle
  Base2 Restroom 2B55,                    !- Name
  {3dd857ef-6cec-4b0d-9de7-f15f62df104f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1566716006074,                      !- X Origin {m}
  -17.5776293461785,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {4253242a-ce57-4745-9ff2-f993e8a070d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2c0895e-e3ba-42d0-acab-bca143b7fbb6}, !- Handle
  Surface 146,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {75427471-e13b-41f3-b1a3-9ce5b24758e3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41332111555418, 2.42891177826299, 0,  !- X,Y,Z Vertex 1 {m}
  3.41332111555418, 4.27794102855842e-005, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.42891177826299, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29da2f46-6593-4c80-a6dc-507b870ecdb7}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75427471-e13b-41f3-b1a3-9ce5b24758e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d9c55b2-a36f-46a3-bbf4-55819e791077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.67881684617848, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 1.67881684617848, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0eaf1fc-aa6f-46df-a224-b114834de463}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75427471-e13b-41f3-b1a3-9ce5b24758e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de34f3f4-7266-41f1-bc34-11c7e707155f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.42891177826299, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 2.42891177826299, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.67881684617848, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.67881684617848, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9f789f-ab43-47c7-8d8c-27095eafe708}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75427471-e13b-41f3-b1a3-9ce5b24758e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa9325fe-4eb9-42ad-995a-ceee7ebad60c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41332111555418, 2.42891177826299, 3.7338, !- X,Y,Z Vertex 1 {m}
  3.41332111555418, 2.42891177826299, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.42891177826299, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.42891177826299, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6403802-27fc-4e2b-8c03-f546c06efe1d}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75427471-e13b-41f3-b1a3-9ce5b24758e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82958d47-fca0-4054-a514-faeef3698f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41332111555418, 1.7470489484961, 3.7338, !- X,Y,Z Vertex 1 {m}
  3.41332111555418, 1.7470489484961, 0,   !- X,Y,Z Vertex 2 {m}
  3.41332111555418, 2.42891177826299, 0,  !- X,Y,Z Vertex 3 {m}
  3.41332111555418, 2.42891177826299, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9122145e-ac22-441c-a06a-38604a8bdce5}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75427471-e13b-41f3-b1a3-9ce5b24758e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {885bdc09-de07-4c82-9266-86820a577370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41332111555418, 4.27794102855842e-005, 3.7338, !- X,Y,Z Vertex 1 {m}
  3.41332111555418, 4.27794102855842e-005, 0, !- X,Y,Z Vertex 2 {m}
  3.41332111555418, 1.7470489484961, 0,   !- X,Y,Z Vertex 3 {m}
  3.41332111555418, 1.7470489484961, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cb25dc8-b945-4521-80bb-17dde9c07680}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75427471-e13b-41f3-b1a3-9ce5b24758e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a83f6e09-877a-499a-9342-21704bfa78b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733621115554161, 9.19452862183335e-006, 3.7338, !- X,Y,Z Vertex 1 {m}
  0.733621115554161, 9.19452862183335e-006, 0, !- X,Y,Z Vertex 2 {m}
  3.41332111555418, 4.27794102855842e-005, 0, !- X,Y,Z Vertex 3 {m}
  3.41332111555418, 4.27794102855842e-005, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d02f6532-8090-45bb-af1e-3eca24995b05}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75427471-e13b-41f3-b1a3-9ce5b24758e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87717a29-f56e-4061-b1e0-a76068642628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17447160060962, 3.97858913454684e-005, 3.7338, !- X,Y,Z Vertex 1 {m}
  3.41332111555418, 4.27794102855842e-005, 3.7338, !- X,Y,Z Vertex 2 {m}
  3.41332111555418, 2.42891177826299, 3.7338, !- X,Y,Z Vertex 3 {m}
  3.17447160060962, 2.42891177826299, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5cb80a83-8dce-410b-854a-75078e3f69aa}, !- Handle
  Base2 Office 2B51,                      !- Name
  {a2e0262b-12ea-4977-97a7-dded04157f88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.3464,                               !- X Origin {m}
  -12.5078981335359,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {d557d535-18e5-41e2-ac00-fb2fa81d6967}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d795b6ad-eaaa-4dbe-a06b-5211a244ba75}, !- Handle
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {5cb80a83-8dce-410b-854a-75078e3f69aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7498, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  4.7498, -3.39091436646407, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.39091436646407, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d14950-9599-4811-9844-dc6ab9839218}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cb80a83-8dce-410b-854a-75078e3f69aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62eb4916-c8fa-45e7-9ca2-e7d8bec7884c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7498, 0, 3.7338,                      !- X,Y,Z Vertex 1 {m}
  4.7498, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c3f481-5e54-4829-9466-68559e8914ac}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cb80a83-8dce-410b-854a-75078e3f69aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef89ce61-2030-4e2e-a9d9-77c3add4e923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7498, -3.39091436646407, 3.7338,      !- X,Y,Z Vertex 1 {m}
  4.7498, -3.39091436646407, 0,           !- X,Y,Z Vertex 2 {m}
  4.7498, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.7498, 0, 3.7338;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2bed2b2-2c86-49b6-9131-5ab8eda2521e}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cb80a83-8dce-410b-854a-75078e3f69aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f480f3-afff-4d21-9037-a2568e961658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.39091436646407, 3.7338,           !- X,Y,Z Vertex 1 {m}
  0, -3.39091436646407, 0,                !- X,Y,Z Vertex 2 {m}
  4.7498, -3.39091436646407, 0,           !- X,Y,Z Vertex 3 {m}
  4.7498, -3.39091436646407, 3.7338;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7903cf0d-e68f-4d43-8b68-fe15b5e66b04}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cb80a83-8dce-410b-854a-75078e3f69aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a87c184-c590-400d-9cef-1b716a41661b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.39091436646407, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.39091436646407, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b93758-14a3-4d60-9219-2d7794ad5197}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5cb80a83-8dce-410b-854a-75078e3f69aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec7b2e8-d53b-44db-8b2c-f4fedd8221f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7498, -3.39091436646407, 3.7338,      !- X,Y,Z Vertex 1 {m}
  4.7498, 0, 3.7338,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.7338,                           !- X,Y,Z Vertex 3 {m}
  0, -3.39091436646407, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9ef0d95-a3ec-4ddc-8a2f-3684b00623b3}, !- Handle
  Base2 Office 2B53,                      !- Name
  {a2e0262b-12ea-4977-97a7-dded04157f88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.5966,                               !- X Origin {m}
  -12.5078981335359,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {f9e3631d-a02b-44b4-bf28-b4be65829e22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a5ec41ef-6837-49d6-9224-9ec3f0ccb78f}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {d9ef0d95-a3ec-4ddc-8a2f-3684b00623b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.476625, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  3.476625, -3.39091436646407, 0,         !- X,Y,Z Vertex 2 {m}
  0, -3.39091436646407, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a342e3-9492-43a8-8f50-b2d8a628cf6e}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9ef0d95-a3ec-4ddc-8a2f-3684b00623b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153b6e1d-c7b9-462f-ba91-afee459d1837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.476625, 0, 3.7338,                    !- X,Y,Z Vertex 1 {m}
  3.476625, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b36686-03c1-4af2-9538-e781aaf7769c}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9ef0d95-a3ec-4ddc-8a2f-3684b00623b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b04488fc-2579-42db-bd53-c969d4e25b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.476625, -3.39091436646407, 3.7338,    !- X,Y,Z Vertex 1 {m}
  3.476625, -3.39091436646407, 0,         !- X,Y,Z Vertex 2 {m}
  3.476625, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  3.476625, 0, 3.7338;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c537768-da62-484d-b8c8-805d58caa0b5}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9ef0d95-a3ec-4ddc-8a2f-3684b00623b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7097aa30-0442-41e6-bcd2-43d8e545ab9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.39091436646407, 3.7338,           !- X,Y,Z Vertex 1 {m}
  0, -3.39091436646407, 0,                !- X,Y,Z Vertex 2 {m}
  3.476625, -3.39091436646407, 0,         !- X,Y,Z Vertex 3 {m}
  3.476625, -3.39091436646407, 3.7338;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef89ce61-2030-4e2e-a9d9-77c3add4e923}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9ef0d95-a3ec-4ddc-8a2f-3684b00623b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13c3f481-5e54-4829-9466-68559e8914ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.39091436646407, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.39091436646407, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033fef39-89db-411c-a147-e08bf06531e9}, !- Handle
  Surface 165,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9ef0d95-a3ec-4ddc-8a2f-3684b00623b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f009e8-f71e-484f-9fa9-1110da318d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.476625, -3.39091436646407, 3.7338,    !- X,Y,Z Vertex 1 {m}
  3.476625, 0, 3.7338,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 3.7338,                           !- X,Y,Z Vertex 3 {m}
  0, -3.39091436646407, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {273cc157-e263-43a2-b2e8-6cfa4beae676}, !- Handle
  Base2 Break 2B54,                       !- Name
  {782beaf7-2f68-4eda-a293-7b07f9ecccc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.2066625,                            !- X Origin {m}
  -15.8988125,                            !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {f9e3631d-a02b-44b4-bf28-b4be65829e22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8975443-5559-4ef7-87ed-e5190326dea2}, !- Handle
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {273cc157-e263-43a2-b2e8-6cfa4beae676}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.39091436646407, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.9133125, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.9133125, 3.39091436646407, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ecc5057-2e4d-416d-9b7f-874bc38df8f2}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273cc157-e263-43a2-b2e8-6cfa4beae676}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {667da694-5216-40bb-9089-91a09f438e01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9133125, 0, 3.7338,                  !- X,Y,Z Vertex 1 {m}
  -4.9133125, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b04488fc-2579-42db-bd53-c969d4e25b4d}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273cc157-e263-43a2-b2e8-6cfa4beae676}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b36686-03c1-4af2-9538-e781aaf7769c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9133125, 3.39091436646407, 3.7338,   !- X,Y,Z Vertex 1 {m}
  -4.9133125, 3.39091436646407, 0,        !- X,Y,Z Vertex 2 {m}
  -4.9133125, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.9133125, 0, 3.7338;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b88cb3-b92d-4729-9b57-0ed5d2fb8028}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273cc157-e263-43a2-b2e8-6cfa4beae676}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14e945e2-3374-4eb3-bab2-dae400e70bb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.39091436646407, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 3.39091436646407, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.9133125, 3.39091436646407, 0,        !- X,Y,Z Vertex 3 {m}
  -4.9133125, 3.39091436646407, 3.7338;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8502182f-663b-4da5-9949-78d63e46c36a}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273cc157-e263-43a2-b2e8-6cfa4beae676}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a36feeb7-dc0a-45ba-89b9-84ef5409e5c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.39091436646407, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.39091436646407, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7150986-cb15-43a8-886e-d5b57ebba2dd}, !- Handle
  Surface 171,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {273cc157-e263-43a2-b2e8-6cfa4beae676}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11664eab-4c27-4840-a56e-aad7c9a88f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.51313749999999, 0, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -3.51313749999999, 3.39091436646407, 3.7338, !- X,Y,Z Vertex 2 {m}
  -4.9133125, 3.39091436646407, 3.7338,   !- X,Y,Z Vertex 3 {m}
  -4.9133125, 0, 3.7338;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {618ef701-4b8b-45ee-a8d2-d751b363d94d}, !- Handle
  Base2 Elevator EL2B20,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.7868,                               !- X Origin {m}
  -12.7254,                               !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {9de14ec1-9b67-4d86-9d7e-36d7d6d46caf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5c3566c7-bf0f-4336-a7ca-f41bafa83e4f}, !- Handle
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {618ef701-4b8b-45ee-a8d2-d751b363d94d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -6.064055924071e-014, 0,          !- X,Y,Z Vertex 1 {m}
  3.81, -3.06323066306, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.06323066306, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c147bb-824d-4572-bd73-560b3f952d4d}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618ef701-4b8b-45ee-a8d2-d751b363d94d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbcbc72f-6622-44c7-a4d0-6a39e4b486a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -6.064055924071e-014, 3.7338,     !- X,Y,Z Vertex 1 {m}
  3.81, -6.064055924071e-014, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.22462634126681e-043, 7.69423372516366e-030, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530e507a-343e-4f86-b9ee-d25076078ec7}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618ef701-4b8b-45ee-a8d2-d751b363d94d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {198fbb0e-5038-4246-81b5-14f3d3089b7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -3.06323066306, 3.7338,           !- X,Y,Z Vertex 1 {m}
  3.81, -3.06323066306, 0,                !- X,Y,Z Vertex 2 {m}
  3.81, -6.064055924071e-014, 0,          !- X,Y,Z Vertex 3 {m}
  3.81, -6.064055924071e-014, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47f90c3-dbd3-49e1-924b-077177f61864}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618ef701-4b8b-45ee-a8d2-d751b363d94d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea80fa1a-1d29-4efb-9964-d471dcdd46c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.06323066306, 3.7338,              !- X,Y,Z Vertex 1 {m}
  0, -3.06323066306, 0,                   !- X,Y,Z Vertex 2 {m}
  3.81, -3.06323066306, 0,                !- X,Y,Z Vertex 3 {m}
  3.81, -3.06323066306, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de747188-f363-40da-a8ce-b1f76ec67573}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618ef701-4b8b-45ee-a8d2-d751b363d94d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52111a35-d51c-46d1-9ee5-d9ef0f07e1c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22462634126681e-043, 7.69423372516366e-030, 3.7338, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.06323066306, 0,                   !- X,Y,Z Vertex 3 {m}
  0, -3.06323066306, 3.7338;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4b836e-71b3-4f91-8452-014f34607dcc}, !- Handle
  Surface 177,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {618ef701-4b8b-45ee-a8d2-d751b363d94d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3debe9fa-ed18-4d8c-9a0a-b4fb17ffacf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7306250000022, -0.0106841794534969, 3.7338, !- X,Y,Z Vertex 1 {m}
  3.81, -0.0106707194040692, 3.7338,      !- X,Y,Z Vertex 2 {m}
  3.81, -6.064055924071e-014, 3.7338,     !- X,Y,Z Vertex 3 {m}
  3.73062500000224, -5.91967364016455e-014, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5697440-dc04-4ed1-9267-7a3aff4ba205}, !- Handle
  Base2 Stair ST2B25,                     !- Name
  {2a12502f-bbd6-4414-8646-879c2a1b4c38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.9768,                               !- X Origin {m}
  -12.7254000000001,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {4253242a-ce57-4745-9ff2-f993e8a070d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {55eb0afd-a89f-4bec-b884-57c52fd19ee2}, !- Handle
  Surface 178,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {f5697440-dc04-4ed1-9267-7a3aff4ba205}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6.029325, -1.24168764159549e-013, 0,    !- X,Y,Z Vertex 2 {m}
  6.029325, -3.06323066305994, 0,         !- X,Y,Z Vertex 3 {m}
  0, -3.06323066305994, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67aedd4e-9d99-4a9d-8d81-219bb382cdd9}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5697440-dc04-4ed1-9267-7a3aff4ba205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a74db5be-9df4-4eb8-b047-5ce33f0cedb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.029325, -1.24168764159549e-013, 3.7338, !- X,Y,Z Vertex 1 {m}
  6.029325, -1.24168764159549e-013, 0,    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.16912255620094e-043, 1.53884674503273e-029, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6717bb10-f64c-4116-88cf-f5899ef4393d}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5697440-dc04-4ed1-9267-7a3aff4ba205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38700813-2c69-4394-892b-0181b7238c1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.029325, -3.06323066305994, 3.7338,    !- X,Y,Z Vertex 1 {m}
  6.029325, -3.06323066305994, 0,         !- X,Y,Z Vertex 2 {m}
  6.029325, -1.24168764159549e-013, 0,    !- X,Y,Z Vertex 3 {m}
  6.029325, -1.24168764159549e-013, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f8119e-0942-4180-a80a-cee0c80ab3fd}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5697440-dc04-4ed1-9267-7a3aff4ba205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17088a53-6c1a-4dcc-93d7-81d0677d7506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.06323066305994, 3.7338,           !- X,Y,Z Vertex 1 {m}
  0, -3.06323066305994, 0,                !- X,Y,Z Vertex 2 {m}
  6.029325, -3.06323066305994, 0,         !- X,Y,Z Vertex 3 {m}
  6.029325, -3.06323066305994, 3.7338;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198fbb0e-5038-4246-81b5-14f3d3089b7b}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5697440-dc04-4ed1-9267-7a3aff4ba205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530e507a-343e-4f86-b9ee-d25076078ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.16912255620094e-043, 1.53884674503273e-029, 3.7338, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.06323066305994, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.06323066305994, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebe6b36e-3fae-4f89-981a-9d58c7a77c70}, !- Handle
  Surface 183,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5697440-dc04-4ed1-9267-7a3aff4ba205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00a45dea-d730-44ed-88a3-75b6ac817212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.0106707194039695, 3.7338,         !- X,Y,Z Vertex 1 {m}
  6.029325, -0.00964829405231057, 3.7338, !- X,Y,Z Vertex 2 {m}
  6.029325, -1.24168764159549e-013, 3.7338, !- X,Y,Z Vertex 3 {m}
  3.16912255620094e-043, 1.53884674503273e-029, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce2e80f3-64f6-4631-86bb-083b0bf24062}, !- Handle
  Base2 Storage 2B15,                     !- Name
  {8fbcee1c-7b4b-460e-83d6-c6d245ace9f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.7868,                               !- X Origin {m}
  -10.3886530678626,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {a0377bac-616f-4af3-b245-87f5655a9b62}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0620d566-f331-40c1-9f59-45237f0ca127}, !- Handle
  Surface 184,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {ce2e80f3-64f6-4631-86bb-083b0bf24062}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  13.3604, -2.33674693213742, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.33674693213742, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152e81ae-ffe2-4426-999e-d8c614cb8878}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2e80f3-64f6-4631-86bb-083b0bf24062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85ef9c10-a06d-49e2-a500-630600120df4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604, 0, 3.7338,                     !- X,Y,Z Vertex 1 {m}
  13.3604, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e4f9722-3fc2-4a43-8d74-db593be527e8}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2e80f3-64f6-4631-86bb-083b0bf24062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e949af0b-e479-48da-81f4-b25c3160ef1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604, -2.33674693213742, 3.7338,     !- X,Y,Z Vertex 1 {m}
  13.3604, -2.33674693213742, 0,          !- X,Y,Z Vertex 2 {m}
  13.3604, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  13.3604, 0, 3.7338;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42cbaa0d-17bd-4182-8f8f-36c28634fb86}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2e80f3-64f6-4631-86bb-083b0bf24062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7affaf2b-5f8d-48cd-a2b1-38cc04e3df26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.839325, -2.3367469321376, 3.7338,     !- X,Y,Z Vertex 1 {m}
  9.839325, -2.3367469321376, 0,          !- X,Y,Z Vertex 2 {m}
  13.3604, -2.33674693213742, 0,          !- X,Y,Z Vertex 3 {m}
  13.3604, -2.33674693213742, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a74db5be-9df4-4eb8-b047-5ce33f0cedb0}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2e80f3-64f6-4631-86bb-083b0bf24062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67aedd4e-9d99-4a9d-8d81-219bb382cdd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -2.33674693213748, 3.7338,        !- X,Y,Z Vertex 1 {m}
  3.81, -2.33674693213748, 0,             !- X,Y,Z Vertex 2 {m}
  9.839325, -2.3367469321376, 0,          !- X,Y,Z Vertex 3 {m}
  9.839325, -2.3367469321376, 3.7338;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbcbc72f-6622-44c7-a4d0-6a39e4b486a7}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2e80f3-64f6-4631-86bb-083b0bf24062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4c147bb-824d-4572-bd73-560b3f952d4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.33674693213742, 3.7338,           !- X,Y,Z Vertex 1 {m}
  0, -2.33674693213742, 0,                !- X,Y,Z Vertex 2 {m}
  3.81, -2.33674693213748, 0,             !- X,Y,Z Vertex 3 {m}
  3.81, -2.33674693213748, 3.7338;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d091795-0a6d-4c15-aef7-0ffddeeb4706}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2e80f3-64f6-4631-86bb-083b0bf24062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {059ccc24-17bc-4ce2-a7e5-3968253a4b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.33674693213742, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.33674693213742, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca90229-a485-4a64-9b6e-be3ec04893cd}, !- Handle
  Surface 191,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce2e80f3-64f6-4631-86bb-083b0bf24062}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {288fe5c8-cdf0-4298-ab41-ee93d63e2a2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5664000000022, -2.33674693213756, 3.7338, !- X,Y,Z Vertex 1 {m}
  10.5664000000022, 0, 3.7338,            !- X,Y,Z Vertex 2 {m}
  3.73062500000224, 0, 3.7338,            !- X,Y,Z Vertex 3 {m}
  3.73062500000224, -2.33674693213748, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ecc84c51-5775-44f4-9eed-eab403351366}, !- Handle
  Base2 Elevator EL2B45,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.4264,                               !- X Origin {m}
  -10.3886530678626,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {4ec05d99-71ad-4197-83c0-bd34b834255e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {25080203-28bc-413b-9996-6582e131ba18}, !- Handle
  Surface 192,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {ecc84c51-5775-44f4-9eed-eab403351366}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.403475, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  2.403475, -2.33674693213742, 0,         !- X,Y,Z Vertex 2 {m}
  0, -2.33674693213742, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc31333a-1fce-40a2-a534-8a33b9cb2546}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecc84c51-5775-44f4-9eed-eab403351366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fcf208b-94cf-481d-bdbb-754022a61427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.403475, 0, 3.7338,                    !- X,Y,Z Vertex 1 {m}
  2.403475, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb22784-bf62-43aa-9519-95e786f75e7f}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecc84c51-5775-44f4-9eed-eab403351366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d91a1e06-9978-4095-8e7d-37919ab91c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.403475, -2.33674693213742, 3.7338,    !- X,Y,Z Vertex 1 {m}
  2.403475, -2.33674693213742, 0,         !- X,Y,Z Vertex 2 {m}
  2.403475, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  2.403475, 0, 3.7338;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b021cf2d-f2ac-490c-b3cc-3a9a12b413a6}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecc84c51-5775-44f4-9eed-eab403351366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1164db7d-ba1d-4e5c-8e17-12e006ae2b80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.33674693213742, 3.7338,           !- X,Y,Z Vertex 1 {m}
  0, -2.33674693213742, 0,                !- X,Y,Z Vertex 2 {m}
  2.403475, -2.33674693213742, 0,         !- X,Y,Z Vertex 3 {m}
  2.403475, -2.33674693213742, 3.7338;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e949af0b-e479-48da-81f4-b25c3160ef1a}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecc84c51-5775-44f4-9eed-eab403351366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e4f9722-3fc2-4a43-8d74-db593be527e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.33674693213742, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.33674693213742, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6740bfc3-bd20-4e62-8782-677b19b5f959}, !- Handle
  Surface 197,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ecc84c51-5775-44f4-9eed-eab403351366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5b3119-483c-4dca-99d3-c26ac66a785a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.403475, -2.33674693213742, 3.7338,    !- X,Y,Z Vertex 1 {m}
  2.403475, 0, 3.7338,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 3.7338,                           !- X,Y,Z Vertex 3 {m}
  0, -2.33674693213742, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6cafe0d-323d-4d96-9770-fd446768795c}, !- Handle
  Base2 Electrical 2B70,                  !- Name
  {4df522f2-f677-4314-851a-337d0deea58e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.7433504850532,                       !- X Origin {m}
  -10.3886530678626,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {4253242a-ce57-4745-9ff2-f993e8a070d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {12fe197d-1c0d-4a2d-b5c5-85d33ca06c96}, !- Handle
  Surface 198,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {f6cafe0d-323d-4d96-9770-fd446768795c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.24307006567308, 0,                !- X,Y,Z Vertex 2 {m}
  -2.37562451494453, -2.24307006567308, 0, !- X,Y,Z Vertex 3 {m}
  -2.37562451494453, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56959d9b-1eea-4844-9615-24d738fd96ff}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6cafe0d-323d-4d96-9770-fd446768795c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec2da3b-dfdd-4921-801b-ef9444b6b6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.24307006567308, 3.7338,           !- X,Y,Z Vertex 1 {m}
  0, -2.24307006567308, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9a24c5a-ddef-4f32-8245-f01943b88178}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6cafe0d-323d-4d96-9770-fd446768795c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450f724d-35e8-4f64-9337-fcfd39ab6c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.37562451494453, -2.24307006567308, 3.7338, !- X,Y,Z Vertex 1 {m}
  -2.37562451494453, -2.24307006567308, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.24307006567308, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.24307006567308, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {193d13c1-14a8-4c79-bdc0-9da89b5f475d}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6cafe0d-323d-4d96-9770-fd446768795c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2086a0e9-4f25-4459-b42e-4d3b93c66f45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.37562451494453, 0, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -2.37562451494453, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.37562451494453, -2.24307006567308, 0, !- X,Y,Z Vertex 3 {m}
  -2.37562451494453, -2.24307006567308, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ee3d7f-86ce-4578-8dd2-98d7921b9ded}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6cafe0d-323d-4d96-9770-fd446768795c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0f2bb0-11d1-4d46-bb4f-43ba54fc7d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.37562451494453, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.37562451494453, 0, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51acd51b-dbf0-4c5b-aa2e-9e667940fd33}, !- Handle
  Surface 203,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6cafe0d-323d-4d96-9770-fd446768795c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0a728ce-e79b-415f-865c-1c56e80ef775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22957451494454, -2.24307006567308, 3.7338, !- X,Y,Z Vertex 1 {m}
  -2.22957451494454, 0, 3.7338,           !- X,Y,Z Vertex 2 {m}
  -2.37562451494453, 0, 3.7338,           !- X,Y,Z Vertex 3 {m}
  -2.37562451494453, -2.24307006567308, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Handle
  Base2 Storage Perimeter N,              !- Name
  {52e4339b-584e-4a11-b384-d5962e0bf902}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.7868,                               !- X Origin {m}
  -10.3886530678626,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {afcfc7a9-8280-40fa-972d-60723d3f963b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b330ed5c-17a6-4a66-a7b4-e6cb48999d3b}, !- Handle
  Surface 204,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9547089350799, 10.3886530678626, 0,  !- X,Y,Z Vertex 1 {m}
  43.9547089350799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.3886530678626, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084a250b-47df-457d-8009-98cdcf3760d0}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a954534-cd51-4079-b600-823fdea63120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.1560478534812, 3.7338,             !- X,Y,Z Vertex 1 {m}
  0, 3.1560478534812, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa12b55-0b57-48f9-9e57-374bfee67fa4}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cca7f6a7-138f-40da-a3e7-8ef7f446a48d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.34065306786258, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 7.34065306786258, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.1560478534812, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 3.1560478534812, 3.7338;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95230f6f-500d-4166-b8c7-adc8b4036228}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  {efb61fe2-b22a-4d5a-a817-32310169747b}, !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.3886530678626, 3.7338,            !- X,Y,Z Vertex 1 {m}
  0, 10.3886530678626, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.34065306786258, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.34065306786258, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb54c657-6cd1-42ed-8da1-713c8757ac65}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  {d4579808-1a63-4e3a-859e-236431db11b8}, !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9547089350799, 10.3886530678626, 3.7338, !- X,Y,Z Vertex 1 {m}
  43.9547089350799, 10.3886530678626, 0,  !- X,Y,Z Vertex 2 {m}
  0, 10.3886530678626, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.3886530678626, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85a62004-69e7-4211-bad8-fa8bb82b09de}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db9cb52d-a561-4b5e-9bd0-b5e879c51f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9547089350799, 0, 3.7338,            !- X,Y,Z Vertex 1 {m}
  43.9547089350799, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  43.9547089350799, 10.3886530678626, 0,  !- X,Y,Z Vertex 3 {m}
  43.9547089350799, 10.3886530678626, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88263910-57ac-447a-ac09-18d64483bea7}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {789ff999-7e44-4afc-be90-963c398c03bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.0434495149468, 0, 3.7338,            !- X,Y,Z Vertex 1 {m}
  37.0434495149468, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  43.9547089350799, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  43.9547089350799, 0, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0f2bb0-11d1-4d46-bb4f-43ba54fc7d68}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ee3d7f-86ce-4578-8dd2-98d7921b9ded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6678250000022, 0, 3.7338,            !- X,Y,Z Vertex 1 {m}
  34.6678250000022, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  37.0434495149468, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  37.0434495149468, 0, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e7d962e-354e-4337-be4d-2b762ecbb88a}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0974f13-4c3b-4b52-a1d1-809c329c623e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.763875, 0, 3.7338,                   !- X,Y,Z Vertex 1 {m}
  15.763875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  34.6678250000022, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  34.6678250000022, 0, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fcf208b-94cf-481d-bdbb-754022a61427}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc31333a-1fce-40a2-a534-8a33b9cb2546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604, 0, 3.7338,                     !- X,Y,Z Vertex 1 {m}
  13.3604, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.763875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  15.763875, 0, 3.7338;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ef9c10-a06d-49e2-a500-630600120df4}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {152e81ae-ffe2-4426-999e-d8c614cb8878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.3604, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  13.3604, 0, 3.7338;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1db1698-e53e-48ea-8487-201696114837}, !- Handle
  Surface 215,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {342eca0c-3737-4237-b274-3b8338e01b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {489a06e5-5c4e-4e96-8df0-81588fa70a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.8138750000022, 0, 3.7338,            !- X,Y,Z Vertex 1 {m}
  34.8138750000022, 0.752528067862598, 3.7338, !- X,Y,Z Vertex 2 {m}
  28.067, 0.752528067862601, 3.7338,      !- X,Y,Z Vertex 3 {m}
  28.067, 0, 3.7338;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e76be145-26b3-4546-8c49-a77c909d2617}, !- Handle
  Base2 Electrical 2B05,                  !- Name
  {4df522f2-f677-4314-851a-337d0deea58e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.6409999999978,                      !- X Origin {m}
  -7.23260521438139,                      !- Y Origin {m}
  -8.2296,                                !- Z Origin {m}
  {3c0f4112-4a63-49f3-b1d2-26d1ba2a4026}, !- Building Story Name
  {0f756a3e-8289-4b37-acde-8dcc4f26d1c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1d1c9be6-c083-4905-8be3-8e91e8134a3f}, !- Handle
  Surface 216,                            !- Name
  Floor,                                  !- Surface Type
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  {e76be145-26b3-4546-8c49-a77c909d2617}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85419999999778, 4.18460521438139, 0,  !- X,Y,Z Vertex 1 {m}
  1.85419999999778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.28980000000222, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.28980000000222, 4.18460521438139, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6fd85ea-944d-468a-9c1c-53580af33f4b}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e76be145-26b3-4546-8c49-a77c909d2617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7d73fa-3ac7-4bee-a388-accbfb85ad2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28980000000222, 0, 3.7338,           !- X,Y,Z Vertex 1 {m}
  -7.28980000000222, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7338;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5465e05d-e27e-43fe-a17a-8c33fa508f68}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  {28108d6b-4f39-4be9-9b35-54001082760a}, !- Construction Name
  {e76be145-26b3-4546-8c49-a77c909d2617}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28980000000222, 4.18460521438139, 3.7338, !- X,Y,Z Vertex 1 {m}
  -7.28980000000222, 4.18460521438139, 0, !- X,Y,Z Vertex 2 {m}
  -7.28980000000222, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.28980000000222, 0, 3.7338;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {932b841b-aa7c-42cf-ab16-1d869f387211}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  {5bf53252-0b5b-4012-9b90-5a1062aee9df}, !- Construction Name
  {e76be145-26b3-4546-8c49-a77c909d2617}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85419999999778, 4.18460521438139, 3.7338, !- X,Y,Z Vertex 1 {m}
  1.85419999999778, 4.18460521438139, 0,  !- X,Y,Z Vertex 2 {m}
  -7.28980000000222, 4.18460521438139, 0, !- X,Y,Z Vertex 3 {m}
  -7.28980000000222, 4.18460521438139, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca7f6a7-138f-40da-a3e7-8ef7f446a48d}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e76be145-26b3-4546-8c49-a77c909d2617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa12b55-0b57-48f9-9e57-374bfee67fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85419999999778, 0, 3.7338,            !- X,Y,Z Vertex 1 {m}
  1.85419999999778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.85419999999778, 4.18460521438139, 0,  !- X,Y,Z Vertex 3 {m}
  1.85419999999778, 4.18460521438139, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5da5b72-e1c1-413c-90e9-763b67dfdcc4}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e76be145-26b3-4546-8c49-a77c909d2617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ea0d28-ec5c-4fa5-b10b-866a804c7de3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7338,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.85419999999778, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.85419999999778, 0, 3.7338;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0bd060-7c36-455a-939a-1671a625fa72}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e76be145-26b3-4546-8c49-a77c909d2617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {187f8442-b9e9-4d06-9f2e-14899ec641f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.152399999999988, 0, 3.7338,          !- X,Y,Z Vertex 1 {m}
  -0.152399999999988, 0.234905214381657, 3.7338, !- X,Y,Z Vertex 2 {m}
  1.85419999999778, 0.23490521438166, 3.7338, !- X,Y,Z Vertex 3 {m}
  1.85419999999778, 4.18460521438139, 3.7338, !- X,Y,Z Vertex 4 {m}
  -7.28980000000222, 4.18460521438139, 3.7338, !- X,Y,Z Vertex 5 {m}
  -7.28980000000222, 0, 3.7338;           !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {d247913b-7641-4034-8f55-f8597554ffb1}, !- Handle
  Rendering Color 59,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Handle
  Base1,                                  !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.4958,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5fc94b8b-d6a9-45d1-a77c-75ca292b1897}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {484557e1-fb24-4893-b4ce-eb7815dcdeba}, !- Handle
  Base1 Restroom 1B21 1B28 RR1B22 RR1B27, !- Name
  {1d59de23-69f2-4b99-a528-ebcd7cb6c83f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.7868000000001,                      !- X Origin {m}
  -30.0227999999999,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {875f27ba-9c81-49f7-aa36-d6bfdfb6a028}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {08573e2d-7cb6-45ba-b83e-f60521903739}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {484557e1-fb24-4893-b4ce-eb7815dcdeba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54c15997-ae3d-4430-a44f-8a5637b67f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.223336989368, 0.86350653672647, 0,   !- X,Y,Z Vertex 1 {m}
  18.6762195158549, -4.42436250000009, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.42436250000009, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.86350653672647, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282b436d-ee07-416a-aece-861b90cddd70}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484557e1-fb24-4893-b4ce-eb7815dcdeba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c0fe842-a613-4532-b24f-36658a99a987}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.86350653672647, 4.4958,            !- X,Y,Z Vertex 1 {m}
  0, 0.86350653672647, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa35213-2c3a-4293-9477-ce61222de76f}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484557e1-fb24-4893-b4ce-eb7815dcdeba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14b3985d-39a7-47d2-98da-f9a52b31a28a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.223336989368, 0.86350653672647, 4.4958, !- X,Y,Z Vertex 1 {m}
  16.223336989368, 0.86350653672647, 0,   !- X,Y,Z Vertex 2 {m}
  0, 0.86350653672647, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0.86350653672647, 4.4958;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769faeee-f92f-4280-98a3-8313082ae190}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484557e1-fb24-4893-b4ce-eb7815dcdeba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2154eb16-58cc-434e-8108-be32bb6de020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6762195158549, -4.42436250000009, 4.4958, !- X,Y,Z Vertex 1 {m}
  18.6762195158549, -4.42436250000009, 0, !- X,Y,Z Vertex 2 {m}
  16.223336989368, 0.86350653672647, 0,   !- X,Y,Z Vertex 3 {m}
  16.223336989368, 0.86350653672647, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666c9d6c-83bb-4206-86f6-54108c436fd5}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484557e1-fb24-4893-b4ce-eb7815dcdeba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.42436250000009, 4.4958,           !- X,Y,Z Vertex 1 {m}
  0, -4.42436250000009, 0,                !- X,Y,Z Vertex 2 {m}
  18.6762195158549, -4.42436250000009, 0, !- X,Y,Z Vertex 3 {m}
  18.6762195158549, -4.42436250000009, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b7b74a-5605-4355-b138-548858a9915a}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484557e1-fb24-4893-b4ce-eb7815dcdeba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.42436250000009, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.42436250000009, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c16923-7d95-414a-9c1a-67f70ff3b52c}, !- Handle
  Surface 229,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {484557e1-fb24-4893-b4ce-eb7815dcdeba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6762195158549, -4.42436250000009, 4.4958, !- X,Y,Z Vertex 1 {m}
  17.9670728260723, -2.89560000000001, 4.4958, !- X,Y,Z Vertex 2 {m}
  10.1815350306559, -2.8956, 4.4958,      !- X,Y,Z Vertex 3 {m}
  10.1815350306559, -4.42436250000009, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a4a115-34b0-4947-8ce2-88f58b05192e}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf6a8e2c-fb50-4638-a4c0-991f2b70fb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.22924528827877, 18.4959625000004, 8.2296, !- X,Y,Z Vertex 1 {m}
  -7.22924528827872, 18.4959625000004, 3.7338, !- X,Y,Z Vertex 2 {m}
  -13.8698395206544, 13.4655251735606, 3.7338, !- X,Y,Z Vertex 3 {m}
  -13.8698395206545, 13.4655251735606, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82361b5-88aa-4100-87e2-361b5b168023}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23585461-45aa-4c57-bd1c-92fc8aae78ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.339569819628301, 18.4959625000004, 8.2296, !- X,Y,Z Vertex 1 {m}
  -0.339569819628301, 18.4959625000004, 3.7338, !- X,Y,Z Vertex 2 {m}
  -7.22924528827872, 18.4959625000004, 3.7338, !- X,Y,Z Vertex 3 {m}
  -7.22924528827877, 18.4959625000004, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e349e6b-959e-4405-8f22-f34f1625eae1}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26ca23c1-b442-49cf-8ddd-3af74bd032ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.182282393515, 13.6600889078959, 8.2296, !- X,Y,Z Vertex 1 {m}
  7.182282393515, 13.6600889078959, 3.7338, !- X,Y,Z Vertex 2 {m}
  -0.339569819628301, 18.4959625000004, 3.7338, !- X,Y,Z Vertex 3 {m}
  -0.339569819628301, 18.4959625000004, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d87e832-caef-44f9-8f68-278b910a03b9}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2d0ed68-0910-42a0-81f4-fd96c7f72f0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.68680428834442, 7.01198749999995, 8.2296, !- X,Y,Z Vertex 1 {m}
  3.68680428834442, 7.01198749999992, 3.7338, !- X,Y,Z Vertex 2 {m}
  7.182282393515, 13.6600889078959, 3.7338, !- X,Y,Z Vertex 3 {m}
  7.182282393515, 13.6600889078959, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec478350-551c-4de6-9792-e738015b3689}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06a475e-83e2-4f69-ae24-bee904435857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.43887435789026e-014, 5.74927293906318e-015, 8.2296, !- X,Y,Z Vertex 1 {m}
  -1.11452552307512e-015, 5.86001825865028e-016, 3.7338, !- X,Y,Z Vertex 2 {m}
  3.68680428834442, 7.01198749999992, 3.7338, !- X,Y,Z Vertex 3 {m}
  3.68680428834442, 7.01198749999995, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6eef974-d4fb-4b92-ad94-6d36432cac8c}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.11071337056625, 1.913468501512e-014, 8.2296, !- X,Y,Z Vertex 1 {m}
  -8.1107133705662, 1.98485316396221e-014, 3.7338, !- X,Y,Z Vertex 2 {m}
  -1.11452552307512e-015, 5.86001825865028e-016, 3.7338, !- X,Y,Z Vertex 3 {m}
  -1.43887435789026e-014, 5.74927293906318e-015, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2154eb16-58cc-434e-8108-be32bb6de020}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {769faeee-f92f-4280-98a3-8313082ae190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5635958970532, 5.2878690367266, 8.2296, !- X,Y,Z Vertex 1 {m}
  -10.5635958970532, 5.28786903672662, 3.7338, !- X,Y,Z Vertex 2 {m}
  -8.1107133705662, 1.98485316396221e-014, 3.7338, !- X,Y,Z Vertex 3 {m}
  -8.11071337056625, 1.913468501512e-014, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30e7cd59-b52c-4ddb-a4c5-c0825c0c74fe}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a021fd1-3231-4715-ae69-7d7fe1389f7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8698395206545, 12.4153947524224, 8.2296, !- X,Y,Z Vertex 1 {m}
  -13.8698395206545, 12.4153947524224, 3.7338, !- X,Y,Z Vertex 2 {m}
  -10.5635958970532, 5.28786903672662, 3.7338, !- X,Y,Z Vertex 3 {m}
  -10.5635958970532, 5.2878690367266, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d80c711f-35a8-497b-b882-d0ee3d4b9f1d}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc6d2ce4-241c-41be-a84c-27983cd9e58a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8698395206545, 13.4655251735606, 8.2296, !- X,Y,Z Vertex 1 {m}
  -13.8698395206544, 13.4655251735606, 3.7338, !- X,Y,Z Vertex 2 {m}
  -13.8698395206545, 12.4153947524224, 3.7338, !- X,Y,Z Vertex 3 {m}
  -13.8698395206545, 12.4153947524224, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09d3cc0d-f982-4d26-86f6-ed3f6144fa24}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {965a1680-8e5e-4d30-b66b-bfc9647ed663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5273da73-a41d-4fb3-bbd2-87b596bd4c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.98909538642095, 15.1939625000001, 8.2296, !- X,Y,Z Vertex 1 {m}
  -5.98909538642095, 18.4959625000004, 8.2296, !- X,Y,Z Vertex 2 {m}
  -7.22924528827877, 18.4959625000004, 8.2296, !- X,Y,Z Vertex 3 {m}
  -11.5881589835271, 15.1939625000001, 8.2296; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2feedca9-57ce-464a-970c-60b91d53daf4}, !- Handle
  Base1 Stair ST1B80,                     !- Name
  {2a12502f-bbd6-4414-8646-879c2a1b4c38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4230504850532,                      !- X Origin {m}
  -34.4471625000001,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {423dae2a-52fd-460a-b816-94a651d66ebf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5c94c54a-41e0-48a7-b85f-7d96f47a9ccb}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2feedca9-57ce-464a-970c-60b91d53daf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad4109a-76f8-4502-a874-85b336b42263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01198749999995, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.57681662852576, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.89001234018135, 7.01198749999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ddc138-bd6b-458f-9d38-16322186b614}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2feedca9-57ce-464a-970c-60b91d53daf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.57681662852576, 2.31011654250324e-014, 4.4958, !- X,Y,Z Vertex 1 {m}
  -7.57681662852576, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06a475e-83e2-4f69-ae24-bee904435857}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2feedca9-57ce-464a-970c-60b91d53daf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec478350-551c-4de6-9792-e738015b3689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89001234018135, 7.01198749999995, 4.4958, !- X,Y,Z Vertex 1 {m}
  -3.89001234018135, 7.01198749999995, 0, !- X,Y,Z Vertex 2 {m}
  -7.57681662852576, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -7.57681662852576, 2.31011654250324e-014, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ef072c-f594-4f87-bd6b-5ab1f2868b6d}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2feedca9-57ce-464a-970c-60b91d53daf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3bd3290-b6b7-4c66-a73d-964148206f36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01198749999995, 4.4958,            !- X,Y,Z Vertex 1 {m}
  0, 7.01198749999995, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.89001234018135, 7.01198749999995, 0, !- X,Y,Z Vertex 3 {m}
  -3.89001234018135, 7.01198749999995, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c527ff8-2a98-42da-a01d-bcb385a5c55a}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2feedca9-57ce-464a-970c-60b91d53daf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {714b8663-b630-4084-9097-157ab20773a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.01198749999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01198749999995, 4.4958;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff73f90d-77f8-43d6-9656-ef4e261c81e3}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2feedca9-57ce-464a-970c-60b91d53daf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 1.52876250000014, 4.4958,            !- X,Y,Z Vertex 2 {m}
  -6.77301483326292, 1.52876250000013, 4.4958, !- X,Y,Z Vertex 3 {m}
  -7.57681662852576, 2.31011654250324e-014, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Handle
  Base1 Corridor CR1B60 80 85,            !- Name
  {f24a8ef8-5caa-4dcf-803b-94d8cd547432}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.58749768096872,                      !- X Origin {m}
  -29.7941999999999,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {423dae2a-52fd-460a-b816-94a651d66ebf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e12cce4c-1193-4774-b637-6cd366ef2997}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f2cda66-1fce-4f16-bdf2-3e0e6223228e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.39470231902905, 12.2166104397128, 0, !- X,Y,Z Vertex 1 {m}
  -7.39470231902905, 8.03773280160592, 0, !- X,Y,Z Vertex 2 {m}
  -9.83555280408451, 8.03773280160592, 0, !- X,Y,Z Vertex 3 {m}
  -9.83555280408452, 12.21657984835, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a09896f-fd1f-4a36-a1b9-ad30834487f7}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cad124c-53ca-429e-80df-b443e03c36c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.3716, 4.4958,                     !- X,Y,Z Vertex 1 {m}
  0, -1.3716, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3c7dfe-9852-4741-a9c3-45ff03a5e7ac}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {275849d4-51d0-4a4f-9774-46a531d20204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.65296250000016, 4.4958,           !- X,Y,Z Vertex 1 {m}
  0, -4.65296250000016, 0,                !- X,Y,Z Vertex 2 {m}
  0, -1.3716, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.3716, 4.4958;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae021819-7d04-4818-9b2f-3a126b23aa88}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.83555280408453, -4.65296250000014, 4.4958, !- X,Y,Z Vertex 1 {m}
  -9.83555280408453, -4.65296250000014, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.65296250000016, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.65296250000016, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {714b8663-b630-4084-9097-157ab20773a6}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c527ff8-2a98-42da-a01d-bcb385a5c55a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.83555280408453, 2.35902499999982, 4.4958, !- X,Y,Z Vertex 1 {m}
  -9.83555280408453, 2.35902499999982, 0, !- X,Y,Z Vertex 2 {m}
  -9.83555280408453, -4.65296250000014, 0, !- X,Y,Z Vertex 3 {m}
  -9.83555280408453, -4.65296250000014, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3c3e41-2c38-4431-a8be-6ebfee58daea}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {267c1ab8-2205-4732-a615-1cdb5cb4fd9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.83555280408453, 9.00712640789578, 4.4958, !- X,Y,Z Vertex 1 {m}
  -9.83555280408453, 9.00712640789578, 0, !- X,Y,Z Vertex 2 {m}
  -9.83555280408453, 2.35902499999982, 0, !- X,Y,Z Vertex 3 {m}
  -9.83555280408453, 2.35902499999982, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff456d7-ed24-4b1d-a4fa-5aae1114402c}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2ba6125-a524-43fe-8aaa-4e04a8ea4ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.83555280408453, 13.8430000000003, 4.4958, !- X,Y,Z Vertex 1 {m}
  -9.83555280408453, 13.8430000000003, 0, !- X,Y,Z Vertex 2 {m}
  -9.83555280408453, 9.00712640789578, 0, !- X,Y,Z Vertex 3 {m}
  -9.83555280408453, 9.00712640789578, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b73761-0d04-4b83-908a-f0f1b80e5774}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3d75d14-6d7e-4bc2-b095-f993fd3fd0b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1323023190313, 13.8430000000003, 4.4958, !- X,Y,Z Vertex 1 {m}
  -16.1323023190313, 13.8430000000003, 0, !- X,Y,Z Vertex 2 {m}
  -9.83555280408453, 13.8430000000003, 0, !- X,Y,Z Vertex 3 {m}
  -9.83555280408453, 13.8430000000003, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8029f2-6e83-4cdb-96f0-79cde931f749}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b634233b-455f-4c58-bc20-951d4b245f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1323023190313, 17.129125, 4.4958,   !- X,Y,Z Vertex 1 {m}
  -16.1323023190313, 17.129125, 0,        !- X,Y,Z Vertex 2 {m}
  -16.1323023190313, 13.8430000000003, 0, !- X,Y,Z Vertex 3 {m}
  -16.1323023190313, 13.8430000000003, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d96a2b-8b7c-480f-9c50-1a3186595fee}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc1693de-3341-4bf9-976b-cf0713059346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.38542731902906, 17.129125, 4.4958,   !- X,Y,Z Vertex 1 {m}
  -9.38542731902906, 17.129125, 0,        !- X,Y,Z Vertex 2 {m}
  -16.1323023190313, 17.129125, 0,        !- X,Y,Z Vertex 3 {m}
  -16.1323023190313, 17.129125, 4.4958;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaeedf61-f641-4bfa-b691-7e0c765f543d}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ecc21a3-04d1-421e-9912-e3e01dd2de4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.39709681629128, 17.129125, 4.4958,   !- X,Y,Z Vertex 1 {m}
  -7.39709681629128, 17.129125, 0,        !- X,Y,Z Vertex 2 {m}
  -9.38542731902906, 17.129125, 0,        !- X,Y,Z Vertex 3 {m}
  -9.38542731902906, 17.129125, 4.4958;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2772dc99-4180-49eb-8dac-55d0c4f0a22b}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53180d57-e1dc-4fc0-aed8-ade70c5b26b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.39470231902906, -1.5748, 4.4958,     !- X,Y,Z Vertex 1 {m}
  -7.39470231902906, -1.5748, 0,          !- X,Y,Z Vertex 2 {m}
  -7.39470231902906, 17.1196, 0,          !- X,Y,Z Vertex 3 {m}
  -7.39470231902906, 17.1196, 4.4958;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdec53a9-3cfa-4e71-8196-c2910917f3a9}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eae6784a-964e-410a-9aac-2436fed8e4cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.59410231903128, -1.5748, 4.4958,     !- X,Y,Z Vertex 1 {m}
  -2.59410231903128, -1.5748, 0,          !- X,Y,Z Vertex 2 {m}
  -7.39470231902906, -1.5748, 0,          !- X,Y,Z Vertex 3 {m}
  -7.39470231902906, -1.5748, 4.4958;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84a73ad-8cea-40b5-9050-c928e1c6cf1a}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad64e0ab-c488-483d-9c01-98f1ab1df459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.59410231903128, 0, 4.4958,           !- X,Y,Z Vertex 1 {m}
  -2.59410231903128, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.59410231903128, -1.5748, 0,          !- X,Y,Z Vertex 3 {m}
  -2.59410231903128, -1.5748, 4.4958;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c77dd3-837c-443f-8c90-7866cc2a7193}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f12d2592-2db7-49a5-bc5e-8c287bb505fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.59410231903128, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.59410231903128, 0, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85f7de2-30a5-4470-8882-d2fcfedc6701}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73cd94a3-72eb-4f12-8674-3e544f840975}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.18515231903123, -4.65296250000015, 4.4958, !- X,Y,Z Vertex 1 {m}
  -7.18515231903123, -3.1242, 4.4958,     !- X,Y,Z Vertex 2 {m}
  -9.83555280408453, -3.1242, 4.4958,     !- X,Y,Z Vertex 3 {m}
  -9.83555280408453, -4.65296250000014, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89532c74-2d9d-41e8-a9aa-0be0101acf96}, !- Handle
  Base1 Vestibule CR1B87,                 !- Name
  {b343d68a-f44d-45e8-ac6a-dd369edc12b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -34.4471625000001,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {9c413b07-5ade-46cd-9308-fdf5d08e44fb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2e4d516a-601e-441c-aa5b-2d7a3a666da8}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89532c74-2d9d-41e8-a9aa-0be0101acf96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88af133a-afbc-4ef3-b9a5-e5623b44dc8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.28136250000016, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.58749768096872, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.58749768096872, 3.28136250000016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50cb3d92-3fc0-4268-a1fd-ffcf4042cfeb}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89532c74-2d9d-41e8-a9aa-0be0101acf96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58749768096872, 0, 4.4958,           !- X,Y,Z Vertex 1 {m}
  -2.58749768096872, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {275849d4-51d0-4a4f-9774-46a531d20204}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89532c74-2d9d-41e8-a9aa-0be0101acf96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea3c7dfe-9852-4741-a9c3-45ff03a5e7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58749768096872, 3.28136250000016, 4.4958, !- X,Y,Z Vertex 1 {m}
  -2.58749768096872, 3.28136250000016, 0, !- X,Y,Z Vertex 2 {m}
  -2.58749768096872, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.58749768096872, 0, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b653da32-d23e-47bd-9550-a338f8e7c3dd}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89532c74-2d9d-41e8-a9aa-0be0101acf96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed3836a-6f4e-4eeb-ba43-eefdef7548a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.28136250000016, 4.4958,            !- X,Y,Z Vertex 1 {m}
  0, 3.28136250000016, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.58749768096872, 3.28136250000016, 0, !- X,Y,Z Vertex 3 {m}
  -2.58749768096872, 3.28136250000016, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c8d1b5-f9a7-4ece-a789-20c59d54f9dd}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89532c74-2d9d-41e8-a9aa-0be0101acf96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.28136250000016, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.28136250000016, 4.4958;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fbc83c-b438-46ee-8d8c-7c9e29a24815}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89532c74-2d9d-41e8-a9aa-0be0101acf96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f06c7e-52ae-4579-bbce-de09105b1140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 3.28136250000016, 4.4958,            !- X,Y,Z Vertex 2 {m}
  -2.58749768096872, 3.28136250000016, 4.4958, !- X,Y,Z Vertex 3 {m}
  -2.58749768096872, 0, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Handle
  Base1 LockerPlayer 1B75 82-84,          !- Name
  {e4d32bcc-c6d2-4138-9e00-05847a06fbbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.13431335575359,                      !- X Origin {m}
  -15.4870360822144,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {0d7395d3-f646-47ce-832b-024a6954d68a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {21db0e6f-f6f7-46d9-a7a2-ed9db749acc9}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5007ec58-8b1a-4ff0-a7c4-8c8b43ca7714}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3215133557536, -0.343544315467993, 0, !- X,Y,Z Vertex 1 {m}
  5.3215133557536, -2.00403891778564, 0,  !- X,Y,Z Vertex 2 {m}
  6.13431335575359, -2.00403891778564, 0, !- X,Y,Z Vertex 3 {m}
  6.13431335575359, -6.26943111617965, 0, !- X,Y,Z Vertex 4 {m}
  1.74011335575579, -6.2694311161796, 0,  !- X,Y,Z Vertex 5 {m}
  1.74011335575579, -0.343544315467998, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d231d8d8-b110-480f-a4d6-3fed2879c279}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {816d4884-5840-453d-99e7-d87cd6908e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3215133557536, 0, 4.4958,             !- X,Y,Z Vertex 1 {m}
  5.3215133557536, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c6a351-2905-489a-ae2e-9df7fadc7a5a}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05f444ac-90ef-4729-8404-e4b6acc9189c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3215133557536, -2.00403891778564, 4.4958, !- X,Y,Z Vertex 1 {m}
  5.3215133557536, -2.00403891778564, 0,  !- X,Y,Z Vertex 2 {m}
  5.3215133557536, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.3215133557536, 0, 4.4958;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1eb214f-2195-4194-a71d-e0943fef48cb}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {003088e9-4b47-43a1-acfc-cb46dc690143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0264883557536, -2.00403891778564, 4.4958, !- X,Y,Z Vertex 1 {m}
  7.0264883557536, -2.00403891778564, 0,  !- X,Y,Z Vertex 2 {m}
  5.3215133557536, -2.00403891778564, 0,  !- X,Y,Z Vertex 3 {m}
  5.3215133557536, -2.00403891778564, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9232d3-3725-4b0b-90eb-073068cc16ed}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b511bfe-37e0-472d-bfd2-458cd050c861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0264883557536, -6.9157639177858, 4.4958, !- X,Y,Z Vertex 1 {m}
  7.0264883557536, -6.9157639177858, 0,   !- X,Y,Z Vertex 2 {m}
  7.0264883557536, -2.00403891778564, 0,  !- X,Y,Z Vertex 3 {m}
  7.0264883557536, -2.00403891778564, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bc21cb-d1a2-48e5-9448-64af97f17c4e}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa783c52-251e-4a11-b98b-47d7474bdd61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7919133557536, -6.9157639177858, 4.4958, !- X,Y,Z Vertex 1 {m}
  9.7919133557536, -6.9157639177858, 0,   !- X,Y,Z Vertex 2 {m}
  7.0264883557536, -6.9157639177858, 0,   !- X,Y,Z Vertex 3 {m}
  7.0264883557536, -6.9157639177858, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635f34c8-9404-41ee-a26a-b498cbc7b40e}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7919133557536, -9.05253891778564, 4.4958, !- X,Y,Z Vertex 1 {m}
  9.7919133557536, -9.05253891778564, 0,  !- X,Y,Z Vertex 2 {m}
  9.7919133557536, -6.9157639177858, 0,   !- X,Y,Z Vertex 3 {m}
  9.7919133557536, -6.9157639177858, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774fae46-4b36-4a23-9df5-39653722c171}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {572b4bc4-244a-41d4-b1d2-afab1ec7bbc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54681567478488, -9.05253891778564, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.54681567478488, -9.05253891778564, 0, !- X,Y,Z Vertex 2 {m}
  9.7919133557536, -9.05253891778564, 0,  !- X,Y,Z Vertex 3 {m}
  9.7919133557536, -9.05253891778564, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa084b3-67dd-4288-a643-db9d7806ddc3}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f507928c-58fd-4020-95ce-b465f187885f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54681567478488, -14.3071639177856, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.54681567478488, -14.3071639177856, 0, !- X,Y,Z Vertex 2 {m}
  3.54681567478488, -9.05253891778564, 0, !- X,Y,Z Vertex 3 {m}
  3.54681567478488, -9.05253891778564, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f12d2592-2db7-49a5-bc5e-8c287bb505fd}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8c77dd3-837c-443f-8c90-7866cc2a7193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.952713355753607, -14.3071639177856, 4.4958, !- X,Y,Z Vertex 1 {m}
  0.952713355753607, -14.3071639177856, 0, !- X,Y,Z Vertex 2 {m}
  3.54681567478488, -14.3071639177856, 0, !- X,Y,Z Vertex 3 {m}
  3.54681567478488, -14.3071639177856, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad64e0ab-c488-483d-9c01-98f1ab1df459}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a84a73ad-8cea-40b5-9050-c928e1c6cf1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.952713355753607, -15.8819639177856, 4.4958, !- X,Y,Z Vertex 1 {m}
  0.952713355753607, -15.8819639177856, 0, !- X,Y,Z Vertex 2 {m}
  0.952713355753607, -14.3071639177856, 0, !- X,Y,Z Vertex 3 {m}
  0.952713355753607, -14.3071639177856, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eae6784a-964e-410a-9aac-2436fed8e4cd}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdec53a9-3cfa-4e71-8196-c2910917f3a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.84788664424418, -15.8819639177856, 4.4958, !- X,Y,Z Vertex 1 {m}
  -3.84788664424418, -15.8819639177856, 0, !- X,Y,Z Vertex 2 {m}
  0.952713355753607, -15.8819639177856, 0, !- X,Y,Z Vertex 3 {m}
  0.952713355753607, -15.8819639177856, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53180d57-e1dc-4fc0-aed8-ade70c5b26b6}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2772dc99-4180-49eb-8dac-55d0c4f0a22b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.84788664424418, 2.81243608221436, 4.4958, !- X,Y,Z Vertex 1 {m}
  -3.84788664424418, 2.81243608221436, 0, !- X,Y,Z Vertex 2 {m}
  -3.84788664424418, -15.8819639177856, 0, !- X,Y,Z Vertex 3 {m}
  -3.84788664424418, -15.8819639177856, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be42763f-1abc-420e-abb9-67f485d22470}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef6007a-828d-4d40-a03b-9a1501f5bff5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.84788664424418, 6.16512870041547, 4.4958, !- X,Y,Z Vertex 1 {m}
  -3.84788664424418, 6.16512870041547, 0, !- X,Y,Z Vertex 2 {m}
  -3.84788664424418, 2.82196108221436, 0, !- X,Y,Z Vertex 3 {m}
  -3.84788664424418, 2.82196108221436, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44102db9-bb63-475e-90e3-6b3b433ef083}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c956ff3c-dbf2-46c1-8958-3e7974a85abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.16512870041547, 4.4958,            !- X,Y,Z Vertex 1 {m}
  0, 6.16512870041547, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.84788664424418, 6.16512870041547, 0, !- X,Y,Z Vertex 3 {m}
  -3.84788664424418, 6.16512870041547, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73038d5-3dbe-43fe-b29e-16f2c6e73cd1}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e899818-d5c7-4922-96dd-488e4ad9d4f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.16512870041547, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.16512870041547, 4.4958;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d9cd56-2bb6-48e7-9be2-6f437969f441}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f463276-b3de-4dbc-a4cd-9624d1369b78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de90138-c8a0-4a9c-b502-738b7b11a0dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7919133557536, -9.05253891778564, 4.4958, !- X,Y,Z Vertex 1 {m}
  9.7919133557536, -6.9157639177858, 4.4958, !- X,Y,Z Vertex 2 {m}
  6.13431335575359, -6.91576391778576, 4.4958, !- X,Y,Z Vertex 3 {m}
  6.13431335575359, -9.05253891778564, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Handle
  Base1 Storage 1B90,                     !- Name
  {7f711fdf-7232-418e-81f0-903e89b55524}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -30.0228000000001,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {0d7395d3-f646-47ce-832b-024a6954d68a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9cddb2bf-d1f9-48de-a419-87f49d6dbe1d}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f309e7cb-7863-49b2-b4c4-17609f520759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 5.48322500000018, 0,            !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.48322500000011, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcff7bcd-fbeb-4714-a5dd-80ef21a837d2}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.14299999999982, 4.4958,           !- X,Y,Z Vertex 1 {m}
  0, -1.14299999999982, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed3836a-6f4e-4eeb-ba43-eefdef7548a1}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b653da32-d23e-47bd-9550-a338f8e7c3dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58749768096872, -1.14299999999982, 4.4958, !- X,Y,Z Vertex 1 {m}
  -2.58749768096872, -1.14299999999982, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.14299999999982, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.14299999999982, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cad124c-53ca-429e-80df-b443e03c36c6}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a09896f-fd1f-4a36-a1b9-ad30834487f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58749768096872, 0.228600000000185, 4.4958, !- X,Y,Z Vertex 1 {m}
  -2.58749768096872, 0.228600000000185, 0, !- X,Y,Z Vertex 2 {m}
  -2.58749768096872, -1.14299999999982, 0, !- X,Y,Z Vertex 3 {m}
  -2.58749768096872, -1.14299999999982, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f507928c-58fd-4020-95ce-b465f187885f}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa084b3-67dd-4288-a643-db9d7806ddc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58749768096872, 5.48322500000018, 4.4958, !- X,Y,Z Vertex 1 {m}
  -2.58749768096872, 5.48322500000018, 0, !- X,Y,Z Vertex 2 {m}
  -2.58749768096872, 0.228600000000185, 0, !- X,Y,Z Vertex 3 {m}
  -2.58749768096872, 0.228600000000185, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {572b4bc4-244a-41d4-b1d2-afab1ec7bbc3}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774fae46-4b36-4a23-9df5-39653722c171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 5.48322500000018, 4.4958,       !- X,Y,Z Vertex 1 {m}
  3.6576, 5.48322500000018, 0,            !- X,Y,Z Vertex 2 {m}
  -2.58749768096872, 5.48322500000018, 0, !- X,Y,Z Vertex 3 {m}
  -2.58749768096872, 5.48322500000018, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d125ef-43f1-428e-8792-13d3a5d7a3cb}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 4.4958,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 5.48322500000018, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 5.48322500000018, 4.4958;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6669f719-289b-4ee0-871d-0fa299d33e47}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 4.4958;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7390230f-08d7-4d81-8b3e-17c0b21f2b96}, !- Handle
  Surface 297,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98f004a7-33c4-4b7b-bbd3-fd66eca7b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a466a7d3-5c9a-4606-9272-7a8abef55402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 4.4958,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 5.48322500000018, 4.4958,       !- X,Y,Z Vertex 2 {m}
  5.19776222063228e-014, 5.48322500000018, 4.4958, !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d7b83aa-b398-4a3f-86fc-9e3db02edfba}, !- Handle
  Base1 Vestibule 1B20,                   !- Name
  {7bd4ede7-f159-4806-bf7b-7fad2becc417}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.4444000000001,                      !- X Origin {m}
  -30.0228,                               !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {a1b31273-d56e-496d-8c10-f3a3b218e44b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {206dcebc-d869-41ec-9a1a-093948b3684f}, !- Handle
  Surface 298,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d7b83aa-b398-4a3f-86fc-9e3db02edfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d43c6ef-98a0-43dc-9287-591094466546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576000000001, 4.72122499999992, 0,   !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9.81799530563876e-014, 4.72122499999992, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b736666-e349-4dcc-b100-dd2537586106}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7b83aa-b398-4a3f-86fc-9e3db02edfba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.29272500000002, 4.4958,            !- X,Y,Z Vertex 1 {m}
  0, 5.29272500000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0110dc-245a-43ed-95e6-c0d790663333}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7b83aa-b398-4a3f-86fc-9e3db02edfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec2468bf-6fb9-48e1-8ef7-653610c9ba57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999998, 5.29272500000002, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 5.29272500000002, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.29272500000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.29272500000002, 4.4958;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba86d5d2-350f-467f-a7c1-7c115bbad20d}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7b83aa-b398-4a3f-86fc-9e3db02edfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8207a53f-f565-47cf-bf7b-5635fef73f5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999998, 0.86350653672647, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 0.86350653672647, 0,  !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 5.29272500000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999998, 5.29272500000002, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c0fe842-a613-4532-b24f-36658a99a987}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7b83aa-b398-4a3f-86fc-9e3db02edfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {282b436d-ee07-416a-aece-861b90cddd70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999998, 0, 4.4958,            !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 0.86350653672647, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999998, 0.86350653672647, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979508d4-d603-4c37-83f7-65850bf2ed7e}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d7b83aa-b398-4a3f-86fc-9e3db02edfba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65759999999998, 0, 4.4958;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f5d8728-5c90-4a15-8187-73e80a41f573}, !- Handle
  Surface 304,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d7b83aa-b398-4a3f-86fc-9e3db02edfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40715ef-e2a3-4c4a-bd19-62d3bfaac7fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999998, 0, 4.4958,            !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 5.29272500000002, 4.4958, !- X,Y,Z Vertex 2 {m}
  0, 5.29272500000002, 4.4958,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Handle
  Base1 LockerPlayer 1B23 1B25 1B26 RR1B15, !- Name
  {c1df3cab-887f-4654-8961-50985bf1a6ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.928425,                             !- X Origin {m}
  -18.2086249999997,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {875f27ba-9c81-49f7-aa36-d6bfdfb6a028}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {998415f9-6892-4136-a732-5ac28076c55b}, !- Handle
  Surface 305,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0569f7f9-6437-40bb-9a2a-c8eb78c2e3ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05871836576654, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.05871836576654, -3.82314274757805, 0, !- X,Y,Z Vertex 2 {m}
  1.28527806747869, -8.66293703438714e-015, 0; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ebb1250f-3bde-4bfe-95af-387338aef27e}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {146a2b40-7600-4337-8e6a-1d8abe0f4da1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05871836576654, 0, 4.4958,            !- X,Y,Z Vertex 1 {m}
  3.05871836576654, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cade17ca-5b0c-4045-b658-898d9cf89e6d}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa898a19-4e6c-49bb-9735-eb34860c4c7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05871836576654, -2.77301232643981, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.05871836576654, -2.77301232643981, 0, !- X,Y,Z Vertex 2 {m}
  3.05871836576654, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.05871836576654, 0, 4.4958;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc6d2ce4-241c-41be-a84c-27983cd9e58a}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d80c711f-35a8-497b-b882-d0ee3d4b9f1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05871836576654, -3.82314274757805, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.05871836576654, -3.82314274757805, 0, !- X,Y,Z Vertex 2 {m}
  3.05871836576654, -2.77301232643981, 0, !- X,Y,Z Vertex 3 {m}
  3.05871836576654, -2.77301232643981, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a021fd1-3231-4715-ae69-7d7fe1389f7f}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30e7cd59-b52c-4ddb-a4c5-c0825c0c74fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36496198936788, -10.9506684632738, 4.4958, !- X,Y,Z Vertex 1 {m}
  6.36496198936788, -10.9506684632738, 0, !- X,Y,Z Vertex 2 {m}
  3.05871836576654, -3.82314274757805, 0, !- X,Y,Z Vertex 3 {m}
  3.05871836576654, -3.82314274757805, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b3985d-39a7-47d2-98da-f9a52b31a28a}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afa35213-2c3a-4293-9477-ce61222de76f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.85837500000007, -10.9506684632738, 4.4958, !- X,Y,Z Vertex 1 {m}
  -9.85837500000007, -10.9506684632738, 0, !- X,Y,Z Vertex 2 {m}
  6.36496198936788, -10.9506684632738, 0, !- X,Y,Z Vertex 3 {m}
  6.36496198936788, -10.9506684632738, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8207a53f-f565-47cf-bf7b-5635fef73f5d}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba86d5d2-350f-467f-a7c1-7c115bbad20d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.85837500000007, -6.52145000000025, 4.4958, !- X,Y,Z Vertex 1 {m}
  -9.85837500000007, -6.52145000000025, 0, !- X,Y,Z Vertex 2 {m}
  -9.85837500000007, -10.9506684632738, 0, !- X,Y,Z Vertex 3 {m}
  -9.85837500000007, -10.9506684632738, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40acaa6a-fef0-4de6-be0f-805da10ce55b}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff934a8-3828-41d0-82ab-6c656d25c8e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.85837500000007, -3.31798954195224, 4.4958, !- X,Y,Z Vertex 1 {m}
  -9.85837500000007, -3.31798954195224, 0, !- X,Y,Z Vertex 2 {m}
  -9.85837500000007, -6.52145000000025, 0, !- X,Y,Z Vertex 3 {m}
  -9.85837500000007, -6.52145000000025, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f4d803-9ef0-4fd5-b7fb-ae50baa584c0}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4c3469-5b75-4be2-b0dc-150145755efc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.85837500000007, 0, 4.4958,           !- X,Y,Z Vertex 1 {m}
  -9.85837500000007, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.85837500000007, -3.31798954195224, 0, !- X,Y,Z Vertex 3 {m}
  -9.85837500000007, -3.31798954195224, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91120fee-cbfd-475c-993a-d395adb68af3}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18873851-22f6-4d36-9cbd-8e9490594e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.74674999999779, 0, 4.4958,           !- X,Y,Z Vertex 1 {m}
  -5.74674999999779, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.85837500000007, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.85837500000007, 0, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef0ed904-c2a7-434d-b4fa-5f0fc72e1839}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2daa0df-640d-4e34-adcf-124ec79a9639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.74674999999779, -1.32715000000028, 4.4958, !- X,Y,Z Vertex 1 {m}
  -5.74674999999779, -1.32715000000028, 0, !- X,Y,Z Vertex 2 {m}
  -5.74674999999779, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.74674999999779, 0, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b47a63-d925-4a2f-98fc-e084c856a0a8}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6612674b-9afd-4477-9eb2-7f607844d6e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2164, -1.32715000000028, 4.4958,     !- X,Y,Z Vertex 1 {m}
  -4.2164, -1.32715000000028, 0,          !- X,Y,Z Vertex 2 {m}
  -5.74674999999779, -1.32715000000028, 0, !- X,Y,Z Vertex 3 {m}
  -5.74674999999779, -1.32715000000028, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851de137-fca1-4428-a5d2-e5288533deae}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4154c43-22b5-40d1-9322-753095b17e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2164, 0, 4.4958,                     !- X,Y,Z Vertex 1 {m}
  -4.2164, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.2164, -1.32715000000028, 0,          !- X,Y,Z Vertex 3 {m}
  -4.2164, -1.32715000000028, 4.4958;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd6b9ddb-ada3-4258-83e7-9d8055fad216}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb8833a-3741-4eb4-9af1-1367168ae7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98437499999777, 0, 4.4958,           !- X,Y,Z Vertex 1 {m}
  -1.98437499999777, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.2164, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2164, 0, 4.4958;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ef7606-b8f8-487f-86a7-0585e0911289}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e9236c4-3c9b-4231-a1f0-4ce39e342f53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98437499999777, -0.717550000000277, 4.4958, !- X,Y,Z Vertex 1 {m}
  -1.98437499999777, -0.717550000000277, 0, !- X,Y,Z Vertex 2 {m}
  -1.98437499999777, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.98437499999777, 0, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402fe3b6-e92c-4f17-903e-2a7f7eab1030}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f26aeaf5-4966-4219-b8f5-8a6e6b6dd14a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.717550000000277, 4.4958,          !- X,Y,Z Vertex 1 {m}
  0, -0.717550000000277, 0,               !- X,Y,Z Vertex 2 {m}
  -1.98437499999777, -0.717550000000277, 0, !- X,Y,Z Vertex 3 {m}
  -1.98437499999777, -0.717550000000277, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c6ea69-a587-4f99-a116-29357c3c44a2}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac44a71c-ec9f-4c56-98db-0da120f69a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.717550000000277, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.717550000000277, 4.4958;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35b9e9b-5a44-4080-8f05-f410242bc6d0}, !- Handle
  Surface 322,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c143dc2-dc5e-4f0e-ba30-66996c2096bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {528233aa-6a53-41aa-9caa-b533f952f086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05871836576654, -1.04457500000033, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.05871836576654, 0, 4.4958,            !- X,Y,Z Vertex 2 {m}
  2.22085613452991, 0, 4.4958,            !- X,Y,Z Vertex 3 {m}
  2.22085613452991, -1.04457500000032, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be6e667f-f911-4671-9387-8fe979bb52a9}, !- Handle
  Base1 Storage 1B81,                     !- Name
  {8fbcee1c-7b4b-460e-83d6-c6d245ace9f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.8175847200641,                      !- X Origin {m}
  -20.7870735921042,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {423dae2a-52fd-460a-b816-94a651d66ebf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1126589c-3c18-49b3-83a8-a3675a05afb6}, !- Handle
  Surface 323,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be6e667f-f911-4671-9387-8fe979bb52a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c02a371c-485d-4c0a-a5b6-46c6a608abd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.394534235010768, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.394534235010768, -0.969393606289786, 0, !- X,Y,Z Vertex 2 {m}
  -0.509693507691393, -0.969393606289786, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d41a7a38-f497-45d1-bfaf-58b35ba28f3b}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6e667f-f911-4671-9387-8fe979bb52a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {498da97f-6deb-4f7f-8e52-1f91375741c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.394534235010768, 0, 4.4958,           !- X,Y,Z Vertex 1 {m}
  0.394534235010768, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267c1ab8-2205-4732-a615-1cdb5cb4fd9b}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6e667f-f911-4671-9387-8fe979bb52a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c3c3e41-2c38-4431-a8be-6ebfee58daea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.394534235010768, -6.64810140789597, 4.4958, !- X,Y,Z Vertex 1 {m}
  0.394534235010768, -6.64810140789597, 0, !- X,Y,Z Vertex 2 {m}
  0.394534235010768, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.394534235010768, 0, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bd3290-b6b7-4c66-a73d-964148206f36}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6e667f-f911-4671-9387-8fe979bb52a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ef072c-f594-4f87-bd6b-5ab1f2868b6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.49547810517058, -6.64810140789597, 4.4958, !- X,Y,Z Vertex 1 {m}
  -3.49547810517058, -6.64810140789597, 0, !- X,Y,Z Vertex 2 {m}
  0.394534235010768, -6.64810140789597, 0, !- X,Y,Z Vertex 3 {m}
  0.394534235010768, -6.64810140789597, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d0ed68-0910-42a0-81f4-fd96c7f72f0e}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6e667f-f911-4671-9387-8fe979bb52a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d87e832-caef-44f9-8f68-278b910a03b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.49547810517058, -6.64810140789597, 0, !- X,Y,Z Vertex 3 {m}
  -3.49547810517058, -6.64810140789597, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd35cc0-0f34-4c66-99f0-87f58e8404f3}, !- Handle
  Surface 328,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be6e667f-f911-4671-9387-8fe979bb52a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fcd1a16-2a6a-4ee3-803e-a5fc499cd108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.394534235010768, -6.64810140789597, 4.4958, !- X,Y,Z Vertex 1 {m}
  0.394534235010768, 0, 4.4958,           !- X,Y,Z Vertex 2 {m}
  0, 0, 4.4958,                           !- X,Y,Z Vertex 3 {m}
  -3.49547810517058, -6.64810140789597, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8ba5ec5c-2a32-4d0d-bf44-de9e3a7af811}, !- Handle
  Base1 Vestibule W,                      !- Name
  {b343d68a-f44d-45e8-ac6a-dd369edc12b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.7933999999978,                      !- X Origin {m}
  -22.4028000000002,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {4125c116-d645-4766-bd85-98e748120a2c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {70eaa66a-eb8d-4153-8afd-f02e3d6b2935}, !- Handle
  Surface 329,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ba5ec5c-2a32-4d0d-bf44-de9e3a7af811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {834fdd39-c0b6-4640-832f-42c022dff2f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00659999999776, 0.876185458048205, 0, !- X,Y,Z Vertex 1 {m}
  2.00659999999776, -2.32727499999981, 0, !- X,Y,Z Vertex 2 {m}
  -1.65100000000222, -2.32727499999981, 0, !- X,Y,Z Vertex 3 {m}
  -1.65100000000222, 1.84809323400259e-013, 0, !- X,Y,Z Vertex 4 {m}
  1.18109999999779, 1.96359906112775e-013, 0, !- X,Y,Z Vertex 5 {m}
  1.18109999999779, 0.876185458048194, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1bd4b3da-dd23-491e-b6e6-9b82c5d4bc09}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba5ec5c-2a32-4d0d-bf44-de9e3a7af811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f293b236-a920-49d6-ad3e-23d613d2b570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.876185458048205, 4.4958,           !- X,Y,Z Vertex 1 {m}
  0, 0.876185458048205, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de8c8b99-24df-47e5-851c-3bc1a5a2a247}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba5ec5c-2a32-4d0d-bf44-de9e3a7af811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5ad220e-b127-4e77-aa9d-b6a1ed9116d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00659999999776, 0.876185458048205, 4.4958, !- X,Y,Z Vertex 1 {m}
  2.00659999999776, 0.876185458048205, 0, !- X,Y,Z Vertex 2 {m}
  0, 0.876185458048205, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.876185458048205, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff934a8-3828-41d0-82ab-6c656d25c8e7}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba5ec5c-2a32-4d0d-bf44-de9e3a7af811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40acaa6a-fef0-4de6-be0f-805da10ce55b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00659999999776, -2.32727499999981, 4.4958, !- X,Y,Z Vertex 1 {m}
  2.00659999999776, -2.32727499999981, 0, !- X,Y,Z Vertex 2 {m}
  2.00659999999776, 0.876185458048205, 0, !- X,Y,Z Vertex 3 {m}
  2.00659999999776, 0.876185458048205, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2468bf-6fb9-48e1-8ef7-653610c9ba57}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba5ec5c-2a32-4d0d-bf44-de9e3a7af811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b0110dc-245a-43ed-95e6-c0d790663333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65100000000222, -2.32727499999981, 4.4958, !- X,Y,Z Vertex 1 {m}
  -1.65100000000222, -2.32727499999981, 0, !- X,Y,Z Vertex 2 {m}
  2.00659999999776, -2.32727499999981, 0, !- X,Y,Z Vertex 3 {m}
  2.00659999999776, -2.32727499999981, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ef9667-8662-4415-bf0e-14da8c44935e}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba5ec5c-2a32-4d0d-bf44-de9e3a7af811}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65100000000222, 1.84809323400259e-013, 4.4958, !- X,Y,Z Vertex 1 {m}
  -1.65100000000222, 1.84809323400259e-013, 0, !- X,Y,Z Vertex 2 {m}
  -1.65100000000222, -2.32727499999981, 0, !- X,Y,Z Vertex 3 {m}
  -1.65100000000222, -2.32727499999981, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82fb771c-018e-4275-8148-37fce276e594}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ba5ec5c-2a32-4d0d-bf44-de9e3a7af811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef50e8b-0f68-4a37-b281-8c8929886dcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.65100000000222, 1.84809323400259e-013, 0, !- X,Y,Z Vertex 3 {m}
  -1.65100000000222, 1.84809323400259e-013, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f7a234-369d-4680-8e35-9d4c053592d5}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ba5ec5c-2a32-4d0d-bf44-de9e3a7af811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da2c4357-6912-4d62-bc11-04f03b91362b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00659999999776, -2.32727499999981, 4.4958, !- X,Y,Z Vertex 1 {m}
  2.00659999999776, 0.876185458048205, 4.4958, !- X,Y,Z Vertex 2 {m}
  0, 0.876185458048205, 4.4958,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958,                           !- X,Y,Z Vertex 4 {m}
  -1.65100000000222, 1.84809323400259e-013, 4.4958, !- X,Y,Z Vertex 5 {m}
  -1.65100000000222, -2.32727499999981, 4.4958; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Handle
  Base1 Storage 1B06,                     !- Name
  {52e4339b-584e-4a11-b384-d5962e0bf902}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.7868000000001,                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {89213abb-9ef2-42c9-a780-f538117301c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {efa7fdc8-0288-463a-af85-7098926ed157}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bba4d3b-41cb-4a16-a2ab-3c4ea56dcb84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65759999999992, -18.0815945808454, 0, !- X,Y,Z Vertex 1 {m}
  -3.65759999999998, -22.4028, 0,         !- X,Y,Z Vertex 2 {m}
  -9.14399999999997, -22.4028, 0,         !- X,Y,Z Vertex 3 {m}
  -9.14399999999992, -18.0815945808454, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc9abb4-a09f-4d62-bc3f-1b891fdb4e71}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  {28f9b1cd-cf8d-48ff-aa76-644983fffc78}, !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73062500000228, 0, 4.4958,            !- X,Y,Z Vertex 1 {m}
  3.73062500000228, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da271ce0-3c64-4956-be37-62f415c45c44}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa4f3087-b2dc-4fe3-8fea-4f1d78fdadee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73062500000228, -3.2131, 4.4958,      !- X,Y,Z Vertex 1 {m}
  3.73062500000228, -3.2131, 0,           !- X,Y,Z Vertex 2 {m}
  3.73062500000228, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.73062500000228, 0, 4.4958;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786464ee-2aa1-49f8-9778-8dc135a8cf3e}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2d4570-d2bd-44a9-b6e0-54e1726902be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73062500000228, -6.08012500000001, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.73062500000228, -6.08012500000001, 0, !- X,Y,Z Vertex 2 {m}
  3.73062500000228, -3.2131, 0,           !- X,Y,Z Vertex 3 {m}
  3.73062500000228, -3.2131, 4.4958;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09313546-f979-4872-b62b-af1229096633}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0333b60c-47ca-4aa3-b33e-9aae3687bda1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73062500000228, -6.99769999999973, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.73062500000228, -6.99769999999973, 0, !- X,Y,Z Vertex 2 {m}
  3.73062500000228, -6.08012500000001, 0, !- X,Y,Z Vertex 3 {m}
  3.73062500000228, -6.08012500000001, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1711999-004e-43a9-9b4e-e86356b5e9cc}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f47331-b1ab-41f0-ad6a-29b649327b7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.00659999999776, -6.99769999999973, 4.4958, !- X,Y,Z Vertex 1 {m}
  -2.00659999999776, -6.99769999999973, 0, !- X,Y,Z Vertex 2 {m}
  3.73062500000228, -6.99769999999973, 0, !- X,Y,Z Vertex 3 {m}
  3.73062500000228, -6.99769999999973, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {367bb7ad-bcfc-4f13-99a8-f114c132d7f2}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246ebb31-0de7-4079-980b-47fc59b329da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.00659999999776, -12.7360841794535, 4.4958, !- X,Y,Z Vertex 1 {m}
  -2.00659999999776, -12.7360841794535, 0, !- X,Y,Z Vertex 2 {m}
  -2.00659999999776, -6.99769999999973, 0, !- X,Y,Z Vertex 3 {m}
  -2.00659999999776, -6.99769999999973, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0991ffe2-f646-4fdf-8356-18cdc7438311}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f2d67e0-606a-408c-80e3-1b14a621c685}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.00659999999776, -21.526614541952, 4.4958, !- X,Y,Z Vertex 1 {m}
  -2.00659999999776, -21.526614541952, 0, !- X,Y,Z Vertex 2 {m}
  -2.00659999999776, -12.7360841794535, 0, !- X,Y,Z Vertex 3 {m}
  -2.00659999999776, -12.7360841794535, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f293b236-a920-49d6-ad3e-23d613d2b570}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd4b3da-dd23-491e-b6e6-9b82c5d4bc09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.00659999999776, -22.4028000000002, 4.4958, !- X,Y,Z Vertex 1 {m}
  -2.00659999999776, -22.4028000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.00659999999776, -21.526614541952, 0, !- X,Y,Z Vertex 3 {m}
  -2.00659999999776, -21.526614541952, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef50e8b-0f68-4a37-b281-8c8929886dcc}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82fb771c-018e-4275-8148-37fce276e594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65759999999998, -22.4028, 4.4958,    !- X,Y,Z Vertex 1 {m}
  -3.65759999999998, -22.4028, 0,         !- X,Y,Z Vertex 2 {m}
  -2.00659999999776, -22.4028000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.00659999999776, -22.4028000000002, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {964015c5-e996-4810-b75d-64d3b7ce6c6e}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.14399999999997, -22.4028, 4.4958,    !- X,Y,Z Vertex 1 {m}
  -9.14399999999997, -22.4028, 0,         !- X,Y,Z Vertex 2 {m}
  -3.65759999999998, -22.4028, 0,         !- X,Y,Z Vertex 3 {m}
  -3.65759999999998, -22.4028, 4.4958;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {965cc7af-42b1-4459-a2f3-4aa460d20349}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.14399999999997, -3.04799999999999, 4.4958, !- X,Y,Z Vertex 1 {m}
  -9.14399999999997, -22.4028, 0,         !- X,Y,Z Vertex 2 {m}
  -9.14399999999997, -22.4028, 4.4958;    !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {62865fce-f625-4241-8cbf-24b634b83249}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  {2a8de2c0-770e-4593-8560-79f79a731759}, !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.04799999999999, 4.4958,           !- X,Y,Z Vertex 1 {m}
  0, -3.04799999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -9.14399999999997, -3.04799999999999, 0, !- X,Y,Z Vertex 3 {m}
  -9.14399999999997, -3.04799999999999, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dff2d10-3953-4e40-a818-d443df9852ce}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  {d0d8c80f-0d72-4687-900d-f0ce16c9972b}, !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.04799999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.04799999999999, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf00e5f-59a3-4fe3-9b42-cd83c4924bca}, !- Handle
  Surface 351,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7258eb87-2f0e-4991-b832-4c31c2b0ec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a34dc38e-b7f9-4982-aeb9-028888baf868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73062500000228, -6.99769999999973, 4.4958, !- X,Y,Z Vertex 1 {m}
  3.73062500000228, -6.25228122769118, 4.4958, !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-013, -6.25228122769115, 4.4958, !- X,Y,Z Vertex 3 {m}
  1.73258740687743e-013, -6.99769999999973, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Handle
  Base1 Restroom RR1B74-76,               !- Name
  {1d59de23-69f2-4b99-a528-ebcd7cb6c83f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.14400000000003,                       !- X Origin {m}
  -22.4028000000002,                      !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {7cc5bcc2-7539-4726-8c73-dc2aa195411d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {72c3b337-cb6b-4041-be2e-1fe9bc6e47ab}, !- Handle
  Surface 352,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da8a96c-abbf-4fd2-9986-dc6531bb788b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.3548, 0,                          !- X,Y,Z Vertex 1 {m}
  -4.33146851719357e-014, 2.51463041915456, 0, !- X,Y,Z Vertex 2 {m}
  -6.14362500000004, 2.51463041915456, 0, !- X,Y,Z Vertex 3 {m}
  -6.14362500000004, 1.2414250000002, 0,  !- X,Y,Z Vertex 4 {m}
  -8.25182500000001, 1.2414250000002, 0,  !- X,Y,Z Vertex 5 {m}
  -8.25182500000001, 13.1824926182013, 0, !- X,Y,Z Vertex 6 {m}
  -8.63642671150131, 13.1824926182013, 0, !- X,Y,Z Vertex 7 {m}
  -8.63642671150131, 19.3548, 0;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0e703f33-1577-4b31-b6b4-c360484d606a}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.48640000000001, 0, 4.4958,           !- X,Y,Z Vertex 1 {m}
  -5.48640000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa783c52-251e-4a11-b98b-47d7474bdd61}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15bc21cb-d1a2-48e5-9448-64af97f17c4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.25182500000001, 0, 4.4958,           !- X,Y,Z Vertex 1 {m}
  -8.25182500000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.48640000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.48640000000001, 0, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b511bfe-37e0-472d-bfd2-458cd050c861}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9232d3-3725-4b0b-90eb-073068cc16ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.25182500000001, 4.91172500000017, 4.4958, !- X,Y,Z Vertex 1 {m}
  -8.25182500000001, 4.91172500000017, 0, !- X,Y,Z Vertex 2 {m}
  -8.25182500000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.25182500000001, 0, 4.4958;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b13de16-8bde-4b0c-9a69-0d4387b69f42}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adabe897-7e44-4c8f-9c33-60276edfe7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.25182500000001, 6.9157639177858, 4.4958, !- X,Y,Z Vertex 1 {m}
  -8.25182500000001, 6.9157639177858, 0,  !- X,Y,Z Vertex 2 {m}
  -8.25182500000001, 4.91172500000017, 0, !- X,Y,Z Vertex 3 {m}
  -8.25182500000001, 4.91172500000017, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd63ce0a-4787-4e46-b777-d4020b96ca6e}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be58f28e-9f60-491c-a35a-ff38a2fc3db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.25182500000001, 13.1824926182013, 4.4958, !- X,Y,Z Vertex 1 {m}
  -8.25182500000001, 13.1824926182013, 0, !- X,Y,Z Vertex 2 {m}
  -8.25182500000001, 6.9157639177858, 0,  !- X,Y,Z Vertex 3 {m}
  -8.25182500000001, 6.9157639177858, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e170828-7dbe-4aa5-8cdd-68fa1de272c3}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d238c110-027c-4b98-afed-38d15a25d0f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.63642671150131, 13.1824926182013, 4.4958, !- X,Y,Z Vertex 1 {m}
  -8.63642671150131, 13.1824926182013, 0, !- X,Y,Z Vertex 2 {m}
  -8.25182500000001, 13.1824926182013, 0, !- X,Y,Z Vertex 3 {m}
  -8.25182500000001, 13.1824926182013, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ccd524-e6de-46cf-a88c-b5080a1cd4f0}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62378e88-82f4-4616-9136-310c202041c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.63642671150131, 19.3548, 4.4958,     !- X,Y,Z Vertex 1 {m}
  -8.63642671150131, 19.3548, 0,          !- X,Y,Z Vertex 2 {m}
  -8.63642671150131, 13.1824926182013, 0, !- X,Y,Z Vertex 3 {m}
  -8.63642671150131, 13.1824926182013, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab6abbc6-de4e-4a6f-a3aa-1fb4bbdbd09b}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.3548, 4.4958,                     !- X,Y,Z Vertex 1 {m}
  0, 19.3548, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.63642671150131, 19.3548, 0,          !- X,Y,Z Vertex 3 {m}
  -8.63642671150131, 19.3548, 4.4958;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbab1456-eca3-4ba6-a86d-645030f1a82a}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4958,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 19.3548, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.3548, 4.4958;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b9f5917-8f7d-4429-8deb-88734f59f0c8}, !- Handle
  Surface 362,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19f48f83-da3d-43c3-a19b-d79e29b46eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9704ac0a-05eb-4ca4-8529-d1939d8739e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79571249999778, 16.0782000000002, 4.4958, !- X,Y,Z Vertex 1 {m}
  -3.79571249999785, 19.3548, 4.4958,     !- X,Y,Z Vertex 2 {m}
  -8.63642671150131, 19.3548, 4.4958,     !- X,Y,Z Vertex 3 {m}
  -8.63642671150131, 16.0782000000002, 4.4958; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4eb7d913-bcf0-47eb-9925-409c798fa06e}, !- Handle
  Base1 Corridor CR1B05 25 55,            !- Name
  {ceca3d47-1d38-41dd-8655-1f1f66a28d0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.7117749999978,                      !- X Origin {m}
  -9.636125,                              !- Y Origin {m}
  -4.4958,                                !- Z Origin {m}
  {af17aff7-26c6-4538-826b-32726ed5ea6a}, !- Building Story Name
  {ba52c1da-6bbc-4ff1-8459-da0d57024143}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8d55dd35-49eb-43a1-b486-fd7b147865ad}, !- Handle
  Surface 363,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4eb7d913-bcf0-47eb-9925-409c798fa06e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f93b3449-43d3-4314-81bc-19347c236223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.929225, -3.09995917945346, 0,       !- X,Y,Z Vertex 1 {m}
  -17.929225, -8.44546958084536, 0,       !- X,Y,Z Vertex 2 {m}
  -18.081625, -8.44546958084536, 0,       !- X,Y,Z Vertex 3 {m}
  -18.081625, -3.09995917945345, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04fa5d7d-f3bf-4843-ae62-53a6c8d530da}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eb7d913-bcf0-47eb-9925-409c798fa06e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61df028e-6e18-4ae4-b887-585365c0369c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9919749999978, 0, 4.4958,            !- X,Y,Z Vertex 1 {m}
  11.9919749999978, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4958;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1eda64-b9cc-4ebc-97e3-309a3185b8c4}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eb7d913-bcf0-47eb-9925-409c798fa06e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db30acb-8c10-47cc-82d9-97fc939d3e66}, !- Outside Boundary Condition Object
