
OS:Version,
  {c90906e1-aa05-487f-b0d4-8d9300c6d1ba}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:DefaultScheduleSet,
  {39e3f895-2370-4753-99ef-839af728d731}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d2cfd624-d961-4895-9348-057a167e0327}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {db6ae773-7466-4461-83e6-320f9e472b74}, ! Handle
  Office Bldg Light,                      ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {9540691f-9b30-4e42-b6a6-9404525ea4c5}, ! Default Day Schedule Name
  {936ba5de-1b63-4d80-b166-a303c50691cd}, ! Summer Design Day Schedule Name
  {8a4bf881-6adb-4aea-93d1-26af3732e8ef}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {9540691f-9b30-4e42-b6a6-9404525ea4c5}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {936ba5de-1b63-4d80-b166-a303c50691cd}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8a4bf881-6adb-4aea-93d1-26af3732e8ef}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7cf9c9f4-6cc2-4710-a8e3-d1706e88fdcb}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {579150a3-b7bb-4da8-b1af-e1a54e38a347}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {579150a3-b7bb-4da8-b1af-e1a54e38a347}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {4842e02c-0b13-43e1-9ac5-c1d76b8a92f1}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd1adc76-0692-4857-a53a-3e51bea5001e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd1adc76-0692-4857-a53a-3e51bea5001e}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {7ae30e72-7e38-4e9b-a3da-98f80d6689e9}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6b4f33d8-cdc6-4bf5-ad35-9abc6df80806}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, ! Handle
  Office Misc Occ,                        ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {f1a73b7f-050d-40a3-9da0-160026746e91}, ! Default Day Schedule Name
  {6102ac00-aa5c-4977-8f42-4cb3306c22bd}, ! Summer Design Day Schedule Name
  {a08b03eb-93b4-4a65-9575-d9de04158d4f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1a73b7f-050d-40a3-9da0-160026746e91}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {6102ac00-aa5c-4977-8f42-4cb3306c22bd}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a08b03eb-93b4-4a65-9575-d9de04158d4f}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9f999342-60b2-4fd1-9649-64f700a654f3}, !- Handle
  Office Misc Occ Rule 1,                 !- Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88fcef29-eaa0-41f1-841d-63d97a80590c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88fcef29-eaa0-41f1-841d-63d97a80590c}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fb397844-558a-4fd9-8e31-586e7173bff4}, !- Handle
  Office Misc Occ Rule 2,                 !- Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c95ba3a4-93cd-43b8-8204-3408c0a36035}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c95ba3a4-93cd-43b8-8204-3408c0a36035}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, ! Handle
  Office Activity,                        ! Name
  {a8602ad7-e738-47fb-8dac-a3267472182d}, ! Schedule Type Limits Name
  {fc2e2718-a070-4b7e-a02c-604031e51dab}, ! Default Day Schedule Name
  {9d9165f3-415f-4948-90c6-af6847f9710c}, ! Summer Design Day Schedule Name
  {18fc5cdf-3876-4a1a-bb26-dbf411061a3c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a8602ad7-e738-47fb-8dac-a3267472182d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {fc2e2718-a070-4b7e-a02c-604031e51dab}, ! Handle
  Office Activity Default Schedule,       ! Name
  {a8602ad7-e738-47fb-8dac-a3267472182d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9d9165f3-415f-4948-90c6-af6847f9710c}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {a8602ad7-e738-47fb-8dac-a3267472182d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {18fc5cdf-3876-4a1a-bb26-dbf411061a3c}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {a8602ad7-e738-47fb-8dac-a3267472182d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {ab6b2312-2b98-4dde-aeab-231c9936f1ff}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, ! Handle
  Office Bldg Equip,                      ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {ea2ab79b-b0d1-4cde-bf17-15cadf12f1cd}, ! Default Day Schedule Name
  {31de7bca-da2b-4306-bb26-81f9578e2479}, ! Summer Design Day Schedule Name
  {a4dd1b84-bc51-4559-8c11-96c526ce1a21}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea2ab79b-b0d1-4cde-bf17-15cadf12f1cd}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {31de7bca-da2b-4306-bb26-81f9578e2479}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a4dd1b84-bc51-4559-8c11-96c526ce1a21}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c67096ff-9d04-42a7-b929-ec731105d575}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c56ffbee-9fc8-4120-879b-388e89ccf87c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c56ffbee-9fc8-4120-879b-388e89ccf87c}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {f1638527-56da-4ed3-8954-058d088e42d9}, !- Handle
  Office Bldg Equip Rule 2,               !- Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f73bfff2-ce2e-45cf-ac59-2027021d113a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f73bfff2-ce2e-45cf-ac59-2027021d113a}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {645c6261-f7eb-492c-9904-f9b5effff7f5}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {5882635f-7c02-4127-8719-27ef250af188}, ! Schedule Type Limits Name
  {789bc68d-6560-459c-a2b6-82282dd6f0cd}, ! Default Day Schedule Name
  {95548d12-891d-438e-8ac1-9f91e3d683ca}, ! Summer Design Day Schedule Name
  {0cfd710f-d3bb-404b-8f05-861de4cf4a54}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {5882635f-7c02-4127-8719-27ef250af188}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {789bc68d-6560-459c-a2b6-82282dd6f0cd}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {5882635f-7c02-4127-8719-27ef250af188}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {95548d12-891d-438e-8ac1-9f91e3d683ca}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {5882635f-7c02-4127-8719-27ef250af188}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {0cfd710f-d3bb-404b-8f05-861de4cf4a54}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {5882635f-7c02-4127-8719-27ef250af188}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {06f875d9-8551-4863-865c-472de2a13a90}, !- Handle
  Medium Office HtgSetp Rule 1,           !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf3f26c5-e7fb-445d-8020-1384bf6eecd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf3f26c5-e7fb-445d-8020-1384bf6eecd2}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {5882635f-7c02-4127-8719-27ef250af188}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {14de949f-1b20-4176-a921-02d40fa47c38}, !- Handle
  Medium Office HtgSetp Rule 2,           !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e30c973-3a8b-4fac-82a1-fcb25be1e6fa}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e30c973-3a8b-4fac-82a1-fcb25be1e6fa}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {5882635f-7c02-4127-8719-27ef250af188}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {5759a450-0c1a-476d-8633-a895a5dcff7f}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {23bdf89b-c3d3-4882-8e17-12a5d2b0efb9}, ! Schedule Type Limits Name
  {572dddd9-c3c8-40e5-9733-37094f225ff1}, ! Default Day Schedule Name
  {df3dfe65-db98-4dba-b35f-88d10f4cf5c1}, ! Summer Design Day Schedule Name
  {69a621fb-2450-4a2b-a7ac-4e9f268f58f9}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {23bdf89b-c3d3-4882-8e17-12a5d2b0efb9}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {572dddd9-c3c8-40e5-9733-37094f225ff1}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {23bdf89b-c3d3-4882-8e17-12a5d2b0efb9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {df3dfe65-db98-4dba-b35f-88d10f4cf5c1}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {23bdf89b-c3d3-4882-8e17-12a5d2b0efb9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {69a621fb-2450-4a2b-a7ac-4e9f268f58f9}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {23bdf89b-c3d3-4882-8e17-12a5d2b0efb9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {bb4ac7bf-7fb6-452f-88f1-7ab2774a287f}, !- Handle
  Medium Office ClgSetp Rule 1,           !- Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c14a107-29a5-4d7f-b883-232e30264b20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c14a107-29a5-4d7f-b883-232e30264b20}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {23bdf89b-c3d3-4882-8e17-12a5d2b0efb9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {8e1a0f19-cf58-4d92-b0f5-6a14f724f82f}, !- Handle
  Medium Office ClgSetp Rule 2,           !- Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86e8597f-6701-4e9f-b85b-4996e43fb738}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86e8597f-6701-4e9f-b85b-4996e43fb738}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {23bdf89b-c3d3-4882-8e17-12a5d2b0efb9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DefaultScheduleSet,
  {f7e82aa2-5ec6-4cc1-8bc8-1039273be2d4}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2bb20f93-1a64-4919-a665-772e73c25d69}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {70c73988-618b-417b-8c40-8ea906b5280b}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {63f30ce2-9378-4364-b97a-4b773f9fe162}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d28ef539-3ded-42f8-92f8-1ed92b3dd2ff}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {2bb20f93-1a64-4919-a665-772e73c25d69}, ! Handle
  Office Work Occ,                        ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {bd7fe199-e892-4250-b882-0e87d2083036}, ! Default Day Schedule Name
  {f0c97a41-9e70-4eda-8cc5-cd8a891c4639}, ! Summer Design Day Schedule Name
  {95f15c46-371d-4429-8eee-57162e4c859a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd7fe199-e892-4250-b882-0e87d2083036}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {f0c97a41-9e70-4eda-8cc5-cd8a891c4639}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {95f15c46-371d-4429-8eee-57162e4c859a}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {58f8e3d1-d9d3-4949-bb20-4d56acfb6ef4}, !- Handle
  Office Work Occ Rule 1,                 !- Name
  {2bb20f93-1a64-4919-a665-772e73c25d69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d84c7bb6-6e57-4c94-b04a-883627abae18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d84c7bb6-6e57-4c94-b04a-883627abae18}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a6ae5b4f-eeae-453d-af80-379ca57ac11b}, !- Handle
  Office Work Occ Rule 2,                 !- Name
  {2bb20f93-1a64-4919-a665-772e73c25d69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b80d4cb2-6e0d-4417-8dd0-2384905b5c91}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b80d4cb2-6e0d-4417-8dd0-2384905b5c91}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ElectricEquipment:Definition,
  {2edcf6ba-76ec-48d0-9288-52c2a126dd3b}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {2653b6a9-0132-4c4a-a140-2da55cb09e49}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {cc5011fc-5f4c-4eb5-9722-aa3f58b4f8e0}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b15823f8-fe86-4305-8922-167d69ead3b3}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {168d3047-5bf8-4b5d-ab5d-1063876d8b7f}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {999abf61-3478-4f5b-8f56-7efd8c9245b9}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {b37b8713-8f67-49eb-9c7f-9f04ccadd356}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {d0babd5f-c03f-4b2b-bea6-92631bd44bd5}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {b9328344-4c8e-42f5-a267-4824778de02b}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2bb20f93-1a64-4919-a665-772e73c25d69}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1e3b5bf4-3535-4510-989f-1e00692b3017}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {113044d5-3cdb-427b-8a03-daf1286f095f}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f4b65386-b77a-4b15-8255-5e8d34a1c876}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {8be53a29-ca53-43ed-bd3d-0899e25681d2}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7347c40e-1d27-4641-b154-1f678c476789}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {f485eabb-87c8-4d75-846d-5de86cc8c2c7}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1a3f1cbe-78e3-49c3-808f-5accaf6cf8d3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {c7b8ce84-ec99-4bdd-9f77-e076795f79fd}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {3d147905-c957-484a-b40a-eda493707aef}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {c3407a25-0ec5-432b-b413-43f0e9cd92db}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {42200de3-f67d-4a37-8373-237e864bfacb}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ef9d2dba-a53b-455b-8ee5-0905a09e98b7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {cd953597-763a-45c3-bb5a-10a94314aa2e}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {68a34cdc-120f-482e-980e-ebeb84bc00b7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {95e3a07f-adcf-489f-912a-4ec13b6e5645}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7d9f04b2-d441-4d4a-886d-de3487f8cec9}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {8d01bd6e-7f89-4fe9-8175-b4aa011e3af3}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {744b84b3-f543-4ca5-a32c-db25bf37a577}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {3a8218f8-57aa-4761-a492-d6e27f279857}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {50b5de69-0a72-43fc-a69a-e69f7d4273e2}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {ab77e2cd-d309-4fc3-9f2b-ba76639fe4d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {582be1c3-d982-4168-b8ea-d085b8469531}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {d5522edf-4756-4894-bfa1-6e0fc47e30f9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2bb20f93-1a64-4919-a665-772e73c25d69}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7ef2bc40-fddd-4704-bdcc-8297632a701a}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {a68107ca-1b1a-4d4e-b549-420f5ba69329}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3cc6f9be-e1ec-4dad-84f6-21b13e7872ac}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {b688b9f7-44c2-4e5c-a353-3eeab84f1124}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7e2fb0de-d518-4a41-813c-db0a7691a9a8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {518f28a5-eb87-47f4-8f83-efc3775241c6}, !- Handle
  M6 Prop,                                !- Name
  Residential,                            !- Building Sector Type
  ,                                       !- North Axis {deg}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  {df7df25f-5e8f-4791-bbc4-6df50f4f5011}, !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:DefaultScheduleSet,
  {1b6a73ba-e818-40f9-9beb-bf63bcc8fbac}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3aae2167-d762-41f4-a0ef-157bd619d02d}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {125bbdbd-f623-4c11-a760-92f35fdcf525}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {af58dbcb-2595-4c9a-9883-840955fd5abe}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {24e15d58-8f4d-45c7-b264-f46d62c7944c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {dab1a656-0e43-4e56-978a-0bbd4ded611c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {89a57e8c-04d1-4cca-bd4c-efa9cc2e3efe}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {df36b822-134c-4dc2-8a6b-1f64f7c00087}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {22d3931b-a77a-4253-8d7d-f643964ae4fd}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {723cdc43-2766-4f81-8ba5-c1136cda8b1c}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {9f4b9719-fdc8-4e48-ae2f-4498bae59d94}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {3628685c-fff6-48d0-8e72-96dd7960f7ff}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {7e256642-bc19-4359-aecb-b08b5aa1f738}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {145e56ca-ebb0-4599-8f52-c33453b1ef83}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {abf5ce52-7342-4e90-afc4-e931ad7a9f0e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41754b56-6467-4d68-8ff5-2002a45a7daf}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {6afeb1d5-ba1c-44c9-9ef3-030ef7fa6cce}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {12979bad-fe21-4699-93ff-1f41b77887fd}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {fa939c15-858c-44d8-9eef-07bcea59ee61}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4b0e2b7-9414-45de-ab13-74e6fec51d21}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {bc9afba3-532c-495e-8807-ad75c72d8361}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dda31899-6bfb-4e56-a7b6-354bf501b8ed}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {ea95e7b1-7f92-4a0e-aa59-f825d40f689e}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e521c1d-7c55-47da-87ba-82042c95828d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {eabf65f5-4799-4b12-909d-0d7f8de1bbc0}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {ea2c6669-e9e6-4b5f-a204-28569b849e6c}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {217df196-2a8d-4c07-86bc-fa1c4a20913e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1e652c68-24a7-457f-83e6-73013e5302d3}, !- Number of People Schedule Name
  {d5de4fa3-5ed9-4808-8cf5-2494dc6a1ad0}, !- People Activity Level Schedule Name
  {a5b7cacb-ffbe-4ff2-b2c3-223cca98b9d0}, !- Lighting Schedule Name
  {a1b7ada9-49a1-4525-b576-d358c873d1de}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {98cfc46a-b524-4de3-98f7-275d34be6d67}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {a5b7cacb-ffbe-4ff2-b2c3-223cca98b9d0}, ! Handle
  Large Office Bldg Light,                ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  {73259e1d-86bd-4acb-9d2b-1faf6697673c}, ! Default Day Schedule Name
  {87dddb15-9a35-4c01-b661-6689415a4dff}, ! Summer Design Day Schedule Name
  {5459ae5e-fc1a-4630-b794-d50e88447ab6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {40a52ed7-883d-494a-b218-83161102dc7f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {73259e1d-86bd-4acb-9d2b-1faf6697673c}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {87dddb15-9a35-4c01-b661-6689415a4dff}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5459ae5e-fc1a-4630-b794-d50e88447ab6}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {baf7bf8d-04fb-49f9-b50e-4fd2105251b5}, !- Handle
  Large Office Bldg Light Rule 1,         !- Name
  {a5b7cacb-ffbe-4ff2-b2c3-223cca98b9d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35c8bdc2-7035-43e0-a343-42c896c95dd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35c8bdc2-7035-43e0-a343-42c896c95dd3}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {6dd92fe7-8ed4-409b-b601-527d8d7bc625}, !- Handle
  Large Office Bldg Light Rule 2,         !- Name
  {a5b7cacb-ffbe-4ff2-b2c3-223cca98b9d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c2d2059-dc64-4fda-aa00-50f796605387}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c2d2059-dc64-4fda-aa00-50f796605387}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {b8dd9514-8fef-4768-8497-c6fe0fc8618f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9cd7fb77-e5d7-4f4d-9b94-40dbeb84eaf7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {1e652c68-24a7-457f-83e6-73013e5302d3}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  {edfe2644-7849-4445-a7a2-f5d5defe8d84}, ! Default Day Schedule Name
  {472d6450-752b-4452-ad12-ff87fd370576}, ! Summer Design Day Schedule Name
  {2fe03de6-cf5e-4f0c-aafa-6f3eeefcb457}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {edfe2644-7849-4445-a7a2-f5d5defe8d84}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {472d6450-752b-4452-ad12-ff87fd370576}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {2fe03de6-cf5e-4f0c-aafa-6f3eeefcb457}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ff191743-5b71-4e8d-889b-097a707f0f97}, !- Handle
  Large Office Bldg Occ Rule 1,           !- Name
  {1e652c68-24a7-457f-83e6-73013e5302d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a75caee-43d1-44f7-a823-533e0dfcd12c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a75caee-43d1-44f7-a823-533e0dfcd12c}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8d0b5567-c6d0-4fe8-8ad0-74961b6c819d}, !- Handle
  Large Office Bldg Occ Rule 2,           !- Name
  {1e652c68-24a7-457f-83e6-73013e5302d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3124f040-0255-4410-a811-cf18719bef89}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3124f040-0255-4410-a811-cf18719bef89}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {d5de4fa3-5ed9-4808-8cf5-2494dc6a1ad0}, ! Handle
  Large Office Activity,                  ! Name
  {2aa1d760-0ca7-4ae5-96c8-3b7f8b50fa29}, ! Schedule Type Limits Name
  {d7d66d8e-00c9-4538-9093-836ba7008486}, ! Default Day Schedule Name
  {07d63d31-ffd1-416a-b97b-2242fc62d83e}, ! Summer Design Day Schedule Name
  {54e666e8-074e-45d4-854e-1ff3f626df19}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2aa1d760-0ca7-4ae5-96c8-3b7f8b50fa29}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {d7d66d8e-00c9-4538-9093-836ba7008486}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {2aa1d760-0ca7-4ae5-96c8-3b7f8b50fa29}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {07d63d31-ffd1-416a-b97b-2242fc62d83e}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {2aa1d760-0ca7-4ae5-96c8-3b7f8b50fa29}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {54e666e8-074e-45d4-854e-1ff3f626df19}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {2aa1d760-0ca7-4ae5-96c8-3b7f8b50fa29}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  {6de571c2-e988-420c-9c7f-3eb09bb66019}, ! Default Day Schedule Name
  {8f2e89b4-c6c3-4e46-98ae-2411760d493e}, ! Summer Design Day Schedule Name
  {d9cbe44f-e63b-446b-b63e-f54dc3934582}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6de571c2-e988-420c-9c7f-3eb09bb66019}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8f2e89b4-c6c3-4e46-98ae-2411760d493e}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {d9cbe44f-e63b-446b-b63e-f54dc3934582}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {d2ffed75-6dbc-446c-bca6-2c5d08e0e66c}, !- Handle
  Large Office Infil Quarter On Rule 1,   !- Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d976f97c-93bc-4ae1-828b-2917c340512e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d976f97c-93bc-4ae1-828b-2917c340512e}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {29cf1fac-498d-431c-b47c-3b39f25727fe}, !- Handle
  Large Office Infil Quarter On Rule 2,   !- Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {563e332f-9f74-4181-b57d-0f1edc0ebbbc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {563e332f-9f74-4181-b57d-0f1edc0ebbbc}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {9bd178b4-fdc6-4bd7-bbd1-b30aa8fa1fa2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125141276385,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {a1b7ada9-49a1-4525-b576-d358c873d1de}, ! Handle
  Large Office Bldg Equip,                ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  {e743973d-31ff-45ec-b162-b069e5f6a1f4}, ! Default Day Schedule Name
  {fe253f15-3e1e-4a1f-9047-a390cd640575}, ! Summer Design Day Schedule Name
  {cc5382db-c7aa-4e7b-96c7-2c4d7cf82a55}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e743973d-31ff-45ec-b162-b069e5f6a1f4}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {fe253f15-3e1e-4a1f-9047-a390cd640575}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cc5382db-c7aa-4e7b-96c7-2c4d7cf82a55}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c9223b45-82a2-4b62-b62e-b1217d7da8d9}, !- Handle
  Large Office Bldg Equip Rule 1,         !- Name
  {a1b7ada9-49a1-4525-b576-d358c873d1de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4f1e000-f199-4812-ab5a-710073ba8f66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4f1e000-f199-4812-ab5a-710073ba8f66}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {fb4f534e-21e8-407c-a0af-7129a7e7b254}, !- Handle
  Large Office Bldg Equip Rule 2,         !- Name
  {a1b7ada9-49a1-4525-b576-d358c873d1de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35e1a567-ef83-4784-8d3b-53d87ea94f2d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35e1a567-ef83-4784-8d3b-53d87ea94f2d}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {56c81ab7-cbb5-4953-899b-fcd7764e9cce}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {7d6ff119-e63c-45a6-9e03-06026341e19a}, !- Heating Setpoint Temperature Schedule Name
  {1a8b1d21-5169-4847-8bb6-20e903e8cb5c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7d6ff119-e63c-45a6-9e03-06026341e19a}, ! Handle
  Large Office HtgSetp,                   ! Name
  {68026b83-8119-450d-a921-116e38bfa4dc}, ! Schedule Type Limits Name
  ,                                       ! Default Day Schedule Name
  ,                                       ! Summer Design Day Schedule Name
  ;                                       ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {68026b83-8119-450d-a921-116e38bfa4dc}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {fdc40dd8-78c9-4658-ae43-b2642edb91c3}, !- Handle
  Large Office HtgSetp Rule 1,            !- Name
  {7d6ff119-e63c-45a6-9e03-06026341e19a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c59a5216-f748-40a3-b000-43efbcaf16fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c59a5216-f748-40a3-b000-43efbcaf16fa}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {68026b83-8119-450d-a921-116e38bfa4dc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {238e426b-7830-4366-ba63-68ce25470f22}, !- Handle
  Large Office HtgSetp Rule 2,            !- Name
  {7d6ff119-e63c-45a6-9e03-06026341e19a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f78841f0-c794-4027-98cb-9113466da683}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f78841f0-c794-4027-98cb-9113466da683}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {68026b83-8119-450d-a921-116e38bfa4dc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {1a8b1d21-5169-4847-8bb6-20e903e8cb5c}, ! Handle
  Large Office ClgSetp,                   ! Name
  {0efe4856-afcb-4721-bc1e-b9fd02ee07fb}, ! Schedule Type Limits Name
  ,                                       ! Default Day Schedule Name
  ,                                       ! Summer Design Day Schedule Name
  ;                                       ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0efe4856-afcb-4721-bc1e-b9fd02ee07fb}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {179446c0-d997-4ae4-bf11-6f07463e3022}, !- Handle
  Large Office ClgSetp Rule 1,            !- Name
  {1a8b1d21-5169-4847-8bb6-20e903e8cb5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae468eaa-637c-4dff-ab43-edb5a8e0968b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae468eaa-637c-4dff-ab43-edb5a8e0968b}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {0efe4856-afcb-4721-bc1e-b9fd02ee07fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {cd77ff90-970c-44bd-a7fe-26840d2f37fb}, !- Handle
  Large Office ClgSetp Rule 2,            !- Name
  {1a8b1d21-5169-4847-8bb6-20e903e8cb5c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d01afbf9-2192-488b-9f1d-6916b7e9bc51}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d01afbf9-2192-488b-9f1d-6916b7e9bc51}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {0efe4856-afcb-4721-bc1e-b9fd02ee07fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DefaultScheduleSet,
  {a5df1cd7-6615-4bdc-9e58-b21bce82a529}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30594bea-7d1a-44d6-8ede-eb754b75cf62}, !- Number of People Schedule Name
  {cea3a36a-7048-4136-954c-bb262f7e7a3e}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {091c958f-17d8-4219-af6c-560b7285e671}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {09501345-9e3c-442f-b418-b911aae05ceb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c158fb3d-89e0-4521-a2f8-df77acf72ff1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {a42864a9-cfad-41f8-80a6-87f9afb95a13}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {971a8ef3-8764-4a0c-9af9-e920742e231e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {30594bea-7d1a-44d6-8ede-eb754b75cf62}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Default Day Schedule Name
  ,                                       ! Summer Design Day Schedule Name
  ;                                       ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {8a0615ee-32d5-45f1-93c1-78c2fbcd650f}, !- Handle
  Medium Office Bldg Occ Rule 1,          !- Name
  {30594bea-7d1a-44d6-8ede-eb754b75cf62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c384bf1a-9553-4f93-a078-94b9676ffbd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c384bf1a-9553-4f93-a078-94b9676ffbd0}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {633a358a-f200-4a4d-af8d-81121b2cb77b}, !- Handle
  Medium Office Bldg Occ Rule 2,          !- Name
  {30594bea-7d1a-44d6-8ede-eb754b75cf62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f890ba12-c9b9-4713-ae61-2febf87d4666}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f890ba12-c9b9-4713-ae61-2febf87d4666}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {cea3a36a-7048-4136-954c-bb262f7e7a3e}, ! Handle
  Medium Office Activity,                 ! Name
  {03a46ed6-1ad2-44b3-8034-b6f214fbee33}, ! Schedule Type Limits Name
  {64585c1f-0c32-431f-83b3-20876dd741c9}, ! Default Day Schedule Name
  {d439f685-54e9-4553-af6b-910f87ac082c}, ! Summer Design Day Schedule Name
  {76a9c255-580d-48e6-9905-3640735aca0c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {03a46ed6-1ad2-44b3-8034-b6f214fbee33}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {64585c1f-0c32-431f-83b3-20876dd741c9}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {03a46ed6-1ad2-44b3-8034-b6f214fbee33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d439f685-54e9-4553-af6b-910f87ac082c}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {03a46ed6-1ad2-44b3-8034-b6f214fbee33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {76a9c255-580d-48e6-9905-3640735aca0c}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {03a46ed6-1ad2-44b3-8034-b6f214fbee33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {09501345-9e3c-442f-b418-b911aae05ceb}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {2684651e-4ad8-4e1a-a2d0-5c688a7e0c1b}, ! Default Day Schedule Name
  {f1b5d114-bbc0-4b64-a5c6-614ff7bdede1}, ! Summer Design Day Schedule Name
  {f14941c4-b0f2-4a64-a2bd-518727ca00d3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2684651e-4ad8-4e1a-a2d0-5c688a7e0c1b}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f1b5d114-bbc0-4b64-a5c6-614ff7bdede1}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {f14941c4-b0f2-4a64-a2bd-518727ca00d3}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {6cdf5cec-86e7-4f0e-9f95-9e0c122c457e}, !- Handle
  Medium Office Infil Quarter On Rule 1,  !- Name
  {09501345-9e3c-442f-b418-b911aae05ceb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da3b953a-92cf-4d96-876e-094faeae33f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da3b953a-92cf-4d96-876e-094faeae33f6}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {44e0721e-809e-4417-9b30-5aed2780f52a}, !- Handle
  Medium Office Infil Quarter On Rule 2,  !- Name
  {09501345-9e3c-442f-b418-b911aae05ceb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b9af0f3-fbd1-4953-b1bd-d71fd21ab83b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b9af0f3-fbd1-4953-b1bd-d71fd21ab83b}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {075ea15f-e7ad-4679-a9fa-7413b7616226}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {091c958f-17d8-4219-af6c-560b7285e671}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {d83b0448-dbf9-47af-81e2-aac485f04bbe}, ! Default Day Schedule Name
  {ed9d51c6-4083-44c0-ba8b-6c9a96f88ccd}, ! Summer Design Day Schedule Name
  {83ab028f-2090-4132-869a-3f54554536d3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d83b0448-dbf9-47af-81e2-aac485f04bbe}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {ed9d51c6-4083-44c0-ba8b-6c9a96f88ccd}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {83ab028f-2090-4132-869a-3f54554536d3}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1476b6ef-0352-4816-918e-bf124be2934a}, !- Handle
  Medium Office Bldg Equip Rule 1,        !- Name
  {091c958f-17d8-4219-af6c-560b7285e671}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95c19049-051f-4d94-a59e-1eed072eb146}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95c19049-051f-4d94-a59e-1eed072eb146}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {99801652-bf77-496b-b497-d649d16cb980}, !- Handle
  Medium Office Bldg Equip Rule 2,        !- Name
  {091c958f-17d8-4219-af6c-560b7285e671}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {147e1a71-9a43-40ae-a60a-55d33ea4b0c3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {147e1a71-9a43-40ae-a60a-55d33ea4b0c3}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {8a2ea539-606f-4233-bd8b-da1fe69490aa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {fe342f43-8c25-47d8-b79a-7778f0ad4506}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d63e9d9e-5172-4660-9ef8-68ff00c2344e}, !- Number of People Schedule Name
  {add15532-a1a4-47e0-b545-79d251193a20}, !- People Activity Level Schedule Name
  {74722631-0bcf-4543-a9c0-2b2006e7920d}, !- Lighting Schedule Name
  {59ea2e02-20d3-4a20-bfd1-8d02abce601f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dfb81a8f-878a-4967-b293-ba96043297c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {25c14a5f-c002-48a5-bbd1-c49e5b0949c6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {74722631-0bcf-4543-a9c0-2b2006e7920d}, ! Handle
  Small Office Bldg Light,                ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  {68121875-0686-4997-b1bf-bbadb4dbc952}, ! Default Day Schedule Name
  {379fa647-6902-4917-87ac-c1e8b9d15e0a}, ! Summer Design Day Schedule Name
  {950221fa-eb01-4f18-a9e6-13f8038afece}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {68121875-0686-4997-b1bf-bbadb4dbc952}, ! Handle
  Small Office Bldg Light Default Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {379fa647-6902-4917-87ac-c1e8b9d15e0a}, ! Handle
  Small Office Bldg Light Summer Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {950221fa-eb01-4f18-a9e6-13f8038afece}, ! Handle
  Small Office Bldg Light Winter Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f2405873-ae06-4d91-9659-b62f85c816ce}, !- Handle
  Small Office Bldg Light Rule 1,         !- Name
  {74722631-0bcf-4543-a9c0-2b2006e7920d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf1f59b9-7b23-4425-9216-465c52a98fd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf1f59b9-7b23-4425-9216-465c52a98fd6}, ! Handle
  Small Office Bldg Light Rule 1 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {8aa9eb06-69e1-4ff5-b3b9-9f2c800a72fe}, !- Handle
  Small Office Bldg Light Rule 2,         !- Name
  {74722631-0bcf-4543-a9c0-2b2006e7920d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4d523a7-66dd-4aac-915f-22db3de6dc9f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4d523a7-66dd-4aac-915f-22db3de6dc9f}, ! Handle
  Small Office Bldg Light Rule 2 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {5b1e1508-4b53-4cf9-9b88-890418298596}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {78708738-13bb-4d8f-a62d-e4444017979b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {d63e9d9e-5172-4660-9ef8-68ff00c2344e}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  {8c2eeb6f-79f9-47f0-a3f6-6b530b0d5527}, ! Default Day Schedule Name
  {631c0fe2-ae47-4a9e-b8a0-9426f1cab9ed}, ! Summer Design Day Schedule Name
  {c216fe72-1a9a-4ccb-8408-c8dddfdbcd7a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c2eeb6f-79f9-47f0-a3f6-6b530b0d5527}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {631c0fe2-ae47-4a9e-b8a0-9426f1cab9ed}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {c216fe72-1a9a-4ccb-8408-c8dddfdbcd7a}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9738bd2c-ed93-4153-91fc-eec74f408618}, !- Handle
  Small Office Bldg Occ Rule 1,           !- Name
  {d63e9d9e-5172-4660-9ef8-68ff00c2344e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e1164cb-c22f-450e-8fb0-cd7121d2b344}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e1164cb-c22f-450e-8fb0-cd7121d2b344}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9c01b9b7-41c6-47a2-8ff8-79d6b61f9718}, !- Handle
  Small Office Bldg Occ Rule 2,           !- Name
  {d63e9d9e-5172-4660-9ef8-68ff00c2344e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e0de0a2-9e0e-46ed-9321-f0d5042ab5b9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e0de0a2-9e0e-46ed-9321-f0d5042ab5b9}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {add15532-a1a4-47e0-b545-79d251193a20}, ! Handle
  Small Office Activity,                  ! Name
  {776d3e42-b71a-4b1c-8d16-599de1748ebc}, ! Schedule Type Limits Name
  {65e0d168-c1cf-4bbe-a8ff-7d8a300ca87b}, ! Default Day Schedule Name
  {720ed0f4-78e0-4cd5-907d-a366ce94e19f}, ! Summer Design Day Schedule Name
  {3e652f1d-f3b1-4723-8414-64c8f4e314f5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {776d3e42-b71a-4b1c-8d16-599de1748ebc}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {65e0d168-c1cf-4bbe-a8ff-7d8a300ca87b}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {776d3e42-b71a-4b1c-8d16-599de1748ebc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {720ed0f4-78e0-4cd5-907d-a366ce94e19f}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {776d3e42-b71a-4b1c-8d16-599de1748ebc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3e652f1d-f3b1-4723-8414-64c8f4e314f5}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {776d3e42-b71a-4b1c-8d16-599de1748ebc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {dfb81a8f-878a-4967-b293-ba96043297c1}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  {dba0101d-c7d7-4659-b4e7-77738cb41bfe}, ! Default Day Schedule Name
  {527d6e98-5fb4-4f95-8d61-d4177fd83839}, ! Summer Design Day Schedule Name
  {09a8d044-2495-43a2-bf36-cb33c2c5d3a6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {dba0101d-c7d7-4659-b4e7-77738cb41bfe}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {527d6e98-5fb4-4f95-8d61-d4177fd83839}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {09a8d044-2495-43a2-bf36-cb33c2c5d3a6}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {f3b9cc37-9164-4222-a30c-cc307f05ed74}, !- Handle
  Small Office Infil Quarter On Rule 1,   !- Name
  {dfb81a8f-878a-4967-b293-ba96043297c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d2876c1-c986-4e18-bf70-f5b255e4824c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d2876c1-c986-4e18-bf70-f5b255e4824c}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {49fef127-157d-40bc-b3b9-5eb30dd7ee45}, !- Handle
  Small Office Infil Quarter On Rule 2,   !- Name
  {dfb81a8f-878a-4967-b293-ba96043297c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2211094c-0f62-433d-adbc-0582aa884bc9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2211094c-0f62-433d-adbc-0582aa884bc9}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {4110d701-164f-4c0c-96f3-f89451c2f7b8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125141276385,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {59ea2e02-20d3-4a20-bfd1-8d02abce601f}, ! Handle
  Small Office Bldg Equip,                ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Default Day Schedule Name
  ,                                       ! Summer Design Day Schedule Name
  ;                                       ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {78144d7b-1aff-45e7-9ca1-4ac28788e03a}, !- Handle
  Small Office Bldg Equip Rule 1,         !- Name
  {59ea2e02-20d3-4a20-bfd1-8d02abce601f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a576aa8-cea9-4e39-8982-05cf4c019148}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a576aa8-cea9-4e39-8982-05cf4c019148}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {f05633e3-59e2-464f-bc8d-00d4103a697d}, !- Handle
  Small Office Bldg Equip Rule 2,         !- Name
  {59ea2e02-20d3-4a20-bfd1-8d02abce601f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6fa96d6a-6e70-4dbf-8865-1273f8d40250}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fa96d6a-6e70-4dbf-8865-1273f8d40250}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {9178bc5d-23e3-4ecc-b7a1-339e698e2e78}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {0f1e8081-9504-40fa-bf58-6e0fa2b5e5a1}, !- Heating Setpoint Temperature Schedule Name
  {9192c2bf-6c5a-4ce7-a167-fa158c586524}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0f1e8081-9504-40fa-bf58-6e0fa2b5e5a1}, ! Handle
  Small Office HtgSetp,                   ! Name
  {9ff846b5-bceb-4a64-ad4f-864ef9bcdcea}, ! Schedule Type Limits Name
  {ebcaaed2-eac1-4f3f-8ca5-a6009f9e47d4}, ! Default Day Schedule Name
  {1686b1c9-3ed8-4961-85f4-177a8b2a8c2d}, ! Summer Design Day Schedule Name
  {85924617-3b68-4f58-b855-96f7ae0e34fc}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9ff846b5-bceb-4a64-ad4f-864ef9bcdcea}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ebcaaed2-eac1-4f3f-8ca5-a6009f9e47d4}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {9ff846b5-bceb-4a64-ad4f-864ef9bcdcea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1686b1c9-3ed8-4961-85f4-177a8b2a8c2d}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {9ff846b5-bceb-4a64-ad4f-864ef9bcdcea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {85924617-3b68-4f58-b855-96f7ae0e34fc}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {9ff846b5-bceb-4a64-ad4f-864ef9bcdcea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {9670cb41-5148-498b-816a-c67214f5cb8b}, !- Handle
  Small Office HtgSetp Rule 1,            !- Name
  {0f1e8081-9504-40fa-bf58-6e0fa2b5e5a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ecafce4-7427-44f7-9f3c-ff273f22e808}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ecafce4-7427-44f7-9f3c-ff273f22e808}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {9ff846b5-bceb-4a64-ad4f-864ef9bcdcea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {9e4bc3a8-adf2-4a81-94ad-b5c0a42ae4c0}, !- Handle
  Small Office HtgSetp Rule 2,            !- Name
  {0f1e8081-9504-40fa-bf58-6e0fa2b5e5a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {977b0956-7f98-468c-b37d-0987cfe601a2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {977b0956-7f98-468c-b37d-0987cfe601a2}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {9ff846b5-bceb-4a64-ad4f-864ef9bcdcea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {9192c2bf-6c5a-4ce7-a167-fa158c586524}, ! Handle
  Small Office ClgSetp,                   ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  {b105788a-be7e-44c9-af88-5af733910cfe}, ! Default Day Schedule Name
  {98cc14fb-5ab0-45e3-b497-073845bf3926}, ! Summer Design Day Schedule Name
  {09dd185b-89c4-4091-a42c-aee5aa5b32c2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b105788a-be7e-44c9-af88-5af733910cfe}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {98cc14fb-5ab0-45e3-b497-073845bf3926}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {09dd185b-89c4-4091-a42c-aee5aa5b32c2}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {165bbfcc-7965-4136-99c1-7255924509f6}, !- Handle
  Small Office ClgSetp Rule 1,            !- Name
  {9192c2bf-6c5a-4ce7-a167-fa158c586524}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a898e6f8-3dd4-4778-ae7c-838eedb3143a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a898e6f8-3dd4-4778-ae7c-838eedb3143a}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {b87d7c7e-1027-4afe-a363-3261af0006d6}, !- Handle
  Small Office ClgSetp Rule 2,            !- Name
  {9192c2bf-6c5a-4ce7-a167-fa158c586524}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07f82ab0-9a24-4d75-aaee-8b1b88ff75e4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07f82ab0-9a24-4d75-aaee-8b1b88ff75e4}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DefaultScheduleSet,
  {2512f836-320c-48d6-8ab2-2f963bcd357c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8dd7d386-2105-4af0-aba6-30151376311a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {2c60f6da-12f1-4781-b983-d624096444c0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8b0f41c3-234a-4e10-b891-df79930ef451}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {b0bc8946-6414-46bd-99ff-e981ac27afe0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {35eb49b9-f0f3-4e25-8d20-b1fc03cc6d16}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {9873f44d-dc91-4ac9-bc39-7a57c5697246}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2bb20f93-1a64-4919-a665-772e73c25d69}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9db509f4-3ce4-4648-a141-5ee756e8d8bd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {b54fc88d-d0dd-4561-bfb8-8b2e99ea54f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {723341f3-4b50-4e59-b5d2-f6807c420469}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {42e9b4a7-01bd-4a1d-bec4-a504331d45c5}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {002e9bfd-8170-4e88-907b-ab061c9c876f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {92669e82-293e-4a9f-90db-8ea079e52ae9}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dc8506f2-f62b-4139-9a1f-c142cf791e4a}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {e6308a92-18d2-488a-8cf9-f3b5837f34b0}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {07a74e81-aac9-47ac-9598-12f2b3fc9b78}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {9b0af200-f817-4016-a119-46eb0ac509a8}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {1a4020b7-fbd1-4dbe-8a5a-f6b7120b77f8}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {8ba3282b-b0a7-43f2-a253-65a00a5ae882}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2bb20f93-1a64-4919-a665-772e73c25d69}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {88647331-81fe-4099-95f3-f46309c5be45}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {79220eb9-dbd2-47ea-8e94-f0b7f377b5ba}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cfc6a4a1-ecbf-40b7-91df-224b147185bf}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e83fecc8-a566-4b3f-96a6-03ecc01af781}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {4c299f26-2a87-42c1-9424-85a8452c5f1c}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {aa350592-bea5-439b-a585-cd123e5dcae0}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0ea936cb-abd8-4064-b662-3bbc1a1b4556}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {50ca171d-2fbe-4771-b571-f6c548f30f57}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {b41562cb-c842-43ec-ab30-d6eb1b2e0e97}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {5434e294-61e3-47df-9baf-c012b2e019ae}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {0b6db5aa-80b5-4d0d-9a9b-882a15ec1aec}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {63a73ab1-400f-4d1f-bf76-53afc5fdcc4e}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {18a79660-1d8d-43c4-b7fd-d485dc25177a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f40cfbdb-4c68-423f-8acf-3d3d61b53e62}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {287da1ab-cc25-49d5-9b68-cfdc4a08ea15}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {3919db15-6c2b-4b67-8bc7-f94ec161ba17}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {05dd414a-f657-4d0c-aa84-dfcd8cb1f669}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1ad25eaf-ac82-4bd1-b3eb-64f545f8ab59}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {1e2024ed-456c-4031-b0d3-e5ca3b621b53}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d30b5c06-774c-4ff1-81d4-51c12fe60606}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {4f71eca8-026c-4480-9af9-10b893bd7fce}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {329315cd-49bd-4f55-91ad-f041dae82677}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {c3a70181-da0b-4a3f-bcc8-18e8149c7042}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2bb20f93-1a64-4919-a665-772e73c25d69}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {97baaeba-d63c-41b6-b606-bb350f5b7ac5}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f49995c7-fa72-4ce3-9805-73b5f63814e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {63fcde11-9492-4b82-bf70-dda3dec9bc24}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6fd43428-c607-4536-bc85-c3668aae68e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {c5e27298-7778-4736-b758-7e4b3f4f158c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {9a196d94-0d52-436c-8d26-a40b0b58cd59}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fa4812a0-7ea1-4d62-a2b2-eaf91b7dd855}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {795d7cc3-cb5b-44f6-83b1-7394b73a9838}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {40130f18-06e9-4623-b868-c208d27990b4}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {411d89df-59ca-474f-91bd-a98a808507c8}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {b04b6dcc-3668-427c-9ff2-a241a9e6caa8}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {37ea0a01-c85d-4a88-afd4-ed60ab461a86}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6c5218cb-fd46-4bb5-976c-a4e1fa994bea}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {da878598-4ec2-4c42-97e9-8864910d4d54}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {15675fa6-8369-4c38-b4a1-b426b034e2b7}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {76d2a237-dbb4-4b42-8fd6-58eb14b3aea8}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {c87917ad-56bd-4450-b5cc-2a659189d73f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {f241ffcd-f69e-4b0d-a570-543e966c9f9b}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a2a79d95-d309-49e7-b162-9c042c5e2243}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {d29b3c19-a88a-46ba-9609-f620981c0e4c}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9ef33c1-f646-4612-abd2-261bb14b13ce}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {8334c8ad-3cc6-463c-aa5a-f208fb7c1bbf}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9126d585-8623-442e-9bf0-0296c7ac651c}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {388bee0e-f560-43d6-a80e-1ef6e2ccfd5b}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbd2a5e8-1e4e-44a4-b443-df26049a64af}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {33b91f3d-487a-47ea-8319-1c946c6d48df}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a10fe5d2-0262-47ea-8939-36e21a78ec6b}, !- Number of People Schedule Name
  {f604ab8e-9ff0-4ebf-9279-9ac0961a8a29}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {a3c564e7-a1bf-4071-ac3a-770c2b5a8ef2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0d83c8c0-8d6a-430f-9d3a-f8596ee3bb9e}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {737e1ce6-31c9-4ceb-8a68-e6ae4c22c7d7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4dd166d4-0255-4abd-a34a-2665bcb5c269}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {fce512ae-a523-4935-9f4c-3811bcf3765b}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {97daa929-ca68-466e-9171-9942d91773f8}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {1e1907ac-87f7-4ce7-a7e0-d8b3474abc2b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1e652c68-24a7-457f-83e6-73013e5302d3}, !- Number of People Schedule Name
  {d5de4fa3-5ed9-4808-8cf5-2494dc6a1ad0}, !- People Activity Level Schedule Name
  {a5b7cacb-ffbe-4ff2-b2c3-223cca98b9d0}, !- Lighting Schedule Name
  {a1b7ada9-49a1-4525-b576-d358c873d1de}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ed55635-6143-4eb4-b038-9f4b88052ebf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5579cde7-6890-4c52-aea2-6708d12a6762}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {83851ca2-0b25-45f2-a8d6-a2dc7ee00d87}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ae73a521-3d0e-43a8-bf05-32a48ba448fc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {7c496c4b-a675-4cc2-8769-9452915e685e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125141276385,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {9239d7ce-cb20-40ad-8417-cb53852aabdc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {7d6ff119-e63c-45a6-9e03-06026341e19a}, !- Heating Setpoint Temperature Schedule Name
  {1a8b1d21-5169-4847-8bb6-20e903e8cb5c}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {e97fa9cf-160b-4bc8-a93c-7c74780799c7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30594bea-7d1a-44d6-8ede-eb754b75cf62}, !- Number of People Schedule Name
  {cea3a36a-7048-4136-954c-bb262f7e7a3e}, !- People Activity Level Schedule Name
  {db6ae773-7466-4461-83e6-320f9e472b74}, !- Lighting Schedule Name
  {091c958f-17d8-4219-af6c-560b7285e671}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {09501345-9e3c-442f-b418-b911aae05ceb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ec577d8b-7d1b-464a-b270-d8d5967b5e40}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {09201e39-dd56-4f77-a8dd-5c092be63957}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0affae16-379f-4aad-8ac9-5bd06f9551ac}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {fe91563a-5be3-4cca-9b49-8364ea4f60d7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {bbc17ac3-616a-4d7e-bd1b-d7dbce6037f1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {1d4bb6f9-95bc-4d1a-b91d-12e3c9b7110b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d63e9d9e-5172-4660-9ef8-68ff00c2344e}, !- Number of People Schedule Name
  {add15532-a1a4-47e0-b545-79d251193a20}, !- People Activity Level Schedule Name
  {74722631-0bcf-4543-a9c0-2b2006e7920d}, !- Lighting Schedule Name
  {59ea2e02-20d3-4a20-bfd1-8d02abce601f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dfb81a8f-878a-4967-b293-ba96043297c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6cc61f71-935d-48ee-bfb3-949fb7cd70fb}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {ae05a9cd-4c51-4da4-97b2-760ce4216c84}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6657a4f1-abcd-473d-a341-d252268c3953}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {af03a52a-a49b-4c7e-9e8c-91caf430ebb0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125141276385,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {9b9f2f95-3a76-4de6-988a-6f7005121371}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {0f1e8081-9504-40fa-bf58-6e0fa2b5e5a1}, !- Heating Setpoint Temperature Schedule Name
  {9192c2bf-6c5a-4ce7-a167-fa158c586524}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultSurfaceConstructions,
  {30e63e9b-277d-4897-9656-a5d72f9e169f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {0660b19b-8352-42ac-a4e8-aec20647b4e9}, !- Wall Construction Name
  {b303e989-f99a-473f-953b-ee4325d811af}; !- Roof Ceiling Construction Name

OS:Construction,
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {dcdb754b-882a-4b7d-ab01-b9ba5c802cd9}, !- Surface Rendering Name
  {82096c86-daf3-4d1e-b2b4-eb1148f8889a}, !- Layer 1
  {d67fc3ae-34ec-41a6-b7d6-62c3d0c3152e}; !- Layer 2

OS:StandardsInformation:Construction,
  {85af9a50-f9a4-4f02-8169-2dcf4e675714}, !- Handle
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {82096c86-daf3-4d1e-b2b4-eb1148f8889a}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d67fc3ae-34ec-41a6-b7d6-62c3d0c3152e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {0660b19b-8352-42ac-a4e8-aec20647b4e9}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  {cda700ca-e85c-4e8a-abb7-3a3cec1e8192}, !- Surface Rendering Name
  {24b2d65d-04e7-436f-b8f4-0cb9d75332de}, !- Layer 1
  {7752db18-0b67-4f06-9d87-cd618c87ca4b}, !- Layer 2
  {10d0b6c7-e0b1-4081-8f91-a92c248157c1}, !- Layer 3
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; !- Layer 4

OS:StandardsInformation:Construction,
  {19a0238a-481a-419d-b57d-2c74cd193e0e}, !- Handle
  {0660b19b-8352-42ac-a4e8-aec20647b4e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {24b2d65d-04e7-436f-b8f4-0cb9d75332de}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {7752db18-0b67-4f06-9d87-cd618c87ca4b}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {10d0b6c7-e0b1-4081-8f91-a92c248157c1}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Construction,
  {b303e989-f99a-473f-953b-ee4325d811af}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {71d77153-d44e-4692-8906-379e06e61694}, !- Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, !- Layer 1
  {e6e3ac32-043d-4952-9f42-ab19c4a3fd36}, !- Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; !- Layer 3

OS:StandardsInformation:Construction,
  {ad0accbc-78e7-44af-a8f9-c3d1b88e3c04}, !- Handle
  {b303e989-f99a-473f-953b-ee4325d811af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ae93e15c-eec4-4527-94a5-a704322e5893}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e6e3ac32-043d-4952-9f42-ab19c4a3fd36}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {17023456-d861-42e2-9c08-4662a99e824c}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {5896e0d4-36cb-4650-a178-b60ccb039a34}, !- Handle
  Default Surface Constructions 2,        !- Name
  {271591b2-5861-49e7-9174-f47225cec4dc}, !- Floor Construction Name
  {98c99de8-7684-4c85-bfa6-3be48f419377}, !- Wall Construction Name
  {6a99f0ef-ccbb-4503-b214-e9e1b27a26bc}; !- Roof Ceiling Construction Name

OS:Construction,
  {271591b2-5861-49e7-9174-f47225cec4dc}, !- Handle
  Interior Floor,                         !- Name
  {1b8fd11e-63a9-46ac-b91d-345c411d55f4}, !- Surface Rendering Name
  {d7ee50f7-8438-4d27-b4cd-29af7cb9a1e1}, !- Layer 1
  {d0880be4-9282-42b1-91f9-1da228e21c16}, !- Layer 2
  {f23c1b5b-7440-40fd-ae2f-f80789b50693}; !- Layer 3

OS:StandardsInformation:Construction,
  {19967bd7-418a-48cf-a2a7-bd523474d1f6}, !- Handle
  {271591b2-5861-49e7-9174-f47225cec4dc}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d7ee50f7-8438-4d27-b4cd-29af7cb9a1e1}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {d0880be4-9282-42b1-91f9-1da228e21c16}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {f23c1b5b-7440-40fd-ae2f-f80789b50693}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {98c99de8-7684-4c85-bfa6-3be48f419377}, !- Handle
  Interior Wall,                          !- Name
  {8a9eece8-9ba0-477f-9142-25d79cf23941}, !- Surface Rendering Name
  {38413f8b-79ac-4967-8253-4953ab17e774}, !- Layer 1
  {5786c1a6-659d-446a-952f-ac1829bdf1c8}, !- Layer 2
  {38413f8b-79ac-4967-8253-4953ab17e774}; !- Layer 3

OS:StandardsInformation:Construction,
  {06ba848d-2935-42e0-9d95-6232fc8c91f4}, !- Handle
  {98c99de8-7684-4c85-bfa6-3be48f419377}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {38413f8b-79ac-4967-8253-4953ab17e774}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {5786c1a6-659d-446a-952f-ac1829bdf1c8}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {6a99f0ef-ccbb-4503-b214-e9e1b27a26bc}, !- Handle
  Interior Ceiling,                       !- Name
  {28c0d13f-2528-45f0-aba8-f0665e29b907}, !- Surface Rendering Name
  {f23c1b5b-7440-40fd-ae2f-f80789b50693}, !- Layer 1
  {d0880be4-9282-42b1-91f9-1da228e21c16}, !- Layer 2
  {d7ee50f7-8438-4d27-b4cd-29af7cb9a1e1}; !- Layer 3

OS:StandardsInformation:Construction,
  {3c846bd8-cb16-43d6-bfe1-f7d39c791d46}, !- Handle
  {6a99f0ef-ccbb-4503-b214-e9e1b27a26bc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fa7e7388-65ea-4ae0-b369-554f8010788d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Wall Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {72bcee75-1665-433c-9f96-395b3b7089d3}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {042fa81d-5711-4abd-9a4c-04c02c3f5066}, !- Fixed Window Construction Name
  {042fa81d-5711-4abd-9a4c-04c02c3f5066}, !- Operable Window Construction Name
  {61f77ffc-3e30-4c01-b84b-424feef0cde4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Tubular Daylight Dome Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {042fa81d-5711-4abd-9a4c-04c02c3f5066}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {c5a3b9f0-2481-4451-a9fc-5806adc7e362}, !- Surface Rendering Name
  {87242f94-199a-4b62-912d-8b36c03e0f87}; !- Layer 1

OS:StandardsInformation:Construction,
  {135e26e0-fceb-4b24-b295-1e5857178371}, !- Handle
  {042fa81d-5711-4abd-9a4c-04c02c3f5066}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {87242f94-199a-4b62-912d-8b36c03e0f87}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Construction,
  {61f77ffc-3e30-4c01-b84b-424feef0cde4}, !- Handle
  Exterior Door,                          !- Name
  {6460b0f1-f163-44f7-b84d-07f9a4ddb1a9}, !- Surface Rendering Name
  {ded69bb6-4c29-4178-9747-c602acadd635}, !- Layer 1
  {d5afb478-212b-4476-a9f3-c38c4fa61959}; !- Layer 2

OS:StandardsInformation:Construction,
  {a36b6b18-ffc6-428e-add6-cba99da2bfce}, !- Handle
  {61f77ffc-3e30-4c01-b84b-424feef0cde4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ded69bb6-4c29-4178-9747-c602acadd635}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d5afb478-212b-4476-a9f3-c38c4fa61959}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Handle
  Interior Window,                        !- Name
  {faf69ded-cbc2-40f1-8e76-a51fa355e48f}, !- Surface Rendering Name
  {0ad619c6-faa8-4252-9ab4-8fc1527ca755}; !- Layer 1

OS:StandardsInformation:Construction,
  {fad400c7-de95-4678-a31a-72d31734b53f}, !- Handle
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0ad619c6-faa8-4252-9ab4-8fc1527ca755}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {8658e8c2-0d7e-43c7-86bd-e5669a0fa7d1}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Fixed Window Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Operable Window Construction Name
  {1b515461-09f8-40f3-824b-7011d3e1adec}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1b515461-09f8-40f3-824b-7011d3e1adec}, !- Handle
  Interior Door,                          !- Name
  {4f5de035-a725-4db6-ac55-153011569788}, !- Surface Rendering Name
  {aca8abf6-4f0f-4c7f-ae6c-4a99b7bcab81}; !- Layer 1

OS:StandardsInformation:Construction,
  {a11a7372-f239-4ceb-aa7c-71f994a8bcb0}, !- Handle
  {1b515461-09f8-40f3-824b-7011d3e1adec}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {aca8abf6-4f0f-4c7f-ae6c-4a99b7bcab81}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b1e279ad-a496-48ed-8e94-788b18d28e3b}, !- Handle
  Interior Partition,                     !- Name
  {6516fd9e-93c0-40f8-b88c-99e34ba2b400}, !- Surface Rendering Name
  {aca8abf6-4f0f-4c7f-ae6c-4a99b7bcab81}; !- Layer 1

OS:StandardsInformation:Construction,
  {203ff229-aac5-4e7c-a4dc-78d47760b6ce}, !- Handle
  {b1e279ad-a496-48ed-8e94-788b18d28e3b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {453d5ece-d27d-4c6c-aaee-b5605478618a}, !- Handle
  Default Surface Constructions 4,        !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {6c093d41-dea9-45ff-b1c2-4d2e8531f2a3}, !- Wall Construction Name
  {cd3d0c95-77c0-4ae7-a555-02beefc4535c}; !- Roof Ceiling Construction Name

OS:Construction,
  {6c093d41-dea9-45ff-b1c2-4d2e8531f2a3}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  {52135792-7431-4881-878b-924b12b5bbcc}, !- Surface Rendering Name
  {24b2d65d-04e7-436f-b8f4-0cb9d75332de}, !- Layer 1
  {7752db18-0b67-4f06-9d87-cd618c87ca4b}, !- Layer 2
  {f35ebbde-147d-4cfe-accc-5c0b8c35400d}, !- Layer 3
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; !- Layer 4

OS:StandardsInformation:Construction,
  {da4415f7-0596-4337-94ad-7ad599ae7e0a}, !- Handle
  {6c093d41-dea9-45ff-b1c2-4d2e8531f2a3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f35ebbde-147d-4cfe-accc-5c0b8c35400d}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cd3d0c95-77c0-4ae7-a555-02beefc4535c}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {e69463e0-0064-4c8c-ab45-d3a8e1d3473f}, !- Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, !- Layer 1
  {a126c162-5290-4075-883f-934b7711312d}, !- Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; !- Layer 3

OS:StandardsInformation:Construction,
  {9a73045e-6fb9-4094-ad71-0dfd731f8ee9}, !- Handle
  {cd3d0c95-77c0-4ae7-a555-02beefc4535c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {a126c162-5290-4075-883f-934b7711312d}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {4ca7a3a0-b1cc-4ffa-8a18-b31280515730}, !- Handle
  Default Surface Constructions 5,        !- Name
  {271591b2-5861-49e7-9174-f47225cec4dc}, !- Floor Construction Name
  {98c99de8-7684-4c85-bfa6-3be48f419377}, !- Wall Construction Name
  {6a99f0ef-ccbb-4503-b214-e9e1b27a26bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {109322a2-d2f3-4a2b-b5e1-e08bad0b3be4}, !- Handle
  Default Surface Constructions 6,        !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Wall Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f53ff745-3291-44f3-a774-276a040d15bf}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {3490820e-cf17-4c81-b0a8-b474e876add2}, !- Fixed Window Construction Name
  {3490820e-cf17-4c81-b0a8-b474e876add2}, !- Operable Window Construction Name
  {61f77ffc-3e30-4c01-b84b-424feef0cde4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Tubular Daylight Dome Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3490820e-cf17-4c81-b0a8-b474e876add2}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  {98b9cac5-40dd-437e-bbac-6bba150cd352}, !- Surface Rendering Name
  {9cea48d1-d3dc-48db-a024-26985d731ebf}; !- Layer 1

OS:StandardsInformation:Construction,
  {97d38fb6-7850-42eb-8b9c-476b8837cbf2}, !- Handle
  {3490820e-cf17-4c81-b0a8-b474e876add2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9cea48d1-d3dc-48db-a024-26985d731ebf}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {c770ad15-37ad-46a2-a829-4b2cfa4dcf64}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Fixed Window Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Operable Window Construction Name
  {1b515461-09f8-40f3-824b-7011d3e1adec}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9a5793de-9d0f-4402-9a3a-5bc3b108bbf0}, !- Handle
  Default Surface Constructions 7,        !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {7625341a-41e9-416f-8c18-b67c3f54522b}, !- Wall Construction Name
  {cd3d0c95-77c0-4ae7-a555-02beefc4535c}; !- Roof Ceiling Construction Name

OS:Construction,
  {7625341a-41e9-416f-8c18-b67c3f54522b}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {a36afafb-a1e6-465c-a21b-68f9e2cb7771}, !- Surface Rendering Name
  {24b2d65d-04e7-436f-b8f4-0cb9d75332de}, !- Layer 1
  {7752db18-0b67-4f06-9d87-cd618c87ca4b}, !- Layer 2
  {422bf6f8-18c1-449f-893f-d72933dd69d6}, !- Layer 3
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; !- Layer 4

OS:StandardsInformation:Construction,
  {696f82ab-b9a3-4463-9a27-9dd21c60766e}, !- Handle
  {7625341a-41e9-416f-8c18-b67c3f54522b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {422bf6f8-18c1-449f-893f-d72933dd69d6}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d89f8e44-484a-4a7b-b48f-aa994dfaf5ad}, !- Handle
  Default Surface Constructions 8,        !- Name
  {271591b2-5861-49e7-9174-f47225cec4dc}, !- Floor Construction Name
  {98c99de8-7684-4c85-bfa6-3be48f419377}, !- Wall Construction Name
  {6a99f0ef-ccbb-4503-b214-e9e1b27a26bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3395c2e7-a99d-4d8c-ad52-1609ef48e2c8}, !- Handle
  Default Surface Constructions 9,        !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Wall Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ea9e4b15-5b14-4c02-8ca8-2ab0153c6b99}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {2f814dd2-463d-41c5-9400-201fac14f661}, !- Fixed Window Construction Name
  {2f814dd2-463d-41c5-9400-201fac14f661}, !- Operable Window Construction Name
  {61f77ffc-3e30-4c01-b84b-424feef0cde4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Tubular Daylight Dome Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2f814dd2-463d-41c5-9400-201fac14f661}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {899425d3-221d-471c-b32b-b91d42d0e86d}, !- Surface Rendering Name
  {2b113be3-fe34-4952-8621-213763062aa3}; !- Layer 1

OS:StandardsInformation:Construction,
  {8c427b63-e6f3-4049-999a-479fac54f0c6}, !- Handle
  {2f814dd2-463d-41c5-9400-201fac14f661}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2b113be3-fe34-4952-8621-213763062aa3}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {d317f830-988e-4016-80f5-91b022b01234}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Fixed Window Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Operable Window Construction Name
  {1b515461-09f8-40f3-824b-7011d3e1adec}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {113eb042-3ead-4d10-92c6-e194b13602d2}, !- Handle
  Default Surface Constructions 10,       !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {6c3028cf-7337-48c2-990f-684ccc945705}, !- Wall Construction Name
  {cd3d0c95-77c0-4ae7-a555-02beefc4535c}; !- Roof Ceiling Construction Name

OS:Construction,
  {6c3028cf-7337-48c2-990f-684ccc945705}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  {faa2e2a6-f5c4-4690-b20d-820b1b4d532e}, !- Surface Rendering Name
  {24b2d65d-04e7-436f-b8f4-0cb9d75332de}, !- Layer 1
  {7752db18-0b67-4f06-9d87-cd618c87ca4b}, !- Layer 2
  {f8a06760-d1d3-4f39-bd8c-fec6a1ec1781}, !- Layer 3
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; !- Layer 4

OS:StandardsInformation:Construction,
  {a513cb17-ed66-41be-91c2-3a76aedc873e}, !- Handle
  {6c3028cf-7337-48c2-990f-684ccc945705}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f8a06760-d1d3-4f39-bd8c-fec6a1ec1781}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {b881cd53-ad1b-4123-a073-1e034741bf8e}, !- Handle
  Default Surface Constructions 11,       !- Name
  {271591b2-5861-49e7-9174-f47225cec4dc}, !- Floor Construction Name
  {98c99de8-7684-4c85-bfa6-3be48f419377}, !- Wall Construction Name
  {6a99f0ef-ccbb-4503-b214-e9e1b27a26bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bbd1a1e3-b75b-42ca-9dc6-32fbf0e1d137}, !- Handle
  Default Surface Constructions 12,       !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Wall Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c5685fe-37d8-41a5-b758-6efbcb92ccaf}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {dda5d159-36c0-4a53-9f4c-ac0d61da0fab}, !- Fixed Window Construction Name
  {dda5d159-36c0-4a53-9f4c-ac0d61da0fab}, !- Operable Window Construction Name
  {61f77ffc-3e30-4c01-b84b-424feef0cde4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Tubular Daylight Dome Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dda5d159-36c0-4a53-9f4c-ac0d61da0fab}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {7dbce466-1b5e-428c-bc05-bbda56ad3e1e}, !- Surface Rendering Name
  {7dc0bb86-d0b4-430b-bac1-e5769e52e10a}; !- Layer 1

OS:StandardsInformation:Construction,
  {dad2201b-a840-4700-baed-6c4195bb1938}, !- Handle
  {dda5d159-36c0-4a53-9f4c-ac0d61da0fab}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {7dc0bb86-d0b4-430b-bac1-e5769e52e10a}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ba293874-f367-408c-bd10-55f87eaa6a90}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Fixed Window Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Operable Window Construction Name
  {1b515461-09f8-40f3-824b-7011d3e1adec}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fda388bd-c886-4200-8510-886a22eb2d6a}, !- Handle
  Default Surface Constructions 13,       !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {968cc8cc-6c2e-4e92-9024-c0cea015553c}, !- Wall Construction Name
  {cd3d0c95-77c0-4ae7-a555-02beefc4535c}; !- Roof Ceiling Construction Name

OS:Construction,
  {968cc8cc-6c2e-4e92-9024-c0cea015553c}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {da21058c-fd79-4342-9f56-76bd230f2d99}, !- Surface Rendering Name
  {24b2d65d-04e7-436f-b8f4-0cb9d75332de}, !- Layer 1
  {7752db18-0b67-4f06-9d87-cd618c87ca4b}, !- Layer 2
  {82aed144-2227-4125-b271-ee9997ae3534}, !- Layer 3
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; !- Layer 4

OS:StandardsInformation:Construction,
  {e8064282-5442-404e-84a8-356e1137c044}, !- Handle
  {968cc8cc-6c2e-4e92-9024-c0cea015553c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {82aed144-2227-4125-b271-ee9997ae3534}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0a265661-db3e-4dc6-9ce9-fba9d4f437c5}, !- Handle
  Default Surface Constructions 14,       !- Name
  {271591b2-5861-49e7-9174-f47225cec4dc}, !- Floor Construction Name
  {98c99de8-7684-4c85-bfa6-3be48f419377}, !- Wall Construction Name
  {6a99f0ef-ccbb-4503-b214-e9e1b27a26bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c6e19125-d3e9-4742-bd6d-54e97ef5bc27}, !- Handle
  Default Surface Constructions 15,       !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Wall Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0a0ffa51-989b-4601-ac19-37380b235f43}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {dda5d159-36c0-4a53-9f4c-ac0d61da0fab}, !- Fixed Window Construction Name
  {dda5d159-36c0-4a53-9f4c-ac0d61da0fab}, !- Operable Window Construction Name
  {61f77ffc-3e30-4c01-b84b-424feef0cde4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Tubular Daylight Dome Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a78079dd-349e-4d59-9394-c10ec5b187ea}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Fixed Window Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Operable Window Construction Name
  {1b515461-09f8-40f3-824b-7011d3e1adec}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {aca9f5c0-8a79-403b-b5d0-3e655da58d10}, !- Handle
  Default Surface Constructions 16,       !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {c8e5e6b9-708a-4bf5-b1e5-0261409584be}, !- Wall Construction Name
  {696811d7-189f-4f39-a3f8-8135713088a6}; !- Roof Ceiling Construction Name

OS:Construction,
  {c8e5e6b9-708a-4bf5-b1e5-0261409584be}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  {d5ff5966-a650-45c6-b5f2-a9b678a8eb82}, !- Surface Rendering Name
  {24b2d65d-04e7-436f-b8f4-0cb9d75332de}, !- Layer 1
  {7752db18-0b67-4f06-9d87-cd618c87ca4b}, !- Layer 2
  {93982c04-7062-41a6-bd8a-142220d1b065}, !- Layer 3
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; !- Layer 4

OS:StandardsInformation:Construction,
  {07d857ca-888f-404c-84b2-053c7d990186}, !- Handle
  {c8e5e6b9-708a-4bf5-b1e5-0261409584be}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {93982c04-7062-41a6-bd8a-142220d1b065}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {696811d7-189f-4f39-a3f8-8135713088a6}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  {059970dd-fef5-4ffd-b638-eb40ddc04801}, !- Surface Rendering Name
  {04146ce8-535c-4009-9930-026e7e6fed8d}, !- Layer 1
  {0fc7bee8-98d8-4da8-839a-c7271f501d99}; !- Layer 2

OS:StandardsInformation:Construction,
  {5d489b26-5d0c-4e4e-81a5-35f3b8860a26}, !- Handle
  {696811d7-189f-4f39-a3f8-8135713088a6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {04146ce8-535c-4009-9930-026e7e6fed8d}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {0fc7bee8-98d8-4da8-839a-c7271f501d99}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {b71b0d6c-2743-44ed-8439-27fd803d57eb}, !- Handle
  Default Surface Constructions 17,       !- Name
  {271591b2-5861-49e7-9174-f47225cec4dc}, !- Floor Construction Name
  {98c99de8-7684-4c85-bfa6-3be48f419377}, !- Wall Construction Name
  {6a99f0ef-ccbb-4503-b214-e9e1b27a26bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {966bc642-910b-4617-9856-83ac4316c023}, !- Handle
  Default Surface Constructions 18,       !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Wall Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {44e8b9e0-54eb-4f51-9a1f-289221dce406}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {ab499e8f-104a-4a5c-8cae-b6fef3863ea1}, !- Fixed Window Construction Name
  {ab499e8f-104a-4a5c-8cae-b6fef3863ea1}, !- Operable Window Construction Name
  {61f77ffc-3e30-4c01-b84b-424feef0cde4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Tubular Daylight Dome Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ab499e8f-104a-4a5c-8cae-b6fef3863ea1}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  {97649de8-1a13-4d16-a6a5-d68c0bd4e9c7}, !- Surface Rendering Name
  {313b4f05-81c5-4d09-b6bc-daf068b7da98}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c64e45c-87aa-499d-8635-80740f906a78}, !- Handle
  {ab499e8f-104a-4a5c-8cae-b6fef3863ea1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {313b4f05-81c5-4d09-b6bc-daf068b7da98}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {930bda5a-61a5-440e-9e87-0334cfc8544b}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Fixed Window Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Operable Window Construction Name
  {1b515461-09f8-40f3-824b-7011d3e1adec}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7d2c7316-0280-42cb-a047-7c854a628cd3}, !- Handle
  Default Surface Constructions 19,       !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {c16ddc59-c644-4550-9f76-bc1afdcfc06a}, !- Wall Construction Name
  {48497420-b405-4b27-ac9c-9d662e5a18da}; !- Roof Ceiling Construction Name

OS:Construction,
  {c16ddc59-c644-4550-9f76-bc1afdcfc06a}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  {22c7371c-c4a8-46b7-8d59-a0e7b3def762}, !- Surface Rendering Name
  {24b2d65d-04e7-436f-b8f4-0cb9d75332de}, !- Layer 1
  {7752db18-0b67-4f06-9d87-cd618c87ca4b}, !- Layer 2
  {09a87435-4600-4455-ad61-2a263835a731}, !- Layer 3
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; !- Layer 4

OS:StandardsInformation:Construction,
  {446ae508-6288-414b-9987-bb11c927a251}, !- Handle
  {c16ddc59-c644-4550-9f76-bc1afdcfc06a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {09a87435-4600-4455-ad61-2a263835a731}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {48497420-b405-4b27-ac9c-9d662e5a18da}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {7b2bf8b7-383c-47be-b538-4554bc607e47}, !- Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, !- Layer 1
  {fe1a4565-641e-46c8-bf36-286a5f63b509}, !- Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; !- Layer 3

OS:StandardsInformation:Construction,
  {dfeebdb3-99c5-4559-a8d4-b348f4a8bd90}, !- Handle
  {48497420-b405-4b27-ac9c-9d662e5a18da}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {fe1a4565-641e-46c8-bf36-286a5f63b509}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ff15b7fa-3360-4444-887a-827cae11717c}, !- Handle
  Default Surface Constructions 20,       !- Name
  {271591b2-5861-49e7-9174-f47225cec4dc}, !- Floor Construction Name
  {98c99de8-7684-4c85-bfa6-3be48f419377}, !- Wall Construction Name
  {6a99f0ef-ccbb-4503-b214-e9e1b27a26bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cdbb1af0-db8f-4f73-9b88-5d125b79d929}, !- Handle
  Default Surface Constructions 21,       !- Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Floor Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}, !- Wall Construction Name
  {a5546b0b-8962-4d12-ad72-87a25d8f4b88}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d5824da1-f7c8-477f-914c-383690c740c0}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {fcfedb43-58a7-4787-9040-1f3e925eaf84}, !- Fixed Window Construction Name
  {fcfedb43-58a7-4787-9040-1f3e925eaf84}, !- Operable Window Construction Name
  {61f77ffc-3e30-4c01-b84b-424feef0cde4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Tubular Daylight Dome Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fcfedb43-58a7-4787-9040-1f3e925eaf84}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {9ad98c2b-77de-40ed-b769-b24c0ecf96f1}, !- Surface Rendering Name
  {c3b3167d-e6b9-4c59-b932-3e40820a8031}; !- Layer 1

OS:StandardsInformation:Construction,
  {b1c178de-d766-4838-a239-538c8f688975}, !- Handle
  {fcfedb43-58a7-4787-9040-1f3e925eaf84}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c3b3167d-e6b9-4c59-b932-3e40820a8031}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {c23ca193-31a1-45d7-b658-11130ec8bc7d}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Fixed Window Construction Name
  {567703e7-6221-4f98-a671-1a1243d1780e}, !- Operable Window Construction Name
  {1b515461-09f8-40f3-824b-7011d3e1adec}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Facility,
  {c8b3a977-933b-4bce-9bf5-817de9e15b01}; !- Handle

OS:Rendering:Color,
  {7c3d4e70-5684-4e4b-8b9f-099c3ec8de50}, !- Handle
  Rendering Color 1,                      !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6996a1d-d0bb-4112-9aa0-1e77883d706b}, !- Handle
  Rendering Color 2,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e69463e0-0064-4c8c-ab45-d3a8e1d3473f}, !- Handle
  Rendering Color 3,                      !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faf69ded-cbc2-40f1-8e76-a51fa355e48f}, !- Handle
  Rendering Color 4,                      !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b20747b5-3c5f-435a-acb3-c4a995add05e}, !- Handle
  Rendering Color 5,                      !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28c0d13f-2528-45f0-aba8-f0665e29b907}, !- Handle
  Rendering Color 6,                      !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25e667cb-3da8-4ded-92cc-90ef5f927c30}, !- Handle
  Rendering Color 7,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b2bf8b7-383c-47be-b538-4554bc607e47}, !- Handle
  Rendering Color 8,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7214d5f-d2a3-422a-9724-c0360b69d658}, !- Handle
  Rendering Color 9,                      !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eca02b7-5abc-4a58-8d28-e583cedd30f5}, !- Handle
  Rendering Color 10,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faa2e2a6-f5c4-4690-b20d-820b1b4d532e}, !- Handle
  Rendering Color 11,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77e0ef2a-36c0-4a77-8baf-8ea6f8cbb821}, !- Handle
  Rendering Color 12,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {da21058c-fd79-4342-9f56-76bd230f2d99}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35e3dcfd-ae22-4bc3-bd67-eac0501a6e74}, !- Handle
  Rendering Color 14,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b80ea0c-f822-424b-935c-bc2d57995003}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d555d3cc-db27-40c0-b5cf-e84d71622aed}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e68088aa-6738-4ca0-8691-8519b2f5b9dd}, !- Handle
  Rendering Color 17,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5a3b9f0-2481-4451-a9fc-5806adc7e362}, !- Handle
  Rendering Color 18,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {085f5460-ce50-4955-bfa2-8959d5699cc6}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6516fd9e-93c0-40f8-b88c-99e34ba2b400}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09455ad6-58cc-4192-878a-6cdface3eeca}, !- Handle
  Rendering Color 21,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8502dd6-2e1c-4b73-8843-34500ae7824b}, !- Handle
  Rendering Color 22,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5ff5966-a650-45c6-b5f2-a9b678a8eb82}, !- Handle
  Rendering Color 23,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {22c7371c-c4a8-46b7-8d59-a0e7b3def762}, !- Handle
  Rendering Color 24,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {46965aa5-b465-4142-a551-87e2f967ab1f}, !- Handle
  Rendering Color 25,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {42d6f629-92be-4607-87fb-483dd51fe34e}, !- Handle
  Rendering Color 26,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42326f10-a15f-4767-84cd-88642db47540}, !- Handle
  Rendering Color 27,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97649de8-1a13-4d16-a6a5-d68c0bd4e9c7}, !- Handle
  Rendering Color 28,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98b9cac5-40dd-437e-bbac-6bba150cd352}, !- Handle
  Rendering Color 29,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0af5ef5-b88b-438d-9018-93d261adfc27}, !- Handle
  Rendering Color 30,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {52135792-7431-4881-878b-924b12b5bbcc}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d33ddbe-8ad8-486f-accb-64d643c245a3}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e922938d-8b10-451d-849c-2218ced66edd}, !- Handle
  Rendering Color 33,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcdb754b-882a-4b7d-ab01-b9ba5c802cd9}, !- Handle
  Rendering Color 34,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {059970dd-fef5-4ffd-b638-eb40ddc04801}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {71d77153-d44e-4692-8906-379e06e61694}, !- Handle
  Rendering Color 36,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7dbce466-1b5e-428c-bc05-bbda56ad3e1e}, !- Handle
  Rendering Color 37,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57401af6-da4d-4db4-912c-90352b5676a7}, !- Handle
  Rendering Color 38,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ad72338-75fd-4de9-8c72-0db3dec5b4df}, !- Handle
  Rendering Color 39,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cda700ca-e85c-4e8a-abb7-3a3cec1e8192}, !- Handle
  Rendering Color 40,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0902f06d-87df-4598-b486-73cc9e43af27}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a9eece8-9ba0-477f-9142-25d79cf23941}, !- Handle
  Rendering Color 42,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {206c38bf-f83d-4fed-9568-23efecbc5234}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f52bb2a-0e4f-4af9-9c7b-0214ac78ea8d}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d7e5951-959d-42c7-88c7-acb1d5f34b2a}, !- Handle
  Rendering Color 45,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a68db3f9-7f8c-434b-9193-fdad9344c25c}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4f5de035-a725-4db6-ac55-153011569788}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {899425d3-221d-471c-b32b-b91d42d0e86d}, !- Handle
  Rendering Color 48,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2feeb704-7983-4014-916a-24de959720bd}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ad98c2b-77de-40ed-b769-b24c0ecf96f1}, !- Handle
  Rendering Color 50,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56c7e6ef-b9da-4cf0-955f-44af834faa2f}, !- Handle
  Rendering Color 51,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9446cd68-f827-4d6e-8e0e-51d32ba34b26}, !- Handle
  Rendering Color 52,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a36afafb-a1e6-465c-a21b-68f9e2cb7771}, !- Handle
  Rendering Color 53,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {969181be-1645-4b36-8b6b-e483af0cd45e}, !- Handle
  Rendering Color 54,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5c2317c4-cf0a-473d-8f4b-547a1c5c5580}, !- Handle
  Rendering Color 55,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6460b0f1-f163-44f7-b84d-07f9a4ddb1a9}, !- Handle
  Rendering Color 56,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b8fd11e-63a9-46ac-b91d-345c411d55f4}, !- Handle
  Rendering Color 57,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.06705,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ec4d88ee-5ae9-462a-b71b-8f8d61c3243a}; !- Group Rendering Name

OS:BuildingStory,
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.06705,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {69203df9-b8f4-4f15-b07f-541b8c851aac}; !- Group Rendering Name

OS:Space,
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Handle
  L1-ES_apt,                              !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.2375999999999,                       !- X Origin {m}
  14.614525,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Building Story Name
  {19b1187e-83c0-4115-96ba-5749e5f28850}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {917eb9e9-fc4f-4cd3-8edc-f7b91fbb5fea}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 8.55027499999999, 0,            !- X,Y,Z Vertex 1 {m}
  6.7056, -14.614525, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -14.614525, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -12.176125, 0,                       !- X,Y,Z Vertex 4 {m}
  -0.6096, -12.176125, 0,                 !- X,Y,Z Vertex 5 {m}
  -0.6096, -8.80427499999999, 0,          !- X,Y,Z Vertex 6 {m}
  0, -8.80427499999999, 0,                !- X,Y,Z Vertex 7 {m}
  0, 8.55027499999999, 0;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d36cb3d7-5339-43d6-b3e0-227518243016}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5b0af2-9dc7-419f-9667-660129de4a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.55027499999999, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 8.55027499999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d79ad2-e60c-4290-9eed-b8a205e66e4f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78919e40-b836-4153-a87e-590376529611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 8.55027499999999, 3.06705,      !- X,Y,Z Vertex 1 {m}
  0.6096, 8.55027499999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, 8.55027499999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.55027499999999, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {512ace2b-5b1c-4136-8fd8-10b400c03f7b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 8.55027499999999, 3.06705,      !- X,Y,Z Vertex 1 {m}
  6.7056, 8.55027499999999, 0,            !- X,Y,Z Vertex 2 {m}
  0.6096, 8.55027499999999, 0,            !- X,Y,Z Vertex 3 {m}
  0.6096, 8.55027499999999, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19111683-c3f2-4baa-8c52-8751afaebb50}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -14.614525, 3.06705,            !- X,Y,Z Vertex 1 {m}
  6.7056, -14.614525, 0,                  !- X,Y,Z Vertex 2 {m}
  6.7056, 8.55027499999999, 0,            !- X,Y,Z Vertex 3 {m}
  6.7056, 8.55027499999999, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9530896-1af0-4eda-b1de-c16b58f6e95a}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.614525, 3.06705,                 !- X,Y,Z Vertex 1 {m}
  0, -14.614525, 0,                       !- X,Y,Z Vertex 2 {m}
  6.7056, -14.614525, 0,                  !- X,Y,Z Vertex 3 {m}
  6.7056, -14.614525, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67f72f63-675e-4e77-b248-310a38467713}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.176125, 3.06705,                 !- X,Y,Z Vertex 1 {m}
  0, -12.176125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -14.614525, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -14.614525, 3.06705;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da36e19d-6998-4d4e-a827-9f49be1d12ab}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, -12.176125, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -0.6096, -12.176125, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -12.176125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -12.176125, 3.06705;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d1fa09a-b07b-44e1-9cc5-63c0f6218537}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, -8.80427499999999, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -0.6096, -8.80427499999999, 0,          !- X,Y,Z Vertex 2 {m}
  -0.6096, -12.176125, 0,                 !- X,Y,Z Vertex 3 {m}
  -0.6096, -12.176125, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dce7f19-83ea-4682-b831-67dbf9e1ff1b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fbd18de-1fa1-4eef-8a0c-defbb38dba1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.80427499999999, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -8.80427499999999, 0,                !- X,Y,Z Vertex 2 {m}
  -0.6096, -8.80427499999999, 0,          !- X,Y,Z Vertex 3 {m}
  -0.6096, -8.80427499999999, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a04b43-7552-4c5f-94d0-5d1be596848c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d776b18d-c0b2-497f-8bd0-645375d55dac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.80427499999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.80427499999999, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbb080b-777c-4034-a7d2-3ee24bc05ca0}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f4c4c60-f95e-43e4-b415-35de03808d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -14.614525, 3.06705,            !- X,Y,Z Vertex 1 {m}
  6.7056, 8.55027499999999, 3.06705,      !- X,Y,Z Vertex 2 {m}
  4.8768000000002, 8.55027499999999, 3.06705, !- X,Y,Z Vertex 3 {m}
  4.8768000000002, 8.410575, 3.06705,     !- X,Y,Z Vertex 4 {m}
  0, 8.410575, 3.06705,                   !- X,Y,Z Vertex 5 {m}
  0, -8.80427499999999, 3.06705,          !- X,Y,Z Vertex 6 {m}
  -0.6096, -8.80427499999999, 3.06705,    !- X,Y,Z Vertex 7 {m}
  -0.6096, -12.176125, 3.06705,           !- X,Y,Z Vertex 8 {m}
  0, -12.176125, 3.06705,                 !- X,Y,Z Vertex 9 {m}
  0, -14.614525, 3.06705;                 !- X,Y,Z Vertex 10 {m}

OS:Space,
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Handle
  L2-ES_apt_out,                          !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.2376000000001,                       !- X Origin {m}
  14.5923,                                !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {19b1187e-83c0-4115-96ba-5749e5f28850}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4f4f232b-6582-4bfa-9913-352d4ce2d059}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57927b76-a709-4c85-a979-2b4534c38401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.67727499999997, 0,                !- X,Y,Z Vertex 1 {m}
  -1.96359906112775e-13, -8.78204999999999, 0, !- X,Y,Z Vertex 2 {m}
  -0.6096, -8.78204999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -0.6096, -8.67727499999997, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b03ad8-5e6b-4f24-8896-a2013c014804}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b5e108-4c78-440d-b7a2-e6e4cd7c13ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.43279999999999, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 8.43279999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afd4b82-54ba-489c-936e-cd64e6807712}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e17fd440-85f1-4ce4-809f-0a8c98603926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 8.43279999999999, 3.06705,      !- X,Y,Z Vertex 1 {m}
  4.8768, 8.43279999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, 8.43279999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.43279999999999, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7d62e0-72c4-41dd-a664-00a9c46562ed}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581e18c2-a1d1-4711-8e3b-4bbf98f8ba24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 9.18209999999999, 3.06705,      !- X,Y,Z Vertex 1 {m}
  4.8768, 9.18209999999999, 0,            !- X,Y,Z Vertex 2 {m}
  4.8768, 8.43279999999999, 0,            !- X,Y,Z Vertex 3 {m}
  4.8768, 8.43279999999999, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9cbe52f-693e-4ffa-aeb4-fa34518be29a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {706f1d79-6934-44d6-97d0-df52c4a9b25e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 9.18209999999999, 3.06705,      !- X,Y,Z Vertex 1 {m}
  6.7056, 9.18209999999999, 0,            !- X,Y,Z Vertex 2 {m}
  4.8768, 9.18209999999999, 0,            !- X,Y,Z Vertex 3 {m}
  4.8768, 9.18209999999999, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f45854-3b96-468e-bced-688721603c65}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 9.18209999999999, 3.06705,      !- X,Y,Z Vertex 1 {m}
  7.3152, 9.18209999999999, 0,            !- X,Y,Z Vertex 2 {m}
  6.7056, 9.18209999999999, 0,            !- X,Y,Z Vertex 3 {m}
  6.7056, 9.18209999999999, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c373d0f-8f93-4256-8ea3-15c140cc1d0f}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 5.52450000000001, 3.06705,      !- X,Y,Z Vertex 1 {m}
  7.3152, 5.52450000000001, 0,            !- X,Y,Z Vertex 2 {m}
  7.3152, 9.18209999999999, 0,            !- X,Y,Z Vertex 3 {m}
  7.3152, 9.18209999999999, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1166d8-b30a-4ae8-b1f6-c5e2acaf3813}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 5.52450000000001, 3.06705,      !- X,Y,Z Vertex 1 {m}
  6.7056, 5.52450000000001, 0,            !- X,Y,Z Vertex 2 {m}
  7.3152, 5.52450000000001, 0,            !- X,Y,Z Vertex 3 {m}
  7.3152, 5.52450000000001, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ca39d9-9391-4181-80aa-269e58a307cd}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0.647700000000006, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.7056, 0.647700000000006, 0,           !- X,Y,Z Vertex 2 {m}
  6.7056, 5.52450000000001, 0,            !- X,Y,Z Vertex 3 {m}
  6.7056, 5.52450000000001, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bb174c-7d4a-4771-ac66-471f8764d9fe}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0.647700000000006, 3.06705,     !- X,Y,Z Vertex 1 {m}
  7.3152, 0.647700000000006, 0,           !- X,Y,Z Vertex 2 {m}
  6.7056, 0.647700000000006, 0,           !- X,Y,Z Vertex 3 {m}
  6.7056, 0.647700000000006, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c933634-a3a6-4527-8a8b-792a45f8af24}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -3.00989999999997, 3.06705,     !- X,Y,Z Vertex 1 {m}
  7.3152, -3.00989999999997, 0,           !- X,Y,Z Vertex 2 {m}
  7.3152, 0.647700000000006, 0,           !- X,Y,Z Vertex 3 {m}
  7.3152, 0.647700000000006, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac19909-55f3-479c-8528-9ac1c0cf16c9}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -3.00989999999997, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.7056, -3.00989999999997, 0,           !- X,Y,Z Vertex 2 {m}
  7.3152, -3.00989999999997, 0,           !- X,Y,Z Vertex 3 {m}
  7.3152, -3.00989999999997, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0599b394-ea27-410b-a266-a91c2045d951}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -7.88669999999997, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.7056, -7.88669999999997, 0,           !- X,Y,Z Vertex 2 {m}
  6.7056, -3.00989999999997, 0,           !- X,Y,Z Vertex 3 {m}
  6.7056, -3.00989999999997, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a387fbb8-0511-4b00-b191-307bd751c987}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -7.88669999999997, 3.06705,     !- X,Y,Z Vertex 1 {m}
  7.3152, -7.88669999999997, 0,           !- X,Y,Z Vertex 2 {m}
  6.7056, -7.88669999999997, 0,           !- X,Y,Z Vertex 3 {m}
  6.7056, -7.88669999999997, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d9105a-0ba7-4575-8440-aec6e33d7182}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -11.5443, 3.06705,              !- X,Y,Z Vertex 1 {m}
  7.3152, -11.5443, 0,                    !- X,Y,Z Vertex 2 {m}
  7.3152, -7.88669999999997, 0,           !- X,Y,Z Vertex 3 {m}
  7.3152, -7.88669999999997, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfa2726-bbcb-4c82-9d0b-48fdff25556b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -11.5443, 3.06705,              !- X,Y,Z Vertex 1 {m}
  6.7056, -11.5443, 0,                    !- X,Y,Z Vertex 2 {m}
  7.3152, -11.5443, 0,                    !- X,Y,Z Vertex 3 {m}
  7.3152, -11.5443, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e219ec95-7a72-4872-9597-c04ea0f785df}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -14.5923, 3.06705,              !- X,Y,Z Vertex 1 {m}
  6.7056, -14.5923, 0,                    !- X,Y,Z Vertex 2 {m}
  6.7056, -11.5443, 0,                    !- X,Y,Z Vertex 3 {m}
  6.7056, -11.5443, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f015fa8-031f-4510-83ae-0f828866a3b2}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.5923, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -14.5923, 0,                         !- X,Y,Z Vertex 2 {m}
  6.7056, -14.5923, 0,                    !- X,Y,Z Vertex 3 {m}
  6.7056, -14.5923, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5760ef2-adbf-48f6-801a-40c6b6c79bc2}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.1539, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -12.1539, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -14.5923, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -14.5923, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9585338f-ab9d-47fa-aa69-8f42d7a33622}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, -12.1539, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -0.6096, -12.1539, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -12.1539, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -12.1539, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19bf2264-5ac2-44d9-a508-824711419852}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, -8.67727499999997, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -0.6096, -8.67727499999997, 0,          !- X,Y,Z Vertex 2 {m}
  -0.6096, -12.1539, 0,                   !- X,Y,Z Vertex 3 {m}
  -0.6096, -12.1539, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65687029-b0a2-4083-a1d9-685eedd04fe5}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88071baf-05cb-42b4-a968-081e7d8fae31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.67727499999997, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -8.67727499999997, 0,                !- X,Y,Z Vertex 2 {m}
  -0.6096, -8.67727499999997, 0,          !- X,Y,Z Vertex 3 {m}
  -0.6096, -8.67727499999997, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ba91c2-6a41-4734-a371-fd19b38e4fb1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ad77d4-f08c-41ce-b31b-9ecde2667995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.67727499999997, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.67727499999997, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d8d4e73-904b-40ef-91fb-b511ea2067ec}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2196999999997, 0.647699999999994, 3.06705, !- X,Y,Z Vertex 1 {m}
  6.7056, 0.647700000000006, 3.06705,     !- X,Y,Z Vertex 2 {m}
  6.7056, 5.52450000000001, 3.06705,      !- X,Y,Z Vertex 3 {m}
  5.2196999999997, 5.5245, 3.06705;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Handle
  L3-ES_apt_out,                          !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.4572999999998,                       !- X Origin {m}
  20.1168,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {57a730b8-fed2-40b0-83cb-8c991323b668}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6b6b6ca-8281-461c-8c9e-0fa4cb27eb6e}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c764f63c-38b1-46b3-9d8d-c3f0db6ebf98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.8706999999997, 2.90829999999999, 0,  !- X,Y,Z Vertex 1 {m}
  -6.8706999999997, 2.4384, 0,            !- X,Y,Z Vertex 2 {m}
  -7.1755, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.1755, 2.90829999999999, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b415e47-d317-4459-8a3a-b79fca5421b9}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.87680000000001, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -4.87680000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7c29356-9594-40b9-8b62-65bc4f043e07}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, -4.87680000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  1.7907, -4.87680000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.87680000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.87680000000001, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8348f955-32dd-441c-b46c-97a491f0865d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  1.7907, -8.53439999999998, 0,           !- X,Y,Z Vertex 2 {m}
  1.7907, -4.87680000000001, 0,           !- X,Y,Z Vertex 3 {m}
  1.7907, -4.87680000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c295de7-c1a5-48e8-8369-9b55f1fe8538}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.53439999999998, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -8.53439999999998, 0,                !- X,Y,Z Vertex 2 {m}
  1.7907, -8.53439999999998, 0,           !- X,Y,Z Vertex 3 {m}
  1.7907, -8.53439999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad617d3-3902-4937-983f-a911e42d62c2}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.4112, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -13.4112, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -8.53439999999998, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.53439999999998, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58391ef0-9b15-4a63-81da-93585e744e60}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, -13.4112, 3.06705,              !- X,Y,Z Vertex 1 {m}
  1.7907, -13.4112, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -13.4112, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -13.4112, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd4c3be5-85d7-4c2b-9143-4d56c9726b9e}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, -17.0688, 3.06705,              !- X,Y,Z Vertex 1 {m}
  1.7907, -17.0688, 0,                    !- X,Y,Z Vertex 2 {m}
  1.7907, -13.4112, 0,                    !- X,Y,Z Vertex 3 {m}
  1.7907, -13.4112, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5330ffd5-f2e1-45ed-aca0-3a6fa53b8727}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.0688, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -17.0688, 0,                         !- X,Y,Z Vertex 2 {m}
  1.7907, -17.0688, 0,                    !- X,Y,Z Vertex 3 {m}
  1.7907, -17.0688, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9472add-4fc2-4bd3-8783-33f8e106aeef}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.6784, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -17.6784, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -17.0688, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -17.0688, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084c43bd-30f5-4cef-a3e9-b46e194bb15f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1341, -17.6784, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -6.1341, -17.6784, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -17.6784, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -17.6784, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91535386-68e1-4f88-b546-fbba19c0c5fd}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1341, -14.201775, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -6.1341, -14.201775, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.1341, -17.6784, 0,                   !- X,Y,Z Vertex 3 {m}
  -6.1341, -17.6784, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc1cc00-5e28-419c-9d01-671eb2f7975a}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de2a2ef4-7f6c-43b1-892d-64fc9babbf58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5245, -14.201775, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -5.5245, -14.201775, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.1341, -14.201775, 0,                 !- X,Y,Z Vertex 3 {m}
  -6.1341, -14.201775, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8231e532-5803-431b-9100-9ea477a4f726}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2b1d60e-1f6a-4e4b-b79b-711b01fe8d06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5245, -5.48640000000001, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -5.5245, -5.48640000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -5.5245, -14.201775, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.5245, -14.201775, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {178de16c-c90a-48cc-9b01-701d3d97a1c8}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d201c7-facd-4981-9fb0-6747c547e795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, -5.48640000000001, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -7.1755, -5.48640000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -5.5245, -5.48640000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -5.5245, -5.48640000000001, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb19599-72c5-4177-b920-91d3e8fe4c11}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d2652f-d657-402a-8f3d-c5f4afb474ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, -3.92430000000001, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -7.1755, -3.92430000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -7.1755, -5.48640000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -7.1755, -5.48640000000001, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf29002-b1c0-4290-83a8-9d219212e1df}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a949b251-9329-483c-8b34-a8765f52167f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -7.1755, 2.90829999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -7.1755, -3.92430000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -7.1755, -3.92430000000001, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d4d3f9-afc4-43e8-8ecd-9faba99c4e61}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eecb914-8209-4f89-baf0-26f87af876ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5245, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -5.5245, 2.90829999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -7.1755, 2.90829999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -7.1755, 2.90829999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d852be-abb7-4291-9cb1-7ff57f9d4111}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6477, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -0.6477, 2.90829999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -5.5245, 2.90829999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -5.5245, 2.90829999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119db519-2c7e-477c-ab73-aef1d53a53b5}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6477, 3.65759999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -0.6477, 3.65759999999998, 0,           !- X,Y,Z Vertex 2 {m}
  -0.6477, 2.90829999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -0.6477, 2.90829999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c26dad9f-c871-4940-8988-1e59f2185bd0}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, 3.65759999999998, 3.06705,      !- X,Y,Z Vertex 1 {m}
  1.7907, 3.65759999999998, 0,            !- X,Y,Z Vertex 2 {m}
  -0.6477, 3.65759999999998, 0,           !- X,Y,Z Vertex 3 {m}
  -0.6477, 3.65759999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9269ece1-2b44-46a0-9230-8b7bd69fbc79}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  1.7907, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.7907, 3.65759999999998, 0,            !- X,Y,Z Vertex 3 {m}
  1.7907, 3.65759999999998, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1342e9d2-f6cb-47b2-a2a9-db59f78ff855}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.7907, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.7907, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c6f2d0-caf4-4ea1-bdb6-dcd8569e38d0}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c7d74e-6bd1-4f14-b5cc-026d1e0c549c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.6784, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -17.0688, 3.06705,                   !- X,Y,Z Vertex 2 {m}
  1.7907, -17.0688, 3.06705,              !- X,Y,Z Vertex 3 {m}
  1.7907, -13.4112, 3.06705,              !- X,Y,Z Vertex 4 {m}
  0, -13.4112, 3.06705,                   !- X,Y,Z Vertex 5 {m}
  0, -8.53439999999998, 3.06705,          !- X,Y,Z Vertex 6 {m}
  1.7907, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 7 {m}
  1.7907, -4.87680000000001, 3.06705,     !- X,Y,Z Vertex 8 {m}
  0, -4.87680000000001, 3.06705,          !- X,Y,Z Vertex 9 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 10 {m}
  1.7907, 0, 3.06705,                     !- X,Y,Z Vertex 11 {m}
  1.7907, 3.65759999999998, 3.06705,      !- X,Y,Z Vertex 12 {m}
  -0.6477, 3.65759999999998, 3.06705,     !- X,Y,Z Vertex 13 {m}
  -0.6477, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 14 {m}
  -7.1755, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 15 {m}
  -7.1755, -5.48640000000001, 3.06705,    !- X,Y,Z Vertex 16 {m}
  -5.5245, -5.48640000000001, 3.06705,    !- X,Y,Z Vertex 17 {m}
  -5.5245, -14.201775, 3.06705,           !- X,Y,Z Vertex 18 {m}
  -6.1341, -14.201775, 3.06705,           !- X,Y,Z Vertex 19 {m}
  -6.1341, -17.6784, 3.06705;             !- X,Y,Z Vertex 20 {m}

OS:Space,
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Handle
  L4-ES_apt_out,                          !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.4572999999998,                       !- X Origin {m}
  20.1168,                                !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {f0862749-d4f9-48a2-a567-3389f57648f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {96c7d74e-6bd1-4f14-b5cc-026d1e0c549c}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c6f2d0-caf4-4ea1-bdb6-dcd8569e38d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, 3.65759999999998, 0,            !- X,Y,Z Vertex 1 {m}
  1.7907, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -4.87680000000001, 0,                !- X,Y,Z Vertex 4 {m}
  1.7907, -4.87680000000001, 0,           !- X,Y,Z Vertex 5 {m}
  1.7907, -8.53439999999998, 0,           !- X,Y,Z Vertex 6 {m}
  0, -8.53439999999998, 0,                !- X,Y,Z Vertex 7 {m}
  0, -13.4112, 0,                         !- X,Y,Z Vertex 8 {m}
  1.7907, -13.4112, 0,                    !- X,Y,Z Vertex 9 {m}
  1.7907, -17.0688, 0,                    !- X,Y,Z Vertex 10 {m}
  0, -17.0688, 0,                         !- X,Y,Z Vertex 11 {m}
  0, -17.6784, 0,                         !- X,Y,Z Vertex 12 {m}
  -6.1341, -17.6784, 0,                   !- X,Y,Z Vertex 13 {m}
  -6.1341, -14.201775, 0,                 !- X,Y,Z Vertex 14 {m}
  -5.5245, -14.201775, 0,                 !- X,Y,Z Vertex 15 {m}
  -5.5245, -5.48640000000001, 0,          !- X,Y,Z Vertex 16 {m}
  -7.1755, -5.48640000000001, 0,          !- X,Y,Z Vertex 17 {m}
  -7.1755, 2.90829999999999, 0,           !- X,Y,Z Vertex 18 {m}
  -0.6477, 2.90829999999999, 0,           !- X,Y,Z Vertex 19 {m}
  -0.6477, 3.65759999999998, 0;           !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {02e144b0-12a5-4257-9cbd-2c7805f1d9a2}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.87680000000001, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -4.87680000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a336a8c-795c-4304-8feb-1c4118a7db51}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, -4.87680000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  1.7907, -4.87680000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.87680000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.87680000000001, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e719a9-02a7-4b0e-8041-54793546f7ea}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  1.7907, -8.53439999999998, 0,           !- X,Y,Z Vertex 2 {m}
  1.7907, -4.87680000000001, 0,           !- X,Y,Z Vertex 3 {m}
  1.7907, -4.87680000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcfe7cd5-516b-4357-b829-f3cbc1865dad}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.53439999999998, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -8.53439999999998, 0,                !- X,Y,Z Vertex 2 {m}
  1.7907, -8.53439999999998, 0,           !- X,Y,Z Vertex 3 {m}
  1.7907, -8.53439999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d348df98-95a6-4594-981e-75b453c83e00}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.4112, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -13.4112, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -8.53439999999998, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.53439999999998, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b601ffca-8ec6-45b2-bd85-e829ed96012b}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, -13.4112, 3.06705,              !- X,Y,Z Vertex 1 {m}
  1.7907, -13.4112, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -13.4112, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -13.4112, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fb87c4-c547-4664-b0d6-0a37cf9e27b5}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, -17.0688, 3.06705,              !- X,Y,Z Vertex 1 {m}
  1.7907, -17.0688, 0,                    !- X,Y,Z Vertex 2 {m}
  1.7907, -13.4112, 0,                    !- X,Y,Z Vertex 3 {m}
  1.7907, -13.4112, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24f0936-cffe-4414-94f5-73c628c10af8}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.0688, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -17.0688, 0,                         !- X,Y,Z Vertex 2 {m}
  1.7907, -17.0688, 0,                    !- X,Y,Z Vertex 3 {m}
  1.7907, -17.0688, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b19c05d-c8ee-4ccb-955c-6811950be8c9}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.6784, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -17.6784, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -17.0688, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -17.0688, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418f4aa8-efc4-44a9-bf45-0e54246b4d27}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1341, -17.6784, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -6.1341, -17.6784, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -17.6784, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -17.6784, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0cb32e-0097-435a-b01d-fe015bddb40d}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1341, -14.201775, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -6.1341, -14.201775, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.1341, -17.6784, 0,                   !- X,Y,Z Vertex 3 {m}
  -6.1341, -17.6784, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867a11cd-afe8-491e-b0b5-ce87c3328b3c}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f13b8dc-c50d-4ef4-9b59-1c6bbe412b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5245, -14.201775, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -5.5245, -14.201775, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.1341, -14.201775, 0,                 !- X,Y,Z Vertex 3 {m}
  -6.1341, -14.201775, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98b27df-120e-4223-9818-959ed814935a}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da98745-8f73-4198-a85a-1be06872f2cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5245, -5.48640000000001, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -5.5245, -5.48640000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -5.5245, -14.201775, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.5245, -14.201775, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50faa3b0-b845-4ade-90ac-b5fe4628f630}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76cec467-a675-4efc-b2f6-6f4d48b1a6a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, -5.48640000000001, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -7.1755, -5.48640000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -5.5245, -5.48640000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -5.5245, -5.48640000000001, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e58e1e1-ddc8-409e-b4dd-70347f6118aa}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff70a79f-83d9-4bf2-9b7c-42b18b441146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, -3.92430000000001, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -7.1755, -3.92430000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -7.1755, -5.48640000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -7.1755, -5.48640000000001, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed94fe9e-d136-48ff-8260-7164fd64f02b}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee64913f-d34c-46cf-b144-18170db37675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -7.1755, 2.90829999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -7.1755, -3.92430000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -7.1755, -3.92430000000001, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c488023a-5cc2-4949-af62-a54de12a4ed5}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c2876b8-5d1a-4987-b7e7-3b4e87edd96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5245, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -5.5245, 2.90829999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -7.1755, 2.90829999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -7.1755, 2.90829999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9165a8b-ee73-415a-8253-11d4d1bea01b}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6477, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -0.6477, 2.90829999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -5.5245, 2.90829999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -5.5245, 2.90829999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e45bb184-ab77-448b-a698-ae3757673dfc}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6477, 3.65759999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -0.6477, 3.65759999999998, 0,           !- X,Y,Z Vertex 2 {m}
  -0.6477, 2.90829999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -0.6477, 2.90829999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3c9caef-c9aa-4dc3-a46a-357ad6e5d7d8}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, 3.65759999999998, 3.06705,      !- X,Y,Z Vertex 1 {m}
  1.7907, 3.65759999999998, 0,            !- X,Y,Z Vertex 2 {m}
  -0.6477, 3.65759999999998, 0,           !- X,Y,Z Vertex 3 {m}
  -0.6477, 3.65759999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ef1039-67f9-4bac-83c9-40f659f76751}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  1.7907, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.7907, 3.65759999999998, 0,            !- X,Y,Z Vertex 3 {m}
  1.7907, 3.65759999999998, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35d53e0-93aa-41d2-86e1-e311129519e8}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.7907, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.7907, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454913a9-1ee7-44c8-bc85-5517f8990ec3}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc9e3b27-070f-43b1-8104-21bd830124e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.6784, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -17.0688, 3.06705,                   !- X,Y,Z Vertex 2 {m}
  1.7907, -17.0688, 3.06705,              !- X,Y,Z Vertex 3 {m}
  1.7907, -13.4112, 3.06705,              !- X,Y,Z Vertex 4 {m}
  0, -13.4112, 3.06705,                   !- X,Y,Z Vertex 5 {m}
  0, -8.53439999999998, 3.06705,          !- X,Y,Z Vertex 6 {m}
  1.7907, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 7 {m}
  1.7907, -4.87680000000001, 3.06705,     !- X,Y,Z Vertex 8 {m}
  0, -4.87680000000001, 3.06705,          !- X,Y,Z Vertex 9 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 10 {m}
  1.7907, 0, 3.06705,                     !- X,Y,Z Vertex 11 {m}
  1.7907, 3.65759999999998, 3.06705,      !- X,Y,Z Vertex 12 {m}
  -0.6477, 3.65759999999998, 3.06705,     !- X,Y,Z Vertex 13 {m}
  -0.6477, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 14 {m}
  -7.1755, 2.90829999999999, 3.06705,     !- X,Y,Z Vertex 15 {m}
  -7.1755, -5.48640000000001, 3.06705,    !- X,Y,Z Vertex 16 {m}
  -5.5245, -5.48640000000001, 3.06705,    !- X,Y,Z Vertex 17 {m}
  -5.5245, -14.201775, 3.06705,           !- X,Y,Z Vertex 18 {m}
  -6.1341, -14.201775, 3.06705,           !- X,Y,Z Vertex 19 {m}
  -6.1341, -17.6784, 3.06705;             !- X,Y,Z Vertex 20 {m}

OS:Space,
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Handle
  L1-S_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.1755,                                 !- X Origin {m}
  14.614525,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Building Story Name
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {901f7c74-516c-4683-9ca4-9f41b076da56}, !- Handle
