  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.8001, 6.950075, 0,                   !- X,Y,Z Vertex 1 {m}
  -0.8001, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  65.0620999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  65.0620999999999, -8.80427499999999, 0, !- X,Y,Z Vertex 4 {m}
  62.4458999999999, -8.80427499999999, 0, !- X,Y,Z Vertex 5 {m}
  62.4458999999999, -7.05676742043519, 0, !- X,Y,Z Vertex 6 {m}
  59.5756999999999, -7.05676742043519, 0, !- X,Y,Z Vertex 7 {m}
  59.5756999999999, -2.60349999999999, 0, !- X,Y,Z Vertex 8 {m}
  47.9932999999999, -2.60349999999999, 0, !- X,Y,Z Vertex 9 {m}
  47.9932999999999, -1.99389999999999, 0, !- X,Y,Z Vertex 10 {m}
  9.1186, -1.99389999999999, 0,           !- X,Y,Z Vertex 11 {m}
  9.1186, -9.30909999999999, 0,           !- X,Y,Z Vertex 12 {m}
  6.4008, -9.30909999999999, 0,           !- X,Y,Z Vertex 13 {m}
  6.4008, -1.99389999999999, 0,           !- X,Y,Z Vertex 14 {m}
  -7.1755, -1.99389999999999, 0,          !- X,Y,Z Vertex 15 {m}
  -7.1755, 6.950075, 0;                   !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {e277638b-c4e1-4ae3-a1b9-326d81838184}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.4428499999999, 0, 3.06705,           !- X,Y,Z Vertex 1 {m}
  63.4428499999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c18b534-d48a-4107-8298-60fbfac78dc6}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19a340a8-78ef-4bd4-b31d-897f745c8896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.0620999999999, 0, 3.06705,           !- X,Y,Z Vertex 1 {m}
  65.0620999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  63.4428499999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  63.4428499999999, 0, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d776b18d-c0b2-497f-8bd0-645375d55dac}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a04b43-7552-4c5f-94d0-5d1be596848c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.0620999999999, -8.80427499999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  65.0620999999999, -8.80427499999999, 0, !- X,Y,Z Vertex 2 {m}
  65.0620999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  65.0620999999999, 0, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fbd18de-1fa1-4eef-8a0c-defbb38dba1e}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dce7f19-83ea-4682-b831-67dbf9e1ff1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4524999999999, -8.80427499999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  64.4524999999999, -8.80427499999999, 0, !- X,Y,Z Vertex 2 {m}
  65.0620999999999, -8.80427499999999, 0, !- X,Y,Z Vertex 3 {m}
  65.0620999999999, -8.80427499999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af47a6b-81de-46be-8037-c84b8984cf01}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.6078249999999, -8.80427499999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  62.6078249999999, -8.80427499999999, 0, !- X,Y,Z Vertex 2 {m}
  64.4524999999999, -8.80427499999999, 0, !- X,Y,Z Vertex 3 {m}
  64.4524999999999, -8.80427499999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ac3ff2-3716-44ab-aff2-2d7c6bc3f4a6}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.4458999999999, -8.80427499999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  62.4458999999999, -8.80427499999999, 0, !- X,Y,Z Vertex 2 {m}
  62.6078249999999, -8.80427499999999, 0, !- X,Y,Z Vertex 3 {m}
  62.6078249999999, -8.80427499999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6fce7a-4e36-4606-b595-8318cc372d5d}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.4458999999999, -7.05676742043519, 3.06705, !- X,Y,Z Vertex 1 {m}
  62.4458999999999, -7.05676742043519, 0, !- X,Y,Z Vertex 2 {m}
  62.4458999999999, -8.80427499999999, 0, !- X,Y,Z Vertex 3 {m}
  62.4458999999999, -8.80427499999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315fda3e-0939-401d-972d-f46c8cf80f2d}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5756999999999, -7.05676742043519, 3.06705, !- X,Y,Z Vertex 1 {m}
  59.5756999999999, -7.05676742043519, 0, !- X,Y,Z Vertex 2 {m}
  62.4458999999999, -7.05676742043519, 0, !- X,Y,Z Vertex 3 {m}
  62.4458999999999, -7.05676742043519, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0c6de3-f8fd-4ddd-9d47-9c9d665162dc}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eafe4a72-e83e-4023-8855-76aec92a9933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5756999999999, -2.60349999999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  59.5756999999999, -2.60349999999999, 0, !- X,Y,Z Vertex 2 {m}
  59.5756999999999, -7.05676742043519, 0, !- X,Y,Z Vertex 3 {m}
  59.5756999999999, -7.05676742043519, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e39cd0d9-35fa-4dae-8520-cd5abb124e4f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dd60210-a4c0-4258-aec0-8592a5d2a69b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.9932999999999, -2.60349999999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  47.9932999999999, -2.60349999999999, 0, !- X,Y,Z Vertex 2 {m}
  59.5756999999999, -2.60349999999999, 0, !- X,Y,Z Vertex 3 {m}
  59.5756999999999, -2.60349999999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24571b47-33c0-4de0-ad44-d0d338fb7e6a}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9f2e25a-6544-4a4d-8493-5d0c44ac4c45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.9932999999999, -1.99389999999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  47.9932999999999, -1.99389999999999, 0, !- X,Y,Z Vertex 2 {m}
  47.9932999999999, -2.60349999999999, 0, !- X,Y,Z Vertex 3 {m}
  47.9932999999999, -2.60349999999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c50ed81-cf33-4254-abe8-9c830f8bd86f}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {143728b2-26cf-4b42-97a7-7888394f0f28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1186, -1.99389999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  9.1186, -1.99389999999999, 0,           !- X,Y,Z Vertex 2 {m}
  47.9932999999999, -1.99389999999999, 0, !- X,Y,Z Vertex 3 {m}
  47.9932999999999, -1.99389999999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdfd62ab-6262-4619-97bf-db98e591d10a}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41188b27-1dca-46be-9ad0-2735abb2f793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1186, -8.80427499999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  9.1186, -8.80427499999999, 0,           !- X,Y,Z Vertex 2 {m}
  9.1186, -1.99389999999999, 0,           !- X,Y,Z Vertex 3 {m}
  9.1186, -1.99389999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f7dbf63-db35-4cf8-8505-2775b961a391}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1186, -9.30909999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  9.1186, -9.30909999999999, 0,           !- X,Y,Z Vertex 2 {m}
  9.1186, -8.80427499999999, 0,           !- X,Y,Z Vertex 3 {m}
  9.1186, -8.80427499999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a153c83-562e-4467-9abf-24a1c6bffb90}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -9.30909999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.4008, -9.30909999999999, 0,           !- X,Y,Z Vertex 2 {m}
  9.1186, -9.30909999999999, 0,           !- X,Y,Z Vertex 3 {m}
  9.1186, -9.30909999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92accb53-23fa-4ee9-becb-a7abeffe17f4}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -8.80427499999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.4008, -8.80427499999999, 0,           !- X,Y,Z Vertex 2 {m}
  6.4008, -9.30909999999999, 0,           !- X,Y,Z Vertex 3 {m}
  6.4008, -9.30909999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06d7ae08-e6ad-4b16-8e72-f054b92cef47}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbd3a09-6e66-49ac-974b-deff60e5c627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -1.99389999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.4008, -1.99389999999999, 0,           !- X,Y,Z Vertex 2 {m}
  6.4008, -8.80427499999999, 0,           !- X,Y,Z Vertex 3 {m}
  6.4008, -8.80427499999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e1fc209-e391-46ac-983e-6a914b295de9}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab22dea5-31b9-49d3-a824-0436a7039018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0419, -1.99389999999999, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -5.0419, -1.99389999999999, 0,          !- X,Y,Z Vertex 2 {m}
  6.4008, -1.99389999999999, 0,           !- X,Y,Z Vertex 3 {m}
  6.4008, -1.99389999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77b36f9-d7e7-43df-97c3-ec25fcbfb809}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, -1.99389999999999, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -7.1755, -1.99389999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0419, -1.99389999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -5.0419, -1.99389999999999, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99338d7e-a728-4fcc-a8eb-d7c2e41b8187}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, 6.950075, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -7.1755, 6.950075, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.1755, -1.99389999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -7.1755, -1.99389999999999, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9acee678-a2b3-4b3d-b07f-32598a48d3cd}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.8001, 6.950075, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -0.8001, 6.950075, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.1755, 6.950075, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.1755, 6.950075, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77213e2d-df13-4110-bb7a-efcbc29e174c}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.8001, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -0.8001, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.8001, 6.950075, 0,                   !- X,Y,Z Vertex 3 {m}
  -0.8001, 6.950075, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b199b3f-2250-40ea-8d0e-c69281cefe4d}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.8001, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.8001, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4236d4d2-b061-431a-a35b-b75d29a0f807}, !- Handle
  Surface 109,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4524999999999, -8.80427499999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  64.4525000000001, -8.69949999999997, 3.06705, !- X,Y,Z Vertex 2 {m}
  62.6078249999999, -8.6995, 3.06705,     !- X,Y,Z Vertex 3 {m}
  62.6078249999999, -5.3467, 3.06705,     !- X,Y,Z Vertex 4 {m}
  59.5756999999999, -5.3467, 3.06705,     !- X,Y,Z Vertex 5 {m}
  59.5756999999999, -7.05676742043519, 3.06705, !- X,Y,Z Vertex 6 {m}
  62.4458999999999, -7.05676742043519, 3.06705, !- X,Y,Z Vertex 7 {m}
  62.4458999999999, -8.80427499999999, 3.06705; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Handle
  L1-SW_apt,                              !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.5763,                                !- X Origin {m}
  5.81025,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Building Story Name
  {28a30887-aa1a-483c-b293-66c2a6b785e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fdf1593c-f412-440d-87db-7601adf44402}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.810375, 0,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.9083, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.9083, -0.504825, 0,                  !- X,Y,Z Vertex 4 {m}
  -11.4427, -0.504825, 0,                 !- X,Y,Z Vertex 5 {m}
  -11.4427, 6.810375, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {57afffbe-1f6e-4f39-a57e-9e59dc44f1f5}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9083, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -2.9083, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4982b2-6cec-448f-a3e9-717d4434ae56}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9083, -0.504825, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -2.9083, -0.504825, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.9083, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.9083, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279ded6d-75a6-4c99-beac-92e958ef3638}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4427, -0.504825, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -11.4427, -0.504825, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.9083, -0.504825, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.9083, -0.504825, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d8c682-b424-4bdb-ab0a-1da616062557}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4427, 6.810375, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -11.4427, 6.810375, 0,                  !- X,Y,Z Vertex 2 {m}
  -11.4427, -0.504825, 0,                 !- X,Y,Z Vertex 3 {m}
  -11.4427, -0.504825, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab22dea5-31b9-49d3-a824-0436a7039018}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1fc209-e391-46ac-983e-6a914b295de9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.810375, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, 6.810375, 0,                         !- X,Y,Z Vertex 2 {m}
  -11.4427, 6.810375, 0,                  !- X,Y,Z Vertex 3 {m}
  -11.4427, 6.810375, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbd3a09-6e66-49ac-974b-deff60e5c627}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06d7ae08-e6ad-4b16-8e72-f054b92cef47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.810375, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 6.810375, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b44d2994-e13a-4888-bd77-f4870eb01479}, !- Handle
  Surface 117,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0.104775000000011, 3.06705,          !- X,Y,Z Vertex 2 {m}
  -2.90829999999998, 0.104775000000011, 3.06705, !- X,Y,Z Vertex 3 {m}
  -2.9083, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Handle
  L1-S_apt,                               !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.1687999999999,                       !- X Origin {m}
  5.305425,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Building Story Name
  {72b0073c-eee8-410b-b465-e56f44ac07a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dbceb01d-a9d5-472d-949a-5e47cbeb2db3}, !- Handle
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 6.7056, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5824, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5824, 0, 0,                          !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 0.504825, 0,                         !- X,Y,Z Vertex 6 {m}
  -38.8746999999999, 0.504825, 0,         !- X,Y,Z Vertex 7 {m}
  -38.8746999999999, 7.3152, 0;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {928d5f44-c18d-4c54-a1e2-e5e10f213c10}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.504825, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, 0.504825, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7844589-b1b7-4466-969f-a13566c69bfe}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8746999999999, 0.504825, 3.06705,   !- X,Y,Z Vertex 1 {m}
  -38.8746999999999, 0.504825, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0.504825, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0.504825, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41188b27-1dca-46be-9ad0-2735abb2f793}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdfd62ab-6262-4619-97bf-db98e591d10a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8746999999999, 7.3152, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -38.8746999999999, 7.3152, 0,           !- X,Y,Z Vertex 2 {m}
  -38.8746999999999, 0.504825, 0,         !- X,Y,Z Vertex 3 {m}
  -38.8746999999999, 0.504825, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143728b2-26cf-4b42-97a7-7888394f0f28}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c50ed81-cf33-4254-abe8-9c830f8bd86f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -38.8746999999999, 7.3152, 0,           !- X,Y,Z Vertex 3 {m}
  -38.8746999999999, 7.3152, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f2e25a-6544-4a4d-8493-5d0c44ac4c45}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24571b47-33c0-4de0-ad44-d0d338fb7e6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.7056, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 6.7056, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd60210-a4c0-4258-aec0-8592a5d2a69b}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e39cd0d9-35fa-4dae-8520-cd5abb124e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 6.7056, 3.06705,               !- X,Y,Z Vertex 1 {m}
  11.5824, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 6.7056, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.7056, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eafe4a72-e83e-4023-8855-76aec92a9933}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca0c6de3-f8fd-4ddd-9d47-9c9d665162dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 2.25233257956481, 3.06705,     !- X,Y,Z Vertex 1 {m}
  11.5824, 2.25233257956481, 0,           !- X,Y,Z Vertex 2 {m}
  11.5824, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5824, 6.7056, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85497618-b2c7-4eb7-97ee-51dc36a5880f}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  11.5824, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5824, 2.25233257956481, 0,           !- X,Y,Z Vertex 3 {m}
  11.5824, 2.25233257956481, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {024e313c-2319-4548-9c31-1d755522e464}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5824, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5824, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14195ae-8e57-4185-bd50-48aabf63c176}, !- Handle
  Surface 128,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f47a94a-6c87-41cc-8ff9-8a7a668cd711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  11.5824, 6.7056, 3.06705,               !- X,Y,Z Vertex 2 {m}
  0, 6.7056, 3.06705,                     !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 4 {m}
  -38.8746999999999, 7.3152, 3.06705,     !- X,Y,Z Vertex 5 {m}
  -38.8746999999999, 0.609600000000011, 3.06705, !- X,Y,Z Vertex 6 {m}
  2.07910488825291e-13, 0.609600000000011, 3.06705, !- X,Y,Z Vertex 7 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 8 {m}

OS:Space,
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Handle
  L2-W_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.13360000000002,                       !- X Origin {m}
  5.30542500000001,                       !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {667c483e-650a-4db3-b2bd-d5f4ee4707c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f4f11181-1449-4172-aa71-72c76819e5be}, !- Handle
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f04182-c3d1-4903-9cb9-f163db04956d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4427, 7.3152, 0,                     !- X,Y,Z Vertex 1 {m}
  11.4427, 0.6096, 0,                     !- X,Y,Z Vertex 2 {m}
  8.5344, 0.6096, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3cd16f1d-1112-4e9e-b866-3570e071f477}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a1bde2-eea6-428b-8996-4be7981aa98e}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 7.3152, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -2.1336, 7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9231143-2c8b-4d99-b6be-861decaa55f9}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 48.768, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -2.1336, 48.768, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 7.3152, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5adf9622-6187-400a-b03a-9d9cdd61e656}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0419, 48.768, 3.06705,                !- X,Y,Z Vertex 1 {m}
  5.0419, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.1336, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 48.768, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f56eaae-f5ed-43cd-9b63-48d32026f4dc}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fb2758b-7a27-4ef2-ab07-ce9bf6f9cf7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0419, 7.3152, 3.06705,                !- X,Y,Z Vertex 1 {m}
  5.0419, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  5.0419, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  5.0419, 48.768, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912816f1-51a8-4d72-a1fd-40f55a2aa566}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e997af0-8580-4a2a-9952-4f7bb78fbbf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4427, 7.3152, 3.06705,               !- X,Y,Z Vertex 1 {m}
  11.4427, 7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  5.0419, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  5.0419, 7.3152, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696dfb2c-dc25-42b6-bfb2-9e2eca89e76d}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc606b36-3937-46b2-b004-71e13c3336c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4427, 0.6096, 3.06705,               !- X,Y,Z Vertex 1 {m}
  11.4427, 0.6096, 0,                     !- X,Y,Z Vertex 2 {m}
  11.4427, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  11.4427, 7.3152, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d8fe1db-4091-4ed7-805c-9db3805d6a06}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0.6096, 3.06705,                !- X,Y,Z Vertex 1 {m}
  8.5344, 0.6096, 0,                      !- X,Y,Z Vertex 2 {m}
  11.4427, 0.6096, 0,                     !- X,Y,Z Vertex 3 {m}
  11.4427, 0.6096, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef5453e-98c5-4aa8-85f5-35f9fabe9e68}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, 0.6096, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 0.6096, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25cd5d64-4e96-438d-9f2d-e722728a60b5}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.5344, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3d087ea-0828-43bb-b549-dd9882c72473}, !- Handle
  Surface 140,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  8.5344, 7.3152, 3.06705,                !- X,Y,Z Vertex 2 {m}
  5.0419, 7.3152, 3.06705,                !- X,Y,Z Vertex 3 {m}
  5.0419, 48.768, 3.06705,                !- X,Y,Z Vertex 4 {m}
  -2.1336, 48.768, 3.06705,               !- X,Y,Z Vertex 5 {m}
  -2.1336, 7.3152, 3.06705,               !- X,Y,Z Vertex 6 {m}
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 7 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 8 {m}

OS:Space,
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Handle
  L2-S_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.5763000000001,                       !- X Origin {m}
  5.915025,                               !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b4d07c0b-e090-4129-a5be-401c709ffe45}, !- Handle
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.76872499999982, 12.836525, 0,         !- X,Y,Z Vertex 1 {m}
  3.76872499999982, 10.594975, 0,         !- X,Y,Z Vertex 2 {m}
  9.28369999999981, 10.594975, 0,         !- X,Y,Z Vertex 3 {m}
  9.28369999999981, 8.6995, 0,            !- X,Y,Z Vertex 4 {m}
  0, 8.6995, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 10.594975, 0,                        !- X,Y,Z Vertex 6 {m}
  1.05409999999982, 10.594975, 0,         !- X,Y,Z Vertex 7 {m}
  1.05409999999982, 12.836525, 0;         !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {dc606b36-3937-46b2-b004-71e13c3336c5}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {696dfb2c-dc25-42b6-bfb2-9e2eca89e76d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.7056, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 6.7056, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af085b4c-5a2e-4924-afe7-f5ed771501eb}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e377129-5f3a-4753-a04e-034b4728ecd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.594975, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  0, 10.594975, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.7056, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.7056, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d183f5f8-bb65-449c-9fd3-d937f0921492}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a860f58e-4d08-4fa9-86a7-482ccb0ef377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05409999999982, 10.594975, 3.06705,   !- X,Y,Z Vertex 1 {m}
  1.05409999999982, 10.594975, 0,         !- X,Y,Z Vertex 2 {m}
  0, 10.594975, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 10.594975, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3210e06-593b-4454-8b68-83e470ea0abc}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc512320-423a-46e6-901f-eb831d51212b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05409999999982, 12.836525, 3.06705,   !- X,Y,Z Vertex 1 {m}
  1.05409999999982, 12.836525, 0,         !- X,Y,Z Vertex 2 {m}
  1.05409999999982, 10.594975, 0,         !- X,Y,Z Vertex 3 {m}
  1.05409999999982, 10.594975, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c5c3b7-d92b-4db6-b296-8f82d707f37c}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.76872499999982, 12.836525, 3.06705,   !- X,Y,Z Vertex 1 {m}
  3.76872499999982, 12.836525, 0,         !- X,Y,Z Vertex 2 {m}
  1.05409999999982, 12.836525, 0,         !- X,Y,Z Vertex 3 {m}
  1.05409999999982, 12.836525, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9364e512-3135-4815-8636-8343eb0eec5d}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.76872499999982, 10.594975, 3.06705,   !- X,Y,Z Vertex 1 {m}
  3.76872499999982, 10.594975, 0,         !- X,Y,Z Vertex 2 {m}
  3.76872499999982, 12.836525, 0,         !- X,Y,Z Vertex 3 {m}
  3.76872499999982, 12.836525, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4739442a-cfa3-47f0-be7e-9204aab6cdf2}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.28369999999981, 10.594975, 3.06705,   !- X,Y,Z Vertex 1 {m}
  9.28369999999981, 10.594975, 0,         !- X,Y,Z Vertex 2 {m}
  3.76872499999982, 10.594975, 0,         !- X,Y,Z Vertex 3 {m}
  3.76872499999982, 10.594975, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ad8543-dc7f-4e77-96c9-94a73c6d0257}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9bec42e-367b-4c87-9db3-edfdedcc516f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.28369999999981, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 1 {m}
  9.28369999999981, 8.67727499999997, 0,  !- X,Y,Z Vertex 2 {m}
  9.28369999999981, 10.594975, 0,         !- X,Y,Z Vertex 3 {m}
  9.28369999999981, 10.594975, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d401f1-2304-40ef-9ef4-a9559d2686a9}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abdaa9c5-abdf-41b7-acee-f84e6f2b36dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2020999999998, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 1 {m}
  42.2020999999998, 8.67727499999997, 0,  !- X,Y,Z Vertex 2 {m}
  9.28369999999981, 8.67727499999997, 0,  !- X,Y,Z Vertex 3 {m}
  9.28369999999981, 8.67727499999997, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2cc8514-0f8b-47c5-a912-26117c99c8a3}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2797999999998, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 1 {m}
  54.2797999999998, 8.67727499999997, 0,  !- X,Y,Z Vertex 2 {m}
  42.2020999999998, 8.67727499999997, 0,  !- X,Y,Z Vertex 3 {m}
  42.2020999999998, 8.67727499999997, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa52cca2-2bc0-4cbe-ba75-db47e70d4a2e}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5db6327c-dbac-449e-83f0-60e8bb3f4420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.6612999999998, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 1 {m}
  58.6612999999998, 8.67727499999997, 0,  !- X,Y,Z Vertex 2 {m}
  54.2797999999998, 8.67727499999997, 0,  !- X,Y,Z Vertex 3 {m}
  54.2797999999998, 8.67727499999997, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ad77d4-f08c-41ce-b31b-9ecde2667995}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2ba91c2-6a41-4734-a371-fd19b38e4fb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.6612999999998, 0, 3.06705,           !- X,Y,Z Vertex 1 {m}
  58.6612999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  58.6612999999998, 8.67727499999997, 0,  !- X,Y,Z Vertex 3 {m}
  58.6612999999998, 8.67727499999997, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88071baf-05cb-42b4-a968-081e7d8fae31}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65687029-b0a2-4083-a1d9-685eedd04fe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.0516999999998, 0, 3.06705,           !- X,Y,Z Vertex 1 {m}
  58.0516999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  58.6612999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  58.6612999999998, 0, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48df0f4-b42b-4a8a-b451-499a0203bfa5}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2070249999998, 0, 3.06705,           !- X,Y,Z Vertex 1 {m}
  56.2070249999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  58.0516999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  58.0516999999998, 0, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab20920b-da52-4b4d-bb15-d716ae75c871}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2070249999998, 3.3528, 3.06705,      !- X,Y,Z Vertex 1 {m}
  56.2070249999998, 3.3528, 0,            !- X,Y,Z Vertex 2 {m}
  56.2070249999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  56.2070249999998, 0, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c382fd1-4a83-43c2-9de9-a1611a177d38}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.1748999999998, 3.3528, 3.06705,      !- X,Y,Z Vertex 1 {m}
  53.1748999999998, 3.3528, 0,            !- X,Y,Z Vertex 2 {m}
  56.2070249999998, 3.3528, 0,            !- X,Y,Z Vertex 3 {m}
  56.2070249999998, 3.3528, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d206903-480e-4452-8a38-6ee5fee0c6a3}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {665dc48b-f07f-4a18-99d6-f1313ca26c8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.1748999999998, 6.09599999999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  53.1748999999998, 6.09599999999999, 0,  !- X,Y,Z Vertex 2 {m}
  53.1748999999998, 3.3528, 0,            !- X,Y,Z Vertex 3 {m}
  53.1748999999998, 3.3528, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fbc352-3fea-463d-aeb0-de60b7f1e7a2}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e23dd4f0-0109-4491-b2e7-eda3eb3829ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5924999999998, 6.09599999999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  41.5924999999998, 6.09599999999999, 0,  !- X,Y,Z Vertex 2 {m}
  53.1748999999998, 6.09599999999999, 0,  !- X,Y,Z Vertex 3 {m}
  53.1748999999998, 6.09599999999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232f3923-4498-4d1f-9da1-ca535b29459d}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b10aa86-f43f-4b53-bf3f-c02ba45a632b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5924999999998, 6.7056, 3.06705,      !- X,Y,Z Vertex 1 {m}
  41.5924999999998, 6.7056, 0,            !- X,Y,Z Vertex 2 {m}
  41.5924999999998, 6.09599999999999, 0,  !- X,Y,Z Vertex 3 {m}
  41.5924999999998, 6.09599999999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4865a4d3-26a9-4f65-b3a2-c14ced201056}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051db789-4859-4dbc-85d1-01c7a0abd06a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.71779999999982, 6.7056, 3.06705,      !- X,Y,Z Vertex 1 {m}
  2.71779999999982, 6.7056, 0,            !- X,Y,Z Vertex 2 {m}
  41.5924999999998, 6.7056, 0,            !- X,Y,Z Vertex 3 {m}
  41.5924999999998, 6.7056, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397f6878-9399-43a0-b6dc-837d7d390ebe}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b421740-725e-4edb-8d7f-78fdc7d6bf14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.71779999999982, 0, 3.06705,           !- X,Y,Z Vertex 1 {m}
  2.71779999999982, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.71779999999982, 6.7056, 0,            !- X,Y,Z Vertex 3 {m}
  2.71779999999982, 6.7056, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e419ef-a826-4300-8dd1-6b1a661e721f}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.71779999999982, -0.6096, 3.06705,     !- X,Y,Z Vertex 1 {m}
  2.71779999999982, -0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  2.71779999999982, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.71779999999982, 0, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f563aefc-2d60-4f9a-9af5-a6cb45117ad2}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.6096, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 2 {m}
  2.71779999999982, -0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  2.71779999999982, -0.6096, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ae5cb2-e378-42c0-b177-c862d411abdf}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -0.6096, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3489ecc5-d07c-486d-ba45-5de02824c8ff}, !- Handle
  Surface 166,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fc5d23e-f533-4f8e-8742-39e0e96cc975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.28369999999981, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 1 {m}
  9.28369999999981, 10.277475, 3.06705,   !- X,Y,Z Vertex 2 {m}
  8.8518999999998, 10.277475, 3.06705,    !- X,Y,Z Vertex 3 {m}
  8.8518999999999, 10.594975, 3.06705,    !- X,Y,Z Vertex 4 {m}
  3.76872499999982, 10.594975, 3.06705,   !- X,Y,Z Vertex 5 {m}
  3.76872499999982, 12.836525, 3.06705,   !- X,Y,Z Vertex 6 {m}
  2.7177999999999, 12.836525, 3.06705,    !- X,Y,Z Vertex 7 {m}
  2.7178, 8.677275, 3.06705;              !- X,Y,Z Vertex 8 {m}

OS:Space,
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Handle
  L2-S_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.1688000000001,                       !- X Origin {m}
  5.30542500000001,                       !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {72b0073c-eee8-410b-b465-e56f44ac07a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0f47a94a-6c87-41cc-8ff9-8a7a668cd711}, !- Handle
  Surface 167,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c14195ae-8e57-4185-bd50-48aabf63c176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 6.70559999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  11.5824, 6.70559999999999, 0,           !- X,Y,Z Vertex 3 {m}
  11.5824, 0, 0,                          !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 0.6096, 0,                           !- X,Y,Z Vertex 6 {m}
  -38.8747, 0.6096, 0,                    !- X,Y,Z Vertex 7 {m}
  -38.8747, 7.3152, 0;                    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9eb4b6b7-3f47-4873-9084-610ae93c72cd}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.6096, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f54097e-647f-462b-be9a-384fc4faf478}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8747, 0.6096, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -38.8747, 0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0.6096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0.6096, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b421740-725e-4edb-8d7f-78fdc7d6bf14}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397f6878-9399-43a0-b6dc-837d7d390ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8747, 7.3152, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -38.8747, 7.3152, 0,                    !- X,Y,Z Vertex 2 {m}
  -38.8747, 0.6096, 0,                    !- X,Y,Z Vertex 3 {m}
  -38.8747, 0.6096, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051db789-4859-4dbc-85d1-01c7a0abd06a}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4865a4d3-26a9-4f65-b3a2-c14ced201056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -38.8747, 7.3152, 0,                    !- X,Y,Z Vertex 3 {m}
  -38.8747, 7.3152, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b10aa86-f43f-4b53-bf3f-c02ba45a632b}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232f3923-4498-4d1f-9da1-ca535b29459d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.70559999999999, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 6.70559999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e23dd4f0-0109-4491-b2e7-eda3eb3829ea}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1fbc352-3fea-463d-aeb0-de60b7f1e7a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 6.70559999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  11.5824, 6.70559999999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, 6.70559999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.70559999999999, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {665dc48b-f07f-4a18-99d6-f1313ca26c8a}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d206903-480e-4452-8a38-6ee5fee0c6a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 3.9624, 3.06705,               !- X,Y,Z Vertex 1 {m}
  11.5824, 3.9624, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5824, 6.70559999999999, 0,           !- X,Y,Z Vertex 3 {m}
  11.5824, 6.70559999999999, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c06bb1-5085-4969-b583-0fa83bc75c75}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  11.5824, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5824, 3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5824, 3.9624, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8407c021-b890-460a-a802-9a387e684df4}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5824, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5824, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06a5044-7f3a-45f9-bb54-4cdd0c70d677}, !- Handle
  Surface 177,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  11.5824, 6.70559999999999, 3.06705,     !- X,Y,Z Vertex 2 {m}
  8.5343999999997, 6.70559999999999, 3.06705, !- X,Y,Z Vertex 3 {m}
  8.5343999999997, 1.97167500000001, 3.06705, !- X,Y,Z Vertex 4 {m}
  -3.11865733237937e-13, 1.97167500000001, 3.06705, !- X,Y,Z Vertex 5 {m}
  -3.11865733237937e-13, 2.58127500000001, 3.06705, !- X,Y,Z Vertex 6 {m}
  -38.8747, 2.58127500000001, 3.06705,    !- X,Y,Z Vertex 7 {m}
  -38.8747, 0.6096, 3.06705,              !- X,Y,Z Vertex 8 {m}
  0, 0.6096, 3.06705,                     !- X,Y,Z Vertex 9 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 10 {m}

OS:Space,
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Handle
  L3-W_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.17550000000002,                       !- X Origin {m}
  21.155025,                              !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {da30ac29-08de-4bc5-8aa7-1fa3650c08a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {da5ff89a-f2e0-4c75-a6df-f331ae67603d}, !- Handle
  Surface 178,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a8e7c4-c721-4e0e-8c92-174a470968f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8829, -4.96252500000001, 0,           !- X,Y,Z Vertex 1 {m}
  2.8829, -8.53439999999998, 0,           !- X,Y,Z Vertex 2 {m}
  2.02135197469033e-14, -8.5344, 0,       !- X,Y,Z Vertex 3 {m}
  0, -4.96252500000001, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8234959-2001-44ce-bd0a-89b2fe5cff1c}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f746da-d427-4234-a175-30039f2a0c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.96252500000001, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -4.96252500000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9091dc36-2250-49a1-8b82-5a2e53284764}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {287e2488-f6e4-4624-8007-d129823a91eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8829, -4.96252500000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  2.8829, -4.96252500000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.96252500000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.96252500000001, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cbc991-0da2-4664-9be2-531ee6d2fb90}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956f84a6-1b1e-491b-9acf-72a89453e8ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8829, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  2.8829, -8.53439999999998, 0,           !- X,Y,Z Vertex 2 {m}
  2.8829, -4.96252500000001, 0,           !- X,Y,Z Vertex 3 {m}
  2.8829, -4.96252500000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96899597-41d3-4b8c-8a7d-ab08e905f051}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eceb6cee-1ed6-4f81-8f9e-75057ad591b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  3.4925, -8.53439999999998, 0,           !- X,Y,Z Vertex 2 {m}
  2.8829, -8.53439999999998, 0,           !- X,Y,Z Vertex 3 {m}
  2.8829, -8.53439999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7408a53-8cc1-434b-ba1f-63b819a38ae2}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b363cf2-c557-41f4-8ff6-3cbdcb17880f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -15.24, 3.06705,                !- X,Y,Z Vertex 1 {m}
  3.4925, -15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  3.4925, -8.53439999999998, 0,           !- X,Y,Z Vertex 3 {m}
  3.4925, -8.53439999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16909f0d-2cbc-4def-9ce4-b897add4a7d8}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -15.8496, 3.06705,              !- X,Y,Z Vertex 1 {m}
  3.4925, -15.8496, 0,                    !- X,Y,Z Vertex 2 {m}
  3.4925, -15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  3.4925, -15.24, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce81997f-d2d0-4089-820a-205f3a1c48cc}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0419, -15.8496, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -5.0419, -15.8496, 0,                   !- X,Y,Z Vertex 2 {m}
  3.4925, -15.8496, 0,                    !- X,Y,Z Vertex 3 {m}
  3.4925, -15.8496, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7645df5a-95ce-4b0a-9093-9025386321c5}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0419, -8.53439999999998, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -5.0419, -8.53439999999998, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0419, -15.8496, 0,                   !- X,Y,Z Vertex 3 {m}
  -5.0419, -15.8496, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9868b36e-4752-46b6-822c-fee59c6b1351}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, -8.53439999999998, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -7.1755, -8.53439999999998, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0419, -8.53439999999998, 0,          !- X,Y,Z Vertex 3 {m}
  -5.0419, -8.53439999999998, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a551a371-a347-416b-b19b-16f176a66b8c}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -7.1755, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.1755, -8.53439999999998, 0,          !- X,Y,Z Vertex 3 {m}
  -7.1755, -8.53439999999998, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eddbeeb-2d0a-40d5-bc53-6c970a52862e}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0419, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -5.0419, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.1755, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.1755, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f7f0c5-169b-4d4f-a76f-249cfb102a14}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0419, 24.384, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -5.0419, 24.384, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.0419, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.0419, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48e5cdf-d412-46cf-9d1a-319f46e9666c}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, 24.384, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -7.1755, 24.384, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.0419, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.0419, 24.384, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab077c5-2cfb-496e-919f-78310183d314}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, 32.9184000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -7.1755, 32.9184000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -7.1755, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.1755, 24.384, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d2e4fd1-f4c1-43de-9057-f44268250cd5}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184000000001, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 32.9184000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.1755, 32.9184000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -7.1755, 32.9184000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79445b27-d827-451d-bf0c-e10548021652}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3003d512-77fd-41a0-b36a-f5eec713fc1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 32.9184000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184000000001, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1875398-80c3-43ea-b418-459145df7c70}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4b633a7-fc56-4f2a-9e53-ae45c9742761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.997075, 24.384, 3.06705,              !- X,Y,Z Vertex 1 {m}
  1.997075, 24.384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 24.384, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43945c2-e3a9-4c96-b8b8-9403477f6aa4}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6531c09f-d0a7-4ff1-a21b-d76d5a01461e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.997075, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  1.997075, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  1.997075, 24.384, 0,                    !- X,Y,Z Vertex 3 {m}
  1.997075, 24.384, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f60d14e-eb6f-4e61-8e2d-fb7e6c11e0d8}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a1f5e7-2124-45fa-95c2-cd52f6359883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.997075, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  1.997075, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd58acbe-c406-4246-b7bd-743e531ff3d5}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d423cef-4632-4699-ab43-a94088d23824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -15.8496, 3.06705,              !- X,Y,Z Vertex 1 {m}
  3.4925, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 2 {m}
  2.8829, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 3 {m}
  2.8829, -4.96252500000001, 3.06705,     !- X,Y,Z Vertex 4 {m}
  0, -4.96252500000001, 3.06705,          !- X,Y,Z Vertex 5 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 6 {m}
  1.997075, 0, 3.06705,                   !- X,Y,Z Vertex 7 {m}
  1.997075, 24.384, 3.06705,              !- X,Y,Z Vertex 8 {m}
  0, 24.384, 3.06705,                     !- X,Y,Z Vertex 9 {m}
  0, 32.9184000000001, 3.06705,           !- X,Y,Z Vertex 10 {m}
  -7.1755, 32.9184000000001, 3.06705,     !- X,Y,Z Vertex 11 {m}
  -7.1755, 24.384, 3.06705,               !- X,Y,Z Vertex 12 {m}
  -5.0419, 24.384, 3.06705,               !- X,Y,Z Vertex 13 {m}
  -5.0419, 0, 3.06705,                    !- X,Y,Z Vertex 14 {m}
  -7.1755, 0, 3.06705,                    !- X,Y,Z Vertex 15 {m}
  -7.1755, -8.53439999999998, 3.06705,    !- X,Y,Z Vertex 16 {m}
  -5.0419, -8.53439999999998, 3.06705,    !- X,Y,Z Vertex 17 {m}
  -5.0419, -15.8496, 3.06705;             !- X,Y,Z Vertex 18 {m}

OS:Space,
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Handle
  L3-W_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.0109,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2439727-ccc8-4376-867a-2a517943f5d0}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9306c95e-ac43-4955-9c3f-787f05e1f933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 35.8013000000001, 0,            !- X,Y,Z Vertex 1 {m}
  5.1816, 32.1691, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.83832499999996, 32.1691, 0,          !- X,Y,Z Vertex 3 {m}
  -1.838325, 24.812625, 0,                !- X,Y,Z Vertex 4 {m}
  -3.8354, 24.812625, 0,                  !- X,Y,Z Vertex 5 {m}
  -3.83539999999996, 34.6964, 0,          !- X,Y,Z Vertex 6 {m}
  -3.21627499999996, 34.6964, 0,          !- X,Y,Z Vertex 7 {m}
  -3.21627499999996, 35.8013000000001, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {02c6623e-4cbc-45f9-9130-9202c329c869}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b3c6661-62b9-4b4d-833c-63102b1b0f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2832, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  5.2832, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e39019e-edde-47a9-bc69-786f0c8b2f5a}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dfe8b8b-055e-4cdc-83c4-a060d7068488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2832, -6.1341, 3.06705,               !- X,Y,Z Vertex 1 {m}
  5.2832, -6.1341, 0,                     !- X,Y,Z Vertex 2 {m}
  5.2832, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.2832, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d419878-f4c0-4906-9a57-7ec29fea4d0e}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a45b5680-c7d8-47ed-88b9-b21b99572478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2832, -12.8397, 3.06705,              !- X,Y,Z Vertex 1 {m}
  5.2832, -12.8397, 0,                    !- X,Y,Z Vertex 2 {m}
  5.2832, -6.1341, 0,                     !- X,Y,Z Vertex 3 {m}
  5.2832, -6.1341, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bcd14d5-accf-4dbd-84fd-c1d9bb3bc670}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2832, -15.420975, 3.06705,            !- X,Y,Z Vertex 1 {m}
  5.2832, -15.420975, 0,                  !- X,Y,Z Vertex 2 {m}
  5.2832, -12.8397, 0,                    !- X,Y,Z Vertex 3 {m}
  5.2832, -12.8397, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bff451c-9f41-4cf3-add1-745933943c20}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5654, -15.420975, 3.06705,            !- X,Y,Z Vertex 1 {m}
  2.5654, -15.420975, 0,                  !- X,Y,Z Vertex 2 {m}
  5.2832, -15.420975, 0,                  !- X,Y,Z Vertex 3 {m}
  5.2832, -15.420975, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11c92b8-9fcc-4d67-9fb3-4631df058c12}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5654, -14.811375, 3.06705,            !- X,Y,Z Vertex 1 {m}
  2.5654, -14.811375, 0,                  !- X,Y,Z Vertex 2 {m}
  2.5654, -15.420975, 0,                  !- X,Y,Z Vertex 3 {m}
  2.5654, -15.420975, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4aa57c-6a07-427e-b489-c1e10b0177c5}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3429, -14.811375, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -0.3429, -14.811375, 0,                 !- X,Y,Z Vertex 2 {m}
  2.5654, -14.811375, 0,                  !- X,Y,Z Vertex 3 {m}
  2.5654, -14.811375, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b363cf2-c557-41f4-8ff6-3cbdcb17880f}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7408a53-8cc1-434b-ba1f-63b819a38ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3429, -8.10577499999997, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -0.3429, -8.10577499999997, 0,          !- X,Y,Z Vertex 2 {m}
  -0.3429, -14.811375, 0,                 !- X,Y,Z Vertex 3 {m}
  -0.3429, -14.811375, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eceb6cee-1ed6-4f81-8f9e-75057ad591b3}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96899597-41d3-4b8c-8a7d-ab08e905f051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9525, -8.10577499999997, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -0.9525, -8.10577499999997, 0,          !- X,Y,Z Vertex 2 {m}
  -0.3429, -8.10577499999997, 0,          !- X,Y,Z Vertex 3 {m}
  -0.3429, -8.10577499999997, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956f84a6-1b1e-491b-9acf-72a89453e8ab}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1cbc991-0da2-4664-9be2-531ee6d2fb90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9525, -4.5339, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -0.9525, -4.5339, 0,                    !- X,Y,Z Vertex 2 {m}
  -0.9525, -8.10577499999997, 0,          !- X,Y,Z Vertex 3 {m}
  -0.9525, -8.10577499999997, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287e2488-f6e4-4624-8007-d129823a91eb}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9091dc36-2250-49a1-8b82-5a2e53284764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8354, -4.5339, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -3.8354, -4.5339, 0,                    !- X,Y,Z Vertex 2 {m}
  -0.9525, -4.5339, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.9525, -4.5339, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f746da-d427-4234-a175-30039f2a0c41}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8234959-2001-44ce-bd0a-89b2fe5cff1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8354, 0.428625000000012, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -3.8354, 0.428625000000012, 0,          !- X,Y,Z Vertex 2 {m}
  -3.8354, -4.5339, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.8354, -4.5339, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a1f5e7-2124-45fa-95c2-cd52f6359883}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f60d14e-eb6f-4e61-8e2d-fb7e6c11e0d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.838325, 0.428625000000012, 3.06705,  !- X,Y,Z Vertex 1 {m}
  -1.838325, 0.428625000000012, 0,        !- X,Y,Z Vertex 2 {m}
  -3.8354, 0.428625000000012, 0,          !- X,Y,Z Vertex 3 {m}
  -3.8354, 0.428625000000012, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6531c09f-d0a7-4ff1-a21b-d76d5a01461e}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b43945c2-e3a9-4c96-b8b8-9403477f6aa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.838325, 24.812625, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -1.838325, 24.812625, 0,                !- X,Y,Z Vertex 2 {m}
  -1.838325, 0.428625000000012, 0,        !- X,Y,Z Vertex 3 {m}
  -1.838325, 0.428625000000012, 3.06705;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b633a7-fc56-4f2a-9e53-ae45c9742761}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1875398-80c3-43ea-b418-459145df7c70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8354, 24.812625, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -3.8354, 24.812625, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.838325, 24.812625, 0,                !- X,Y,Z Vertex 3 {m}
  -1.838325, 24.812625, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3003d512-77fd-41a0-b36a-f5eec713fc1a}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79445b27-d827-451d-bf0c-e10548021652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8354, 33.3470250000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -3.8354, 33.3470250000001, 0,           !- X,Y,Z Vertex 2 {m}
  -3.8354, 24.812625, 0,                  !- X,Y,Z Vertex 3 {m}
  -3.8354, 24.812625, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6bbb7ec-91e0-4769-9ccf-ee3a66a49b3f}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8354, 35.8013000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -3.8354, 35.8013000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -3.8354, 33.3470250000001, 0,           !- X,Y,Z Vertex 3 {m}
  -3.8354, 33.3470250000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b4ee1c-992c-4667-99e3-ed920ac931dc}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b64fcb1b-8779-4165-97e6-9ab8fdb448f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 35.8013000000001, 3.06705,      !- X,Y,Z Vertex 1 {m}
  5.1816, 35.8013000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -3.8354, 35.8013000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -3.8354, 35.8013000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aec6b5f6-29ab-48f6-9c14-030ccbf4ec9a}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {434fe3dc-d1a6-40a6-b782-653bf9470b58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 31.8389000000001, 3.06705,      !- X,Y,Z Vertex 1 {m}
  5.1816, 31.8389000000001, 0,            !- X,Y,Z Vertex 2 {m}
  5.1816, 35.8013000000001, 0,            !- X,Y,Z Vertex 3 {m}
  5.1816, 35.8013000000001, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627aeee5-1a38-4b80-b960-945c7bb609da}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 31.8389000000001, 3.06705,      !- X,Y,Z Vertex 1 {m}
  3.3528, 31.8389000000001, 0,            !- X,Y,Z Vertex 2 {m}
  5.1816, 31.8389000000001, 0,            !- X,Y,Z Vertex 3 {m}
  5.1816, 31.8389000000001, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b35d2ac1-b1c4-49b4-973d-5ad45280e171}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 30.6578, 3.06705,               !- X,Y,Z Vertex 1 {m}
  3.3528, 30.6578, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 31.8389000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.3528, 31.8389000000001, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c0f17b2-1c58-494e-b5ba-a87ba4a1a66e}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 28.4861000000001, 3.06705,      !- X,Y,Z Vertex 1 {m}
  3.3528, 28.4861000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.3528, 30.6578, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, 30.6578, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eea8860-ca45-4e9d-a1bb-08ce7e7b1401}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.4861000000001, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 28.4861000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  3.3528, 28.4861000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.3528, 28.4861000000001, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21a134a-4cc2-487e-8132-edcc99af8fc9}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 28.4861000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 28.4861000000001, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad60ad21-8bf2-4019-9221-5074e783e49b}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b05adc0-c91b-4e6e-aff7-ff46aec2a34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 24.384, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83dc51af-3fa7-4144-8646-095fec67b859}, !- Handle
  Surface 225,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eaa2029-e1c2-464b-94ad-ad7278729781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2832, -15.420975, 3.06705,            !- X,Y,Z Vertex 1 {m}
  5.2832, 0, 3.06705,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 3 {m}
  0, 28.4861000000001, 3.06705,           !- X,Y,Z Vertex 4 {m}
  3.3528, 28.4861000000001, 3.06705,      !- X,Y,Z Vertex 5 {m}
  3.3528, 31.8389000000001, 3.06705,      !- X,Y,Z Vertex 6 {m}
  5.1816, 31.8389000000001, 3.06705,      !- X,Y,Z Vertex 7 {m}
  5.1816, 35.8013000000001, 3.06705,      !- X,Y,Z Vertex 8 {m}
  -3.8354, 35.8013000000001, 3.06705,     !- X,Y,Z Vertex 9 {m}
  -3.8354, 24.812625, 3.06705,            !- X,Y,Z Vertex 10 {m}
  -1.838325, 24.812625, 3.06705,          !- X,Y,Z Vertex 11 {m}
  -1.838325, 0.428625000000012, 3.06705,  !- X,Y,Z Vertex 12 {m}
  -3.8354, 0.428625000000012, 3.06705,    !- X,Y,Z Vertex 13 {m}
  -3.8354, -4.5339, 3.06705,              !- X,Y,Z Vertex 14 {m}
  -0.9525, -4.5339, 3.06705,              !- X,Y,Z Vertex 15 {m}
  -0.9525, -8.10577499999997, 3.06705,    !- X,Y,Z Vertex 16 {m}
  -0.3429, -8.10577499999997, 3.06705,    !- X,Y,Z Vertex 17 {m}
  -0.3429, -14.811375, 3.06705,           !- X,Y,Z Vertex 18 {m}
  2.5654, -14.811375, 3.06705,            !- X,Y,Z Vertex 19 {m}
  2.5654, -15.420975, 3.06705;            !- X,Y,Z Vertex 20 {m}

OS:Space,
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Handle
  L4-W_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.17549999999979,                       !- X Origin {m}
  21.155025,                              !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {60e6fe7f-2ac7-418e-836c-366581820933}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2d423cef-4632-4699-ab43-a94088d23824}, !- Handle
  Surface 226,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd58acbe-c406-4246-b7bd-743e531ff3d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 2 {m}
  1.997075, 24.384, 0,                    !- X,Y,Z Vertex 3 {m}
  1.997075, 0, 0,                         !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -4.96252500000001, 0,                !- X,Y,Z Vertex 6 {m}
  2.8829, -4.96252500000001, 0,           !- X,Y,Z Vertex 7 {m}
  2.8829, -8.53439999999998, 0,           !- X,Y,Z Vertex 8 {m}
  3.4925, -8.53439999999998, 0,           !- X,Y,Z Vertex 9 {m}
  3.4925, -15.8496, 0,                    !- X,Y,Z Vertex 10 {m}
  -5.0419, -15.8496, 0,                   !- X,Y,Z Vertex 11 {m}
  -5.0419, -8.53439999999998, 0,          !- X,Y,Z Vertex 12 {m}
  -7.1755, -8.53439999999998, 0,          !- X,Y,Z Vertex 13 {m}
  -7.1755, 0, 0,                          !- X,Y,Z Vertex 14 {m}
  -5.0419, 0, 0,                          !- X,Y,Z Vertex 15 {m}
  -5.0419, 24.384, 0,                     !- X,Y,Z Vertex 16 {m}
  -7.1755, 24.384, 0,                     !- X,Y,Z Vertex 17 {m}
  -7.1755, 32.9184000000001, 0;           !- X,Y,Z Vertex 18 {m}

OS:Surface,
  {6fca9768-1a6a-4c47-9e0b-a35597f1c847}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ad157d-fb10-4022-809e-b4038b067f4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.96252500000001, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -4.96252500000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f197ed98-5cae-4939-a879-3e6f5ad2083d}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d92db877-a17b-48b7-848c-58df851acde8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8829, -4.96252500000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  2.8829, -4.96252500000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.96252500000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.96252500000001, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19bb5cc5-72dc-4990-959a-27fd0e40cbe0}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d95d2704-6731-4126-b68b-8a9a5f9f5e54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8829, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  2.8829, -8.53439999999998, 0,           !- X,Y,Z Vertex 2 {m}
  2.8829, -4.96252500000001, 0,           !- X,Y,Z Vertex 3 {m}
  2.8829, -4.96252500000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21414ffb-6a57-4465-84cb-78ece2093d75}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cc99e61-b69e-4e0d-a92c-755b54c087dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  3.4925, -8.53439999999998, 0,           !- X,Y,Z Vertex 2 {m}
  2.8829, -8.53439999999998, 0,           !- X,Y,Z Vertex 3 {m}
  2.8829, -8.53439999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {334acb6a-8063-4c0b-af23-5156ee7ff2e4}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdef80d9-938e-4f82-9fa3-e2a985427f5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -15.24, 3.06705,                !- X,Y,Z Vertex 1 {m}
  3.4925, -15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  3.4925, -8.53439999999998, 0,           !- X,Y,Z Vertex 3 {m}
  3.4925, -8.53439999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461a57a8-c6dc-40bd-8f67-07fbc4835fb9}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -15.8496, 3.06705,              !- X,Y,Z Vertex 1 {m}
  3.4925, -15.8496, 0,                    !- X,Y,Z Vertex 2 {m}
  3.4925, -15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  3.4925, -15.24, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1eaa0e-8967-469c-a384-27568d75b41d}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0419, -15.8496, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -5.0419, -15.8496, 0,                   !- X,Y,Z Vertex 2 {m}
  3.4925, -15.8496, 0,                    !- X,Y,Z Vertex 3 {m}
  3.4925, -15.8496, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c80dd47-600b-4e4b-aa62-779a8220a4a8}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0419, -8.53439999999998, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -5.0419, -8.53439999999998, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0419, -15.8496, 0,                   !- X,Y,Z Vertex 3 {m}
  -5.0419, -15.8496, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb7ef06-21f6-45ea-a9cd-37e15c76adc7}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, -8.53439999999998, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -7.1755, -8.53439999999998, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0419, -8.53439999999998, 0,          !- X,Y,Z Vertex 3 {m}
  -5.0419, -8.53439999999998, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169d8c2c-2b52-4695-9b88-4692a2748527}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -7.1755, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.1755, -8.53439999999998, 0,          !- X,Y,Z Vertex 3 {m}
  -7.1755, -8.53439999999998, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71a683a-6916-4fb9-9c3a-3556d5045bd5}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0419, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -5.0419, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.1755, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.1755, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2884b51-23f4-42d3-9650-cd5139fe8661}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0419, 24.384, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -5.0419, 24.384, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.0419, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.0419, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cec24aa-8717-488b-8bee-9e7d708ae238}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, 24.384, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -7.1755, 24.384, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.0419, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.0419, 24.384, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f16ba2a-2623-45af-b532-9ac9f080e8b6}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1755, 32.9184000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -7.1755, 32.9184000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -7.1755, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.1755, 24.384, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b4f857-4cd2-44b3-ae48-1c06e0501a5d}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184000000001, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 32.9184000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.1755, 32.9184000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -7.1755, 32.9184000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fdc4bd7-c071-47fe-8ae5-a4cdb49ac914}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d3a0da3-11bc-416d-8a67-842a22a6f6a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 32.9184000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184000000001, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd972533-85a4-4278-9411-e897c395c030}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb2e5e21-0d5c-4639-9433-dd866c1a2286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.997075, 24.384, 3.06705,              !- X,Y,Z Vertex 1 {m}
  1.997075, 24.384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 24.384, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3246332c-d58d-4230-aeb4-e3333348423e}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af92449-d726-41d8-b66c-6be0eeefea7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.997075, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  1.997075, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  1.997075, 24.384, 0,                    !- X,Y,Z Vertex 3 {m}
  1.997075, 24.384, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cca8ee8-d4ac-4dd3-bbc4-26288910685d}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a7a4cd0-4eb6-4d2f-bf89-47a6fd6833b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.997075, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  1.997075, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a93d00-33a3-463f-921f-de3f52a57351}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {802fec88-82e9-44a7-917a-458c24d93fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -15.8496, 3.06705,              !- X,Y,Z Vertex 1 {m}
  3.4925, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 2 {m}
  2.8829, -8.53439999999998, 3.06705,     !- X,Y,Z Vertex 3 {m}
  2.8829, -4.96252500000001, 3.06705,     !- X,Y,Z Vertex 4 {m}
  0, -4.96252500000001, 3.06705,          !- X,Y,Z Vertex 5 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 6 {m}
  1.997075, 0, 3.06705,                   !- X,Y,Z Vertex 7 {m}
  1.997075, 24.384, 3.06705,              !- X,Y,Z Vertex 8 {m}
  0, 24.384, 3.06705,                     !- X,Y,Z Vertex 9 {m}
  0, 32.9184000000001, 3.06705,           !- X,Y,Z Vertex 10 {m}
  -7.1755, 32.9184000000001, 3.06705,     !- X,Y,Z Vertex 11 {m}
  -7.1755, 24.384, 3.06705,               !- X,Y,Z Vertex 12 {m}
  -5.0419, 24.384, 3.06705,               !- X,Y,Z Vertex 13 {m}
  -5.0419, 0, 3.06705,                    !- X,Y,Z Vertex 14 {m}
  -7.1755, 0, 3.06705,                    !- X,Y,Z Vertex 15 {m}
  -7.1755, -8.53439999999998, 3.06705,    !- X,Y,Z Vertex 16 {m}
  -5.0419, -8.53439999999998, 3.06705,    !- X,Y,Z Vertex 17 {m}
  -5.0419, -15.8496, 3.06705;             !- X,Y,Z Vertex 18 {m}

OS:Space,
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Handle
  L4-W_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.17549999999979,                       !- X Origin {m}
  54.0734250000001,                       !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2eaa2029-e1c2-464b-94ad-ad7278729781}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83dc51af-3fa7-4144-8646-095fec67b859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.017, 2.45427500000002, 0,             !- X,Y,Z Vertex 1 {m}
  9.017, -1.508125, 0,                    !- X,Y,Z Vertex 2 {m}
  7.1882, -1.508125, 0,                   !- X,Y,Z Vertex 3 {m}
  7.1882, -4.86092499999998, 0,           !- X,Y,Z Vertex 4 {m}
  3.8354, -4.86092499999998, 0,           !- X,Y,Z Vertex 5 {m}
  3.8354, -33.3470250000001, 0,           !- X,Y,Z Vertex 6 {m}
  9.11859999999981, -33.3470250000001, 0, !- X,Y,Z Vertex 7 {m}
  9.11859999999981, -48.7680000000001, 0, !- X,Y,Z Vertex 8 {m}
  6.4008, -48.7680000000001, 0,           !- X,Y,Z Vertex 9 {m}
  6.4008, -48.1584000000001, 0,           !- X,Y,Z Vertex 10 {m}
  3.4925, -48.1584000000001, 0,           !- X,Y,Z Vertex 11 {m}
  3.4925, -41.4528000000001, 0,           !- X,Y,Z Vertex 12 {m}
  2.8829, -41.4528000000001, 0,           !- X,Y,Z Vertex 13 {m}
  2.8829, -37.8809250000001, 0,           !- X,Y,Z Vertex 14 {m}
  0, -37.8809250000001, 0,                !- X,Y,Z Vertex 15 {m}
  0, -32.9184000000001, 0,                !- X,Y,Z Vertex 16 {m}
  1.997075, -32.9184000000001, 0,         !- X,Y,Z Vertex 17 {m}
  1.997075, -8.53440000000005, 0,         !- X,Y,Z Vertex 18 {m}
  0, -8.53440000000005, 0,                !- X,Y,Z Vertex 19 {m}
  0, 2.45427500000002, 0;                 !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {6d82cb20-00b5-46d3-932a-beb5ac1d4d83}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.45427500000002, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 2.45427500000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86aa70ce-7337-4fe6-8c9b-b4855a5ed4eb}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec74ba7-0ca8-47bc-b92c-55e5e1309a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.017, 2.45427500000002, 3.06705,       !- X,Y,Z Vertex 1 {m}
  9.017, 2.45427500000002, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.45427500000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.45427500000002, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edb28617-fc6c-42dc-be2b-2625e1d46bef}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f2f94d-9151-4dfb-87de-09f3cac61a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.017, -1.508125, 3.06705,              !- X,Y,Z Vertex 1 {m}
  9.017, -1.508125, 0,                    !- X,Y,Z Vertex 2 {m}
  9.017, 2.45427500000002, 0,             !- X,Y,Z Vertex 3 {m}
  9.017, 2.45427500000002, 3.06705;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4a41e5a-54c3-4352-8340-da6ba47d40d6}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1882, -1.508125, 3.06705,             !- X,Y,Z Vertex 1 {m}
  7.1882, -1.508125, 0,                   !- X,Y,Z Vertex 2 {m}
  9.017, -1.508125, 0,                    !- X,Y,Z Vertex 3 {m}
  9.017, -1.508125, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5957ec9-180c-49cc-99aa-2a42a075b27e}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1882, -2.68922500000005, 3.06705,     !- X,Y,Z Vertex 1 {m}
  7.1882, -2.68922500000005, 0,           !- X,Y,Z Vertex 2 {m}
  7.1882, -1.508125, 0,                   !- X,Y,Z Vertex 3 {m}
  7.1882, -1.508125, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5062a5-8133-472b-a900-381d91ba622e}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1882, -4.86092499999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  7.1882, -4.86092499999998, 0,           !- X,Y,Z Vertex 2 {m}
  7.1882, -2.68922500000005, 0,           !- X,Y,Z Vertex 3 {m}
  7.1882, -2.68922500000005, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8100842-d6e0-4c15-8842-9483d2cfafd5}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8354, -4.86092499999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  3.8354, -4.86092499999998, 0,           !- X,Y,Z Vertex 2 {m}
  7.1882, -4.86092499999998, 0,           !- X,Y,Z Vertex 3 {m}
  7.1882, -4.86092499999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a02bf38-348f-483a-b855-423fde9ddad0}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8354, -8.9630250000001, 3.06705,      !- X,Y,Z Vertex 1 {m}
  3.8354, -8.9630250000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.8354, -4.86092499999998, 0,           !- X,Y,Z Vertex 3 {m}
  3.8354, -4.86092499999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4363e54f-c3f1-4eee-8e0e-af8db3fbf923}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1aa1f5-6021-4436-a907-a576b0ed1ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8354, -33.3470250000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  3.8354, -33.3470250000001, 0,           !- X,Y,Z Vertex 2 {m}
  3.8354, -8.9630250000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.8354, -8.9630250000001, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c1f2a2-16f6-49f7-bd94-c40d3cd3be7a}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08663bd0-3f75-49b2-8150-37bad4b9888b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11859999999981, -33.3470250000001, 3.06705, !- X,Y,Z Vertex 1 {m}
  9.11859999999981, -33.3470250000001, 0, !- X,Y,Z Vertex 2 {m}
  3.8354, -33.3470250000001, 0,           !- X,Y,Z Vertex 3 {m}
  3.8354, -33.3470250000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adeacd68-c798-4bc8-bf7a-f5f56621db5e}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcc5a56f-8cda-49e4-8398-97838fa5f168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11859999999981, -39.4811250000001, 3.06705, !- X,Y,Z Vertex 1 {m}
  9.11859999999981, -39.4811250000001, 0, !- X,Y,Z Vertex 2 {m}
  9.11859999999981, -33.3470250000001, 0, !- X,Y,Z Vertex 3 {m}
  9.11859999999981, -33.3470250000001, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3ecaa5-2606-4d2a-81a7-89a75d5b57a8}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a4bf65b-04f2-4fb0-b4f6-b7c2cb59627f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11859999999981, -46.1867250000001, 3.06705, !- X,Y,Z Vertex 1 {m}
  9.11859999999981, -46.1867250000001, 0, !- X,Y,Z Vertex 2 {m}
  9.11859999999981, -39.4811250000001, 0, !- X,Y,Z Vertex 3 {m}
  9.11859999999981, -39.4811250000001, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8fa46e6-0540-41e5-963a-49e195a218ea}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11859999999981, -48.7680000000001, 3.06705, !- X,Y,Z Vertex 1 {m}
  9.11859999999981, -48.7680000000001, 0, !- X,Y,Z Vertex 2 {m}
  9.11859999999981, -46.1867250000001, 0, !- X,Y,Z Vertex 3 {m}
  9.11859999999981, -46.1867250000001, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a96ee706-e7c3-416e-9533-ce439f362c5b}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -48.7680000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.4008, -48.7680000000001, 0,           !- X,Y,Z Vertex 2 {m}
  9.11859999999981, -48.7680000000001, 0, !- X,Y,Z Vertex 3 {m}
  9.11859999999981, -48.7680000000001, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25725e83-be5f-45c4-a300-014d99f1b6c7}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -48.1584000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.4008, -48.1584000000001, 0,           !- X,Y,Z Vertex 2 {m}
  6.4008, -48.7680000000001, 0,           !- X,Y,Z Vertex 3 {m}
  6.4008, -48.7680000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267d5ee7-2329-44f7-bc48-08b82ca2643d}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -48.1584000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  3.4925, -48.1584000000001, 0,           !- X,Y,Z Vertex 2 {m}
  6.4008, -48.1584000000001, 0,           !- X,Y,Z Vertex 3 {m}
  6.4008, -48.1584000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdef80d9-938e-4f82-9fa3-e2a985427f5d}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {334acb6a-8063-4c0b-af23-5156ee7ff2e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4925, -41.4528000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  3.4925, -41.4528000000001, 0,           !- X,Y,Z Vertex 2 {m}
  3.4925, -48.1584000000001, 0,           !- X,Y,Z Vertex 3 {m}
  3.4925, -48.1584000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc99e61-b69e-4e0d-a92c-755b54c087dc}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21414ffb-6a57-4465-84cb-78ece2093d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8829, -41.4528000000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  2.8829, -41.4528000000001, 0,           !- X,Y,Z Vertex 2 {m}
  3.4925, -41.4528000000001, 0,           !- X,Y,Z Vertex 3 {m}
  3.4925, -41.4528000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95d2704-6731-4126-b68b-8a9a5f9f5e54}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19bb5cc5-72dc-4990-959a-27fd0e40cbe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8829, -37.8809250000001, 3.06705,     !- X,Y,Z Vertex 1 {m}
  2.8829, -37.8809250000001, 0,           !- X,Y,Z Vertex 2 {m}
  2.8829, -41.4528000000001, 0,           !- X,Y,Z Vertex 3 {m}
  2.8829, -41.4528000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d92db877-a17b-48b7-848c-58df851acde8}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f197ed98-5cae-4939-a879-3e6f5ad2083d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.8809250000001, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -37.8809250000001, 0,                !- X,Y,Z Vertex 2 {m}
  2.8829, -37.8809250000001, 0,           !- X,Y,Z Vertex 3 {m}
  2.8829, -37.8809250000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ad157d-fb10-4022-809e-b4038b067f4b}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fca9768-1a6a-4c47-9e0b-a35597f1c847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.9184000000001, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -32.9184000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -37.8809250000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -37.8809250000001, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7a4cd0-4eb6-4d2f-bf89-47a6fd6833b3}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cca8ee8-d4ac-4dd3-bbc4-26288910685d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.997075, -32.9184000000001, 3.06705,   !- X,Y,Z Vertex 1 {m}
  1.997075, -32.9184000000001, 0,         !- X,Y,Z Vertex 2 {m}
  0, -32.9184000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -32.9184000000001, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af92449-d726-41d8-b66c-6be0eeefea7b}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3246332c-d58d-4230-aeb4-e3333348423e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.997075, -8.53440000000005, 3.06705,   !- X,Y,Z Vertex 1 {m}
  1.997075, -8.53440000000005, 0,         !- X,Y,Z Vertex 2 {m}
  1.997075, -32.9184000000001, 0,         !- X,Y,Z Vertex 3 {m}
  1.997075, -32.9184000000001, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb2e5e21-0d5c-4639-9433-dd866c1a2286}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd972533-85a4-4278-9411-e897c395c030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.53440000000005, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -8.53440000000005, 0,                !- X,Y,Z Vertex 2 {m}
  1.997075, -8.53440000000005, 0,         !- X,Y,Z Vertex 3 {m}
  1.997075, -8.53440000000005, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d3a0da3-11bc-416d-8a67-842a22a6f6a1}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fdc4bd7-c071-47fe-8ae5-a4cdb49ac914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.53440000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.53440000000005, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a840ad8-059f-40a0-b163-51c3b0ae3875}, !- Handle
  Surface 273,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb826f48-8125-4b14-89b3-aa1d668fa8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11859999999981, -48.7680000000001, 3.06705, !- X,Y,Z Vertex 1 {m}
  9.11859999999981, -33.3470250000001, 3.06705, !- X,Y,Z Vertex 2 {m}
  3.8354, -33.3470250000001, 3.06705,     !- X,Y,Z Vertex 3 {m}
  3.8354, -4.86092499999998, 3.06705,     !- X,Y,Z Vertex 4 {m}
  7.1882, -4.86092499999998, 3.06705,     !- X,Y,Z Vertex 5 {m}
  7.1882, -1.508125, 3.06705,             !- X,Y,Z Vertex 6 {m}
  9.017, -1.508125, 3.06705,              !- X,Y,Z Vertex 7 {m}
  9.017, 2.45427500000002, 3.06705,       !- X,Y,Z Vertex 8 {m}
  0, 2.45427500000002, 3.06705,           !- X,Y,Z Vertex 9 {m}
  0, -8.53440000000005, 3.06705,          !- X,Y,Z Vertex 10 {m}
  1.997075, -8.53440000000005, 3.06705,   !- X,Y,Z Vertex 11 {m}
  1.997075, -32.9184000000001, 3.06705,   !- X,Y,Z Vertex 12 {m}
  0, -32.9184000000001, 3.06705,          !- X,Y,Z Vertex 13 {m}
  0, -37.8809250000001, 3.06705,          !- X,Y,Z Vertex 14 {m}
  2.8829, -37.8809250000001, 3.06705,     !- X,Y,Z Vertex 15 {m}
  2.8829, -41.4528000000001, 3.06705,     !- X,Y,Z Vertex 16 {m}
  3.4925, -41.4528000000001, 3.06705,     !- X,Y,Z Vertex 17 {m}
  3.4925, -48.1584000000001, 3.06705,     !- X,Y,Z Vertex 18 {m}
  6.4008, -48.1584000000001, 3.06705,     !- X,Y,Z Vertex 19 {m}
  6.4008, -48.7680000000001, 3.06705;     !- X,Y,Z Vertex 20 {m}

OS:Space,
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Handle
  L3-S_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.5050124999999,                       !- X Origin {m}
  16.1925,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6fc5d23e-f533-4f8e-8742-39e0e96cc975}, !- Handle
  Surface 274,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3489ecc5-d07c-486d-ba45-5de02824c8ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1599875, 2.55905, 0,                !- X,Y,Z Vertex 1 {m}
  -48.1599875, 0.3175, 0,                 !- X,Y,Z Vertex 2 {m}
  -43.0768125, 0.3175, 0,                 !- X,Y,Z Vertex 3 {m}
  -43.0768125, 0, 0,                      !- X,Y,Z Vertex 4 {m}
  -42.6450125, 0, 0,                      !- X,Y,Z Vertex 5 {m}
  -42.6450125, -1.60020000000003, 0,      !- X,Y,Z Vertex 6 {m}
  -49.2109124999998, -1.6002, 0,          !- X,Y,Z Vertex 7 {m}
  -49.2109124999998, 2.55905, 0;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {62c0e383-7410-4c72-82e9-b6d57d5d6e52}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9192875, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  1.9192875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f16dba9-f2dd-4546-b026-f868b2964f5a}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d40d12ec-a2e8-4ebf-8823-d3e8223c50cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7767875, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  4.7767875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  1.9192875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  1.9192875, 0, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d2652f-d657-402a-8f3d-c5f4afb474ab}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cb19599-72c5-4177-b920-91d3e8fe4c11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7767875, -1.5621, 3.06705,            !- X,Y,Z Vertex 1 {m}
  4.7767875, -1.5621, 0,                  !- X,Y,Z Vertex 2 {m}
  4.7767875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  4.7767875, 0, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d201c7-facd-4981-9fb0-6747c547e795}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {178de16c-c90a-48cc-9b01-701d3d97a1c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4277875, -1.5621, 3.06705,            !- X,Y,Z Vertex 1 {m}
  6.4277875, -1.5621, 0,                  !- X,Y,Z Vertex 2 {m}
  4.7767875, -1.5621, 0,                  !- X,Y,Z Vertex 3 {m}
  4.7767875, -1.5621, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b1d60e-1f6a-4e4b-b79b-711b01fe8d06}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8231e532-5803-431b-9100-9ea477a4f726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4277875, -10.277475, 3.06705,         !- X,Y,Z Vertex 1 {m}
  6.4277875, -10.277475, 0,               !- X,Y,Z Vertex 2 {m}
  6.4277875, -1.5621, 0,                  !- X,Y,Z Vertex 3 {m}
  6.4277875, -1.5621, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2a2ef4-7f6c-43b1-892d-64fc9babbf58}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc1cc00-5e28-419c-9d01-671eb2f7975a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8181875, -10.277475, 3.06705,         !- X,Y,Z Vertex 1 {m}
  5.8181875, -10.277475, 0,               !- X,Y,Z Vertex 2 {m}
  6.4277875, -10.277475, 0,               !- X,Y,Z Vertex 3 {m}
  6.4277875, -10.277475, 3.06705;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501a72c4-9eeb-46a4-8cb2-29ab838c5bac}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2783125, -10.277475, 3.06705,         !- X,Y,Z Vertex 1 {m}
  4.2783125, -10.277475, 0,               !- X,Y,Z Vertex 2 {m}
  5.8181875, -10.277475, 0,               !- X,Y,Z Vertex 3 {m}
  5.8181875, -10.277475, 3.06705;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ffcea6-3a54-417d-bae9-67a3bd7b1a45}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2783125, -6.92467499999997, 3.06705,  !- X,Y,Z Vertex 1 {m}
  4.2783125, -6.92467499999997, 0,        !- X,Y,Z Vertex 2 {m}
  4.2783125, -10.277475, 0,               !- X,Y,Z Vertex 3 {m}
  4.2783125, -10.277475, 3.06705;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bba4cd1-e3f9-4408-a075-e4dcff2f50d1}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3763625, -6.92467499999997, 3.06705,  !- X,Y,Z Vertex 1 {m}
  1.3763625, -6.92467499999997, 0,        !- X,Y,Z Vertex 2 {m}
  4.2783125, -6.92467499999997, 0,        !- X,Y,Z Vertex 3 {m}
  4.2783125, -6.92467499999997, 3.06705;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a44a21-0dfb-40b4-a4bd-3dafa511eaa1}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3763625, -4.18147499999997, 3.06705,  !- X,Y,Z Vertex 1 {m}
  1.3763625, -4.18147499999997, 0,        !- X,Y,Z Vertex 2 {m}
  1.3763625, -6.92467499999997, 0,        !- X,Y,Z Vertex 3 {m}
  1.3763625, -6.92467499999997, 3.06705;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6089d5e-41ef-480f-b5e6-66d0bd2d1209}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8018125, -4.18147499999997, 3.06705, !- X,Y,Z Vertex 1 {m}
  -1.8018125, -4.18147499999997, 0,       !- X,Y,Z Vertex 2 {m}
  1.3763625, -4.18147499999997, 0,        !- X,Y,Z Vertex 3 {m}
  1.3763625, -4.18147499999997, 3.06705;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa51002-ad92-43b2-a6c2-fa87f482930e}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e9bf3b3-2aa2-4831-8e99-72ec05fc6fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8018125, -1.6002, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -1.8018125, -1.6002, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.8018125, -4.18147499999997, 0,       !- X,Y,Z Vertex 3 {m}
  -1.8018125, -4.18147499999997, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f25619-aee2-4d73-b29a-aa5160e2ca0e}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bd2b707-6904-4f7a-8d72-b21b93ab4bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.2109124999998, -1.6002, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -49.2109124999998, -1.6002, 0,          !- X,Y,Z Vertex 2 {m}
  -1.8018125, -1.6002, 0,                 !- X,Y,Z Vertex 3 {m}
  -1.8018125, -1.6002, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dfe8b8b-055e-4cdc-83c4-a060d7068488}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e39019e-edde-47a9-bc69-786f0c8b2f5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.2109124999998, 4.5339, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -49.2109124999998, 4.5339, 0,           !- X,Y,Z Vertex 2 {m}
  -49.2109124999998, -1.6002, 0,          !- X,Y,Z Vertex 3 {m}
  -49.2109124999998, -1.6002, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f537109-3bd5-4cbc-8728-a9e9ce1fbe05}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e42762-25b0-41bc-94fd-36f17835473a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.0077124999998, 4.5339, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -49.0077124999998, 4.5339, 0,           !- X,Y,Z Vertex 2 {m}
  -49.2109124999998, 4.5339, 0,           !- X,Y,Z Vertex 3 {m}
  -49.2109124999998, 4.5339, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6aaf0c-b0e6-4597-b771-2504bb8c0c6c}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0768125, 4.5339, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -43.0768125, 4.5339, 0,                 !- X,Y,Z Vertex 2 {m}
  -49.0077124999998, 4.5339, 0,           !- X,Y,Z Vertex 3 {m}
  -49.0077124999998, 4.5339, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0560c14-9acc-4852-b9ac-4b7302b24ff3}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcc4fbe0-2d17-45b0-9930-24e21110e234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0768125, 0, 3.06705,                !- X,Y,Z Vertex 1 {m}
  -43.0768125, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -43.0768125, 4.5339, 0,                 !- X,Y,Z Vertex 3 {m}
  -43.0768125, 4.5339, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717ed0d1-a718-4509-b3fa-2fd3b0f8e29d}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0494bb6-9b49-4378-b18c-192729f491ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1584125, 0, 3.06705,                !- X,Y,Z Vertex 1 {m}
  -10.1584125, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -43.0768125, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -43.0768125, 0, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd2f5aaa-c9c2-47b0-86e9-9532d18f9411}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.1584125, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -10.1584125, 0, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3224fca-3675-4fbb-bb7f-516ab3155baa}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba9e1c1-f5e4-4513-b420-99be59744a4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4277875, -10.277475, 3.06705,         !- X,Y,Z Vertex 1 {m}
  6.4277875, -1.5621, 3.06705,            !- X,Y,Z Vertex 2 {m}
  4.7767875, -1.5621, 3.06705,            !- X,Y,Z Vertex 3 {m}
  4.7767875, 0, 3.06705,                  !- X,Y,Z Vertex 4 {m}
  -43.0768125, 0, 3.06705,                !- X,Y,Z Vertex 5 {m}
  -43.0768125, 4.5339, 3.06705,           !- X,Y,Z Vertex 6 {m}
  -49.2109124999998, 4.5339, 3.06705,     !- X,Y,Z Vertex 7 {m}
  -49.2109124999998, -1.6002, 3.06705,    !- X,Y,Z Vertex 8 {m}
  -1.8018125, -1.6002, 3.06705,           !- X,Y,Z Vertex 9 {m}
  -1.8018125, -4.18147499999997, 3.06705, !- X,Y,Z Vertex 10 {m}
  1.3763625, -4.18147499999997, 3.06705,  !- X,Y,Z Vertex 11 {m}
  1.3763625, -6.92467499999997, 3.06705,  !- X,Y,Z Vertex 12 {m}
  4.2783125, -6.92467499999997, 3.06705,  !- X,Y,Z Vertex 13 {m}
  4.2783125, -10.277475, 3.06705;         !- X,Y,Z Vertex 14 {m}

OS:Space,
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Handle
  L4-S_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.7031999999998,                       !- X Origin {m}
  14.5923,                                !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dba9e1c1-f5e4-4513-b420-99be59744a4c}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3224fca-3675-4fbb-bb7f-516ab3155baa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.2749999999998, 6.1341, 0,           !- X,Y,Z Vertex 1 {m}
  -41.2749999999998, 1.6002, 0,           !- X,Y,Z Vertex 2 {m}
  6.57859999999991, 1.6002, 0,            !- X,Y,Z Vertex 3 {m}
  6.57859999999991, 0.0381, 0,            !- X,Y,Z Vertex 4 {m}
  8.22959999999991, 0.0381, 0,            !- X,Y,Z Vertex 5 {m}
  8.22959999999991, -8.67727499999998, 0, !- X,Y,Z Vertex 6 {m}
  6.08012499999991, -8.67727499999998, 0, !- X,Y,Z Vertex 7 {m}
  6.08012499999991, -5.32447499999997, 0, !- X,Y,Z Vertex 8 {m}
  3.178175, -5.32447499999997, 0,         !- X,Y,Z Vertex 9 {m}
  3.178175, -2.58127499999997, 0,         !- X,Y,Z Vertex 10 {m}
  0, -2.58127499999997, 0,                !- X,Y,Z Vertex 11 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 12 {m}
  -47.4091, 0, 0,                         !- X,Y,Z Vertex 13 {m}
  -47.4091, 6.1341, 0;                    !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {50a5a7cb-0bd9-4f4d-a104-cfb6cbab5d4f}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9da3c0b-7783-443c-b46a-1085983f0c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.4091, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  -47.4091, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc5a56f-8cda-49e4-8398-97838fa5f168}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adeacd68-c798-4bc8-bf7a-f5f56621db5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.4091, 6.1341, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -47.4091, 6.1341, 0,                    !- X,Y,Z Vertex 2 {m}
  -47.4091, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -47.4091, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba02f34-45b5-4762-a333-269f186dce2b}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac8322b3-a2bf-4472-b40c-2745c94eecb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.2058999999998, 6.1341, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -47.2058999999998, 6.1341, 0,           !- X,Y,Z Vertex 2 {m}
  -47.4091, 6.1341, 0,                    !- X,Y,Z Vertex 3 {m}
  -47.4091, 6.1341, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ca5929-a9b5-4103-a2f2-0853d3779d7a}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.2749999999998, 6.1341, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -41.2749999999998, 6.1341, 0,           !- X,Y,Z Vertex 2 {m}
  -47.2058999999998, 6.1341, 0,           !- X,Y,Z Vertex 3 {m}
  -47.2058999999998, 6.1341, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e40639-815a-4afe-b2bb-d1e3f285d03f}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab0845d1-aaf5-4f52-aff6-49a4af8bd385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.2749999999998, 1.6002, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -41.2749999999998, 1.6002, 0,           !- X,Y,Z Vertex 2 {m}
  -41.2749999999998, 6.1341, 0,           !- X,Y,Z Vertex 3 {m}
  -41.2749999999998, 6.1341, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eabbc84-9d7e-4368-ae19-3e1e61cf91c3}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db057e90-8a65-4512-b074-d7cf75d2f25d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.35659999999982, 1.6002, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -8.35659999999982, 1.6002, 0,           !- X,Y,Z Vertex 2 {m}
  -41.2749999999998, 1.6002, 0,           !- X,Y,Z Vertex 3 {m}
  -41.2749999999998, 1.6002, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f9392d-b2a5-4b12-881c-41e04817bdd6}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80181250000018, 1.6002, 3.06705,      !- X,Y,Z Vertex 1 {m}
  1.80181250000018, 1.6002, 0,            !- X,Y,Z Vertex 2 {m}
  -8.35659999999982, 1.6002, 0,           !- X,Y,Z Vertex 3 {m}
  -8.35659999999982, 1.6002, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af9df6d1-9d51-42de-b158-1d2d5a1093db}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72110000000018, 1.6002, 3.06705,      !- X,Y,Z Vertex 1 {m}
  3.72110000000018, 1.6002, 0,            !- X,Y,Z Vertex 2 {m}
  1.80181250000018, 1.6002, 0,            !- X,Y,Z Vertex 3 {m}
  1.80181250000018, 1.6002, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c58588-1260-4bb6-9651-7cc95d0b591f}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {829987de-b0ff-46fe-a80e-7ace5866c8b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.57859999999991, 1.6002, 3.06705,      !- X,Y,Z Vertex 1 {m}
  6.57859999999991, 1.6002, 0,            !- X,Y,Z Vertex 2 {m}
  3.72110000000018, 1.6002, 0,            !- X,Y,Z Vertex 3 {m}
  3.72110000000018, 1.6002, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff70a79f-83d9-4bf2-9b7c-42b18b441146}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e58e1e1-ddc8-409e-b4dd-70347f6118aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.57859999999991, 0.0381, 3.06705,      !- X,Y,Z Vertex 1 {m}
  6.57859999999991, 0.0381, 0,            !- X,Y,Z Vertex 2 {m}
  6.57859999999991, 1.6002, 0,            !- X,Y,Z Vertex 3 {m}
  6.57859999999991, 1.6002, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76cec467-a675-4efc-b2f6-6f4d48b1a6a8}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50faa3b0-b845-4ade-90ac-b5fe4628f630}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22959999999991, 0.0381, 3.06705,      !- X,Y,Z Vertex 1 {m}
  8.22959999999991, 0.0381, 0,            !- X,Y,Z Vertex 2 {m}
  6.57859999999991, 0.0381, 0,            !- X,Y,Z Vertex 3 {m}
  6.57859999999991, 0.0381, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da98745-8f73-4198-a85a-1be06872f2cc}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d98b27df-120e-4223-9818-959ed814935a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22959999999991, -8.67727499999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  8.22959999999991, -8.67727499999998, 0, !- X,Y,Z Vertex 2 {m}
  8.22959999999991, 0.0381, 0,            !- X,Y,Z Vertex 3 {m}
  8.22959999999991, 0.0381, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f13b8dc-c50d-4ef4-9b59-1c6bbe412b0d}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867a11cd-afe8-491e-b0b5-ce87c3328b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.61999999999991, -8.67727499999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  7.61999999999991, -8.67727499999998, 0, !- X,Y,Z Vertex 2 {m}
  8.22959999999991, -8.67727499999998, 0, !- X,Y,Z Vertex 3 {m}
  8.22959999999991, -8.67727499999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb95022-2a83-4916-8ead-c88111fbe683}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.08012499999991, -8.67727499999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  6.08012499999991, -8.67727499999998, 0, !- X,Y,Z Vertex 2 {m}
  7.61999999999991, -8.67727499999998, 0, !- X,Y,Z Vertex 3 {m}
  7.61999999999991, -8.67727499999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed169bc-e52c-4b32-9123-8f3897fdd8db}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.08012499999991, -5.32447499999997, 3.06705, !- X,Y,Z Vertex 1 {m}
  6.08012499999991, -5.32447499999997, 0, !- X,Y,Z Vertex 2 {m}
  6.08012499999991, -8.67727499999998, 0, !- X,Y,Z Vertex 3 {m}
  6.08012499999991, -8.67727499999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6dc598e-a509-40da-b34f-2a086ad70e88}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.178175, -5.32447499999997, 3.06705,   !- X,Y,Z Vertex 1 {m}
  3.178175, -5.32447499999997, 0,         !- X,Y,Z Vertex 2 {m}
  6.08012499999991, -5.32447499999997, 0, !- X,Y,Z Vertex 3 {m}
  6.08012499999991, -5.32447499999997, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {361153ab-2941-4b42-abb8-cc021782cd26}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.178175, -2.58127499999997, 3.06705,   !- X,Y,Z Vertex 1 {m}
  3.178175, -2.58127499999997, 0,         !- X,Y,Z Vertex 2 {m}
  3.178175, -5.32447499999997, 0,         !- X,Y,Z Vertex 3 {m}
  3.178175, -5.32447499999997, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f634fce-a0c1-4eef-9686-9881043935e2}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.58127499999997, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -2.58127499999997, 0,                !- X,Y,Z Vertex 2 {m}
  3.178175, -2.58127499999997, 0,         !- X,Y,Z Vertex 3 {m}
  3.178175, -2.58127499999997, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1342a416-d34f-4ed7-8ac5-a0a61d756086}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ce21656-6c1d-48d5-92a4-d73c5f178fdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.58127499999997, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.58127499999997, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b56ae6-cca1-4b42-9646-a72a673cc668}, !- Handle
  Surface 315,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34b395dd-1a5e-4aed-94fb-7041b37304fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22959999999991, -8.67727499999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  8.22959999999991, 0.0381, 3.06705,      !- X,Y,Z Vertex 2 {m}
  6.57859999999991, 0.0381, 3.06705,      !- X,Y,Z Vertex 3 {m}
  6.57859999999991, 1.6002, 3.06705,      !- X,Y,Z Vertex 4 {m}
  -41.2749999999998, 1.6002, 3.06705,     !- X,Y,Z Vertex 5 {m}
  -41.2749999999998, 6.1341, 3.06705,     !- X,Y,Z Vertex 6 {m}
  -47.4091, 6.1341, 3.06705,              !- X,Y,Z Vertex 7 {m}
  -47.4091, 0, 3.06705,                   !- X,Y,Z Vertex 8 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 9 {m}
  0, -2.58127499999997, 3.06705,          !- X,Y,Z Vertex 10 {m}
  3.178175, -2.58127499999997, 3.06705,   !- X,Y,Z Vertex 11 {m}
  3.178175, -5.32447499999997, 3.06705,   !- X,Y,Z Vertex 12 {m}
  6.08012499999991, -5.32447499999997, 3.06705, !- X,Y,Z Vertex 13 {m}
  6.08012499999991, -8.67727499999998, 3.06705; !- X,Y,Z Vertex 14 {m}

OS:Space,
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Handle
  L3-S_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2941,                                !- X Origin {m}
  14.5923,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {7fd78f82-bb13-4cfd-a3b8-a9b8e51050fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1190fc54-1cc9-478a-9c81-d94f9fba40a2}, !- Handle
  Surface 316,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa372c4-c39e-49bc-86b3-d184a93c27a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4090999999998, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  47.4090999999998, -2.58127499999997, 0, !- X,Y,Z Vertex 2 {m}
  38.8746999999999, -2.58127500000001, 0, !- X,Y,Z Vertex 3 {m}
  38.8746999999999, -1.971675, 0,         !- X,Y,Z Vertex 4 {m}
  0, -1.971675, 0,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6bd2b707-6904-4f7a-8d72-b21b93ab4bfc}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f25619-aee2-4d73-b29a-aa5160e2ca0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4090999999998, 0, 3.06705,           !- X,Y,Z Vertex 1 {m}
  47.4090999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e9bf3b3-2aa2-4831-8e99-72ec05fc6fec}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faa51002-ad92-43b2-a6c2-fa87f482930e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4090999999998, -2.58127499999997, 3.06705, !- X,Y,Z Vertex 1 {m}
  47.4090999999998, -2.58127499999997, 0, !- X,Y,Z Vertex 2 {m}
  47.4090999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  47.4090999999998, 0, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0184a9e6-5b4b-4332-92cc-4edd3ee16d95}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4090999999998, -7.31519999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  47.4090999999998, -7.31519999999998, 0, !- X,Y,Z Vertex 2 {m}
  47.4090999999998, -2.58127499999997, 0, !- X,Y,Z Vertex 3 {m}
  47.4090999999998, -2.58127499999997, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {820531ec-de80-4994-b25f-8aa8e723eb24}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8746999999998, -7.31519999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  38.8746999999998, -7.31519999999998, 0, !- X,Y,Z Vertex 2 {m}
  47.4090999999998, -7.31519999999998, 0, !- X,Y,Z Vertex 3 {m}
  47.4090999999998, -7.31519999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74737ea-060f-4ba2-a6db-4246ac9433e2}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8746999999998, -6.70559999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  38.8746999999998, -6.70559999999998, 0, !- X,Y,Z Vertex 2 {m}
  38.8746999999998, -7.31519999999998, 0, !- X,Y,Z Vertex 3 {m}
  38.8746999999998, -7.31519999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a85ad31-5342-4c74-bf05-99a354b706cf}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.70559999999998, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -6.70559999999998, 0,                !- X,Y,Z Vertex 2 {m}
  38.8746999999998, -6.70559999999998, 0, !- X,Y,Z Vertex 3 {m}
  38.8746999999998, -6.70559999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45b5680-c7d8-47ed-88b9-b21b99572478}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d419878-f4c0-4906-9a57-7ec29fea4d0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.70559999999998, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.70559999999998, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {259dbf2e-8bba-4a66-a53e-d4c08b6a1a3f}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e692ba13-809d-4f17-804b-c14e97fe3c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4090999999998, -7.31519999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  47.4090999999998, 0, 3.06705,           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 3 {m}
  0, -6.70559999999998, 3.06705,          !- X,Y,Z Vertex 4 {m}
  38.8746999999998, -6.70559999999998, 3.06705, !- X,Y,Z Vertex 5 {m}
  38.8746999999998, -7.31519999999998, 3.06705; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Handle
  L4-S_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.1687999999998,                       !- X Origin {m}
  7.27710000000002,                       !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {d8f66f4f-58fb-49fd-abc3-121598b05e83}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e692ba13-809d-4f17-804b-c14e97fe3c68}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {259dbf2e-8bba-4a66-a53e-d4c08b6a1a3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 7.31519999999998, 0,            !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0.6096, 0,                           !- X,Y,Z Vertex 4 {m}
  -38.8747, 0.6096, 0,                    !- X,Y,Z Vertex 5 {m}
  -38.8747, 7.31519999999998, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7972f891-dfa5-4c44-b933-2e37bba166fb}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.6096, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac6113c7-19c8-4c2c-913a-e0d544a6a637}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8747, 0.6096, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -38.8747, 0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0.6096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0.6096, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4bf65b-04f2-4fb0-b4f6-b7c2cb59627f}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b3ecaa5-2606-4d2a-81a7-89a75d5b57a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8747, 7.31519999999998, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -38.8747, 7.31519999999998, 0,          !- X,Y,Z Vertex 2 {m}
  -38.8747, 0.6096, 0,                    !- X,Y,Z Vertex 3 {m}
  -38.8747, 0.6096, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9da3c0b-7783-443c-b46a-1085983f0c48}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50a5a7cb-0bd9-4f4d-a104-cfb6cbab5d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 7.31519999999998, 3.06705,      !- X,Y,Z Vertex 1 {m}
  8.5344, 7.31519999999998, 0,            !- X,Y,Z Vertex 2 {m}
  -38.8747, 7.31519999999998, 0,          !- X,Y,Z Vertex 3 {m}
  -38.8747, 7.31519999999998, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce21656-6c1d-48d5-92a4-d73c5f178fdd}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1342a416-d34f-4ed7-8ac5-a0a61d756086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.73392500000001, 3.06705,      !- X,Y,Z Vertex 1 {m}
  8.5344, 4.73392500000001, 0,            !- X,Y,Z Vertex 2 {m}
  8.5344, 7.31519999999998, 0,            !- X,Y,Z Vertex 3 {m}
  8.5344, 7.31519999999998, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59317631-f1c6-4c00-9cb5-b845c0b6c208}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, 4.73392500000001, 0,            !- X,Y,Z Vertex 3 {m}
  8.5344, 4.73392500000001, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {242c0c25-d341-4bbe-ad35-0eff297ba7da}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.5344, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aeb0637-a8e6-47e5-850f-59e3a00a0041}, !- Handle
  Surface 333,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f05c11a6-09e3-4a5a-a2c1-892cbee84b01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  8.5344, 7.31519999999998, 3.06705,      !- X,Y,Z Vertex 2 {m}
  -38.8747, 7.31519999999998, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -38.8747, 0.6096, 3.06705,              !- X,Y,Z Vertex 4 {m}
  0, 0.6096, 3.06705,                     !- X,Y,Z Vertex 5 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Handle
  L2-W_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.79462500000004,                       !- X Origin {m}
  55.4228,                                !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4cd39979-04a7-42e0-bf29-bb8a54f63219}, !- Handle
  Surface 334,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b56b20c-4d35-4dbd-9384-fcd66c064c09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.13690000000002, 0,                 !- X,Y,Z Vertex 1 {m}
  3.33057499999996, 3.1369, 0,            !- X,Y,Z Vertex 2 {m}
  3.33057499999996, -2.2352, 0,           !- X,Y,Z Vertex 3 {m}
  -0.619124999999994, -2.2352, 0,         !- X,Y,Z Vertex 4 {m}
  -0.619125, 0, 0,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {15330cd5-9902-4da4-a7f1-c4c90b5f5fdf}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.13690000000002, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 3.13690000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72edc1d8-6c71-4868-ab8a-cba665e248ff}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe337824-e9b1-4b67-a064-2f0657ac998e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.65663749999982, 3.13690000000002, 3.06705, !- X,Y,Z Vertex 1 {m}
  8.65663749999982, 3.13690000000002, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.13690000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.13690000000002, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6fce4b-438f-4249-a3df-434658f3439a}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e289a9b-a140-4e85-a18d-dc2cf93be0c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.65663749999982, -2.5273, 3.06705,     !- X,Y,Z Vertex 1 {m}
  8.65663749999982, -2.5273, 0,           !- X,Y,Z Vertex 2 {m}
  8.65663749999982, 3.13690000000002, 0,  !- X,Y,Z Vertex 3 {m}
  8.65663749999982, 3.13690000000002, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb7d0bd-5852-413a-9a26-2214c3706111}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83577499999982, -2.5273, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.83577499999982, -2.5273, 0,           !- X,Y,Z Vertex 2 {m}
  8.65663749999982, -2.5273, 0,           !- X,Y,Z Vertex 3 {m}
  8.65663749999982, -2.5273, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c616c0-e056-42d4-b554-5298757722d8}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc4a0a5-e2df-4eeb-b527-55668b00dc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37795, -2.5273, 3.06705,              !- X,Y,Z Vertex 1 {m}
  1.37795, -2.5273, 0,                    !- X,Y,Z Vertex 2 {m}
  6.83577499999982, -2.5273, 0,           !- X,Y,Z Vertex 3 {m}
  6.83577499999982, -2.5273, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c1d483-8f5e-43e9-819e-1b064e845f99}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49296a36-041d-4890-8b50-ce1ec2e3d847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37795, -27.8080213055994, 3.06705,    !- X,Y,Z Vertex 1 {m}
  1.37795, -27.8080213055994, 0,          !- X,Y,Z Vertex 2 {m}
  1.37795, -2.5273, 0,                    !- X,Y,Z Vertex 3 {m}
  1.37795, -2.5273, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05fb75e0-e406-490e-8be8-b238edadf092}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2efba943-8d45-4f83-b135-0c0462a8e0cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37795, -38.9128, 3.06705,             !- X,Y,Z Vertex 1 {m}
  1.37795, -38.9128, 0,                   !- X,Y,Z Vertex 2 {m}
  1.37795, -27.8080213055994, 0,          !- X,Y,Z Vertex 3 {m}
  1.37795, -27.8080213055994, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4d8913-9b28-448a-b686-393af38c7a1b}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {862424ba-3713-400e-91cc-067b7102d0a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.781675, -38.9128, 3.06705,            !- X,Y,Z Vertex 1 {m}
  5.781675, -38.9128, 0,                  !- X,Y,Z Vertex 2 {m}
  1.37795, -38.9128, 0,                   !- X,Y,Z Vertex 3 {m}
  1.37795, -38.9128, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e377129-5f3a-4753-a04e-034b4728ecd3}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af085b4c-5a2e-4924-afe7-f5ed771501eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.781675, -42.802175, 3.06705,          !- X,Y,Z Vertex 1 {m}
  5.781675, -42.802175, 0,                !- X,Y,Z Vertex 2 {m}
  5.781675, -38.9128, 0,                  !- X,Y,Z Vertex 3 {m}
  5.781675, -38.9128, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e997af0-8580-4a2a-9952-4f7bb78fbbf8}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912816f1-51a8-4d72-a1fd-40f55a2aa566}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.619125, -42.802175, 3.06705,         !- X,Y,Z Vertex 1 {m}
  -0.619125, -42.802175, 0,               !- X,Y,Z Vertex 2 {m}
  5.781675, -42.802175, 0,                !- X,Y,Z Vertex 3 {m}
  5.781675, -42.802175, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fb2758b-7a27-4ef2-ab07-ce9bf6f9cf7d}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f56eaae-f5ed-43cd-9b63-48d32026f4dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.619125, -1.349375, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -0.619125, -1.349375, 0,                !- X,Y,Z Vertex 2 {m}
  -0.619125, -42.802175, 0,               !- X,Y,Z Vertex 3 {m}
  -0.619125, -42.802175, 3.06705;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f0c6ad-dde4-43e2-b4d9-4cd0299a48fd}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.619125, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  -0.619125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -0.619125, -1.349375, 0,                !- X,Y,Z Vertex 3 {m}
  -0.619125, -1.349375, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09cc8fbb-e1f6-47fb-a9c9-cf6bf1d2d0dd}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.619125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -0.619125, 0, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a8e7c4-c721-4e0e-8c92-174a470968f3}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da5ff89a-f2e0-4c75-a6df-f331ae67603d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.26377499999998, -42.802175, 3.06705,  !- X,Y,Z Vertex 1 {m}
  2.26377499999998, -39.2303, 3.06705,    !- X,Y,Z Vertex 2 {m}
  -0.61912500000002, -39.2303, 3.06705,   !- X,Y,Z Vertex 3 {m}
  -0.619125, -42.802175, 3.06705;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Handle
  L1-E_corr,                              !- Name
  {dc977816-4333-4453-9041-04f791f89a5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.2375999999999,                       !- X Origin {m}
  23.1648,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Building Story Name
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b0374628-c034-4673-9048-47c7505b15c0}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.3949, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 27.6225, 0,                          !- X,Y,Z Vertex 2 {m}
  7.3152, 27.6225, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, 24.384, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 3.04799999999999, 0,                 !- X,Y,Z Vertex 6 {m}
  0.6096, 3.04799999999999, 0,            !- X,Y,Z Vertex 7 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 8 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 9 {m}
  0, -8.55027499999999, 0,                !- X,Y,Z Vertex 10 {m}
  -1.61925, -8.55027499999999, 0,         !- X,Y,Z Vertex 11 {m}
  -1.61925, 35.3949, 0;                   !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {7f5b0af2-9dc7-419f-9667-660129de4a53}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d36cb3d7-5339-43d6-b3e0-227518243016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.55027499999999, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -8.55027499999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a340a8-78ef-4bd4-b31d-897f745c8896}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c18b534-d48a-4107-8298-60fbfac78dc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61925, -8.55027499999999, 3.06705,   !- X,Y,Z Vertex 1 {m}
  -1.61925, -8.55027499999999, 0,         !- X,Y,Z Vertex 2 {m}
  0, -8.55027499999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.55027499999999, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956a288a-c080-4be0-a419-b50048b1deb3}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61925, 35.3949, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -1.61925, 35.3949, 0,                   !- X,Y,Z Vertex 2 {m}
  -1.61925, -8.55027499999999, 0,         !- X,Y,Z Vertex 3 {m}
  -1.61925, -8.55027499999999, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8611c7-b6a0-4592-8c0e-66ec1db1c47e}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88f5a02c-fe28-45dc-8e7f-e26d8ff86eed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.3949, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 35.3949, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.61925, 35.3949, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.61925, 35.3949, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3460c123-7dd3-46a8-8652-275bdaeb7de9}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.6225, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 27.6225, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 35.3949, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 35.3949, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0fe0e8-0b3c-40eb-98c7-38512a7d7c0f}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 27.6225, 3.06705,               !- X,Y,Z Vertex 1 {m}
  7.3152, 27.6225, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 27.6225, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 27.6225, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df70e3f2-34fc-4785-9bcd-bc27151bd137}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 24.384, 3.06705,                !- X,Y,Z Vertex 1 {m}
  7.3152, 24.384, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 27.6225, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, 27.6225, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29788f1f-a504-4a97-94f3-a0e6e694ffaf}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 24.384, 3.06705,                !- X,Y,Z Vertex 1 {m}
  6.7056, 24.384, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 24.384, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 24.384, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa63a4d3-26b3-4100-b5f8-a27bf23887fe}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17e1bd42-d4ef-414d-9829-29c2ea2177c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 2 {m}
  6.7056, 24.384, 0,                      !- X,Y,Z Vertex 3 {m}
  6.7056, 24.384, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16385e0d-f3cb-4228-9044-2ba1d534e771}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f073dacc-b0d1-45a0-84e3-cbee3adb8857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.04799999999999, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 3.04799999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 24.384, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27cf40f4-b287-4fe1-9c1d-647539c86e7f}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bba58ed5-1c10-47f2-8039-5224012ed78f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 3.04799999999999, 3.06705,      !- X,Y,Z Vertex 1 {m}
  0.6096, 3.04799999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.04799999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.04799999999999, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601a9c01-ebd2-4ce1-b824-6785ac6253cf}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.6096, 3.04799999999999, 0,            !- X,Y,Z Vertex 3 {m}
  0.6096, 3.04799999999999, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78919e40-b836-4153-a87e-590376529611}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d79ad2-e60c-4290-9eed-b8a205e66e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2fd31f1-2314-4a0a-be6b-6ba5c318a044}, !- Handle
  Surface 363,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.2194, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 35.3949, 3.06705,                    !- X,Y,Z Vertex 2 {m}
  -1.61925, 35.3949, 3.06705,             !- X,Y,Z Vertex 3 {m}
  -1.61925, 28.2194, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Handle
  L2-S_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.7784000000001,                       !- X Origin {m}
  14.5923,                                !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {991fac91-e743-442d-a5f7-47e541d67637}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cefe7e3b-0f36-4e4f-8fc2-dc6089a796a8}, !- Handle
  Surface 364,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.31519999999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0.022225, 0,                         !- X,Y,Z Vertex 2 {m}
  -32.9184, 0.022225, 0,                  !- X,Y,Z Vertex 3 {m}
  -32.9184, 7.31519999999999, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abdaa9c5-abdf-41b7-acee-f84e6f2b36dc}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d401f1-2304-40ef-9ef4-a9559d2686a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.9184, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  -32.9184, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9bec42e-367b-4c87-9db3-edfdedcc516f}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95ad8543-dc7f-4e77-96c9-94a73c6d0257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.9184, 1.91770000000001, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -32.9184, 1.91770000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -32.9184, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -32.9184, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41573580-e8e0-42e8-b66c-b58bdfc7b69a}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.9184, 7.31519999999999, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -32.9184, 7.31519999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -32.9184, 1.91770000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -32.9184, 1.91770000000001, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1affe975-e256-4f13-9bbf-a07c5a25c86c}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.31519999999999, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 7.31519999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -32.9184, 7.31519999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -32.9184, 7.31519999999999, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72f13e8-07d8-4bb4-b44f-712cbaf1b560}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.31519999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.31519999999999, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7203a15a-13c5-417d-b042-2e73dabda33b}, !- Handle
  Surface 370,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b241e69-1f4e-4b51-95d6-c01dde371df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 1.6002, 3.06705,                     !- X,Y,Z Vertex 2 {m}
  -32.9184, 1.60020000000001, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -32.9184, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Handle
  L2-E_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.2376000000001,                       !- X Origin {m}
  23.0251,                                !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {435c9f17-3c31-4745-b099-2e3dc8416ec9}, !- Handle
  Surface 371,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.3591, 0,                     !- X,Y,Z Vertex 1 {m}
  7.3151999999998, 27.7622, 0,            !- X,Y,Z Vertex 2 {m}
  -1.96359906112775e-13, 27.7622, 0,      !- X,Y,Z Vertex 3 {m}
  -1.96359906112775e-13, 28.3591, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b5e108-4c78-440d-b7a2-e6e4cd7c13ca}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b03ad8-5e6b-4f24-8896-a2013c014804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.43279999999999, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -8.43279999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5db6327c-dbac-449e-83f0-60e8bb3f4420}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa52cca2-2bc0-4cbe-ba75-db47e70d4a2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3815, -8.43279999999999, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -4.3815, -8.43279999999999, 0,          !- X,Y,Z Vertex 2 {m}
  0, -8.43279999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.43279999999999, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f3e02f-ad06-4627-9a98-2cc1f275ea20}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3815, -0.4699, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -4.3815, -0.4699, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.3815, -8.43279999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -4.3815, -8.43279999999999, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6419b0c9-1e0b-4968-a307-bd61ad84773d}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {811e5b60-b1f3-46c4-ad8f-add4c31ca8e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.651, -0.4699, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -1.651, -0.4699, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.3815, -0.4699, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.3815, -0.4699, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be03b87e-6c1f-4158-9ec4-ef28c1dad97f}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be178c73-a731-4d6c-9026-cf274f1c9864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.651, 23.9141, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -1.651, 23.9141, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.651, -0.4699, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.651, -0.4699, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51aef205-5d3b-4943-ae00-fa94b67d9eb1}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.651, 28.3591, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -1.651, 28.3591, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.651, 23.9141, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.651, 23.9141, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e14ce477-d304-4795-a30b-dbdfd3fee521}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.3591, 3.06705,               !- X,Y,Z Vertex 1 {m}
  7.3152, 28.3591, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.651, 28.3591, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.651, 28.3591, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2d56f6-e97a-4977-8bca-7038e0940fef}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 24.5237, 3.06705,               !- X,Y,Z Vertex 1 {m}
  7.3152, 24.5237, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 28.3591, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, 28.3591, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c26a7447-0663-4958-9f15-9b5ff5e30e04}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 24.5237, 3.06705,               !- X,Y,Z Vertex 1 {m}
  6.7056, 24.5237, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 24.5237, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, 24.5237, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da77ab49-cecd-4fcf-939f-9e700d79a99c}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2706e53-18e3-47ef-a4ae-7b7a1d25de0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.5237, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 24.5237, 0,                          !- X,Y,Z Vertex 2 {m}
  6.7056, 24.5237, 0,                     !- X,Y,Z Vertex 3 {m}
  6.7056, 24.5237, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30e1a91-005b-4805-8e3f-f5229c0f12f7}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a08f8b7-4425-4ced-b7a6-12a758f8b951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.18769999999999, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 3.18769999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 24.5237, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 24.5237, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b305d2fa-8b40-4582-a57c-3b02ad0f9a3f}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {295fb618-69cd-4efd-b30e-6b1442deac1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 3.18769999999999, 3.06705,      !- X,Y,Z Vertex 1 {m}
  6.7056, 3.18769999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.18769999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.18769999999999, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e643a7b-a50b-4469-b7f3-54f75fe26a41}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0.749299999999994, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.7056, 0.749299999999994, 0,           !- X,Y,Z Vertex 2 {m}
  6.7056, 3.18769999999999, 0,            !- X,Y,Z Vertex 3 {m}
  6.7056, 3.18769999999999, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {706f1d79-6934-44d6-97d0-df52c4a9b25e}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9cbe52f-693e-4ffa-aeb4-fa34518be29a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0.749299999999994, 3.06705,     !- X,Y,Z Vertex 1 {m}
  4.8768, 0.749299999999994, 0,           !- X,Y,Z Vertex 2 {m}
  6.7056, 0.749299999999994, 0,           !- X,Y,Z Vertex 3 {m}
  6.7056, 0.749299999999994, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581e18c2-a1d1-4711-8e3b-4bbf98f8ba24}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba7d62e0-72c4-41dd-a664-00a9c46562ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.8768, 0.749299999999994, 0,           !- X,Y,Z Vertex 3 {m}
  4.8768, 0.749299999999994, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17fd440-85f1-4ce4-809f-0a8c98603926}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0afd4b82-54ba-489c-936e-cd64e6807712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc1baa5-b974-4dd0-9772-e91d1f4bc817}, !- Handle
  Surface 388,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940ae2e4-baec-4552-b6c3-980daa533994}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.9141, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 24.5237, 3.06705,                    !- X,Y,Z Vertex 2 {m}
  7.0103999999998, 24.5237, 3.06705,      !- X,Y,Z Vertex 3 {m}
  7.0103999999998, 28.3591, 3.06705,      !- X,Y,Z Vertex 4 {m}
  -1.651, 28.3591, 3.06705,               !- X,Y,Z Vertex 5 {m}
  -1.651, 23.9141, 3.06705;               !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Handle
  L3-S_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.4282,                                !- X Origin {m}
  23.5077,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {7076d8d4-ac89-49d5-bca2-42585541a234}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {be61e224-ae75-4ea9-b7aa-ac66285e90a4}, !- Handle
  Surface 389,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec99627b-0e98-43df-b1ff-148dea3a6482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.43179999999991, -6.9977, 0,           !- X,Y,Z Vertex 1 {m}
  0.43179999999991, -7.31519999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.31519999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.9977, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d3fab6-9343-40a9-8f8f-64850a50236c}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  32.9184, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad31a04a-023c-4d7a-a34a-f06a9f7732cf}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, -7.31519999999999, 3.06705,    !- X,Y,Z Vertex 1 {m}
  32.9184, -7.31519999999999, 0,          !- X,Y,Z Vertex 2 {m}
  32.9184, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  32.9184, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0494bb6-9b49-4378-b18c-192729f491ec}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {717ed0d1-a718-4509-b3fa-2fd3b0f8e29d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.31519999999999, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -7.31519999999999, 0,                !- X,Y,Z Vertex 2 {m}
  32.9184, -7.31519999999999, 0,          !- X,Y,Z Vertex 3 {m}
  32.9184, -7.31519999999999, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc4fbe0-2d17-45b0-9930-24e21110e234}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0560c14-9acc-4852-b9ac-4b7302b24ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.78129999999999, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, -2.78129999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, -7.31519999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.31519999999999, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51fd0464-5ebf-4d42-b88e-e93d97ef1a5a}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.78129999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.78129999999999, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2126b8cf-e494-4daf-8d47-dd4c9ca1fb4d}, !- Handle
  Surface 395,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2710b513-b8d0-4b07-813d-5b1ca47bb432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, -7.31519999999999, 3.06705,    !- X,Y,Z Vertex 1 {m}
  32.9184, 0, 3.06705,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 3 {m}
  0, -7.31519999999999, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Handle
  L3-E_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2817999999999,                       !- X Origin {m}
  23.0251,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {16119273-f0ce-4c56-931f-b4e52bf52cbb}, !- Handle
  Surface 396,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f303827b-2d0f-411d-9cb9-77351ba46f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 24.5237, 0,                     !- X,Y,Z Vertex 1 {m}
  8.3566, 23.9141, 0,                     !- X,Y,Z Vertex 2 {m}
  1.9558000000002, 23.9141, 0,            !- X,Y,Z Vertex 3 {m}
  1.9558000000002, 24.5237, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a949b251-9329-483c-8b34-a8765f52167f}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf29002-b1c0-4290-83a8-9d219212e1df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.8326, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, -6.8326, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40d12ec-a2e8-4ebf-8823-d3e8223c50cf}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f16dba9-f2dd-4546-b026-f868b2964f5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8575, -6.8326, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -2.8575, -6.8326, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -6.8326, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.8326, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77662526-3631-4f3e-abf8-fb05e0b656de}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8575, -0.6096, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -2.8575, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.8575, -6.8326, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.8575, -6.8326, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbea1f8b-967e-4d98-b4e8-b1f1335f4e13}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2976f0eb-5624-4e45-b61f-dd7e4af69557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, -0.6096, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -2.1336, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.8575, -0.6096, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.8575, -0.6096, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca81383a-bf07-4de8-b226-259ae5630256}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7fb40a2-4228-4897-9a57-08a4827e332b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 23.7744, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -2.1336, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.1336, -0.6096, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.1336, -0.6096, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77db521e-c46a-4ca7-84c5-76712fbf4c87}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 28.3591, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -2.1336, 28.3591, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.1336, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.1336, 23.7744, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a5bd8d-df3b-4699-a46e-0fa3b0a90dd9}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9662, 28.3591, 3.06705,               !- X,Y,Z Vertex 1 {m}
  8.9662, 28.3591, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 28.3591, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.1336, 28.3591, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9304191-0e97-4e19-9704-447726d6a257}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9662, 24.5237, 3.06705,               !- X,Y,Z Vertex 1 {m}
  8.9662, 24.5237, 0,                     !- X,Y,Z Vertex 2 {m}
  8.9662, 28.3591, 0,                     !- X,Y,Z Vertex 3 {m}
  8.9662, 28.3591, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171f383f-565d-4854-a502-56835c15ca99}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 24.5237, 3.06705,               !- X,Y,Z Vertex 1 {m}
  8.3566, 24.5237, 0,                     !- X,Y,Z Vertex 2 {m}
  8.9662, 24.5237, 0,                     !- X,Y,Z Vertex 3 {m}
  8.9662, 24.5237, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8cff4e-dd34-4790-b48b-92b5b48b7b0c}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 23.9141, 3.06705,               !- X,Y,Z Vertex 1 {m}
  8.3566, 23.9141, 0,                     !- X,Y,Z Vertex 2 {m}
  8.3566, 24.5237, 0,                     !- X,Y,Z Vertex 3 {m}
  8.3566, 24.5237, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5baccec2-4e4e-4723-af33-d737d67aa00a}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf60668-61a4-45fd-b903-54fcf176d7e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.9141, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 23.9141, 0,                          !- X,Y,Z Vertex 2 {m}
  8.3566, 23.9141, 0,                     !- X,Y,Z Vertex 3 {m}
  8.3566, 23.9141, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18a0d437-7239-4066-8749-568f4c2f5b14}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9916b71-58eb-485a-880c-1a3c80c9aaa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.18770000000001, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 3.18770000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 23.9141, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.9141, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9f508f-848b-473c-83a2-4eba06c3dd84}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cde1cfa-a5d6-4592-b91b-941a12717b75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, 3.18770000000001, 3.06705,       !- X,Y,Z Vertex 1 {m}
  1.651, 3.18770000000001, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.18770000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.18770000000001, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dfc5295-a4f1-4313-9aa4-7d509d0c50a2}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, 0, 3.06705,                      !- X,Y,Z Vertex 1 {m}
  1.651, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  1.651, 3.18770000000001, 0,             !- X,Y,Z Vertex 3 {m}
  1.651, 3.18770000000001, 3.06705;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eecb914-8209-4f89-baf0-26f87af876ad}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7d4d3f9-afc4-43e8-8ecd-9faba99c4e61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.651, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.651, 0, 3.06705;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c970053-f09c-4327-99ed-f1974be73c4a}, !- Handle
  Surface 412,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b558c611-ebc2-4261-aa2e-9b8f39f3f7eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.8326, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 2 {m}
  1.651, 0, 3.06705,                      !- X,Y,Z Vertex 3 {m}
  1.651, 3.18770000000001, 3.06705,       !- X,Y,Z Vertex 4 {m}
  0, 3.18770000000001, 3.06705,           !- X,Y,Z Vertex 5 {m}
  0, 23.9141, 3.06705,                    !- X,Y,Z Vertex 6 {m}
  8.3566, 23.9141, 3.06705,               !- X,Y,Z Vertex 7 {m}
  8.3566, 24.5237, 3.06705,               !- X,Y,Z Vertex 8 {m}
  8.9662, 24.5237, 3.06705,               !- X,Y,Z Vertex 9 {m}
  8.9662, 28.3591, 3.06705,               !- X,Y,Z Vertex 10 {m}
  -2.1336, 28.3591, 3.06705,              !- X,Y,Z Vertex 11 {m}
  -2.1336, -0.6096, 3.06705,              !- X,Y,Z Vertex 12 {m}
  -2.8575, -0.6096, 3.06705,              !- X,Y,Z Vertex 13 {m}
  -2.8575, -6.8326, 3.06705;              !- X,Y,Z Vertex 14 {m}

OS:Space,
  {fb4741c0-a926-434a-b041-f6e3fcaf9bf6}, !- Handle
  L4-S_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.3465999999998,                       !- X Origin {m}
  16.1925,                                !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {2678f425-7a8c-4d09-ab6b-03ce9deaab07}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2710b513-b8d0-4b07-813d-5b1ca47bb432}, !- Handle
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb4741c0-a926-434a-b041-f6e3fcaf9bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2126b8cf-e494-4daf-8d47-dd4c9ca1fb4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.31519999999997, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -32.9184, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -32.9184, 7.31519999999997, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db057e90-8a65-4512-b074-d7cf75d2f25d}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb4741c0-a926-434a-b041-f6e3fcaf9bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eabbc84-9d7e-4368-ae19-3e1e61cf91c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.9184, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  -32.9184, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab0845d1-aaf5-4f52-aff6-49a4af8bd385}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb4741c0-a926-434a-b041-f6e3fcaf9bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e40639-815a-4afe-b2bb-d1e3f285d03f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.9184, 4.5339, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -32.9184, 4.5339, 0,                    !- X,Y,Z Vertex 2 {m}
  -32.9184, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -32.9184, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {989adc6f-9d58-4337-9e5b-2753253eafe2}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb4741c0-a926-434a-b041-f6e3fcaf9bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.9184, 7.31519999999997, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -32.9184, 7.31519999999997, 0,          !- X,Y,Z Vertex 2 {m}
  -32.9184, 4.5339, 0,                    !- X,Y,Z Vertex 3 {m}
  -32.9184, 4.5339, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4dbb3b1-27eb-4d26-8b39-d6782bf19484}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb4741c0-a926-434a-b041-f6e3fcaf9bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.31519999999997, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 7.31519999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  -32.9184, 7.31519999999997, 0,          !- X,Y,Z Vertex 3 {m}
  -32.9184, 7.31519999999997, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a72b0a7-8b88-4f2d-9a85-b18575e16f26}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb4741c0-a926-434a-b041-f6e3fcaf9bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.31519999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.31519999999997, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9296d051-4f47-4a86-80df-8687e25d0e81}, !- Handle
  Surface 419,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb4741c0-a926-434a-b041-f6e3fcaf9bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 7.31519999999997, 3.06705,           !- X,Y,Z Vertex 2 {m}
  -32.9184, 7.31519999999997, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -32.9184, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Handle
  L4-E_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2817999999998,                       !- X Origin {m}
  23.0251,                                !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b558c611-ebc2-4261-aa2e-9b8f39f3f7eb}, !- Handle
  Surface 420,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c970053-f09c-4327-99ed-f1974be73c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9662, 28.3591, 0,                     !- X,Y,Z Vertex 1 {m}
  8.9662, 24.5237, 0,                     !- X,Y,Z Vertex 2 {m}
  8.3566, 24.5237, 0,                     !- X,Y,Z Vertex 3 {m}
  8.3566, 23.9141, 0,                     !- X,Y,Z Vertex 4 {m}
  0, 23.9141, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 3.18769999999999, 0,                 !- X,Y,Z Vertex 6 {m}
  1.651, 3.18769999999999, 0,             !- X,Y,Z Vertex 7 {m}
  1.651, 0, 0,                            !- X,Y,Z Vertex 8 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 9 {m}
  0, -6.8326, 0,                          !- X,Y,Z Vertex 10 {m}
  -2.85749999999972, -6.8326, 0,          !- X,Y,Z Vertex 11 {m}
  -2.85749999999972, -0.609600000000023, 0, !- X,Y,Z Vertex 12 {m}
  -2.13359999999972, -0.609600000000023, 0, !- X,Y,Z Vertex 13 {m}
  -2.13359999999972, 28.3591, 0;          !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {ee64913f-d34c-46cf-b144-18170db37675}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed94fe9e-d136-48ff-8260-7164fd64f02b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.8326, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, -6.8326, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829987de-b0ff-46fe-a80e-7ace5866c8b9}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c58588-1260-4bb6-9651-7cc95d0b591f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85749999999972, -6.8326, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -2.85749999999972, -6.8326, 0,          !- X,Y,Z Vertex 2 {m}
  0, -6.8326, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.8326, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b28c085-7905-45ab-b33d-9511ae8e1690}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85749999999972, -0.609600000000023, 3.06705, !- X,Y,Z Vertex 1 {m}
  -2.85749999999972, -0.609600000000023, 0, !- X,Y,Z Vertex 2 {m}
  -2.85749999999972, -6.8326, 0,          !- X,Y,Z Vertex 3 {m}
  -2.85749999999972, -6.8326, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de05d518-b93a-44ea-8497-c960333bbf4b}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3595bc1e-49ee-441d-b34e-086c023d0eae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13359999999972, -0.609600000000023, 3.06705, !- X,Y,Z Vertex 1 {m}
  -2.13359999999972, -0.609600000000023, 0, !- X,Y,Z Vertex 2 {m}
  -2.85749999999972, -0.609600000000023, 0, !- X,Y,Z Vertex 3 {m}
  -2.85749999999972, -0.609600000000023, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c14888-f38f-42c4-a337-d68cd5d666f0}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bf08bbb-5b7f-4704-80e0-4a548bf6bf22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13359999999972, 23.7744, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -2.13359999999972, 23.7744, 0,          !- X,Y,Z Vertex 2 {m}
  -2.13359999999972, -0.609600000000023, 0, !- X,Y,Z Vertex 3 {m}
  -2.13359999999972, -0.609600000000023, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6165fc4d-acb5-427a-92ae-9281da9150d5}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13359999999972, 28.3591, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -2.13359999999972, 28.3591, 0,          !- X,Y,Z Vertex 2 {m}
  -2.13359999999972, 23.7744, 0,          !- X,Y,Z Vertex 3 {m}
  -2.13359999999972, 23.7744, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2453761a-9ba9-41b9-ba26-787510fb20c2}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9662, 28.3591, 3.06705,               !- X,Y,Z Vertex 1 {m}
  8.9662, 28.3591, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.13359999999972, 28.3591, 0,          !- X,Y,Z Vertex 3 {m}
  -2.13359999999972, 28.3591, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77283860-4211-44aa-b22f-5fa4286bcbb9}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9662, 24.5237, 3.06705,               !- X,Y,Z Vertex 1 {m}
  8.9662, 24.5237, 0,                     !- X,Y,Z Vertex 2 {m}
  8.9662, 28.3591, 0,                     !- X,Y,Z Vertex 3 {m}
  8.9662, 28.3591, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ebf620-4e4d-4967-8c74-da4f9d713d0e}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 24.5237, 3.06705,               !- X,Y,Z Vertex 1 {m}
  8.3566, 24.5237, 0,                     !- X,Y,Z Vertex 2 {m}
  8.9662, 24.5237, 0,                     !- X,Y,Z Vertex 3 {m}
  8.9662, 24.5237, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe7e40a-3245-4ee1-b3e6-cd42cc83b3a3}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3566, 23.9141, 3.06705,               !- X,Y,Z Vertex 1 {m}
  8.3566, 23.9141, 0,                     !- X,Y,Z Vertex 2 {m}
  8.3566, 24.5237, 0,                     !- X,Y,Z Vertex 3 {m}
  8.3566, 24.5237, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78dadb28-93c9-4984-a29f-e2de8c4899b9}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {813dbe41-c933-4bac-9507-5877183e85a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.9141, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 23.9141, 0,                          !- X,Y,Z Vertex 2 {m}
  8.3566, 23.9141, 0,                     !- X,Y,Z Vertex 3 {m}
  8.3566, 23.9141, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb23637-9f82-40aa-8cf5-047fede4c3ac}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9580d9d5-c341-4348-8537-db198cd6602e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.18769999999999, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 3.18769999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 23.9141, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.9141, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0b0dc8c-d819-4471-9bb7-e884d6d1ce07}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16bb24eb-fa87-4351-9314-6c87f0f2a9e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, 3.18769999999999, 3.06705,       !- X,Y,Z Vertex 1 {m}
  1.651, 3.18769999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.18769999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.18769999999999, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ba8225-7ffa-4dc8-b96f-2e8dd22b72b3}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, 0, 3.06705,                      !- X,Y,Z Vertex 1 {m}
  1.651, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  1.651, 3.18769999999999, 0,             !- X,Y,Z Vertex 3 {m}
  1.651, 3.18769999999999, 3.06705;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c2876b8-5d1a-4987-b7e7-3b4e87edd96c}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c488023a-5cc2-4949-af62-a54de12a4ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.651, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.651, 0, 3.06705;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d8b2137-1f2e-4bb6-abcd-64fe90e9a053}, !- Handle
  Surface 436,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4325d3b3-8991-438b-b855-d851fe379e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.8326, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 2 {m}
  1.651, 0, 3.06705,                      !- X,Y,Z Vertex 3 {m}
  1.651, 3.18769999999999, 3.06705,       !- X,Y,Z Vertex 4 {m}
  0, 3.18769999999999, 3.06705,           !- X,Y,Z Vertex 5 {m}
  0, 23.9141, 3.06705,                    !- X,Y,Z Vertex 6 {m}
  8.3566, 23.9141, 3.06705,               !- X,Y,Z Vertex 7 {m}
  8.3566, 24.5237, 3.06705,               !- X,Y,Z Vertex 8 {m}
  8.9662, 24.5237, 3.06705,               !- X,Y,Z Vertex 9 {m}
  8.9662, 28.3591, 3.06705,               !- X,Y,Z Vertex 10 {m}
  -2.13359999999972, 28.3591, 3.06705,    !- X,Y,Z Vertex 11 {m}
  -2.13359999999972, -0.609600000000023, 3.06705, !- X,Y,Z Vertex 12 {m}
  -2.85749999999972, -0.609600000000023, 3.06705, !- X,Y,Z Vertex 13 {m}
  -2.85749999999972, -6.8326, 3.06705;    !- X,Y,Z Vertex 14 {m}

OS:Space,
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Handle
  L2-W_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.6304000000001,                       !- X Origin {m}
  52.8955,                                !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {135ab6a9-c93e-4c39-b5cd-57ecc953f1c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dacccd1a-8da6-472a-bce0-046d368d1647}, !- Handle
  Surface 437,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -36.3855, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.45782499999982, -36.3855, 0,         !- X,Y,Z Vertex 3 {m}
  -5.45782499999982, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d97426-1c00-4444-97b6-8cf3edff0424}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34.14395, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  0, -34.14395, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc512320-423a-46e6-901f-eb831d51212b}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3210e06-593b-4454-8b68-83e470ea0abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -36.3855, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -36.3855, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -34.14395, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -34.14395, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a860f58e-4d08-4fa9-86a7-482ccb0ef377}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d183f5f8-bb65-449c-9fd3-d937f0921492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.05409999999982, -36.3855, 3.06705,   !- X,Y,Z Vertex 1 {m}
  -1.05409999999982, -36.3855, 0,         !- X,Y,Z Vertex 2 {m}
  0, -36.3855, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -36.3855, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {862424ba-3713-400e-91cc-067b7102d0a7}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e4d8913-9b28-448a-b686-393af38c7a1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45782499999982, -36.3855, 3.06705,   !- X,Y,Z Vertex 1 {m}
  -5.45782499999982, -36.3855, 0,         !- X,Y,Z Vertex 2 {m}
  -1.05409999999982, -36.3855, 0,         !- X,Y,Z Vertex 3 {m}
  -1.05409999999982, -36.3855, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efba943-8d45-4f83-b135-0c0462a8e0cc}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05fb75e0-e406-490e-8be8-b238edadf092}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45782499999982, -25.2807213055994, 3.06705, !- X,Y,Z Vertex 1 {m}
  -5.45782499999982, -25.2807213055994, 0, !- X,Y,Z Vertex 2 {m}
  -5.45782499999982, -36.3855, 0,         !- X,Y,Z Vertex 3 {m}
  -5.45782499999982, -36.3855, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49296a36-041d-4890-8b50-ce1ec2e3d847}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c1d483-8f5e-43e9-819e-1b064e845f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45782499999982, 0, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -5.45782499999982, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.45782499999982, -25.2807213055994, 0, !- X,Y,Z Vertex 3 {m}
  -5.45782499999982, -25.2807213055994, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc4a0a5-e2df-4eeb-b527-55668b00dc10}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03c616c0-e056-42d4-b554-5298757722d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.45782499999982, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.45782499999982, 0, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52ddb562-4d69-4882-9c2a-8f0158c66d60}, !- Handle
  Surface 445,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.7851, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, -0.330199999999896, 3.06705,         !- X,Y,Z Vertex 2 {m}
  -0.266700000000101, -0.330199999999896, 3.06705, !- X,Y,Z Vertex 3 {m}
  -0.266700000000101, -3.6829999999999, 3.06705, !- X,Y,Z Vertex 4 {m}
  -3.6195000000001, -3.6829999999999, 3.06705, !- X,Y,Z Vertex 5 {m}
  -3.6195000000001, -7.7851, 3.06705;     !- X,Y,Z Vertex 6 {m}

OS:Space,
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Handle
  L3-W_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.322925,                              !- X Origin {m}
  32.9184,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {f0104684-3400-4407-8b0f-264396f851d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {84a5a2fd-9e70-40c5-9696-156379e2c51f}, !- Handle
  Surface 446,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.825625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.825625, -12.192, 0,                  !- X,Y,Z Vertex 4 {m}
  -3.6925249999999, -12.192, 0,           !- X,Y,Z Vertex 5 {m}
  -3.6925249999999, 12.192, 0;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bc3c6854-64a5-4d11-85a0-29a9399e41e6}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.825625, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  -1.825625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16835c38-aee5-49d9-b4f2-a353fdca6419}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.825625, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -1.825625, -12.192, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.825625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.825625, 0, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e42762-25b0-41bc-94fd-36f17835473a}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f537109-3bd5-4cbc-8728-a9e9ce1fbe05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.028825, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -2.028825, -12.192, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.825625, -12.192, 0,                  !- X,Y,Z Vertex 3 {m}
  -1.825625, -12.192, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3c6661-62b9-4b4d-833c-63102b1b0f44}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c6623e-4cbc-45f9-9130-9202c329c869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.312025, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -7.312025, -12.192, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.028825, -12.192, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.028825, -12.192, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b05adc0-c91b-4e6e-aff7-ff46aec2a34a}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad60ad21-8bf2-4019-9221-5074e783e49b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.312025, 12.192, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -7.312025, 12.192, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.312025, -12.192, 0,                  !- X,Y,Z Vertex 3 {m}
  -7.312025, -12.192, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78394e5-cfdb-47c9-be9a-1663035b7c3a}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.312025, 12.192, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.312025, 12.192, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e764ac62-079f-4669-9726-2ba5f267ef51}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd324e9-098e-42b2-b782-300d55fb8a03}, !- Handle
  Surface 454,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4220a4e-3882-4e6e-a286-a3c13afd0552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.825625, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -1.825625, 0, 3.06705,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.06705,                     !- X,Y,Z Vertex 4 {m}
  -7.312025, 12.192, 3.06705,             !- X,Y,Z Vertex 5 {m}
  -7.312025, -12.192, 3.06705;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Handle
  L4-W_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.3229249999998,                       !- X Origin {m}
  32.9184,                                !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {d12afd16-6c45-440c-855a-5ed7eec03f29}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e4220a4e-3882-4e6e-a286-a3c13afd0552}, !- Handle
  Surface 455,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fd324e9-098e-42b2-b782-300d55fb8a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.825625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.825625, -12.192, 0,                  !- X,Y,Z Vertex 4 {m}
  -7.312025, -12.192, 0,                  !- X,Y,Z Vertex 5 {m}
  -7.312025, 12.192, 0;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ab57461b-c4ea-49c1-90bd-66c07c17c8cf}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.825625, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  -1.825625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b078b99-7491-46a2-9a31-ffe10658dc26}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.825625, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -1.825625, -12.192, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.825625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.825625, 0, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac8322b3-a2bf-4472-b40c-2745c94eecb2}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba02f34-45b5-4762-a333-269f186dce2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.02882500000018, -12.192, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -2.02882500000018, -12.192, 0,          !- X,Y,Z Vertex 2 {m}
  -1.825625, -12.192, 0,                  !- X,Y,Z Vertex 3 {m}
  -1.825625, -12.192, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08663bd0-3f75-49b2-8150-37bad4b9888b}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62c1f2a2-16f6-49f7-bd94-c40d3cd3be7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.312025, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -7.312025, -12.192, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.02882500000018, -12.192, 0,          !- X,Y,Z Vertex 3 {m}
  -2.02882500000018, -12.192, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1aa1f5-6021-4436-a907-a576b0ed1ada}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4363e54f-c3f1-4eee-8e0e-af8db3fbf923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.312025, 12.192, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -7.312025, 12.192, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.312025, -12.192, 0,                  !- X,Y,Z Vertex 3 {m}
  -7.312025, -12.192, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c349828c-7175-4527-ad35-9f89c72dae3b}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.312025, 12.192, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.312025, 12.192, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67e32d9-34fe-4afa-903c-48461a70887d}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2180f67a-e373-4c79-a46c-af07dccd2665}, !- Handle
  Surface 463,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.825625, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -1.825625, 0, 3.06705,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.06705,                     !- X,Y,Z Vertex 4 {m}
  -7.312025, 12.192, 3.06705,             !- X,Y,Z Vertex 5 {m}
  -7.312025, -12.192, 3.06705;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Handle
  L3-E_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.4242999999999,                       !- X Origin {m}
  22.4155,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {981c58b7-d9b9-4dfa-aed4-d6e771ed85a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d133e780-f80a-438c-aff6-0a973ef4b4f5}, !- Handle
  Surface 464,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d6f9d7-d56e-49bc-b681-d83c017cbe9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 0.139699999999997, 0,           !- X,Y,Z Vertex 1 {m}
  0.7239, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.431800000000196, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.431800000000196, 0.139699999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0c1892-7b9e-4153-9694-770d6eaf46fd}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5847, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -4.5847, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691686cf-8e2b-4542-9ab2-13e177614bd2}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5847, 24.384, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -4.5847, 24.384, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.5847, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.5847, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b65ab897-1d75-4b1e-9f3a-1af3a9841694}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
