  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {611dc35b-e01e-4ecd-9a74-3a5e727d9804}, ! Handle
  Coil Cooling Water 3,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b058ee99-1de9-4e4f-98ff-dc3a6ee936d2}, ! Water Inlet Node Name
  {2e4d6776-d8ef-4acc-9cf2-12e22042f31d}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {59fb3ede-4c51-4f80-a258-f427ed43bc21}, ! Handle
  Coil Heating Water 3,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {10d01d8c-167e-45a8-9455-def6a898ae9c}, ! Water Inlet Node Name
  {4847726f-5818-4b72-b048-6ba295fb11ef}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {6df921f7-80ad-4994-b17c-f4d4a16bd498}, !- Handle
  Node 107,                               !- Name
  {bb4f2eb2-711e-4132-a131-19bcd4824897}, !- Inlet Port
  {5d563367-7549-4588-b35f-b145cea9e91c}; !- Outlet Port

OS:Connection,
  {bb4f2eb2-711e-4132-a131-19bcd4824897}, !- Handle
  {f2c78f7c-863d-4065-83ff-dd45b5876a69}, !- Source Object
  3,                                      !- Outlet Port
  {6df921f7-80ad-4994-b17c-f4d4a16bd498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d563367-7549-4588-b35f-b145cea9e91c}, !- Handle
  {6df921f7-80ad-4994-b17c-f4d4a16bd498}, !- Source Object
  3,                                      !- Outlet Port
  {229b1a87-e17e-4bc0-9873-eb2b8c0e0ed4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5a5098bb-3876-4049-a482-69681cf570b3}, !- Handle
  Node 108,                               !- Name
  {19dea194-cfe1-4623-b8f7-4108c0e859c3}, !- Inlet Port
  {05c9f51f-24bf-40b8-9143-75f86d1692cf}; !- Outlet Port

OS:Connection,
  {05c9f51f-24bf-40b8-9143-75f86d1692cf}, !- Handle
  {5a5098bb-3876-4049-a482-69681cf570b3}, !- Source Object
  3,                                      !- Outlet Port
  {c9937f3f-c69c-43e7-949f-808d7e9a7e6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19dea194-cfe1-4623-b8f7-4108c0e859c3}, !- Handle
  {229b1a87-e17e-4bc0-9873-eb2b8c0e0ed4}, !- Source Object
  10,                                     !- Outlet Port
  {5a5098bb-3876-4049-a482-69681cf570b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8383adc2-6a2a-4b99-85de-a64cd3852544}, !- Handle
  Node 111,                               !- Name
  {615aa35f-6b33-4910-a346-b8e8e539e2da}, !- Inlet Port
  {10d01d8c-167e-45a8-9455-def6a898ae9c}; !- Outlet Port

OS:Node,
  {aff72b31-ef7a-4724-992b-5325e7ee4c40}, !- Handle
  Node 112,                               !- Name
  {4847726f-5818-4b72-b048-6ba295fb11ef}, !- Inlet Port
  {3c32e55b-8f96-4d6a-a568-ae8a4b94bedb}; !- Outlet Port

OS:Connection,
  {10d01d8c-167e-45a8-9455-def6a898ae9c}, !- Handle
  {8383adc2-6a2a-4b99-85de-a64cd3852544}, !- Source Object
  3,                                      !- Outlet Port
  {59fb3ede-4c51-4f80-a258-f427ed43bc21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4847726f-5818-4b72-b048-6ba295fb11ef}, !- Handle
  {59fb3ede-4c51-4f80-a258-f427ed43bc21}, !- Source Object
  6,                                      !- Outlet Port
  {aff72b31-ef7a-4724-992b-5325e7ee4c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6c3423b-8934-44e2-b504-550d982c5424}, !- Handle
  Node 127,                               !- Name
  {95d74e15-d150-4822-9a73-9265b5d2d80a}, !- Inlet Port
  {b058ee99-1de9-4e4f-98ff-dc3a6ee936d2}; !- Outlet Port

OS:Connection,
  {95d74e15-d150-4822-9a73-9265b5d2d80a}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  6,                                      !- Outlet Port
  {a6c3423b-8934-44e2-b504-550d982c5424}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b3fadaf-9b25-4036-a649-d4c1703d74ff}, !- Handle
  Node 132,                               !- Name
  {2e4d6776-d8ef-4acc-9cf2-12e22042f31d}, !- Inlet Port
  {8ad39f9b-f300-400c-a96e-801ee49c17a4}; !- Outlet Port

OS:Connection,
  {b058ee99-1de9-4e4f-98ff-dc3a6ee936d2}, !- Handle
  {a6c3423b-8934-44e2-b504-550d982c5424}, !- Source Object
  3,                                      !- Outlet Port
  {611dc35b-e01e-4ecd-9a74-3a5e727d9804}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2e4d6776-d8ef-4acc-9cf2-12e22042f31d}, !- Handle
  {611dc35b-e01e-4ecd-9a74-3a5e727d9804}, !- Source Object
  11,                                     !- Outlet Port
  {2b3fadaf-9b25-4036-a649-d4c1703d74ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad39f9b-f300-400c-a96e-801ee49c17a4}, !- Handle
  {2b3fadaf-9b25-4036-a649-d4c1703d74ff}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {fe1f6ec5-dd2a-434a-9e2e-b32dd5a420c6}, !- Handle
  Zone HVAC Four Pipe Fan Coil 4,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {0c099a8c-975e-43c1-917b-0a3f8d705c60}, !- Air Inlet Node Name
  {39fa8bdf-3db7-4de5-9bd0-ef19ad7602da}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {78c5de06-9743-4225-90fb-a139541365da}, !- Supply Air Fan Name
  {f2598b25-1458-4ab1-ba06-a45ea2cb3e20}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e6f4ba62-3465-4d5d-a1e6-56dc000dc69a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {78c5de06-9743-4225-90fb-a139541365da}, ! Handle
  Fan Constant Volume 8,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {f2598b25-1458-4ab1-ba06-a45ea2cb3e20}, ! Handle
  Coil Cooling Water 4,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {08d53d07-cfc5-4d0a-a7e7-d979dd96c053}, ! Water Inlet Node Name
  {7c010176-9402-4188-8dca-88404d125974}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {e6f4ba62-3465-4d5d-a1e6-56dc000dc69a}, ! Handle
  Coil Heating Water 4,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a2aaf5d8-1afd-4854-a45a-63cd2626d89c}, ! Water Inlet Node Name
  {f4f228bd-1579-40af-baa3-1f89de8d4e75}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {e89cec0a-0616-441e-8f83-f247cfce81dd}, !- Handle
  Node 105,                               !- Name
  {a10b76f7-6ea8-4216-a892-9c75ec879bd3}, !- Inlet Port
  {0c099a8c-975e-43c1-917b-0a3f8d705c60}; !- Outlet Port

OS:Connection,
  {a10b76f7-6ea8-4216-a892-9c75ec879bd3}, !- Handle
  {96fe64ba-f391-42ce-90e4-1b47b2254695}, !- Source Object
  3,                                      !- Outlet Port
  {e89cec0a-0616-441e-8f83-f247cfce81dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c099a8c-975e-43c1-917b-0a3f8d705c60}, !- Handle
  {e89cec0a-0616-441e-8f83-f247cfce81dd}, !- Source Object
  3,                                      !- Outlet Port
  {fe1f6ec5-dd2a-434a-9e2e-b32dd5a420c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3a8caa7a-f885-4d97-863a-4a680daa269a}, !- Handle
  Node 106,                               !- Name
  {39fa8bdf-3db7-4de5-9bd0-ef19ad7602da}, !- Inlet Port
  {f423e336-8274-4122-ac2a-b814b4d54908}; !- Outlet Port

OS:Connection,
  {f423e336-8274-4122-ac2a-b814b4d54908}, !- Handle
  {3a8caa7a-f885-4d97-863a-4a680daa269a}, !- Source Object
  3,                                      !- Outlet Port
  {8ecb7286-cf2f-4029-9fd0-f3b0dbbe07ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39fa8bdf-3db7-4de5-9bd0-ef19ad7602da}, !- Handle
  {fe1f6ec5-dd2a-434a-9e2e-b32dd5a420c6}, !- Source Object
  10,                                     !- Outlet Port
  {3a8caa7a-f885-4d97-863a-4a680daa269a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {109d56c7-bd61-4b3d-8336-e32f012742ed}, !- Handle
  Node 173,                               !- Name
  {9d3aa746-e546-486f-b78d-3ca111eec176}, !- Inlet Port
  {a2aaf5d8-1afd-4854-a45a-63cd2626d89c}; !- Outlet Port

OS:Node,
  {15d630ae-c16d-499c-a637-4d7a1a0eea95}, !- Handle
  Node 203,                               !- Name
  {f4f228bd-1579-40af-baa3-1f89de8d4e75}, !- Inlet Port
  {de691dfc-4f78-4f07-ab0d-eebf41b7ef57}; !- Outlet Port

OS:Connection,
  {a2aaf5d8-1afd-4854-a45a-63cd2626d89c}, !- Handle
  {109d56c7-bd61-4b3d-8336-e32f012742ed}, !- Source Object
  3,                                      !- Outlet Port
  {e6f4ba62-3465-4d5d-a1e6-56dc000dc69a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4f228bd-1579-40af-baa3-1f89de8d4e75}, !- Handle
  {e6f4ba62-3465-4d5d-a1e6-56dc000dc69a}, !- Source Object
  6,                                      !- Outlet Port
  {15d630ae-c16d-499c-a637-4d7a1a0eea95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54df2072-a328-4506-b48f-3740943db74e}, !- Handle
  Node 204,                               !- Name
  {d8d92321-d5a5-40e3-b626-cba0cd39bbda}, !- Inlet Port
  {08d53d07-cfc5-4d0a-a7e7-d979dd96c053}; !- Outlet Port

OS:Connection,
  {d8d92321-d5a5-40e3-b626-cba0cd39bbda}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  7,                                      !- Outlet Port
  {54df2072-a328-4506-b48f-3740943db74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3110caf-fc38-4f77-995e-08750dbf772a}, !- Handle
  Node 215,                               !- Name
  {7c010176-9402-4188-8dca-88404d125974}, !- Inlet Port
  {3375d18a-7ad1-487f-9721-a412d1f3666b}; !- Outlet Port

OS:Connection,
  {08d53d07-cfc5-4d0a-a7e7-d979dd96c053}, !- Handle
  {54df2072-a328-4506-b48f-3740943db74e}, !- Source Object
  3,                                      !- Outlet Port
  {f2598b25-1458-4ab1-ba06-a45ea2cb3e20}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7c010176-9402-4188-8dca-88404d125974}, !- Handle
  {f2598b25-1458-4ab1-ba06-a45ea2cb3e20}, !- Source Object
  11,                                     !- Outlet Port
  {e3110caf-fc38-4f77-995e-08750dbf772a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3375d18a-7ad1-487f-9721-a412d1f3666b}, !- Handle
  {e3110caf-fc38-4f77-995e-08750dbf772a}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {755bfcc3-e887-413a-ae62-d873eeefa94e}, !- Handle
  Zone HVAC Four Pipe Fan Coil 5,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {c9598270-daa3-4bfa-82e4-4edd77f09e5f}, !- Air Inlet Node Name
  {387fb12d-233a-437e-9c31-427325be90e3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {73b50a10-a774-4f6e-8dad-5c4372937488}, !- Supply Air Fan Name
  {344d8f65-188a-40af-93bc-8ac3448bec32}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e7f26d6c-6cff-42d1-914c-4a66c5159498}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {73b50a10-a774-4f6e-8dad-5c4372937488}, ! Handle
  Fan Constant Volume 9,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {344d8f65-188a-40af-93bc-8ac3448bec32}, ! Handle
  Coil Cooling Water 5,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b4093e08-4a72-445c-982c-5c7b9afc1335}, ! Water Inlet Node Name
  {9dcc01b5-cea8-4fb1-ab4f-8e859bc5ab9b}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {e7f26d6c-6cff-42d1-914c-4a66c5159498}, ! Handle
  Coil Heating Water 5,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {06653b5a-5de1-425d-8a3c-1681ba1e6a0b}, ! Water Inlet Node Name
  {94b90654-6ef2-4d74-a578-571b7c9a323a}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {92559ac2-d35b-40dd-99e3-ae7be56f1f2e}, !- Handle
  Node 103,                               !- Name
  {edd5ad77-03ad-401e-836b-854efd23ff5f}, !- Inlet Port
  {c9598270-daa3-4bfa-82e4-4edd77f09e5f}; !- Outlet Port

OS:Connection,
  {edd5ad77-03ad-401e-836b-854efd23ff5f}, !- Handle
  {76aafcaf-2332-4b4d-89fe-d30d9a31c4df}, !- Source Object
  3,                                      !- Outlet Port
  {92559ac2-d35b-40dd-99e3-ae7be56f1f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9598270-daa3-4bfa-82e4-4edd77f09e5f}, !- Handle
  {92559ac2-d35b-40dd-99e3-ae7be56f1f2e}, !- Source Object
  3,                                      !- Outlet Port
  {755bfcc3-e887-413a-ae62-d873eeefa94e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3c1c5264-8a07-487a-a38b-b209367b2cec}, !- Handle
  Node 104,                               !- Name
  {387fb12d-233a-437e-9c31-427325be90e3}, !- Inlet Port
  {587dcb6f-dce1-4694-8ea5-b7bf43cfb206}; !- Outlet Port

OS:Connection,
  {587dcb6f-dce1-4694-8ea5-b7bf43cfb206}, !- Handle
  {3c1c5264-8a07-487a-a38b-b209367b2cec}, !- Source Object
  3,                                      !- Outlet Port
  {22305a1c-3b5f-4c98-84a9-f37cadc01654}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {387fb12d-233a-437e-9c31-427325be90e3}, !- Handle
  {755bfcc3-e887-413a-ae62-d873eeefa94e}, !- Source Object
  10,                                     !- Outlet Port
  {3c1c5264-8a07-487a-a38b-b209367b2cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac620724-8739-46c7-9e03-cdad80ef7273}, !- Handle
  Node 216,                               !- Name
  {50722d74-f978-4b94-bd38-796763729ccd}, !- Inlet Port
  {06653b5a-5de1-425d-8a3c-1681ba1e6a0b}; !- Outlet Port

OS:Node,
  {72da331d-94ca-4c0c-9927-2504a138ba5e}, !- Handle
  Node 247,                               !- Name
  {94b90654-6ef2-4d74-a578-571b7c9a323a}, !- Inlet Port
  {accb9307-06b2-4992-9ecf-c68864542c83}; !- Outlet Port

OS:Connection,
  {06653b5a-5de1-425d-8a3c-1681ba1e6a0b}, !- Handle
  {ac620724-8739-46c7-9e03-cdad80ef7273}, !- Source Object
  3,                                      !- Outlet Port
  {e7f26d6c-6cff-42d1-914c-4a66c5159498}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94b90654-6ef2-4d74-a578-571b7c9a323a}, !- Handle
  {e7f26d6c-6cff-42d1-914c-4a66c5159498}, !- Source Object
  6,                                      !- Outlet Port
  {72da331d-94ca-4c0c-9927-2504a138ba5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5462a34c-1488-424c-b045-31e197fe4814}, !- Handle
  Node 248,                               !- Name
  {1db270b3-0d3b-4df7-97cb-e00bf83db171}, !- Inlet Port
  {b4093e08-4a72-445c-982c-5c7b9afc1335}; !- Outlet Port

OS:Connection,
  {1db270b3-0d3b-4df7-97cb-e00bf83db171}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  8,                                      !- Outlet Port
  {5462a34c-1488-424c-b045-31e197fe4814}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7e2333e-7260-486a-ba71-adecb898cd12}, !- Handle
  Node 249,                               !- Name
  {9dcc01b5-cea8-4fb1-ab4f-8e859bc5ab9b}, !- Inlet Port
  {b75b88f5-7f90-4fa1-93d3-ac1d7c8e83cb}; !- Outlet Port

OS:Connection,
  {b4093e08-4a72-445c-982c-5c7b9afc1335}, !- Handle
  {5462a34c-1488-424c-b045-31e197fe4814}, !- Source Object
  3,                                      !- Outlet Port
  {344d8f65-188a-40af-93bc-8ac3448bec32}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9dcc01b5-cea8-4fb1-ab4f-8e859bc5ab9b}, !- Handle
  {344d8f65-188a-40af-93bc-8ac3448bec32}, !- Source Object
  11,                                     !- Outlet Port
  {b7e2333e-7260-486a-ba71-adecb898cd12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b75b88f5-7f90-4fa1-93d3-ac1d7c8e83cb}, !- Handle
  {b7e2333e-7260-486a-ba71-adecb898cd12}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {929da752-345b-4c2a-9077-e36b72847ddc}, !- Handle
  Zone HVAC Four Pipe Fan Coil 6,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {4044c34e-6d32-400a-a2df-2d954c78cf10}, !- Air Inlet Node Name
  {b386b41a-5423-49f9-a9ca-038f06bbd45a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7cf988d9-bab4-4c47-b218-4c8fafea5fed}, !- Supply Air Fan Name
  {ce597a4b-ccdf-4854-b310-1c88c058c8fd}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {34786524-113d-45d6-a315-e05e29f024db}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {7cf988d9-bab4-4c47-b218-4c8fafea5fed}, ! Handle
  Fan Constant Volume 10,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {ce597a4b-ccdf-4854-b310-1c88c058c8fd}, ! Handle
  Coil Cooling Water 6,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {53bf1ba8-5713-4535-942d-d1900bc9ca35}, ! Water Inlet Node Name
  {23af14d4-6286-4c67-832b-7922a2ccfaf9}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {34786524-113d-45d6-a315-e05e29f024db}, ! Handle
  Coil Heating Water 6,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7c141098-ee67-4133-a47e-4f701dbaacb3}, ! Water Inlet Node Name
  {881113df-1726-488b-8d19-fc099191831a}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {91439d4c-7184-4de2-a297-7dd261c1116f}, !- Handle
  Node 101,                               !- Name
  {b2562008-8710-4659-aacd-139bd5f4760d}, !- Inlet Port
  {4044c34e-6d32-400a-a2df-2d954c78cf10}; !- Outlet Port

OS:Connection,
  {b2562008-8710-4659-aacd-139bd5f4760d}, !- Handle
  {25ab623b-33d3-4778-a1a6-6d8e96921232}, !- Source Object
  3,                                      !- Outlet Port
  {91439d4c-7184-4de2-a297-7dd261c1116f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4044c34e-6d32-400a-a2df-2d954c78cf10}, !- Handle
  {91439d4c-7184-4de2-a297-7dd261c1116f}, !- Source Object
  3,                                      !- Outlet Port
  {929da752-345b-4c2a-9077-e36b72847ddc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7bda54ef-a49b-4f3e-83f0-e10223f9c6b0}, !- Handle
  Node 102,                               !- Name
  {b386b41a-5423-49f9-a9ca-038f06bbd45a}, !- Inlet Port
  {8bdef87c-1577-45dd-8b90-1f0bdfe98d7e}; !- Outlet Port

OS:Connection,
  {8bdef87c-1577-45dd-8b90-1f0bdfe98d7e}, !- Handle
  {7bda54ef-a49b-4f3e-83f0-e10223f9c6b0}, !- Source Object
  3,                                      !- Outlet Port
  {a643db47-77e9-4e77-b875-b5eff325063d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b386b41a-5423-49f9-a9ca-038f06bbd45a}, !- Handle
  {929da752-345b-4c2a-9077-e36b72847ddc}, !- Source Object
  10,                                     !- Outlet Port
  {7bda54ef-a49b-4f3e-83f0-e10223f9c6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {659e640a-d63b-4600-9022-7457e127112d}, !- Handle
  Node 245,                               !- Name
  {212142d3-7cf6-47c4-99f9-24b1694a51fc}, !- Inlet Port
  {7c141098-ee67-4133-a47e-4f701dbaacb3}; !- Outlet Port

OS:Node,
  {593d9039-d30a-46a3-a4b8-8e19cba53f5b}, !- Handle
  Node 246,                               !- Name
  {881113df-1726-488b-8d19-fc099191831a}, !- Inlet Port
  {fe441dfe-8cbc-4dac-930c-bc2556b20a76}; !- Outlet Port

OS:Connection,
  {7c141098-ee67-4133-a47e-4f701dbaacb3}, !- Handle
  {659e640a-d63b-4600-9022-7457e127112d}, !- Source Object
  3,                                      !- Outlet Port
  {34786524-113d-45d6-a315-e05e29f024db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {881113df-1726-488b-8d19-fc099191831a}, !- Handle
  {34786524-113d-45d6-a315-e05e29f024db}, !- Source Object
  6,                                      !- Outlet Port
  {593d9039-d30a-46a3-a4b8-8e19cba53f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6b1474d-e60b-422b-8103-140d525a9ccd}, !- Handle
  Node 252,                               !- Name
  {72479b4a-f24c-4a18-98b6-1bb1c9bcb435}, !- Inlet Port
  {53bf1ba8-5713-4535-942d-d1900bc9ca35}; !- Outlet Port

OS:Connection,
  {72479b4a-f24c-4a18-98b6-1bb1c9bcb435}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  9,                                      !- Outlet Port
  {d6b1474d-e60b-422b-8103-140d525a9ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a9f9fa7-8d83-44cb-a69c-7939a18c3aa0}, !- Handle
  Node 250,                               !- Name
  {23af14d4-6286-4c67-832b-7922a2ccfaf9}, !- Inlet Port
  {5c91424f-1380-4a9a-8976-70423a6e7ef3}; !- Outlet Port

OS:Connection,
  {53bf1ba8-5713-4535-942d-d1900bc9ca35}, !- Handle
  {d6b1474d-e60b-422b-8103-140d525a9ccd}, !- Source Object
  3,                                      !- Outlet Port
  {ce597a4b-ccdf-4854-b310-1c88c058c8fd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {23af14d4-6286-4c67-832b-7922a2ccfaf9}, !- Handle
  {ce597a4b-ccdf-4854-b310-1c88c058c8fd}, !- Source Object
  11,                                     !- Outlet Port
  {3a9f9fa7-8d83-44cb-a69c-7939a18c3aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c91424f-1380-4a9a-8976-70423a6e7ef3}, !- Handle
  {3a9f9fa7-8d83-44cb-a69c-7939a18c3aa0}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {63465a30-b848-4f55-acdf-6554f5a15ba4}, !- Handle
  Zone HVAC Four Pipe Fan Coil 7,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {d53560c2-0ae0-42fd-811d-a6c035ee73ba}, !- Air Inlet Node Name
  {370b8b1e-0e09-4459-bfb8-5d2e026351c0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ab15bbc4-1696-47fa-b23b-d9b3384c72ae}, !- Supply Air Fan Name
  {e0cdbd31-39aa-413d-9571-4b8056bf604f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {130e4ec3-c288-494b-be56-11c4c137e041}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {ab15bbc4-1696-47fa-b23b-d9b3384c72ae}, ! Handle
  Fan Constant Volume 11,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {e0cdbd31-39aa-413d-9571-4b8056bf604f}, ! Handle
  Coil Cooling Water 7,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ecd391c3-ea01-4d4b-b118-29b21ad2379d}, ! Water Inlet Node Name
  {2b2e2dd5-8858-41b2-a4af-7fa7de5cc2ac}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {130e4ec3-c288-494b-be56-11c4c137e041}, ! Handle
  Coil Heating Water 7,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {0c6a7103-3ec7-4117-90a2-1a676b0bdd06}, ! Water Inlet Node Name
  {fc1f5060-9857-4388-87c4-b51025d90574}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {5d5d664e-4fcf-4677-aab5-458ddb077575}, !- Handle
  Node 99,                                !- Name
  {3f196451-1ddb-495b-a1ec-ab8c3b745d46}, !- Inlet Port
  {d53560c2-0ae0-42fd-811d-a6c035ee73ba}; !- Outlet Port

OS:Connection,
  {3f196451-1ddb-495b-a1ec-ab8c3b745d46}, !- Handle
  {ed258db7-e14e-4ef3-8db2-b4b538f91aac}, !- Source Object
  3,                                      !- Outlet Port
  {5d5d664e-4fcf-4677-aab5-458ddb077575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53560c2-0ae0-42fd-811d-a6c035ee73ba}, !- Handle
  {5d5d664e-4fcf-4677-aab5-458ddb077575}, !- Source Object
  3,                                      !- Outlet Port
  {63465a30-b848-4f55-acdf-6554f5a15ba4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {33be3886-42c4-4f4a-b82c-fdc10b8c6e50}, !- Handle
  Node 100,                               !- Name
  {370b8b1e-0e09-4459-bfb8-5d2e026351c0}, !- Inlet Port
  {58caa9fe-181f-4843-b8f6-ae521149626e}; !- Outlet Port

OS:Connection,
  {58caa9fe-181f-4843-b8f6-ae521149626e}, !- Handle
  {33be3886-42c4-4f4a-b82c-fdc10b8c6e50}, !- Source Object
  3,                                      !- Outlet Port
  {47ffcb7c-e50b-4add-9379-0124eb3b021a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {370b8b1e-0e09-4459-bfb8-5d2e026351c0}, !- Handle
  {63465a30-b848-4f55-acdf-6554f5a15ba4}, !- Source Object
  10,                                     !- Outlet Port
  {33be3886-42c4-4f4a-b82c-fdc10b8c6e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c70ed56-5667-4695-a0d5-6048c8b1bb31}, !- Handle
  Node 243,                               !- Name
  {7c7a3955-4bba-4f15-b527-4e9212972576}, !- Inlet Port
  {0c6a7103-3ec7-4117-90a2-1a676b0bdd06}; !- Outlet Port

OS:Node,
  {cc3f0a18-e0f7-478f-b432-07255a9eacea}, !- Handle
  Node 244,                               !- Name
  {fc1f5060-9857-4388-87c4-b51025d90574}, !- Inlet Port
  {b588bf4f-1c38-4c0b-a04f-f699c1f58112}; !- Outlet Port

OS:Connection,
  {0c6a7103-3ec7-4117-90a2-1a676b0bdd06}, !- Handle
  {6c70ed56-5667-4695-a0d5-6048c8b1bb31}, !- Source Object
  3,                                      !- Outlet Port
  {130e4ec3-c288-494b-be56-11c4c137e041}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fc1f5060-9857-4388-87c4-b51025d90574}, !- Handle
  {130e4ec3-c288-494b-be56-11c4c137e041}, !- Source Object
  6,                                      !- Outlet Port
  {cc3f0a18-e0f7-478f-b432-07255a9eacea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5360aa3-52e4-4260-bbf2-99a6003e1038}, !- Handle
  Node 251,                               !- Name
  {75fdcda7-0657-4b0e-90a9-250d01a2893d}, !- Inlet Port
  {ecd391c3-ea01-4d4b-b118-29b21ad2379d}; !- Outlet Port

OS:Connection,
  {75fdcda7-0657-4b0e-90a9-250d01a2893d}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  10,                                     !- Outlet Port
  {d5360aa3-52e4-4260-bbf2-99a6003e1038}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19c55f53-4a96-4bcc-b3d2-c3386d6cc698}, !- Handle
  Node 253,                               !- Name
  {2b2e2dd5-8858-41b2-a4af-7fa7de5cc2ac}, !- Inlet Port
  {7146a86f-ae07-4239-9b7a-0e1476e75eb3}; !- Outlet Port

OS:Connection,
  {ecd391c3-ea01-4d4b-b118-29b21ad2379d}, !- Handle
  {d5360aa3-52e4-4260-bbf2-99a6003e1038}, !- Source Object
  3,                                      !- Outlet Port
  {e0cdbd31-39aa-413d-9571-4b8056bf604f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2b2e2dd5-8858-41b2-a4af-7fa7de5cc2ac}, !- Handle
  {e0cdbd31-39aa-413d-9571-4b8056bf604f}, !- Source Object
  11,                                     !- Outlet Port
  {19c55f53-4a96-4bcc-b3d2-c3386d6cc698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7146a86f-ae07-4239-9b7a-0e1476e75eb3}, !- Handle
  {19c55f53-4a96-4bcc-b3d2-c3386d6cc698}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {0b386f87-caa4-4691-882f-9ea012fabcd2}, !- Handle
  Zone HVAC Four Pipe Fan Coil 8,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {d76adf88-23ee-414f-b4e1-a3cbb5bcebca}, !- Air Inlet Node Name
  {a056a738-12c0-491d-82a8-d65a80f27d6c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {77531e79-9dbe-4190-9bf7-b647a471404f}, !- Supply Air Fan Name
  {87ca113d-7b93-459a-9ef0-60877e760284}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a35eecc9-281d-42e1-a0ee-e1784e5c71d1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {77531e79-9dbe-4190-9bf7-b647a471404f}, ! Handle
  Fan Constant Volume 12,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {87ca113d-7b93-459a-9ef0-60877e760284}, ! Handle
  Coil Cooling Water 8,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2874ae1e-7b6d-4401-9db8-c2050ed35a06}, ! Water Inlet Node Name
  {60a89182-42e4-4d55-87d2-bfa0fd3ba18a}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {a35eecc9-281d-42e1-a0ee-e1784e5c71d1}, ! Handle
  Coil Heating Water 8,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {77f66b7a-4604-4623-97c2-a8c34148aa42}, ! Water Inlet Node Name
  {53d2f621-2a45-4f6c-a56c-5ae8b7003d91}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {760f22e4-9f90-4e00-b7af-574924116a7a}, !- Handle
  Node 97,                                !- Name
  {1667d1b8-388d-4336-8963-9a31adc2faf6}, !- Inlet Port
  {d76adf88-23ee-414f-b4e1-a3cbb5bcebca}; !- Outlet Port

OS:Connection,
  {1667d1b8-388d-4336-8963-9a31adc2faf6}, !- Handle
  {1fe8c0e2-b472-45a7-951a-63a06f7fb377}, !- Source Object
  3,                                      !- Outlet Port
  {760f22e4-9f90-4e00-b7af-574924116a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76adf88-23ee-414f-b4e1-a3cbb5bcebca}, !- Handle
  {760f22e4-9f90-4e00-b7af-574924116a7a}, !- Source Object
  3,                                      !- Outlet Port
  {0b386f87-caa4-4691-882f-9ea012fabcd2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f89b668f-4dd7-46e3-8651-5cea21f41051}, !- Handle
  Node 98,                                !- Name
  {a056a738-12c0-491d-82a8-d65a80f27d6c}, !- Inlet Port
  {984b525a-d39a-4ee3-b0e7-28625fdfaab0}; !- Outlet Port

OS:Connection,
  {984b525a-d39a-4ee3-b0e7-28625fdfaab0}, !- Handle
  {f89b668f-4dd7-46e3-8651-5cea21f41051}, !- Source Object
  3,                                      !- Outlet Port
  {0d621acd-d239-44ca-a518-d00b6ce50139}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a056a738-12c0-491d-82a8-d65a80f27d6c}, !- Handle
  {0b386f87-caa4-4691-882f-9ea012fabcd2}, !- Source Object
  10,                                     !- Outlet Port
  {f89b668f-4dd7-46e3-8651-5cea21f41051}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e9d5776-fc2b-4c60-b340-3bdf7830de80}, !- Handle
  Node 241,                               !- Name
  {d1fac4ab-0e43-431f-9035-86ab3494943e}, !- Inlet Port
  {77f66b7a-4604-4623-97c2-a8c34148aa42}; !- Outlet Port

OS:Node,
  {dcc044ea-e8d6-4abf-87a9-cb28d569ae0e}, !- Handle
  Node 242,                               !- Name
  {53d2f621-2a45-4f6c-a56c-5ae8b7003d91}, !- Inlet Port
  {6a8ae53e-5989-4900-8945-c78b91f06a5d}; !- Outlet Port

OS:Connection,
  {77f66b7a-4604-4623-97c2-a8c34148aa42}, !- Handle
  {1e9d5776-fc2b-4c60-b340-3bdf7830de80}, !- Source Object
  3,                                      !- Outlet Port
  {a35eecc9-281d-42e1-a0ee-e1784e5c71d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53d2f621-2a45-4f6c-a56c-5ae8b7003d91}, !- Handle
  {a35eecc9-281d-42e1-a0ee-e1784e5c71d1}, !- Source Object
  6,                                      !- Outlet Port
  {dcc044ea-e8d6-4abf-87a9-cb28d569ae0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a2f7d9d-3788-4d2a-9d6d-e754617c153a}, !- Handle
  Node 254,                               !- Name
  {9673a0d2-7ef6-4887-9b60-168f71a04711}, !- Inlet Port
  {2874ae1e-7b6d-4401-9db8-c2050ed35a06}; !- Outlet Port

OS:Connection,
  {9673a0d2-7ef6-4887-9b60-168f71a04711}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  11,                                     !- Outlet Port
  {1a2f7d9d-3788-4d2a-9d6d-e754617c153a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fef8692b-b551-442d-bf5e-f68ad1dd4f5a}, !- Handle
  Node 255,                               !- Name
  {60a89182-42e4-4d55-87d2-bfa0fd3ba18a}, !- Inlet Port
  {339f80d1-4082-4d76-b75b-9121872f8bc1}; !- Outlet Port

OS:Connection,
  {2874ae1e-7b6d-4401-9db8-c2050ed35a06}, !- Handle
  {1a2f7d9d-3788-4d2a-9d6d-e754617c153a}, !- Source Object
  3,                                      !- Outlet Port
  {87ca113d-7b93-459a-9ef0-60877e760284}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {60a89182-42e4-4d55-87d2-bfa0fd3ba18a}, !- Handle
  {87ca113d-7b93-459a-9ef0-60877e760284}, !- Source Object
  11,                                     !- Outlet Port
  {fef8692b-b551-442d-bf5e-f68ad1dd4f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339f80d1-4082-4d76-b75b-9121872f8bc1}, !- Handle
  {fef8692b-b551-442d-bf5e-f68ad1dd4f5a}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {c79d06dd-219c-4208-a8e3-f9f7a27c65ef}, !- Handle
  Zone HVAC Four Pipe Fan Coil 9,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {2ae2048b-c63e-43ae-a770-3b4e5c29ce6a}, !- Air Inlet Node Name
  {06c17653-238e-4aa7-916e-a48b836357eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2f4f2239-cc1f-41c9-8a67-82b1d37f3bef}, !- Supply Air Fan Name
  {ba896422-08d4-42ab-a831-1d39a5d7a058}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {02aa30f6-1da4-42c9-ba7f-263b287ea7ef}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {2f4f2239-cc1f-41c9-8a67-82b1d37f3bef}, ! Handle
  Fan Constant Volume 13,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {ba896422-08d4-42ab-a831-1d39a5d7a058}, ! Handle
  Coil Cooling Water 9,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {815bde12-48b6-4e69-a66c-4e6eecd5f4ad}, ! Water Inlet Node Name
  {68f9f904-e220-4556-8b79-4fdac1f48263}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {02aa30f6-1da4-42c9-ba7f-263b287ea7ef}, ! Handle
  Coil Heating Water 9,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a725428e-3535-48c8-80f1-646fbe574660}, ! Water Inlet Node Name
  {dec72334-a767-4074-a806-a6888351ce0c}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {68d5fae7-0f8e-45cd-9dd0-21506ad854ca}, !- Handle
  Node 95,                                !- Name
  {1f8a24c1-4bed-4a27-821d-4b213b39cb2a}, !- Inlet Port
  {2ae2048b-c63e-43ae-a770-3b4e5c29ce6a}; !- Outlet Port

OS:Connection,
  {1f8a24c1-4bed-4a27-821d-4b213b39cb2a}, !- Handle
  {331ad8d3-4a7f-4cfa-be5a-bab18d1d3a1d}, !- Source Object
  3,                                      !- Outlet Port
  {68d5fae7-0f8e-45cd-9dd0-21506ad854ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae2048b-c63e-43ae-a770-3b4e5c29ce6a}, !- Handle
  {68d5fae7-0f8e-45cd-9dd0-21506ad854ca}, !- Source Object
  3,                                      !- Outlet Port
  {c79d06dd-219c-4208-a8e3-f9f7a27c65ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3f8a96de-d8a8-4ba3-913b-481995742b66}, !- Handle
  Node 96,                                !- Name
  {06c17653-238e-4aa7-916e-a48b836357eb}, !- Inlet Port
  {8c01ae67-9da4-49e9-b61e-2ddf1f3338ee}; !- Outlet Port

OS:Connection,
  {8c01ae67-9da4-49e9-b61e-2ddf1f3338ee}, !- Handle
  {3f8a96de-d8a8-4ba3-913b-481995742b66}, !- Source Object
  3,                                      !- Outlet Port
  {481a4d61-9ccc-4b6c-982e-622e4bb418cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c17653-238e-4aa7-916e-a48b836357eb}, !- Handle
  {c79d06dd-219c-4208-a8e3-f9f7a27c65ef}, !- Source Object
  10,                                     !- Outlet Port
  {3f8a96de-d8a8-4ba3-913b-481995742b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f98d97f-7e71-42e9-81bf-6fa1613aeabe}, !- Handle
  Node 239,                               !- Name
  {763ce418-291f-4dbc-bdaa-b5056f1b0680}, !- Inlet Port
  {a725428e-3535-48c8-80f1-646fbe574660}; !- Outlet Port

OS:Node,
  {d5cc5470-7e13-4ac3-b385-9047e8b86fae}, !- Handle
  Node 240,                               !- Name
  {dec72334-a767-4074-a806-a6888351ce0c}, !- Inlet Port
  {aca3c160-b019-4afa-86aa-1be6688e2a05}; !- Outlet Port

OS:Connection,
  {a725428e-3535-48c8-80f1-646fbe574660}, !- Handle
  {6f98d97f-7e71-42e9-81bf-6fa1613aeabe}, !- Source Object
  3,                                      !- Outlet Port
  {02aa30f6-1da4-42c9-ba7f-263b287ea7ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dec72334-a767-4074-a806-a6888351ce0c}, !- Handle
  {02aa30f6-1da4-42c9-ba7f-263b287ea7ef}, !- Source Object
  6,                                      !- Outlet Port
  {d5cc5470-7e13-4ac3-b385-9047e8b86fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c242ee95-1bbb-4f3b-be02-63e8a6f45e0a}, !- Handle
  Node 256,                               !- Name
  {d96bb714-2417-4082-bf67-dba0f4838f0d}, !- Inlet Port
  {815bde12-48b6-4e69-a66c-4e6eecd5f4ad}; !- Outlet Port

OS:Connection,
  {d96bb714-2417-4082-bf67-dba0f4838f0d}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  12,                                     !- Outlet Port
  {c242ee95-1bbb-4f3b-be02-63e8a6f45e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd8f2019-3fc8-4623-bc96-5e8b590f661e}, !- Handle
  Node 282,                               !- Name
  {68f9f904-e220-4556-8b79-4fdac1f48263}, !- Inlet Port
  {5de49cf7-8d5f-4885-81dc-26520ee20891}; !- Outlet Port

OS:Connection,
  {815bde12-48b6-4e69-a66c-4e6eecd5f4ad}, !- Handle
  {c242ee95-1bbb-4f3b-be02-63e8a6f45e0a}, !- Source Object
  3,                                      !- Outlet Port
  {ba896422-08d4-42ab-a831-1d39a5d7a058}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {68f9f904-e220-4556-8b79-4fdac1f48263}, !- Handle
  {ba896422-08d4-42ab-a831-1d39a5d7a058}, !- Source Object
  11,                                     !- Outlet Port
  {fd8f2019-3fc8-4623-bc96-5e8b590f661e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de49cf7-8d5f-4885-81dc-26520ee20891}, !- Handle
  {fd8f2019-3fc8-4623-bc96-5e8b590f661e}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {79c476e4-6576-4738-97b4-beeacc6a681b}, !- Handle
  Zone HVAC Four Pipe Fan Coil 10,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {64eab260-42fc-483f-b6b4-03c859f24e40}, !- Air Inlet Node Name
  {0ea0833d-8799-46dc-870c-a8b7f3dfc2dc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fe94e507-6b6d-47f2-8368-92414f02e00a}, !- Supply Air Fan Name
  {6b5135df-1f39-4591-b817-8aa50695d168}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {49f4444d-1b07-421b-a6ae-3f41c498d83f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {fe94e507-6b6d-47f2-8368-92414f02e00a}, ! Handle
  Fan Constant Volume 14,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {6b5135df-1f39-4591-b817-8aa50695d168}, ! Handle
  Coil Cooling Water 10,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1eeb2ffa-0ac7-41a2-9349-09a4fb1ff2b4}, ! Water Inlet Node Name
  {6742bd98-d309-4513-9e97-4ed45566d3d5}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {49f4444d-1b07-421b-a6ae-3f41c498d83f}, ! Handle
  Coil Heating Water 10,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {06eeda32-d3be-4a33-8392-007f0801c0a6}, ! Water Inlet Node Name
  {586a9ac4-ab00-47d8-a6d4-cd575af6c44d}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {2b344828-1df5-49b8-9707-c559a637a40b}, !- Handle
  Node 49,                                !- Name
  {44d2e333-f3fa-4682-8124-8f24fc946ed1}, !- Inlet Port
  {64eab260-42fc-483f-b6b4-03c859f24e40}; !- Outlet Port

OS:Connection,
  {44d2e333-f3fa-4682-8124-8f24fc946ed1}, !- Handle
  {2c6d260f-528f-40c8-9842-b05f74864e19}, !- Source Object
  3,                                      !- Outlet Port
  {2b344828-1df5-49b8-9707-c559a637a40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64eab260-42fc-483f-b6b4-03c859f24e40}, !- Handle
  {2b344828-1df5-49b8-9707-c559a637a40b}, !- Source Object
  3,                                      !- Outlet Port
  {79c476e4-6576-4738-97b4-beeacc6a681b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d0495110-3932-4468-9ff2-a7578e2d4112}, !- Handle
  Node 50,                                !- Name
  {0ea0833d-8799-46dc-870c-a8b7f3dfc2dc}, !- Inlet Port
  {ed47be24-fe92-40ce-8ec7-31c0f35ff5f4}; !- Outlet Port

OS:Connection,
  {ed47be24-fe92-40ce-8ec7-31c0f35ff5f4}, !- Handle
  {d0495110-3932-4468-9ff2-a7578e2d4112}, !- Source Object
  3,                                      !- Outlet Port
  {d328f0a7-8a69-48b5-af70-4fcccd96ea47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ea0833d-8799-46dc-870c-a8b7f3dfc2dc}, !- Handle
  {79c476e4-6576-4738-97b4-beeacc6a681b}, !- Source Object
  10,                                     !- Outlet Port
  {d0495110-3932-4468-9ff2-a7578e2d4112}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {100857bf-65ea-4d06-84cb-e4b18bd431f7}, !- Handle
  Node 184,                               !- Name
  {a5a1095b-6e81-4d79-86e7-aa9a3a81b242}, !- Inlet Port
  {06eeda32-d3be-4a33-8392-007f0801c0a6}; !- Outlet Port

OS:Node,
  {0d035972-749a-462d-95ab-277245e95de0}, !- Handle
  Node 190,                               !- Name
  {586a9ac4-ab00-47d8-a6d4-cd575af6c44d}, !- Inlet Port
  {ea5077ec-e36b-41ac-b619-6dc3f3dd87a5}; !- Outlet Port

OS:Connection,
  {06eeda32-d3be-4a33-8392-007f0801c0a6}, !- Handle
  {100857bf-65ea-4d06-84cb-e4b18bd431f7}, !- Source Object
  3,                                      !- Outlet Port
  {49f4444d-1b07-421b-a6ae-3f41c498d83f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {586a9ac4-ab00-47d8-a6d4-cd575af6c44d}, !- Handle
  {49f4444d-1b07-421b-a6ae-3f41c498d83f}, !- Source Object
  6,                                      !- Outlet Port
  {0d035972-749a-462d-95ab-277245e95de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a07e7fe-cdf2-4c51-98d2-6e6ad1d4fa9f}, !- Handle
  Node 283,                               !- Name
  {fb4478a4-9bb8-4e15-bb5b-16043e728f4a}, !- Inlet Port
  {1eeb2ffa-0ac7-41a2-9349-09a4fb1ff2b4}; !- Outlet Port

OS:Connection,
  {fb4478a4-9bb8-4e15-bb5b-16043e728f4a}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  13,                                     !- Outlet Port
  {4a07e7fe-cdf2-4c51-98d2-6e6ad1d4fa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a8b1f14-5268-4141-aca9-de64173a1a6d}, !- Handle
  Node 284,                               !- Name
  {6742bd98-d309-4513-9e97-4ed45566d3d5}, !- Inlet Port
  {aca10274-bc64-45d0-a127-a89d9ed7da7c}; !- Outlet Port

OS:Connection,
  {1eeb2ffa-0ac7-41a2-9349-09a4fb1ff2b4}, !- Handle
  {4a07e7fe-cdf2-4c51-98d2-6e6ad1d4fa9f}, !- Source Object
  3,                                      !- Outlet Port
  {6b5135df-1f39-4591-b817-8aa50695d168}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6742bd98-d309-4513-9e97-4ed45566d3d5}, !- Handle
  {6b5135df-1f39-4591-b817-8aa50695d168}, !- Source Object
  11,                                     !- Outlet Port
  {2a8b1f14-5268-4141-aca9-de64173a1a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca10274-bc64-45d0-a127-a89d9ed7da7c}, !- Handle
  {2a8b1f14-5268-4141-aca9-de64173a1a6d}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {b2fda083-6c7a-4627-96f4-52b588ecd0f7}, !- Handle
  Zone HVAC Four Pipe Fan Coil 11,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  0.66,                                   !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {b22dec27-5f66-4981-b629-45e95ee04d44}, !- Air Inlet Node Name
  {519fc7ae-c151-4734-b4c5-5402d9ab68e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5e077cf4-3c64-4dff-abfa-3b85b8957e88}, !- Supply Air Fan Name
  {2f151f01-0a8c-48b0-bd5d-956df912374a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1b7c6b02-d758-41d4-9642-e7b2b2b99e66}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {5e077cf4-3c64-4dff-abfa-3b85b8957e88}, ! Handle
  Fan Constant Volume 15,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {2f151f01-0a8c-48b0-bd5d-956df912374a}, ! Handle
  Coil Cooling Water 11,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9560c11a-1079-48ea-856b-66f1fc16e9b3}, ! Water Inlet Node Name
  {5a8518c6-26ce-4052-9a1c-39d4363ea154}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {1b7c6b02-d758-41d4-9642-e7b2b2b99e66}, ! Handle
  Coil Heating Water 11,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {3e3cffc5-f38d-4cb6-aa6f-bb00dbb029a3}, ! Water Inlet Node Name
  {e737a872-04a3-4b7d-af84-f54f41c03ff1}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {71d2838e-8e4a-4563-8a8c-3fe384fad6b4}, !- Handle
  Node 51,                                !- Name
  {2c420e1e-55b5-4ce2-b51c-c8a901d339c5}, !- Inlet Port
  {b22dec27-5f66-4981-b629-45e95ee04d44}; !- Outlet Port

OS:Connection,
  {2c420e1e-55b5-4ce2-b51c-c8a901d339c5}, !- Handle
  {9cdf16a8-d709-4917-85c8-689842c6b22d}, !- Source Object
  3,                                      !- Outlet Port
  {71d2838e-8e4a-4563-8a8c-3fe384fad6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22dec27-5f66-4981-b629-45e95ee04d44}, !- Handle
  {71d2838e-8e4a-4563-8a8c-3fe384fad6b4}, !- Source Object
  3,                                      !- Outlet Port
  {b2fda083-6c7a-4627-96f4-52b588ecd0f7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4c678ead-505b-446f-849f-96aec782adee}, !- Handle
  Node 52,                                !- Name
  {519fc7ae-c151-4734-b4c5-5402d9ab68e0}, !- Inlet Port
  {2b41d0a3-bec6-46af-8e69-fec5aa1b9881}; !- Outlet Port

OS:Connection,
  {2b41d0a3-bec6-46af-8e69-fec5aa1b9881}, !- Handle
  {4c678ead-505b-446f-849f-96aec782adee}, !- Source Object
  3,                                      !- Outlet Port
  {a41d65aa-4f6c-4c91-b41f-7a999f7fdf87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {519fc7ae-c151-4734-b4c5-5402d9ab68e0}, !- Handle
  {b2fda083-6c7a-4627-96f4-52b588ecd0f7}, !- Source Object
  10,                                     !- Outlet Port
  {4c678ead-505b-446f-849f-96aec782adee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73a71131-77ae-4dbf-a38a-673bdfa464c7}, !- Handle
  Node 191,                               !- Name
  {2aff37d5-abe7-40a4-ba03-f408edd656b5}, !- Inlet Port
  {3e3cffc5-f38d-4cb6-aa6f-bb00dbb029a3}; !- Outlet Port

OS:Node,
  {3e44567e-41c2-4bdf-91f4-9c2236c12183}, !- Handle
  Node 192,                               !- Name
  {e737a872-04a3-4b7d-af84-f54f41c03ff1}, !- Inlet Port
  {f49e2a61-f3d8-4d58-be1f-cd2868d21258}; !- Outlet Port

OS:Connection,
  {3e3cffc5-f38d-4cb6-aa6f-bb00dbb029a3}, !- Handle
  {73a71131-77ae-4dbf-a38a-673bdfa464c7}, !- Source Object
  3,                                      !- Outlet Port
  {1b7c6b02-d758-41d4-9642-e7b2b2b99e66}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e737a872-04a3-4b7d-af84-f54f41c03ff1}, !- Handle
  {1b7c6b02-d758-41d4-9642-e7b2b2b99e66}, !- Source Object
  6,                                      !- Outlet Port
  {3e44567e-41c2-4bdf-91f4-9c2236c12183}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfd0fc49-8c14-46d9-82a2-a6f056a2f378}, !- Handle
  Node 285,                               !- Name
  {c62889a8-8714-4d6e-96fa-dc9b27939ec7}, !- Inlet Port
  {9560c11a-1079-48ea-856b-66f1fc16e9b3}; !- Outlet Port

OS:Connection,
  {c62889a8-8714-4d6e-96fa-dc9b27939ec7}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  14,                                     !- Outlet Port
  {bfd0fc49-8c14-46d9-82a2-a6f056a2f378}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3912f090-1939-4b2f-b31e-b3548c190e31}, !- Handle
  Node 286,                               !- Name
  {5a8518c6-26ce-4052-9a1c-39d4363ea154}, !- Inlet Port
  {7f070441-5ab6-4ae9-89c7-b78d95c01b48}; !- Outlet Port

OS:Connection,
  {9560c11a-1079-48ea-856b-66f1fc16e9b3}, !- Handle
  {bfd0fc49-8c14-46d9-82a2-a6f056a2f378}, !- Source Object
  3,                                      !- Outlet Port
  {2f151f01-0a8c-48b0-bd5d-956df912374a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5a8518c6-26ce-4052-9a1c-39d4363ea154}, !- Handle
  {2f151f01-0a8c-48b0-bd5d-956df912374a}, !- Source Object
  11,                                     !- Outlet Port
  {3912f090-1939-4b2f-b31e-b3548c190e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f070441-5ab6-4ae9-89c7-b78d95c01b48}, !- Handle
  {3912f090-1939-4b2f-b31e-b3548c190e31}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {c3636dd1-5d4a-474a-9deb-085ac8110c0c}, !- Handle
  Zone HVAC Four Pipe Fan Coil 12,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {37d99bb6-9e3e-46ed-ae6b-7d77bfaa5531}, !- Air Inlet Node Name
  {855c7251-2948-4dc4-8f1e-45ecdfcc3d0e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6a9efde3-524b-4057-a68d-b54d46766df9}, !- Supply Air Fan Name
  {d59f3d1f-1665-4934-b4fa-c7734a08eba1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e2f7600b-bb32-4cd8-9c1c-659550b15e80}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {6a9efde3-524b-4057-a68d-b54d46766df9}, ! Handle
  Fan Constant Volume 16,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {d59f3d1f-1665-4934-b4fa-c7734a08eba1}, ! Handle
  Coil Cooling Water 12,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {449d34c7-a798-46d5-a0af-2d8d04902341}, ! Water Inlet Node Name
  {39e6b601-dd1b-42aa-ae6e-bc344f49ae84}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {e2f7600b-bb32-4cd8-9c1c-659550b15e80}, ! Handle
  Coil Heating Water 12,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {5f8c610e-6471-40f7-a350-fdffd0d77e3b}, ! Water Inlet Node Name
  {6eff8927-3e9c-4c88-95a3-aa2cb846bd2f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {f43541a0-7ee9-471d-9f9a-e1736d594a5d}, !- Handle
  Node 193,                               !- Name
  {4284e1b3-1b63-434d-8ab4-6354a3b5d069}, !- Inlet Port
  {37d99bb6-9e3e-46ed-ae6b-7d77bfaa5531}; !- Outlet Port

OS:Connection,
  {4284e1b3-1b63-434d-8ab4-6354a3b5d069}, !- Handle
  {ed63c6de-e88f-45aa-a9a4-9008c4bdeb7e}, !- Source Object
  3,                                      !- Outlet Port
  {f43541a0-7ee9-471d-9f9a-e1736d594a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d99bb6-9e3e-46ed-ae6b-7d77bfaa5531}, !- Handle
  {f43541a0-7ee9-471d-9f9a-e1736d594a5d}, !- Source Object
  3,                                      !- Outlet Port
  {c3636dd1-5d4a-474a-9deb-085ac8110c0c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8d370c6d-7b7a-4565-a519-c8680e60b05c}, !- Handle
  Node 194,                               !- Name
  {855c7251-2948-4dc4-8f1e-45ecdfcc3d0e}, !- Inlet Port
  {f0a4767c-acc4-4d23-a772-50cfc3bab3d7}; !- Outlet Port

OS:Connection,
  {f0a4767c-acc4-4d23-a772-50cfc3bab3d7}, !- Handle
  {8d370c6d-7b7a-4565-a519-c8680e60b05c}, !- Source Object
  3,                                      !- Outlet Port
  {9432cd5a-94e2-4939-9ee8-80916e5026a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {855c7251-2948-4dc4-8f1e-45ecdfcc3d0e}, !- Handle
  {c3636dd1-5d4a-474a-9deb-085ac8110c0c}, !- Source Object
  10,                                     !- Outlet Port
  {8d370c6d-7b7a-4565-a519-c8680e60b05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be4c13f1-db66-42f2-9c10-f31c903c6546}, !- Handle
  Node 195,                               !- Name
  {2caade10-bba4-4b4b-9a25-3a4cc0cf9f31}, !- Inlet Port
  {5f8c610e-6471-40f7-a350-fdffd0d77e3b}; !- Outlet Port

OS:Node,
  {11cf75cd-3c12-44fe-8f8c-d6842f80cf01}, !- Handle
  Node 196,                               !- Name
  {6eff8927-3e9c-4c88-95a3-aa2cb846bd2f}, !- Inlet Port
  {bd305c11-01f5-4051-9ee6-e41e95f22764}; !- Outlet Port

OS:Connection,
  {5f8c610e-6471-40f7-a350-fdffd0d77e3b}, !- Handle
  {be4c13f1-db66-42f2-9c10-f31c903c6546}, !- Source Object
  3,                                      !- Outlet Port
  {e2f7600b-bb32-4cd8-9c1c-659550b15e80}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6eff8927-3e9c-4c88-95a3-aa2cb846bd2f}, !- Handle
  {e2f7600b-bb32-4cd8-9c1c-659550b15e80}, !- Source Object
  6,                                      !- Outlet Port
  {11cf75cd-3c12-44fe-8f8c-d6842f80cf01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c82dfa9-ba90-45e4-b9e2-b147619844df}, !- Handle
  Node 287,                               !- Name
  {c27c7dac-d7af-4dd3-8a99-ddb8235f190c}, !- Inlet Port
  {449d34c7-a798-46d5-a0af-2d8d04902341}; !- Outlet Port

OS:Connection,
  {c27c7dac-d7af-4dd3-8a99-ddb8235f190c}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  15,                                     !- Outlet Port
  {3c82dfa9-ba90-45e4-b9e2-b147619844df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c49dfba5-f730-4d30-8e66-585d68294c15}, !- Handle
  Node 288,                               !- Name
  {39e6b601-dd1b-42aa-ae6e-bc344f49ae84}, !- Inlet Port
  {ce066b7e-2aeb-494e-86f0-59f15de18f1d}; !- Outlet Port

OS:Connection,
  {449d34c7-a798-46d5-a0af-2d8d04902341}, !- Handle
  {3c82dfa9-ba90-45e4-b9e2-b147619844df}, !- Source Object
  3,                                      !- Outlet Port
  {d59f3d1f-1665-4934-b4fa-c7734a08eba1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {39e6b601-dd1b-42aa-ae6e-bc344f49ae84}, !- Handle
  {d59f3d1f-1665-4934-b4fa-c7734a08eba1}, !- Source Object
  11,                                     !- Outlet Port
  {c49dfba5-f730-4d30-8e66-585d68294c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce066b7e-2aeb-494e-86f0-59f15de18f1d}, !- Handle
  {c49dfba5-f730-4d30-8e66-585d68294c15}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {c1e929ce-c0a3-4f92-93f8-f913829d4e87}, !- Handle
  Zone HVAC Four Pipe Fan Coil 13,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {295ee586-45e3-45ff-9bf2-42938b105957}, !- Air Inlet Node Name
  {4cde2278-75f6-4c46-9347-10f3354ad4ea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cb441bee-b048-441a-8618-a52b09a9aa65}, !- Supply Air Fan Name
  {a707cac1-ecf6-4154-b45a-fce0e4871208}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dc443094-9783-4baf-9448-10c2424e0425}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {cb441bee-b048-441a-8618-a52b09a9aa65}, ! Handle
  Fan Constant Volume 17,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {a707cac1-ecf6-4154-b45a-fce0e4871208}, ! Handle
  Coil Cooling Water 13,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4e19e6c4-2d48-4a6a-9c04-d09a1370a05d}, ! Water Inlet Node Name
  {89b5ba2a-f86a-48f8-8eb4-76ed7d8ea9a8}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {dc443094-9783-4baf-9448-10c2424e0425}, ! Handle
  Coil Heating Water 13,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {0e9d2e01-2632-4681-9a40-554553a33f9e}, ! Water Inlet Node Name
  {723bda13-c768-43a3-98f8-0f767a3528fa}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {fd7ba5ab-4904-424c-aa61-4874bd3d6fa3}, !- Handle
  Node 53,                                !- Name
  {a2ebbde2-1295-4fdc-b3ad-d077a8a3d8c0}, !- Inlet Port
  {295ee586-45e3-45ff-9bf2-42938b105957}; !- Outlet Port

OS:Connection,
  {a2ebbde2-1295-4fdc-b3ad-d077a8a3d8c0}, !- Handle
  {822a3b0f-df3a-4744-846e-a63b07a971cc}, !- Source Object
  3,                                      !- Outlet Port
  {fd7ba5ab-4904-424c-aa61-4874bd3d6fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295ee586-45e3-45ff-9bf2-42938b105957}, !- Handle
  {fd7ba5ab-4904-424c-aa61-4874bd3d6fa3}, !- Source Object
  3,                                      !- Outlet Port
  {c1e929ce-c0a3-4f92-93f8-f913829d4e87}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {06d9f885-bd20-4c6d-9adc-bc861a8a642f}, !- Handle
  Node 54,                                !- Name
  {4cde2278-75f6-4c46-9347-10f3354ad4ea}, !- Inlet Port
  {cefb8a09-c802-4cb7-9f30-399727011f47}; !- Outlet Port

OS:Connection,
  {cefb8a09-c802-4cb7-9f30-399727011f47}, !- Handle
  {06d9f885-bd20-4c6d-9adc-bc861a8a642f}, !- Source Object
  3,                                      !- Outlet Port
  {9895fdf4-7666-468d-93c4-8be38488a7f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cde2278-75f6-4c46-9347-10f3354ad4ea}, !- Handle
  {c1e929ce-c0a3-4f92-93f8-f913829d4e87}, !- Source Object
  10,                                     !- Outlet Port
  {06d9f885-bd20-4c6d-9adc-bc861a8a642f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1ead9ba-76d0-46fd-83d0-c5f757624cb5}, !- Handle
  Node 197,                               !- Name
  {71ce4f44-e4e5-4635-b12e-8804827b6599}, !- Inlet Port
  {0e9d2e01-2632-4681-9a40-554553a33f9e}; !- Outlet Port

OS:Node,
  {b1522fef-76cd-4a75-acd7-59e08311ced9}, !- Handle
  Node 198,                               !- Name
  {723bda13-c768-43a3-98f8-0f767a3528fa}, !- Inlet Port
  {d3ad3d1b-591a-49eb-83cd-85364d9b8875}; !- Outlet Port

OS:Connection,
  {0e9d2e01-2632-4681-9a40-554553a33f9e}, !- Handle
  {d1ead9ba-76d0-46fd-83d0-c5f757624cb5}, !- Source Object
  3,                                      !- Outlet Port
  {dc443094-9783-4baf-9448-10c2424e0425}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {723bda13-c768-43a3-98f8-0f767a3528fa}, !- Handle
  {dc443094-9783-4baf-9448-10c2424e0425}, !- Source Object
  6,                                      !- Outlet Port
  {b1522fef-76cd-4a75-acd7-59e08311ced9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89341b3a-ac92-48a2-9af9-707ce99f5df3}, !- Handle
  Node 289,                               !- Name
  {28a74ab8-8d78-4a27-b2da-9b464ebd1af4}, !- Inlet Port
  {4e19e6c4-2d48-4a6a-9c04-d09a1370a05d}; !- Outlet Port

OS:Connection,
  {28a74ab8-8d78-4a27-b2da-9b464ebd1af4}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  16,                                     !- Outlet Port
  {89341b3a-ac92-48a2-9af9-707ce99f5df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6472a785-e25b-4545-a7bc-29c5391b9096}, !- Handle
  Node 290,                               !- Name
  {89b5ba2a-f86a-48f8-8eb4-76ed7d8ea9a8}, !- Inlet Port
  {7c9f2578-cf6a-4fc0-885f-0fe5c14814e6}; !- Outlet Port

OS:Connection,
  {4e19e6c4-2d48-4a6a-9c04-d09a1370a05d}, !- Handle
  {89341b3a-ac92-48a2-9af9-707ce99f5df3}, !- Source Object
  3,                                      !- Outlet Port
  {a707cac1-ecf6-4154-b45a-fce0e4871208}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {89b5ba2a-f86a-48f8-8eb4-76ed7d8ea9a8}, !- Handle
  {a707cac1-ecf6-4154-b45a-fce0e4871208}, !- Source Object
  11,                                     !- Outlet Port
  {6472a785-e25b-4545-a7bc-29c5391b9096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9f2578-cf6a-4fc0-885f-0fe5c14814e6}, !- Handle
  {6472a785-e25b-4545-a7bc-29c5391b9096}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {a8d9512f-98a7-426e-a4f5-99f161c752c9}, !- Handle
  Zone HVAC Four Pipe Fan Coil 14,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {0f325f14-764e-474f-94fe-e0bec6b120ce}, !- Air Inlet Node Name
  {c70cba9b-6554-410d-97c0-7b8ca63a7d26}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {968294ab-4425-4633-9180-c2ff537c64c7}, !- Supply Air Fan Name
  {80a7e0ce-1cd8-4eb3-b969-04dcba2dcfd6}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bac514ea-5a62-4844-9b3b-fa6be9da661c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {968294ab-4425-4633-9180-c2ff537c64c7}, ! Handle
  Fan Constant Volume 18,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {80a7e0ce-1cd8-4eb3-b969-04dcba2dcfd6}, ! Handle
  Coil Cooling Water 14,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f3180a67-4dbd-4222-8eec-527cbeac90ac}, ! Water Inlet Node Name
  {0ed99742-dc57-4e74-983a-aeb40c45edde}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {bac514ea-5a62-4844-9b3b-fa6be9da661c}, ! Handle
  Coil Heating Water 14,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {701b7be3-683e-423f-a38d-aeaf890f7f48}, ! Water Inlet Node Name
  {03535b87-4dd0-45e8-895b-55efbe037a30}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {0c8535a5-9b88-4a78-ad22-8b0d19870e6a}, !- Handle
  Node 55,                                !- Name
  {86314fc2-7eb0-46fa-9f8c-57229ebb1de5}, !- Inlet Port
  {0f325f14-764e-474f-94fe-e0bec6b120ce}; !- Outlet Port

OS:Connection,
  {86314fc2-7eb0-46fa-9f8c-57229ebb1de5}, !- Handle
  {4d9c71dd-fab8-46a7-b1da-75a6d4e1107d}, !- Source Object
  3,                                      !- Outlet Port
  {0c8535a5-9b88-4a78-ad22-8b0d19870e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f325f14-764e-474f-94fe-e0bec6b120ce}, !- Handle
  {0c8535a5-9b88-4a78-ad22-8b0d19870e6a}, !- Source Object
  3,                                      !- Outlet Port
  {a8d9512f-98a7-426e-a4f5-99f161c752c9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {40e69135-5eea-43cc-be79-38dfefc73acf}, !- Handle
  Node 56,                                !- Name
  {c70cba9b-6554-410d-97c0-7b8ca63a7d26}, !- Inlet Port
  {55e4e80f-2864-4fef-b802-48e7b213c7c9}; !- Outlet Port

OS:Connection,
  {55e4e80f-2864-4fef-b802-48e7b213c7c9}, !- Handle
  {40e69135-5eea-43cc-be79-38dfefc73acf}, !- Source Object
  3,                                      !- Outlet Port
  {2506ec26-49b5-4739-9bb3-02299fc65da7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c70cba9b-6554-410d-97c0-7b8ca63a7d26}, !- Handle
  {a8d9512f-98a7-426e-a4f5-99f161c752c9}, !- Source Object
  10,                                     !- Outlet Port
  {40e69135-5eea-43cc-be79-38dfefc73acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40319f78-e7d7-4369-8bf6-f59dfef39dea}, !- Handle
  Node 199,                               !- Name
  {c63167e6-cfb9-4671-8f88-951fb29d9e05}, !- Inlet Port
  {701b7be3-683e-423f-a38d-aeaf890f7f48}; !- Outlet Port

OS:Node,
  {1c7c2600-169b-4210-a7ed-d994e0f4dbde}, !- Handle
  Node 200,                               !- Name
  {03535b87-4dd0-45e8-895b-55efbe037a30}, !- Inlet Port
  {479529df-f5c5-466f-b645-fb573d321e19}; !- Outlet Port

OS:Connection,
  {701b7be3-683e-423f-a38d-aeaf890f7f48}, !- Handle
  {40319f78-e7d7-4369-8bf6-f59dfef39dea}, !- Source Object
  3,                                      !- Outlet Port
  {bac514ea-5a62-4844-9b3b-fa6be9da661c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03535b87-4dd0-45e8-895b-55efbe037a30}, !- Handle
  {bac514ea-5a62-4844-9b3b-fa6be9da661c}, !- Source Object
  6,                                      !- Outlet Port
  {1c7c2600-169b-4210-a7ed-d994e0f4dbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c50fc518-a90f-4a8a-8b7a-053485de709d}, !- Handle
  Node 291,                               !- Name
  {9c3faef8-e6e1-44ae-926f-f2750f926d9e}, !- Inlet Port
  {f3180a67-4dbd-4222-8eec-527cbeac90ac}; !- Outlet Port

OS:Connection,
  {9c3faef8-e6e1-44ae-926f-f2750f926d9e}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  17,                                     !- Outlet Port
  {c50fc518-a90f-4a8a-8b7a-053485de709d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00e35e11-9036-45d6-afb1-f603a9fff260}, !- Handle
  Node 292,                               !- Name
  {0ed99742-dc57-4e74-983a-aeb40c45edde}, !- Inlet Port
  {ebefba83-3fc7-48d8-8caa-8a5f153dc00b}; !- Outlet Port

OS:Connection,
  {f3180a67-4dbd-4222-8eec-527cbeac90ac}, !- Handle
  {c50fc518-a90f-4a8a-8b7a-053485de709d}, !- Source Object
  3,                                      !- Outlet Port
  {80a7e0ce-1cd8-4eb3-b969-04dcba2dcfd6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0ed99742-dc57-4e74-983a-aeb40c45edde}, !- Handle
  {80a7e0ce-1cd8-4eb3-b969-04dcba2dcfd6}, !- Source Object
  11,                                     !- Outlet Port
  {00e35e11-9036-45d6-afb1-f603a9fff260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebefba83-3fc7-48d8-8caa-8a5f153dc00b}, !- Handle
  {00e35e11-9036-45d6-afb1-f603a9fff260}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8587c2fc-5793-45db-b007-6fc7cf402c4a}, ! Handle
  OS:ZoneHVAC:PackagedTerminalAirConditioner 1, ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  {9732a40b-ab60-4253-894a-a6ff094493ca}, ! Air Inlet Node Name
  {5f926aa5-dc16-4299-afe5-b769619a04fc}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16011b08-1167-4efc-8ce5-e918ca82aa6d}, ! Supply Air Fan Name
  {d4def4c7-8a57-4bc8-a03a-abb3075b8c4f}, ! Heating Coil Name
  {71cb44b4-fee8-4868-98f0-648ab3a900c0}, ! Cooling Coil Name
  DrawThrough,                            ! Fan Placement
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}; ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {16011b08-1167-4efc-8ce5-e918ca82aa6d}, ! Handle
  OS:Fan:ConstantVolume 4,                ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Water,
  {d4def4c7-8a57-4bc8-a03a-abb3075b8c4f}, ! Handle
  OS:Coil:Heating:Water 3,                ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {01091f0b-7a1a-44f5-8e4e-14ba72daffa7}, ! Water Inlet Node Name
  {9c70a611-05f4-4f9c-9d68-b654a4d9f372}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Coil:Cooling:DX:SingleSpeed,
  {71cb44b4-fee8-4868-98f0-648ab3a900c0}, !- Handle
  OS:Coil:Cooling:DX:SingleSpeed 4,       !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e37831b-2345-4ca2-85ba-bb58308ec951}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fcb06d97-06af-4840-ab44-e8ad20e1ce2b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {483545dd-f549-42e4-82a4-39c3723ec94f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ed14c832-bd31-4c5f-a733-84c4ed95f7ef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28fcd8c3-d5ef-42cf-b02e-01b861f4662b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1e37831b-2345-4ca2-85ba-bb58308ec951}, ! Handle
  OS:Curve:Biquadratic 13,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fcb06d97-06af-4840-ab44-e8ad20e1ce2b}, ! Handle
  OS:Curve:Quadratic 17,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {483545dd-f549-42e4-82a4-39c3723ec94f}, ! Handle
  OS:Curve:Biquadratic 14,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ed14c832-bd31-4c5f-a733-84c4ed95f7ef}, ! Handle
  OS:Curve:Quadratic 18,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {28fcd8c3-d5ef-42cf-b02e-01b861f4662b}, ! Handle
  OS:Curve:Quadratic 19,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {48fdbeeb-f913-4785-8e96-b3536f21dd07}, !- Handle
  Node 57,                                !- Name
  {88f56c1e-72aa-4841-a3ea-eeecef92a73b}, !- Inlet Port
  {9732a40b-ab60-4253-894a-a6ff094493ca}; !- Outlet Port

OS:Connection,
  {88f56c1e-72aa-4841-a3ea-eeecef92a73b}, !- Handle
  {86141ec4-580b-4166-a057-0ced439c5180}, !- Source Object
  3,                                      !- Outlet Port
  {48fdbeeb-f913-4785-8e96-b3536f21dd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9732a40b-ab60-4253-894a-a6ff094493ca}, !- Handle
  {48fdbeeb-f913-4785-8e96-b3536f21dd07}, !- Source Object
  3,                                      !- Outlet Port
  {8587c2fc-5793-45db-b007-6fc7cf402c4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f28823b8-d358-4964-8e97-828012d6d82b}, !- Handle
  Node 58,                                !- Name
  {5f926aa5-dc16-4299-afe5-b769619a04fc}, !- Inlet Port
  {51278b1e-3a05-4c3a-9b2a-0f8ab7251819}; !- Outlet Port

OS:Connection,
  {51278b1e-3a05-4c3a-9b2a-0f8ab7251819}, !- Handle
  {f28823b8-d358-4964-8e97-828012d6d82b}, !- Source Object
  3,                                      !- Outlet Port
  {1f03ec7c-9082-4054-afe4-0c504f69d854}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f926aa5-dc16-4299-afe5-b769619a04fc}, !- Handle
  {8587c2fc-5793-45db-b007-6fc7cf402c4a}, !- Source Object
  4,                                      !- Outlet Port
  {f28823b8-d358-4964-8e97-828012d6d82b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {c75d96ce-b06f-436f-bbea-45c8dc471952}, !- Handle
  Zone HVAC Four Pipe Fan Coil 15,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {0a202112-d41d-4db4-8835-a794fc1b0080}, !- Air Inlet Node Name
  {73e46888-7b6f-44f9-b51a-49129a077ceb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {50b057e3-e0a6-4946-9da7-154aad2bc74a}, !- Supply Air Fan Name
  {40412eb2-06bc-4ca3-9b84-5d9536f17dc4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a231e4c1-f441-4e77-9101-c268ad40ffb1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {50b057e3-e0a6-4946-9da7-154aad2bc74a}, ! Handle
  Fan Constant Volume 19,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {40412eb2-06bc-4ca3-9b84-5d9536f17dc4}, ! Handle
  Coil Cooling Water 15,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4a2e4bfb-74a2-4556-8d98-a693957d8c13}, ! Water Inlet Node Name
  {52c6c27e-b9fe-4cc8-bedf-7d3f808a0a33}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {a231e4c1-f441-4e77-9101-c268ad40ffb1}, ! Handle
  Coil Heating Water 15,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {40af23f0-eb34-42e5-a26d-838d3ffa3d71}, ! Water Inlet Node Name
  {ae9068b1-0783-4185-b5f3-3aac02b0cf55}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {adfc4bdc-1694-4046-9215-4647860c0c4b}, !- Handle
  Node 63,                                !- Name
  {ecd6e3b0-48e3-43ab-855d-62d4e3a93993}, !- Inlet Port
  {0a202112-d41d-4db4-8835-a794fc1b0080}; !- Outlet Port

OS:Connection,
  {ecd6e3b0-48e3-43ab-855d-62d4e3a93993}, !- Handle
  {658df6fb-cd94-4766-9fa1-06ca7e0b764c}, !- Source Object
  3,                                      !- Outlet Port
  {adfc4bdc-1694-4046-9215-4647860c0c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a202112-d41d-4db4-8835-a794fc1b0080}, !- Handle
  {adfc4bdc-1694-4046-9215-4647860c0c4b}, !- Source Object
  3,                                      !- Outlet Port
  {c75d96ce-b06f-436f-bbea-45c8dc471952}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5f09d321-4938-4cc7-9b19-368eeb0766f1}, !- Handle
  Node 64,                                !- Name
  {73e46888-7b6f-44f9-b51a-49129a077ceb}, !- Inlet Port
  {8c9ac4d6-5061-4ea3-8f27-d7f11b3d8594}; !- Outlet Port

OS:Connection,
  {8c9ac4d6-5061-4ea3-8f27-d7f11b3d8594}, !- Handle
  {5f09d321-4938-4cc7-9b19-368eeb0766f1}, !- Source Object
  3,                                      !- Outlet Port
  {dc33e57c-17fc-400d-8810-9d53e4dbe27d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73e46888-7b6f-44f9-b51a-49129a077ceb}, !- Handle
  {c75d96ce-b06f-436f-bbea-45c8dc471952}, !- Source Object
  10,                                     !- Outlet Port
  {5f09d321-4938-4cc7-9b19-368eeb0766f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ed34004-ec8c-4c8b-b776-95cbf748427c}, !- Handle
  Node 207,                               !- Name
  {e1f90862-3d7a-4223-93b3-36f374054f5f}, !- Inlet Port
  {40af23f0-eb34-42e5-a26d-838d3ffa3d71}; !- Outlet Port

OS:Node,
  {b5051842-beee-4cd6-82f5-d5eb1722c3a8}, !- Handle
  Node 208,                               !- Name
  {ae9068b1-0783-4185-b5f3-3aac02b0cf55}, !- Inlet Port
  {00a9263b-087b-4c45-bf27-22d979953091}; !- Outlet Port

OS:Connection,
  {40af23f0-eb34-42e5-a26d-838d3ffa3d71}, !- Handle
  {4ed34004-ec8c-4c8b-b776-95cbf748427c}, !- Source Object
  3,                                      !- Outlet Port
  {a231e4c1-f441-4e77-9101-c268ad40ffb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae9068b1-0783-4185-b5f3-3aac02b0cf55}, !- Handle
  {a231e4c1-f441-4e77-9101-c268ad40ffb1}, !- Source Object
  6,                                      !- Outlet Port
  {b5051842-beee-4cd6-82f5-d5eb1722c3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5433cec-cb72-4b1b-9e23-91a07721b8cc}, !- Handle
  Node 295,                               !- Name
  {5d089edd-6ec2-4927-b5e2-b2be39ff7433}, !- Inlet Port
  {4a2e4bfb-74a2-4556-8d98-a693957d8c13}; !- Outlet Port

OS:Connection,
  {5d089edd-6ec2-4927-b5e2-b2be39ff7433}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  18,                                     !- Outlet Port
  {f5433cec-cb72-4b1b-9e23-91a07721b8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37a83fe8-29cf-4bee-870d-c18a2fe97de4}, !- Handle
  Node 293,                               !- Name
  {52c6c27e-b9fe-4cc8-bedf-7d3f808a0a33}, !- Inlet Port
  {d4266cbd-ccd7-4127-80aa-3eb324165e41}; !- Outlet Port

OS:Connection,
  {4a2e4bfb-74a2-4556-8d98-a693957d8c13}, !- Handle
  {f5433cec-cb72-4b1b-9e23-91a07721b8cc}, !- Source Object
  3,                                      !- Outlet Port
  {40412eb2-06bc-4ca3-9b84-5d9536f17dc4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {52c6c27e-b9fe-4cc8-bedf-7d3f808a0a33}, !- Handle
  {40412eb2-06bc-4ca3-9b84-5d9536f17dc4}, !- Source Object
  11,                                     !- Outlet Port
  {37a83fe8-29cf-4bee-870d-c18a2fe97de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4266cbd-ccd7-4127-80aa-3eb324165e41}, !- Handle
  {37a83fe8-29cf-4bee-870d-c18a2fe97de4}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {58aa6e02-cf13-46af-bcf6-780327f54262}, !- Handle
  Zone HVAC Four Pipe Fan Coil 16,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {8f4f268f-c797-4365-b003-ed482da4bc08}, !- Air Inlet Node Name
  {bb3d8bd0-e922-4506-b68e-bd23ac19afdf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2cb7d14f-7c77-4dc2-897f-0811ae93d6ca}, !- Supply Air Fan Name
  {622c6720-fb06-417d-9f38-df3f65e75898}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bb739261-133f-40dd-a202-f8e2281e2183}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {2cb7d14f-7c77-4dc2-897f-0811ae93d6ca}, ! Handle
  Fan Constant Volume 20,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {622c6720-fb06-417d-9f38-df3f65e75898}, ! Handle
  Coil Cooling Water 16,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {47ae3c03-5f43-41ab-951e-e9f783a0c023}, ! Water Inlet Node Name
  {79ff85ac-3bac-4dbd-a6a1-3a2208fdd0ec}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {bb739261-133f-40dd-a202-f8e2281e2183}, ! Handle
  Coil Heating Water 16,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {31e1ed85-80e3-40fc-8a45-8c2575e4df27}, ! Water Inlet Node Name
  {b66c273d-25fd-49ab-8074-d30766cc3869}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {90cbca0d-fcff-4d25-b77e-64b3db1e8d7a}, !- Handle
  Node 65,                                !- Name
  {4047e654-d463-4047-8827-57d771e0f794}, !- Inlet Port
  {8f4f268f-c797-4365-b003-ed482da4bc08}; !- Outlet Port

OS:Connection,
  {4047e654-d463-4047-8827-57d771e0f794}, !- Handle
  {dc469a53-f880-4566-bb07-42f825322497}, !- Source Object
  3,                                      !- Outlet Port
  {90cbca0d-fcff-4d25-b77e-64b3db1e8d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4f268f-c797-4365-b003-ed482da4bc08}, !- Handle
  {90cbca0d-fcff-4d25-b77e-64b3db1e8d7a}, !- Source Object
  3,                                      !- Outlet Port
  {58aa6e02-cf13-46af-bcf6-780327f54262}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {11e47064-d434-48e1-a535-89a37270de15}, !- Handle
  Node 66,                                !- Name
  {bb3d8bd0-e922-4506-b68e-bd23ac19afdf}, !- Inlet Port
  {97d7cdc3-7671-4631-8807-de9235355dee}; !- Outlet Port

OS:Connection,
  {97d7cdc3-7671-4631-8807-de9235355dee}, !- Handle
  {11e47064-d434-48e1-a535-89a37270de15}, !- Source Object
  3,                                      !- Outlet Port
  {ff9b8836-acb3-4ea2-8331-ea007767e776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb3d8bd0-e922-4506-b68e-bd23ac19afdf}, !- Handle
  {58aa6e02-cf13-46af-bcf6-780327f54262}, !- Source Object
  10,                                     !- Outlet Port
  {11e47064-d434-48e1-a535-89a37270de15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30ee62e5-96fb-478b-be3f-c7fe54f7460b}, !- Handle
  Node 209,                               !- Name
  {b255652f-1b69-469b-98d9-f8684221ef2b}, !- Inlet Port
  {31e1ed85-80e3-40fc-8a45-8c2575e4df27}; !- Outlet Port

OS:Node,
  {5dc22e3a-152d-4a07-b85a-a54a0c8b9061}, !- Handle
  Node 210,                               !- Name
  {b66c273d-25fd-49ab-8074-d30766cc3869}, !- Inlet Port
  {91d4fbcc-d5cb-4170-ad23-356e023963c8}; !- Outlet Port

OS:Connection,
  {31e1ed85-80e3-40fc-8a45-8c2575e4df27}, !- Handle
  {30ee62e5-96fb-478b-be3f-c7fe54f7460b}, !- Source Object
  3,                                      !- Outlet Port
  {bb739261-133f-40dd-a202-f8e2281e2183}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b66c273d-25fd-49ab-8074-d30766cc3869}, !- Handle
  {bb739261-133f-40dd-a202-f8e2281e2183}, !- Source Object
  6,                                      !- Outlet Port
  {5dc22e3a-152d-4a07-b85a-a54a0c8b9061}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09dae0ba-9ca5-49b1-894f-16f0531f4c02}, !- Handle
  Node 294,                               !- Name
  {105f9a64-29d5-4503-98ab-d9fdf5f54ebe}, !- Inlet Port
  {47ae3c03-5f43-41ab-951e-e9f783a0c023}; !- Outlet Port

OS:Connection,
  {105f9a64-29d5-4503-98ab-d9fdf5f54ebe}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  19,                                     !- Outlet Port
  {09dae0ba-9ca5-49b1-894f-16f0531f4c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfcd7bfb-f09b-463e-84b9-f5e456a941fb}, !- Handle
  Node 296,                               !- Name
  {79ff85ac-3bac-4dbd-a6a1-3a2208fdd0ec}, !- Inlet Port
  {77c18fb1-cc27-46b7-baa9-c907e1a08e38}; !- Outlet Port

OS:Connection,
  {47ae3c03-5f43-41ab-951e-e9f783a0c023}, !- Handle
  {09dae0ba-9ca5-49b1-894f-16f0531f4c02}, !- Source Object
  3,                                      !- Outlet Port
  {622c6720-fb06-417d-9f38-df3f65e75898}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {79ff85ac-3bac-4dbd-a6a1-3a2208fdd0ec}, !- Handle
  {622c6720-fb06-417d-9f38-df3f65e75898}, !- Source Object
  11,                                     !- Outlet Port
  {bfcd7bfb-f09b-463e-84b9-f5e456a941fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c18fb1-cc27-46b7-baa9-c907e1a08e38}, !- Handle
  {bfcd7bfb-f09b-463e-84b9-f5e456a941fb}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {51ee4ecd-87d3-4da5-92c6-0117396e84ce}, !- Handle
  Zone HVAC Four Pipe Fan Coil 17,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {b5e0e37d-d14a-433e-a470-a5c9c77099bf}, !- Air Inlet Node Name
  {a20863b9-b491-4bde-9ee4-ba16b8827a99}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b2d0e2ba-164a-4535-8f5e-7d26fe750709}, !- Supply Air Fan Name
  {21dec2d4-4196-4699-a413-dc16a51e40f1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {580999d5-771d-47d6-a013-5543274ec755}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {b2d0e2ba-164a-4535-8f5e-7d26fe750709}, ! Handle
  Fan Constant Volume 21,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {21dec2d4-4196-4699-a413-dc16a51e40f1}, ! Handle
  Coil Cooling Water 17,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8bfad72f-4838-426e-97e1-f55670c3bd7e}, ! Water Inlet Node Name
  {8f6469a9-210e-4be0-a413-eeab6ebb06de}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {580999d5-771d-47d6-a013-5543274ec755}, ! Handle
  Coil Heating Water 17,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {9aa0ba49-5092-4652-947d-2d0465a6b19d}, ! Water Inlet Node Name
  {9ad682d2-7a8a-4adf-9b4f-de2f09b6d155}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {8d7c203f-c76c-4136-959b-081e29cec9a2}, !- Handle
  Node 67,                                !- Name
  {959d3fed-49ce-425e-869d-abd283f60c12}, !- Inlet Port
  {b5e0e37d-d14a-433e-a470-a5c9c77099bf}; !- Outlet Port

OS:Connection,
  {959d3fed-49ce-425e-869d-abd283f60c12}, !- Handle
  {16b81e8f-ca1d-478a-8549-54b54d097a7d}, !- Source Object
  3,                                      !- Outlet Port
  {8d7c203f-c76c-4136-959b-081e29cec9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e0e37d-d14a-433e-a470-a5c9c77099bf}, !- Handle
  {8d7c203f-c76c-4136-959b-081e29cec9a2}, !- Source Object
  3,                                      !- Outlet Port
  {51ee4ecd-87d3-4da5-92c6-0117396e84ce}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4774d124-f05a-485c-9be3-3139d75cf802}, !- Handle
  Node 68,                                !- Name
  {a20863b9-b491-4bde-9ee4-ba16b8827a99}, !- Inlet Port
  {81ee7366-4391-448c-8c37-9b3e9136b1e9}; !- Outlet Port

OS:Connection,
  {81ee7366-4391-448c-8c37-9b3e9136b1e9}, !- Handle
  {4774d124-f05a-485c-9be3-3139d75cf802}, !- Source Object
  3,                                      !- Outlet Port
  {3c0069ea-8e1e-4a39-b337-4afb59eb1c12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a20863b9-b491-4bde-9ee4-ba16b8827a99}, !- Handle
  {51ee4ecd-87d3-4da5-92c6-0117396e84ce}, !- Source Object
  10,                                     !- Outlet Port
  {4774d124-f05a-485c-9be3-3139d75cf802}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dd557bf-db0a-4437-8684-79e67f70de19}, !- Handle
  Node 211,                               !- Name
  {425098f9-9586-45b4-a82c-8c3dd4ff58c8}, !- Inlet Port
  {9aa0ba49-5092-4652-947d-2d0465a6b19d}; !- Outlet Port

OS:Node,
  {64f309e0-1670-420d-8fcb-d01dae6b350c}, !- Handle
  Node 212,                               !- Name
  {9ad682d2-7a8a-4adf-9b4f-de2f09b6d155}, !- Inlet Port
  {a1099446-8d58-4634-9f45-8cbf78b0fa34}; !- Outlet Port

OS:Connection,
  {9aa0ba49-5092-4652-947d-2d0465a6b19d}, !- Handle
  {7dd557bf-db0a-4437-8684-79e67f70de19}, !- Source Object
  3,                                      !- Outlet Port
  {580999d5-771d-47d6-a013-5543274ec755}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ad682d2-7a8a-4adf-9b4f-de2f09b6d155}, !- Handle
  {580999d5-771d-47d6-a013-5543274ec755}, !- Source Object
  6,                                      !- Outlet Port
  {64f309e0-1670-420d-8fcb-d01dae6b350c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9a3f46a-8823-48f2-9f55-ac5248b06c56}, !- Handle
  Node 297,                               !- Name
  {6d6e9300-12d5-4417-b387-d5e5fdf12f2e}, !- Inlet Port
  {8bfad72f-4838-426e-97e1-f55670c3bd7e}; !- Outlet Port

OS:Connection,
  {6d6e9300-12d5-4417-b387-d5e5fdf12f2e}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  20,                                     !- Outlet Port
  {c9a3f46a-8823-48f2-9f55-ac5248b06c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5eddc2b6-92bb-48d8-a4c9-719bba778a1a}, !- Handle
  Node 298,                               !- Name
  {8f6469a9-210e-4be0-a413-eeab6ebb06de}, !- Inlet Port
  {13aab0ff-ade9-4d07-85cc-c1c0653ec8a4}; !- Outlet Port

OS:Connection,
  {8bfad72f-4838-426e-97e1-f55670c3bd7e}, !- Handle
  {c9a3f46a-8823-48f2-9f55-ac5248b06c56}, !- Source Object
  3,                                      !- Outlet Port
  {21dec2d4-4196-4699-a413-dc16a51e40f1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8f6469a9-210e-4be0-a413-eeab6ebb06de}, !- Handle
  {21dec2d4-4196-4699-a413-dc16a51e40f1}, !- Source Object
  11,                                     !- Outlet Port
  {5eddc2b6-92bb-48d8-a4c9-719bba778a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13aab0ff-ade9-4d07-85cc-c1c0653ec8a4}, !- Handle
  {5eddc2b6-92bb-48d8-a4c9-719bba778a1a}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {873ccb87-ca11-4301-9117-c5d459b3cbf5}, !- Handle
  Zone HVAC Four Pipe Fan Coil 18,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {06d8178d-578b-49da-8f9b-644440985dbf}, !- Air Inlet Node Name
  {e7b18275-adb0-4645-931a-b272953771d9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bd46e6e8-2ca8-4bc9-910f-fc10c273abbb}, !- Supply Air Fan Name
  {3bafbe05-50df-4417-82bf-c33bfdae5b71}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bdae323e-841e-4fdb-86ad-0022b1f9c688}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {bd46e6e8-2ca8-4bc9-910f-fc10c273abbb}, ! Handle
  Fan Constant Volume 22,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {3bafbe05-50df-4417-82bf-c33bfdae5b71}, ! Handle
  Coil Cooling Water 18,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dbf1ba49-e458-4be4-a227-673bc560d9b4}, ! Water Inlet Node Name
  {814d82a0-11ea-49e4-9a0c-5c49ea08860f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {bdae323e-841e-4fdb-86ad-0022b1f9c688}, ! Handle
  Coil Heating Water 18,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7718e390-a81f-4f9e-a2b6-2c7dbf7459f7}, ! Water Inlet Node Name
  {56887954-0ffc-409e-8f39-84983fd8c72a}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {c087ccb3-11c1-4b68-9775-ab630b14068a}, !- Handle
  Node 69,                                !- Name
  {bb229e3b-1f22-445f-896d-ee40dd716021}, !- Inlet Port
  {06d8178d-578b-49da-8f9b-644440985dbf}; !- Outlet Port

OS:Connection,
  {bb229e3b-1f22-445f-896d-ee40dd716021}, !- Handle
  {8acae91b-28dc-45c1-9248-f84e73f34a26}, !- Source Object
  3,                                      !- Outlet Port
  {c087ccb3-11c1-4b68-9775-ab630b14068a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d8178d-578b-49da-8f9b-644440985dbf}, !- Handle
  {c087ccb3-11c1-4b68-9775-ab630b14068a}, !- Source Object
  3,                                      !- Outlet Port
  {873ccb87-ca11-4301-9117-c5d459b3cbf5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1e1c874c-bba1-41f6-90bf-81509038758e}, !- Handle
  Node 70,                                !- Name
  {e7b18275-adb0-4645-931a-b272953771d9}, !- Inlet Port
  {0bb7b0e4-1792-451b-b533-c75653ccc00a}; !- Outlet Port

OS:Connection,
  {0bb7b0e4-1792-451b-b533-c75653ccc00a}, !- Handle
  {1e1c874c-bba1-41f6-90bf-81509038758e}, !- Source Object
  3,                                      !- Outlet Port
  {c7aba4f2-2500-4284-88aa-fffcd0e690ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7b18275-adb0-4645-931a-b272953771d9}, !- Handle
  {873ccb87-ca11-4301-9117-c5d459b3cbf5}, !- Source Object
  10,                                     !- Outlet Port
  {1e1c874c-bba1-41f6-90bf-81509038758e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dd439ec-2eeb-4584-9557-2c09083a5a7c}, !- Handle
  Node 213,                               !- Name
  {20ad8986-b522-4549-a0ff-cd80141d17ed}, !- Inlet Port
  {7718e390-a81f-4f9e-a2b6-2c7dbf7459f7}; !- Outlet Port

OS:Node,
  {d42c442f-2040-4bd1-95dc-3e490d8b12ef}, !- Handle
  Node 214,                               !- Name
  {56887954-0ffc-409e-8f39-84983fd8c72a}, !- Inlet Port
  {042fc5fb-fa9c-401f-bc46-b53129b696c3}; !- Outlet Port

OS:Connection,
  {7718e390-a81f-4f9e-a2b6-2c7dbf7459f7}, !- Handle
  {2dd439ec-2eeb-4584-9557-2c09083a5a7c}, !- Source Object
  3,                                      !- Outlet Port
  {bdae323e-841e-4fdb-86ad-0022b1f9c688}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56887954-0ffc-409e-8f39-84983fd8c72a}, !- Handle
  {bdae323e-841e-4fdb-86ad-0022b1f9c688}, !- Source Object
  6,                                      !- Outlet Port
  {d42c442f-2040-4bd1-95dc-3e490d8b12ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6adde0d-6ca9-43e3-ae9a-c49da9535815}, !- Handle
  Node 299,                               !- Name
  {f681426d-2d50-4be4-9f81-1bfe683fe4d0}, !- Inlet Port
  {dbf1ba49-e458-4be4-a227-673bc560d9b4}; !- Outlet Port

OS:Connection,
  {f681426d-2d50-4be4-9f81-1bfe683fe4d0}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  21,                                     !- Outlet Port
  {d6adde0d-6ca9-43e3-ae9a-c49da9535815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81da903e-a203-4bd8-8762-06c5d9e0b6ab}, !- Handle
  Node 300,                               !- Name
  {814d82a0-11ea-49e4-9a0c-5c49ea08860f}, !- Inlet Port
  {35e54375-09bd-4f6e-ab7d-9428315a68b3}; !- Outlet Port

OS:Connection,
  {dbf1ba49-e458-4be4-a227-673bc560d9b4}, !- Handle
  {d6adde0d-6ca9-43e3-ae9a-c49da9535815}, !- Source Object
  3,                                      !- Outlet Port
  {3bafbe05-50df-4417-82bf-c33bfdae5b71}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {814d82a0-11ea-49e4-9a0c-5c49ea08860f}, !- Handle
  {3bafbe05-50df-4417-82bf-c33bfdae5b71}, !- Source Object
  11,                                     !- Outlet Port
  {81da903e-a203-4bd8-8762-06c5d9e0b6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e54375-09bd-4f6e-ab7d-9428315a68b3}, !- Handle
  {81da903e-a203-4bd8-8762-06c5d9e0b6ab}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {4bad49ca-70ee-47f7-82f0-38101451a31f}, !- Handle
  Zone HVAC Four Pipe Fan Coil 19,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {c97fb5d7-6e0e-48b2-b125-853481e6b988}, !- Air Inlet Node Name
  {1d9c8acf-c7db-4216-a6a8-eae086490b8b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {48259b01-2a6d-46f8-aebb-cac0f8954808}, !- Supply Air Fan Name
  {bb007501-d062-4518-b93a-cb464e4edc86}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4ca5722a-fe08-4521-a568-9cbc1fb8b8b2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {48259b01-2a6d-46f8-aebb-cac0f8954808}, ! Handle
  Fan Constant Volume 23,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {bb007501-d062-4518-b93a-cb464e4edc86}, ! Handle
  Coil Cooling Water 19,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8a123099-532d-4265-8a16-0c7feab46c89}, ! Water Inlet Node Name
  {26595e67-2645-422f-9051-0a42ef7963e1}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {4ca5722a-fe08-4521-a568-9cbc1fb8b8b2}, ! Handle
  Coil Heating Water 19,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a5911a53-ff2c-4754-b188-d95573647846}, ! Water Inlet Node Name
  {5a0d24df-a60d-49af-b4c5-6989d9f82594}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {0825c57e-fc1e-43ba-be91-cdced3a04ddc}, !- Handle
  Node 73,                                !- Name
  {034cd2f1-2e98-47c8-94f3-f5a9d54bc0d8}, !- Inlet Port
  {c97fb5d7-6e0e-48b2-b125-853481e6b988}; !- Outlet Port

OS:Connection,
  {034cd2f1-2e98-47c8-94f3-f5a9d54bc0d8}, !- Handle
  {91285d43-53b7-420a-94b3-285dc493e4f5}, !- Source Object
  3,                                      !- Outlet Port
  {0825c57e-fc1e-43ba-be91-cdced3a04ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97fb5d7-6e0e-48b2-b125-853481e6b988}, !- Handle
  {0825c57e-fc1e-43ba-be91-cdced3a04ddc}, !- Source Object
  3,                                      !- Outlet Port
  {4bad49ca-70ee-47f7-82f0-38101451a31f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {15a2b8c9-b476-43a5-a3da-bdd8844dc005}, !- Handle
  Node 74,                                !- Name
  {1d9c8acf-c7db-4216-a6a8-eae086490b8b}, !- Inlet Port
  {6dd20789-5dd3-4880-a3a2-3a664605298c}; !- Outlet Port

OS:Connection,
  {6dd20789-5dd3-4880-a3a2-3a664605298c}, !- Handle
  {15a2b8c9-b476-43a5-a3da-bdd8844dc005}, !- Source Object
  3,                                      !- Outlet Port
  {3ecf223b-d84c-47ca-808a-5c2245238a75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d9c8acf-c7db-4216-a6a8-eae086490b8b}, !- Handle
  {4bad49ca-70ee-47f7-82f0-38101451a31f}, !- Source Object
  10,                                     !- Outlet Port
  {15a2b8c9-b476-43a5-a3da-bdd8844dc005}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f16f337f-f6b3-41c5-a34e-3460a3537e19}, !- Handle
  Node 217,                               !- Name
  {5a6943d1-fdbc-4e01-9d88-891610c60d2f}, !- Inlet Port
  {a5911a53-ff2c-4754-b188-d95573647846}; !- Outlet Port

OS:Node,
  {d713799e-4989-493a-bf58-5312f8587a07}, !- Handle
  Node 218,                               !- Name
  {5a0d24df-a60d-49af-b4c5-6989d9f82594}, !- Inlet Port
  {c337b50f-cfcd-45d5-968c-e7e29f7eb110}; !- Outlet Port

OS:Connection,
  {a5911a53-ff2c-4754-b188-d95573647846}, !- Handle
  {f16f337f-f6b3-41c5-a34e-3460a3537e19}, !- Source Object
  3,                                      !- Outlet Port
  {4ca5722a-fe08-4521-a568-9cbc1fb8b8b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a0d24df-a60d-49af-b4c5-6989d9f82594}, !- Handle
  {4ca5722a-fe08-4521-a568-9cbc1fb8b8b2}, !- Source Object
  6,                                      !- Outlet Port
  {d713799e-4989-493a-bf58-5312f8587a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {087bdfd2-10a7-4c66-bb3e-7c44b1e3d59a}, !- Handle
  Node 301,                               !- Name
  {c38eb301-7fb4-467e-9903-f2498b8e7117}, !- Inlet Port
  {8a123099-532d-4265-8a16-0c7feab46c89}; !- Outlet Port

OS:Connection,
  {c38eb301-7fb4-467e-9903-f2498b8e7117}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  22,                                     !- Outlet Port
  {087bdfd2-10a7-4c66-bb3e-7c44b1e3d59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8e0e28d-a16a-414e-9b35-7448ec423dc0}, !- Handle
  Node 302,                               !- Name
  {26595e67-2645-422f-9051-0a42ef7963e1}, !- Inlet Port
  {109c86ef-0a5b-4159-8309-e8350d3614c6}; !- Outlet Port

OS:Connection,
  {8a123099-532d-4265-8a16-0c7feab46c89}, !- Handle
  {087bdfd2-10a7-4c66-bb3e-7c44b1e3d59a}, !- Source Object
  3,                                      !- Outlet Port
  {bb007501-d062-4518-b93a-cb464e4edc86}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {26595e67-2645-422f-9051-0a42ef7963e1}, !- Handle
  {bb007501-d062-4518-b93a-cb464e4edc86}, !- Source Object
  11,                                     !- Outlet Port
  {d8e0e28d-a16a-414e-9b35-7448ec423dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109c86ef-0a5b-4159-8309-e8350d3614c6}, !- Handle
  {d8e0e28d-a16a-414e-9b35-7448ec423dc0}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {94ed80e0-0161-45cf-ae1f-a6977378f309}, !- Handle
  Zone HVAC Four Pipe Fan Coil 20,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {3bac9efa-cb92-4e25-a526-4204e6328988}, !- Air Inlet Node Name
  {e1ee5b6e-6540-449f-b225-c3ac2e3fb839}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {efeeaeaf-75d0-470f-95c6-6e1e32841f5a}, !- Supply Air Fan Name
  {a1b5a9f2-aa1d-4651-8235-fe87081f76b0}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1f42f8b6-d7c4-4701-88e7-18f37f796988}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {efeeaeaf-75d0-470f-95c6-6e1e32841f5a}, ! Handle
  Fan Constant Volume 24,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {a1b5a9f2-aa1d-4651-8235-fe87081f76b0}, ! Handle
  Coil Cooling Water 20,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ea10e317-e96b-4e5e-b466-3332d27366e5}, ! Water Inlet Node Name
  {6e5a6f5e-1736-4999-8a17-a97be5614e61}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {1f42f8b6-d7c4-4701-88e7-18f37f796988}, ! Handle
  Coil Heating Water 20,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {e048c4f7-7a81-433c-9d7d-67176118733e}, ! Water Inlet Node Name
  {2be830ec-7d64-431e-bbbc-2b085480b4df}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {5425945d-51fa-4b49-84f9-d72da4fce449}, !- Handle
  Node 75,                                !- Name
  {5dc3f451-71d1-4aea-946c-f5685a862cdf}, !- Inlet Port
  {3bac9efa-cb92-4e25-a526-4204e6328988}; !- Outlet Port

OS:Connection,
  {5dc3f451-71d1-4aea-946c-f5685a862cdf}, !- Handle
  {39c0313c-537a-4c00-b06d-448e2ee7493f}, !- Source Object
  3,                                      !- Outlet Port
  {5425945d-51fa-4b49-84f9-d72da4fce449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bac9efa-cb92-4e25-a526-4204e6328988}, !- Handle
  {5425945d-51fa-4b49-84f9-d72da4fce449}, !- Source Object
  3,                                      !- Outlet Port
  {94ed80e0-0161-45cf-ae1f-a6977378f309}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1d044a19-3034-4fa6-bfeb-db5a6212bd0d}, !- Handle
  Node 76,                                !- Name
  {e1ee5b6e-6540-449f-b225-c3ac2e3fb839}, !- Inlet Port
  {705f31ef-f426-4bdb-9cee-721ecb1f28d8}; !- Outlet Port

OS:Connection,
  {705f31ef-f426-4bdb-9cee-721ecb1f28d8}, !- Handle
  {1d044a19-3034-4fa6-bfeb-db5a6212bd0d}, !- Source Object
  3,                                      !- Outlet Port
  {b01469e4-0f06-44ea-8e8d-95f7317e18b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1ee5b6e-6540-449f-b225-c3ac2e3fb839}, !- Handle
  {94ed80e0-0161-45cf-ae1f-a6977378f309}, !- Source Object
  10,                                     !- Outlet Port
  {1d044a19-3034-4fa6-bfeb-db5a6212bd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81c095cc-577f-454f-8f87-b481c08aa162}, !- Handle
  Node 219,                               !- Name
  {2d658559-f1bd-470a-8b6d-599d3e7b6d3f}, !- Inlet Port
  {e048c4f7-7a81-433c-9d7d-67176118733e}; !- Outlet Port

OS:Node,
  {8d96185c-523a-4b49-8e3c-6919c173c353}, !- Handle
  Node 220,                               !- Name
  {2be830ec-7d64-431e-bbbc-2b085480b4df}, !- Inlet Port
  {5a842ff7-cc2f-48dc-a15a-7aff36d8f1cc}; !- Outlet Port

OS:Connection,
  {e048c4f7-7a81-433c-9d7d-67176118733e}, !- Handle
  {81c095cc-577f-454f-8f87-b481c08aa162}, !- Source Object
  3,                                      !- Outlet Port
  {1f42f8b6-d7c4-4701-88e7-18f37f796988}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2be830ec-7d64-431e-bbbc-2b085480b4df}, !- Handle
  {1f42f8b6-d7c4-4701-88e7-18f37f796988}, !- Source Object
  6,                                      !- Outlet Port
  {8d96185c-523a-4b49-8e3c-6919c173c353}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cf62368-fd5c-4617-83cb-7de5348f67f1}, !- Handle
  Node 303,                               !- Name
  {ae6e4375-41f8-4c90-8c11-a337a587f2d2}, !- Inlet Port
  {ea10e317-e96b-4e5e-b466-3332d27366e5}; !- Outlet Port

OS:Connection,
  {ae6e4375-41f8-4c90-8c11-a337a587f2d2}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  23,                                     !- Outlet Port
  {6cf62368-fd5c-4617-83cb-7de5348f67f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29cd00c1-2b82-4672-8406-912a06d8125b}, !- Handle
  Node 304,                               !- Name
  {6e5a6f5e-1736-4999-8a17-a97be5614e61}, !- Inlet Port
  {fc17e53a-b6a5-4887-a7d7-f5bab42a9a5e}; !- Outlet Port

OS:Connection,
  {ea10e317-e96b-4e5e-b466-3332d27366e5}, !- Handle
  {6cf62368-fd5c-4617-83cb-7de5348f67f1}, !- Source Object
  3,                                      !- Outlet Port
  {a1b5a9f2-aa1d-4651-8235-fe87081f76b0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6e5a6f5e-1736-4999-8a17-a97be5614e61}, !- Handle
  {a1b5a9f2-aa1d-4651-8235-fe87081f76b0}, !- Source Object
  11,                                     !- Outlet Port
  {29cd00c1-2b82-4672-8406-912a06d8125b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc17e53a-b6a5-4887-a7d7-f5bab42a9a5e}, !- Handle
  {29cd00c1-2b82-4672-8406-912a06d8125b}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {fcf54979-0294-4d2d-98a5-187626238240}, !- Handle
  Zone HVAC Four Pipe Fan Coil 21,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {6c56c0ab-e4c9-4585-8709-c9066376d013}, !- Air Inlet Node Name
  {62e32035-d149-443f-93aa-55ebce77844d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d9e33032-b7e8-4c8c-b8ad-258dcc06625c}, !- Supply Air Fan Name
  {01034907-4e6b-4847-afff-9dba0ef54120}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2623786a-d79a-4159-836f-b8c29e039c29}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {d9e33032-b7e8-4c8c-b8ad-258dcc06625c}, ! Handle
  Fan Constant Volume 25,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {01034907-4e6b-4847-afff-9dba0ef54120}, ! Handle
  Coil Cooling Water 21,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d9a90c32-48ec-49e4-8dbd-75ddceae2690}, ! Water Inlet Node Name
  {aa04e039-3319-413f-9e4e-0dcf05ff7470}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {2623786a-d79a-4159-836f-b8c29e039c29}, ! Handle
  Coil Heating Water 21,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {de612af5-f21a-4d0c-81a3-7558974a0b4e}, ! Water Inlet Node Name
  {f302244f-edfd-4827-968f-a4da206a79f5}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {4b4b0efd-2ac3-4d1b-a0ee-85569c60d93b}, !- Handle
  Node 77,                                !- Name
  {475ba28c-f735-404f-a618-455e3e0059e5}, !- Inlet Port
  {6c56c0ab-e4c9-4585-8709-c9066376d013}; !- Outlet Port

OS:Connection,
  {475ba28c-f735-404f-a618-455e3e0059e5}, !- Handle
  {af761963-82e2-40d8-9f07-9307e8843c53}, !- Source Object
  3,                                      !- Outlet Port
  {4b4b0efd-2ac3-4d1b-a0ee-85569c60d93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c56c0ab-e4c9-4585-8709-c9066376d013}, !- Handle
  {4b4b0efd-2ac3-4d1b-a0ee-85569c60d93b}, !- Source Object
  3,                                      !- Outlet Port
  {fcf54979-0294-4d2d-98a5-187626238240}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d9682807-3eef-4222-8b09-c012763168a5}, !- Handle
  Node 78,                                !- Name
  {62e32035-d149-443f-93aa-55ebce77844d}, !- Inlet Port
  {2aa41994-d697-4945-953b-8ee2d1ef6507}; !- Outlet Port

OS:Connection,
  {2aa41994-d697-4945-953b-8ee2d1ef6507}, !- Handle
  {d9682807-3eef-4222-8b09-c012763168a5}, !- Source Object
  3,                                      !- Outlet Port
  {3741987c-a6b4-4c65-9239-47ba9113abf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62e32035-d149-443f-93aa-55ebce77844d}, !- Handle
  {fcf54979-0294-4d2d-98a5-187626238240}, !- Source Object
  10,                                     !- Outlet Port
  {d9682807-3eef-4222-8b09-c012763168a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bffa0e68-fac7-40bc-b9dc-945deb9f8a1e}, !- Handle
  Node 221,                               !- Name
  {239e74d6-69bd-47df-80fc-b5dd98aefd06}, !- Inlet Port
  {de612af5-f21a-4d0c-81a3-7558974a0b4e}; !- Outlet Port

OS:Node,
  {02cedd2e-baf1-43c0-93ed-5aca015d2676}, !- Handle
  Node 222,                               !- Name
  {f302244f-edfd-4827-968f-a4da206a79f5}, !- Inlet Port
  {ba5e75d0-0754-4bd2-9bfd-241ae5a0fe3b}; !- Outlet Port

OS:Connection,
  {de612af5-f21a-4d0c-81a3-7558974a0b4e}, !- Handle
  {bffa0e68-fac7-40bc-b9dc-945deb9f8a1e}, !- Source Object
  3,                                      !- Outlet Port
  {2623786a-d79a-4159-836f-b8c29e039c29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f302244f-edfd-4827-968f-a4da206a79f5}, !- Handle
  {2623786a-d79a-4159-836f-b8c29e039c29}, !- Source Object
  6,                                      !- Outlet Port
  {02cedd2e-baf1-43c0-93ed-5aca015d2676}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e15b6e1-b09a-47cf-8751-b992e03c48ad}, !- Handle
  Node 305,                               !- Name
  {03fd1234-d3fb-44e6-a252-a7a69852d0b9}, !- Inlet Port
  {d9a90c32-48ec-49e4-8dbd-75ddceae2690}; !- Outlet Port

OS:Connection,
  {03fd1234-d3fb-44e6-a252-a7a69852d0b9}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  24,                                     !- Outlet Port
  {2e15b6e1-b09a-47cf-8751-b992e03c48ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0f92a1e-0471-4b1a-8177-eb51b8bfe22c}, !- Handle
  Node 306,                               !- Name
  {aa04e039-3319-413f-9e4e-0dcf05ff7470}, !- Inlet Port
  {22513268-f962-450f-a8d0-e9a9dab295e4}; !- Outlet Port

OS:Connection,
  {d9a90c32-48ec-49e4-8dbd-75ddceae2690}, !- Handle
  {2e15b6e1-b09a-47cf-8751-b992e03c48ad}, !- Source Object
  3,                                      !- Outlet Port
  {01034907-4e6b-4847-afff-9dba0ef54120}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aa04e039-3319-413f-9e4e-0dcf05ff7470}, !- Handle
  {01034907-4e6b-4847-afff-9dba0ef54120}, !- Source Object
  11,                                     !- Outlet Port
  {c0f92a1e-0471-4b1a-8177-eb51b8bfe22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22513268-f962-450f-a8d0-e9a9dab295e4}, !- Handle
  {c0f92a1e-0471-4b1a-8177-eb51b8bfe22c}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {b19ba3e2-8bc2-4fec-8248-91f31da7e0fa}, !- Handle
  Zone HVAC Four Pipe Fan Coil 22,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {f64d6c6c-1cb4-4f2f-af75-a1e01bd3912d}, !- Air Inlet Node Name
  {799653d3-54c0-41a1-86df-da7d83b0419c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0cc78b3f-6f12-4407-ae0f-04d88ecdf3dc}, !- Supply Air Fan Name
  {d092602c-d379-4502-ad70-d436466e60d4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {371afcd6-62fe-44f2-8b86-fae931463b81}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {0cc78b3f-6f12-4407-ae0f-04d88ecdf3dc}, ! Handle
  Fan Constant Volume 26,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {d092602c-d379-4502-ad70-d436466e60d4}, ! Handle
  Coil Cooling Water 22,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6041de27-55a6-481d-be79-7c00a8a2896f}, ! Water Inlet Node Name
  {5bd05180-b8f2-4a8b-8e8d-9ac8924151b9}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {371afcd6-62fe-44f2-8b86-fae931463b81}, ! Handle
  Coil Heating Water 22,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {ab047c6d-1290-4389-9b99-25dd1e10a118}, ! Water Inlet Node Name
  {9206c7b2-8942-45e7-be0f-4f261b9716c0}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {aeeda150-c621-4328-bbf6-6da5d1d5c378}, !- Handle
  Node 79,                                !- Name
  {a124801b-bdd1-4077-8a25-5043eb756785}, !- Inlet Port
  {f64d6c6c-1cb4-4f2f-af75-a1e01bd3912d}; !- Outlet Port

OS:Connection,
  {a124801b-bdd1-4077-8a25-5043eb756785}, !- Handle
  {717c1857-54c7-4d5d-8b04-37f2f9a88d4a}, !- Source Object
  3,                                      !- Outlet Port
  {aeeda150-c621-4328-bbf6-6da5d1d5c378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64d6c6c-1cb4-4f2f-af75-a1e01bd3912d}, !- Handle
  {aeeda150-c621-4328-bbf6-6da5d1d5c378}, !- Source Object
  3,                                      !- Outlet Port
  {b19ba3e2-8bc2-4fec-8248-91f31da7e0fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a0b292fc-45da-4331-bff7-9bed4aa55b97}, !- Handle
  Node 80,                                !- Name
  {799653d3-54c0-41a1-86df-da7d83b0419c}, !- Inlet Port
  {61e523a3-0a22-4312-862a-657097c2ea74}; !- Outlet Port

OS:Connection,
  {61e523a3-0a22-4312-862a-657097c2ea74}, !- Handle
  {a0b292fc-45da-4331-bff7-9bed4aa55b97}, !- Source Object
  3,                                      !- Outlet Port
  {4546645b-8c9d-4ba7-8e6b-c7435e61f0ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {799653d3-54c0-41a1-86df-da7d83b0419c}, !- Handle
  {b19ba3e2-8bc2-4fec-8248-91f31da7e0fa}, !- Source Object
  10,                                     !- Outlet Port
  {a0b292fc-45da-4331-bff7-9bed4aa55b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e290c388-383b-48bf-bbd6-ac6f0c37045c}, !- Handle
  Node 223,                               !- Name
  {79e81018-f640-474c-94ad-de85cd1e0474}, !- Inlet Port
  {ab047c6d-1290-4389-9b99-25dd1e10a118}; !- Outlet Port

OS:Node,
  {0ce57dc8-7431-481e-ae37-7e5f2b4dbe20}, !- Handle
  Node 224,                               !- Name
  {9206c7b2-8942-45e7-be0f-4f261b9716c0}, !- Inlet Port
  {75b9a395-af7c-4377-9475-f71ca13db7cd}; !- Outlet Port

OS:Connection,
  {ab047c6d-1290-4389-9b99-25dd1e10a118}, !- Handle
  {e290c388-383b-48bf-bbd6-ac6f0c37045c}, !- Source Object
  3,                                      !- Outlet Port
  {371afcd6-62fe-44f2-8b86-fae931463b81}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9206c7b2-8942-45e7-be0f-4f261b9716c0}, !- Handle
  {371afcd6-62fe-44f2-8b86-fae931463b81}, !- Source Object
  6,                                      !- Outlet Port
  {0ce57dc8-7431-481e-ae37-7e5f2b4dbe20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {beee6494-6bc9-4579-93f6-4655b8c76ed6}, !- Handle
  Node 307,                               !- Name
  {695a6cc1-283f-4e04-956e-80a7b8e9d73b}, !- Inlet Port
  {6041de27-55a6-481d-be79-7c00a8a2896f}; !- Outlet Port

OS:Connection,
  {695a6cc1-283f-4e04-956e-80a7b8e9d73b}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  25,                                     !- Outlet Port
  {beee6494-6bc9-4579-93f6-4655b8c76ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f359d41-9d67-4370-a6a9-7b929f8d0673}, !- Handle
  Node 308,                               !- Name
  {5bd05180-b8f2-4a8b-8e8d-9ac8924151b9}, !- Inlet Port
  {e6adcf56-07aa-4b4b-8f7e-ac0881030acd}; !- Outlet Port

OS:Connection,
  {6041de27-55a6-481d-be79-7c00a8a2896f}, !- Handle
  {beee6494-6bc9-4579-93f6-4655b8c76ed6}, !- Source Object
  3,                                      !- Outlet Port
  {d092602c-d379-4502-ad70-d436466e60d4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5bd05180-b8f2-4a8b-8e8d-9ac8924151b9}, !- Handle
  {d092602c-d379-4502-ad70-d436466e60d4}, !- Source Object
  11,                                     !- Outlet Port
  {2f359d41-9d67-4370-a6a9-7b929f8d0673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6adcf56-07aa-4b4b-8f7e-ac0881030acd}, !- Handle
  {2f359d41-9d67-4370-a6a9-7b929f8d0673}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {7f422730-f12f-41ba-b61a-c56944d73753}, !- Handle
  Zone HVAC Four Pipe Fan Coil 23,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {55bb2293-f93a-4d6e-a4cb-27fb512f1e65}, !- Air Inlet Node Name
  {d5545c4b-52e6-42cc-a9a4-07ead133e48f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3c39c84a-2bc3-4dae-9d60-6778f4b32d89}, !- Supply Air Fan Name
  {4a994b9d-d469-4380-9930-78b268242c52}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ba65f04e-123c-40f2-9f91-6eeefb2d577b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {3c39c84a-2bc3-4dae-9d60-6778f4b32d89}, ! Handle
  Fan Constant Volume 27,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {4a994b9d-d469-4380-9930-78b268242c52}, ! Handle
  Coil Cooling Water 23,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bc9005ab-5d05-4531-bfe1-45343f51bb1a}, ! Water Inlet Node Name
  {7a9cad40-3e8d-4cda-aec0-0ed3149d8148}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {ba65f04e-123c-40f2-9f91-6eeefb2d577b}, ! Handle
  Coil Heating Water 23,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {e9a02293-cd45-42e3-b60e-b652f06ec216}, ! Water Inlet Node Name
  {c85bb3bc-7348-4b7d-a8be-a6d001ee2e38}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {c47732e4-7bf0-413a-a831-65c6bfd8352c}, !- Handle
  Node 81,                                !- Name
  {31fb7ac8-937f-4e71-824f-f8ae7d6752a0}, !- Inlet Port
  {55bb2293-f93a-4d6e-a4cb-27fb512f1e65}; !- Outlet Port

OS:Connection,
  {31fb7ac8-937f-4e71-824f-f8ae7d6752a0}, !- Handle
  {f34e032f-70df-4d17-bd3e-888afaeec310}, !- Source Object
  3,                                      !- Outlet Port
  {c47732e4-7bf0-413a-a831-65c6bfd8352c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55bb2293-f93a-4d6e-a4cb-27fb512f1e65}, !- Handle
  {c47732e4-7bf0-413a-a831-65c6bfd8352c}, !- Source Object
  3,                                      !- Outlet Port
  {7f422730-f12f-41ba-b61a-c56944d73753}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a1bc0295-87ff-4a0b-b33c-7c5ae0ffb732}, !- Handle
  Node 82,                                !- Name
  {d5545c4b-52e6-42cc-a9a4-07ead133e48f}, !- Inlet Port
  {e9714123-1a7b-42f5-8828-40af703a4a71}; !- Outlet Port

OS:Connection,
  {e9714123-1a7b-42f5-8828-40af703a4a71}, !- Handle
  {a1bc0295-87ff-4a0b-b33c-7c5ae0ffb732}, !- Source Object
  3,                                      !- Outlet Port
  {a61c01ed-7784-4004-9806-368ae33e71fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5545c4b-52e6-42cc-a9a4-07ead133e48f}, !- Handle
  {7f422730-f12f-41ba-b61a-c56944d73753}, !- Source Object
  10,                                     !- Outlet Port
  {a1bc0295-87ff-4a0b-b33c-7c5ae0ffb732}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21440c4e-7672-4bf1-b917-9dc335bf7b37}, !- Handle
  Node 225,                               !- Name
  {3e0afcc4-fbfb-4139-97fd-2b28af813012}, !- Inlet Port
  {e9a02293-cd45-42e3-b60e-b652f06ec216}; !- Outlet Port

OS:Node,
  {156b56ea-ebbf-499c-82b1-88a1b4cc7141}, !- Handle
  Node 226,                               !- Name
  {c85bb3bc-7348-4b7d-a8be-a6d001ee2e38}, !- Inlet Port
  {e5627202-e086-4e6d-9390-3d3b9fe0bb62}; !- Outlet Port

OS:Connection,
  {e9a02293-cd45-42e3-b60e-b652f06ec216}, !- Handle
  {21440c4e-7672-4bf1-b917-9dc335bf7b37}, !- Source Object
  3,                                      !- Outlet Port
  {ba65f04e-123c-40f2-9f91-6eeefb2d577b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c85bb3bc-7348-4b7d-a8be-a6d001ee2e38}, !- Handle
  {ba65f04e-123c-40f2-9f91-6eeefb2d577b}, !- Source Object
  6,                                      !- Outlet Port
  {156b56ea-ebbf-499c-82b1-88a1b4cc7141}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5560372-65b3-43c3-80d0-7182258a231b}, !- Handle
  Node 309,                               !- Name
  {77c10c38-508d-4d4f-96a8-89f35476a77a}, !- Inlet Port
  {bc9005ab-5d05-4531-bfe1-45343f51bb1a}; !- Outlet Port

OS:Connection,
  {77c10c38-508d-4d4f-96a8-89f35476a77a}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  26,                                     !- Outlet Port
  {c5560372-65b3-43c3-80d0-7182258a231b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2d8c5cb-9c93-41e9-997c-6040aefc7e7e}, !- Handle
  Node 310,                               !- Name
  {7a9cad40-3e8d-4cda-aec0-0ed3149d8148}, !- Inlet Port
  {d5fe3917-54e6-4303-b375-eb56c37529e4}; !- Outlet Port

OS:Connection,
  {bc9005ab-5d05-4531-bfe1-45343f51bb1a}, !- Handle
  {c5560372-65b3-43c3-80d0-7182258a231b}, !- Source Object
  3,                                      !- Outlet Port
  {4a994b9d-d469-4380-9930-78b268242c52}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7a9cad40-3e8d-4cda-aec0-0ed3149d8148}, !- Handle
  {4a994b9d-d469-4380-9930-78b268242c52}, !- Source Object
  11,                                     !- Outlet Port
  {e2d8c5cb-9c93-41e9-997c-6040aefc7e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fe3917-54e6-4303-b375-eb56c37529e4}, !- Handle
  {e2d8c5cb-9c93-41e9-997c-6040aefc7e7e}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {ceeb2dba-86e8-422c-86fc-1421736f5604}, !- Handle
  Zone HVAC Four Pipe Fan Coil 24,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {8cccaec7-266b-42e6-95a1-c56f8bdddf7b}, !- Air Inlet Node Name
  {02732136-1da6-4089-a748-f374cf552e65}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {68705bee-6222-4c70-b197-56c59c3cdb94}, !- Supply Air Fan Name
  {ecf967fe-5851-40f3-9549-02060da2de45}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {fb97bab6-2a1f-4c91-a26c-d38cec26e8ad}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {68705bee-6222-4c70-b197-56c59c3cdb94}, ! Handle
  Fan Constant Volume 28,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {ecf967fe-5851-40f3-9549-02060da2de45}, ! Handle
  Coil Cooling Water 24,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {db10d8a4-c9d3-413f-84a3-f8ebeac7dc89}, ! Water Inlet Node Name
  {fba3c8d0-ff90-4167-8ec7-69cc674bf4f3}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {fb97bab6-2a1f-4c91-a26c-d38cec26e8ad}, ! Handle
  Coil Heating Water 24,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {4f7a16ec-d0db-48ac-8b50-9c2f236ce847}, ! Water Inlet Node Name
  {ed67ef7b-bc8c-42ff-bc4e-da99e526c83b}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {bd7a8d6a-a047-4a55-b6f6-33c94c3e252d}, !- Handle
  Node 83,                                !- Name
  {62d4eff2-ef59-4b8a-8432-9c9f02fe4ade}, !- Inlet Port
  {8cccaec7-266b-42e6-95a1-c56f8bdddf7b}; !- Outlet Port

OS:Connection,
  {62d4eff2-ef59-4b8a-8432-9c9f02fe4ade}, !- Handle
  {c6bb758d-ef1b-4f7b-9d7a-37c96fc3cb35}, !- Source Object
  3,                                      !- Outlet Port
  {bd7a8d6a-a047-4a55-b6f6-33c94c3e252d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cccaec7-266b-42e6-95a1-c56f8bdddf7b}, !- Handle
  {bd7a8d6a-a047-4a55-b6f6-33c94c3e252d}, !- Source Object
  3,                                      !- Outlet Port
  {ceeb2dba-86e8-422c-86fc-1421736f5604}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2f1e8235-809f-48a8-91a6-2232a8c9db1e}, !- Handle
  Node 84,                                !- Name
  {02732136-1da6-4089-a748-f374cf552e65}, !- Inlet Port
  {9d557e95-278a-40de-a8b9-ac981d08f7be}; !- Outlet Port

OS:Connection,
  {9d557e95-278a-40de-a8b9-ac981d08f7be}, !- Handle
  {2f1e8235-809f-48a8-91a6-2232a8c9db1e}, !- Source Object
  3,                                      !- Outlet Port
  {dc0653e5-a819-4b93-b5b3-6b6fde148cfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02732136-1da6-4089-a748-f374cf552e65}, !- Handle
  {ceeb2dba-86e8-422c-86fc-1421736f5604}, !- Source Object
  10,                                     !- Outlet Port
  {2f1e8235-809f-48a8-91a6-2232a8c9db1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9731399e-8c34-4bec-948c-12dfd248c9d9}, !- Handle
  Node 227,                               !- Name
  {33bec5b9-bf73-4e1c-8bcf-7d6a96551850}, !- Inlet Port
  {4f7a16ec-d0db-48ac-8b50-9c2f236ce847}; !- Outlet Port

OS:Node,
  {1d63a137-b638-46a1-9be1-a0d0ac46c52b}, !- Handle
  Node 228,                               !- Name
  {ed67ef7b-bc8c-42ff-bc4e-da99e526c83b}, !- Inlet Port
  {a2ed99de-2a27-4bef-aced-ca779c42669b}; !- Outlet Port

OS:Connection,
  {4f7a16ec-d0db-48ac-8b50-9c2f236ce847}, !- Handle
  {9731399e-8c34-4bec-948c-12dfd248c9d9}, !- Source Object
  3,                                      !- Outlet Port
  {fb97bab6-2a1f-4c91-a26c-d38cec26e8ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed67ef7b-bc8c-42ff-bc4e-da99e526c83b}, !- Handle
  {fb97bab6-2a1f-4c91-a26c-d38cec26e8ad}, !- Source Object
  6,                                      !- Outlet Port
  {1d63a137-b638-46a1-9be1-a0d0ac46c52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {426a2fae-a00e-44d8-ad3a-0730decf2947}, !- Handle
  Node 311,                               !- Name
  {ad0df5c9-1dfe-43c5-a374-909c8912fe74}, !- Inlet Port
  {db10d8a4-c9d3-413f-84a3-f8ebeac7dc89}; !- Outlet Port

OS:Connection,
  {ad0df5c9-1dfe-43c5-a374-909c8912fe74}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  27,                                     !- Outlet Port
  {426a2fae-a00e-44d8-ad3a-0730decf2947}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3dd97b6-198f-4fab-8700-fda7b7ede132}, !- Handle
  Node 312,                               !- Name
  {fba3c8d0-ff90-4167-8ec7-69cc674bf4f3}, !- Inlet Port
  {328f4781-838f-413a-844f-6699a97a7281}; !- Outlet Port

OS:Connection,
  {db10d8a4-c9d3-413f-84a3-f8ebeac7dc89}, !- Handle
  {426a2fae-a00e-44d8-ad3a-0730decf2947}, !- Source Object
  3,                                      !- Outlet Port
  {ecf967fe-5851-40f3-9549-02060da2de45}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fba3c8d0-ff90-4167-8ec7-69cc674bf4f3}, !- Handle
  {ecf967fe-5851-40f3-9549-02060da2de45}, !- Source Object
  11,                                     !- Outlet Port
  {b3dd97b6-198f-4fab-8700-fda7b7ede132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328f4781-838f-413a-844f-6699a97a7281}, !- Handle
  {b3dd97b6-198f-4fab-8700-fda7b7ede132}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {ed288a7c-3500-440a-9695-15077b539ef9}, !- Handle
  Zone HVAC Four Pipe Fan Coil 25,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {2c29641a-3559-4094-adc4-77a5931b5d4e}, !- Air Inlet Node Name
  {33b4a942-4d3f-441d-b65e-b00fb133cec7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {86f7ec91-f81a-4fc3-ba07-18b7d368f020}, !- Supply Air Fan Name
  {8a7b1758-208a-4105-983c-e44d0644fa23}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9681dbb6-4ed6-49b3-a78b-27f3b8d65cf5}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {86f7ec91-f81a-4fc3-ba07-18b7d368f020}, ! Handle
  Fan Constant Volume 29,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {8a7b1758-208a-4105-983c-e44d0644fa23}, ! Handle
  Coil Cooling Water 25,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3123e9eb-06e0-475f-9464-00c541890677}, ! Water Inlet Node Name
  {756d4ee5-9ed3-4c6c-9783-77aaaca7b542}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {9681dbb6-4ed6-49b3-a78b-27f3b8d65cf5}, ! Handle
  Coil Heating Water 25,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {36052443-7bb7-4ef5-9e17-45054c5a5b04}, ! Water Inlet Node Name
  {8ceda14d-3581-4d5b-a4fb-e132cd416102}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {3a4b951d-b489-4901-aa5c-f148b7228527}, !- Handle
  Node 85,                                !- Name
  {29ea80ba-73ae-42fd-b69e-2395b601843f}, !- Inlet Port
  {2c29641a-3559-4094-adc4-77a5931b5d4e}; !- Outlet Port

OS:Connection,
  {29ea80ba-73ae-42fd-b69e-2395b601843f}, !- Handle
  {6cdd4bd9-fbb2-4f60-b9e0-8b6ed2553ac6}, !- Source Object
  3,                                      !- Outlet Port
  {3a4b951d-b489-4901-aa5c-f148b7228527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c29641a-3559-4094-adc4-77a5931b5d4e}, !- Handle
  {3a4b951d-b489-4901-aa5c-f148b7228527}, !- Source Object
  3,                                      !- Outlet Port
  {ed288a7c-3500-440a-9695-15077b539ef9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0ce47786-a6fc-496d-be73-5a70b818b83b}, !- Handle
  Node 86,                                !- Name
  {33b4a942-4d3f-441d-b65e-b00fb133cec7}, !- Inlet Port
  {506f2e63-d81f-42dc-9e86-4432b3f09c99}; !- Outlet Port

OS:Connection,
  {506f2e63-d81f-42dc-9e86-4432b3f09c99}, !- Handle
  {0ce47786-a6fc-496d-be73-5a70b818b83b}, !- Source Object
  3,                                      !- Outlet Port
  {cae8fddc-67a6-4011-bc9f-87d70119fdd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33b4a942-4d3f-441d-b65e-b00fb133cec7}, !- Handle
  {ed288a7c-3500-440a-9695-15077b539ef9}, !- Source Object
  10,                                     !- Outlet Port
  {0ce47786-a6fc-496d-be73-5a70b818b83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49ad4e5d-10a1-4fbe-8ae8-5b21eaacfa56}, !- Handle
  Node 229,                               !- Name
  {d531e0b0-95c3-4b0b-956d-e885d3a77a19}, !- Inlet Port
  {36052443-7bb7-4ef5-9e17-45054c5a5b04}; !- Outlet Port

OS:Node,
  {1a88c051-959b-4e99-acb3-ecafe3558555}, !- Handle
  Node 230,                               !- Name
  {8ceda14d-3581-4d5b-a4fb-e132cd416102}, !- Inlet Port
  {8bbf2cf0-9c4c-4f0a-b5d9-9c3213edb2ff}; !- Outlet Port

OS:Connection,
  {36052443-7bb7-4ef5-9e17-45054c5a5b04}, !- Handle
  {49ad4e5d-10a1-4fbe-8ae8-5b21eaacfa56}, !- Source Object
  3,                                      !- Outlet Port
  {9681dbb6-4ed6-49b3-a78b-27f3b8d65cf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ceda14d-3581-4d5b-a4fb-e132cd416102}, !- Handle
  {9681dbb6-4ed6-49b3-a78b-27f3b8d65cf5}, !- Source Object
  6,                                      !- Outlet Port
  {1a88c051-959b-4e99-acb3-ecafe3558555}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaacb11a-43ec-4b27-b284-e4c0fe79cfb4}, !- Handle
  Node 313,                               !- Name
  {a071b5d9-04fd-4452-8626-805bca16448f}, !- Inlet Port
  {3123e9eb-06e0-475f-9464-00c541890677}; !- Outlet Port

OS:Connection,
  {a071b5d9-04fd-4452-8626-805bca16448f}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  28,                                     !- Outlet Port
  {aaacb11a-43ec-4b27-b284-e4c0fe79cfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb0205a4-9ac4-4a3b-95af-c76d25bb6fdc}, !- Handle
  Node 314,                               !- Name
  {756d4ee5-9ed3-4c6c-9783-77aaaca7b542}, !- Inlet Port
  {bb5d07b0-0b37-407f-a8a9-a591e97aa4c8}; !- Outlet Port

OS:Connection,
  {3123e9eb-06e0-475f-9464-00c541890677}, !- Handle
  {aaacb11a-43ec-4b27-b284-e4c0fe79cfb4}, !- Source Object
  3,                                      !- Outlet Port
  {8a7b1758-208a-4105-983c-e44d0644fa23}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {756d4ee5-9ed3-4c6c-9783-77aaaca7b542}, !- Handle
  {8a7b1758-208a-4105-983c-e44d0644fa23}, !- Source Object
  11,                                     !- Outlet Port
  {bb0205a4-9ac4-4a3b-95af-c76d25bb6fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5d07b0-0b37-407f-a8a9-a591e97aa4c8}, !- Handle
  {bb0205a4-9ac4-4a3b-95af-c76d25bb6fdc}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {5cdae65e-bded-4a2e-9515-43fdb65a50d8}, !- Handle
  Zone HVAC Four Pipe Fan Coil 26,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {7b531b89-a143-442a-8116-4997dc41082f}, !- Air Inlet Node Name
  {1547e63f-6d6c-4e67-82bb-ccda34ea9874}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {10d38645-e7f8-4333-80e1-6b80b07b8509}, !- Supply Air Fan Name
  {c522d8f4-083d-41cc-b8f4-32d3ff5295b8}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a947e9c8-3022-45b5-b38c-cd5669f286fb}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {10d38645-e7f8-4333-80e1-6b80b07b8509}, ! Handle
  Fan Constant Volume 30,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {c522d8f4-083d-41cc-b8f4-32d3ff5295b8}, ! Handle
  Coil Cooling Water 26,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b3a4cc65-a90a-41b7-983c-2116606222a4}, ! Water Inlet Node Name
  {a682d618-2bae-43ee-be9b-241e3a6f235e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {a947e9c8-3022-45b5-b38c-cd5669f286fb}, ! Handle
  Coil Heating Water 26,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {2f900b27-4296-4aa6-90c0-84b16bf95d72}, ! Water Inlet Node Name
  {20e76873-6682-41f0-962d-37dfbe82b35c}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {8c8fc250-6e15-4e57-96a9-e45a49e662e4}, !- Handle
  Node 87,                                !- Name
  {8c798c1d-f12e-4ceb-ab7b-bc228e722614}, !- Inlet Port
  {7b531b89-a143-442a-8116-4997dc41082f}; !- Outlet Port

OS:Connection,
  {8c798c1d-f12e-4ceb-ab7b-bc228e722614}, !- Handle
  {a16b9de3-a408-4a94-8535-0309accc1a8b}, !- Source Object
  3,                                      !- Outlet Port
  {8c8fc250-6e15-4e57-96a9-e45a49e662e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b531b89-a143-442a-8116-4997dc41082f}, !- Handle
  {8c8fc250-6e15-4e57-96a9-e45a49e662e4}, !- Source Object
  3,                                      !- Outlet Port
  {5cdae65e-bded-4a2e-9515-43fdb65a50d8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {321afedc-cc22-4a01-ba73-83b668beddc0}, !- Handle
  Node 88,                                !- Name
  {1547e63f-6d6c-4e67-82bb-ccda34ea9874}, !- Inlet Port
  {176e0351-312d-4130-8b59-9d245c0324cf}; !- Outlet Port

OS:Connection,
  {176e0351-312d-4130-8b59-9d245c0324cf}, !- Handle
  {321afedc-cc22-4a01-ba73-83b668beddc0}, !- Source Object
  3,                                      !- Outlet Port
  {3f2d230e-8225-4763-b79e-3ff5761d4b10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1547e63f-6d6c-4e67-82bb-ccda34ea9874}, !- Handle
  {5cdae65e-bded-4a2e-9515-43fdb65a50d8}, !- Source Object
  10,                                     !- Outlet Port
  {321afedc-cc22-4a01-ba73-83b668beddc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd76fec6-26c7-4520-a01c-d230d5aed1bb}, !- Handle
  Node 231,                               !- Name
  {bb14fd4d-b1db-4dae-818d-1917584698b6}, !- Inlet Port
  {2f900b27-4296-4aa6-90c0-84b16bf95d72}; !- Outlet Port

OS:Node,
  {b25b4737-572f-40a5-a8a0-f68adc1e370e}, !- Handle
  Node 232,                               !- Name
  {20e76873-6682-41f0-962d-37dfbe82b35c}, !- Inlet Port
  {47d1b4e9-93c4-4809-8aad-13913fbc9674}; !- Outlet Port

OS:Connection,
  {2f900b27-4296-4aa6-90c0-84b16bf95d72}, !- Handle
  {fd76fec6-26c7-4520-a01c-d230d5aed1bb}, !- Source Object
  3,                                      !- Outlet Port
  {a947e9c8-3022-45b5-b38c-cd5669f286fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20e76873-6682-41f0-962d-37dfbe82b35c}, !- Handle
  {a947e9c8-3022-45b5-b38c-cd5669f286fb}, !- Source Object
  6,                                      !- Outlet Port
  {b25b4737-572f-40a5-a8a0-f68adc1e370e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b06aea3f-f342-4fe2-8c53-6b68d1ff5f9b}, !- Handle
  Node 315,                               !- Name
  {71c8d31b-dffd-4244-9c0f-3ff93da62c83}, !- Inlet Port
  {b3a4cc65-a90a-41b7-983c-2116606222a4}; !- Outlet Port

OS:Connection,
  {71c8d31b-dffd-4244-9c0f-3ff93da62c83}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  29,                                     !- Outlet Port
  {b06aea3f-f342-4fe2-8c53-6b68d1ff5f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81b00478-edb9-4313-b2ad-3f4a52bf9ef8}, !- Handle
  Node 316,                               !- Name
  {a682d618-2bae-43ee-be9b-241e3a6f235e}, !- Inlet Port
  {c6d95b8d-1f7b-4671-9f8d-635765bac351}; !- Outlet Port

OS:Connection,
  {b3a4cc65-a90a-41b7-983c-2116606222a4}, !- Handle
  {b06aea3f-f342-4fe2-8c53-6b68d1ff5f9b}, !- Source Object
  3,                                      !- Outlet Port
  {c522d8f4-083d-41cc-b8f4-32d3ff5295b8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a682d618-2bae-43ee-be9b-241e3a6f235e}, !- Handle
  {c522d8f4-083d-41cc-b8f4-32d3ff5295b8}, !- Source Object
  11,                                     !- Outlet Port
  {81b00478-edb9-4313-b2ad-3f4a52bf9ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d95b8d-1f7b-4671-9f8d-635765bac351}, !- Handle
  {81b00478-edb9-4313-b2ad-3f4a52bf9ef8}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {a80c981a-bbc4-4a3e-9ae7-5eb6aede84f3}, !- Handle
  Zone HVAC Four Pipe Fan Coil 27,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {853a6efb-16c3-40c7-8b97-cf9eff65ad52}, !- Air Inlet Node Name
  {e6088c81-6ebb-475a-bc02-410f691f4946}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a4ae313b-d8c2-4ebb-8d7e-241a344f7edc}, !- Supply Air Fan Name
  {0f0d68e1-a6ff-46dc-a1a4-7275a85d6d26}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2d50b849-cab4-4bb9-b9df-fbac77f40687}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {a4ae313b-d8c2-4ebb-8d7e-241a344f7edc}, ! Handle
  Fan Constant Volume 31,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {0f0d68e1-a6ff-46dc-a1a4-7275a85d6d26}, ! Handle
  Coil Cooling Water 27,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2aaf847b-5cb0-4d58-a5fc-13138f2d6269}, ! Water Inlet Node Name
  {94450320-311c-409c-80e7-913745845218}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {2d50b849-cab4-4bb9-b9df-fbac77f40687}, ! Handle
  Coil Heating Water 27,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {f753a8af-2b5d-446e-9546-4e976582a45d}, ! Water Inlet Node Name
  {54cb97d8-96b8-46c4-a11d-95e40e15d0e3}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {617d0cf0-39ab-4674-8ee5-17e284c49ae7}, !- Handle
  Node 89,                                !- Name
  {139eae00-5e02-4692-8f36-dd2d779883d8}, !- Inlet Port
  {853a6efb-16c3-40c7-8b97-cf9eff65ad52}; !- Outlet Port

OS:Connection,
  {139eae00-5e02-4692-8f36-dd2d779883d8}, !- Handle
  {e423656f-f54f-4e21-a886-94f74a3a1f40}, !- Source Object
  3,                                      !- Outlet Port
  {617d0cf0-39ab-4674-8ee5-17e284c49ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853a6efb-16c3-40c7-8b97-cf9eff65ad52}, !- Handle
  {617d0cf0-39ab-4674-8ee5-17e284c49ae7}, !- Source Object
  3,                                      !- Outlet Port
  {a80c981a-bbc4-4a3e-9ae7-5eb6aede84f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {18dd96bf-953b-4304-9d28-81da86f97f2a}, !- Handle
  Node 90,                                !- Name
  {e6088c81-6ebb-475a-bc02-410f691f4946}, !- Inlet Port
  {4e249576-6d25-4c68-8dd4-50fea9032dbc}; !- Outlet Port

OS:Connection,
  {4e249576-6d25-4c68-8dd4-50fea9032dbc}, !- Handle
  {18dd96bf-953b-4304-9d28-81da86f97f2a}, !- Source Object
  3,                                      !- Outlet Port
  {199d84b7-94d0-409e-8fd6-1e062b766681}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6088c81-6ebb-475a-bc02-410f691f4946}, !- Handle
  {a80c981a-bbc4-4a3e-9ae7-5eb6aede84f3}, !- Source Object
  10,                                     !- Outlet Port
  {18dd96bf-953b-4304-9d28-81da86f97f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e8a9145-5b80-4f71-bc26-46006ef03001}, !- Handle
  Node 233,                               !- Name
  {745abe23-29d4-44f6-b62e-0c0d68880eb5}, !- Inlet Port
  {f753a8af-2b5d-446e-9546-4e976582a45d}; !- Outlet Port

OS:Node,
  {9296a1fb-3f54-4d61-b154-526cab66f862}, !- Handle
  Node 234,                               !- Name
  {54cb97d8-96b8-46c4-a11d-95e40e15d0e3}, !- Inlet Port
  {73004d19-f435-44e6-b399-1de833a529b1}; !- Outlet Port

OS:Connection,
  {f753a8af-2b5d-446e-9546-4e976582a45d}, !- Handle
  {0e8a9145-5b80-4f71-bc26-46006ef03001}, !- Source Object
  3,                                      !- Outlet Port
  {2d50b849-cab4-4bb9-b9df-fbac77f40687}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54cb97d8-96b8-46c4-a11d-95e40e15d0e3}, !- Handle
  {2d50b849-cab4-4bb9-b9df-fbac77f40687}, !- Source Object
  6,                                      !- Outlet Port
  {9296a1fb-3f54-4d61-b154-526cab66f862}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4ed6095-bb09-42fe-9cf5-81753716c36e}, !- Handle
  Node 317,                               !- Name
  {aec0d9f3-d196-48a8-bc48-c925ec66b372}, !- Inlet Port
  {2aaf847b-5cb0-4d58-a5fc-13138f2d6269}; !- Outlet Port

OS:Connection,
  {aec0d9f3-d196-48a8-bc48-c925ec66b372}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  30,                                     !- Outlet Port
  {c4ed6095-bb09-42fe-9cf5-81753716c36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01333dfc-8aaa-48f1-98d6-b4d4cde3efd9}, !- Handle
  Node 318,                               !- Name
  {94450320-311c-409c-80e7-913745845218}, !- Inlet Port
  {617a6b2f-1b4b-4729-a92f-d34db8345750}; !- Outlet Port

OS:Connection,
  {2aaf847b-5cb0-4d58-a5fc-13138f2d6269}, !- Handle
  {c4ed6095-bb09-42fe-9cf5-81753716c36e}, !- Source Object
  3,                                      !- Outlet Port
  {0f0d68e1-a6ff-46dc-a1a4-7275a85d6d26}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {94450320-311c-409c-80e7-913745845218}, !- Handle
  {0f0d68e1-a6ff-46dc-a1a4-7275a85d6d26}, !- Source Object
  11,                                     !- Outlet Port
  {01333dfc-8aaa-48f1-98d6-b4d4cde3efd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617a6b2f-1b4b-4729-a92f-d34db8345750}, !- Handle
  {01333dfc-8aaa-48f1-98d6-b4d4cde3efd9}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {9121148b-d45b-4599-973c-5aa2d110941f}, !- Handle
  Zone HVAC Four Pipe Fan Coil 28,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {59a8b8f4-ef95-4e7f-9f61-d46c78f83a65}, !- Air Inlet Node Name
  {9744196a-8644-483e-9aac-246e4d4d4ecb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {26ad2fcb-bd27-4b59-bab1-cfec0f50456e}, !- Supply Air Fan Name
  {276465c1-52f7-437c-b09e-0df2520ba7b1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6d892d9a-188a-47ff-8af1-a7953e4a372b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {26ad2fcb-bd27-4b59-bab1-cfec0f50456e}, ! Handle
  Fan Constant Volume 32,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {276465c1-52f7-437c-b09e-0df2520ba7b1}, ! Handle
  Coil Cooling Water 28,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e28dc2f5-aa74-4dd9-904e-d4b8ec3955eb}, ! Water Inlet Node Name
  {caed3fe5-c738-4900-8b75-66c944b9a206}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {6d892d9a-188a-47ff-8af1-a7953e4a372b}, ! Handle
  Coil Heating Water 28,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {274cc14c-2d02-46fa-952c-77f389248c5b}, ! Water Inlet Node Name
  {fabf29fd-0d25-4bd8-af6d-0e3cf3c47b8f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {a472ffa1-cf54-484f-af95-9b231bdb5e55}, !- Handle
  Node 91,                                !- Name
  {c0cb374a-1283-4efa-b962-d455012ea65b}, !- Inlet Port
  {59a8b8f4-ef95-4e7f-9f61-d46c78f83a65}; !- Outlet Port

OS:Connection,
  {c0cb374a-1283-4efa-b962-d455012ea65b}, !- Handle
  {ec71b8ad-3d49-4e25-af1d-a69fc5de1ab1}, !- Source Object
  3,                                      !- Outlet Port
  {a472ffa1-cf54-484f-af95-9b231bdb5e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a8b8f4-ef95-4e7f-9f61-d46c78f83a65}, !- Handle
  {a472ffa1-cf54-484f-af95-9b231bdb5e55}, !- Source Object
  3,                                      !- Outlet Port
  {9121148b-d45b-4599-973c-5aa2d110941f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f14dd4a8-eb30-49e5-b093-15c4357c81e5}, !- Handle
  Node 92,                                !- Name
  {9744196a-8644-483e-9aac-246e4d4d4ecb}, !- Inlet Port
  {a3401fea-c532-4df5-8ec4-a1ed44dabeba}; !- Outlet Port

OS:Connection,
  {a3401fea-c532-4df5-8ec4-a1ed44dabeba}, !- Handle
  {f14dd4a8-eb30-49e5-b093-15c4357c81e5}, !- Source Object
  3,                                      !- Outlet Port
  {458e94da-424a-4a59-8b97-99e4437fd179}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9744196a-8644-483e-9aac-246e4d4d4ecb}, !- Handle
  {9121148b-d45b-4599-973c-5aa2d110941f}, !- Source Object
  10,                                     !- Outlet Port
  {f14dd4a8-eb30-49e5-b093-15c4357c81e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec227645-87ed-4af4-878e-b569d7d9220c}, !- Handle
  Node 235,                               !- Name
  {e0b45d88-2f46-4e08-a223-4ae3db2aac0f}, !- Inlet Port
  {274cc14c-2d02-46fa-952c-77f389248c5b}; !- Outlet Port

OS:Node,
  {2364199a-7390-4399-a405-c27f6011a74d}, !- Handle
  Node 236,                               !- Name
  {fabf29fd-0d25-4bd8-af6d-0e3cf3c47b8f}, !- Inlet Port
  {27f66be7-15a9-48fd-8cfb-65800e8e4266}; !- Outlet Port

OS:Connection,
  {274cc14c-2d02-46fa-952c-77f389248c5b}, !- Handle
  {ec227645-87ed-4af4-878e-b569d7d9220c}, !- Source Object
  3,                                      !- Outlet Port
  {6d892d9a-188a-47ff-8af1-a7953e4a372b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fabf29fd-0d25-4bd8-af6d-0e3cf3c47b8f}, !- Handle
  {6d892d9a-188a-47ff-8af1-a7953e4a372b}, !- Source Object
  6,                                      !- Outlet Port
  {2364199a-7390-4399-a405-c27f6011a74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b66e9dd4-c029-4024-a83f-c42a562be5b7}, !- Handle
  Node 319,                               !- Name
  {60582151-4cbb-4d24-afd0-a1d9dcff5e97}, !- Inlet Port
  {e28dc2f5-aa74-4dd9-904e-d4b8ec3955eb}; !- Outlet Port

OS:Connection,
  {60582151-4cbb-4d24-afd0-a1d9dcff5e97}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  31,                                     !- Outlet Port
  {b66e9dd4-c029-4024-a83f-c42a562be5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2df0faea-63e3-487e-af4a-9cc8e4539f1f}, !- Handle
  Node 320,                               !- Name
  {caed3fe5-c738-4900-8b75-66c944b9a206}, !- Inlet Port
  {7591411c-6f8c-44d7-9ae4-2f695b5370a3}; !- Outlet Port

OS:Connection,
  {e28dc2f5-aa74-4dd9-904e-d4b8ec3955eb}, !- Handle
  {b66e9dd4-c029-4024-a83f-c42a562be5b7}, !- Source Object
  3,                                      !- Outlet Port
  {276465c1-52f7-437c-b09e-0df2520ba7b1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {caed3fe5-c738-4900-8b75-66c944b9a206}, !- Handle
  {276465c1-52f7-437c-b09e-0df2520ba7b1}, !- Source Object
  11,                                     !- Outlet Port
  {2df0faea-63e3-487e-af4a-9cc8e4539f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7591411c-6f8c-44d7-9ae4-2f695b5370a3}, !- Handle
  {2df0faea-63e3-487e-af4a-9cc8e4539f1f}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {bbf37300-b7a7-45eb-bcec-274d6cfd01ee}, !- Handle
  Zone HVAC Four Pipe Fan Coil 29,        !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {9d09c505-5e1a-4a92-96c6-0d7e977d16ee}, !- Air Inlet Node Name
  {e1301d18-0e48-48cc-b352-877cf56baf79}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8d3e92d0-dd75-4391-9686-cc7d8ee056c9}, !- Supply Air Fan Name
  {935b7462-7b20-4ec8-97c8-b8be801f3d4f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6276e866-84c2-45b8-b940-20259efa954c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {8d3e92d0-dd75-4391-9686-cc7d8ee056c9}, ! Handle
  Fan Constant Volume 33,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {935b7462-7b20-4ec8-97c8-b8be801f3d4f}, ! Handle
  Coil Cooling Water 29,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dccde32b-08ca-48de-a6e8-4c56e267813a}, ! Water Inlet Node Name
  {b71a3fbf-661c-40eb-8fdf-a1365cf375c8}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {6276e866-84c2-45b8-b940-20259efa954c}, ! Handle
  Coil Heating Water 29,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7b7e0ea0-9e26-49ef-9186-025170aa76dd}, ! Water Inlet Node Name
  {e130adc2-4577-496b-b334-fe6b4fdd8fcd}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {c7207270-f78f-4e54-9e2e-2d138c8ce76b}, !- Handle
  Node 93,                                !- Name
  {30036509-1b79-4d23-bcd1-af125e5b335b}, !- Inlet Port
  {9d09c505-5e1a-4a92-96c6-0d7e977d16ee}; !- Outlet Port

OS:Connection,
  {30036509-1b79-4d23-bcd1-af125e5b335b}, !- Handle
  {d268290a-40b1-431c-b8a4-0136ab73d03c}, !- Source Object
  3,                                      !- Outlet Port
  {c7207270-f78f-4e54-9e2e-2d138c8ce76b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d09c505-5e1a-4a92-96c6-0d7e977d16ee}, !- Handle
  {c7207270-f78f-4e54-9e2e-2d138c8ce76b}, !- Source Object
  3,                                      !- Outlet Port
  {bbf37300-b7a7-45eb-bcec-274d6cfd01ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c995c9e5-8814-4556-bbae-93008a7ade8a}, !- Handle
  Node 94,                                !- Name
  {e1301d18-0e48-48cc-b352-877cf56baf79}, !- Inlet Port
  {d5294496-deb1-40b4-b6fc-b701ab42e242}; !- Outlet Port

OS:Connection,
  {d5294496-deb1-40b4-b6fc-b701ab42e242}, !- Handle
  {c995c9e5-8814-4556-bbae-93008a7ade8a}, !- Source Object
  3,                                      !- Outlet Port
  {ca49b956-9994-4cbf-91b7-5acfd68e651b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1301d18-0e48-48cc-b352-877cf56baf79}, !- Handle
  {bbf37300-b7a7-45eb-bcec-274d6cfd01ee}, !- Source Object
  10,                                     !- Outlet Port
  {c995c9e5-8814-4556-bbae-93008a7ade8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fccca2d-903f-46d2-a41d-20de235c419b}, !- Handle
  Node 237,                               !- Name
  {5d593ca2-1911-4591-81a8-484785b798df}, !- Inlet Port
  {7b7e0ea0-9e26-49ef-9186-025170aa76dd}; !- Outlet Port

OS:Node,
  {dd8689e8-e316-4fa5-a52c-d3e7c6006f73}, !- Handle
  Node 238,                               !- Name
  {e130adc2-4577-496b-b334-fe6b4fdd8fcd}, !- Inlet Port
  {f904225c-cb92-4d30-bb18-84417ee1f487}; !- Outlet Port

OS:Connection,
  {7b7e0ea0-9e26-49ef-9186-025170aa76dd}, !- Handle
  {0fccca2d-903f-46d2-a41d-20de235c419b}, !- Source Object
  3,                                      !- Outlet Port
  {6276e866-84c2-45b8-b940-20259efa954c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e130adc2-4577-496b-b334-fe6b4fdd8fcd}, !- Handle
  {6276e866-84c2-45b8-b940-20259efa954c}, !- Source Object
  6,                                      !- Outlet Port
  {dd8689e8-e316-4fa5-a52c-d3e7c6006f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7039af30-1d44-420c-a04e-e53304832ec9}, !- Handle
  Node 321,                               !- Name
  {5b4117fc-0189-47f1-8cd5-639a488f9746}, !- Inlet Port
  {dccde32b-08ca-48de-a6e8-4c56e267813a}; !- Outlet Port

OS:Connection,
  {5b4117fc-0189-47f1-8cd5-639a488f9746}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  32,                                     !- Outlet Port
  {7039af30-1d44-420c-a04e-e53304832ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcf640b6-05b1-44b2-8524-4d8b650740af}, !- Handle
  Node 322,                               !- Name
  {b71a3fbf-661c-40eb-8fdf-a1365cf375c8}, !- Inlet Port
  {3a5798b2-b22a-48ae-941d-c79b0ad4a929}; !- Outlet Port

OS:Connection,
  {dccde32b-08ca-48de-a6e8-4c56e267813a}, !- Handle
  {7039af30-1d44-420c-a04e-e53304832ec9}, !- Source Object
  3,                                      !- Outlet Port
  {935b7462-7b20-4ec8-97c8-b8be801f3d4f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b71a3fbf-661c-40eb-8fdf-a1365cf375c8}, !- Handle
  {935b7462-7b20-4ec8-97c8-b8be801f3d4f}, !- Source Object
  11,                                     !- Outlet Port
  {bcf640b6-05b1-44b2-8524-4d8b650740af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5798b2-b22a-48ae-941d-c79b0ad4a929}, !- Handle
  {bcf640b6-05b1-44b2-8524-4d8b650740af}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  32;                                     !- Inlet Port

OS:Lights:Definition,
  {b3372903-3f3a-4b95-99c6-b75c6b08a6fb}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Apartment LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level
  11.8403014583807,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Lights:Definition,
  {c4282723-9f41-40cd-b3d5-b653e5dad9a4}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level
  5.38195520835486,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Lights:Definition,
  {45bb89fd-c9d0-425e-bc55-3cd1c91e7550}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Office LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level
  11.8403014583807,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b47828c4-9118-4e6b-96e5-eab192d57937}, ! Handle
  Baseline Mid-riseApartment Apartment ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  14.757321181309,                        ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {91c971d2-83ab-4420-9a38-7a4ef0a0381c}, ! Handle
  Baseline Mid-riseApartment Corridor ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  2.15278208334194,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {c6e78701-3839-4690-9a1f-9121b711c012}, ! Handle
  Baseline Mid-riseApartment Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  16.1458656250646,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:DefaultConstructionSet,
  {af173b13-5064-4342-8c74-2a2d4ebf1bbc}, ! Handle
  ASHRAE 90.1-2007 ClimateZone 5-6 (m apt) ConstSet, ! Name
  {077cdc9d-63d6-4bf6-a9e7-e437ccc95a24}, ! Default Exterior Surface Constructions Name
  {bc781a1f-4842-4568-b984-07996b6ac2fc}, ! Default Interior Surface Constructions Name
  {602eded2-58f4-43b3-bf90-e389a8e18f3a}, ! Default Ground Contact Surface Constructions Name
  {7f192c0a-93ee-48ad-9429-6e60e1b11439}, ! Default Exterior SubSurface Constructions Name
  {793e08dc-30cb-4323-a7cf-6b8bfa61eea6}, ! Default Interior SubSurface Constructions Name
  {a2a25a08-c34a-4ba3-bed8-2fb2f619bbca}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ,                                       ! Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {077cdc9d-63d6-4bf6-a9e7-e437ccc95a24}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSurfCons 2, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {282f6ed2-fe8d-4758-9143-cfcfe8a8a6f8}, ! Wall Construction Name
  {c8083b27-585c-4a10-97b0-107af5a13ff6}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bc781a1f-4842-4568-b984-07996b6ac2fc}, ! Handle
  000 Interior DefSurfCons 4,             ! Name
  {6d6f2328-dc1e-4776-bc2a-e7eb7688a846}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {602eded2-58f4-43b3-bf90-e389a8e18f3a}, ! Handle
  000 Ground DefSurfCons 4,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7f192c0a-93ee-48ad-9429-6e60e1b11439}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSubCons 2, ! Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Fixed Window Construction Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {793e08dc-30cb-4323-a7cf-6b8bfa61eea6}, ! Handle
  000 Interior DefSubCons 4,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {df90db26-4bac-449a-a4ba-525c4f13d735}, !- Handle
  {c8083b27-585c-4a10-97b0-107af5a13ff6}; !- Construction Name

OS:Construction,
  {5ead5178-6a7a-4f8c-a18e-c4bc59ac8061}, ! Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 5-6, ! Name
  {fa4a95de-bb7e-4631-8060-06d2b94537f9}, ! Surface Rendering Name
  {3b04e0a7-d2ff-480a-8914-7d28f9e8db00}, !- Layer 1
  {7b9582a7-f563-4e6e-b57b-106da9aa796f}, !- Layer 2
  {3614a8ba-82ce-44e2-ac51-8a9fd0e0624b}; !- Layer 3

OS:StandardsInformation:Construction,
  {d8bca5c2-8815-44f7-8fce-b0d541c82eb2}, !- Handle
  {5ead5178-6a7a-4f8c-a18e-c4bc59ac8061}; !- Construction Name

OS:StandardsInformation:Construction,
  {b7dc849a-6327-4ee3-a4a9-42024c49f9a5}, !- Handle
  {b6413a85-89b1-4701-a994-c789dc235fd1}; !- Construction Name

OS:Construction,
  {e5f70611-56d2-42c4-8df2-fa7efacdded2}, ! Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone alt-res 4-6, ! Name
  {5cd42632-b798-4f14-86ae-cb07a2467682}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, !- Layer 1
  {83faf4fd-e696-4085-8f8e-b4f62f73eb9b}; !- Layer 2

OS:StandardsInformation:Construction,
  {cabf7cbd-8802-4132-8b4a-35dd0bfca620}, !- Handle
  {e5f70611-56d2-42c4-8df2-fa7efacdded2}; !- Construction Name

OS:Material,
  {d93f1c91-7db2-46f3-b05b-d0078106d619}, !- Handle
  1IN Stucco 2,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {6aec5d1f-bfa1-4db5-a776-348ec16bd3c8}, !- Handle
  1/2IN Gypsum 2,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Construction,
  {38464441-88c4-47b2-9796-dd1aed4813f5}, ! Handle
  ASHRAE 90.1-2007 Win CZ 5,              ! Name
  {c33378e1-5589-4462-ba42-de35bf1558ca}, ! Surface Rendering Name
  {a0966e02-5e68-4802-961d-888533511895}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a631169-dd8b-494e-a1f8-ae7d0c57d36a}, !- Handle
  {38464441-88c4-47b2-9796-dd1aed4813f5}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {41bb32f4-a13e-454a-87f8-5e28cabbc492}, ! Handle
  Fixed Window U0.55/S0.40/V0.99,         ! Name
  3.12304483761242,                       ! U-Factor
  0.4,                                    ! Solar Heat Gain Coefficient
  0.99;                                   ! Visible Transmittance

OS:Schedule:Ruleset,
  {0f235645-3f0c-44ef-a740-23400c57d275}, ! Handle
  Mid-riseApartment Apartment Light - MFHR, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {06af320c-6dcc-4920-9265-0d8fac93c97f}, ! Default Day Schedule Name
  {7a130937-2dea-4a6d-904b-8f3dcef56687}, ! Summer Design Day Schedule Name
  {d3cf5990-b104-49c1-8e1e-3a65749a565d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {06af320c-6dcc-4920-9265-0d8fac93c97f}, ! Handle
  Mid-riseApartment Apartment Light Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0149999996647239,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0769999995827675,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.138999998569489,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.108000002801418,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0769999995827675,                     !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.108000002801418,                      !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.216999992728233,                      !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.186000004410744,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0149999996647239;                     !- Value Until Time 9

OS:Schedule:Day,
  {7a130937-2dea-4a6d-904b-8f3dcef56687}, ! Handle
  Mid-riseApartment Apartment Light Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {d3cf5990-b104-49c1-8e1e-3a65749a565d}, ! Handle
  Mid-riseApartment Apartment Light Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Ruleset,
  {49fbcff6-f065-4820-b242-99117415e070}, ! Handle
  Mid-riseApartment Apartment Equip - MFHR, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {296e3fe7-2ab0-44b1-9630-b7b69a9d86b5}, ! Default Day Schedule Name
  {04f36919-5350-4d6e-8174-3337db02d8b2}, ! Summer Design Day Schedule Name
  {676762af-5fa7-4c42-9703-20198d7a0ee2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {296e3fe7-2ab0-44b1-9630-b7b69a9d86b5}, ! Handle
  Mid-riseApartment Apartment Equip Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {04f36919-5350-4d6e-8174-3337db02d8b2}, ! Handle
  Mid-riseApartment Apartment Equip Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {676762af-5fa7-4c42-9703-20198d7a0ee2}, ! Handle
  Mid-riseApartment Apartment Equip Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.449999988079071,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409999996423721,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.389999985694885,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.379999995231628,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.430000007152557,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.540000021457672,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.649999976158142,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.660000026226044,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.670000016689301,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.689999997615814,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.699999988079071,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.689999997615814,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.660000026226044,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.649999976158142,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.680000007152557,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.800000011920929,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.930000007152557,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.889999985694885,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.850000023841858,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.709999978542328,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.579999983310699;                      !- Value Until Time 22

OS:Schedule:Ruleset,
  {0a56a4fe-c20f-47c3-be82-928b15a62387}, ! Handle
  Mid-riseApartment Corridor Equip MFHR,  ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {a70c9a67-ab1b-4a8e-aa82-62336a056c04}, ! Default Day Schedule Name
  {0c01974b-ab0a-46af-ba2f-e7e68d344d87}, ! Summer Design Day Schedule Name
  {03753b4c-58bd-4005-95e6-dddcc95005c1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a70c9a67-ab1b-4a8e-aa82-62336a056c04}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.449999988079071,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.899999976158142,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.800000011920929,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.600000023841858,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.300000011920929;                      !- Value Until Time 10

OS:Schedule:Day,
  {0c01974b-ab0a-46af-ba2f-e7e68d344d87}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Day,
  {03753b4c-58bd-4005-95e6-dddcc95005c1}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Ruleset,
  {76e5aa1b-c7a1-4ed2-9e4d-08f53a6fa7fd}, ! Handle
  Mid-riseApartment Corridor Light - MFHR, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {7670f64b-b892-4bf7-9d6d-dc9c37b384ce}, ! Default Day Schedule Name
  {0e576d5b-b95b-4558-ae68-1b9ae876db8f}, ! Summer Design Day Schedule Name
  {eaba0ce6-cc96-4616-9451-6193080faa88}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7670f64b-b892-4bf7-9d6d-dc9c37b384ce}, ! Handle
  Mid-riseApartment Corridor Light Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {0e576d5b-b95b-4558-ae68-1b9ae876db8f}, ! Handle
  Mid-riseApartment Corridor Light Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {eaba0ce6-cc96-4616-9451-6193080faa88}, ! Handle
  Mid-riseApartment Corridor Light Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {bfac25f8-f285-45fe-b1b6-986dd18f3ab5}, ! Handle
  Mid-riseApartment Corridor Equip MFHR 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {116de4e4-b0e5-404d-805e-04ce8bdfe01d}, ! Default Day Schedule Name
  {798593b3-a1a2-44db-9342-33b30b91f8c8}, ! Summer Design Day Schedule Name
  {55984022-622b-4c61-9bbf-723b6ae555a6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {116de4e4-b0e5-404d-805e-04ce8bdfe01d}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Default Schedule 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.449999988079071,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.899999976158142,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.800000011920929,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.600000023841858,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.300000011920929;                      !- Value Until Time 10

OS:Schedule:Day,
  {798593b3-a1a2-44db-9342-33b30b91f8c8}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Summer Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Day,
  {55984022-622b-4c61-9bbf-723b6ae555a6}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Winter Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Ruleset,
  {e0fd2b91-2ba6-445a-9c8b-cb956e68f245}, ! Handle
  Mid-riseApartment Corridor Light - MFHR 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {7e9b6453-e3f4-4407-9bda-5719a76adff2}, ! Default Day Schedule Name
  {6b1298f0-40b3-4e11-94dc-d2af272b0454}, ! Summer Design Day Schedule Name
  {d3d8a642-7200-4459-9a71-6df725173f37}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e9b6453-e3f4-4407-9bda-5719a76adff2}, ! Handle
  Mid-riseApartment Corridor Light Default Schedule 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {6b1298f0-40b3-4e11-94dc-d2af272b0454}, ! Handle
  Mid-riseApartment Corridor Light Summer Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d3d8a642-7200-4459-9a71-6df725173f37}, ! Handle
  Mid-riseApartment Corridor Light Winter Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f247f85a-86a1-4015-bc89-e62e55bfe00c}, ! Handle
  Hot Water Temperature (140),            ! Name
  {5d17aee7-965c-44fb-a3bb-fe26e49d82df}, ! Schedule Type Limits Name
  {2c087e3c-42bf-4968-84e1-6d55fda39881}, ! Default Day Schedule Name
  {787df7f3-7a2a-44cf-85e3-c6490cfcb7c7}, ! Summer Design Day Schedule Name
  {b964e0e8-839d-4629-bb6a-8604ccbb854d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c087e3c-42bf-4968-84e1-6d55fda39881}, ! Handle
  Hot Water Temperature Default 4,        ! Name
  {5d17aee7-965c-44fb-a3bb-fe26e49d82df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {787df7f3-7a2a-44cf-85e3-c6490cfcb7c7}, ! Handle
  Hot Water Temperature Summer Design Day 4, ! Name
  {5d17aee7-965c-44fb-a3bb-fe26e49d82df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {b964e0e8-839d-4629-bb6a-8604ccbb854d}, ! Handle
  Hot Water Temperature Winter Design Day 4, ! Name
  {5d17aee7-965c-44fb-a3bb-fe26e49d82df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {6daf6c1b-17bb-4e69-a457-3f8e8d2981f3}, !- Handle
  Mid-riseApartment Apartment Dhw - MFHR, !- Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, !- Schedule Type Limits Name
  {68079f4c-5503-4bad-838c-03c6a76b8b92}, !- Default Day Schedule Name
  {ade4a824-3315-4b65-92eb-d1461c5713c5}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {68079f4c-5503-4bad-838c-03c6a76b8b92}, !- Handle
  Schedule Day 9,                         !- Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929,                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.349999994039536,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.349999994039536,                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.300000011920929,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.349999994039536,                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.449999988079071,                      !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.300000011920929,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0500000007450581;                     !- Value Until Time 15

OS:Schedule:Day,
  {ade4a824-3315-4b65-92eb-d1461c5713c5}, !- Handle
  Schedule Day 10,                        !- Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:OtherEquipment:Definition,
  {2f2f9807-355e-4e94-a916-bfc77b86aed7}, !- Handle
  Elevator,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1254,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:SpaceType,
  {dc977816-4333-4453-9041-04f791f89a5b}, !- Handle
  M6 Mid-riseApartment Corridor_Elev,     !- Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  {787477d7-b8f6-4227-a060-8c0fda04bb12}, !- Group Rendering Name
  {3268914a-46ed-4674-a1e2-881c7086d5a1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {886cee9f-9278-41bf-afc0-845c3235e6dd}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor PeopInst 1, ! Name
  {d0f5e1c0-d708-416b-bd8d-97b07c5e65c7}, ! People Definition Name
  {dc977816-4333-4453-9041-04f791f89a5b}; ! Space or SpaceType Name

OS:Lights,
  {c1253b57-dda2-4108-a1aa-c922b0445ca1}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor LightsInst 1, ! Name
  {6983aeb0-bbba-4761-a7bc-a0db27c7f70b}, ! Lights Definition Name
  {dc977816-4333-4453-9041-04f791f89a5b}, ! Space or SpaceType Name
  {31db4353-a661-4491-96e9-bd82a005e726}, ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:ElectricEquipment,
  {2b571cbd-2c0c-4d8e-aa80-227c894c54cd}, !- Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor ElecInst 1, !- Name
  {87e45ef0-6fb6-4f42-8028-7a7fbf0b19ac}, !- Electric Equipment Definition Name
  {dc977816-4333-4453-9041-04f791f89a5b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {927ef035-fdf9-474a-ba95-98f9dd794f48}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Corridor Infil 1, ! Name
  {dc977816-4333-4453-9041-04f791f89a5b}, ! Space or SpaceType Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.2,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:OtherEquipment,
  {f0db1d73-3bae-4391-a1a7-a0e3ce224bef}, !- Handle
  Other Equipment 1,                      !- Name
  {2f2f9807-355e-4e94-a916-bfc77b86aed7}, !- Other Equipment Definition Name
  {dc977816-4333-4453-9041-04f791f89a5b}, !- Space or SpaceType Name
  {0a56a4fe-c20f-47c3-be82-928b15a62387}; !- Schedule Name

OS:LifeCycleCost:Parameters,
  {206b5534-6c31-4288-80a5-f551cdb9b004}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:DefaultSurfaceConstructions,
  {382e3203-a47b-4138-9d4b-7ec6366b8d22}, ! Handle
  000 Interior DefSurfCons 5,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6f7807c3-fa33-4b55-aa08-dc5046fdbc07}, ! Handle
  000 Ground DefSurfCons 5,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aae06bfe-f0d7-4cf3-96b0-982337b37086}, ! Handle
  000 Interior DefSubCons 5,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {97af3016-d5c4-4fae-8409-a3167558ca42}, ! Handle
  000 Interior DefSurfCons 6,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d36911e7-6875-4979-acba-49d81f4e57d4}, ! Handle
  000 Ground DefSurfCons 6,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {01f6c6c5-8b68-4a27-89c0-dab919adafc0}, ! Handle
  000 Interior DefSubCons 6,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8ba4bb2f-9d85-43a6-9b67-12b9f4ca5600}, ! Handle
  000 Interior DefSurfCons 7,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {747e5892-006d-4bf2-bf75-1d71b7f05feb}, ! Handle
  000 Ground DefSurfCons 7,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4fe7c5c1-d6fd-4283-b959-96ff4dca1b6d}, ! Handle
  000 Interior DefSubCons 7,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9a7f34a3-093c-4d88-91d6-a0b31c94ed29}, ! Handle
  000 Interior DefSurfCons 8,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ffa3e37e-a6f3-4966-a9ab-b57136b89b22}, ! Handle
  000 Ground DefSurfCons 8,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9edc8dad-4a3d-4dbc-ac9a-cb626f7bdd1b}, ! Handle
  000 Interior DefSubCons 8,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d23a1253-0558-4b21-92e5-abac55a7be9e}, ! Handle
  000 Interior DefSurfCons 9,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b63cbd7f-ce49-4082-b412-ea47c393cdd1}, ! Handle
  000 Ground DefSurfCons 9,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c9296d7f-c6f2-49f2-be50-09418ac26add}, ! Handle
  000 Interior DefSubCons 9,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b90a6249-237d-4ce9-a2e1-cc10af03b1d4}, ! Handle
  000 Interior DefSurfCons 10,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {03e36a3b-81a2-4593-90b0-da061b85358f}, ! Handle
  000 Ground DefSurfCons 10,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9725426b-92a6-44cb-88c7-b87bdb4296be}, ! Handle
  000 Interior DefSubCons 10,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1cdf1e65-96ba-44ba-9ad3-c0dff9da20dd}, ! Handle
  000 Interior DefSurfCons 11,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5ca9f406-ad49-4f03-8f01-dde86b2756c0}, ! Handle
  000 Ground DefSurfCons 11,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2850acd0-bbd9-417b-aa40-74ceffb294f3}, ! Handle
  000 Interior DefSubCons 11,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c6274465-3e6d-47f7-b1e2-d23b73ec57f9}, ! Handle
  000 Interior DefSurfCons 12,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c0768b0c-da71-4e60-be9e-17e62c74f495}, ! Handle
  000 Ground DefSurfCons 12,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1e9e6391-c655-49af-9919-5ea6cc32953a}, ! Handle
  000 Interior DefSubCons 12,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4a6b8dd6-5920-49b2-a29e-04a19f6b0d9f}, ! Handle
  000 Interior DefSurfCons 13,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {43dacfb4-2d7f-4262-b33e-1ba36c3f817e}, ! Handle
  000 Ground DefSurfCons 13,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {838e12cc-791d-4f04-bc55-d3b99e474b48}, ! Handle
  000 Interior DefSubCons 13,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e61a0ad0-8f0d-43c8-a79c-62cd23ccab7e}, ! Handle
  000 Interior DefSurfCons 14,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {61836cc2-f045-4e8b-9321-9657467ebac6}, ! Handle
  000 Ground DefSurfCons 14,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ee37635f-70a7-473c-a7e5-8dbc59090e5f}, ! Handle
  000 Interior DefSubCons 14,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {61b013eb-28b6-4bc6-b2d0-09e3aa91a2fe}, ! Handle
  000 Interior DefSurfCons 15,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1acdac6d-f8ca-4515-9732-234a25d46af1}, ! Handle
  000 Ground DefSurfCons 15,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {787ae8e2-dda7-4d04-9350-aac92565e203}, ! Handle
  000 Interior DefSubCons 15,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2dccd40b-4878-4600-af77-bc22028dd1dc}, ! Handle
  000 Interior DefSurfCons 16,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97aea468-004d-4469-8b50-8176a7f79e2c}, ! Handle
  000 Ground DefSurfCons 16,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1594de55-95f2-4d11-adce-6f2d147c1a33}, ! Handle
  000 Interior DefSubCons 16,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {69384b7f-f6cd-48b1-9fc4-ce3db0a00a70}, ! Handle
  000 Interior DefSurfCons 17,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {94991629-ba9d-4f55-9fb5-c6eed12d7e22}, ! Handle
  000 Ground DefSurfCons 17,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6ebb02bf-7569-479d-a098-e8e09b20bc3a}, ! Handle
  000 Interior DefSubCons 17,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9e37a886-9b0c-4781-ac3a-45e33834546d}, ! Handle
  000 Interior DefSurfCons 18,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cabba410-2a7e-4112-946e-c0c52f3d98ce}, ! Handle
  000 Ground DefSurfCons 18,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4cb786f7-4648-45b6-af58-6fe2b5830588}, ! Handle
  000 Interior DefSubCons 18,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {06266bd0-6a05-4e48-a242-9137749f0d72}, ! Handle
  000 Interior DefSurfCons 19,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1a44c36f-b6b3-4e3f-82b9-63ff8abc3cfe}, ! Handle
  000 Ground DefSurfCons 19,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5eb52e59-9942-4461-a3b8-f218d3ea3505}, ! Handle
  000 Interior DefSubCons 19,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {dac890fc-5547-454d-8c40-ceb2fb294f74}, ! Handle
  000 Interior DefSurfCons 20,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5723f6c4-5607-41c4-8a4a-1c25b0bb531b}, ! Handle
  000 Ground DefSurfCons 20,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ffcad40-9493-4f24-b0f8-8266c5e9a737}, ! Handle
  000 Interior DefSubCons 20,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {efe5a743-5369-4505-bdcd-38529b50eb50}, ! Handle
  000 Interior DefSurfCons 21,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c3b51cfe-4f05-43cf-ba55-94422c3395ff}, ! Handle
  000 Ground DefSurfCons 21,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0baf0334-3cf7-456c-807d-f225199e1c76}, ! Handle
  000 Interior DefSubCons 21,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8e906aa7-36c8-4e7f-a88d-1f5312064006}, ! Handle
  000 Interior DefSurfCons 22,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d283558-981c-413e-8187-ea3391ab920c}, ! Handle
  000 Ground DefSurfCons 22,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {951e4459-44ab-4ff5-b773-8dc41e1b3d76}, ! Handle
  000 Interior DefSubCons 22,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {cfa34323-b17d-487f-b601-cf7c9ba761a0}, ! Handle
  000 Interior DefSurfCons 23,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {841a63eb-1386-43e9-a150-4520cd040ea6}, ! Handle
  000 Ground DefSurfCons 23,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {46a203f0-da1d-497f-b820-11152af6563b}, ! Handle
  000 Interior DefSubCons 23,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {52361055-e860-41fa-ac5e-1a377541fd38}, ! Handle
  000 Interior DefSurfCons 24,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f1ca41ff-bf30-4a5e-861a-bfa81254d100}, ! Handle
  000 Ground DefSurfCons 24,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7d977cbe-d8e7-48ce-a9ec-c3a31bf0db38}, ! Handle
  000 Interior DefSubCons 24,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {03bf5f63-b623-4289-931e-d85f1e3ebd8e}, ! Handle
  000 Interior DefSurfCons 25,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a6be54be-d21b-425d-b8fe-5f7e9e46abfe}, ! Handle
  000 Ground DefSurfCons 25,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {67376cd0-3254-4a23-84d1-d9f14e75abb9}, ! Handle
  000 Interior DefSubCons 25,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ceebbf5f-9b62-4a81-b695-4a2be4171ff2}, ! Handle
  000 Interior DefSurfCons 26,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7c658586-6e4c-4139-8576-22c54dcc792a}, ! Handle
  000 Ground DefSurfCons 26,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fd1d7790-4f51-4f86-b1cf-6924004da5bd}, ! Handle
  000 Interior DefSubCons 26,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7550ade6-c62d-4f3c-8f56-cc84a23a4d21}, ! Handle
  000 Interior DefSurfCons 27,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {61a364bf-fff9-4d53-84d2-b609a209aee9}, ! Handle
  000 Ground DefSurfCons 27,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9378bc8-db64-4dfb-b6fa-c02946f54fdb}, ! Handle
  000 Interior DefSubCons 27,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1ab6e0b1-a447-4320-83eb-5828dd9ccb78}, ! Handle
  000 Interior DefSurfCons 28,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5b7f8afb-4085-4e87-aa7e-ebae99ca1967}, ! Handle
  000 Ground DefSurfCons 28,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b82422c5-fea7-403e-9da4-c522b652ebff}, ! Handle
  000 Interior DefSubCons 28,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c915dc7f-5d38-4068-a5ac-506f8557f79b}, ! Handle
  000 Interior DefSurfCons 29,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a5dfce4c-03d8-4bc4-92a7-aac7b465cd81}, ! Handle
  000 Ground DefSurfCons 29,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {36787b8f-c3b1-4d9c-aec6-ee625eb1192b}, ! Handle
  000 Interior DefSubCons 29,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fbac20f0-ef12-4f2e-a3db-19a75c28eeaf}, ! Handle
  000 Interior DefSurfCons 30,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d22dfef1-c75b-4b27-8a65-8052c3d3e295}, ! Handle
  000 Ground DefSurfCons 30,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7dc94e1d-7ffa-4765-9253-fdd0f8b37338}, ! Handle
  000 Interior DefSubCons 30,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {83eb390a-8570-4fea-ab51-8ebd3dcfc182}, ! Handle
  000 Interior DefSurfCons 31,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2f737a43-e9b7-4392-9d33-b9f208587b36}, ! Handle
  000 Ground DefSurfCons 31,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a4021a49-d6e9-402c-9d03-6ae8d04a7e62}, ! Handle
  000 Interior DefSubCons 31,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {89aad975-a4f3-4d46-8cd8-38f911700327}, ! Handle
  000 Interior DefSurfCons 32,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e3cfd777-fe64-4fea-bdd3-c0c471752c43}, ! Handle
  000 Ground DefSurfCons 32,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a1419538-f426-46de-9189-76cf821be89b}, ! Handle
  000 Interior DefSubCons 32,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ba3e4779-a0db-446c-b12d-a3dfc3a95475}, ! Handle
  000 Interior DefSurfCons 33,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f6fb03d0-8f96-44b5-80f1-b5e3d9903e6b}, ! Handle
  000 Ground DefSurfCons 33,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d298a7d7-22e9-4c90-ba5d-8361a4694a46}, ! Handle
  000 Interior DefSubCons 33,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {97915ed8-fdea-47d8-9acb-8b2b65326f71}, ! Handle
  000 Interior DefSurfCons 34,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {70e9a7e1-44eb-453e-8bed-2eb001bf9e2a}, ! Handle
  000 Ground DefSurfCons 34,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9ce9b82a-26a6-4bb2-a33b-5e7b147ee70a}, ! Handle
  000 Interior DefSubCons 34,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {469cb1ad-1ff9-4f63-a484-cde0dfe7a211}, ! Handle
  000 Interior DefSurfCons 35,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8658f6ae-582e-45de-9474-62b8ff45aa47}, ! Handle
  000 Ground DefSurfCons 35,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0414fcdf-7081-42e1-b30e-101c51ae2cb5}, ! Handle
  000 Interior DefSubCons 35,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {0eda7d00-99d4-4018-bfda-40b004389af4}, ! Handle
  000 Interior DefSurfCons 36,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d83b9054-8400-46f2-8117-53addf4df4ae}, ! Handle
  000 Ground DefSurfCons 36,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1fcc997a-cd71-43a2-acdc-d1c3350df425}, ! Handle
  000 Interior DefSubCons 36,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e22662e7-963a-42c0-8ece-e37ae0f3018e}, ! Handle
  000 Interior DefSurfCons 37,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f8d160f2-d444-45b1-8eae-5a4b01ba50cb}, ! Handle
  000 Ground DefSurfCons 37,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {47960d73-df3b-4a6e-a8e7-9249c2223fc9}, ! Handle
  000 Interior DefSubCons 37,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a13eb1b9-af16-4930-a1a6-5455c35b4828}, ! Handle
  000 Interior DefSurfCons 38,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83775aa6-e7ed-4296-ad3a-f2309c090f11}, ! Handle
  000 Ground DefSurfCons 38,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {93338148-4234-43ac-bbd2-47c67fc5443e}, ! Handle
  000 Interior DefSubCons 38,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1fbbd8d9-d976-4869-b257-719fbac9bfaf}, ! Handle
  000 Interior DefSurfCons 39,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee3e0fef-40f7-4bbc-970a-1418eac7619f}, ! Handle
  000 Ground DefSurfCons 39,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {63e4ef95-7858-4fbe-bb0c-3eb6a5912186}, ! Handle
  000 Interior DefSubCons 39,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {dc78f0ec-b3b7-4caf-b4c1-15542ebda8fa}, ! Handle
  000 Interior DefSurfCons 40,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1462a782-668d-4d55-8c1c-4105653816a3}, ! Handle
  000 Ground DefSurfCons 40,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1ae82594-3bcb-4a9f-acce-14e33da21b53}, ! Handle
  000 Interior DefSubCons 40,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {67732dc4-5cb3-4642-8be1-752e90c1d92e}, ! Handle
  000 Interior DefSurfCons 41,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {53809cb1-228b-4d2a-9f0d-1c01c8c11948}, ! Handle
  000 Ground DefSurfCons 41,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8fb9cb46-82da-401b-babf-aa3126dbd9f2}, ! Handle
  000 Interior DefSubCons 41,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:WaterUse:Equipment,
  {6441713b-f959-40fd-b59c-2c27d99b95b9}, ! Handle
  Bathroom Sink 1,                        ! Name
  {4f29cdfc-498d-4603-b805-8ec3fde83ff4}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6daf6c1b-17bb-4e69-a457-3f8e8d2981f3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {efc1ccae-e9b4-4064-99eb-6632abfbaf7a}, !- Handle
  Node 161,                               !- Name
  {88334b7f-4f15-47c5-b472-3f200b650c12}, !- Inlet Port
  {01091f0b-7a1a-44f5-8e4e-14ba72daffa7}; !- Outlet Port

OS:Node,
  {03680ca8-48dc-4250-bf27-b2a64417a1e2}, !- Handle
  Node 166,                               !- Name
  {9c70a611-05f4-4f9c-9d68-b654a4d9f372}, !- Inlet Port
  {2389a66b-b8eb-44fe-a084-517dfa5a3b1a}; !- Outlet Port

OS:Connection,
  {01091f0b-7a1a-44f5-8e4e-14ba72daffa7}, !- Handle
  {efc1ccae-e9b4-4064-99eb-6632abfbaf7a}, !- Source Object
  3,                                      !- Outlet Port
  {d4def4c7-8a57-4bc8-a03a-abb3075b8c4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c70a611-05f4-4f9c-9d68-b654a4d9f372}, !- Handle
  {d4def4c7-8a57-4bc8-a03a-abb3075b8c4f}, !- Source Object
  6,                                      !- Outlet Port
  {03680ca8-48dc-4250-bf27-b2a64417a1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058cb8ab-69a1-4204-8eed-97aa500bd88b}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  3,                                      !- Outlet Port
  {ac5b7827-fa04-40d6-a4f5-9d7083c64f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7113bd-e964-4981-a3cd-64a1b13298f7}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  4,                                      !- Outlet Port
  {2ee12265-284b-4d77-a1f7-06caee9e0179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615aa35f-6b33-4910-a346-b8e8e539e2da}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  5,                                      !- Outlet Port
  {8383adc2-6a2a-4b99-85de-a64cd3852544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3aa746-e546-486f-b78d-3ca111eec176}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  6,                                      !- Outlet Port
  {109d56c7-bd61-4b3d-8336-e32f012742ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50722d74-f978-4b94-bd38-796763729ccd}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  7,                                      !- Outlet Port
  {ac620724-8739-46c7-9e03-cdad80ef7273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212142d3-7cf6-47c4-99f9-24b1694a51fc}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  8,                                      !- Outlet Port
  {659e640a-d63b-4600-9022-7457e127112d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7a3955-4bba-4f15-b527-4e9212972576}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  9,                                      !- Outlet Port
  {6c70ed56-5667-4695-a0d5-6048c8b1bb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1fac4ab-0e43-431f-9035-86ab3494943e}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  10,                                     !- Outlet Port
  {1e9d5776-fc2b-4c60-b340-3bdf7830de80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763ce418-291f-4dbc-bdaa-b5056f1b0680}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  11,                                     !- Outlet Port
  {6f98d97f-7e71-42e9-81bf-6fa1613aeabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a1095b-6e81-4d79-86e7-aa9a3a81b242}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  12,                                     !- Outlet Port
  {100857bf-65ea-4d06-84cb-e4b18bd431f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aff37d5-abe7-40a4-ba03-f408edd656b5}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  13,                                     !- Outlet Port
  {73a71131-77ae-4dbf-a38a-673bdfa464c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2caade10-bba4-4b4b-9a25-3a4cc0cf9f31}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  14,                                     !- Outlet Port
  {be4c13f1-db66-42f2-9c10-f31c903c6546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ce4f44-e4e5-4635-b12e-8804827b6599}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  15,                                     !- Outlet Port
  {d1ead9ba-76d0-46fd-83d0-c5f757624cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63167e6-cfb9-4671-8f88-951fb29d9e05}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  16,                                     !- Outlet Port
  {40319f78-e7d7-4369-8bf6-f59dfef39dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f90862-3d7a-4223-93b3-36f374054f5f}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  17,                                     !- Outlet Port
  {4ed34004-ec8c-4c8b-b776-95cbf748427c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b255652f-1b69-469b-98d9-f8684221ef2b}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  18,                                     !- Outlet Port
  {30ee62e5-96fb-478b-be3f-c7fe54f7460b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425098f9-9586-45b4-a82c-8c3dd4ff58c8}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  19,                                     !- Outlet Port
  {7dd557bf-db0a-4437-8684-79e67f70de19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ad8986-b522-4549-a0ff-cd80141d17ed}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  20,                                     !- Outlet Port
  {2dd439ec-2eeb-4584-9557-2c09083a5a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6943d1-fdbc-4e01-9d88-891610c60d2f}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  21,                                     !- Outlet Port
  {f16f337f-f6b3-41c5-a34e-3460a3537e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d658559-f1bd-470a-8b6d-599d3e7b6d3f}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  22,                                     !- Outlet Port
  {81c095cc-577f-454f-8f87-b481c08aa162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239e74d6-69bd-47df-80fc-b5dd98aefd06}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  23,                                     !- Outlet Port
  {bffa0e68-fac7-40bc-b9dc-945deb9f8a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e81018-f640-474c-94ad-de85cd1e0474}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  24,                                     !- Outlet Port
  {e290c388-383b-48bf-bbd6-ac6f0c37045c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0afcc4-fbfb-4139-97fd-2b28af813012}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  25,                                     !- Outlet Port
  {21440c4e-7672-4bf1-b917-9dc335bf7b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bec5b9-bf73-4e1c-8bcf-7d6a96551850}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  26,                                     !- Outlet Port
  {9731399e-8c34-4bec-948c-12dfd248c9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d531e0b0-95c3-4b0b-956d-e885d3a77a19}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  27,                                     !- Outlet Port
  {49ad4e5d-10a1-4fbe-8ae8-5b21eaacfa56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb14fd4d-b1db-4dae-818d-1917584698b6}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  28,                                     !- Outlet Port
  {fd76fec6-26c7-4520-a01c-d230d5aed1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745abe23-29d4-44f6-b62e-0c0d68880eb5}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  29,                                     !- Outlet Port
  {0e8a9145-5b80-4f71-bc26-46006ef03001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b45d88-2f46-4e08-a223-4ae3db2aac0f}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  30,                                     !- Outlet Port
  {ec227645-87ed-4af4-878e-b569d7d9220c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d593ca2-1911-4591-81a8-484785b798df}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  31,                                     !- Outlet Port
  {0fccca2d-903f-46d2-a41d-20de235c419b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88334b7f-4f15-47c5-b472-3f200b650c12}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  32,                                     !- Outlet Port
  {efc1ccae-e9b4-4064-99eb-6632abfbaf7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478159ed-08df-445c-87ae-4f61cfc133f3}, !- Handle
  {2e34d3f3-71d6-4fbb-9d02-ffb1d2d71204}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f96b0630-3c53-42d7-ba09-a7cc1c29ee0f}, !- Handle
  {b9911b6c-ce39-4874-abfc-b1fefa771d76}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3c32e55b-8f96-4d6a-a568-ae8a4b94bedb}, !- Handle
  {aff72b31-ef7a-4724-992b-5325e7ee4c40}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de691dfc-4f78-4f07-ab0d-eebf41b7ef57}, !- Handle
  {15d630ae-c16d-499c-a637-4d7a1a0eea95}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {accb9307-06b2-4992-9ecf-c68864542c83}, !- Handle
  {72da331d-94ca-4c0c-9927-2504a138ba5e}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fe441dfe-8cbc-4dac-930c-bc2556b20a76}, !- Handle
  {593d9039-d30a-46a3-a4b8-8e19cba53f5b}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b588bf4f-1c38-4c0b-a04f-f699c1f58112}, !- Handle
  {cc3f0a18-e0f7-478f-b432-07255a9eacea}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6a8ae53e-5989-4900-8945-c78b91f06a5d}, !- Handle
  {dcc044ea-e8d6-4abf-87a9-cb28d569ae0e}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aca3c160-b019-4afa-86aa-1be6688e2a05}, !- Handle
  {d5cc5470-7e13-4ac3-b385-9047e8b86fae}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {ea5077ec-e36b-41ac-b619-6dc3f3dd87a5}, !- Handle
  {0d035972-749a-462d-95ab-277245e95de0}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f49e2a61-f3d8-4d58-be1f-cd2868d21258}, !- Handle
  {3e44567e-41c2-4bdf-91f4-9c2236c12183}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {bd305c11-01f5-4051-9ee6-e41e95f22764}, !- Handle
  {11cf75cd-3c12-44fe-8f8c-d6842f80cf01}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d3ad3d1b-591a-49eb-83cd-85364d9b8875}, !- Handle
  {b1522fef-76cd-4a75-acd7-59e08311ced9}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {479529df-f5c5-466f-b645-fb573d321e19}, !- Handle
  {1c7c2600-169b-4210-a7ed-d994e0f4dbde}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {00a9263b-087b-4c45-bf27-22d979953091}, !- Handle
  {b5051842-beee-4cd6-82f5-d5eb1722c3a8}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {91d4fbcc-d5cb-4170-ad23-356e023963c8}, !- Handle
  {5dc22e3a-152d-4a07-b85a-a54a0c8b9061}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {a1099446-8d58-4634-9f45-8cbf78b0fa34}, !- Handle
  {64f309e0-1670-420d-8fcb-d01dae6b350c}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {042fc5fb-fa9c-401f-bc46-b53129b696c3}, !- Handle
  {d42c442f-2040-4bd1-95dc-3e490d8b12ef}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {c337b50f-cfcd-45d5-968c-e7e29f7eb110}, !- Handle
  {d713799e-4989-493a-bf58-5312f8587a07}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {5a842ff7-cc2f-48dc-a15a-7aff36d8f1cc}, !- Handle
  {8d96185c-523a-4b49-8e3c-6919c173c353}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {ba5e75d0-0754-4bd2-9bfd-241ae5a0fe3b}, !- Handle
  {02cedd2e-baf1-43c0-93ed-5aca015d2676}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {75b9a395-af7c-4377-9475-f71ca13db7cd}, !- Handle
  {0ce57dc8-7431-481e-ae37-7e5f2b4dbe20}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {e5627202-e086-4e6d-9390-3d3b9fe0bb62}, !- Handle
  {156b56ea-ebbf-499c-82b1-88a1b4cc7141}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {a2ed99de-2a27-4bef-aced-ca779c42669b}, !- Handle
  {1d63a137-b638-46a1-9be1-a0d0ac46c52b}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {8bbf2cf0-9c4c-4f0a-b5d9-9c3213edb2ff}, !- Handle
  {1a88c051-959b-4e99-acb3-ecafe3558555}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {47d1b4e9-93c4-4809-8aad-13913fbc9674}, !- Handle
  {b25b4737-572f-40a5-a8a0-f68adc1e370e}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {73004d19-f435-44e6-b399-1de833a529b1}, !- Handle
  {9296a1fb-3f54-4d61-b154-526cab66f862}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {27f66be7-15a9-48fd-8cfb-65800e8e4266}, !- Handle
  {2364199a-7390-4399-a405-c27f6011a74d}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  30;                                     !- Inlet Port

OS:Connection,
  {f904225c-cb92-4d30-bb18-84417ee1f487}, !- Handle
  {dd8689e8-e316-4fa5-a52c-d3e7c6006f73}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2389a66b-b8eb-44fe-a084-517dfa5a3b1a}, !- Handle
  {03680ca8-48dc-4250-bf27-b2a64417a1e2}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6a3278d3-ebdf-4db0-8c48-3fa3070cf64d}, ! Handle
  Water Use Connection,                   ! Name
  {52ee507a-be06-4d6c-8783-c576b95722a6}, ! Inlet Node Name
  {ad332ed5-a476-48a3-a314-0b4c60232d7d}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83c0fb57-d293-4e76-acbf-241d52b5a7d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {83c0fb57-d293-4e76-acbf-241d52b5a7d0}, ! Handle
  Bathroom Sink 2,                        ! Name
  {4f29cdfc-498d-4603-b805-8ec3fde83ff4}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6daf6c1b-17bb-4e69-a457-3f8e8d2981f3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cad7d035-05f1-4240-805f-20f86af3b4cd}, !- Handle
  Node 62,                                !- Name
  {742fd5b1-5839-41b5-a0c2-147f2436301b}, !- Inlet Port
  {52ee507a-be06-4d6c-8783-c576b95722a6}; !- Outlet Port

OS:Connection,
  {742fd5b1-5839-41b5-a0c2-147f2436301b}, !- Handle
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  33,                                     !- Outlet Port
  {cad7d035-05f1-4240-805f-20f86af3b4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5ff3f87-7593-4fd8-ba5a-51f2622ab6fe}, !- Handle
  Node 126,                               !- Name
  {ad332ed5-a476-48a3-a314-0b4c60232d7d}, !- Inlet Port
  {f3f4eaef-1f55-4689-bc29-9ab78175f991}; !- Outlet Port

OS:Connection,
  {52ee507a-be06-4d6c-8783-c576b95722a6}, !- Handle
  {cad7d035-05f1-4240-805f-20f86af3b4cd}, !- Source Object
  3,                                      !- Outlet Port
  {6a3278d3-ebdf-4db0-8c48-3fa3070cf64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad332ed5-a476-48a3-a314-0b4c60232d7d}, !- Handle
  {6a3278d3-ebdf-4db0-8c48-3fa3070cf64d}, !- Source Object
  3,                                      !- Outlet Port
  {a5ff3f87-7593-4fd8-ba5a-51f2622ab6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f4eaef-1f55-4689-bc29-9ab78175f991}, !- Handle
  {a5ff3f87-7593-4fd8-ba5a-51f2622ab6fe}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  33;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {055ff456-1d4b-4659-a34c-fcb73541b887}, !- Handle
  5668.0 w Exterior Lighting Definition,  !- Name
  5668;                                   !- Design Level {W}

OS:ScheduleTypeLimits,
  {c632793c-5369-4b6d-8627-0c019f62dc85}, !- Handle
  Exterior Lights Fractional,             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Constant,
  {f9e0004a-03be-4ce7-851b-f000375985b1}, !- Handle
  5668.0 w Exterior Lights Sch,           !- Name
  {c632793c-5369-4b6d-8627-0c019f62dc85}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Exterior:Lights,
  {d274e480-0dea-4a9d-b0ce-4e5a0961394a}, !- Handle
  5668.0 w Exterior Light,                !- Name
  {055ff456-1d4b-4659-a34c-fcb73541b887}, !- Exterior Lights Definition Name
  {f9e0004a-03be-4ce7-851b-f000375985b1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Facade Lighting;               !- End-Use Subcategory

OS:SizingPeriod:DesignDay,
  {5e65556a-91f8-4c6b-9bf0-fc2839e2b4f3}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -18.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {12fd2e64-4e2b-4ddf-9627-df489dfa0bbd}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {defdc4e3-67f4-44c9-921e-0dd14b58c075}, !- Handle
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {29b36692-162f-464e-9cda-b26bbb92cab8}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {99d311a2-5a67-4392-a327-1894e04d7643}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a7c211d9-9b30-497a-8efe-988886cb3322}, !- Handle
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -21.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1bf0dbb8-65a2-4c42-85b8-b5b127134c6b}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:WindowMaterial:SimpleGlazingSystem,
  {86669a79-6be3-42e5-8d9e-703dd9ba2f4d}, ! Handle
  Fixed Window U0.26/S0.24/V0.65,         ! Name
  1.47628,                                ! U-Factor
  0.24,                                   ! Solar Heat Gain Coefficient
  0.65;                                   ! Visible Transmittance

OS:Connection,
  {33e5c8e7-630b-4200-9f3c-850a1a0a6a70}, !- Handle
  {d4ee0ec5-517e-4571-b325-a5ce19648864}, !- Source Object
  3,                                      !- Outlet Port
  {1fef24c7-c0a2-4164-9883-f9947fd2a30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c7f5ed-8470-4d62-a032-6cda10df41bc}, !- Handle
  {63e6c26f-f873-422b-b0b4-4a26e92f9cf0}, !- Source Object
  3,                                      !- Outlet Port
  {7f690972-0fc6-4de7-8217-00c1e0283f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5992f17b-6247-4aab-8527-b4204ddb847c}, !- Handle
  {87d1e7af-1f11-4d80-b0db-a67f5abf2b56}, !- Source Object
  3,                                      !- Outlet Port
  {463d3ad9-82e8-4f12-91eb-449432d23fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940531d7-5def-403a-a961-4c06da1ca588}, !- Handle
  {f7f16128-223e-4279-b754-01f3f3d32817}, !- Source Object
  3,                                      !- Outlet Port
  {f3b4c735-ecf3-493f-b160-a6aca7529753}, !- Target Object
  2;                                      !- Inlet Port

OS:Surface,
  {9cf839ec-0923-451d-a1ea-7ee41b0ac0a8}, !- Handle
  Surface 659,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f36c7145-4034-4266-a340-0179d57ebda8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048000000003, 20.7264, 0,            !- X,Y,Z Vertex 1 {m}
  0.3048000000003, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.3461999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -1.3461999999997, 20.7264, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b2e68ea-9f3d-4293-b2fa-9e9443316735}, !- Handle
  Surface 660,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7afc88b-1119-4c1b-86ad-2b55015a6849}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 20.7264, 0,                     !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.3048000000003, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  0.3048000000003, 20.7264, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939dc8e6-bdb7-44f9-a3e2-b60c2f77b31b}, !- Handle
  Surface 661,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18c48fde-99ee-4c07-bad5-84a56980ddfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  6.7056, 21.336, 3.06705,                !- X,Y,Z Vertex 2 {m}
  6.4007999999998, 21.336, 3.06705,       !- X,Y,Z Vertex 3 {m}
  6.4007999999997, 0, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7afc88b-1119-4c1b-86ad-2b55015a6849}, !- Handle
  Surface 662,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18c48fde-99ee-4c07-bad5-84a56980ddfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b2e68ea-9f3d-4293-b2fa-9e9443316735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4007999999997, 0, 3.06705,            !- X,Y,Z Vertex 1 {m}
  6.4007999999998, 20.7264, 3.06705,      !- X,Y,Z Vertex 2 {m}
  0, 20.7264, 3.06705,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c764f63c-38b1-46b3-9d8d-c3f0db6ebf98}, !- Handle
  Surface 663,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6b6b6ca-8281-461c-8c9e-0fa4cb27eb6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.384, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, -23.9141, 3.06705,                   !- X,Y,Z Vertex 2 {m}
  -0.304800000000196, -23.9141, 3.06705,  !- X,Y,Z Vertex 3 {m}
  -0.304800000000196, -24.384, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e4951f9-a6a6-48a0-8b3a-062fe1253502}, !- Handle
  Surface 664,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ea3c81f-0011-466d-84c6-a4e8d5fb80eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384000000002, -24.384, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -2.4384000000002, -0.1397, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -7.3152, -0.1397, 3.06705,              !- X,Y,Z Vertex 3 {m}
  -7.3152, -24.384, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bad5475-8d39-4efb-b402-109decac2265}, !- Handle
  Surface 665,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f2402a-1d43-4892-a769-dd18f4f16022}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20.7264, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 2 {m}
  -0.3048000000003, 0, 3.06705,           !- X,Y,Z Vertex 3 {m}
  -0.304800000000196, -20.7264, 3.06705;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d9aec2-43ce-4f04-8e61-d2b677f6ec99}, !- Handle
  Surface 666,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbab6ef3-23c0-47f9-968a-b164f5f707e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.304800000000196, -24.384, 3.06705,   !- X,Y,Z Vertex 1 {m}
  -0.304800000000196, -23.9141, 3.06705,  !- X,Y,Z Vertex 2 {m}
  0, -23.9141, 3.06705,                   !- X,Y,Z Vertex 3 {m}
  0, -20.7264, 3.06705,                   !- X,Y,Z Vertex 4 {m}
  -0.304800000000196, -20.7264, 3.06705,  !- X,Y,Z Vertex 5 {m}
  -0.3048000000003, 0, 3.06705,           !- X,Y,Z Vertex 6 {m}
  -2.4384000000002, 0, 3.06705,           !- X,Y,Z Vertex 7 {m}
  -2.4384000000002, -24.384, 3.06705;     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d0e4aab4-dd7a-4446-8c6d-d0f1c60188e6}, !- Handle
  Surface 667,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1528999999998, 24.384, 0,            !- X,Y,Z Vertex 1 {m}
  -4.1528999999998, 0.139699999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.431800000000196, 0.139699999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.431800000000196, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -4.5847, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  -4.5847, 24.384, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9ea3c81f-0011-466d-84c6-a4e8d5fb80eb}, !- Handle
  Surface 668,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e4951f9-a6a6-48a0-8b3a-062fe1253502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 24.384, 0,                      !- X,Y,Z Vertex 1 {m}
  0.7239, 0.139699999999997, 0,           !- X,Y,Z Vertex 2 {m}
  -4.1528999999998, 0.139699999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.1528999999998, 24.384, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca521042-3a1a-4971-97b8-2194a4e79584}, !- Handle
  Surface 669,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96635159-f222-4f33-af0f-668f3f8d6f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.651, 3.18770000000001, 0,             !- X,Y,Z Vertex 1 {m}
  1.651, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0.304800000000196, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.304800000000196, 3.18770000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbab6ef3-23c0-47f9-968a-b164f5f707e3}, !- Handle
  Surface 670,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d9aec2-43ce-4f04-8e61-d2b677f6ec99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.9141, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 3.18770000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0.304800000000196, 3.18770000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.304800000000196, 0, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -0.4699, 0,                          !- X,Y,Z Vertex 6 {m}
  -2.1336, -0.4699, 0,                    !- X,Y,Z Vertex 7 {m}
  -2.1336, 23.9141, 0;                    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {79afe343-6ac1-40a0-a491-43bded556d90}, !- Handle
  Surface 671,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1802259b-85c7-4c9d-b214-8e4a036c072b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.4699, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -6.8326, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4256999999998, -6.8326, 0,           !- X,Y,Z Vertex 3 {m}
  -2.4256999999998, -0.6096, 0,           !- X,Y,Z Vertex 4 {m}
  -2.1336, -0.6096, 0,                    !- X,Y,Z Vertex 5 {m}
  -2.1336, -0.4699, 0;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e02a13db-3847-4e28-bbb7-3625eb029404}, !- Handle
  Surface 672,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4256999999998, -0.6096, 0,           !- X,Y,Z Vertex 1 {m}
  -2.4256999999998, -6.8326, 0,           !- X,Y,Z Vertex 2 {m}
  -2.8575, -6.8326, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.8575, -0.6096, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940ae2e4-baec-4552-b6c3-980daa533994}, !- Handle
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc1baa5-b974-4dd0-9772-e91d1f4bc817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9662, 28.3591, 0,                     !- X,Y,Z Vertex 1 {m}
  8.9662, 24.5237, 0,                     !- X,Y,Z Vertex 2 {m}
  1.9558000000002, 24.5237, 0,            !- X,Y,Z Vertex 3 {m}
  1.9558000000002, 23.9141, 0,            !- X,Y,Z Vertex 4 {m}
  0.304800000000196, 23.9141, 0,          !- X,Y,Z Vertex 5 {m}
  0.304800000000196, 28.3591, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9127f43f-2168-4b24-826a-ca9a97332e51}, !- Handle
  Surface 674,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5529e1d3-d240-455c-b791-bc4d4f23c50a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.304800000000196, 28.3591, 0,          !- X,Y,Z Vertex 1 {m}
  0.304800000000196, 23.9141, 0,          !- X,Y,Z Vertex 2 {m}
  -2.1336, 23.9141, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.1336, 28.3591, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96635159-f222-4f33-af0f-668f3f8d6f66}, !- Handle
  Surface 675,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca521042-3a1a-4971-97b8-2194a4e79584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.304800000000196, 0, 3.06705,         !- X,Y,Z Vertex 1 {m}
  -0.304800000000196, 3.18770000000001, 3.06705, !- X,Y,Z Vertex 2 {m}
  -1.651, 3.18770000000001, 3.06705,      !- X,Y,Z Vertex 3 {m}
  -1.651, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1014cb-fae7-4259-95c1-bfe21636801b}, !- Handle
  Surface 676,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {958a7114-43c6-4cbb-80ae-8024e20107db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.43279999999999, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 2 {m}
  -1.651, 0, 3.06705,                     !- X,Y,Z Vertex 3 {m}
  -1.651, -0.4699, 3.06705,               !- X,Y,Z Vertex 4 {m}
  -1.9558000000002, -0.4699, 3.06705,     !- X,Y,Z Vertex 5 {m}
  -1.9558000000002, -8.3947, 3.06705,     !- X,Y,Z Vertex 6 {m}
  -0.304800000000196, -8.3947, 3.06705,   !- X,Y,Z Vertex 7 {m}
  -0.304800000000196, -8.43279999999999, 3.06705; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1802259b-85c7-4c9d-b214-8e4a036c072b}, !- Handle
  Surface 677,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79afe343-6ac1-40a0-a491-43bded556d90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9558000000002, -6.8326, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -1.9558000000002, -0.4699, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -4.0894000000002, -0.4699, 3.06705,     !- X,Y,Z Vertex 3 {m}
  -4.0894000000002, -0.6096, 3.06705,     !- X,Y,Z Vertex 4 {m}
  -4.3815, -0.6096, 3.06705,              !- X,Y,Z Vertex 5 {m}
  -4.3815, -6.8326, 3.06705;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8c19bd5f-a942-4acb-9574-cb5586c7105c}, !- Handle
  Surface 678,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aed80ca1-4699-4bf7-906d-106ecf75af28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.96359906112775e-13, 28.3591, 0,      !- X,Y,Z Vertex 1 {m}
  -1.96359906112775e-13, 27.7622, 0,      !- X,Y,Z Vertex 2 {m}
  7.3151999999998, 27.7622, 0,            !- X,Y,Z Vertex 3 {m}
  7.3152, 24.5237, 0,                     !- X,Y,Z Vertex 4 {m}
  0, 24.5237, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 3.18769999999999, 0,                 !- X,Y,Z Vertex 6 {m}
  0.609599999999804, 3.18769999999999, 0, !- X,Y,Z Vertex 7 {m}
  0.609599999999804, 0.1397, 0,           !- X,Y,Z Vertex 8 {m}
  -1.96359906112775e-13, 0.1397, 0,       !- X,Y,Z Vertex 9 {m}
  -1.96359906112775e-13, -8.41057499999999, 0, !- X,Y,Z Vertex 10 {m}
  -1.6192500000002, -8.41057499999999, 0, !- X,Y,Z Vertex 11 {m}
  -1.6192500000002, 28.3591, 0;           !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {36d6f9d7-d56e-49bc-b681-d83c017cbe9c}, !- Handle
  Surface 679,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d133e780-f80a-438c-aff6-0a973ef4b4f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.0894000000002, -0.6096, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -4.0894000000002, -0.4699, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -4.3815, -0.4699, 3.06705,              !- X,Y,Z Vertex 3 {m}
  -4.3815, -0.6096, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c17026-a732-4207-bbb2-a621c2199e2c}, !- Handle
  Surface 680,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6192500000002, 28.3591, 0,           !- X,Y,Z Vertex 1 {m}
  -1.6192500000002, -8.41057499999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.3815, -8.410575, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.3815, -0.4699, 0,                    !- X,Y,Z Vertex 4 {m}
  -1.651, -0.4699, 0,                     !- X,Y,Z Vertex 5 {m}
  -1.651, 28.3591, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3d4a3810-1892-4545-b5b8-66772c90fe56}, !- Handle
  Surface 681,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 3.18769999999999, 0,            !- X,Y,Z Vertex 1 {m}
  6.7056, 0.749299999999994, 0,           !- X,Y,Z Vertex 2 {m}
  4.8768, 0.749299999999994, 0,           !- X,Y,Z Vertex 3 {m}
  4.8768, 0.139699999999991, 0,           !- X,Y,Z Vertex 4 {m}
  0.609599999999804, 0.1397, 0,           !- X,Y,Z Vertex 5 {m}
  0.609599999999804, 3.18769999999999, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bfd563f1-52f7-4b26-ac87-c04458b1a923}, !- Handle
  Surface 682,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 24.5237, 3.06705,               !- X,Y,Z Vertex 1 {m}
  7.3152, 28.3591, 3.06705,               !- X,Y,Z Vertex 2 {m}
  7.0103999999998, 28.3591, 3.06705,      !- X,Y,Z Vertex 3 {m}
  7.0103999999998, 24.5237, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36c7145-4034-4266-a340-0179d57ebda8}, !- Handle
  Surface 683,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cf839ec-0923-451d-a1ea-7ee41b0ac0a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.18769999999999, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 23.9141, 3.06705,                    !- X,Y,Z Vertex 2 {m}
  -1.651, 23.9141, 3.06705,               !- X,Y,Z Vertex 3 {m}
  -1.651, 3.18770000000001, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed80ca1-4699-4bf7-906d-106ecf75af28}, !- Handle
  Surface 684,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a700d854-6bbe-45c5-90bd-333ca1680fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c19bd5f-a942-4acb-9574-cb5586c7105c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.55027499999999, 3.06705,          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 3.06705,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 3.04799999999999, 3.06705,      !- X,Y,Z Vertex 4 {m}
  0, 3.04799999999999, 3.06705,           !- X,Y,Z Vertex 5 {m}
  0, 24.384, 3.06705,                     !- X,Y,Z Vertex 6 {m}
  7.3152, 24.384, 3.06705,                !- X,Y,Z Vertex 7 {m}
  7.3152, 27.6225, 3.06705,               !- X,Y,Z Vertex 8 {m}
  0, 27.6225, 3.06705,                    !- X,Y,Z Vertex 9 {m}
  0, 28.2194, 3.06705,                    !- X,Y,Z Vertex 10 {m}
  -1.61925, 28.2194, 3.06705,             !- X,Y,Z Vertex 11 {m}
  -1.61925, -8.55027499999999, 3.06705;   !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {65608802-ff4c-48be-ba27-fa59efe724f0}, !- Handle
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd5bb607-0679-47f7-a93a-b61bdaecdf67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7767875, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  4.7767875, -1.5621, 0,                  !- X,Y,Z Vertex 2 {m}
  6.4277875, -1.5621, 0,                  !- X,Y,Z Vertex 3 {m}
  6.4277875, -1.60019999999999, 0,        !- X,Y,Z Vertex 4 {m}
  2.3510875000002, -1.60019999999999, 0,  !- X,Y,Z Vertex 5 {m}
  2.3510875000002, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8d662ca9-1e8f-4d8a-a808-47abaff5178b}, !- Handle
  Surface 686,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4598e45-66bf-4c0c-ba23-2d8a8f92c764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.0620999999999, -0.0222249999999884, 3.06705, !- X,Y,Z Vertex 1 {m}
  65.0620999999999, 0, 3.06705,           !- X,Y,Z Vertex 2 {m}
  60.6806000000001, 0, 3.06705,           !- X,Y,Z Vertex 3 {m}
  60.6806000000001, -0.0222249999999884, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {958a7114-43c6-4cbb-80ae-8024e20107db}, !- Handle
  Surface 687,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd1014cb-fae7-4259-95c1-bfe21636801b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2196999999997, 2.90829999999999, 0,  !- X,Y,Z Vertex 1 {m}
  -5.2196999999997, -5.52449999999999, 0, !- X,Y,Z Vertex 2 {m}
  -5.5245, -5.52449999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -5.5245, -5.48640000000001, 0,          !- X,Y,Z Vertex 4 {m}
  -7.1755, -5.48640000000001, 0,          !- X,Y,Z Vertex 5 {m}
  -7.1755, 2.4384, 0,                     !- X,Y,Z Vertex 6 {m}
  -6.8706999999997, 2.4384, 0,            !- X,Y,Z Vertex 7 {m}
  -6.8706999999997, 2.90829999999999, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {dc9b91fb-86aa-4b0a-9747-679f1d6bd784}, !- Handle
  Surface 688,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b78079-b725-40f4-98db-b8dfae0c2508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3428999999997, 3.65759999999998, 0,  !- X,Y,Z Vertex 1 {m}
  -0.3428999999997, 2.9083, 0,            !- X,Y,Z Vertex 2 {m}
  -0.6477, 2.90829999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -0.6477, 3.65759999999998, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51290fc8-137a-4b1f-ad11-73a14c689a87}, !- Handle
  Surface 689,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46005e95-398d-40b0-9072-82c88a20c64f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2196999999997, -5.52449999999999, 0, !- X,Y,Z Vertex 1 {m}
  -5.2196999999997, -14.201775, 0,        !- X,Y,Z Vertex 2 {m}
  -5.5245, -14.201775, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.5245, -5.52449999999999, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d9111db-727b-4ffc-a95e-13076d1fc5b4}, !- Handle
  Surface 690,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb91d4de-a3a8-4e46-86db-e7774351a0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5148a38-e282-455b-be9b-d8e38350fe04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768000000002, 8.410575, 3.06705,     !- X,Y,Z Vertex 1 {m}
  4.8768000000002, 8.55027499999999, 3.06705, !- X,Y,Z Vertex 2 {m}
  0, 8.55027499999999, 3.06705,           !- X,Y,Z Vertex 3 {m}
  0, 8.410575, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556f941a-edf7-4089-b10d-294effe953b4}, !- Handle
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4b529c3-d84d-44ca-9dcd-b5a6153d865a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.8506749999996, 2.032, 0,            !- X,Y,Z Vertex 1 {m}
  -41.1940374999998, 2.03199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -41.1940375, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -49.8506749999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2056fac5-cc2d-40a0-a2ac-aa8aec764987}, !- Handle
  Surface 692,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39306286-cd38-4e06-893f-768125f2e2b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.258762500000208, 2.03200000000001, 0, !- X,Y,Z Vertex 1 {m}
  0.258762500000208, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -41.1940375, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -41.1940374999998, 2.03199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af094a9f-6af7-4e7b-b91e-48b6f66d7297}, !- Handle
  Surface 693,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f78f4366-369d-4d19-9ec4-cde8eb087e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.2311749999996, 5.65149999999998, 0, !- X,Y,Z Vertex 1 {m}
  -46.2311749999996, 3.82269999999998, 0, !- X,Y,Z Vertex 2 {m}
  -43.0148999999998, 3.82269999999998, 0, !- X,Y,Z Vertex 3 {m}
  -43.0148999999998, 4.43229999999998, 0, !- X,Y,Z Vertex 4 {m}
  -34.4805, 4.43229999999998, 0,          !- X,Y,Z Vertex 5 {m}
  -34.4805, 2.03200000000007, 0,          !- X,Y,Z Vertex 6 {m}
  -49.8506749999996, 2.032, 0,            !- X,Y,Z Vertex 7 {m}
  -49.8506749999996, 5.65149999999998, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a3a86bb2-4737-49a7-9835-014bf9cfd0f0}, !- Handle
  Surface 694,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, -0.600075, 0,                  !- X,Y,Z Vertex 1 {m}
  8.14705, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  2.413, -0.6096, 0,                      !- X,Y,Z Vertex 3 {m}
  2.413, -0.600075, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7477c43-8a38-4287-b905-56ec02781e3e}, !- Handle
  Surface 695,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15d5a51b-a131-430d-9960-97b09bb0b086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.258762500000208, 2.03200000000001, 0, !- X,Y,Z Vertex 1 {m}
  8.14705, 2.032, 0,                      !- X,Y,Z Vertex 2 {m}
  8.14705, -0.600075, 0,                  !- X,Y,Z Vertex 3 {m}
  2.413, -0.600075, 0,                    !- X,Y,Z Vertex 4 {m}
  2.413, 0, 0,                            !- X,Y,Z Vertex 5 {m}
  0.258762500000208, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ad76665d-352f-432c-8d90-56c92f186492}, !- Handle
  Surface 696,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.6071999999998, 8.08540789876133e-14, 3.06705, !- X,Y,Z Vertex 1 {m}
  -57.6071999999998, 6.5278, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -59.7407999999999, 6.5278, 3.06705,     !- X,Y,Z Vertex 3 {m}
  -59.7407999999999, 1.8288, 3.06705,     !- X,Y,Z Vertex 4 {m}
  -60.8234749999996, 1.8288, 3.06705,     !- X,Y,Z Vertex 5 {m}
  -60.8234749999996, 8.08540789876133e-14, 3.06705; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {26406bcd-b7c0-44f5-800a-3ced58876637}, !- Handle
  Surface 697,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb802bad-7ea4-4ea3-a020-07ade0a6cbc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1864874999998, -3.203575, 3.06705,   !- X,Y,Z Vertex 1 {m}
  -6.1864874999998, 0, 3.06705,           !- X,Y,Z Vertex 2 {m}
  -49.0727999999998, 8.08540789876133e-14, 3.06705, !- X,Y,Z Vertex 3 {m}
  -49.0727999999998, 0.6096, 3.06705,     !- X,Y,Z Vertex 4 {m}
  -57.6071999999998, 0.609600000000081, 3.06705, !- X,Y,Z Vertex 5 {m}
  -57.6071999999998, 8.08540789876133e-14, 3.06705, !- X,Y,Z Vertex 6 {m}
  -60.8234749999996, 8.08540789876133e-14, 3.06705, !- X,Y,Z Vertex 7 {m}
  -60.8234749999996, 1.8288, 3.06705,     !- X,Y,Z Vertex 8 {m}
  -64.4429749999996, 1.8288, 3.06705,     !- X,Y,Z Vertex 9 {m}
  -64.4429749999999, -1.79069999999998, 3.06705, !- X,Y,Z Vertex 10 {m}
  -7.63905, -1.7907, 3.06705,             !- X,Y,Z Vertex 11 {m}
  -7.63905, -3.203575, 3.06705;           !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {49200297-ec6a-40b9-8b90-113cea1faf25}, !- Handle
  Surface 698,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {785f135b-209d-40c8-b994-f2e21cfdc173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.0620999999999, -7.1628, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -65.0620999999999, -6.276975, 3.06705,  !- X,Y,Z Vertex 2 {m}
  -66.4463999999999, -6.27697499999999, 3.06705, !- X,Y,Z Vertex 3 {m}
  -66.4463999999999, -7.1628, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7405b5ca-225d-4190-b8b0-c9d35d5bbc68}, !- Handle
  Surface 699,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.0620999999999, -6.276975, 3.06705,  !- X,Y,Z Vertex 1 {m}
  -65.0620999999999, -4.9276, 3.06705,    !- X,Y,Z Vertex 2 {m}
  -64.4429749999999, -4.9276, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -64.4429749999996, 1.8288, 3.06705,     !- X,Y,Z Vertex 4 {m}
  -66.4463999999999, 1.8288, 3.06705,     !- X,Y,Z Vertex 5 {m}
  -66.4463999999999, -6.27697499999999, 3.06705; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e562a0f0-2da1-4839-a9d2-ab7e5cc05c12}, !- Handle
  Surface 700,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {522fa3cb-8453-45c1-90bd-6c8cc50d9343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.3023999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -57.3023999999999, 6.5278, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -57.6071999999998, 6.5278, 3.06705,     !- X,Y,Z Vertex 3 {m}
  -57.6071999999998, 0.609600000000081, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b56b20c-4d35-4dbd-9384-fcd66c064c09}, !- Handle
  Surface 701,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd39979-04a7-42e0-bf29-bb8a54f63219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.1123999999999, -7.1628, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -61.1123999999999, -1.7907, 3.06705,    !- X,Y,Z Vertex 2 {m}
  -64.4429749999999, -1.79069999999998, 3.06705, !- X,Y,Z Vertex 3 {m}
  -64.4429749999999, -4.9276, 3.06705,    !- X,Y,Z Vertex 4 {m}
  -65.0620999999999, -4.9276, 3.06705,    !- X,Y,Z Vertex 5 {m}
  -65.0620999999999, -7.1628, 3.06705;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00bea617-34a5-4f20-89c7-c5d92d204d56}, !- Handle
  Surface 702,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ffea21c-3a69-48e1-8ca9-e15ff3ae181d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.7679999999999, 0, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -48.7679999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -49.0727999999998, 0.6096, 3.06705,     !- X,Y,Z Vertex 3 {m}
  -49.0727999999998, 8.08540789876133e-14, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d34c56-f8a0-4dcb-9fb3-b4ded83f9101}, !- Handle
  Surface 703,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 5.1435000000001, 3.06705,            !- X,Y,Z Vertex 2 {m}
  -0.258762500000208, 5.1435000000001, 3.06705, !- X,Y,Z Vertex 3 {m}
  -0.258762500000208, 0, 3.06705;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39306286-cd38-4e06-893f-768125f2e2b9}, !- Handle
  Surface 704,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2056fac5-cc2d-40a0-a2ac-aa8aec764987}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1435000000001, 3.06705,            !- X,Y,Z Vertex 1 {m}
  0, 7.17550000000007, 3.06705,           !- X,Y,Z Vertex 2 {m}
  -41.4528, 7.17550000000007, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -41.4528, 5.1435000000001, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a13da83c-1131-4b76-a5cf-ac081cbb0da5}, !- Handle
  Surface 705,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0bc2eb8-ed0f-4cdc-a412-a20dac61b96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.31519999999998, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 2.1716999999999, 0,                  !- X,Y,Z Vertex 2 {m}
  -41.1940374999998, 2.1716999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -41.1940375, 7.31519999999998, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {416ecbd5-1626-455d-84c8-63906027f8b8}, !- Handle
  Surface 706,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.1940374999998, 3.68299999999995, 0, !- X,Y,Z Vertex 1 {m}
  -41.1940374999998, 2.1716999999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.1716999999999, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -41.4527999999998, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -41.4527999999998, 3.6829999999999, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bb4847ba-6880-4735-a8de-d7c827231c50}, !- Handle
  Surface 707,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3521ba7d-8bc3-4d0e-ae25-18678c0c8a13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03885, -3.048, 3.06705,               !- X,Y,Z Vertex 1 {m}
  6.03885, 21.2598, 3.06705,              !- X,Y,Z Vertex 2 {m}
  5.74357500000002, 21.2598, 3.06705,     !- X,Y,Z Vertex 3 {m}
  5.74357500000002, -3.048, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f425a2a-dafc-42ff-99ce-b7f583f032c9}, !- Handle
  Surface 708,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73614ff8-af8c-414c-9641-bada803d310e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -36.3855, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -32.1691, 3.06705,                   !- X,Y,Z Vertex 2 {m}
  -3.6195000000001, -32.1691, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -3.6195000000001, -3.6829999999999, 3.06705, !- X,Y,Z Vertex 4 {m}
  -0.266700000000101, -3.6829999999999, 3.06705, !- X,Y,Z Vertex 5 {m}
  -0.266700000000101, -0.330199999999896, 3.06705, !- X,Y,Z Vertex 6 {m}
  0, -0.330199999999896, 3.06705,         !- X,Y,Z Vertex 7 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 8 {m}
  -5.45782499999982, 0, 3.06705,          !- X,Y,Z Vertex 9 {m}
  -5.45782499999982, -36.3855, 3.06705;   !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {3753430e-d3d2-4b60-891d-905eab8faa78}, !- Handle
  Surface 709,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fdb3c0c-d4d8-4f28-a6b9-d3719fc5bf3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f21ec37-0f22-4080-9964-adf9000141eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.1691, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -7.7851, 3.06705,                    !- X,Y,Z Vertex 2 {m}
  -3.6195000000001, -7.7851, 3.06705,     !- X,Y,Z Vertex 3 {m}
  -3.6195000000001, -32.1691, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d81153d-c87f-4daa-b712-49c0846b7738}, !- Handle
  Surface 710,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66a93fac-2c65-47eb-8167-884d2ed71e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, -1.60020000000001, 0,          !- X,Y,Z Vertex 1 {m}
  32.9184, -7.31519999999999, 0,          !- X,Y,Z Vertex 2 {m}
  0.43179999999991, -7.31519999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.431800000000104, -1.60020000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff57604-9ec6-49e6-841e-b98e5692bf2d}, !- Handle
  Surface 711,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2b462e8-93f3-404d-9a68-7194a4f3967f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  32.9184, -1.60020000000001, 0,          !- X,Y,Z Vertex 2 {m}
  0.431800000000104, -1.60020000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.43179999999991, -6.9977, 0,           !- X,Y,Z Vertex 4 {m}
  0, -6.9977, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {40e92b11-29c3-4013-b8c5-38ba99906183}, !- Handle
  Surface 712,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999997, 0, 3.06705,            !- X,Y,Z Vertex 1 {m}
  4.5719999999997, 0.749299999999983, 3.06705, !- X,Y,Z Vertex 2 {m}
  6.7056, 0.749299999999994, 3.06705,     !- X,Y,Z Vertex 3 {m}
  6.7056, 3.18769999999999, 3.06705,      !- X,Y,Z Vertex 4 {m}
  -0.304800000000196, 3.18770000000001, 3.06705, !- X,Y,Z Vertex 5 {m}
  -0.304800000000196, 0, 3.06705;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cd5bb607-0679-47f7-a93a-b61bdaecdf67}, !- Handle
  Surface 713,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65608802-ff4c-48be-ba27-fa59efe724f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.304800000000196, -8.43279999999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  -0.304800000000196, -8.3947, 3.06705,   !- X,Y,Z Vertex 2 {m}
  -1.9558000000002, -8.3947, 3.06705,     !- X,Y,Z Vertex 3 {m}
  -1.9558000000002, -6.8326, 3.06705,     !- X,Y,Z Vertex 4 {m}
  -4.3815, -6.8326, 3.06705,              !- X,Y,Z Vertex 5 {m}
  -4.3815, -8.43279999999999, 3.06705;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e5148a38-e282-455b-be9b-d8e38350fe04}, !- Handle
  Surface 714,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d9111db-727b-4ffc-a95e-13076d1fc5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.96359906112775e-13, 0.1397, 0,       !- X,Y,Z Vertex 1 {m}
  4.8768, 0.139699999999991, 0,           !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4598e45-66bf-4c0c-ba23-2d8a8f92c764}, !- Handle
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d662ca9-1e8f-4d8a-a808-47abaff5178b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.96359906112775e-13, -8.41057499999999, 0, !- X,Y,Z Vertex 1 {m}
  0, -8.43279999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -4.3815, -8.43279999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -4.3815, -8.410575, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b78079-b725-40f4-98db-b8dfae0c2508}, !- Handle
  Surface 716,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f6bb4d-ed20-4762-93bb-bba3fe2bc4ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9b91fb-86aa-4b0a-9747-679f1d6bd784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  4.8768, 0.749299999999994, 3.06705,     !- X,Y,Z Vertex 2 {m}
  4.5719999999997, 0.749299999999983, 3.06705, !- X,Y,Z Vertex 3 {m}
  4.5719999999997, 0, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50821cb1-88ac-4512-9767-4e2e9a21db14}, !- Handle
  Surface 717,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6002, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 7.31519999999999, 3.06705,           !- X,Y,Z Vertex 2 {m}
  -0.431800000000104, 7.31519999999999, 3.06705, !- X,Y,Z Vertex 3 {m}
  -0.431800000000196, 1.6002, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc433d63-ec68-4b1f-ac0a-8752c1aaf19c}, !- Handle
  Surface 718,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53c94004-ba1f-43f4-9cce-2b6d3caaded7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.022225, 0,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -32.9184, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -32.9184, 0.022225, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a93fac-2c65-47eb-8167-884d2ed71e80}, !- Handle
  Surface 719,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {becc1d81-6f71-4c98-9189-02479a06b5a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d81153d-c87f-4daa-b712-49c0846b7738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.431800000000196, 1.6002, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -0.431800000000104, 7.31519999999999, 3.06705, !- X,Y,Z Vertex 2 {m}
  -32.9184, 7.31519999999999, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -32.9184, 1.60020000000001, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bdc674d-b819-4605-98c2-3b09871b3548}, !- Handle
  Surface 720,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.65663749999982, 3.13690000000002, 0,  !- X,Y,Z Vertex 1 {m}
  8.65663749999982, -2.5273, 0,           !- X,Y,Z Vertex 2 {m}
  1.37795, -2.5273, 0,                    !- X,Y,Z Vertex 3 {m}
  1.37795, -38.9128, 0,                   !- X,Y,Z Vertex 4 {m}
  5.781675, -38.9128, 0,                  !- X,Y,Z Vertex 5 {m}
  5.78167499999999, -40.808275, 0,        !- X,Y,Z Vertex 6 {m}
  -0.619125000000006, -40.808275, 0,      !- X,Y,Z Vertex 7 {m}
  -0.61912500000002, -26.543, 0,          !- X,Y,Z Vertex 8 {m}
  -0.32385000000004, -26.543, 0,          !- X,Y,Z Vertex 9 {m}
  -0.323850000000029, -2.2352, 0,         !- X,Y,Z Vertex 10 {m}
  3.33057499999996, -2.2352, 0,           !- X,Y,Z Vertex 11 {m}
  3.33057499999996, 3.1369, 0;            !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {e4b529c3-d84d-44ca-9dcd-b5a6153d865a}, !- Handle
  Surface 721,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {556f941a-edf7-4089-b10d-294effe953b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.65663749999982, 1.10490000000008, 3.06705, !- X,Y,Z Vertex 1 {m}
  8.65663749999982, 3.13690000000002, 3.06705, !- X,Y,Z Vertex 2 {m}
  0, 3.13690000000002, 3.06705,           !- X,Y,Z Vertex 3 {m}
  0, 1.1049000000001, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9306c95e-ac43-4955-9c3f-787f05e1f933}, !- Handle
  Surface 722,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2439727-ccc8-4376-867a-2a517943f5d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37794999999998, -9.883775, 3.06705,   !- X,Y,Z Vertex 1 {m}
  1.37795, -2.5273, 3.06705,              !- X,Y,Z Vertex 2 {m}
  8.39787499999996, -2.5273, 3.06705,     !- X,Y,Z Vertex 3 {m}
  8.39787499999996, 1.1049000000001, 3.06705, !- X,Y,Z Vertex 4 {m}
  0, 1.1049000000001, 3.06705,            !- X,Y,Z Vertex 5 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 6 {m}
  -0.619125, 0, 3.06705,                  !- X,Y,Z Vertex 7 {m}
  -0.619125, -9.88377499999999, 3.06705;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {07eb69e9-608f-4ec1-8899-039816ae108c}, !- Handle
  Surface 723,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6728e412-3e3a-47b8-bedf-fb2c2e89d265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.65663749999982, -2.5273, 3.06705,     !- X,Y,Z Vertex 1 {m}
  8.65663749999982, 1.10490000000008, 3.06705, !- X,Y,Z Vertex 2 {m}
  8.39787499999996, 1.1049000000001, 3.06705, !- X,Y,Z Vertex 3 {m}
  8.39787499999996, -2.5273, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3521ba7d-8bc3-4d0e-ae25-18678c0c8a13}, !- Handle
  Surface 724,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb4847ba-6880-4735-a8de-d7c827231c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.323850000000029, -2.2352, 0,         !- X,Y,Z Vertex 1 {m}
  -0.32385000000004, -26.543, 0,          !- X,Y,Z Vertex 2 {m}
  -0.61912500000002, -26.543, 0,          !- X,Y,Z Vertex 3 {m}
  -0.619124999999994, -2.2352, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40143d0e-e8d6-4920-a54b-239d3734e85f}, !- Handle
  Surface 725,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3605e8b2-10b3-4a99-abc9-08f01e8c2d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37795, -34.267775, 3.06705,           !- X,Y,Z Vertex 1 {m}
  1.37794999999998, -9.883775, 3.06705,   !- X,Y,Z Vertex 2 {m}
  -0.619125, -9.88377499999999, 3.06705,  !- X,Y,Z Vertex 3 {m}
  -0.61912500000002, -34.267775, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e13b0b-bc67-4d1f-a112-cade86ec217d}, !- Handle
  Surface 726,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68948cf1-25fa-4f72-812e-d5253fbeab86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.78167499999999, -40.808275, 0,        !- X,Y,Z Vertex 1 {m}
  5.781675, -42.802175, 0,                !- X,Y,Z Vertex 2 {m}
  -0.619125, -42.802175, 0,               !- X,Y,Z Vertex 3 {m}
  -0.619125000000006, -40.808275, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4323cd2c-4383-4c71-b984-c8ed4b8ba18a}, !- Handle
  Surface 727,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2dedaa9-24d3-4e0a-af83-f1724042ee40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34dc6cbb-c45a-490a-8c27-8b28196c6054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.781675, -42.802175, 3.06705,          !- X,Y,Z Vertex 1 {m}
  5.781675, -38.9128, 3.06705,            !- X,Y,Z Vertex 2 {m}
  1.37795, -38.9128, 3.06705,             !- X,Y,Z Vertex 3 {m}
  1.37795, -34.267775, 3.06705,           !- X,Y,Z Vertex 4 {m}
  -0.61912500000002, -34.267775, 3.06705, !- X,Y,Z Vertex 5 {m}
  -0.61912500000002, -39.2303, 3.06705,   !- X,Y,Z Vertex 6 {m}
  2.26377499999998, -39.2303, 3.06705,    !- X,Y,Z Vertex 7 {m}
  2.26377499999998, -42.802175, 3.06705;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {b3c93d83-1237-4f00-ba23-b9c5ba4936a7}, !- Handle
  Surface 728,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4d0f04e-c12c-4e14-98eb-1f75d01d1cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b099b0-eacc-42b8-a73b-e3bd49650d54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8746999999999, -1.971675, 0,         !- X,Y,Z Vertex 1 {m}
  38.8746999999999, -2.58127500000001, 0, !- X,Y,Z Vertex 2 {m}
  47.4090999999998, -2.58127499999997, 0, !- X,Y,Z Vertex 3 {m}
  47.4090999999998, -7.31519999999998, 0, !- X,Y,Z Vertex 4 {m}
  38.8746999999998, -7.31519999999998, 0, !- X,Y,Z Vertex 5 {m}
  38.8746999999998, -6.70559999999998, 0, !- X,Y,Z Vertex 6 {m}
  0, -6.70559999999998, 0,                !- X,Y,Z Vertex 7 {m}
  0, -1.971675, 0;                        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {7b241e69-1f4e-4b51-95d6-c01dde371df1}, !- Handle
  Surface 729,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7203a15a-13c5-417d-b042-2e73dabda33b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7266124999998, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  -9.7266124999998, -1.6002, 0,           !- X,Y,Z Vertex 2 {m}
  -42.6450125, -1.60020000000003, 0,      !- X,Y,Z Vertex 3 {m}
  -42.6450125, 0, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ebf5f0-e685-4a0d-9397-860c758203b8}, !- Handle
  Surface 730,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0768125, 4.5339, 0,                 !- X,Y,Z Vertex 1 {m}
  -43.0768125, 0.3175, 0,                 !- X,Y,Z Vertex 2 {m}
  -48.1599875, 0.3175, 0,                 !- X,Y,Z Vertex 3 {m}
  -48.1599875, 2.55905, 0,                !- X,Y,Z Vertex 4 {m}
  -49.2109124999998, 2.55905, 0,          !- X,Y,Z Vertex 5 {m}
  -49.2109124999998, 4.5339, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0002f45e-c4d3-4a82-82de-1af5ff55c52e}, !- Handle
  Surface 731,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2f5321-1040-48a9-a854-794a2c2482eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4277875, -1.60019999999999, 0,        !- X,Y,Z Vertex 1 {m}
  6.4277875, -10.277475, 0,               !- X,Y,Z Vertex 2 {m}
  4.2783125, -10.277475, 0,               !- X,Y,Z Vertex 3 {m}
  4.2783125, -6.92467499999997, 0,        !- X,Y,Z Vertex 4 {m}
  1.3763625, -6.92467499999997, 0,        !- X,Y,Z Vertex 5 {m}
  1.3763625, -4.18147499999997, 0,        !- X,Y,Z Vertex 6 {m}
  -1.8018125, -4.18147499999997, 0,       !- X,Y,Z Vertex 7 {m}
  -1.8018125, -1.6002, 0;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {77f6d447-a624-434f-9d45-53ead9866a1e}, !- Handle
  Surface 732,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c53b802b-3509-4cdd-997c-ba221f2f9ec4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3510875000002, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.3510875000002, -1.60019999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -9.7266124999998, -1.6002, 0,           !- X,Y,Z Vertex 3 {m}
  -9.7266124999998, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b341d7d3-57be-4734-a317-5b827babe430}, !- Handle
  Surface 733,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b835a38f-8c22-4324-a5c0-40b19679ef80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, -5.77529135625809e-14, 3.06705, !- X,Y,Z Vertex 1 {m}
  8.14705, 1.79069999999998, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -34.7392625, 1.79069999999998, 3.06705, !- X,Y,Z Vertex 3 {m}
  -34.7392625000002, 6.93034962750971e-14, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f48accf-42fc-47af-83b4-4eb80442a0c8}, !- Handle
  Surface 734,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, -2.632075, 3.06705,            !- X,Y,Z Vertex 1 {m}
  8.14705, -5.77529135625809e-14, 3.06705, !- X,Y,Z Vertex 2 {m}
  7.88828749999979, 0, 3.06705,           !- X,Y,Z Vertex 3 {m}
  7.88828749999979, -2.632075, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d5a51b-a131-430d-9960-97b09bb0b086}, !- Handle
  Surface 735,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7477c43-8a38-4287-b905-56ec02781e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.88828749999979, -2.632075, 3.06705,   !- X,Y,Z Vertex 1 {m}
  7.88828749999979, 0, 3.06705,           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 3 {m}
  0, -2.032, 3.06705,                     !- X,Y,Z Vertex 4 {m}
  2.15423749999979, -2.032, 3.06705,      !- X,Y,Z Vertex 5 {m}
  2.15423749999979, -2.632075, 3.06705;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9dcdff44-d044-44e0-929e-90525909ad34}, !- Handle
  Surface 736,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6944874999998, -1.03955244412646e-13, 0, !- X,Y,Z Vertex 1 {m}
  6.6944874999998, -1.4128750000001, 0,   !- X,Y,Z Vertex 2 {m}
  8.14705, -1.4128750000001, 0,           !- X,Y,Z Vertex 3 {m}
  8.14705, -2.632075, 0,                  !- X,Y,Z Vertex 4 {m}
  0, -2.632075, 0,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f78f4366-369d-4d19-9ec4-cde8eb087e48}, !- Handle
  Surface 737,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af094a9f-6af7-4e7b-b91e-48b6f66d7297}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.7392625000002, 6.93034962750971e-14, 3.06705, !- X,Y,Z Vertex 1 {m}
  -34.7392625, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 2 {m}
  -43.2736625, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 3 {m}
  -43.2736625, 1.79069999999998, 3.06705, !- X,Y,Z Vertex 4 {m}
  -46.4899374999998, 1.79069999999998, 3.06705, !- X,Y,Z Vertex 5 {m}
  -46.4899374999998, 3.61949999999998, 3.06705, !- X,Y,Z Vertex 6 {m}
  -50.1094374999998, 3.61949999999998, 3.06705, !- X,Y,Z Vertex 7 {m}
  -50.1094374999998, 0, 3.06705;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9f21ec37-0f22-4080-9964-adf9000141eb}, !- Handle
  Surface 738,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00fe53c1-7090-4441-a1e7-bc30e00c623c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3753430e-d3d2-4b60-891d-905eab8faa78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6925249999999, 12.192, 0,            !- X,Y,Z Vertex 1 {m}
  -3.6925249999999, -12.192, 0,           !- X,Y,Z Vertex 2 {m}
  -7.312025, -12.192, 0,                  !- X,Y,Z Vertex 3 {m}
  -7.312025, 12.192, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7be48f-5a5d-448b-b44e-bf5363201dc0}, !- Handle
  Surface 739,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.21627499999996, 35.8013000000001, 0, !- X,Y,Z Vertex 1 {m}
  -3.21627499999996, 34.6964, 0,          !- X,Y,Z Vertex 2 {m}
  -3.83539999999996, 34.6964, 0,          !- X,Y,Z Vertex 3 {m}
  -3.8354, 35.8013000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01b6435-e627-459d-ba9a-fde0ee722dc0}, !- Handle
  Surface 740,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {071dd356-737a-4835-9be6-bc1de4aaf6eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3429, -8.10577499999997, 0,          !- X,Y,Z Vertex 1 {m}
  2.56540000000004, -8.105775, 0,         !- X,Y,Z Vertex 2 {m}
  2.5654, -14.811375, 0,                  !- X,Y,Z Vertex 3 {m}
  -0.3429, -14.811375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83d1296-3f78-4064-8e44-a34ea7163ab5}, !- Handle
  Surface 741,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac753e6-a16d-4adf-a93d-fa389b7e98c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2832, -1.97485, 0,                    !- X,Y,Z Vertex 1 {m}
  5.2832, -15.420975, 0,                  !- X,Y,Z Vertex 2 {m}
  2.5654, -15.420975, 0,                  !- X,Y,Z Vertex 3 {m}
  2.56540000000004, -4.2164, 0,           !- X,Y,Z Vertex 4 {m}
  3.61949999999992, -4.2164, 0,           !- X,Y,Z Vertex 5 {m}
  3.61949999999992, -1.97485, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b550331f-8946-48ae-8ef3-d97a064f2906}, !- Handle
  Surface 742,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2832, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.2832, -1.97485, 0,                    !- X,Y,Z Vertex 2 {m}
  3.61949999999992, -1.97485, 0,          !- X,Y,Z Vertex 3 {m}
  3.6195000000001, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee9e596-c2f6-4d2d-95d6-b12f89f2ada5}, !- Handle
  Surface 743,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 32.1691, 0,                     !- X,Y,Z Vertex 1 {m}
  5.1816, 31.8389000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.6195000000001, 31.8389000000001, 0,   !- X,Y,Z Vertex 3 {m}
  3.61949999999986, 32.1691, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73614ff8-af8c-414c-9641-bada803d310e}, !- Handle
  Surface 744,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f425a2a-dafc-42ff-99ce-b7f583f032c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61949999999986, 32.1691, 0,           !- X,Y,Z Vertex 1 {m}
  3.6195000000001, 31.8389000000001, 0,   !- X,Y,Z Vertex 2 {m}
  3.3528, 31.8389000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.3528, 28.4861000000001, 0,            !- X,Y,Z Vertex 4 {m}
  0, 28.4861000000001, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  3.6195000000001, 0, 0,                  !- X,Y,Z Vertex 7 {m}
  3.61949999999992, -4.2164, 0,           !- X,Y,Z Vertex 8 {m}
  -1.83832499999996, -4.2164, 0,          !- X,Y,Z Vertex 9 {m}
  -1.83832499999996, 32.1691, 0;          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {34dc6cbb-c45a-490a-8c27-8b28196c6054}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc3d9bc-ef85-4878-a21c-a039ed31a4c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4323cd2c-4383-4c71-b984-c8ed4b8ba18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.838325, 0.428625000000012, 0,        !- X,Y,Z Vertex 1 {m}
  -1.83832499999996, -4.2164, 0,          !- X,Y,Z Vertex 2 {m}
  2.56540000000004, -4.2164, 0,           !- X,Y,Z Vertex 3 {m}
  2.56540000000004, -8.105775, 0,         !- X,Y,Z Vertex 4 {m}
  -0.9525, -8.10577499999997, 0,          !- X,Y,Z Vertex 5 {m}
  -0.9525, -4.5339, 0,                    !- X,Y,Z Vertex 6 {m}
  -3.8354, -4.5339, 0,                    !- X,Y,Z Vertex 7 {m}
  -3.8354, 0.428625000000012, 0;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {76269c6b-189c-46bb-92a1-a82682799202}, !- Handle
  Surface 746,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  2.02135197469033e-14, -8.5344, 0,       !- X,Y,Z Vertex 2 {m}
  3.4925, -8.53439999999998, 0,           !- X,Y,Z Vertex 3 {m}
  3.4925, -15.8496, 0,                    !- X,Y,Z Vertex 4 {m}
  -5.0419, -15.8496, 0,                   !- X,Y,Z Vertex 5 {m}
  -5.0419, -8.53439999999998, 0,          !- X,Y,Z Vertex 6 {m}
  -7.1755, -8.53439999999998, 0,          !- X,Y,Z Vertex 7 {m}
  -7.1755, 0, 0,                          !- X,Y,Z Vertex 8 {m}
  -5.0419, 0, 0,                          !- X,Y,Z Vertex 9 {m}
  -5.0419, 24.384, 0,                     !- X,Y,Z Vertex 10 {m}
  -7.1755, 24.384, 0,                     !- X,Y,Z Vertex 11 {m}
  -7.1755, 32.9184000000001, 0;           !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {3605e8b2-10b3-4a99-abc9-08f01e8c2d10}, !- Handle
  Surface 747,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cf1502-5922-41e4-8f97-6415a9aa9897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40143d0e-e8d6-4920-a54b-239d3734e85f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.997075, 24.384, 0,                    !- X,Y,Z Vertex 1 {m}
  1.997075, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 24.384, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b099b0-eacc-42b8-a73b-e3bd49650d54}, !- Handle
  Surface 748,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b44af460-35fc-4bc9-84e5-0107640b571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3c93d83-1237-4f00-ba23-b9c5ba4936a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5343999999997, 1.97167500000001, 3.06705, !- X,Y,Z Vertex 1 {m}
  8.5343999999997, 6.70559999999999, 3.06705, !- X,Y,Z Vertex 2 {m}
  0, 6.70559999999999, 3.06705,           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 4 {m}
  -38.8747, 7.3152, 3.06705,              !- X,Y,Z Vertex 5 {m}
  -38.8747, 2.58127500000001, 3.06705,    !- X,Y,Z Vertex 6 {m}
  -3.11865733237937e-13, 2.58127500000001, 3.06705, !- X,Y,Z Vertex 7 {m}
  -3.11865733237937e-13, 1.97167500000001, 3.06705; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {46005e95-398d-40b0-9072-82c88a20c64f}, !- Handle
  Surface 749,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51290fc8-137a-4b1f-ad11-73a14c689a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.6612999999998, 0, 3.06705,           !- X,Y,Z Vertex 1 {m}
  58.6612999999998, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 2 {m}
  58.3564999999998, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 3 {m}
  58.3564999999998, 0, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec99627b-0e98-43df-b1ff-148dea3a6482}, !- Handle
  Surface 750,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be61e224-ae75-4ea9-b7aa-ac66285e90a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.28369999999981, 10.277475, 3.06705,   !- X,Y,Z Vertex 1 {m}
  9.28369999999981, 10.594975, 3.06705,   !- X,Y,Z Vertex 2 {m}
  8.8518999999999, 10.594975, 3.06705,    !- X,Y,Z Vertex 3 {m}
  8.8518999999998, 10.277475, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f6d658-6b4a-4e43-abd4-5c3adf7b7e51}, !- Handle
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ae36a97-9b1d-4a4a-90cf-8a69a29c4a2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.28369999999981, 8.6995, 0,            !- X,Y,Z Vertex 1 {m}
  9.28369999999981, 8.67727499999997, 0,  !- X,Y,Z Vertex 2 {m}
  58.6612999999998, 8.67727499999997, 0,  !- X,Y,Z Vertex 3 {m}
  58.6612999999998, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  56.2070249999998, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  56.2070249999998, 3.3528, 0,            !- X,Y,Z Vertex 6 {m}
  53.1748999999998, 3.3528, 0,            !- X,Y,Z Vertex 7 {m}
  53.1748999999998, 6.09599999999999, 0,  !- X,Y,Z Vertex 8 {m}
  41.5924999999998, 6.09599999999999, 0,  !- X,Y,Z Vertex 9 {m}
  41.5924999999998, 6.7056, 0,            !- X,Y,Z Vertex 10 {m}
  2.71779999999982, 6.7056, 0,            !- X,Y,Z Vertex 11 {m}
  2.71779999999982, -0.6096, 0,           !- X,Y,Z Vertex 12 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 13 {m}
  0, 8.6995, 0;                           !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {ff2f5321-1040-48a9-a854-794a2c2482eb}, !- Handle
  Surface 752,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0002f45e-c4d3-4a82-82de-1af5ff55c52e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.3564999999998, 0, 3.06705,           !- X,Y,Z Vertex 1 {m}
  58.3564999999998, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 2 {m}
  50.1268999999997, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 3 {m}
  50.1268999999997, 6.09599999999999, 3.06705, !- X,Y,Z Vertex 4 {m}
  53.3050749999998, 6.09600000000003, 3.06705, !- X,Y,Z Vertex 5 {m}
  53.3050749999998, 3.3528, 3.06705,      !- X,Y,Z Vertex 6 {m}
  56.2070249999998, 3.3528, 3.06705,      !- X,Y,Z Vertex 7 {m}
  56.2070249999998, 0, 3.06705;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {eaa372c4-c39e-49bc-86b3-d184a93c27a8}, !- Handle
  Surface 753,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1190fc54-1cc9-478a-9c81-d94f9fba40a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1268999999997, 6.09599999999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  50.1268999999997, 8.67727499999997, 3.06705, !- X,Y,Z Vertex 2 {m}
  2.7178, 8.677275, 3.06705,              !- X,Y,Z Vertex 3 {m}
  2.71779999999982, 6.7056, 3.06705,      !- X,Y,Z Vertex 4 {m}
  41.5924999999998, 6.7056, 3.06705,      !- X,Y,Z Vertex 5 {m}
  41.5924999999998, 6.09599999999999, 3.06705; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dac753e6-a16d-4adf-a93d-fa389b7e98c7}, !- Handle
  Surface 754,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83d1296-3f78-4064-8e44-a34ea7163ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.71779999999982, -0.6096, 3.06705,     !- X,Y,Z Vertex 1 {m}
  2.7177999999999, 12.836525, 3.06705,    !- X,Y,Z Vertex 2 {m}
  1.05409999999982, 12.836525, 3.06705,   !- X,Y,Z Vertex 3 {m}
  1.05409999999982, 10.594975, 3.06705,   !- X,Y,Z Vertex 4 {m}
  0, 10.594975, 3.06705,                  !- X,Y,Z Vertex 5 {m}
  0, -0.6096, 3.06705;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2bc0a361-61fb-41ff-825b-a6a9ba31d649}, !- Handle
  Surface 755,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f092742-39ce-48d6-a48c-7eb839f168e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3050749999998, 3.3528, 3.06705,      !- X,Y,Z Vertex 1 {m}
  53.3050749999998, 6.09600000000003, 3.06705, !- X,Y,Z Vertex 2 {m}
  53.1748999999998, 6.09599999999999, 3.06705, !- X,Y,Z Vertex 3 {m}
  53.1748999999998, 3.3528, 3.06705;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {071dd356-737a-4835-9be6-bc1de4aaf6eb}, !- Handle
  Surface 756,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c01b6435-e627-459d-ba9a-fde0ee722dc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4427, 0.6096, 3.06705,               !- X,Y,Z Vertex 1 {m}
  11.4427, 7.3152, 3.06705,               !- X,Y,Z Vertex 2 {m}
  8.5344, 7.3152, 3.06705,                !- X,Y,Z Vertex 3 {m}
  8.5344, 0.6096, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4b38d16-ebc2-41f4-ad7e-232897243ea7}, !- Handle
  Sub Surface 118,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c3d087ea-0828-43bb-b549-dd9882c72473}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 15.8496, 3.06705, !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 40.2336, 3.06705, !- X,Y,Z Vertex 2 {m}
  -2.1336, 40.2336, 3.06705,              !- X,Y,Z Vertex 3 {m}
  -2.1336, 15.8496, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea2f67f-1419-4502-866d-becf5763a36e}, !- Handle
  Surface 757,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999999, 48.768, 0,            !- X,Y,Z Vertex 1 {m}
  3.65759999999999, 47.882175, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1336, 47.882175, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.1336, 48.768, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93c3655-313d-4e6f-b375-e94833c4a8a8}, !- Handle
  Surface 758,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.70167500000002, 26.622375, 0,        !- X,Y,Z Vertex 1 {m}
  -0.70167500000002, 25.098375, 0,        !- X,Y,Z Vertex 2 {m}
  0.91439999999998, 25.098375, 0,         !- X,Y,Z Vertex 3 {m}
  0.91439999999998, 23.574375, 0,         !- X,Y,Z Vertex 4 {m}
  5.0419, 23.574375, 0,                   !- X,Y,Z Vertex 5 {m}
  5.0419, 9.30909999999999, 0,            !- X,Y,Z Vertex 6 {m}
  4.24179999999998, 9.30909999999999, 0,  !- X,Y,Z Vertex 7 {m}
  4.24179999999998, 16.259175, 0,         !- X,Y,Z Vertex 8 {m}
  -2.1336, 16.259175, 0,                  !- X,Y,Z Vertex 9 {m}
  -2.1336, 26.622375, 0;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {8617746d-2b5d-4703-853b-8d0045fa4d2a}, !- Handle
  Surface 759,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0ff712f-dc3e-4de2-8d51-7619b72a0f5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0419, 47.882175, 0,                   !- X,Y,Z Vertex 1 {m}
  5.0419, 23.574375, 0,                   !- X,Y,Z Vertex 2 {m}
  0.91439999999998, 23.574375, 0,         !- X,Y,Z Vertex 3 {m}
  0.91439999999998, 25.098375, 0,         !- X,Y,Z Vertex 4 {m}
  -0.70167500000002, 25.098375, 0,        !- X,Y,Z Vertex 5 {m}
  -0.70167500000002, 26.622375, 0,        !- X,Y,Z Vertex 6 {m}
  -2.1336, 26.622375, 0,                  !- X,Y,Z Vertex 7 {m}
  -2.1336, 47.882175, 0;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {395482b8-c7bb-4c1a-b858-9f68104e1d5f}, !- Handle
  Surface 760,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6966aaed-370a-4ef4-81b4-518598786ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24179999999998, 16.259175, 0,         !- X,Y,Z Vertex 1 {m}
  4.24179999999998, 9.30909999999999, 0,  !- X,Y,Z Vertex 2 {m}
  5.0419, 9.30909999999999, 0,            !- X,Y,Z Vertex 3 {m}
  5.0419, 7.3152, 0,                      !- X,Y,Z Vertex 4 {m}
  -2.1336, 7.3152, 0,                     !- X,Y,Z Vertex 5 {m}
  -2.1336, 16.259175, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {785f135b-209d-40c8-b994-f2e21cfdc173}, !- Handle
  Surface 761,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {907b408f-b1ed-4360-ad57-480af0db6398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49200297-ec6a-40b9-8b90-113cea1faf25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0419, 48.768, 0,                      !- X,Y,Z Vertex 1 {m}
  5.0419, 47.882175, 0,                   !- X,Y,Z Vertex 2 {m}
  3.65759999999999, 47.882175, 0,         !- X,Y,Z Vertex 3 {m}
  3.65759999999999, 48.768, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa5cb83-4e4a-4aec-9973-6ebe24a36d4b}, !- Handle
  Surface 762,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb984015-abfe-45b3-9366-2c5d7223b5c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.504825, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  2.07910488825291e-13, 0.609600000000011, 3.06705, !- X,Y,Z Vertex 2 {m}
  -38.8746999999999, 0.609600000000011, 3.06705, !- X,Y,Z Vertex 3 {m}
  -38.8746999999999, 0.504825, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f04182-c3d1-4903-9cb9-f163db04956d}, !- Handle
  Surface 763,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db4c25ee-1cf3-4d2a-a9b6-1a80470aaa8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f11181-1449-4172-aa71-72c76819e5be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9083, -0.504825, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -2.90829999999998, 0.104775000000011, 3.06705, !- X,Y,Z Vertex 2 {m}
  0, 0.104775000000011, 3.06705,          !- X,Y,Z Vertex 3 {m}
  0, 6.810375, 3.06705,                   !- X,Y,Z Vertex 4 {m}
  -11.4427, 6.810375, 3.06705,            !- X,Y,Z Vertex 5 {m}
  -11.4427, -0.504825, 3.06705;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {53c94004-ba1f-43f4-9cce-2b6d3caaded7}, !- Handle
  Surface 764,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc433d63-ec68-4b1f-ac0a-8752c1aaf19c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6028999999999, -0.0222250000000289, 3.06705, !- X,Y,Z Vertex 1 {m}
  48.6029000000001, 0, 3.06705,           !- X,Y,Z Vertex 2 {m}
  15.6845000000001, 0, 3.06705,           !- X,Y,Z Vertex 3 {m}
  15.6844999999999, -0.0222250000000289, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ae36a97-9b1d-4a4a-90cf-8a69a29c4a2c}, !- Handle
  Surface 765,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0f6d658-6b4a-4e43-abd4-5c3adf7b7e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1186, -9.30909999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  9.1186, -1.99389999999999, 3.06705,     !- X,Y,Z Vertex 2 {m}
  47.9932999999999, -1.99389999999999, 3.06705, !- X,Y,Z Vertex 3 {m}
  47.9932999999999, -2.60349999999999, 3.06705, !- X,Y,Z Vertex 4 {m}
  59.5756999999999, -2.60349999999999, 3.06705, !- X,Y,Z Vertex 5 {m}
  59.5756999999999, -5.3467, 3.06705,     !- X,Y,Z Vertex 6 {m}
  62.6078249999999, -5.3467, 3.06705,     !- X,Y,Z Vertex 7 {m}
  62.6078249999999, -8.6995, 3.06705,     !- X,Y,Z Vertex 8 {m}
  65.0620999999999, -8.69949999999997, 3.06705, !- X,Y,Z Vertex 9 {m}
  65.0620999999999, -0.0222249999999884, 3.06705, !- X,Y,Z Vertex 10 {m}
  15.6844999999999, -0.0222250000000289, 3.06705, !- X,Y,Z Vertex 11 {m}
  15.6845000000001, 0, 3.06705,           !- X,Y,Z Vertex 12 {m}
  6.4008000000001, 0, 3.06705,            !- X,Y,Z Vertex 13 {m}
  6.4008, -9.30909999999999, 3.06705;     !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {6966aaed-370a-4ef4-81b4-518598786ebe}, !- Handle
  Surface 766,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {395482b8-c7bb-4c1a-b858-9f68104e1d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.89832166547421e-14, -1.99389999999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 2 {m}
  -0.8001, 0, 3.06705,                    !- X,Y,Z Vertex 3 {m}
  -0.8001, 6.950075, 3.06705,             !- X,Y,Z Vertex 4 {m}
  -7.1755, 6.950075, 3.06705,             !- X,Y,Z Vertex 5 {m}
  -7.1755, -1.99389999999999, 3.06705;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {57927b76-a709-4c85-a979-2b4534c38401}, !- Handle
  Surface 767,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4f232b-6582-4bfa-9913-352d4ce2d059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.0620999999999, -8.80427499999999, 3.06705, !- X,Y,Z Vertex 1 {m}
  65.0620999999999, -8.69949999999997, 3.06705, !- X,Y,Z Vertex 2 {m}
  64.4525000000001, -8.69949999999997, 3.06705, !- X,Y,Z Vertex 3 {m}
  64.4524999999999, -8.80427499999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6058c8c-2638-4e78-82cb-8a2244568e61}, !- Handle
  Surface 768,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.6806000000001, -0.0222249999999884, 3.06705, !- X,Y,Z Vertex 1 {m}
  60.6806000000001, 0, 3.06705,           !- X,Y,Z Vertex 2 {m}
  48.6029000000001, 0, 3.06705,           !- X,Y,Z Vertex 3 {m}
  48.6028999999999, -0.0222250000000289, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68948cf1-25fa-4f72-812e-d5253fbeab86}, !- Handle
  Surface 769,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e88ec2d6-964a-470a-8457-c130da2705e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e13b0b-bc67-4d1f-a112-cade86ec217d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -1.99389999999999, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.4008000000001, 0, 3.06705,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 3 {m}
  3.89832166547421e-14, -1.99389999999999, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d774a5ad-46ec-41da-9b42-3decb476eb8c}, !- Handle
  Surface 770,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.8292999999997, -14.201775, 0,        !- X,Y,Z Vertex 1 {m}
  -5.8292999999997, -17.6784, 0,          !- X,Y,Z Vertex 2 {m}
  -6.1341, -17.6784, 0,                   !- X,Y,Z Vertex 3 {m}
  -6.1341, -14.201775, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b069d25c-d1a6-4a0d-bb25-a25987c658f4}, !- Handle
  Surface 771,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b44ff7f7-5cfd-4a84-a08d-b5bd7694da6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a36f2ac9-0875-483f-8009-c4281b572cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7907, 3.65759999999998, 0,            !- X,Y,Z Vertex 1 {m}
  1.7907, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -4.87680000000001, 0,                !- X,Y,Z Vertex 4 {m}
  1.7907, -4.87680000000001, 0,           !- X,Y,Z Vertex 5 {m}
  1.7907, -8.53439999999998, 0,           !- X,Y,Z Vertex 6 {m}
  0, -8.53439999999998, 0,                !- X,Y,Z Vertex 7 {m}
  0, -13.4112, 0,                         !- X,Y,Z Vertex 8 {m}
  1.7907, -13.4112, 0,                    !- X,Y,Z Vertex 9 {m}
  1.7907, -17.0688, 0,                    !- X,Y,Z Vertex 10 {m}
  0, -17.0688, 0,                         !- X,Y,Z Vertex 11 {m}
  0, -17.6784, 0,                         !- X,Y,Z Vertex 12 {m}
  -5.8292999999997, -17.6784, 0,          !- X,Y,Z Vertex 13 {m}
  -5.8292999999997, -14.201775, 0,        !- X,Y,Z Vertex 14 {m}
  -5.2196999999997, -14.201775, 0,        !- X,Y,Z Vertex 15 {m}
  -5.2196999999997, 2.90829999999999, 0,  !- X,Y,Z Vertex 16 {m}
  -0.3428999999997, 2.9083, 0,            !- X,Y,Z Vertex 17 {m}
  -0.3428999999997, 3.65759999999998, 0;  !- X,Y,Z Vertex 18 {m}

OS:Surface,
  {37dfb91d-2865-449b-a89a-590d07624b33}, !- Handle
  Surface 772,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.1159125000001, 7.9248, 0,           !- X,Y,Z Vertex 1 {m}
  -51.1159125000001, 6.5278, 0,           !- X,Y,Z Vertex 2 {m}
  -51.4207125, 6.5278, 0,                 !- X,Y,Z Vertex 3 {m}
  -51.4207125, 7.9248, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ffea21c-3a69-48e1-8ca9-e15ff3ae181d}, !- Handle
  Surface 773,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00bea617-34a5-4f20-89c7-c5d92d204d56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.5815125000001, 0.6096, 0,           !- X,Y,Z Vertex 1 {m}
  -42.5815125000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -42.8863125, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -42.8863125, 0.6096, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb166812-2c08-4fff-a492-249195e32f94}, !- Handle
  Surface 774,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1384875, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  3.1384875, 7.3152, 3.06705,             !- X,Y,Z Vertex 2 {m}
  -42.8863125, 7.3152, 3.06705,           !- X,Y,Z Vertex 3 {m}
  -42.8863125000002, 5.52450000000017, 3.06705, !- X,Y,Z Vertex 4 {m}
  2.2240874999998, 5.52450000000003, 3.06705, !- X,Y,Z Vertex 5 {m}
  2.2240874999998, 0, 3.06705;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2e782dd2-ff8e-4c3c-9f8d-e0c853cdaa54}, !- Handle
  Surface 775,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e475150b-fdf0-487e-bef5-551caeb28dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 7.9248, 0,                 !- X,Y,Z Vertex 1 {m}
  -42.8863125, 7.3152, 0,                 !- X,Y,Z Vertex 2 {m}
  3.1384875, 7.3152, 0,                   !- X,Y,Z Vertex 3 {m}
  3.1384875, 0, 0,                        !- X,Y,Z Vertex 4 {m}
  -42.5815125000001, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -42.5815125000001, 0.6096, 0,           !- X,Y,Z Vertex 6 {m}
  -51.1159125000001, 0.6096, 0,           !- X,Y,Z Vertex 7 {m}
  -51.1159125000001, 7.9248, 0;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3966469b-70ea-4ad8-bc21-f24bf4e855f3}, !- Handle
  Surface 776,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -11.5443, 3.06705,              !- X,Y,Z Vertex 1 {m}
  7.3152, -7.88669999999997, 3.06705,     !- X,Y,Z Vertex 2 {m}
  7.0103999999997, -7.88669999999997, 3.06705, !- X,Y,Z Vertex 3 {m}
  7.0103999999997, -11.5443, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5aa6d07-ff99-4360-9917-2aa6d980a406}, !- Handle
  Surface 777,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -3.00989999999997, 3.06705,     !- X,Y,Z Vertex 1 {m}
  7.3152, 0.647700000000006, 3.06705,     !- X,Y,Z Vertex 2 {m}
  7.0103999999997, 0.647700000000006, 3.06705, !- X,Y,Z Vertex 3 {m}
  7.0103999999997, -3.00989999999997, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c10d148-8f4e-4799-a63b-016c35049022}, !- Handle
  Surface 778,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0.647700000000006, 0,           !- X,Y,Z Vertex 1 {m}
  7.3152, -3.00989999999997, 0,           !- X,Y,Z Vertex 2 {m}
  6.7056, -3.00989999999997, 0,           !- X,Y,Z Vertex 3 {m}
  6.7056, 0.647700000000006, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0769b30-db1e-4914-9b3d-780dec093148}, !- Handle
  Surface 779,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2196999999997, -7.8867, 3.06705,      !- X,Y,Z Vertex 1 {m}
  6.7056, -7.88669999999997, 3.06705,     !- X,Y,Z Vertex 2 {m}
  6.7056, -3.00989999999997, 3.06705,     !- X,Y,Z Vertex 3 {m}
  5.2196999999997, -3.00989999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {221ba0ff-cefc-44cd-be8f-6538bf0ab41b}, !- Handle
  Surface 780,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -7.88669999999997, 0,           !- X,Y,Z Vertex 1 {m}
  7.3152, -11.5443, 0,                    !- X,Y,Z Vertex 2 {m}
  6.7056, -11.5443, 0,                    !- X,Y,Z Vertex 3 {m}
  6.7056, -7.88669999999997, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecf61113-5937-40c6-8b75-41bc4b3a4dae}, !- Handle
  Surface 781,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 5.52450000000001, 3.06705,      !- X,Y,Z Vertex 1 {m}
  7.3152, 9.18209999999999, 3.06705,      !- X,Y,Z Vertex 2 {m}
  7.0103999999997, 9.18209999999999, 3.06705, !- X,Y,Z Vertex 3 {m}
  7.0103999999997, 5.52450000000001, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36f2ac9-0875-483f-8009-c4281b572cac}, !- Handle
  Surface 782,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b069d25c-d1a6-4a0d-bb25-a25987c658f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2196999999997, -12.1539, 3.06705,     !- X,Y,Z Vertex 1 {m}
  5.2196999999997, -11.5443, 3.06705,     !- X,Y,Z Vertex 2 {m}
  7.0103999999997, -11.5443, 3.06705,     !- X,Y,Z Vertex 3 {m}
  7.0103999999997, -7.88669999999997, 3.06705, !- X,Y,Z Vertex 4 {m}
  5.2196999999997, -7.8867, 3.06705,      !- X,Y,Z Vertex 5 {m}
  5.2196999999997, -3.00989999999998, 3.06705, !- X,Y,Z Vertex 6 {m}
  7.0103999999997, -3.00989999999997, 3.06705, !- X,Y,Z Vertex 7 {m}
  7.0103999999997, 0.647700000000006, 3.06705, !- X,Y,Z Vertex 8 {m}
  5.2196999999997, 0.647699999999994, 3.06705, !- X,Y,Z Vertex 9 {m}
  5.2196999999997, 5.5245, 3.06705,       !- X,Y,Z Vertex 10 {m}
  7.0103999999997, 5.52450000000001, 3.06705, !- X,Y,Z Vertex 11 {m}
  7.0103999999997, 9.18209999999999, 3.06705, !- X,Y,Z Vertex 12 {m}
  4.8768, 9.18209999999999, 3.06705,      !- X,Y,Z Vertex 13 {m}
  4.8768, 8.43279999999999, 3.06705,      !- X,Y,Z Vertex 14 {m}
  0, 8.43279999999999, 3.06705,           !- X,Y,Z Vertex 15 {m}
  0, -8.67727499999997, 3.06705,          !- X,Y,Z Vertex 16 {m}
  -0.6096, -8.67727499999997, 3.06705,    !- X,Y,Z Vertex 17 {m}
  -0.6096, -12.1539, 3.06705;             !- X,Y,Z Vertex 18 {m}

OS:Surface,
  {91c72e0e-22bb-4808-ada9-c6467854f428}, !- Handle
  Surface 783,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 9.18209999999999, 0,            !- X,Y,Z Vertex 1 {m}
  7.3152, 5.52450000000001, 0,            !- X,Y,Z Vertex 2 {m}
  6.7056, 5.52450000000001, 0,            !- X,Y,Z Vertex 3 {m}
  6.7055999999998, 8.57249999999999, 0,   !- X,Y,Z Vertex 4 {m}
  4.8768, 8.57249999999999, 0,            !- X,Y,Z Vertex 5 {m}
  4.8768, 9.18209999999999, 0;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9f4c4c60-f95e-43e4-b415-35de03808d04}, !- Handle
  Surface 784,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efbb080b-777c-4034-a7d2-3ee24bc05ca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7055999999998, 8.57249999999999, 0,   !- X,Y,Z Vertex 1 {m}
  6.7056, -14.5923, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -14.5923, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -12.1539, 0,                         !- X,Y,Z Vertex 4 {m}
  -0.6096, -12.1539, 0,                   !- X,Y,Z Vertex 5 {m}
  -0.6096, -8.78204999999999, 0,          !- X,Y,Z Vertex 6 {m}
  -1.96359906112775e-13, -8.78204999999999, 0, !- X,Y,Z Vertex 7 {m}
  0, 8.43279999999999, 0,                 !- X,Y,Z Vertex 8 {m}
  4.8768, 8.43279999999999, 0,            !- X,Y,Z Vertex 9 {m}
  4.8768, 8.57249999999999, 0;            !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {063717ee-cdc4-4b53-9bf1-63bf3e0238aa}, !- Handle
  Surface 785,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d8e783-80e2-4328-a685-c76a352e92c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -14.5923, 3.06705,              !- X,Y,Z Vertex 1 {m}
  6.7056, -11.5443, 3.06705,              !- X,Y,Z Vertex 2 {m}
  5.2196999999997, -11.5443, 3.06705,     !- X,Y,Z Vertex 3 {m}
  5.2196999999997, -12.1539, 3.06705,     !- X,Y,Z Vertex 4 {m}
  0, -12.1539, 3.06705,                   !- X,Y,Z Vertex 5 {m}
  0, -14.5923, 3.06705;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6cf718b5-08e0-4c49-8add-95c42f35a3d5}, !- Handle
  Surface 786,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b81ac2c-9767-4f2c-97c6-c95c653d8e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.62755, 9.71549999999995, 0,         !- X,Y,Z Vertex 1 {m}
  -42.62755, 7.31520000000007, 0,         !- X,Y,Z Vertex 2 {m}
  2.48285, 7.31519999999993, 0,           !- X,Y,Z Vertex 3 {m}
  2.48285, 1.7906999999999, 0,            !- X,Y,Z Vertex 4 {m}
  -42.62755, 1.79069999999998, 0,         !- X,Y,Z Vertex 5 {m}
  -42.62755, 2.40029999999998, 0,         !- X,Y,Z Vertex 6 {m}
  -51.1619499999998, 2.40029999999998, 0, !- X,Y,Z Vertex 7 {m}
  -51.1619499999998, 9.71549999999995, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {7e938c10-2ca2-401d-982c-8ffe51f6734d}, !- Handle
  Surface 787,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48285, 1.7906999999999, 0,            !- X,Y,Z Vertex 1 {m}
  2.48285, -6.93034962750971e-14, 0,      !- X,Y,Z Vertex 2 {m}
  0.2587625, -1.28237228752728e-30, 0,    !- X,Y,Z Vertex 3 {m}
  0.258762500000196, 1.7906999999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e475150b-fdf0-487e-bef5-551caeb28dad}, !- Handle
  Surface 788,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e782dd2-ff8e-4c3c-9f8d-e0c853cdaa54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.304799999999804, 0, 3.06705,         !- X,Y,Z Vertex 1 {m}
  -0.304799999999804, 7.3152, 3.06705,    !- X,Y,Z Vertex 2 {m}
  -46.3295999999998, 7.3152, 3.06705,     !- X,Y,Z Vertex 3 {m}
  -46.3295999999998, 7.9248, 3.06705,     !- X,Y,Z Vertex 4 {m}
  -54.5591999999999, 7.9248, 3.06705,     !- X,Y,Z Vertex 5 {m}
  -54.5591999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 6 {m}
  -46.0247999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 7 {m}
  -46.0247999999999, 0, 3.06705;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0368f24a-67ee-40c0-be97-77d9e272f5c6}, !- Handle
  Surface 789,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 2 {m}
  -0.304799999999804, 7.3152, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -0.304799999999804, 0, 3.06705;         !- X,Y,Z Vertex 4 {m}

