  217.515;                                ! Rendering Blue Value

OS:Material,
  {9c59c39b-2948-43c6-bbd1-57f19c374f4d}, !- Handle
  Wood Frame NonRes Wall Insulation-1.76, !- Name
  MediumRough,                            !- Roughness
  0.070618742454929703,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {45245e46-6f51-4488-9afb-d8c8b48d279f}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {18541494-69e8-4438-bd8a-d3597dacb6d7}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.57, !- Name
  MediumRough,                            !- Roughness
  0.065686482884544303,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a6a6cd80-e6d1-4967-bfbe-1a0d250eb96c}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {05e9f228-9c90-49fc-9496-ba598b698617}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  97.7771999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {2f9d8067-257e-4935-8a6b-0d86722ba955}, !- Handle
  Wood Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.089562204168518303,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {9029e055-0eb2-4d95-a6dd-ebc727cdc426}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6 Color, ! Name
  114.1635,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {b46578a2-1768-43dc-bd06-da84394df85f}, ! Handle
  Fixed Window 3.24/0.39/0.31,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:Rendering:Color,
  {b96b4963-6b80-4d2a-93a4-9d0bec9e8f95}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Material,
  {90e79c0f-30e9-496c-bfc5-83d8bcd7f748}, !- Handle
  Wall Insulation [36] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.056599999999999998,                   !- Thickness {m}
  0.043200000000000002,                   !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Rendering:Color,
  {288da283-747b-4dbd-96a5-002483372533}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Material,
  {78d33e40-42c4-4710-b9d5-5f26c0a29ad8}, !- Handle
  AtticFloor NonRes Insulation-2.75,      !- Name
  MediumRough,                            !- Roughness
  0.115152739961254,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {894c70e9-d9e9-476b-a425-c79a87111291}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4 Color, ! Name
  56.865,                                 ! Rendering Red Value
  151.5414,                               ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Material,
  {1f8decd5-69ea-44e2-92bf-bf1f9f5d7eeb}, !- Handle
  Wall Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.044999999999999998,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {24a82b7d-b35c-424e-a6c9-3b07702deb07}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  173.604;                                ! Rendering Blue Value

OS:Material,
  {79631271-7598-4e38-9178-f7db01acde09}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.082234125809258193,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {b6cbf089-7f19-4fd8-8073-ac6a253390d6}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Material,
  {75cefbb8-2e3a-45ba-905f-35ff30595ddc}, !- Handle
  Metal Semi-Cond Roof Insulation-3.97,   !- Name
  MediumRough,                            !- Roughness
  0.185040439601726,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {6d638ba7-c893-48cd-8232-128079db19aa}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6 Color, ! Name
  35.6592,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {6c4119c2-1864-49ac-933f-6cab74f42c37}, !- Handle
  Mass NonRes Wall Insulation-1.22,       !- Name
  MediumRough,                            !- Roughness
  0.0389043473584363,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {fdc53919-e0a0-42cc-af3c-bbc8f3293bec}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {b6145a1c-9f9a-411d-befd-a77777f0cd7a}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.72, !- Name
  MediumRough,                            !- Roughness
  0.073190656123743703,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {30f059cf-1769-45a4-9a33-0beb87532464}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7 Color, ! Name
  38.8569,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {f9dbbdea-6785-42eb-bfc8-62bc8488c0a7}, !- Handle
  Mass NonRes Wall Insulation-1.30,       !- Name
  MediumRough,                            !- Roughness
  0.042842896700511002,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {c9122c7e-addd-4a46-8491-24d5fbc81bad}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  39.729,                                 ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Material,
  {e5b1a314-b4da-4a1d-8697-6c83b7334296}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.087260980947242495,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {56de44e2-6e7e-45d4-a470-87873479b600}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {da81883b-8e4e-48cc-b4e3-0a717ce228d1}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.16, !- Name
  MediumRough,                            !- Roughness
  0.045771561595899901,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {adc74abc-0eba-4407-8550-18faf99fd4bb}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  82.3547999999998,                       ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Material,
  {5aa64f18-041a-4963-925d-086afa7be597}, !- Handle
  Wall Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.14050000000000001,                    !- Thickness {m}
  0.044999999999999998,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {2a6917ab-5b09-4768-9c74-86b5409c167d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Material,
  {536aa551-f23d-4b6d-ae31-130db29b463b}, !- Handle
  AtticFloor NonRes Insulation-3.59,      !- Name
  MediumRough,                            !- Roughness
  0.15910571636139501,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {06bf7cf9-b5d5-4772-b29e-0ef3eff10fba}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {c7da3e14-7ff0-4b88-b111-7542370da817}, !- Handle
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.034707716435541901,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {66927bb4-2007-456b-b3b9-683603c36b0e}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  128.622,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Material,
  {80500539-7e15-40b4-9089-4d2001e113c5}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.15353249971549501,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {28a6cd55-4c4a-41da-acbd-f0cb52747147}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {e9dd8c2c-ec6b-4af7-91fe-0396ea37f3c2}, !- Handle
  Wood Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.050703821166285301,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {bba68daf-1c21-431f-91d3-b07a7bc3cddc}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {2a1c3ed3-724f-4bda-b2c1-a125ff2b2d7b}, !- Handle
  Mass NonRes Wall Insulation-0.61,       !- Name
  MediumRough,                            !- Roughness
  0.00914641899609407,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {740a9d7c-4532-4419-bead-c653609b89a5}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {1513cf69-6a36-48eb-b13a-cd3596062966}, !- Handle
  Mass NonRes Wall Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.065686482884544303,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {3337e9a9-7e27-4796-946d-7e910ce4de32}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {d25187e0-1422-46e3-b8ff-0268d9adbb21}, !- Handle
  Mass NonRes Wall Insulation-0.78,       !- Name
  MediumRough,                            !- Roughness
  0.017743153856326299,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {54d2ea9e-63b7-4cc4-a6de-5c19699598b8}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Material,
  {f363d209-f36c-4a52-9b3d-d7d9cfcb498a}, !- Handle
  Metal Semi-Cond Roof Insulation-2.44,   !- Name
  MediumRough,                            !- Roughness
  0.110450208299624,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {64ccd6f3-1543-471c-a556-9b20ac83fc51}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2 Color, ! Name
  21.8025,                                ! Rendering Red Value
  49.5159,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {2b44093e-66c1-4903-bf6f-23be3623b324}, !- Handle
  Mass NonRes Wall Insulation-0.77,       !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {b6b9b14a-0fc3-4bf0-8a43-f1536e2d72c3}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Material,
  {d2529d90-e33a-4a14-a444-86c2d0ba7a3f}, !- Handle
  Metal Semi-Cond Roof Insulation-2.99,   !- Name
  MediumRough,                            !- Roughness
  0.13685966920499901,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {8d6b68a2-571b-4664-8e9d-4a7ef780ce0d}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8 Color, ! Name
  52.2239999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Material,
  {9fb5ae5d-c9df-43a5-8c9f-e36cbb097193}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.055758395280470899,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {3e93450f-1746-4a5d-af51-da864aac6922}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Material,
  {bd804d7f-800d-4e49-bd54-3ec0bf88b11d}, !- Handle
  AtticFloor NonRes Insulation-3.67,      !- Name
  MediumRough,                            !- Roughness
  0.160099610925208,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {d811bd7c-d070-43d1-a754-2993545e8769}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1 Color, ! Name
  78.285,                                 ! Rendering Red Value
  150.6846,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5736da8f-0798-4baa-ae62-2e502a83ce67}, ! Handle
  000 ExtSlab 4in ClimateZone 1-8 Color,  ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {135acf22-0ba3-448b-a9dd-7edfaff61b89}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Material,
  {197fd56c-cb89-476a-b143-b4354025a79e}, !- Handle
  AtticFloor NonRes Insulation-1.76,      !- Name
  MediumRough,                            !- Roughness
  0.066610119320183195,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {cc0e8b76-573b-4d0d-bfb5-92c89db90e09}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6 Color, ! Name
  52.7849999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {45789ab2-dfa3-42b6-a57d-7e6426a17e19}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  221.799;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6325c441-e6a7-460b-805c-4263e0a22aa5}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  135.048;                                ! Rendering Blue Value

OS:Material,
  {11c2737c-79b0-4761-a86f-0ca9c2d99373}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {b46489d8-7d8b-48de-a86e-33e5b38c5a3e}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Material,
  {e78fd480-5227-4690-b960-25b3b68355db}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.036539478879309799,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a91b779f-3e22-4e50-8889-6ce1ff9d203a}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Material,
  {f0ba0a8f-61f0-4a6b-8538-1ca40d951d06}, !- Handle
  AtticFloor NonRes Insulation-3.83,      !- Name
  MediumRough,                            !- Roughness
  0.167916458049374,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {0a5b9682-b12e-4223-975e-cdfeed35ae5f}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  155.1828;                               ! Rendering Blue Value

OS:Material,
  {9c88490f-88f7-4d6c-be40-5b3a3013b9e3}, !- Handle
  Roof Insulation [25] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.26300000000000001,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {7c5ac29d-4f39-4f39-b248-60b792bf5032}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Material,
  {3c4f39b3-7784-4c11-8758-164b5d702694}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.90, !- Name
  MediumRough,                            !- Roughness
  0.032989728056604301,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {870b7b3c-95bb-4f79-81aa-c4067767900d}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {75b5e679-e6ff-4469-80e5-7a4b38c57a30}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2d5e62e9-be6d-4c55-9316-adda90e5fc41}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5 Color, ! Name
  202.521,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Material,
  {3e27da52-9a6e-42e0-b34b-b5e0135ec4ae}, !- Handle
  Roof Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.23580000000000001,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {37c16783-1dee-4f4d-86e4-58a6c2053ce2}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {a587ac56-af99-4705-a203-0cf7c34e2e9d}, !- Handle
  Mass NonRes Wall Insulation-1.09,       !- Name
  MediumRough,                            !- Roughness
  0.032989728056604301,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {2a16195f-9cf1-4b63-a331-e35fcd86afe4}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  28.56,                                  ! Rendering Red Value
  83.7216,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {d5a56d3e-0794-4867-a1a8-f4f7adf875f8}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {a6fec556-8918-4dd8-9a6c-76dfa2c5e803}, !- Handle
  Mass NonRes Wall Insulation-0.93,       !- Name
  MediumRough,                            !- Roughness
  0.024808486555221599,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a6acdfc6-e04d-485b-afe3-29918653f529}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Material,
  {d27c77a3-270a-4996-9e9a-cc16bed452b8}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.57, !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {24b11766-31c4-4c8a-8754-e5bf05114144}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  20.4459,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {809c6864-dd84-4b5d-a2f8-0db044f15e14}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  145.1154;                               ! Rendering Blue Value

OS:Material,
  {ea053496-537b-4c53-93ec-9475196ec3a6}, !- Handle
  Metal Semi-Cond Roof Insulation-4.41,   !- Name
  MediumRough,                            !- Roughness
  0.20633686635605999,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {8ed495eb-9707-4b97-9728-607aab795fe4}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Material,
  {7e0dca07-a889-454b-8f35-e1251b9e46d9}, !- Handle
  Metal Semi-Cond Roof Insulation-1.76,   !- Name
  MediumRough,                            !- Roughness
  0.076889877979871596,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {6c98f6ed-2d4a-4031-aeda-cdb371df8dde}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {dc13d98f-2a9f-47fd-b31f-5ca90f30995d}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Material,
  {97818ca7-f99a-4b7a-bee1-fade0dd93049}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.062367329336436898,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {b7403e95-7feb-4798-9857-c9ab4192d53f}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  176.817,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d0226ef4-f1f8-4313-932d-4e832d72808c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Material,
  {dddb510e-b08c-4fca-8613-7be89ceb515d}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {b869c292-1336-4992-988a-54c44aba1b71}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Material,
  {68eecad7-c85d-43ce-8db5-ed9d69a512c4}, !- Handle
  AtticFloor Res Insulation-2.93,         !- Name
  MediumRough,                            !- Roughness
  0.124142114154045,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a0c8cad9-3e0c-453c-a3b1-d9c7a61fc8c8}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  37.1127,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {f4923a48-b0b3-4e5f-9895-664e80e49ffd}, !- Handle
  Mass NonRes Wall Insulation-2.89,       !- Name
  MediumRough,                            !- Roughness
  0.120860609077674,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {bab3677d-cd3f-41c6-8ee3-6c52219c0f25}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Material,
  {7907c3a9-d8a9-4532-b61f-b832ea7e2e41}, !- Handle
  AtticFloor NonRes Insulation-5.68,      !- Name
  MediumRough,                            !- Roughness
  0.261367984993012,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {7ba795c1-115c-4aca-abcf-5b3059baf088}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  144.2586;                               ! Rendering Blue Value

OS:Material,
  {66c134bb-7084-4900-9e79-0eb13bd35370}, !- Handle
  Roof Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.29699999999999999,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {880dea34-e1a6-4532-9802-7a73e7fd0d64}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6 Color, ! Name
  28.6823999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Material,
  {0ddfd474-9c1c-48aa-9f67-470353834bf5}, !- Handle
  Wall Insulation [42] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.091399999999999995,                   !- Thickness {m}
  0.043200000000000002,                   !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Rendering:Color,
  {ed8290e7-162d-4f93-b73d-027c6bb5e46c}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  43.4111999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {05ee2bcd-a340-4201-aba2-592bd42c3dac}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.96, !- Name
  MediumRough,                            !- Roughness
  0.084629944598133,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {b7288e28-f51a-49b0-81a1-4cb847ab440f}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Material,
  {ff4a20ee-8890-4218-aedf-688bf399d177}, !- Handle
  AtticFloor Res Insulation-2.37,         !- Name
  MediumRough,                            !- Roughness
  0.096537354632839606,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {9ba29a1a-124d-45e2-8ed3-4b5904184848}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8 Color, ! Name
  68.8703999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {5841366a-7526-45bd-91c1-7b6535dcf234}, !- Handle
  Metal Building Semi-Cond Wall Insulation-3.72, !- Name
  MediumRough,                            !- Roughness
  0.17116180674662401,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {6b9c5ed6-b422-41bf-9dd4-0f9f4eac22f6}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {677b1420-ebf5-47c2-a1c7-9d73e3b3cc3d}, !- Handle
  Mass NonRes Wall Insulation-0.43,       !- Name
  MediumRough,                            !- Roughness
  0.00043678142662804302,                 !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {ff799aa1-45c7-40f9-bcae-ef752d9833f4}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Material,
  {bda93c52-19eb-4655-81a2-bb59ed4fb05e}, !- Handle
  AtticFloor NonRes Insulation-4.40,      !- Name
  MediumRough,                            !- Roughness
  0.196057107696372,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {c7817e77-6368-4857-88df-5af95fefdfc1}, ! Handle
  000 ExtSlabCarpet 8in ClimateZone 1-8 Color, ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {c602b5f9-7658-4af5-a62c-822086aefef4}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b2caba09-a2cf-4192-80f5-ada68a5092d3}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Material,
  {f6324d6f-9c44-4309-970f-6ab0af596e01}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.94, !- Name
  MediumRough,                            !- Roughness
  0.034707716435541901,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {07277e18-edf7-446f-a2c7-cb4a41b02a4e}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  40.2135,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Material,
  {7c8c4086-495d-476a-9da2-2823ce1c87c5}, !- Handle
  Wall Insulation [35] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.045199999999999997,                   !- Thickness {m}
  0.043200000000000002,                   !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Rendering:Color,
  {32974df9-4ff0-4247-b089-889958ce7e07}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Material,
  {8f2f5ac3-2f19-4b6a-a454-1d63b91583d3}, !- Handle
  AtticFloor NonRes Insulation-2.99,      !- Name
  MediumRough,                            !- Roughness
  0.12657991054531001,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {e4ba812d-af88-4f3a-976f-2a9ef0b0b0a1}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  151.113,                                ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Material,
  {f839598d-cf45-418d-b429-cc807fe6501e}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.081284786440982706,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {0e24b999-6d60-4354-80af-f0201758873e}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Material,
  {7d47e42e-e981-4481-91b2-ee1aae7caa8e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.81, !- Name
  MediumRough,                            !- Roughness
  0.0287016290627761,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {8dec2858-7c54-495a-b196-06780a69ac09}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0f21e124-3c99-4f6b-a62f-ea65e87a6777}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4 Color, ! Name
  22.8479999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Material,
  {2184f774-33c5-44c0-8ed1-1f67b27f1d77}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.043789977388074601,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {e53f6635-2aa8-4b21-8a58-f8c0768fd965}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d246c488-53b5-44d3-90c7-f987f0828a2d}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8 Color, ! Name
  70.8287999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Material,
  {18d564cd-bed9-4978-aa2d-e1e7a32970d8}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.048426884434385802,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {1dd24395-2354-4cf6-868f-34ec0272251c}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  131.1924,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {1ea339f8-e67e-49d8-bd08-9b62c41a4625}, !- Handle
  Wood Frame NonRes Wall Insulation-3.91, !- Name
  MediumRough,                            !- Roughness
  0.17609406631701,                       !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a78a2bfb-4e79-4488-b07b-597c08d4da12}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5 Color, ! Name
  18.7985999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1be8478f-c0de-4e2b-a709-221c59a110c9}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  172.9614,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {1b680313-177d-4089-ad5e-82e8771551b0}, !- Handle
  Metal Semi-Cond Roof Insulation-2.38,   !- Name
  MediumRough,                            !- Roughness
  0.107210794176096,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {4177434f-a5a2-442b-beec-d0a83994eb98}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1 Color, ! Name
  180.6726,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Material,
  {617eff47-aa1d-475f-a838-e711eb08bd5e}, !- Handle
  Roof Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.18679999999999999,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {596d519d-e003-4d2e-a1b4-59d06ac23ebe}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Material,
  {639083b8-55c8-409f-a0eb-388b5e9694c1}, !- Handle
  Metal Semi-Cond Roof Insulation-2.00,   !- Name
  MediumRough,                            !- Roughness
  0.088657786014070594,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {7e1b24ca-d7ac-4431-b873-9535e0a47c51}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8 Color, ! Name
  15.0143999999999,                       ! Rendering Red Value
  12.24,                                  ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Material,
  {745aa3b3-12d4-4b2e-911b-5ea1e9efa201}, !- Handle
  Wall Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1396,                                 !- Thickness {m}
  0.044999999999999998,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {93a82dc3-c574-441d-8614-8c210acfaeb7}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {b74d9898-9e57-4c58-b7bb-bf5621cc36f8}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Material,
  {26a46e68-20c0-4385-9afb-9429c0abaafd}, !- Handle
  Wall Insulation [44] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.043200000000000002,                   !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Rendering:Color,
  {00f5a7ec-9add-4702-84a1-05a07e6b3beb}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Material,
  {b986fcce-4813-4700-b8fc-09040f9863f5}, !- Handle
  AtticFloor NonRes Insulation-3.04,      !- Name
  MediumRough,                            !- Roughness
  0.129101768881102,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {eeee190e-b4fd-48be-a24c-bc30be0066d6}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  49.9035,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {813f47ff-637d-45c4-86fc-74117c5c282a}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {d7266bc5-2fe1-4e50-aab8-c2ad1f12e5a6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.79, !- Name
  MediumRough,                            !- Roughness
  0.076352526870597404,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {d3edac35-2be7-465a-a699-decba51feffb}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b Color, ! Name
  25.7754,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {5cc9c125-f0a6-4a6e-86fd-18f77599ff9f}, !- Handle
  Mass NonRes Wall Insulation-1.26,       !- Name
  MediumRough,                            !- Roughness
  0.041029913670032198,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {7e6c8fca-d694-4b1f-a940-08fcae3ae21c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  23.7405,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {bd11e580-c66e-438b-8447-6c8f685e76ec}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {953e6bfc-8702-4f42-bfec-e32a11825e3b}, !- Handle
  Wood Frame NonRes Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {ff831370-a069-4606-b6d5-e8b4a4c8ed7c}, ! Handle
  Rendering Color 62,                     ! Name
  95,                                     ! Rendering Red Value
  158,                                    ! Rendering Green Value
  160;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {abfbc359-e22f-4576-8ed9-3a13fc64d31a}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Material,
  {e0360c02-3f20-44a1-a63b-3e9c88d99b68}, !- Handle
  AtticFloor NonRes Insulation-2.00,      !- Name
  MediumRough,                            !- Roughness
  0.078378027354382193,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {fc0922d5-d5f2-4c6d-ba23-66d1ccb468fa}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7 Color, ! Name
  65.4431999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Material,
  {c539c038-c085-4867-8dc2-4728efaaa277}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.042842896700511002,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {8070b9fb-f85d-4719-ae89-cb5eb03272fe}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  37.5359999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Material,
  {935fc532-c979-4a26-ab12-f33e50d1c7c0}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {c16b557c-6c31-4bd9-a58b-d697e62bbbcb}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Material,
  {8cb2f717-8538-42c4-8be1-4617b7843fa9}, !- Handle
  Metal Semi-Cond Roof Insulation-3.03,   !- Name
  MediumRough,                            !- Roughness
  0.13938152754079,                       !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {aa95e3d5-87ec-42c4-a5d7-d5850e84ade6}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {70a7aebb-1cec-4535-8514-afc7efb28536}, !- Handle
  Mass NonRes Wall Insulation-0.79,       !- Name
  MediumRough,                            !- Roughness
  0.017914380031427101,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {8e5f2ae6-925f-4fa0-b43c-809fb0b8a36c}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {102beb18-59da-44bf-bb30-508afb999061}, !- Handle
  Mass NonRes Wall Insulation-1.01,       !- Name
  MediumRough,                            !- Roughness
  0.0287016290627761,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {62766620-2ddf-4eac-8bab-7f0377bdc543}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {0d317a9c-3c98-4e02-9b18-0b1a342640a0}, ! Handle
  Fixed Window 3.24/0.25/0.16,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.16;                                   ! Visible Transmittance

OS:Rendering:Color,
  {44ff3e79-2c19-468a-845d-8702f3570c4f}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Material,
  {02655edf-c5c5-48fc-8898-8db74b3bee18}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.59, !- Name
  MediumRough,                            !- Roughness
  0.017743153856326299,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {42c73ffb-6f41-488b-bf51-9e8cc4b80234}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4e6f8c55-208a-4da3-8b34-41af5cce16d3}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {fa1ce8eb-a657-495c-8b28-9ee3899d6c8c}, !- Handle
  Metal Semi-Cond Roof Insulation-2.67,   !- Name
  MediumRough,                            !- Roughness
  0.121346419442401,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {cd7f1c3f-1514-4c2c-9375-ff05ce032393}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {84b6f8ee-cd45-4367-bf42-bd43f3f7420e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.25, !- Name
  MediumRough,                            !- Roughness
  0.099246813204296999,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {7df43160-fa82-45aa-978b-2552b2ccbf62}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {1f87567a-e51d-4700-8bfd-7389e0a56cc2}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {8ebac966-f4d5-433d-9f1d-72545eeb984b}, !- Handle
  Mass NonRes Wall Insulation-0.99,       !- Name
  MediumRough,                            !- Roughness
  0.027870508752174599,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {2d57d84e-102c-4df4-a86f-a076d93d8772}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c8b08588-0a3f-4d31-9d19-f4c011f4d666}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {39570bbd-f170-4beb-aa82-297389632a79}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {483aa81f-df88-4c68-8d57-fda02de88add}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1 Color, ! Name
  16.9575,                                ! Rendering Red Value
  49.7097,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b34f20b9-47e4-4482-8bbe-50b4f58bc91c}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6383c256-0d7f-44ff-8be1-d02bcbde7b18}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  35.3685,                                ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Material,
  {1467c6f6-5b4f-4397-88f1-4fa79afd5826}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.075275148690188004,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {f688b318-1cb7-4217-9a19-5bce6b944deb}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2 Color, ! Name
  196.095,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Material,
  {f29b370e-4c98-45a1-887b-a46ec591ee96}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.042267330190631398,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {7782300b-2d15-40b7-8280-cd075c9ae58f}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {47c201bf-d09b-446a-acf0-1abf39aa2c3d}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c59aa618-674f-4fbf-8b29-e3547f34be39}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Material,
  {34c14e64-90b4-4226-b1d7-dd4d416d1300}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835061898,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {4ec0908b-f7e8-49fc-b8d7-142a664b60ed}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {84d2b412-0542-4555-9aa1-6d3cb471591f}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.98, !- Name
  MediumRough,                            !- Roughness
  0.036920485467613499,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a6cbd555-9bf1-44fd-9fa0-f1caf2185c42}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Material,
  {8edd72ef-febd-4779-94b1-dbdd897320ab}, !- Handle
  Wall Insulation [46],                   !- Name
  MediumRough,                            !- Roughness
  0.16339999999999999,                    !- Thickness {m}
  0.043200000000000002,                   !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Rendering:Color,
  {0c09f7dd-1242-475c-8a4b-960eaeba271a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3 Color, ! Name
  12.24,                                  ! Rendering Red Value
  84.3744,                                ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Material,
  {6d951efa-f38a-4e5f-bd90-fa98ab01c371}, !- Handle
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.089700000000000002,                   !- Thickness {m}
  0.044999999999999998,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {0330faa8-1cf1-4192-ae88-65fdfd234705}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {6d0bd029-27e3-44c3-a01a-62b8581aa1ba}, !- Handle
  Wood Frame NonRes Wall Insulation-1.17, !- Name
  MediumRough,                            !- Roughness
  0.041852745037998899,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a97ddce9-217e-4e5d-aab9-57418dea49f2}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Material,
  {0d3845ac-320b-4cc4-8e0d-bb7cab2ef55f}, !- Handle
  Metal Semi-Cond Roof Insulation-3.66,   !- Name
  MediumRough,                            !- Roughness
  0.17037936958489699,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {01359e1e-8d37-435f-bb81-c35bdfef24c9}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {26eea3f3-8e40-4354-a130-36b9b92f698f}, !- Handle
  Mass NonRes Wall Insulation-1.47,       !- Name
  MediumRough,                            !- Roughness
  0.051303484176078898,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {37f9bb9d-0a5b-4bcb-ad25-667515e4e582}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Material,
  {277560f0-fc83-4b01-a8b0-23a7d21adbeb}, !- Handle
  AtticFloor NonRes Insulation-2.67,      !- Name
  MediumRough,                            !- Roughness
  0.111066660782713,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a4b8a05f-b7c4-4d74-a3ea-d6d8b1cc4cbe}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3 Color, ! Name
  20.4,                                   ! Rendering Red Value
  69.36,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Material,
  {1cf81a45-2ce7-4d0b-abc4-36c65d9b30b3}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.026289573378747801,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {5aa6392f-1afd-4956-9ed1-01c7dbf3486b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {62aad18b-954d-4061-a520-21ebf8c67e74}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.52, !- Name
  MediumRough,                            !- Roughness
  0.112154632558048,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Construction,
  {21923322-cbce-40c1-a5ac-2e96b258e655}, ! Handle
  000 AtticRoof ClimateZone 1-8,          ! Name
  {1886cb90-dbcf-473d-9da2-94ce8de9847f}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 2

OS:Rendering:Color,
  {1886cb90-dbcf-473d-9da2-94ce8de9847f}, ! Handle
  000 AtticRoof ClimateZone 1-8 Color,    ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  131.274;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5aee327b-b845-4437-a164-5a129006fd81}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {0176f168-8639-436b-965c-66f86db963e5}, !- Handle
  Wood Frame NonRes Wall Insulation-2.71, !- Name
  MediumRough,                            !- Roughness
  0.117086892128433,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {09262a26-bd37-481b-9cd4-8b7397bdae36}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {346ec095-d887-4b58-a23c-47e269346bd3}, ! Handle
  Theoretical Glass [207] 1,              ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:Rendering:Color,
  {44cafcc3-42dd-416a-a10d-f1a1289f4a78}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {e2116257-aab8-4d9c-a2c4-001b97886b23}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.54, !- Name
  MediumRough,                            !- Roughness
  0.0153459874049154,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {63d70d45-c360-4538-ae82-dc210443c8ab}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Material,
  {2f379a52-79c4-4b76-beaa-b186cd3088c8}, !- Handle
  AtticFloor NonRes Insulation-3.91,      !- Name
  MediumRough,                            !- Roughness
  0.17476068094203701,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {addab4d8-cdb0-44fe-aad3-0c9b4b918160}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  136.7616;                               ! Rendering Blue Value

OS:Material,
  {90c5b8f2-b01d-4361-882e-01282c4be4d3}, !- Handle
  Metal Semi-Cond Roof Insulation-5.75,   !- Name
  MediumRough,                            !- Roughness
  0.271647743652701,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {d99b9a41-fa0c-4e26-af92-1859252bad72}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Color, ! Name
  31.0079999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5a5fa6b3-6893-4619-97db-27a87c16f5d0}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  40.8918,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {cb6d688a-868f-46f4-8e24-7182b946ad71}, !- Handle
  Mass NonRes Wall Insulation-3.75,       !- Name
  MediumRough,                            !- Roughness
  0.16300124010352299,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {e48b5ee1-b69f-4fb8-ba11-a9b6a25cb5e5}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  20.4,                                   ! Rendering Red Value
  84.048,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {2a00736d-1ee1-4c8d-bd4e-9e50b82843da}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5 Color, ! Name
  22.2869999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {86845ec5-e06b-4384-ad3e-5d8453aaa146}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {e8124764-3efb-4b62-a9a0-e835f39b7261}, !- Handle
  Mass NonRes Wall Insulation-0.96,       !- Name
  MediumRough,                            !- Roughness
  0.026289573378747801,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {2955d2cc-76d3-46b6-a02d-40521c6e1669}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2 Color, ! Name
  36.72,                                  ! Rendering Red Value
  83.3952,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Construction,
  {b6413a85-89b1-4701-a994-c789dc235fd1}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, ! Name
  {bf4143fc-1bff-4dc2-854c-2b02a469be22}, ! Surface Rendering Name
  {70981883-4722-4737-8a56-3322c99a506c}; ! Layer 1

OS:Rendering:Color,
  {bf4143fc-1bff-4dc2-854c-2b02a469be22}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {70981883-4722-4737-8a56-3322c99a506c}, ! Handle
  Fixed Window 5.84/0.70/0.60,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.59999999999999998;                    ! Visible Transmittance

OS:Rendering:Color,
  {9b6e8f57-0678-4e7c-bfbd-7847f34cfc10}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {dce0e780-83c9-4eab-949e-80870958cf99}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  69.1815;                                ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {402d749e-6f32-46c6-93fc-ce7c3c1c2a78}, ! Handle
  Fixed Window 3.24/0.49/0.41,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:Rendering:Color,
  {d11becc2-4817-44bd-8cb7-6c7e3f19ea1e}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Material,
  {32f35498-21b4-490d-84fd-d656df8786ec}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.027870508752174599,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {7698e1d1-ef29-4802-8fb7-c6812759dc8d}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Material,
  {ea5521c0-7ee5-4d42-b5d0-6103811d4696}, !- Handle
  Wall Insulation [37] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.068099999999999994,                   !- Thickness {m}
  0.043200000000000002,                   !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Rendering:Color,
  {b8440513-14fa-4175-98f8-bd24c4b6507e}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {af0ef97f-8d2b-4ec0-ac28-30260f739a2f}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Material,
  {160bdbb4-947c-4597-aa5e-0dc33fe1ddaa}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.61, !- Name
  MediumRough,                            !- Roughness
  0.0186148507477484,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {b90f7c83-d2dc-4978-b09e-598fc249df13}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {01a58299-9a6d-4e74-8d47-6c6fbaa7c1db}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Material,
  {cfd89e76-8c60-4c92-972e-5d6d417bc9c2}, !- Handle
  AtticFloor NonRes Insulation-2.45,      !- Name
  MediumRough,                            !- Roughness
  0.100170449639936,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {dcc939ba-bd99-4591-8191-45d8efa2db8f}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4 Color, ! Name
  8.91479999999992,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f2fb7887-0ffb-4d8e-ba27-314a8036750c}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b89b1871-ee7d-426e-b59b-7d84f07e3683}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6 Color, ! Name
  60.0575999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Material,
  {d30dc039-7b0b-44b5-a043-a214800f7dfb}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.02, !- Name
  MediumRough,                            !- Roughness
  0.0389043473584363,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {b6de062c-9ae2-48ab-b9bf-1e5a4a8671c9}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ab80ecae-f4eb-4ab7-a6c2-18d1aad7a7c9}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {2a707677-d912-40db-b1e3-be7a38ff2e02}, !- Handle
  Wood Frame NonRes Wall Insulation-1.92, !- Name
  MediumRough,                            !- Roughness
  0.078122915694129103,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {8ebdfa50-e284-40e0-92a6-37c4f6932979}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Material,
  {e588f9e4-37b0-45f6-a80e-06252a5cc735}, !- Handle
  AtticFloor NonRes Insulation-2.38,      !- Name
  MediumRough,                            !- Roughness
  0.096931035516407596,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a2098bba-2663-4104-82e5-5932f1bcb1cf}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {6959133f-f4b9-4b8b-a999-c67188e3345e}, !- Handle
  Mass NonRes Wall Insulation-2.23,       !- Name
  MediumRough,                            !- Roughness
  0.088626455508172705,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {bd42b2bd-5125-4325-9801-e88f1ab552f0}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9489819d-7382-4ffd-a372-8d20b5b574d7}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  24.8624999999999;                       ! Rendering Blue Value

OS:Material,
  {650a6795-194a-4675-990e-a5732ffeb086}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835061998,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {ec5cbc56-9cc2-4133-9ecc-5d3ab04b9981}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  78.8204999999999;                       ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {ced5944f-5d18-485a-8f61-aa213e66a181}, ! Handle
  Fixed Window 2.62/0.30/0.21,            ! Name
  2.6118800000000002,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:Rendering:Color,
  {df08d5c8-5087-4eb9-84c5-aa699fd10298}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {14276a97-77c3-4848-a4be-22dad7f4dd05}, !- Handle
  Wood Frame NonRes Wall Insulation-0.73, !- Name
  MediumRough,                            !- Roughness
  0.020278246975300701,                   !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {e7280460-f20a-4d3a-832a-513b2b6d2293}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Material,
  {59d75302-a943-40bb-97e4-617f1c2902d7}, !- Handle
  AtticFloor NonRes Insulation-3.45,      !- Name
  MediumRough,                            !- Roughness
  0.152199114340523,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {a7cc8ac4-78aa-4cf2-a100-0781f19179f3}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {450bb899-746d-4e31-ad8a-b03c3e0fd4ec}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Material,
  {9c035089-54ff-40fa-aa7c-52c91664a8e4}, !- Handle
  Metal Semi-Cond Roof Insulation-3.65,   !- Name
  MediumRough,                            !- Roughness
  0.169385475021083,                      !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Rendering:Color,
  {3bafad61-c6fb-4c81-a814-03a86eba0646}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8 Color, ! Name
  33.6242999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {35f8fd45-6505-4571-9182-11d5d5d986df}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9b86ec7f-5265-4257-aed6-f3662f1d1be0}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {099b3000-0fcd-400c-9cba-a13dd44ab4f8}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {bf00f5e0-fe14-4941-a284-8eb6bcceb9d3}, ! Handle
  Fixed Window 5.84/0.39/0.22,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.22;                                   ! Visible Transmittance

OS:Rendering:Color,
  {a83b13c4-4051-4da9-bb77-1240d785237a}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:DefaultScheduleSet,
  {fb6f3d09-322c-46ed-a337-bdefe5377e50}, ! Handle
  Attic Schedules,                        ! Name
  ,                                       ! Hours of Operation Schedule Name
  ,                                       ! Number of People Schedule Name
  ,                                       ! People Activity Level Schedule Name
  ,                                       ! Lighting Schedule Name
  ,                                       ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {24727f21-784d-4330-b888-d992c77d0e9d}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {24727f21-784d-4330-b888-d992c77d0e9d}, ! Handle
  Always On,                              ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  {d019ea35-1c90-476f-a3e3-dcb60944b544}, ! Default Day Schedule Name
  {b038acb5-b630-436d-a615-cc7d8cdd37a6}, ! Summer Design Day Schedule Name
  {b303f2ce-a1bc-448d-83c2-8d75d83472d5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d019ea35-1c90-476f-a3e3-dcb60944b544}, ! Handle
  Always On Default Schedule,             ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b038acb5-b630-436d-a615-cc7d8cdd37a6}, ! Handle
  Always On Summer Design Day,            ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b303f2ce-a1bc-448d-83c2-8d75d83472d5}, ! Handle
  Always On Winter Design Day,            ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DefaultScheduleSet,
  {dc014394-745d-4ef4-9f0b-4ce534f0d922}, ! Handle
  Mid-riseApartment Office Schedules,     ! Name
  ,                                       ! Hours of Operation Schedule Name
  {0b2e0a61-5a30-4e2c-a265-ba89771ccf5b}, ! Number of People Schedule Name
  {c7f0f21a-2c34-482d-b0a3-48e90d010b9a}, ! People Activity Level Schedule Name
  {e0fd2b91-2ba6-445a-9c8b-cb956e68f245}, ! Lighting Schedule Name
  {bfac25f8-f285-45fe-b1b6-986dd18f3ab5}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {d4a376a6-0fb5-4485-b980-1da42b1c432c}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0b2e0a61-5a30-4e2c-a265-ba89771ccf5b}, ! Handle
  Mid-riseApartment Office Occ,           ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {df05c526-d26a-4d4c-86f0-f4ce585fa3a1}, ! Default Day Schedule Name
  {f7b95c36-fb1f-46fa-bad1-94eac5ad8ce1}, ! Summer Design Day Schedule Name
  {de95c703-07a4-4a76-9b7d-c3204aa8ece6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {df05c526-d26a-4d4c-86f0-f4ce585fa3a1}, ! Handle
  Mid-riseApartment Office Occ Default Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {f7b95c36-fb1f-46fa-bad1-94eac5ad8ce1}, ! Handle
  Mid-riseApartment Office Occ Summer Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {de95c703-07a4-4a76-9b7d-c3204aa8ece6}, ! Handle
  Mid-riseApartment Office Occ Winter Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {c7f0f21a-2c34-482d-b0a3-48e90d010b9a}, ! Handle
  Mid-riseApartment Activity,             ! Name
  {a8602ad7-e738-47fb-8dac-a3267472182d}, ! Schedule Type Limits Name
  {582f3c59-c343-4f93-a821-8f1fd038c842}, ! Default Day Schedule Name
  {e4a276e7-367b-4903-a975-1481ba0d2c3e}, ! Summer Design Day Schedule Name
  {57ce4dea-76b6-4f33-89ed-22bf3e213013}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {582f3c59-c343-4f93-a821-8f1fd038c842}, ! Handle
  Mid-riseApartment Activity Default Schedule, ! Name
  {a8602ad7-e738-47fb-8dac-a3267472182d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e4a276e7-367b-4903-a975-1481ba0d2c3e}, ! Handle
  Mid-riseApartment Activity Summer Design Day, ! Name
  {a8602ad7-e738-47fb-8dac-a3267472182d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {57ce4dea-76b6-4f33-89ed-22bf3e213013}, ! Handle
  Mid-riseApartment Activity Winter Design Day, ! Name
  {a8602ad7-e738-47fb-8dac-a3267472182d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {e35fd6f4-8312-4a46-8067-4a551c40bf49}, ! Handle
  Mid-riseApartment Office Light,         ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {c98ccf11-93db-4a8d-b0b5-12f713f50a00}, ! Default Day Schedule Name
  {ea9128e1-f476-43b7-a438-107e3550fc78}, ! Summer Design Day Schedule Name
  {c6a7bee5-46b9-4207-b73f-ada4251f19ee}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c98ccf11-93db-4a8d-b0b5-12f713f50a00}, ! Handle
  Mid-riseApartment Office Light Default Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {ea9128e1-f476-43b7-a438-107e3550fc78}, ! Handle
  Mid-riseApartment Office Light Summer Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {c6a7bee5-46b9-4207-b73f-ada4251f19ee}, ! Handle
  Mid-riseApartment Office Light Winter Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {fe9f8533-2491-4c58-8675-c724f4a93a06}, ! Handle
  Mid-riseApartment Office Equip,         ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {0bb219d4-dcb8-41bb-bc34-385596d726e8}, ! Default Day Schedule Name
  {1de1a357-ba89-43c6-bc22-aeb11254ff8a}, ! Summer Design Day Schedule Name
  {f7ccc0f2-7280-4aff-9def-586360e9aa1f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bb219d4-dcb8-41bb-bc34-385596d726e8}, ! Handle
  Mid-riseApartment Office Equip Default Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {1de1a357-ba89-43c6-bc22-aeb11254ff8a}, ! Handle
  Mid-riseApartment Office Equip Summer Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.93999999999999995,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.33000000000000002;                    ! Value Until Time 7

OS:Schedule:Day,
  {f7ccc0f2-7280-4aff-9def-586360e9aa1f}, ! Handle
  Mid-riseApartment Office Equip Winter Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {d4a376a6-0fb5-4485-b980-1da42b1c432c}, ! Handle
  Mid-riseApartment Infil,                ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {b4430338-abfa-4211-a25d-99474b21877b}, ! Default Day Schedule Name
  {713fb575-7a89-498f-bc2b-e4c96cb3728b}, ! Summer Design Day Schedule Name
  {214fd24d-4318-4869-9674-19c35544a457}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4430338-abfa-4211-a25d-99474b21877b}, ! Handle
  Mid-riseApartment Infil Default Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {713fb575-7a89-498f-bc2b-e4c96cb3728b}, ! Handle
  Mid-riseApartment Infil Summer Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {214fd24d-4318-4869-9674-19c35544a457}, ! Handle
  Mid-riseApartment Infil Winter Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DefaultScheduleSet,
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, ! Handle
  Mid-riseApartment Corridor Schedules,   ! Name
  ,                                       ! Hours of Operation Schedule Name
  {6dbc481e-fe12-48ea-a3c2-c96b2b16a13c}, ! Number of People Schedule Name
  {c7f0f21a-2c34-482d-b0a3-48e90d010b9a}, ! People Activity Level Schedule Name
  {76e5aa1b-c7a1-4ed2-9e4d-08f53a6fa7fd}, ! Lighting Schedule Name
  {0a56a4fe-c20f-47c3-be82-928b15a62387}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {d4a376a6-0fb5-4485-b980-1da42b1c432c}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Day,
  {f99c16aa-47b1-4b5c-b07a-9f7306fb5e81}, ! Handle
  Medium Office Bldg Occ Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.949999988079071,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464,                      !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000001490116,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Day,
  {21050819-2abe-4d70-afd8-06221f2ed331}, ! Handle
  Small Office Bldg Equip Default Schedule 1, ! Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464;                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, ! Handle
  Mid-riseApartment Apartment Schedules,  ! Name
  ,                                       ! Hours of Operation Schedule Name
  {bad82896-18ea-4c33-a829-06ddd4391491}, ! Number of People Schedule Name
  {c7f0f21a-2c34-482d-b0a3-48e90d010b9a}, ! People Activity Level Schedule Name
  {0f235645-3f0c-44ef-a740-23400c57d275}, ! Lighting Schedule Name
  {49fbcff6-f065-4820-b242-99117415e070}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {d4a376a6-0fb5-4485-b980-1da42b1c432c}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bad82896-18ea-4c33-a829-06ddd4391491}, ! Handle
  Mid-riseApartment Apartment Occ,        ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {b9fdae9a-2cbd-415b-8186-a9ebd745c4bb}, ! Default Day Schedule Name
  {2f353a04-ba2b-4cdc-9967-e64c8b673e65}, ! Summer Design Day Schedule Name
  {371823c8-8e4b-4843-95c9-d2932f658bbd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9fdae9a-2cbd-415b-8186-a9ebd745c4bb}, ! Handle
  Mid-riseApartment Apartment Occ Default Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {2f353a04-ba2b-4cdc-9967-e64c8b673e65}, ! Handle
  Mid-riseApartment Apartment Occ Summer Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {371823c8-8e4b-4843-95c9-d2932f658bbd}, ! Handle
  Mid-riseApartment Apartment Occ Winter Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Handle
  OA Schedule (on night & wkend),         ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {366bade3-a39e-4cc6-821d-8690ce0ad283}, ! Default Day Schedule Name
  {45afd6bc-aeff-4d5d-9103-b1d7cce73a71}, ! Summer Design Day Schedule Name
  {d685a5ea-0875-43d7-b9a8-45d7878cb9dd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {366bade3-a39e-4cc6-821d-8690ce0ad283}, ! Handle
  Office Infil Quarter On Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {45afd6bc-aeff-4d5d-9103-b1d7cce73a71}, ! Handle
  Office Infil Quarter On Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.400000005960464,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d685a5ea-0875-43d7-b9a8-45d7878cb9dd}, ! Handle
  Office Infil Quarter On Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.400000005960464,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f7818206-d9b4-42f9-b144-963acdf827a6}, !- Handle
  Temperature 42,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e878aa4b-f7f1-4bc2-9021-1a32fa4b1f3a}, ! Handle
  Mid-riseApartment Apartment Dhw,        ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {d51b45fc-b06c-4676-8d81-80c5ab76f525}, ! Default Day Schedule Name
  {d51ef22d-6486-4091-93e0-c435113e20e2}, ! Summer Design Day Schedule Name
  {86fe2802-df8c-4cfa-94c6-bdbf9dc2aeb8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d51b45fc-b06c-4676-8d81-80c5ab76f525}, ! Handle
  Mid-riseApartment Apartment Dhw Default Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.94,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.96,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.76,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.61,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.47,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.41,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.47,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.73,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.86,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.75,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.61,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.53,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.29;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d51ef22d-6486-4091-93e0-c435113e20e2}, ! Handle
  Mid-riseApartment Apartment Dhw Summer Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.080000000000000002,                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.040000000000000001,                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.01,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.01,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.040000000000000001,                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.27000000000000002,                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.93999999999999995,                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.95999999999999996,                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.83999999999999997,                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.76000000000000001,                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.60999999999999999,                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.53000000000000003,                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.46999999999999997,                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.40999999999999998,                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.46999999999999997,                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.55000000000000004,                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.72999999999999998,                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.85999999999999999,                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.81999999999999995,                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.75,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.60999999999999999,                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.53000000000000003,                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.28999999999999998;                    ! Value Until Time 24

OS:Schedule:Day,
  {86fe2802-df8c-4cfa-94c6-bdbf9dc2aeb8}, ! Handle
  Mid-riseApartment Apartment Dhw Winter Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.080000000000000002,                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.040000000000000001,                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.01,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.01,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.040000000000000001,                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.27000000000000002,                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.93999999999999995,                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.95999999999999996,                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.83999999999999997,                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.76000000000000001,                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.60999999999999999,                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.53000000000000003,                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.46999999999999997,                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.40999999999999998,                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.46999999999999997,                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.55000000000000004,                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.72999999999999998,                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.85999999999999999,                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.81999999999999995,                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.75,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.60999999999999999,                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.53000000000000003,                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.28999999999999998;                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {b4456bd0-f642-450c-9642-7843c6f731f7}, ! Handle
  Mid-riseApartment OFFICE Infil,         ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {181de973-a7be-4e74-b214-71df9236556f}, ! Default Day Schedule Name
  {247e6f15-81dd-4fae-ab72-4610ac09a2c8}, ! Summer Design Day Schedule Name
  {0643fbd1-7004-4732-9027-23350a92ecbd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {181de973-a7be-4e74-b214-71df9236556f}, ! Handle
  Mid-riseApartment OFFICE Infil Default Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {247e6f15-81dd-4fae-ab72-4610ac09a2c8}, ! Handle
  Mid-riseApartment OFFICE Infil Summer Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0643fbd1-7004-4732-9027-23350a92ecbd}, ! Handle
  Mid-riseApartment OFFICE Infil Winter Design Day, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {b2a2d8eb-7ece-4680-9b2e-fe9df39ebe69}, ! Handle
  Mid-riseApartment Office Operation,     ! Name
  {2bfc89d7-1083-482c-9b01-987c32d00198}, ! Schedule Type Limits Name
  {34d022c7-f03d-4f11-a2fe-8223915ddd63}, ! Default Day Schedule Name
  {902ea335-abcd-42ba-8768-e8e883a4c9e8}, ! Summer Design Day Schedule Name
  {aa020c83-5af9-4a47-82e8-437a8f423fb4}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2bfc89d7-1083-482c-9b01-987c32d00198}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:Schedule:Day,
  {34d022c7-f03d-4f11-a2fe-8223915ddd63}, ! Handle
  Mid-riseApartment Office Operation Default Schedule, ! Name
  {2bfc89d7-1083-482c-9b01-987c32d00198}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {902ea335-abcd-42ba-8768-e8e883a4c9e8}, ! Handle
  Mid-riseApartment Office Operation Summer Design Day, ! Name
  {2bfc89d7-1083-482c-9b01-987c32d00198}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Day,
  {aa020c83-5af9-4a47-82e8-437a8f423fb4}, ! Handle
  Mid-riseApartment Office Operation Winter Design Day, ! Name
  {2bfc89d7-1083-482c-9b01-987c32d00198}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, ! Handle
  Mid-riseApartment Apartment HtgSetp,    ! Name
  {3baa5d9f-cb00-46dd-8cde-427ce88851fc}, ! Schedule Type Limits Name
  {050e4812-e31d-4040-9c06-bcf3434e0f15}, ! Default Day Schedule Name
  {abfa3da6-e0b2-4af5-bacc-e3fa2040055a}, !- Summer Design Day Schedule Name
  {4e6df68a-6045-4ab3-ace9-876a46eb7231}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3baa5d9f-cb00-46dd-8cde-427ce88851fc}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:Schedule:Day,
  {050e4812-e31d-4040-9c06-bcf3434e0f15}, ! Handle
  Mid-riseApartment Apartment HtgSetp Default Schedule, ! Name
  {3baa5d9f-cb00-46dd-8cde-427ce88851fc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1000018649631,                       !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1000018649631;                       !- Value Until Time 3

OS:Schedule:Day,
  {abfa3da6-e0b2-4af5-bacc-e3fa2040055a}, !- Handle
  Schedule Day 7,                         !- Name
  {3baa5d9f-cb00-46dd-8cde-427ce88851fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {4e6df68a-6045-4ab3-ace9-876a46eb7231}, !- Handle
  Schedule Day 6,                         !- Name
  {3baa5d9f-cb00-46dd-8cde-427ce88851fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {8952c40c-3a95-427f-8431-d06b6832b8e4}, ! Handle
  Large Office HtgSetp Summer Design Day 1, ! Name
  {68026b83-8119-450d-a921-116e38bfa4dc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {8cc149ad-bd8d-44d4-99f9-636fce5e6be6}, ! Handle
  Large Office HtgSetp Winter Design Day 1, ! Name
  {68026b83-8119-450d-a921-116e38bfa4dc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {78b0d972-f358-4ab6-9eba-14b6eb2b5277}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {85041662-36b3-4330-aeb7-f513faf74a48}, ! Handle
  Office Infil Quarter On Default Schedule 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.800000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {2cc35a5d-7ee2-4a14-b80e-ce6f5bfa581b}, ! Handle
  Office Infil Quarter On Summer Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {664e9382-48f2-4852-998f-7ca591e32f69}, ! Handle
  Office Infil Quarter On Winter Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {19b14715-5709-4a36-8501-a41428601eb7}, ! Handle
  Large Office ClgSetp Summer Design Day 1, ! Name
  {0efe4856-afcb-4721-bc1e-b9fd02ee07fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {07938a05-b1dc-4a15-a071-96139c8df6c1}, ! Handle
  Large Office ClgSetp Winter Design Day 1, ! Name
  {0efe4856-afcb-4721-bc1e-b9fd02ee07fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {90a47f4e-6511-4c44-9d8e-2ceea60c08be}, ! Handle
  Mid-riseApartment Clothing,             ! Name
  {46c6db5d-cf9a-4f47-bf79-08edf729abe4}, ! Schedule Type Limits Name
  {feb977de-7329-45a2-aec1-8baf921946ea}, ! Default Day Schedule Name
  {28c0509d-2c20-4950-abb4-1ee80b266dec}, ! Summer Design Day Schedule Name
  {4e5be981-4ea3-40dc-a4be-eae6b458e853}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {46c6db5d-cf9a-4f47-bf79-08edf729abe4}, ! Handle
  Any Number;                             ! Name

OS:Schedule:Day,
  {feb977de-7329-45a2-aec1-8baf921946ea}, ! Handle
  Mid-riseApartment Clothing Default Schedule, ! Name
  {46c6db5d-cf9a-4f47-bf79-08edf729abe4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28c0509d-2c20-4950-abb4-1ee80b266dec}, ! Handle
  Mid-riseApartment Clothing Summer Design Day, ! Name
  {46c6db5d-cf9a-4f47-bf79-08edf729abe4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {4e5be981-4ea3-40dc-a4be-eae6b458e853}, ! Handle
  Mid-riseApartment Clothing Winter Design Day, ! Name
  {46c6db5d-cf9a-4f47-bf79-08edf729abe4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {b9418c91-886f-4267-b24c-726d54f623d1}, ! Handle
  Mid-riseApartment Office HtgSetp,       ! Name
  {56a54ec6-02b4-4b0d-8c33-253d88aab51c}, ! Schedule Type Limits Name
  {111f91b8-5394-4c66-84e7-f5e04b16b5c2}, ! Default Day Schedule Name
  {0c0d3a16-117b-49ce-9f43-18afe9db66cf}, ! Summer Design Day Schedule Name
  {91dac198-113a-4b3d-b751-2792447d0551}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {56a54ec6-02b4-4b0d-8c33-253d88aab51c}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:Schedule:Day,
  {111f91b8-5394-4c66-84e7-f5e04b16b5c2}, ! Handle
  Mid-riseApartment Office HtgSetp Default Schedule, ! Name
  {56a54ec6-02b4-4b0d-8c33-253d88aab51c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {0c0d3a16-117b-49ce-9f43-18afe9db66cf}, ! Handle
  Mid-riseApartment Office HtgSetp Summer Design Day, ! Name
  {56a54ec6-02b4-4b0d-8c33-253d88aab51c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {91dac198-113a-4b3d-b751-2792447d0551}, ! Handle
  Mid-riseApartment Office HtgSetp Winter Design Day, ! Name
  {56a54ec6-02b4-4b0d-8c33-253d88aab51c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {56887c21-0009-423e-884f-0b0a819630d1}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {98812bbd-95e9-438b-860e-189f3b7d3cfb}, ! Schedule Type Limits Name
  {6ef5fe46-1256-4ef1-8871-dd327964ab17}; ! Default Day Schedule Name

OS:ScheduleTypeLimits,
  {98812bbd-95e9-438b-860e-189f3b7d3cfb}, !- Handle
  Temperature 39,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6ef5fe46-1256-4ef1-8871-dd327964ab17}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {98812bbd-95e9-438b-860e-189f3b7d3cfb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {592810f5-070b-4ffa-b088-97bc97b749f0}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, ! Handle
  Corridor HtgSetp,                       ! Name
  {5882635f-7c02-4127-8719-27ef250af188}, ! Schedule Type Limits Name
  {789bc68d-6560-459c-a2b6-82282dd6f0cd}, ! Default Day Schedule Name
  {95548d12-891d-438e-8ac1-9f91e3d683ca}, ! Summer Design Day Schedule Name
  {0cfd710f-d3bb-404b-8f05-861de4cf4a54}; ! Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {c2b38179-285f-493e-9835-a02945a37cfe}, ! Handle
  Mid-riseApartment Apartment ClgSetp,    ! Name
  {68026b83-8119-450d-a921-116e38bfa4dc}, ! Schedule Type Limits Name
  {ecc4aace-9fd4-4533-aa5f-ade8e578fa17}, ! Default Day Schedule Name
  {a39bf682-6175-411b-ba54-77866909f349}, !- Summer Design Day Schedule Name
  {20f115d7-3bd7-4cb5-96b5-331b153e4e4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecc4aace-9fd4-4533-aa5f-ade8e578fa17}, ! Handle
  Mid-riseApartment Apartment ClgSetp Default Schedule, ! Name
  {68026b83-8119-450d-a921-116e38bfa4dc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {a39bf682-6175-411b-ba54-77866909f349}, !- Handle
  Schedule Day 4,                         !- Name
  {68026b83-8119-450d-a921-116e38bfa4dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {20f115d7-3bd7-4cb5-96b5-331b153e4e4a}, !- Handle
  Schedule Day 3,                         !- Name
  {68026b83-8119-450d-a921-116e38bfa4dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {2aa50c93-ac89-487b-a85c-d96c9b36cfe4}, ! Handle
  Mid-riseApartment Office ClgSetp,       ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  {57ad1950-43f1-4894-9220-a64addb56f15}, ! Default Day Schedule Name
  {e00721d7-0142-4f4c-97f7-ecacda0ae3e5}, ! Summer Design Day Schedule Name
  {4e340caa-b27f-4e0b-80d8-265019753e44}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {57ad1950-43f1-4894-9220-a64addb56f15}, ! Handle
  Mid-riseApartment Office ClgSetp Default Schedule, ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {e00721d7-0142-4f4c-97f7-ecacda0ae3e5}, ! Handle
  Mid-riseApartment Office ClgSetp Summer Design Day, ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.3999989827474,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6999986436632,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8999981350369,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.6999986436632,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.3999989827474;                       !- Value Until Time 5

OS:Schedule:Day,
  {4e340caa-b27f-4e0b-80d8-265019753e44}, ! Handle
  Mid-riseApartment Office ClgSetp Winter Design Day, ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}, ! Handle
  Corridor ClgSetp,                       ! Name
  {23bdf89b-c3d3-4882-8e17-12a5d2b0efb9}, ! Schedule Type Limits Name
  {572dddd9-c3c8-40e5-9733-37094f225ff1}, ! Default Day Schedule Name
  {df3dfe65-db98-4dba-b35f-88d10f4cf5c1}, ! Summer Design Day Schedule Name
  {69a621fb-2450-4a2b-a7ac-4e9f268f58f9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb417f6c-0d1d-41e6-ba35-6b5d3f408f01}, ! Handle
  Medium Office ClgSetp Summer Design Day 2, ! Name
  {23bdf89b-c3d3-4882-8e17-12a5d2b0efb9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4444444444445;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {dca9165e-c819-4544-adaf-10deabee7b69}, !- Handle
  Temperature 41,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {36d8d5cd-be3f-47ad-ae0b-e868fda685b2}, !- Handle
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {dfb2e60c-33dc-425c-ae77-f48a838c45db}, !- Handle
  Mid-riseApartment Office Occ Rule 1,    !- Name
  {0b2e0a61-5a30-4e2c-a265-ba89771ccf5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44a8f9dd-71d9-4ba3-bf11-3a3563ed1d89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44a8f9dd-71d9-4ba3-bf11-3a3563ed1d89}, ! Handle
  Mid-riseApartment Office Occ Rule 1 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {744c9eea-cc4f-4a50-ac26-6c4e87a67c10}, !- Handle
  Mid-riseApartment Clothing Rule 2,      !- Name
  {90a47f4e-6511-4c44-9d8e-2ceea60c08be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9975d514-f964-4b1d-b170-dd6e03eb0152}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9975d514-f964-4b1d-b170-dd6e03eb0152}, ! Handle
  Mid-riseApartment Clothing Rule 2 Day Schedule, ! Name
  {46c6db5d-cf9a-4f47-bf79-08edf729abe4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {f92e17b9-85ba-49b1-95e7-d3849a76b192}, !- Handle
  Mid-riseApartment OFFICE Infil Rule 1,  !- Name
  {b4456bd0-f642-450c-9642-7843c6f731f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f567ca20-22ac-4b4b-8863-7a7bd5731a1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f567ca20-22ac-4b4b-8863-7a7bd5731a1c}, ! Handle
  Mid-riseApartment OFFICE Infil Rule 1 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {01dbad34-6b9d-4e5e-9256-75d01e38992a}, !- Handle
  Mid-riseApartment Office Light Rule 1,  !- Name
  {e35fd6f4-8312-4a46-8067-4a551c40bf49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ec80227-ef84-48f1-8526-27893134741b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ec80227-ef84-48f1-8526-27893134741b}, ! Handle
  Mid-riseApartment Office Light Rule 1 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {24212224-f56d-45ab-a21e-754ae5dcbc31}, !- Handle
  Mid-riseApartment Office ClgSetp Rule 1, !- Name
  {2aa50c93-ac89-487b-a85c-d96c9b36cfe4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7141cce1-7efb-4ffa-af6a-d9ccb013e3f9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7141cce1-7efb-4ffa-af6a-d9ccb013e3f9}, ! Handle
  Mid-riseApartment Office ClgSetp Rule 1 Day Schedule, ! Name
  {c57f5073-8b25-4d19-8d88-6824d3fd2994}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Rule,
  {364c8eb8-35df-4bcc-82c9-464823b92fb5}, !- Handle
  Mid-riseApartment Clothing Rule 1,      !- Name
  {90a47f4e-6511-4c44-9d8e-2ceea60c08be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f337a1b1-8aa9-4c71-ab92-e67a1bd2f297}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f337a1b1-8aa9-4c71-ab92-e67a1bd2f297}, ! Handle
  Mid-riseApartment Clothing Rule 1 Day Schedule, ! Name
  {46c6db5d-cf9a-4f47-bf79-08edf729abe4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {036bf6ef-f587-456b-826e-4b7454706a5b}, !- Handle
  Office Infil Quarter On Rule 3,         !- Name
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ddae4ec-6dfb-4352-b674-2438a8d5309a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ddae4ec-6dfb-4352-b674-2438a8d5309a}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5cce4cd-7eb4-40a8-bc2c-0f5e41052e55}, !- Handle
  Mid-riseApartment Office HtgSetp Rule 1, !- Name
  {b9418c91-886f-4267-b24c-726d54f623d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21ce245e-db2e-43b8-b267-421795e873ac}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21ce245e-db2e-43b8-b267-421795e873ac}, ! Handle
  Mid-riseApartment Office HtgSetp Rule 1 Day Schedule, ! Name
  {56a54ec6-02b4-4b0d-8c33-253d88aab51c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Day,
  {b6b409cb-aeea-4b7c-b393-35634b07b5fd}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464;                      !- Value Until Time 1

OS:Schedule:Rule,
  {60fa6982-09f6-4920-a574-10a34c925203}, !- Handle
  Mid-riseApartment Office Operation Rule 1, !- Name
  {b2a2d8eb-7ece-4680-9b2e-fe9df39ebe69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3c4166d-ffe1-4d74-9e12-310451ab330e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3c4166d-ffe1-4d74-9e12-310451ab330e}, ! Handle
  Mid-riseApartment Office Operation Rule 1 Day Schedule, ! Name
  {2bfc89d7-1083-482c-9b01-987c32d00198}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {77c2c851-a34d-426f-91b2-9fdf5f2c2241}, !- Handle
  Mid-riseApartment Office Equip Rule 1,  !- Name
  {fe9f8533-2491-4c58-8675-c724f4a93a06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5a8f59f-a8f2-4919-bc94-be8c14d5712a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5a8f59f-a8f2-4919-bc94-be8c14d5712a}, ! Handle
  Mid-riseApartment Office Equip Rule 1 Day Schedule, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Constant,
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Handle
  Always On Discrete,                     !- Name
  {c20c7ac4-6f53-40a8-a172-6f3842132205}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c20c7ac4-6f53-40a8-a172-6f3842132205}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Handle
  Always On Discrete 1,                   !- Name
  {8e23636e-1971-41e6-b17e-18bddc7c103f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8e23636e-1971-41e6-b17e-18bddc7c103f}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {ded0bf34-6f50-4708-a4c0-5d218ce3ba9f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Apartment Color, ! Name
  75.48,                                  ! Rendering Red Value
  207.264,                                ! Rendering Green Value
  230.52;                                 ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {97b7902a-56f0-4943-a9fd-257a357031e8}, ! Handle
  Mid-riseApartment Apartment Outdoor Air, ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.00024638508,                          ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}; ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {23020207-e55e-45d6-bea0-d3f445c34363}, ! Handle
  Mid-riseApartment Apartment PeopDef,    ! Name
  People/Area,                            ! Number of People Calculation Method
  ,                                       ! Number of People
  0.0349504171230565,                     ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {f3782f6b-a061-4eb2-ab4d-0d8d0d5a1610}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Apartment LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  3.48750697501395,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {8b9f5c89-fc9c-454d-bd5a-97fb31d4f965}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Apartment ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  3.8750077500155,                        ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Rendering:Color,
  {9ef230a7-2523-4443-899d-ff7fe9eafff9}, ! Handle
  CBECS Before-1980 Mid-riseApartment Office Color, ! Name
  147.9,                                  ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  190.74;                                 ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9fc6ca80-7af1-4f68-89ab-5210ea5334f2}, ! Handle
  Mid-riseApartment Office Outdoor Air,   ! Name
  Sum,                                    ! Outdoor Air Method
  0,                                      ! Outdoor Air Flow per Person
  0.0018379186,                           ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}; ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8810231f-fd39-46ad-8eca-686fdd71ccb8}, ! Handle
  Mid-riseApartment Office PeopDef,       ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.022711861743168,                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {cde208ee-bd33-47f4-99fa-669f4987c51c}, ! Handle
  CBECS Before-1980 Mid-riseApartment Office LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  0,                                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {e4945455-e07d-41a8-9040-ba67eb90ce6e}, ! Handle
  CBECS Before-1980 Mid-riseApartment Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  12.916692500051665,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:SpaceType,
  {e19ee395-9ec8-4736-8f09-76667159938d}, !- Handle
  M6 Mid-riseApartment Office,            !- Name
  ,                                       !- Default Construction Set Name
  {dc014394-745d-4ef4-9f0b-4ce534f0d922}, !- Default Schedule Set Name
  {aa1fe134-cb85-42ee-b35b-8826d9fd4943}, !- Group Rendering Name
  {9fc6ca80-7af1-4f68-89ab-5210ea5334f2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {aa1fe134-cb85-42ee-b35b-8826d9fd4943}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Office Color, ! Name
  129.54,                                 ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  198.084;                                ! Rendering Blue Value

OS:People,
  {536da6da-b406-4230-959d-323f51b6f70e}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Office PeopInst, ! Name
  {8810231f-fd39-46ad-8eca-686fdd71ccb8}, ! People Definition Name
  {e19ee395-9ec8-4736-8f09-76667159938d}; ! Space or SpaceType Name

OS:Lights,
  {057fe4be-fe78-4cbb-b0ac-50382a587b10}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Office LightsInst, ! Name
  {34195a26-d977-44b8-9eb9-5bfd209a3c9d}, ! Lights Definition Name
  {e19ee395-9ec8-4736-8f09-76667159938d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights:Definition,
  {34195a26-d977-44b8-9eb9-5bfd209a3c9d}, ! Handle
  M6 Mid-riseApartment Office LightsDef,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level
  2.798614,                               ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       !- Fraction Radiant
  0;                                      !- Fraction Visible

OS:ElectricEquipment,
  {1e062fea-4c7d-4aac-87c3-0eb5f5a9ad63}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Office ElecInst, ! Name
  {bbd13ee3-a9af-42ce-94f0-5952bf2144f0}, ! Electric Equipment Definition Name
  {e19ee395-9ec8-4736-8f09-76667159938d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bbd13ee3-a9af-42ce-94f0-5952bf2144f0}, ! Handle
  M6 Mid-riseApartment Office ElecDef,    ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  16.1458656250646,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:SpaceInfiltration:DesignFlowRate,
  {0cdaa02c-1a9c-4779-9869-86769d9ef7ff}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Office Infil, ! Name
  {e19ee395-9ec8-4736-8f09-76667159938d}, ! Space or SpaceType Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.2,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceType,
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Handle
  M6 Mid-riseApartment Apartment,         !- Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  {9b8bc260-22f7-460f-acb0-3a24ce5d49ba}, !- Group Rendering Name
  {97b7902a-56f0-4943-a9fd-257a357031e8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:Rendering:Color,
  {9b8bc260-22f7-460f-acb0-3a24ce5d49ba}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment Color, ! Name
  87.72,                                  ! Rendering Red Value
  198.696,                                ! Rendering Green Value
  218.28;                                 ! Rendering Blue Value

OS:People,
  {27c772ab-6043-42c2-8e50-7b7775d41354}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Apartment PeopInst, ! Name
  {23020207-e55e-45d6-bea0-d3f445c34363}, ! People Definition Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}; ! Space or SpaceType Name

OS:Lights,
  {77601d2b-f112-4325-9a1c-50da3397d8af}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Apartment LightsInst, ! Name
  {533f630d-debd-4174-a0f9-8842ca5f4710}, ! Lights Definition Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights:Definition,
  {533f630d-debd-4174-a0f9-8842ca5f4710}, ! Handle
  M6 Mid-riseApartment Apartment LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level
  3.336809,                               ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment,
  {8f497b40-f336-4a3d-b2ee-baa2ce008a5c}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Apartment ElecInst, ! Name
  {76c3b434-3804-4ae5-82b5-f45819f96dce}, ! Electric Equipment Definition Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {76c3b434-3804-4ae5-82b5-f45819f96dce}, ! Handle
  M6 Mid-riseApartment Apartment ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  14.53127,                               ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {18c52b1b-df79-4307-8e0d-1e05bbe44b79}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment Infil, ! Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, ! Space or SpaceType Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.2,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:Rendering:Color,
  {9640acad-b896-4ce5-9f52-f675fe1fa2aa}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Office Color, ! Name
  138.72,                                 ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  194.412;                                ! Rendering Blue Value

OS:Lights:Definition,
  {bfd8d0ef-9d94-43cd-a5da-b69d20f22335}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Office LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  21.958377250087832,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {ddf74140-dd00-42c9-8e80-ab52f8c5f7e6}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  12.916692500051665,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Rendering:Color,
  {4e453ffd-5cf8-427f-b1ed-322d263043c2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Corridor Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3268914a-46ed-4674-a1e2-881c7086d5a1}, ! Handle
  Mid-riseApartment Corridor Outdoor Air, ! Name
  Sum,                                    ! Outdoor Air Method
  0,                                      ! Outdoor Air Flow per Person
  0.00042950892,                          ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}; ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6dbc481e-fe12-48ea-a3c2-c96b2b16a13c}, ! Handle
  Mid-riseApartment Corridor Bldg Occ (no lunch), ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {ecb726d6-79dd-44f9-bca8-08c56f4d2b23}, ! Default Day Schedule Name
  {ed95bb56-5d60-476b-90a7-69e885f133fb}, ! Summer Design Day Schedule Name
  {792cb16c-f29a-409f-8152-03215813a2a7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecb726d6-79dd-44f9-bca8-08c56f4d2b23}, ! Handle
  Medium Office Bldg Occ Default Schedule 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.949999988079071,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464,                      !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000001490116,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Day,
  {ed95bb56-5d60-476b-90a7-69e885f133fb}, ! Handle
  Medium Office Bldg Occ Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {792cb16c-f29a-409f-8152-03215813a2a7}, ! Handle
  Medium Office Bldg Occ Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:People:Definition,
  {d0f5e1c0-d708-416b-bd8d-97b07c5e65c7}, ! Handle
  Mid-riseApartment Corridor PeopDef,     ! Name
  People/Area,                            ! Number of People Calculation Method
  ,                                       ! Number of People
  0.0107639104167097,                     ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {4163f6ca-763c-4f26-b4e9-882bdccc8b99}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Corridor LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  4.843759687519375,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:SpaceType,
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Handle
  M6 Mid-riseApartment Corridor,          !- Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  {787477d7-b8f6-4227-a060-8c0fda04bb12}, !- Group Rendering Name
  {3268914a-46ed-4674-a1e2-881c7086d5a1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {787477d7-b8f6-4227-a060-8c0fda04bb12}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Corridor Color, ! Name
  167.28,                                 ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  36.7199999999999;                       ! Rendering Blue Value

OS:People,
  {5906789d-62d5-4891-9bc2-833b8a53d49c}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor PeopInst, ! Name
  {d0f5e1c0-d708-416b-bd8d-97b07c5e65c7}, ! People Definition Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}; ! Space or SpaceType Name

OS:Lights,
  {7dc6cbde-51e4-4c25-8a9b-f59d18a87fc0}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor LightsInst, ! Name
  {6983aeb0-bbba-4761-a7bc-a0db27c7f70b}, ! Lights Definition Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, ! Space or SpaceType Name
  {31db4353-a661-4491-96e9-bd82a005e726}, ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights:Definition,
  {6983aeb0-bbba-4761-a7bc-a0db27c7f70b}, ! Handle
  M6 Mid-riseApartment Corridor LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level
  5.274311,                               ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment,
  {31415733-1e3e-4e97-a4a4-283ae3662f9e}, !- Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor ElecInst, !- Name
  {87e45ef0-6fb6-4f42-8028-7a7fbf0b19ac}, !- Electric Equipment Definition Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {87e45ef0-6fb6-4f42-8028-7a7fbf0b19ac}, ! Handle
  M6 Mid-riseApartment Corridor ElecDef,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  2.15278208334194,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:SpaceInfiltration:DesignFlowRate,
  {e0202e43-d6e5-4ddc-b510-0532ee87ea14}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Corridor Infil, ! Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, ! Space or SpaceType Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.2,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:Rendering:Color,
  {7512d383-9684-4fc0-9bab-e7e9763afcf2}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Apartment Color, ! Name
  99.96,                                  ! Rendering Red Value
  190.128,                                ! Rendering Green Value
  206.04;                                 ! Rendering Blue Value

OS:Lights:Definition,
  {44656089-4813-4f10-82f7-35bbb405988b}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Apartment LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  3.8750077500155,                        ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {f3df00cd-fd11-4df1-b197-1c680db85d42}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Apartment ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  5.381955208354861,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Rendering:Color,
  {11cbc706-eaed-4ec6-b504-23adb8452da1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Office Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Lights:Definition,
  {c0723f5b-d9ef-4206-b49b-31a9205db591}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Office LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  9.68751937503875,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {459187e4-670f-43ad-aea8-d479d6fedbd4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  9.364602062537458,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Rendering:Color,
  {e530908f-29d2-4028-9f26-ad861154d6a4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Apartment Color, ! Name
  75.48,                                  ! Rendering Red Value
  207.264,                                ! Rendering Green Value
  230.52;                                 ! Rendering Blue Value

OS:Lights:Definition,
  {56984ad9-f59a-46dc-ae28-53ef38702783}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Apartment LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  3.4875084765831028,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {f277b7df-b978-4e7a-a52d-774244000736}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Apartment ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  3.8750094184256696,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Rendering:Color,
  {7f94fedc-f8d3-4327-8f6d-90d0d1c5e048}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {abb21d7a-dc89-4ce6-94b6-c74a6bb97cb6}, ! Handle
  CBECS Before-1980 Mid-riseApartment Corridor Color, ! Name
  142.8,                                  ! Rendering Red Value
  61.2,                                   ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Lights:Definition,
  {edee51b2-e410-407e-a4ea-f6b0b9ce9637}, ! Handle
  CBECS Before-1980 Mid-riseApartment Corridor LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  0,                                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Rendering:Color,
  {484c756e-c54d-46b0-9b59-9c9d123488cd}, ! Handle
  CBECS Before-1980 Mid-riseApartment Apartment Color, ! Name
  112.2,                                  ! Rendering Red Value
  181.56,                                 ! Rendering Green Value
  193.8;                                  ! Rendering Blue Value

OS:Lights:Definition,
  {dbed5674-e706-409b-8b0d-4f0ba3c20811}, ! Handle
  CBECS Before-1980 Mid-riseApartment Apartment LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  0,                                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {d9c39808-928b-4817-87dd-dd212165df39}, ! Handle
  CBECS Before-1980 Mid-riseApartment Apartment ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  5.3819575255912078,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Rendering:Color,
  {27b4f000-4639-4e50-84a4-37897cba5936}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Office Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Lights:Definition,
  {759e00c4-3bb1-430b-b012-7fc77f3012de}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Office LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  9.68751937503875,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {ad013ec0-ce88-4f12-8dde-eb277e7e7f4c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  9.364602062537458,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Rendering:Color,
  {0cd9d37c-fc60-409b-859b-9b9ca192db0a}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Corridor Color, ! Name
  155.04,                                 ! Rendering Red Value
  48.96,                                  ! Rendering Green Value
  48.9599999999999;                       ! Rendering Blue Value

OS:Lights:Definition,
  {01e83778-1028-41b1-b628-b4285ae1565f}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Corridor LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  9.902797583372944,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Rendering:Color,
  {839a64ee-e8c9-4f3a-9c72-2f18af8fc715}, ! Handle
  Attic Color,                            ! Name
  255.0,                                  ! Rendering Red Value
  51.0,                                   ! Rendering Green Value
  173.4;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {c9865dd2-2633-4f76-a5e1-7f428afb69aa}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Corridor Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:Lights:Definition,
  {827d6355-b18a-4872-ba8a-b563a305fef0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Corridor LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  4.843759687519375,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ThermalZone,
  {f502a206-4b98-4733-852f-faf2c4035f8b}, !- Handle
  Thermal Zone: L1-W_ret,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f03ec7c-9082-4054-afe4-0c504f69d854}, !- Zone Air Inlet Port List
  {86141ec4-580b-4166-a057-0ced439c5180}, !- Zone Air Exhaust Port List
  {b091e331-063f-4d0c-a00e-ed2a27700f01}, !- Zone Air Node Name
  {9710a98b-6756-4c81-a7a1-61a06c2b9e41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57558cf4-afad-45cc-b277-616794d62794}, !- Group Rendering Name
  {1a792357-c697-4da1-b347-8669c6938e87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9710a98b-6756-4c81-a7a1-61a06c2b9e41}, !- Handle
  {f502a206-4b98-4733-852f-faf2c4035f8b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4e7804e7-cffb-4573-a5ce-8969be11d5d7}, !- Handle
  Node 1,                                 !- Name
  {b091e331-063f-4d0c-a00e-ed2a27700f01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b091e331-063f-4d0c-a00e-ed2a27700f01}, !- Handle
  {f502a206-4b98-4733-852f-faf2c4035f8b}, !- Source Object
  11,                                     !- Outlet Port
  {4e7804e7-cffb-4573-a5ce-8969be11d5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f03ec7c-9082-4054-afe4-0c504f69d854}, !- Handle
  {f502a206-4b98-4733-852f-faf2c4035f8b}, !- HVAC Component
  {51278b1e-3a05-4c3a-9b2a-0f8ab7251819}; !- Port 1

OS:PortList,
  {86141ec4-580b-4166-a057-0ced439c5180}, !- Handle
  {f502a206-4b98-4733-852f-faf2c4035f8b}, !- HVAC Component
  {88f56c1e-72aa-4841-a3ea-eeecef92a73b}; !- Port 1

OS:Sizing:Zone,
  {2607bc5e-0b3c-4120-9ad0-75a4a9c04096}, !- Handle
  {f502a206-4b98-4733-852f-faf2c4035f8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6d2f69f4-f2c0-470b-8830-109050f11be7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f502a206-4b98-4733-852f-faf2c4035f8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8587c2fc-5793-45db-b007-6fc7cf402c4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {970797c4-4ef4-48fb-a910-3ef0b4d63625}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {1d936b13-1dbb-412d-ae71-95c2538067c3}, !- Handle
  Thermal Zone: L2-E_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc33e57c-17fc-400d-8810-9d53e4dbe27d}, !- Zone Air Inlet Port List
  {658df6fb-cd94-4766-9fa1-06ca7e0b764c}, !- Zone Air Exhaust Port List
  {e6bbb52c-a6ca-4404-a11d-03cd40566527}, !- Zone Air Node Name
  {7f7e9db8-447b-4fe8-bf01-16a319344cf4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2be5a074-0d8e-4339-b6e3-40b3f26218f6}, !- Group Rendering Name
  {da892347-8679-4218-b7b5-238261b23a5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7f7e9db8-447b-4fe8-bf01-16a319344cf4}, !- Handle
  {1d936b13-1dbb-412d-ae71-95c2538067c3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b68b203c-72aa-442b-a972-124de820a0af}, !- Handle
  Node 3,                                 !- Name
  {e6bbb52c-a6ca-4404-a11d-03cd40566527}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6bbb52c-a6ca-4404-a11d-03cd40566527}, !- Handle
  {1d936b13-1dbb-412d-ae71-95c2538067c3}, !- Source Object
  11,                                     !- Outlet Port
  {b68b203c-72aa-442b-a972-124de820a0af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc33e57c-17fc-400d-8810-9d53e4dbe27d}, !- Handle
  {1d936b13-1dbb-412d-ae71-95c2538067c3}, !- HVAC Component
  {8c9ac4d6-5061-4ea3-8f27-d7f11b3d8594}; !- Port 1

OS:PortList,
  {658df6fb-cd94-4766-9fa1-06ca7e0b764c}, !- Handle
  {1d936b13-1dbb-412d-ae71-95c2538067c3}, !- HVAC Component
  {ecd6e3b0-48e3-43ab-855d-62d4e3a93993}; !- Port 1

OS:Sizing:Zone,
  {6019b9bf-3534-4d12-8036-6efca8eeb3ee}, !- Handle
  {1d936b13-1dbb-412d-ae71-95c2538067c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {48755650-3553-4981-8f5a-f8bb538cf4c3}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {1d936b13-1dbb-412d-ae71-95c2538067c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c75d96ce-b06f-436f-bbea-45c8dc471952}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2678f425-7a8c-4d09-ab6b-03ce9deaab07}, !- Handle
  Thermal Zone: L4-S_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ecb7286-cf2f-4029-9fd0-f3b0dbbe07ca}, !- Zone Air Inlet Port List
  {96fe64ba-f391-42ce-90e4-1b47b2254695}, !- Zone Air Exhaust Port List
  {e51fbea5-1689-4756-8681-2596529c2b5e}, !- Zone Air Node Name
  {5aac6170-9a76-45fa-af97-3f9950cbb5a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b88bbc05-f937-4638-9012-24e43f2eebda}, !- Group Rendering Name
  {06ff09a3-fef0-47ca-806c-a6c67a0b228d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {5aac6170-9a76-45fa-af97-3f9950cbb5a6}, !- Handle
  {2678f425-7a8c-4d09-ab6b-03ce9deaab07}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ac0f298c-1c53-4c00-8249-2da01c8a1a24}, !- Handle
  Node 4,                                 !- Name
  {e51fbea5-1689-4756-8681-2596529c2b5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e51fbea5-1689-4756-8681-2596529c2b5e}, !- Handle
  {2678f425-7a8c-4d09-ab6b-03ce9deaab07}, !- Source Object
  11,                                     !- Outlet Port
  {ac0f298c-1c53-4c00-8249-2da01c8a1a24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ecb7286-cf2f-4029-9fd0-f3b0dbbe07ca}, !- Handle
  {2678f425-7a8c-4d09-ab6b-03ce9deaab07}, !- HVAC Component
  {f423e336-8274-4122-ac2a-b814b4d54908}; !- Port 1

OS:PortList,
  {96fe64ba-f391-42ce-90e4-1b47b2254695}, !- Handle
  {2678f425-7a8c-4d09-ab6b-03ce9deaab07}, !- HVAC Component
  {a10b76f7-6ea8-4216-a892-9c75ec879bd3}; !- Port 1

OS:Sizing:Zone,
  {d72fe725-0240-48f8-aa4a-d9e672d9e71e}, !- Handle
  {2678f425-7a8c-4d09-ab6b-03ce9deaab07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9922d024-19d9-4465-982c-72160cd20419}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {2678f425-7a8c-4d09-ab6b-03ce9deaab07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe1f6ec5-dd2a-434a-9e2e-b32dd5a420c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, !- Handle
  Thermal Zone: L2-W_corr,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaf7956c-998e-47cb-bd2f-521ef4ff6d29}, !- Zone Air Inlet Port List
  {80d60960-236c-45ee-995e-8dbf47cbc839}, !- Zone Air Exhaust Port List
  {63c27f98-38f9-43fc-8862-8be8dd0895da}, !- Zone Air Node Name
  {2ae926a1-0463-4d05-a230-24359a32d9f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7180cb9-238e-4b27-9f48-0a484bcca916}, !- Group Rendering Name
  {012a9195-1cf8-4581-a330-3d410c75edf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2ae926a1-0463-4d05-a230-24359a32d9f5}, !- Handle
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, !- HVAC Component
  {a04511cf-3bfe-4168-a4af-8dc8fa851830}; !- Port 1

OS:Node,
  {a7d310a4-e616-4be7-b574-a1540cc019ef}, !- Handle
  Node 5,                                 !- Name
  {63c27f98-38f9-43fc-8862-8be8dd0895da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63c27f98-38f9-43fc-8862-8be8dd0895da}, !- Handle
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, !- Source Object
  11,                                     !- Outlet Port
  {a7d310a4-e616-4be7-b574-a1540cc019ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaf7956c-998e-47cb-bd2f-521ef4ff6d29}, !- Handle
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, !- HVAC Component
  {126c4477-da92-40e5-aca6-a5a506f325e8}; !- Port 1

OS:PortList,
  {80d60960-236c-45ee-995e-8dbf47cbc839}, !- Handle
  {903e9d4b-2c05-457d-b039-0d29d81a1766}; !- HVAC Component

OS:Sizing:Zone,
  {962bdcd9-6f09-46d2-ade4-766d344e52bb}, !- Handle
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {066a9dd2-86dc-43e7-ba89-6f456550c06d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b05688e-478f-4964-8918-bcc4cdeb99f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {382a0221-72d2-4d9c-874d-7e6ae1f7317b}, !- Handle
  Thermal Zone: L4-EN_apt_out,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {481a4d61-9ccc-4b6c-982e-622e4bb418cc}, !- Zone Air Inlet Port List
  {331ad8d3-4a7f-4cfa-be5a-bab18d1d3a1d}, !- Zone Air Exhaust Port List
  {65a06a4a-3d73-4f73-80aa-ad8a3472231c}, !- Zone Air Node Name
  {59f2546f-9daf-458e-8997-27339097b2e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f08ad75-5cb3-47f6-b5d1-742e1a8b67c2}, !- Group Rendering Name
  {fb16c2c1-837a-4562-920a-513874b0b71e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {59f2546f-9daf-458e-8997-27339097b2e5}, !- Handle
  {382a0221-72d2-4d9c-874d-7e6ae1f7317b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {84b0ce3c-0978-426b-830f-84d3afc8f0d1}, !- Handle
  Node 6,                                 !- Name
  {65a06a4a-3d73-4f73-80aa-ad8a3472231c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65a06a4a-3d73-4f73-80aa-ad8a3472231c}, !- Handle
  {382a0221-72d2-4d9c-874d-7e6ae1f7317b}, !- Source Object
  11,                                     !- Outlet Port
  {84b0ce3c-0978-426b-830f-84d3afc8f0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {481a4d61-9ccc-4b6c-982e-622e4bb418cc}, !- Handle
  {382a0221-72d2-4d9c-874d-7e6ae1f7317b}, !- HVAC Component
  {8c01ae67-9da4-49e9-b61e-2ddf1f3338ee}; !- Port 1

OS:PortList,
  {331ad8d3-4a7f-4cfa-be5a-bab18d1d3a1d}, !- Handle
  {382a0221-72d2-4d9c-874d-7e6ae1f7317b}, !- HVAC Component
  {1f8a24c1-4bed-4a27-821d-4b213b39cb2a}; !- Port 1

OS:Sizing:Zone,
  {61770fce-8adc-47cb-bb8c-780b9d201f4d}, !- Handle
  {382a0221-72d2-4d9c-874d-7e6ae1f7317b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e6ce5e9f-cc02-4d7e-9d9f-4f06112028cf}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {382a0221-72d2-4d9c-874d-7e6ae1f7317b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c79d06dd-219c-4208-a8e3-f9f7a27c65ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {2921b5aa-39e9-45a7-8e4a-52824d68e1c8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {4dbc9e7a-6573-48eb-b946-29ee82e758e9}, !- Handle
  Thermal Zone: L4-E_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47ffcb7c-e50b-4add-9379-0124eb3b021a}, !- Zone Air Inlet Port List
  {ed258db7-e14e-4ef3-8db2-b4b538f91aac}, !- Zone Air Exhaust Port List
  {5cb56007-173c-425b-bbcc-af6dc23af10d}, !- Zone Air Node Name
  {15bcc1db-ec04-4d09-bde6-4fc48307c6ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbe211ac-df5e-4051-9590-d35612157b48}, !- Group Rendering Name
  {71bfc0fd-5846-4b0a-9c68-de45706d19eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {15bcc1db-ec04-4d09-bde6-4fc48307c6ff}, !- Handle
  {4dbc9e7a-6573-48eb-b946-29ee82e758e9}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a35f7dc0-1da3-4246-8159-52ce32496ddf}, !- Handle
  Node 8,                                 !- Name
  {5cb56007-173c-425b-bbcc-af6dc23af10d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cb56007-173c-425b-bbcc-af6dc23af10d}, !- Handle
  {4dbc9e7a-6573-48eb-b946-29ee82e758e9}, !- Source Object
  11,                                     !- Outlet Port
  {a35f7dc0-1da3-4246-8159-52ce32496ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47ffcb7c-e50b-4add-9379-0124eb3b021a}, !- Handle
  {4dbc9e7a-6573-48eb-b946-29ee82e758e9}, !- HVAC Component
  {58caa9fe-181f-4843-b8f6-ae521149626e}; !- Port 1

OS:PortList,
  {ed258db7-e14e-4ef3-8db2-b4b538f91aac}, !- Handle
  {4dbc9e7a-6573-48eb-b946-29ee82e758e9}, !- HVAC Component
  {3f196451-1ddb-495b-a1ec-ab8c3b745d46}; !- Port 1

OS:Sizing:Zone,
  {c7c762d0-a35b-4d34-9bf9-42c3e4e8ff04}, !- Handle
  {4dbc9e7a-6573-48eb-b946-29ee82e758e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {109a3462-2e89-48d9-8c8d-76877654d5f3}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {4dbc9e7a-6573-48eb-b946-29ee82e758e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63465a30-b848-4f55-acdf-6554f5a15ba4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {60e6fe7f-2ac7-418e-836c-366581820933}, !- Handle
  Thermal Zone: L4-W_apt_out,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0c62a8e-8caa-4533-a08d-c7ad3460e3b4}, !- Zone Air Inlet Port List
  {3e6eea1e-099b-4b60-82df-c1f6a9500df5}, !- Zone Air Exhaust Port List
  {56870601-dfc9-4ce4-b0b0-043024014d7e}, !- Zone Air Node Name
  {a213069d-d492-4c3c-bead-d27bef74aab3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3dc0246e-c345-42b5-9e9e-8fcbc0f5b92f}, !- Group Rendering Name
  {2fc92d5f-b159-4d76-a250-de5c92c06c10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a213069d-d492-4c3c-bead-d27bef74aab3}, !- Handle
  {60e6fe7f-2ac7-418e-836c-366581820933}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e2b03ce5-6fc9-4af8-92b3-d23a9b688c92}, !- Handle
  Node 9,                                 !- Name
  {56870601-dfc9-4ce4-b0b0-043024014d7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56870601-dfc9-4ce4-b0b0-043024014d7e}, !- Handle
  {60e6fe7f-2ac7-418e-836c-366581820933}, !- Source Object
  11,                                     !- Outlet Port
  {e2b03ce5-6fc9-4af8-92b3-d23a9b688c92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0c62a8e-8caa-4533-a08d-c7ad3460e3b4}, !- Handle
  {60e6fe7f-2ac7-418e-836c-366581820933}, !- HVAC Component
  {af95aa8b-0757-4930-9b35-21489b22aa6c}; !- Port 1

OS:PortList,
  {3e6eea1e-099b-4b60-82df-c1f6a9500df5}, !- Handle
  {60e6fe7f-2ac7-418e-836c-366581820933}, !- HVAC Component
  {b454a1f1-277b-4161-b568-f6a8de8daa91}; !- Port 1

OS:Sizing:Zone,
  {b4c22a5c-01f3-4fd4-b134-5299bfc25c11}, !- Handle
  {60e6fe7f-2ac7-418e-836c-366581820933}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d776aa91-a8d5-4d4d-8859-130077aa999e}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {60e6fe7f-2ac7-418e-836c-366581820933}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3f39208-d2ea-4e1e-8ccb-fd75a551fd8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {f93f2b15-2a69-4a76-9a14-b0d75f0eebc4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {d8f66f4f-58fb-49fd-abc3-121598b05e83}, !- Handle
  Thermal Zone: L4-S_apt_out,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9937f3f-c69c-43e7-949f-808d7e9a7e6d}, !- Zone Air Inlet Port List
  {f2c78f7c-863d-4065-83ff-dd45b5876a69}, !- Zone Air Exhaust Port List
  {e43dbc64-6cd6-49cc-a554-f663feee787b}, !- Zone Air Node Name
  {dac0a32e-ddfe-4bed-9f63-d0c6f3c06c76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f30033d3-fb35-4f17-8a18-f95da080a989}, !- Group Rendering Name
  {6fbe4797-dddd-4769-a469-52cefc5ded18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {dac0a32e-ddfe-4bed-9f63-d0c6f3c06c76}, !- Handle
  {d8f66f4f-58fb-49fd-abc3-121598b05e83}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {577c81b4-48c1-4609-ac30-d429910350e8}, !- Handle
  Node 11,                                !- Name
  {e43dbc64-6cd6-49cc-a554-f663feee787b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e43dbc64-6cd6-49cc-a554-f663feee787b}, !- Handle
  {d8f66f4f-58fb-49fd-abc3-121598b05e83}, !- Source Object
  11,                                     !- Outlet Port
  {577c81b4-48c1-4609-ac30-d429910350e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9937f3f-c69c-43e7-949f-808d7e9a7e6d}, !- Handle
  {d8f66f4f-58fb-49fd-abc3-121598b05e83}, !- HVAC Component
  {05c9f51f-24bf-40b8-9143-75f86d1692cf}; !- Port 1

OS:PortList,
  {f2c78f7c-863d-4065-83ff-dd45b5876a69}, !- Handle
  {d8f66f4f-58fb-49fd-abc3-121598b05e83}, !- HVAC Component
  {bb4f2eb2-711e-4132-a131-19bcd4824897}; !- Port 1

OS:Sizing:Zone,
  {e64f99b6-65c3-4b6b-8cc4-1fb340582443}, !- Handle
  {d8f66f4f-58fb-49fd-abc3-121598b05e83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {126596ef-a438-439c-86ad-c5faac434c58}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d8f66f4f-58fb-49fd-abc3-121598b05e83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {229b1a87-e17e-4bc0-9873-eb2b8c0e0ed4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {adb1e19f-be60-4330-9f47-bba246de8849}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {981c58b7-d9b9-4dfa-aed4-d6e771ed85a0}, !- Handle
  Thermal Zone: L3-E_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a61c01ed-7784-4004-9806-368ae33e71fb}, !- Zone Air Inlet Port List
  {f34e032f-70df-4d17-bd3e-888afaeec310}, !- Zone Air Exhaust Port List
  {fd4b331b-efdb-45ed-ac96-53a3923e026d}, !- Zone Air Node Name
  {a37b3c0c-b290-43c4-b366-dadb80001b68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d5f79af-04f5-4900-b466-2c05005028f1}, !- Group Rendering Name
  {bd307083-ff02-4749-b775-8ec074bac4ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a37b3c0c-b290-43c4-b366-dadb80001b68}, !- Handle
  {981c58b7-d9b9-4dfa-aed4-d6e771ed85a0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d3710496-561e-45f8-adf1-7997c8bbcdbc}, !- Handle
  Node 13,                                !- Name
  {fd4b331b-efdb-45ed-ac96-53a3923e026d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd4b331b-efdb-45ed-ac96-53a3923e026d}, !- Handle
  {981c58b7-d9b9-4dfa-aed4-d6e771ed85a0}, !- Source Object
  11,                                     !- Outlet Port
  {d3710496-561e-45f8-adf1-7997c8bbcdbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a61c01ed-7784-4004-9806-368ae33e71fb}, !- Handle
  {981c58b7-d9b9-4dfa-aed4-d6e771ed85a0}, !- HVAC Component
  {e9714123-1a7b-42f5-8828-40af703a4a71}; !- Port 1

OS:PortList,
  {f34e032f-70df-4d17-bd3e-888afaeec310}, !- Handle
  {981c58b7-d9b9-4dfa-aed4-d6e771ed85a0}, !- HVAC Component
  {31fb7ac8-937f-4e71-824f-f8ae7d6752a0}; !- Port 1

OS:Sizing:Zone,
  {65d41c24-feba-47db-8ea3-037bbd135d89}, !- Handle
  {981c58b7-d9b9-4dfa-aed4-d6e771ed85a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {32126826-7cd9-43e7-9466-0862c9cadeef}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {981c58b7-d9b9-4dfa-aed4-d6e771ed85a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f422730-f12f-41ba-b61a-c56944d73753}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {60de2185-f247-4e99-9d8b-77ec699af2fe}, !- Handle
  Thermal Zone: L4-N_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a643db47-77e9-4e77-b875-b5eff325063d}, !- Zone Air Inlet Port List
  {25ab623b-33d3-4778-a1a6-6d8e96921232}, !- Zone Air Exhaust Port List
  {a909dcec-c840-4bbd-88d2-29c6a2d3420a}, !- Zone Air Node Name
  {1b1f6c40-c6f2-4127-892f-a80a8be77201}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4984bef-2f88-434b-a289-f381f237c2a9}, !- Group Rendering Name
  {a94008d6-79e9-4f54-92cf-bdc43112a8ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1b1f6c40-c6f2-4127-892f-a80a8be77201}, !- Handle
  {60de2185-f247-4e99-9d8b-77ec699af2fe}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e524ecab-a382-48ed-b39a-3f76f236781f}, !- Handle
  Node 14,                                !- Name
  {a909dcec-c840-4bbd-88d2-29c6a2d3420a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a909dcec-c840-4bbd-88d2-29c6a2d3420a}, !- Handle
  {60de2185-f247-4e99-9d8b-77ec699af2fe}, !- Source Object
  11,                                     !- Outlet Port
  {e524ecab-a382-48ed-b39a-3f76f236781f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a643db47-77e9-4e77-b875-b5eff325063d}, !- Handle
  {60de2185-f247-4e99-9d8b-77ec699af2fe}, !- HVAC Component
  {8bdef87c-1577-45dd-8b90-1f0bdfe98d7e}; !- Port 1

OS:PortList,
  {25ab623b-33d3-4778-a1a6-6d8e96921232}, !- Handle
  {60de2185-f247-4e99-9d8b-77ec699af2fe}, !- HVAC Component
  {b2562008-8710-4659-aacd-139bd5f4760d}; !- Port 1

OS:Sizing:Zone,
  {48dcdfb8-eb16-4b99-a1e6-d8d0d3672986}, !- Handle
  {60de2185-f247-4e99-9d8b-77ec699af2fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {74a077ff-af57-4b38-88ac-dd7bde299328}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {60de2185-f247-4e99-9d8b-77ec699af2fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {929da752-345b-4c2a-9077-e36b72847ddc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {bac6f98e-04e3-41d4-b116-9d5b55df2a17}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b06b7d5-ef62-4b9a-8968-c0c683aecb70}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73767df2-4b71-4309-9928-1ad3a18f2650}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {19b1187e-83c0-4115-96ba-5749e5f28850}, !- Handle
  Thermal Zone: L1-ES_apt,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a41d65aa-4f6c-4c91-b41f-7a999f7fdf87}, !- Zone Air Inlet Port List
  {9cdf16a8-d709-4917-85c8-689842c6b22d}, !- Zone Air Exhaust Port List
  {767a47cf-bcd2-46aa-ba1f-c41bc742179f}, !- Zone Air Node Name
  {de1c676a-5d5f-4aac-babf-372ad3db8498}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc81c628-2065-4555-ae32-cb26f9534298}, !- Group Rendering Name
  {0b6db47c-1ba1-4e9c-8486-4207864a04e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {de1c676a-5d5f-4aac-babf-372ad3db8498}, !- Handle
  {19b1187e-83c0-4115-96ba-5749e5f28850}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ebe338ab-d6cd-4661-a5f5-113ecc1c4b23}, !- Handle
  Node 18,                                !- Name
  {767a47cf-bcd2-46aa-ba1f-c41bc742179f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {767a47cf-bcd2-46aa-ba1f-c41bc742179f}, !- Handle
  {19b1187e-83c0-4115-96ba-5749e5f28850}, !- Source Object
  11,                                     !- Outlet Port
  {ebe338ab-d6cd-4661-a5f5-113ecc1c4b23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a41d65aa-4f6c-4c91-b41f-7a999f7fdf87}, !- Handle
  {19b1187e-83c0-4115-96ba-5749e5f28850}, !- HVAC Component
  {2b41d0a3-bec6-46af-8e69-fec5aa1b9881}; !- Port 1

OS:PortList,
  {9cdf16a8-d709-4917-85c8-689842c6b22d}, !- Handle
  {19b1187e-83c0-4115-96ba-5749e5f28850}, !- HVAC Component
  {2c420e1e-55b5-4ce2-b51c-c8a901d339c5}; !- Port 1

OS:Sizing:Zone,
  {18e98171-5bcf-429a-b0c3-7590d4f24de5}, !- Handle
  {19b1187e-83c0-4115-96ba-5749e5f28850}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad382bb1-84d0-409d-adf3-5a745f3350de}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {19b1187e-83c0-4115-96ba-5749e5f28850}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2fda083-6c7a-4627-96f4-52b588ecd0f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {db341569-762a-4764-a7cb-63055a9b0848}, !- Handle
  Thermal Zone: L3-N_apt_out,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cae8fddc-67a6-4011-bc9f-87d70119fdd8}, !- Zone Air Inlet Port List
  {6cdd4bd9-fbb2-4f60-b9e0-8b6ed2553ac6}, !- Zone Air Exhaust Port List
  {72dc147d-bef7-416d-bf56-0292489aa08c}, !- Zone Air Node Name
  {408e2432-a285-4463-b8e0-9188210a1afd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9dae4f36-8eca-4803-a93a-a6384d7fb053}, !- Group Rendering Name
  {33d3447d-07d0-46fd-bed5-1fb2aa8f7c95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {408e2432-a285-4463-b8e0-9188210a1afd}, !- Handle
  {db341569-762a-4764-a7cb-63055a9b0848}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b384f11c-c9dc-4f24-bd66-64fdb23f178d}, !- Handle
  Node 19,                                !- Name
  {72dc147d-bef7-416d-bf56-0292489aa08c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72dc147d-bef7-416d-bf56-0292489aa08c}, !- Handle
  {db341569-762a-4764-a7cb-63055a9b0848}, !- Source Object
  11,                                     !- Outlet Port
  {b384f11c-c9dc-4f24-bd66-64fdb23f178d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cae8fddc-67a6-4011-bc9f-87d70119fdd8}, !- Handle
  {db341569-762a-4764-a7cb-63055a9b0848}, !- HVAC Component
  {506f2e63-d81f-42dc-9e86-4432b3f09c99}; !- Port 1

OS:PortList,
  {6cdd4bd9-fbb2-4f60-b9e0-8b6ed2553ac6}, !- Handle
  {db341569-762a-4764-a7cb-63055a9b0848}, !- HVAC Component
  {29ea80ba-73ae-42fd-b69e-2395b601843f}; !- Port 1

OS:Sizing:Zone,
  {71d600b4-769c-4e40-9d82-249d392bd5da}, !- Handle
  {db341569-762a-4764-a7cb-63055a9b0848}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {112844f8-92ef-44af-ba49-9dd6eecec92a}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {db341569-762a-4764-a7cb-63055a9b0848}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed288a7c-3500-440a-9695-15077b539ef9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- Handle
  Thermal Zone: L1-S_corr,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {865d46f9-551b-4108-ac30-4f1bcb69fe16}, !- Zone Air Inlet Port List
  {e3d8405a-3abc-4898-a548-3a65f2962930}, !- Zone Air Exhaust Port List
  {921e88e1-1c44-4a5b-9a99-75aeb7d3bcce}, !- Zone Air Node Name
  {14ba4a5f-9f15-4cfb-b2b2-d54efdf461b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc0b0e30-6286-4b4c-a40e-0b86f3a5a30d}, !- Group Rendering Name
  {01880539-5a2b-4a50-9308-fbbd2e190a5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {14ba4a5f-9f15-4cfb-b2b2-d54efdf461b9}, !- Handle
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- HVAC Component
  {e1996576-0afc-4891-b78d-a94fa8f8df6b}; !- Port 1

OS:Node,
  {ed7a1d34-a978-4b10-8e40-c97067bdf316}, !- Handle
  Node 20,                                !- Name
  {921e88e1-1c44-4a5b-9a99-75aeb7d3bcce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {921e88e1-1c44-4a5b-9a99-75aeb7d3bcce}, !- Handle
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- Source Object
  11,                                     !- Outlet Port
  {ed7a1d34-a978-4b10-8e40-c97067bdf316}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {865d46f9-551b-4108-ac30-4f1bcb69fe16}, !- Handle
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- HVAC Component
  {d457a9c5-3cf2-4e15-aa55-5afc39ecfc61}; !- Port 1

OS:PortList,
  {e3d8405a-3abc-4898-a548-3a65f2962930}, !- Handle
  {63d0ada6-63c0-4163-bc11-76d7605e8080}; !- HVAC Component

OS:Sizing:Zone,
  {b6e6a44e-fc61-4f48-8f05-ef10535a85c7}, !- Handle
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fed283af-dc9c-4fab-8510-2d3b516a6773}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62845397-2456-4b22-9993-1268a324a7d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7fd78f82-bb13-4cfd-a3b8-a9b8e51050fd}, !- Handle
  Thermal Zone: L3-S_apt_out,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {199d84b7-94d0-409e-8fd6-1e062b766681}, !- Zone Air Inlet Port List
  {e423656f-f54f-4e21-a886-94f74a3a1f40}, !- Zone Air Exhaust Port List
  {5369aa62-86ad-4a75-89a8-a03e745762d2}, !- Zone Air Node Name
  {bc0b40d4-4f97-4fe0-973d-48ef30e76956}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6052960c-af8e-4f4d-865c-63fe1d035715}, !- Group Rendering Name
  {fcade8f4-ddd2-4bba-a20e-d409d4f64df0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {bc0b40d4-4f97-4fe0-973d-48ef30e76956}, !- Handle
  {7fd78f82-bb13-4cfd-a3b8-a9b8e51050fd}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e10af4e5-8952-40d8-adfe-7e082179f869}, !- Handle
  Node 21,                                !- Name
  {5369aa62-86ad-4a75-89a8-a03e745762d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5369aa62-86ad-4a75-89a8-a03e745762d2}, !- Handle
  {7fd78f82-bb13-4cfd-a3b8-a9b8e51050fd}, !- Source Object
  11,                                     !- Outlet Port
  {e10af4e5-8952-40d8-adfe-7e082179f869}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {199d84b7-94d0-409e-8fd6-1e062b766681}, !- Handle
  {7fd78f82-bb13-4cfd-a3b8-a9b8e51050fd}, !- HVAC Component
  {4e249576-6d25-4c68-8dd4-50fea9032dbc}; !- Port 1

OS:PortList,
  {e423656f-f54f-4e21-a886-94f74a3a1f40}, !- Handle
  {7fd78f82-bb13-4cfd-a3b8-a9b8e51050fd}, !- HVAC Component
  {139eae00-5e02-4692-8f36-dd2d779883d8}; !- Port 1

OS:Sizing:Zone,
  {fb0735de-f4d7-475a-9434-618465742e7b}, !- Handle
  {7fd78f82-bb13-4cfd-a3b8-a9b8e51050fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d6dc7369-1e4e-4c30-adae-b28bcd68fd20}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {7fd78f82-bb13-4cfd-a3b8-a9b8e51050fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a80c981a-bbc4-4a3e-9ae7-5eb6aede84f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {3ae73f9e-63ef-4268-b100-66317dc75006}, !- Handle
  Thermal Zone: L1-EN_apt,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d328f0a7-8a69-48b5-af70-4fcccd96ea47}, !- Zone Air Inlet Port List
  {2c6d260f-528f-40c8-9842-b05f74864e19}, !- Zone Air Exhaust Port List
  {cc0ce06b-d543-4644-8f31-e44117e2367b}, !- Zone Air Node Name
  {348caeba-93ee-47f7-b1e5-c92bf773b2f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c84dfa2b-42d5-4654-b9af-63d64b4e1b68}, !- Group Rendering Name
  {4961aa9b-e5ab-4582-b09f-efb645018a40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {348caeba-93ee-47f7-b1e5-c92bf773b2f5}, !- Handle
  {3ae73f9e-63ef-4268-b100-66317dc75006}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {723493c9-1727-4d5b-bcf4-d8d7558164c3}, !- Handle
  Node 22,                                !- Name
  {cc0ce06b-d543-4644-8f31-e44117e2367b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc0ce06b-d543-4644-8f31-e44117e2367b}, !- Handle
  {3ae73f9e-63ef-4268-b100-66317dc75006}, !- Source Object
  11,                                     !- Outlet Port
  {723493c9-1727-4d5b-bcf4-d8d7558164c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d328f0a7-8a69-48b5-af70-4fcccd96ea47}, !- Handle
  {3ae73f9e-63ef-4268-b100-66317dc75006}, !- HVAC Component
  {ed47be24-fe92-40ce-8ec7-31c0f35ff5f4}; !- Port 1

OS:PortList,
  {2c6d260f-528f-40c8-9842-b05f74864e19}, !- Handle
  {3ae73f9e-63ef-4268-b100-66317dc75006}, !- HVAC Component
  {44d2e333-f3fa-4682-8124-8f24fc946ed1}; !- Port 1

OS:Sizing:Zone,
  {30fcd2d0-8c2d-4980-9b0e-e6006b5ccf58}, !- Handle
  {3ae73f9e-63ef-4268-b100-66317dc75006}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {21c9dc76-ba24-4766-b30f-56d223af2536}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {3ae73f9e-63ef-4268-b100-66317dc75006}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79c476e4-6576-4738-97b4-beeacc6a681b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ee888d3b-356e-4562-acfa-e239f36b4927}, !- Handle
  Thermal Zone: L2-N_apt_out,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c0069ea-8e1e-4a39-b337-4afb59eb1c12}, !- Zone Air Inlet Port List
  {16b81e8f-ca1d-478a-8549-54b54d097a7d}, !- Zone Air Exhaust Port List
  {84305f6b-83bf-417f-a14f-9233bbc1deb5}, !- Zone Air Node Name
  {1807f7ad-109b-49e3-a183-0d5722f4a6db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a6335b3-ec0a-4063-8cdc-cd8d0a18da0d}, !- Group Rendering Name
  {4c26b1be-06d5-4029-8fd4-beae61e90206}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1807f7ad-109b-49e3-a183-0d5722f4a6db}, !- Handle
  {ee888d3b-356e-4562-acfa-e239f36b4927}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e00fecc2-1441-44f1-99d3-287b2469ed08}, !- Handle
  Node 23,                                !- Name
  {84305f6b-83bf-417f-a14f-9233bbc1deb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84305f6b-83bf-417f-a14f-9233bbc1deb5}, !- Handle
  {ee888d3b-356e-4562-acfa-e239f36b4927}, !- Source Object
  11,                                     !- Outlet Port
  {e00fecc2-1441-44f1-99d3-287b2469ed08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c0069ea-8e1e-4a39-b337-4afb59eb1c12}, !- Handle
  {ee888d3b-356e-4562-acfa-e239f36b4927}, !- HVAC Component
  {81ee7366-4391-448c-8c37-9b3e9136b1e9}; !- Port 1

OS:PortList,
  {16b81e8f-ca1d-478a-8549-54b54d097a7d}, !- Handle
  {ee888d3b-356e-4562-acfa-e239f36b4927}, !- HVAC Component
  {959d3fed-49ce-425e-869d-abd283f60c12}; !- Port 1

OS:Sizing:Zone,
  {9f341edd-5c42-4a26-b73f-0526ef2e5974}, !- Handle
  {ee888d3b-356e-4562-acfa-e239f36b4927}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ba018001-c421-42ac-b248-c045697ef374}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {ee888d3b-356e-4562-acfa-e239f36b4927}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51ee4ecd-87d3-4da5-92c6-0117396e84ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {188f5080-7d15-45d9-9b42-a49beb153c62}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {0de01bd9-5691-4c88-85d3-ece71b0cf3d5}, !- Handle
  Thermal Zone: L2-N_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff9b8836-acb3-4ea2-8331-ea007767e776}, !- Zone Air Inlet Port List
  {dc469a53-f880-4566-bb07-42f825322497}, !- Zone Air Exhaust Port List
  {26966248-130b-4ccf-8aa7-eafa50ba0d95}, !- Zone Air Node Name
  {7fb9695e-08f3-4348-b7de-90811e0326f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a0b4884-8fc2-4410-8a94-9616023d0496}, !- Group Rendering Name
  {f968cd68-7308-4f46-a180-48775eaeb1f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7fb9695e-08f3-4348-b7de-90811e0326f4}, !- Handle
  {0de01bd9-5691-4c88-85d3-ece71b0cf3d5}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {06d5e7f6-0d50-4c9e-8b1f-22bd0d609be5}, !- Handle
  Node 25,                                !- Name
  {26966248-130b-4ccf-8aa7-eafa50ba0d95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26966248-130b-4ccf-8aa7-eafa50ba0d95}, !- Handle
  {0de01bd9-5691-4c88-85d3-ece71b0cf3d5}, !- Source Object
  11,                                     !- Outlet Port
  {06d5e7f6-0d50-4c9e-8b1f-22bd0d609be5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff9b8836-acb3-4ea2-8331-ea007767e776}, !- Handle
  {0de01bd9-5691-4c88-85d3-ece71b0cf3d5}, !- HVAC Component
  {97d7cdc3-7671-4631-8807-de9235355dee}; !- Port 1

OS:PortList,
  {dc469a53-f880-4566-bb07-42f825322497}, !- Handle
  {0de01bd9-5691-4c88-85d3-ece71b0cf3d5}, !- HVAC Component
  {4047e654-d463-4047-8827-57d771e0f794}; !- Port 1

OS:Sizing:Zone,
  {bec309da-8e4d-42e4-9406-07f97c3f5e58}, !- Handle
  {0de01bd9-5691-4c88-85d3-ece71b0cf3d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e9503df8-f3f5-473c-a0ea-9ed531f908d9}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {0de01bd9-5691-4c88-85d3-ece71b0cf3d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58aa6e02-cf13-46af-bcf6-780327f54262}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6e77f202-4764-40f3-bdb7-a24cd15f3ace}, !- Handle
  Thermal Zone: L3-N_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc0653e5-a819-4b93-b5b3-6b6fde148cfd}, !- Zone Air Inlet Port List
  {c6bb758d-ef1b-4f7b-9d7a-37c96fc3cb35}, !- Zone Air Exhaust Port List
  {565fee60-2edd-421c-86c3-2acb2a632069}, !- Zone Air Node Name
  {3b4ff7a0-e360-44fd-89e2-c1bc877726c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8aa74b6f-7c33-4c2d-8e43-ce5cfece486f}, !- Group Rendering Name
  {822edc8d-ecea-4de3-a5ed-31bdc5c4a5cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3b4ff7a0-e360-44fd-89e2-c1bc877726c8}, !- Handle
  {6e77f202-4764-40f3-bdb7-a24cd15f3ace}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {81c18c1e-0d56-4f30-9343-38962f63fbdc}, !- Handle
  Node 26,                                !- Name
  {565fee60-2edd-421c-86c3-2acb2a632069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {565fee60-2edd-421c-86c3-2acb2a632069}, !- Handle
  {6e77f202-4764-40f3-bdb7-a24cd15f3ace}, !- Source Object
  11,                                     !- Outlet Port
  {81c18c1e-0d56-4f30-9343-38962f63fbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc0653e5-a819-4b93-b5b3-6b6fde148cfd}, !- Handle
  {6e77f202-4764-40f3-bdb7-a24cd15f3ace}, !- HVAC Component
  {9d557e95-278a-40de-a8b9-ac981d08f7be}; !- Port 1

OS:PortList,
  {c6bb758d-ef1b-4f7b-9d7a-37c96fc3cb35}, !- Handle
  {6e77f202-4764-40f3-bdb7-a24cd15f3ace}, !- HVAC Component
  {62d4eff2-ef59-4b8a-8432-9c9f02fe4ade}; !- Port 1

OS:Sizing:Zone,
  {38bc5a3e-63f7-4415-a122-d22dab33ff6d}, !- Handle
  {6e77f202-4764-40f3-bdb7-a24cd15f3ace}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {473daea9-4c44-4de9-ac4f-92ee9008573b}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {6e77f202-4764-40f3-bdb7-a24cd15f3ace}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ceeb2dba-86e8-422c-86fc-1421736f5604}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {28a30887-aa1a-483c-b293-66c2a6b785e5}, !- Handle
  Thermal Zone: L1-SW_apt,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9895fdf4-7666-468d-93c4-8be38488a7f6}, !- Zone Air Inlet Port List
  {822a3b0f-df3a-4744-846e-a63b07a971cc}, !- Zone Air Exhaust Port List
  {75fb37b3-c668-42a7-af40-e802643da53b}, !- Zone Air Node Name
  {1737adf6-b490-4f04-971f-5e9e31afab40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c3fd011-3312-4c0f-acbf-cb77ae61ce9e}, !- Group Rendering Name
  {9e0d7c85-1040-41bc-8563-d0a2eb8ea10b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1737adf6-b490-4f04-971f-5e9e31afab40}, !- Handle
  {28a30887-aa1a-483c-b293-66c2a6b785e5}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c0ff01b0-3264-4d03-a965-d02de985609f}, !- Handle
  Node 27,                                !- Name
  {75fb37b3-c668-42a7-af40-e802643da53b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75fb37b3-c668-42a7-af40-e802643da53b}, !- Handle
  {28a30887-aa1a-483c-b293-66c2a6b785e5}, !- Source Object
  11,                                     !- Outlet Port
  {c0ff01b0-3264-4d03-a965-d02de985609f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9895fdf4-7666-468d-93c4-8be38488a7f6}, !- Handle
  {28a30887-aa1a-483c-b293-66c2a6b785e5}, !- HVAC Component
  {cefb8a09-c802-4cb7-9f30-399727011f47}; !- Port 1

OS:PortList,
  {822a3b0f-df3a-4744-846e-a63b07a971cc}, !- Handle
  {28a30887-aa1a-483c-b293-66c2a6b785e5}, !- HVAC Component
  {a2ebbde2-1295-4fdc-b3ad-d077a8a3d8c0}; !- Port 1

OS:Sizing:Zone,
  {1806adf7-776b-4561-acd5-49c3be47af37}, !- Handle
  {28a30887-aa1a-483c-b293-66c2a6b785e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1860c7fb-d311-4954-b945-77c2ae6749c6}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {28a30887-aa1a-483c-b293-66c2a6b785e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1e929ce-c0a3-4f92-93f8-f913829d4e87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ca8d3bde-9e23-4a9b-88ad-b9d4bfb42bba}, !- Handle
  Thermal Zone: L4-N_apt_out,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22305a1c-3b5f-4c98-84a9-f37cadc01654}, !- Zone Air Inlet Port List
  {76aafcaf-2332-4b4d-89fe-d30d9a31c4df}, !- Zone Air Exhaust Port List
  {02ca9257-115b-4560-a0fb-279d3c398c61}, !- Zone Air Node Name
  {b2a3555a-3129-4a9b-8298-a48857c239bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c72a508-36b8-4759-a177-90756461b970}, !- Group Rendering Name
  {2c82afe9-ccc3-4ce7-bf3a-1821eab35110}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b2a3555a-3129-4a9b-8298-a48857c239bd}, !- Handle
  {ca8d3bde-9e23-4a9b-88ad-b9d4bfb42bba}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {44a9548b-3b3b-45cd-b541-450cb23e57a4}, !- Handle
  Node 28,                                !- Name
  {02ca9257-115b-4560-a0fb-279d3c398c61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02ca9257-115b-4560-a0fb-279d3c398c61}, !- Handle
  {ca8d3bde-9e23-4a9b-88ad-b9d4bfb42bba}, !- Source Object
  11,                                     !- Outlet Port
  {44a9548b-3b3b-45cd-b541-450cb23e57a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22305a1c-3b5f-4c98-84a9-f37cadc01654}, !- Handle
  {ca8d3bde-9e23-4a9b-88ad-b9d4bfb42bba}, !- HVAC Component
  {587dcb6f-dce1-4694-8ea5-b7bf43cfb206}; !- Port 1

OS:PortList,
  {76aafcaf-2332-4b4d-89fe-d30d9a31c4df}, !- Handle
  {ca8d3bde-9e23-4a9b-88ad-b9d4bfb42bba}, !- HVAC Component
  {edd5ad77-03ad-401e-836b-854efd23ff5f}; !- Port 1

OS:Sizing:Zone,
  {11a543af-ca0c-4c56-83e1-27f073aee0f5}, !- Handle
  {ca8d3bde-9e23-4a9b-88ad-b9d4bfb42bba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5c729076-c933-4e0c-b907-f10dc02cc4f5}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {ca8d3bde-9e23-4a9b-88ad-b9d4bfb42bba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {755bfcc3-e887-413a-ae62-d873eeefa94e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7076d8d4-ac89-49d5-bca2-42585541a234}, !- Handle
  Thermal Zone: L3-S_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f2d230e-8225-4763-b79e-3ff5761d4b10}, !- Zone Air Inlet Port List
  {a16b9de3-a408-4a94-8535-0309accc1a8b}, !- Zone Air Exhaust Port List
  {d8183072-ffb9-41d8-9cc9-0e53513095d5}, !- Zone Air Node Name
  {c44e79be-cfdd-4e5e-a36f-fa4c71be91f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {544ebbdc-7eb0-4bae-b400-9f202b773bca}, !- Group Rendering Name
  {dc40087c-acb6-45d8-bb8a-b9c7a76edafd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c44e79be-cfdd-4e5e-a36f-fa4c71be91f3}, !- Handle
  {7076d8d4-ac89-49d5-bca2-42585541a234}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f394ea3b-29ec-44fc-b93c-d48d2df5e440}, !- Handle
  Node 29,                                !- Name
  {d8183072-ffb9-41d8-9cc9-0e53513095d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8183072-ffb9-41d8-9cc9-0e53513095d5}, !- Handle
  {7076d8d4-ac89-49d5-bca2-42585541a234}, !- Source Object
  11,                                     !- Outlet Port
  {f394ea3b-29ec-44fc-b93c-d48d2df5e440}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f2d230e-8225-4763-b79e-3ff5761d4b10}, !- Handle
  {7076d8d4-ac89-49d5-bca2-42585541a234}, !- HVAC Component
  {176e0351-312d-4130-8b59-9d245c0324cf}; !- Port 1

OS:PortList,
  {a16b9de3-a408-4a94-8535-0309accc1a8b}, !- Handle
  {7076d8d4-ac89-49d5-bca2-42585541a234}, !- HVAC Component
  {8c798c1d-f12e-4ceb-ab7b-bc228e722614}; !- Port 1

OS:Sizing:Zone,
  {78fa874b-f9a8-44c2-b0f7-495b1f5d1e6c}, !- Handle
  {7076d8d4-ac89-49d5-bca2-42585541a234}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aff9a118-0324-4644-b2ce-454d29fb93de}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {7076d8d4-ac89-49d5-bca2-42585541a234}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cdae65e-bded-4a2e-9515-43fdb65a50d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {f544600b-6f39-4791-ab59-b03db33af8ac}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {135ab6a9-c93e-4c39-b5cd-57ecc953f1c7}, !- Handle
  Thermal Zone: L2-W_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ecf223b-d84c-47ca-808a-5c2245238a75}, !- Zone Air Inlet Port List
  {91285d43-53b7-420a-94b3-285dc493e4f5}, !- Zone Air Exhaust Port List
  {24eee000-a062-4e58-a90f-03d0f15d4e26}, !- Zone Air Node Name
  {b8aa9471-1c2b-4062-8ce7-a186cf75bc6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b38d999d-535b-44da-b7b1-577e23789e4c}, !- Group Rendering Name
  {897f175f-e0e2-4aa4-997e-03d3bde003c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b8aa9471-1c2b-4062-8ce7-a186cf75bc6a}, !- Handle
  {135ab6a9-c93e-4c39-b5cd-57ecc953f1c7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {465c6b88-4050-4c5b-8efc-8c31dfcbb872}, !- Handle
  Node 31,                                !- Name
  {24eee000-a062-4e58-a90f-03d0f15d4e26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24eee000-a062-4e58-a90f-03d0f15d4e26}, !- Handle
  {135ab6a9-c93e-4c39-b5cd-57ecc953f1c7}, !- Source Object
  11,                                     !- Outlet Port
  {465c6b88-4050-4c5b-8efc-8c31dfcbb872}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ecf223b-d84c-47ca-808a-5c2245238a75}, !- Handle
  {135ab6a9-c93e-4c39-b5cd-57ecc953f1c7}, !- HVAC Component
  {6dd20789-5dd3-4880-a3a2-3a664605298c}; !- Port 1

OS:PortList,
  {91285d43-53b7-420a-94b3-285dc493e4f5}, !- Handle
  {135ab6a9-c93e-4c39-b5cd-57ecc953f1c7}, !- HVAC Component
  {034cd2f1-2e98-47c8-94f3-f5a9d54bc0d8}; !- Port 1

OS:Sizing:Zone,
  {daaa11c3-ef8f-46a7-9e1d-148c26952320}, !- Handle
  {135ab6a9-c93e-4c39-b5cd-57ecc953f1c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c122d704-b423-45f3-b13c-a9d69e2493e7}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {135ab6a9-c93e-4c39-b5cd-57ecc953f1c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4bad49ca-70ee-47f7-82f0-38101451a31f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f0104684-3400-4407-8b0f-264396f851d9}, !- Handle
  Thermal Zone: L3-W_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {458e94da-424a-4a59-8b97-99e4437fd179}, !- Zone Air Inlet Port List
  {ec71b8ad-3d49-4e25-af1d-a69fc5de1ab1}, !- Zone Air Exhaust Port List
  {cc253bc8-9b28-40de-b8aa-d91b633f9321}, !- Zone Air Node Name
  {9fb93f6b-4664-463e-b741-e1d2b48486f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {478ec862-02a0-4525-96c2-39d32c021bcc}, !- Group Rendering Name
  {3b84deab-ac45-413e-9288-dfce8cf5819d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9fb93f6b-4664-463e-b741-e1d2b48486f3}, !- Handle
  {f0104684-3400-4407-8b0f-264396f851d9}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {7f5da8b6-351b-428c-b4a5-8f91beed053b}, !- Handle
  Node 32,                                !- Name
  {cc253bc8-9b28-40de-b8aa-d91b633f9321}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc253bc8-9b28-40de-b8aa-d91b633f9321}, !- Handle
  {f0104684-3400-4407-8b0f-264396f851d9}, !- Source Object
  11,                                     !- Outlet Port
  {7f5da8b6-351b-428c-b4a5-8f91beed053b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {458e94da-424a-4a59-8b97-99e4437fd179}, !- Handle
  {f0104684-3400-4407-8b0f-264396f851d9}, !- HVAC Component
  {a3401fea-c532-4df5-8ec4-a1ed44dabeba}; !- Port 1

OS:PortList,
  {ec71b8ad-3d49-4e25-af1d-a69fc5de1ab1}, !- Handle
  {f0104684-3400-4407-8b0f-264396f851d9}, !- HVAC Component
  {c0cb374a-1283-4efa-b962-d455012ea65b}; !- Port 1

OS:Sizing:Zone,
  {61fd975d-3e0d-49ba-b501-282f5b3a9160}, !- Handle
  {f0104684-3400-4407-8b0f-264396f851d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c3101fb3-a431-41c5-9c32-9f7057f133a8}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {f0104684-3400-4407-8b0f-264396f851d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9121148b-d45b-4599-973c-5aa2d110941f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- Handle
  Thermal Zone: L1-N_corr,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00998b58-23b6-4b64-92fb-f3efcd1c6c9e}, !- Zone Air Inlet Port List
  {2de5615f-d37f-4074-a3a1-29f925c540f1}, !- Zone Air Exhaust Port List
  {44a6d73b-c738-43b7-9274-b7e91d510d60}, !- Zone Air Node Name
  {bace4912-752c-491c-977e-37a48b5ae27d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {189e7c3c-457b-4c9c-944d-6d2105bc47a7}, !- Group Rendering Name
  {63d38e63-fe78-42e2-b325-2ebf46b3dfa4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {bace4912-752c-491c-977e-37a48b5ae27d}, !- Handle
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- HVAC Component
  {0a8f2b57-98ce-4311-a793-39b6ef15d83c}; !- Port 1

OS:Node,
  {b83755a4-993d-451e-a8ef-8a2d33668c28}, !- Handle
  Node 33,                                !- Name
  {44a6d73b-c738-43b7-9274-b7e91d510d60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44a6d73b-c738-43b7-9274-b7e91d510d60}, !- Handle
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- Source Object
  11,                                     !- Outlet Port
  {b83755a4-993d-451e-a8ef-8a2d33668c28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00998b58-23b6-4b64-92fb-f3efcd1c6c9e}, !- Handle
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- HVAC Component
  {a8810c12-b800-40d5-92ee-186021625343}; !- Port 1

OS:PortList,
  {2de5615f-d37f-4074-a3a1-29f925c540f1}, !- Handle
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}; !- HVAC Component

OS:Sizing:Zone,
  {1dac312d-bec2-4d32-97e2-ae0dff55cdaf}, !- Handle
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d342906e-477d-49c9-a69e-18cc677bc37d}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89013b22-71f9-4a5f-9090-9d56cb809c84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {3781f9df-5135-49f5-8ddd-5e4f24334d59}, !- Handle
  Thermal Zone: L3-EN_apt_out,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3741987c-a6b4-4c65-9239-47ba9113abf3}, !- Zone Air Inlet Port List
  {af761963-82e2-40d8-9f07-9307e8843c53}, !- Zone Air Exhaust Port List
  {1920119a-b22c-40dc-b00f-d42b2c6d26fd}, !- Zone Air Node Name
  {03ad66c2-484b-4be7-bead-a514bb08ac5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88f12162-ba11-4750-beca-8aac6c5f6a2d}, !- Group Rendering Name
  {60024466-f1d2-4bb4-9d91-c8451a21fd5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {03ad66c2-484b-4be7-bead-a514bb08ac5e}, !- Handle
  {3781f9df-5135-49f5-8ddd-5e4f24334d59}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ed0b6b04-0dad-4b02-8fab-0176dcb71ad6}, !- Handle
  Node 34,                                !- Name
  {1920119a-b22c-40dc-b00f-d42b2c6d26fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1920119a-b22c-40dc-b00f-d42b2c6d26fd}, !- Handle
  {3781f9df-5135-49f5-8ddd-5e4f24334d59}, !- Source Object
  11,                                     !- Outlet Port
  {ed0b6b04-0dad-4b02-8fab-0176dcb71ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3741987c-a6b4-4c65-9239-47ba9113abf3}, !- Handle
  {3781f9df-5135-49f5-8ddd-5e4f24334d59}, !- HVAC Component
  {2aa41994-d697-4945-953b-8ee2d1ef6507}; !- Port 1

OS:PortList,
  {af761963-82e2-40d8-9f07-9307e8843c53}, !- Handle
  {3781f9df-5135-49f5-8ddd-5e4f24334d59}, !- HVAC Component
  {475ba28c-f735-404f-a618-455e3e0059e5}; !- Port 1

OS:Sizing:Zone,
  {d75051d7-37b0-45b9-b4e6-e7988d2067ca}, !- Handle
  {3781f9df-5135-49f5-8ddd-5e4f24334d59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {673a46d6-448e-4982-aa80-f8619be84010}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {3781f9df-5135-49f5-8ddd-5e4f24334d59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcf54979-0294-4d2d-98a5-187626238240}, !- Zone Equipment 1
