  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {6bfcc0a4-113a-465c-ba98-9eb7cfb039d3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {f0862749-d4f9-48a2-a567-3389f57648f0}, !- Handle
  Thermal Zone: L4-ES_apt_out,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d621acd-d239-44ca-a518-d00b6ce50139}, !- Zone Air Inlet Port List
  {1fe8c0e2-b472-45a7-951a-63a06f7fb377}, !- Zone Air Exhaust Port List
  {20ccd510-9a1b-4c99-a9be-16c30d1e5544}, !- Zone Air Node Name
  {0c182fd2-684b-4582-a68f-b222625b3306}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d0cd10d-9cd4-4935-ae3d-89db28dc6632}, !- Group Rendering Name
  {00ebaeca-3e83-4a9a-8def-1370cf41e1b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0c182fd2-684b-4582-a68f-b222625b3306}, !- Handle
  {f0862749-d4f9-48a2-a567-3389f57648f0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b1a7911e-3ac9-4f02-b4fc-21828ea45c4e}, !- Handle
  Node 36,                                !- Name
  {20ccd510-9a1b-4c99-a9be-16c30d1e5544}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20ccd510-9a1b-4c99-a9be-16c30d1e5544}, !- Handle
  {f0862749-d4f9-48a2-a567-3389f57648f0}, !- Source Object
  11,                                     !- Outlet Port
  {b1a7911e-3ac9-4f02-b4fc-21828ea45c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d621acd-d239-44ca-a518-d00b6ce50139}, !- Handle
  {f0862749-d4f9-48a2-a567-3389f57648f0}, !- HVAC Component
  {984b525a-d39a-4ee3-b0e7-28625fdfaab0}; !- Port 1

OS:PortList,
  {1fe8c0e2-b472-45a7-951a-63a06f7fb377}, !- Handle
  {f0862749-d4f9-48a2-a567-3389f57648f0}, !- HVAC Component
  {1667d1b8-388d-4336-8963-9a31adc2faf6}; !- Port 1

OS:Sizing:Zone,
  {f5b82cca-efb9-4568-b882-7e2ca22be4bf}, !- Handle
  {f0862749-d4f9-48a2-a567-3389f57648f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3ef86cc9-bd5b-4a69-96f3-1bcd85d7f553}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {f0862749-d4f9-48a2-a567-3389f57648f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b386f87-caa4-4691-882f-9ea012fabcd2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {72b0073c-eee8-410b-b465-e56f44ac07a9}, !- Handle
  Thermal Zone: L1-S_apt,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2506ec26-49b5-4739-9bb3-02299fc65da7}, !- Zone Air Inlet Port List
  {4d9c71dd-fab8-46a7-b1da-75a6d4e1107d}, !- Zone Air Exhaust Port List
  {437ae04f-6592-4a00-af2b-40495b3f0d1b}, !- Zone Air Node Name
  {0f22ead9-b635-4438-9e5d-2ead7757309b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5aeca18-eaa8-4869-aa05-ff60fd945fff}, !- Group Rendering Name
  {12a41be7-e6a9-40be-9d80-40b297d85df9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0f22ead9-b635-4438-9e5d-2ead7757309b}, !- Handle
  {72b0073c-eee8-410b-b465-e56f44ac07a9}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6332a5be-e255-4ca4-b126-845bec422d55}, !- Handle
  Node 37,                                !- Name
  {437ae04f-6592-4a00-af2b-40495b3f0d1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {437ae04f-6592-4a00-af2b-40495b3f0d1b}, !- Handle
  {72b0073c-eee8-410b-b465-e56f44ac07a9}, !- Source Object
  11,                                     !- Outlet Port
  {6332a5be-e255-4ca4-b126-845bec422d55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2506ec26-49b5-4739-9bb3-02299fc65da7}, !- Handle
  {72b0073c-eee8-410b-b465-e56f44ac07a9}, !- HVAC Component
  {55e4e80f-2864-4fef-b802-48e7b213c7c9}; !- Port 1

OS:PortList,
  {4d9c71dd-fab8-46a7-b1da-75a6d4e1107d}, !- Handle
  {72b0073c-eee8-410b-b465-e56f44ac07a9}, !- HVAC Component
  {86314fc2-7eb0-46fa-9f8c-57229ebb1de5}; !- Port 1

OS:Sizing:Zone,
  {807b022f-f873-40ab-9474-32fd5b18d479}, !- Handle
  {72b0073c-eee8-410b-b465-e56f44ac07a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed3ebbf2-11a7-4706-aefd-fb1e20e0f8f6}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {72b0073c-eee8-410b-b465-e56f44ac07a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8d9512f-98a7-426e-a4f5-99f161c752c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {44cfc697-bd63-4ac0-a002-b0d3c5085cb0}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {57a730b8-fed2-40b0-83cb-8c991323b668}, !- Handle
  Thermal Zone: L3-ES_apt_out,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4546645b-8c9d-4ba7-8e6b-c7435e61f0ca}, !- Zone Air Inlet Port List
  {717c1857-54c7-4d5d-8b04-37f2f9a88d4a}, !- Zone Air Exhaust Port List
  {7adcbc1d-cca0-4c6e-8141-7cd82ba9bb22}, !- Zone Air Node Name
  {a657ef46-dd8d-4be4-837d-082ecf43ab18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68f44f52-c75d-413a-bc52-5f06697c949e}, !- Group Rendering Name
  {5276385a-f11b-4415-a7cd-804989d46ef1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a657ef46-dd8d-4be4-837d-082ecf43ab18}, !- Handle
  {57a730b8-fed2-40b0-83cb-8c991323b668}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3bf7c5b0-77c5-4d17-beac-ea0036e1cd5c}, !- Handle
  Node 39,                                !- Name
  {7adcbc1d-cca0-4c6e-8141-7cd82ba9bb22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7adcbc1d-cca0-4c6e-8141-7cd82ba9bb22}, !- Handle
  {57a730b8-fed2-40b0-83cb-8c991323b668}, !- Source Object
  11,                                     !- Outlet Port
  {3bf7c5b0-77c5-4d17-beac-ea0036e1cd5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4546645b-8c9d-4ba7-8e6b-c7435e61f0ca}, !- Handle
  {57a730b8-fed2-40b0-83cb-8c991323b668}, !- HVAC Component
  {61e523a3-0a22-4312-862a-657097c2ea74}; !- Port 1

OS:PortList,
  {717c1857-54c7-4d5d-8b04-37f2f9a88d4a}, !- Handle
  {57a730b8-fed2-40b0-83cb-8c991323b668}, !- HVAC Component
  {a124801b-bdd1-4077-8a25-5043eb756785}; !- Port 1

OS:Sizing:Zone,
  {75c365e7-127f-4950-9c86-980f51188fda}, !- Handle
  {57a730b8-fed2-40b0-83cb-8c991323b668}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5cde3039-3f32-4ca8-a04b-6053514ee551}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {57a730b8-fed2-40b0-83cb-8c991323b668}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b19ba3e2-8bc2-4fec-8248-91f31da7e0fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- Handle
  Thermal Zone: L1-E_corr,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {129c8d38-b01a-49a2-94b2-06c8abdc91e0}, !- Zone Air Inlet Port List
  {c6f73b9e-803c-4ea8-9e37-66d980d38f93}, !- Zone Air Exhaust Port List
  {df384bb6-d289-4830-913a-f3ed220b9cb3}, !- Zone Air Node Name
  {f5888d07-7913-442f-97e5-038ce21543cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39521164-9288-4a8c-ad9e-6abb39b63655}, !- Group Rendering Name
  {ddc06767-cfe9-4a6d-8940-34bbbfeae7af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f5888d07-7913-442f-97e5-038ce21543cb}, !- Handle
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- HVAC Component
  {45c3a8b8-57a3-4258-986c-85099e416784}; !- Port 1

OS:Node,
  {ee559e89-9e39-4648-92d2-00aa824e661d}, !- Handle
  Node 40,                                !- Name
  {df384bb6-d289-4830-913a-f3ed220b9cb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df384bb6-d289-4830-913a-f3ed220b9cb3}, !- Handle
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- Source Object
  11,                                     !- Outlet Port
  {ee559e89-9e39-4648-92d2-00aa824e661d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {129c8d38-b01a-49a2-94b2-06c8abdc91e0}, !- Handle
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- HVAC Component
  {82446bca-8d55-4c7f-866a-ae3088290208}; !- Port 1

OS:PortList,
  {c6f73b9e-803c-4ea8-9e37-66d980d38f93}, !- Handle
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}; !- HVAC Component

OS:Sizing:Zone,
  {e94ec869-f169-44c1-868c-02a29acd137b}, !- Handle
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2001fb60-5c09-4b4a-9670-e38d37ce8ec1}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c58c586-266c-4b01-ab91-a0a91281128a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {7bbcbb0a-df9b-4308-9733-fae5174fc38f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {da30ac29-08de-4bc5-8aa7-1fa3650c08a3}, !- Handle
  Thermal Zone: L3-W_apt_out,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca49b956-9994-4cbf-91b7-5acfd68e651b}, !- Zone Air Inlet Port List
  {d268290a-40b1-431c-b8a4-0136ab73d03c}, !- Zone Air Exhaust Port List
  {75f4b306-ed82-44a6-96e8-d565bdf6f9de}, !- Zone Air Node Name
  {e565d719-616c-44d9-beba-a66cdd65475d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7a07017-e490-4f46-9268-2b6a124aea45}, !- Group Rendering Name
  {d0930f9c-4f5f-4eef-a714-c6fd0bc0aef3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e565d719-616c-44d9-beba-a66cdd65475d}, !- Handle
  {da30ac29-08de-4bc5-8aa7-1fa3650c08a3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c5a10d72-0c19-4f80-b459-d1f735b6c916}, !- Handle
  Node 42,                                !- Name
  {75f4b306-ed82-44a6-96e8-d565bdf6f9de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75f4b306-ed82-44a6-96e8-d565bdf6f9de}, !- Handle
  {da30ac29-08de-4bc5-8aa7-1fa3650c08a3}, !- Source Object
  11,                                     !- Outlet Port
  {c5a10d72-0c19-4f80-b459-d1f735b6c916}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca49b956-9994-4cbf-91b7-5acfd68e651b}, !- Handle
  {da30ac29-08de-4bc5-8aa7-1fa3650c08a3}, !- HVAC Component
  {d5294496-deb1-40b4-b6fc-b701ab42e242}; !- Port 1

OS:PortList,
  {d268290a-40b1-431c-b8a4-0136ab73d03c}, !- Handle
  {da30ac29-08de-4bc5-8aa7-1fa3650c08a3}, !- HVAC Component
  {30036509-1b79-4d23-bcd1-af125e5b335b}; !- Port 1

OS:Sizing:Zone,
  {d70ce41a-ef4e-4101-ae31-8723b438bdc0}, !- Handle
  {da30ac29-08de-4bc5-8aa7-1fa3650c08a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f998e359-2936-40cd-b179-6c1c5a0c9849}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {da30ac29-08de-4bc5-8aa7-1fa3650c08a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbf37300-b7a7-45eb-bcec-274d6cfd01ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {667c483e-650a-4db3-b2bd-d5f4ee4707c8}, !- Handle
  Thermal Zone: L2-W_apt_out,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b01469e4-0f06-44ea-8e8d-95f7317e18b3}, !- Zone Air Inlet Port List
  {39c0313c-537a-4c00-b06d-448e2ee7493f}, !- Zone Air Exhaust Port List
  {cb98ab1f-0713-46d1-a8ef-bc7b0561aa29}, !- Zone Air Node Name
  {8f595038-03e9-4766-8a2a-14e585117493}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4d1bfe7-6ae3-4931-a492-2b0e5fa2a01c}, !- Group Rendering Name
  {f042fc40-d688-452e-9d80-ed43cddd7262}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8f595038-03e9-4766-8a2a-14e585117493}, !- Handle
  {667c483e-650a-4db3-b2bd-d5f4ee4707c8}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {bcf88cad-5c24-4deb-ab84-931420c6a972}, !- Handle
  Node 43,                                !- Name
  {cb98ab1f-0713-46d1-a8ef-bc7b0561aa29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb98ab1f-0713-46d1-a8ef-bc7b0561aa29}, !- Handle
  {667c483e-650a-4db3-b2bd-d5f4ee4707c8}, !- Source Object
  11,                                     !- Outlet Port
  {bcf88cad-5c24-4deb-ab84-931420c6a972}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b01469e4-0f06-44ea-8e8d-95f7317e18b3}, !- Handle
  {667c483e-650a-4db3-b2bd-d5f4ee4707c8}, !- HVAC Component
  {705f31ef-f426-4bdb-9cee-721ecb1f28d8}; !- Port 1

OS:PortList,
  {39c0313c-537a-4c00-b06d-448e2ee7493f}, !- Handle
  {667c483e-650a-4db3-b2bd-d5f4ee4707c8}, !- HVAC Component
  {5dc3f451-71d1-4aea-946c-f5685a862cdf}; !- Port 1

OS:Sizing:Zone,
  {350e7e2f-c83a-454f-9517-3b42bed8c03d}, !- Handle
  {667c483e-650a-4db3-b2bd-d5f4ee4707c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3a023913-ddb4-49fa-abe7-1d31d490b2fb}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {667c483e-650a-4db3-b2bd-d5f4ee4707c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94ed80e0-0161-45cf-ae1f-a6977378f309}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {fedf8001-4a63-491c-8939-180de8ce3d3e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {991fac91-e743-442d-a5f7-47e541d67637}, !- Handle
  Thermal Zone: L2-S_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7aba4f2-2500-4284-88aa-fffcd0e690ca}, !- Zone Air Inlet Port List
  {8acae91b-28dc-45c1-9248-f84e73f34a26}, !- Zone Air Exhaust Port List
  {f01ef57c-5532-4a34-a369-ad48a0e7c198}, !- Zone Air Node Name
  {b4429682-3bfa-4be4-a997-0c9d52e5d701}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {298298e3-d3b8-47b3-bf9d-94939062bd22}, !- Group Rendering Name
  {2de11aba-0828-4eac-8565-6e57b0b6e7ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b4429682-3bfa-4be4-a997-0c9d52e5d701}, !- Handle
  {991fac91-e743-442d-a5f7-47e541d67637}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {20ed1b07-10de-42a1-a17d-8984991593c9}, !- Handle
  Node 45,                                !- Name
  {f01ef57c-5532-4a34-a369-ad48a0e7c198}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01ef57c-5532-4a34-a369-ad48a0e7c198}, !- Handle
  {991fac91-e743-442d-a5f7-47e541d67637}, !- Source Object
  11,                                     !- Outlet Port
  {20ed1b07-10de-42a1-a17d-8984991593c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7aba4f2-2500-4284-88aa-fffcd0e690ca}, !- Handle
  {991fac91-e743-442d-a5f7-47e541d67637}, !- HVAC Component
  {0bb7b0e4-1792-451b-b533-c75653ccc00a}; !- Port 1

OS:PortList,
  {8acae91b-28dc-45c1-9248-f84e73f34a26}, !- Handle
  {991fac91-e743-442d-a5f7-47e541d67637}, !- HVAC Component
  {bb229e3b-1f22-445f-896d-ee40dd716021}; !- Port 1

OS:Sizing:Zone,
  {b96f71b7-b203-4d35-a69f-0723c18702fd}, !- Handle
  {991fac91-e743-442d-a5f7-47e541d67637}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b8290f44-9fd8-41d9-82f6-d580756d2dae}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {991fac91-e743-442d-a5f7-47e541d67637}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {873ccb87-ca11-4301-9117-c5d459b3cbf5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Connection,
  {c8ace210-6e77-47dd-b378-0111cc7a1efd}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {4ab3d444-4654-46a4-9e74-468a30bdafc4}, !- Handle
  Thermal Zone: L1-N_apt_out,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9432cd5a-94e2-4939-9ee8-80916e5026a1}, !- Zone Air Inlet Port List
  {ed63c6de-e88f-45aa-a9a4-9008c4bdeb7e}, !- Zone Air Exhaust Port List
  {892163c1-17da-46cc-91e1-b7e830af2576}, !- Zone Air Node Name
  {07bd798c-f9f1-4183-9c9f-b4fe716c7c4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fa20778-e8bc-4576-a1c4-eeaf1b585a83}, !- Group Rendering Name
  {408c0586-63cf-459c-b609-ea8615e7042a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {07bd798c-f9f1-4183-9c9f-b4fe716c7c4f}, !- Handle
  {4ab3d444-4654-46a4-9e74-468a30bdafc4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {462e830c-c23b-45e5-b544-c75feac1605d}, !- Handle
  Node 47,                                !- Name
  {892163c1-17da-46cc-91e1-b7e830af2576}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {892163c1-17da-46cc-91e1-b7e830af2576}, !- Handle
  {4ab3d444-4654-46a4-9e74-468a30bdafc4}, !- Source Object
  11,                                     !- Outlet Port
  {462e830c-c23b-45e5-b544-c75feac1605d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9432cd5a-94e2-4939-9ee8-80916e5026a1}, !- Handle
  {4ab3d444-4654-46a4-9e74-468a30bdafc4}, !- HVAC Component
  {f0a4767c-acc4-4d23-a772-50cfc3bab3d7}; !- Port 1

OS:PortList,
  {ed63c6de-e88f-45aa-a9a4-9008c4bdeb7e}, !- Handle
  {4ab3d444-4654-46a4-9e74-468a30bdafc4}, !- HVAC Component
  {4284e1b3-1b63-434d-8ab4-6354a3b5d069}; !- Port 1

OS:Sizing:Zone,
  {589c5cee-56ed-4247-befa-d6a6276a8a07}, !- Handle
  {4ab3d444-4654-46a4-9e74-468a30bdafc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b8c82253-f009-4f36-821d-1057c59cbd1e}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {4ab3d444-4654-46a4-9e74-468a30bdafc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3636dd1-5d4a-474a-9deb-085ac8110c0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d12afd16-6c45-440c-855a-5ed7eec03f29}, !- Handle
  Thermal Zone: L4-W_apt_in,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {511185a8-a6c3-467e-856f-3a764d24c23c}, !- Zone Air Inlet Port List
  {005946d5-8b88-4c32-a752-551818cd99a8}, !- Zone Air Exhaust Port List
  {d1e4afb9-f550-4ccc-8df8-9a89d7ead70f}, !- Zone Air Node Name
  {87682872-5e0d-49a0-993d-b8992d3124af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {629b062c-46ef-4931-9388-f7b3d4f15b42}, !- Group Rendering Name
  {3f7c765c-6dad-4c56-92f3-4bce53d214ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {87682872-5e0d-49a0-993d-b8992d3124af}, !- Handle
  {d12afd16-6c45-440c-855a-5ed7eec03f29}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {cd6a07cb-6212-4362-ab34-1edbe492a8d0}, !- Handle
  Node 48,                                !- Name
  {d1e4afb9-f550-4ccc-8df8-9a89d7ead70f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1e4afb9-f550-4ccc-8df8-9a89d7ead70f}, !- Handle
  {d12afd16-6c45-440c-855a-5ed7eec03f29}, !- Source Object
  11,                                     !- Outlet Port
  {cd6a07cb-6212-4362-ab34-1edbe492a8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {511185a8-a6c3-467e-856f-3a764d24c23c}, !- Handle
  {d12afd16-6c45-440c-855a-5ed7eec03f29}, !- HVAC Component
  {b33c5cd2-96b1-4fdf-9a23-19ecbc1c1586}; !- Port 1

OS:PortList,
  {005946d5-8b88-4c32-a752-551818cd99a8}, !- Handle
  {d12afd16-6c45-440c-855a-5ed7eec03f29}, !- HVAC Component
  {cb7a858b-265d-4fbc-871a-6c689a54703a}; !- Port 1

OS:Sizing:Zone,
  {0e9a094d-498a-4c6f-b916-221be0a6b8ef}, !- Handle
  {d12afd16-6c45-440c-855a-5ed7eec03f29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31d48bc9-98da-4e62-9fe0-8f1795539dc3}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {d12afd16-6c45-440c-855a-5ed7eec03f29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddfea4dc-12b8-4de2-8ea8-f5cb9ca622c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {57558cf4-afad-45cc-b277-616794d62794}, !- Handle
  Rendering Color 63,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90279b2c-19d1-426e-b443-df2c090bb77c}, !- Handle
  Rendering Color 64,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2be5a074-0d8e-4339-b6e3-40b3f26218f6}, !- Handle
  Rendering Color 65,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b88bbc05-f937-4638-9012-24e43f2eebda}, !- Handle
  Rendering Color 66,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7180cb9-238e-4b27-9f48-0a484bcca916}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f08ad75-5cb3-47f6-b5d1-742e1a8b67c2}, !- Handle
  Rendering Color 68,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4dbb909a-bb61-4df3-bb51-ba67e1f22dc6}, !- Handle
  Rendering Color 69,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbe211ac-df5e-4051-9590-d35612157b48}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dc0246e-c345-42b5-9e9e-8fcbc0f5b92f}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e32b9923-e5c4-41ae-b5a6-ec1b82aedb6e}, !- Handle
  Rendering Color 72,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f30033d3-fb35-4f17-8a18-f95da080a989}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7c99fac-5ccd-4299-aa02-7fa19c07a28c}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d5f79af-04f5-4900-b466-2c05005028f1}, !- Handle
  Rendering Color 75,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4984bef-2f88-434b-a289-f381f237c2a9}, !- Handle
  Rendering Color 76,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18f7c617-a586-4cce-b120-b0d08ed0b0ed}, !- Handle
  Rendering Color 77,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c95a2c8-34c5-4512-b8d3-cf2590e8ce7b}, !- Handle
  Rendering Color 78,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc8d175f-1d9a-410e-b01c-23ba9cac456f}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc81c628-2065-4555-ae32-cb26f9534298}, !- Handle
  Rendering Color 80,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dae4f36-8eca-4803-a93a-a6384d7fb053}, !- Handle
  Rendering Color 81,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dc0b0e30-6286-4b4c-a40e-0b86f3a5a30d}, !- Handle
  Rendering Color 82,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6052960c-af8e-4f4d-865c-63fe1d035715}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c84dfa2b-42d5-4654-b9af-63d64b4e1b68}, !- Handle
  Rendering Color 84,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1a6335b3-ec0a-4063-8cdc-cd8d0a18da0d}, !- Handle
  Rendering Color 85,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8440de5-ac86-4743-83d7-a18b2869fb37}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a0b4884-8fc2-4410-8a94-9616023d0496}, !- Handle
  Rendering Color 87,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8aa74b6f-7c33-4c2d-8e43-ce5cfece486f}, !- Handle
  Rendering Color 88,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c3fd011-3312-4c0f-acbf-cb77ae61ce9e}, !- Handle
  Rendering Color 89,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c72a508-36b8-4759-a177-90756461b970}, !- Handle
  Rendering Color 90,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {544ebbdc-7eb0-4bae-b400-9f202b773bca}, !- Handle
  Rendering Color 91,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {57f5ec29-b75b-4f0c-a4e6-b82a793dfb9e}, !- Handle
  Rendering Color 92,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b38d999d-535b-44da-b7b1-577e23789e4c}, !- Handle
  Rendering Color 93,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {478ec862-02a0-4525-96c2-39d32c021bcc}, !- Handle
  Rendering Color 94,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {189e7c3c-457b-4c9c-944d-6d2105bc47a7}, !- Handle
  Rendering Color 95,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88f12162-ba11-4750-beca-8aac6c5f6a2d}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8891c650-562c-43d8-aef1-3c649fa7cac5}, !- Handle
  Rendering Color 97,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d0cd10d-9cd4-4935-ae3d-89db28dc6632}, !- Handle
  Rendering Color 98,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5aeca18-eaa8-4869-aa05-ff60fd945fff}, !- Handle
  Rendering Color 99,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97e27340-f569-454a-af5b-8eaecb7aaf24}, !- Handle
  Rendering Color 100,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68f44f52-c75d-413a-bc52-5f06697c949e}, !- Handle
  Rendering Color 101,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39521164-9288-4a8c-ad9e-6abb39b63655}, !- Handle
  Rendering Color 102,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {101c9d35-c499-4a4a-a258-889362966c99}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7a07017-e490-4f46-9268-2b6a124aea45}, !- Handle
  Rendering Color 104,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4d1bfe7-6ae3-4931-a492-2b0e5fa2a01c}, !- Handle
  Rendering Color 105,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88890da4-83af-4469-b988-a55878c835eb}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {298298e3-d3b8-47b3-bf9d-94939062bd22}, !- Handle
  Rendering Color 107,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7dc63bb4-4c53-4681-bfaf-d0a2661097fc}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fa20778-e8bc-4576-a1c4-eeaf1b585a83}, !- Handle
  Rendering Color 109,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {629b062c-46ef-4931-9388-f7b3d4f15b42}, !- Handle
  Rendering Color 110,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:SubSurface,
  {329022f5-066d-47fc-b102-b04fe7899a7e}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2453761a-9ba9-41b9-ba26-787510fb20c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9408, 28.3591, 1.99246055172414,      !- X,Y,Z Vertex 1 {m}
  8.9408, 28.3591, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -2.10819999999972, 28.3591, 0.76,       !- X,Y,Z Vertex 3 {m}
  -2.10819999999972, 28.3591, 1.99246055172414; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9c7141c-fcc5-4da6-bb5a-40014425b680}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e14ce477-d304-4795-a30b-dbdfd3fee521}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2898, 28.3591, 1.99381042735043,      !- X,Y,Z Vertex 1 {m}
  7.2898, 28.3591, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -1.6256, 28.3591, 0.76,                 !- X,Y,Z Vertex 3 {m}
  -1.6256, 28.3591, 1.99381042735043;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {033fb9f0-55ea-4d90-aa34-deccd0211724}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f0fe0e8-0b3c-40eb-98c7-38512a7d7c0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2898, 27.6225, 1.99539916083916,      !- X,Y,Z Vertex 1 {m}
  7.2898, 27.6225, 0.76,                  !- X,Y,Z Vertex 2 {m}
  0.0254, 27.6225, 0.76,                  !- X,Y,Z Vertex 3 {m}
  0.0254, 27.6225, 1.99539916083916;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3dfafc4-ce59-4017-b940-c7eaa4007a82}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5a5bd8d-df3b-4699-a46e-0fa3b0a90dd9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9408, 28.3591, 1.99246055172414,      !- X,Y,Z Vertex 1 {m}
  8.9408, 28.3591, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -2.1082, 28.3591, 0.76,                 !- X,Y,Z Vertex 3 {m}
  -2.1082, 28.3591, 1.99246055172414;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40068923-8db3-45f9-a455-a627b116ac14}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da63b17e-549b-42e5-85df-fa50658db540}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1986875, 7.31519999999994, 1.68115233370913, !- X,Y,Z Vertex 1 {m}
  2.1986875, 7.31519999999994, 0.76,      !- X,Y,Z Vertex 2 {m}
  -42.8609125, 7.31519999999994, 0.76,    !- X,Y,Z Vertex 3 {m}
  -42.8609125, 7.31519999999994, 1.68115233370913; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {265ff462-1200-43a0-a01d-2f652bcf657b}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b52536f9-5102-458f-9877-8d626985f8a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.9117125, 9.71549999999995, 1.68562467065868, !- X,Y,Z Vertex 1 {m}
  -42.9117125, 9.71549999999995, 0.76,    !- X,Y,Z Vertex 2 {m}
  -51.3953125, 9.71549999999995, 0.76,    !- X,Y,Z Vertex 3 {m}
  -51.3953125, 9.71549999999995, 1.68562467065868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb958cb5-4420-4ef8-bf5d-51744cb07979}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbc9b5f5-a0ca-42ff-9852-6670e57ce028}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45745, 7.31519999999994, 1.68115233370913, !- X,Y,Z Vertex 1 {m}
  2.45745, 7.31519999999994, 0.76,        !- X,Y,Z Vertex 2 {m}
  -42.60215, 7.31519999999994, 0.76,      !- X,Y,Z Vertex 3 {m}
  -42.60215, 7.31519999999994, 1.68115233370913; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b374f06-075e-48f0-a49a-a52d0f49ced6}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {422c7009-6803-4173-90e1-f677422f3649}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.65295, 9.71549999999995, 1.68562467065868, !- X,Y,Z Vertex 1 {m}
  -42.65295, 9.71549999999995, 0.76,      !- X,Y,Z Vertex 2 {m}
  -51.1365499999998, 9.71549999999995, 0.76, !- X,Y,Z Vertex 3 {m}
  -51.1365499999998, 9.71549999999995, 1.68562467065868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc30f265-2e6a-43cb-a3f8-c5e6897b3744}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9d79be-2a2b-4e49-9435-9cbc2e7e59ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.1130875, 7.3152, 1.68113170165746,    !- X,Y,Z Vertex 1 {m}
  3.1130875, 7.3152, 0.76,                !- X,Y,Z Vertex 2 {m}
  -42.8609125, 7.3152, 0.76,              !- X,Y,Z Vertex 3 {m}
  -42.8609125, 7.3152, 1.68113170165746;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5f92493-277c-492c-98a0-cd395ec8d484}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a5a4343-26a1-4694-9547-893522118d12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.9117125, 7.9248, 1.68562467065868,  !- X,Y,Z Vertex 1 {m}
  -42.9117125, 7.9248, 0.76,              !- X,Y,Z Vertex 2 {m}
  -51.3953125, 7.9248, 0.76,              !- X,Y,Z Vertex 3 {m}
  -51.3953125, 7.9248, 1.68562467065868;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c22e1e96-32c8-4b72-9513-4493c9e4c9c3}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eab65269-5ac9-4bdb-9b4c-bec708f2862d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 7.3152, 1.68113170165746,      !- X,Y,Z Vertex 1 {m}
  -0.0254, 7.3152, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -45.9993999999999, 7.3152, 0.76,        !- X,Y,Z Vertex 3 {m}
  -45.9993999999999, 7.3152, 1.68113170165746; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a39fa97-f864-481d-a7b3-d4e9438ad36e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4fe55c-0a10-444c-8d7b-f75147f61d21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -46.0501999999999, 7.9248, 1.68562467065868, !- X,Y,Z Vertex 1 {m}
  -46.0501999999999, 7.9248, 0.76,        !- X,Y,Z Vertex 2 {m}
  -54.5337999999999, 7.9248, 0.76,        !- X,Y,Z Vertex 3 {m}
  -54.5337999999999, 7.9248, 1.68562467065868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cd0a661-0827-4421-beab-f44fd315ab53}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {130c51f0-2437-404e-912e-e4b04b44de57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.0403, 6.75545522387594, 1.37761864493997, !- X,Y,Z Vertex 1 {m}
  -43.0403, 6.75545522387594, 0.76,       !- X,Y,Z Vertex 2 {m}
  -50.4444, 6.75545522387594, 0.76,       !- X,Y,Z Vertex 3 {m}
  -50.4444, 6.75545522387594, 1.37761864493997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6167575d-c16e-4404-bea3-8d6e7178ae7b}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fe861e5-9d5c-4de3-83cd-59a615428bca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.0402999999998, 6.75545522387599, 1.37761864493997, !- X,Y,Z Vertex 1 {m}
  -43.0402999999998, 6.75545522387599, 0.76, !- X,Y,Z Vertex 2 {m}
  -50.4443999999998, 6.75545522387599, 0.76, !- X,Y,Z Vertex 3 {m}
  -50.4443999999998, 6.75545522387599, 1.37761864493997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfec6376-e584-49f7-a33b-de15e6920c73}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13a881d9-a187-4ea7-a6af-4e3501f5a6db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.2990625, 1.79069999999998, 1.38325409227683, !- X,Y,Z Vertex 1 {m}
  -43.2990625, 1.79069999999998, 0.76,    !- X,Y,Z Vertex 2 {m}
  -46.4645374999998, 1.79069999999998, 0.76, !- X,Y,Z Vertex 3 {m}
  -46.4645374999998, 1.79069999999998, 1.38325409227683; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a02f5da-cce1-42ec-b007-8e1d7dfb52f1}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {413a5e60-238a-414f-90dd-2e912e4c421e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -46.5153374999998, 3.61949999999998, 1.38214181494662, !- X,Y,Z Vertex 1 {m}
  -46.5153374999998, 3.61949999999998, 0.76, !- X,Y,Z Vertex 2 {m}
  -50.0840374999998, 3.61949999999998, 0.76, !- X,Y,Z Vertex 3 {m}
  -50.0840374999998, 3.61949999999998, 1.38214181494662; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0fdaea2-e5c0-42eb-8e12-539befbc65ca}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8b4f857-4cd2-44b3-ae48-1c06e0501a5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 32.9184000000001, 1.06889184491979, !- X,Y,Z Vertex 1 {m}
  -0.0254, 32.9184000000001, 0.76,        !- X,Y,Z Vertex 2 {m}
  -7.1501, 32.9184000000001, 0.76,        !- X,Y,Z Vertex 3 {m}
  -7.1501, 32.9184000000001, 1.06889184491979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3da1f4b5-2682-49cd-9e3b-60684bd7cd76}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d2e4fd1-f4c1-43de-9057-f44268250cd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 32.9184000000001, 1.06889184491979, !- X,Y,Z Vertex 1 {m}
  -0.0254, 32.9184000000001, 0.76,        !- X,Y,Z Vertex 2 {m}
  -7.1501, 32.9184000000001, 0.76,        !- X,Y,Z Vertex 3 {m}
  -7.1501, 32.9184000000001, 1.06889184491979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e173388-0722-4936-a326-741315d673cc}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5adf9622-6187-400a-b03a-9d9cdd61e656}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.0165, 48.768, 1.06889184491979,       !- X,Y,Z Vertex 1 {m}
  5.0165, 48.768, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -2.1082, 48.768, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -2.1082, 48.768, 1.06889184491979;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b9e2f56-9c7f-4266-a0e1-15306c67a579}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95bf6ef9-15f7-4926-819c-93cead34f094}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.7661999999999, 1.8288, 1.37809251908397, !- X,Y,Z Vertex 1 {m}
  -59.7661999999999, 1.8288, 0.76,        !- X,Y,Z Vertex 2 {m}
  -66.4209999999999, 1.8288, 0.76,        !- X,Y,Z Vertex 3 {m}
  -66.4209999999999, 1.8288, 1.37809251908397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {245527b9-95d3-4d7f-956d-f8d77cd393bb}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2844c9ac-3abb-4b26-a28f-00e0622900a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.333875, 21.2598, 1.37883840707965,    !- X,Y,Z Vertex 1 {m}
  4.333875, 21.2598, 0.76,                !- X,Y,Z Vertex 2 {m}
  -1.406525, 21.2598, 0.76,               !- X,Y,Z Vertex 3 {m}
  -1.406525, 21.2598, 1.37883840707965;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30840078-87a3-44dc-84b2-5604f44c285f}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48b0f8da-9dc4-4edf-8881-ba6c0a9aa7b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.431925, 21.2344, 2.60463773652695,   !- X,Y,Z Vertex 1 {m}
  -1.431925, 21.2344, 0.76,               !- X,Y,Z Vertex 2 {m}
  -1.431925, 0.0254, 0.76,                !- X,Y,Z Vertex 3 {m}
  -1.431925, 0.0254, 2.60463773652695;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2accd8a-8eb7-45d3-850c-0fdaf70aa560}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99338d7e-a728-4fcc-a8eb-d7c2e41b8187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.1755, 6.924675, 1.37691394858979,    !- X,Y,Z Vertex 1 {m}
  -7.1755, 6.924675, 0.76,                !- X,Y,Z Vertex 2 {m}
  -7.1755, -1.96849999999999, 0.76,       !- X,Y,Z Vertex 3 {m}
  -7.1755, -1.96849999999999, 1.37691394858979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f829358-a2ed-4288-9a9c-2cce3e6b5c25}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2437eb23-06db-490a-b0eb-c1ecc617d042}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -66.4463999999999, 1.8034, 1.99379056818182, !- X,Y,Z Vertex 1 {m}
  -66.4463999999999, 1.8034, 0.76,        !- X,Y,Z Vertex 2 {m}
  -66.4463999999999, -7.1374, 0.76,       !- X,Y,Z Vertex 3 {m}
  -66.4463999999999, -7.1374, 1.99379056818182; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0955494c-3c5d-4d35-93f6-1b1e8d5249bc}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc10ae40-61b8-4d70-9463-6f5535c2bc9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.1094374999998, 3.59409999999998, 2.00428362989324, !- X,Y,Z Vertex 1 {m}
  -50.1094374999998, 3.59409999999998, 0.76, !- X,Y,Z Vertex 2 {m}
  -50.1094374999998, 0.0254, 0.76,        !- X,Y,Z Vertex 3 {m}
  -50.1094374999998, 0.0254, 2.00428362989324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57557d9b-3f3e-4ba9-9434-d24d539b66b8}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15330cd5-9902-4da4-a7f1-c4c90b5f5fdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.11150000000002, 2.00701456790123,  !- X,Y,Z Vertex 1 {m}
  0, 3.11150000000002, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 2.00701456790123;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d890cd51-d4ca-4674-9510-b26f1de812d8}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdf9b0a8-471a-49cb-a90a-206870a9361a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.4697999999998, 6.73005522387599, 1.37805770028577, !- X,Y,Z Vertex 1 {m}
  -50.4697999999998, 6.73005522387599, 0.76, !- X,Y,Z Vertex 2 {m}
  -50.4697999999998, 0.0254, 0.76,        !- X,Y,Z Vertex 3 {m}
  -50.4697999999998, 0.0254, 1.37805770028577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c43d0001-bbde-4112-93a6-91edc4fb3354}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7c9fae7-a290-4e1d-9fb0-69ecc5d8f4c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.4698, 6.73005522387594, 1.37805770028577, !- X,Y,Z Vertex 1 {m}
  -50.4698, 6.73005522387594, 0.76,       !- X,Y,Z Vertex 2 {m}
  -50.4698, 0.0254, 0.76,                 !- X,Y,Z Vertex 3 {m}
  -50.4698, 0.0254, 1.37805770028577;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16fae61a-8f1f-4182-912a-f3fb56ff6477}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2884b51-23f4-42d3-9650-cd5139fe8661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0419, 24.3586, 1.68203590814196,     !- X,Y,Z Vertex 1 {m}
  -5.0419, 24.3586, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -5.0419, 0.0253999999999971, 0.76,      !- X,Y,Z Vertex 3 {m}
  -5.0419, 0.0253999999999971, 1.68203590814196; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f028a39e-59c5-46b3-b92c-7884d6fa3831}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f16ba2a-2623-45af-b532-9ac9f080e8b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.1755, 32.8930000000001, 1.68562467065868, !- X,Y,Z Vertex 1 {m}
  -7.1755, 32.8930000000001, 0.76,        !- X,Y,Z Vertex 2 {m}
  -7.1755, 24.4094, 0.76,                 !- X,Y,Z Vertex 3 {m}
  -7.1755, 24.4094, 1.68562467065868;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93ba635b-a369-42ae-98e2-41508677ab30}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {169d8c2c-2b52-4695-9b88-4692a2748527}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.1755, -0.0254, 1.68562467065868,     !- X,Y,Z Vertex 1 {m}
  -7.1755, -0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -7.1755, -8.50899999999998, 0.76,       !- X,Y,Z Vertex 3 {m}
  -7.1755, -8.50899999999998, 1.68562467065868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8be112d6-253d-4e0f-999c-d7c547212028}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03f7f0c5-169b-4d4f-a76f-249cfb102a14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0419, 24.3586, 1.68203590814196,     !- X,Y,Z Vertex 1 {m}
  -5.0419, 24.3586, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -5.0419, 0.0253999999999971, 0.76,      !- X,Y,Z Vertex 3 {m}
  -5.0419, 0.0253999999999971, 1.68203590814196; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45a9a913-90d4-4300-9fc4-f52e889464a2}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a551a371-a347-416b-b19b-16f176a66b8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.1755, -0.0254, 1.68562467065868,     !- X,Y,Z Vertex 1 {m}
  -7.1755, -0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -7.1755, -8.50899999999998, 0.76,       !- X,Y,Z Vertex 3 {m}
  -7.1755, -8.50899999999998, 1.68562467065868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fa5e3c5-9d9b-40b2-824e-3a9c2ef757fd}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ab077c5-2cfb-496e-919f-78310183d314}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.1755, 32.8930000000001, 1.68562467065868, !- X,Y,Z Vertex 1 {m}
  -7.1755, 32.8930000000001, 0.76,        !- X,Y,Z Vertex 2 {m}
  -7.1755, 24.4094, 0.76,                 !- X,Y,Z Vertex 3 {m}
  -7.1755, 24.4094, 1.68562467065868;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b390fb08-c7d1-4823-80d9-e7237e8846cb}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9231143-2c8b-4d99-b6be-861decaa55f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1336, 48.7426, 1.68124397546012,     !- X,Y,Z Vertex 1 {m}
  -2.1336, 48.7426, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -2.1336, 7.3406, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -2.1336, 7.3406, 1.68124397546012;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b2cbbe3-a90f-471c-919f-10e9347b5a78}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c80dd47-600b-4e4b-aa62-779a8220a4a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0419, -8.55979999999998, 1.06884979020979, !- X,Y,Z Vertex 1 {m}
  -5.0419, -8.55979999999998, 0.76,       !- X,Y,Z Vertex 2 {m}
  -5.0419, -15.8242, 0.76,                !- X,Y,Z Vertex 3 {m}
  -5.0419, -15.8242, 1.06884979020979;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df430f1-0d31-4585-a89d-664914766f38}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7645df5a-95ce-4b0a-9093-9025386321c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0419, -8.55979999999998, 1.06884979020979, !- X,Y,Z Vertex 1 {m}
  -5.0419, -8.55979999999998, 0.76,       !- X,Y,Z Vertex 2 {m}
  -5.0419, -15.8242, 0.76,                !- X,Y,Z Vertex 3 {m}
  -5.0419, -15.8242, 1.06884979020979;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3feeb8a1-0e1f-4a5e-80e9-248492bf2cf7}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cd16f1d-1112-4e9e-b866-3570e071f477}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.2898, 1.06884979020979,            !- X,Y,Z Vertex 1 {m}
  0, 7.2898, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999993, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999993, 1.06884979020979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25198343-0c49-4bb3-8173-1002a275213a}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62d8c682-b424-4bdb-ab0a-1da616062557}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.4427, 6.784975, 1.06884979020979,   !- X,Y,Z Vertex 1 {m}
  -11.4427, 6.784975, 0.76,               !- X,Y,Z Vertex 2 {m}
  -11.4427, -0.479425000000001, 0.76,     !- X,Y,Z Vertex 3 {m}
  -11.4427, -0.479425000000001, 1.06884979020979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4423e22-7f2e-480a-8be9-c9a9a366304d}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b1eaa0e-8967-469c-a384-27568d75b41d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0165, -15.8496, 1.37708311377246,    !- X,Y,Z Vertex 1 {m}
  -5.0165, -15.8496, 0.76,                !- X,Y,Z Vertex 2 {m}
  3.4671, -15.8496, 0.76,                 !- X,Y,Z Vertex 3 {m}
  3.4671, -15.8496, 1.37708311377246;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f23407d3-f15e-4577-89c8-25523d38c212}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce81997f-d2d0-4089-820a-205f3a1c48cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0165, -15.8496, 1.37708311377246,    !- X,Y,Z Vertex 1 {m}
  -5.0165, -15.8496, 0.76,                !- X,Y,Z Vertex 2 {m}
  3.4671, -15.8496, 0.76,                 !- X,Y,Z Vertex 3 {m}
  3.4671, -15.8496, 1.37708311377246;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac3ec46e-cca9-4353-ae92-6686ebd80d2f}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25cd5d64-4e96-438d-9f2d-e722728a60b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37708311377246,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  8.509, 0, 0.76,                         !- X,Y,Z Vertex 3 {m}
  8.509, 0, 1.37708311377246;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4961e35c-81cf-4db7-8f47-9bb59b7507ab}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279ded6d-75a6-4c99-beac-92e958ef3638}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.4173, -0.504825, 1.37708311377246,  !- X,Y,Z Vertex 1 {m}
  -11.4173, -0.504825, 0.76,              !- X,Y,Z Vertex 2 {m}
  -2.9337, -0.504825, 0.76,               !- X,Y,Z Vertex 3 {m}
  -2.9337, -0.504825, 1.37708311377246;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6fbddb0-805c-4378-b117-e352bc266c2d}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a96ee706-e7c3-416e-9533-ce439f362c5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4262, -48.7680000000001, 1.385094,    !- X,Y,Z Vertex 1 {m}
  6.4262, -48.7680000000001, 0.76,        !- X,Y,Z Vertex 2 {m}
  9.09319999999981, -48.7680000000001, 0.76, !- X,Y,Z Vertex 3 {m}
  9.09319999999981, -48.7680000000001, 1.385094; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc3a1e31-fce5-427f-981e-dfbf5915c1c5}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {267d5ee7-2329-44f7-bc48-08b82ca2643d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5179, -48.1584000000001, 1.38431506666667, !- X,Y,Z Vertex 1 {m}
  3.5179, -48.1584000000001, 0.76,        !- X,Y,Z Vertex 2 {m}
  6.3754, -48.1584000000001, 0.76,        !- X,Y,Z Vertex 3 {m}
  6.3754, -48.1584000000001, 1.38431506666667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {015e65db-30a8-43fe-b800-e49f866c98ef}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be4aa57c-6a07-427e-b489-c1e10b0177c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.3175, -14.811375, 1.38431506666667,  !- X,Y,Z Vertex 1 {m}
  -0.3175, -14.811375, 0.76,              !- X,Y,Z Vertex 2 {m}
  2.54, -14.811375, 0.76,                 !- X,Y,Z Vertex 3 {m}
  2.54, -14.811375, 1.38431506666667;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4253feb4-39d7-40c2-8168-ffe95ea389ca}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7bff451c-9f41-4cf3-add1-745933943c20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.5908, -15.420975, 1.385094,           !- X,Y,Z Vertex 1 {m}
  2.5908, -15.420975, 0.76,               !- X,Y,Z Vertex 2 {m}
  5.2578, -15.420975, 0.76,               !- X,Y,Z Vertex 3 {m}
  5.2578, -15.420975, 1.385094;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1701ba0d-282c-4e3a-902d-5b09b6aaaf3b}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d8fe1db-4091-4ed7-805c-9db3805d6a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5598, 0.6096, 1.38431506666667,       !- X,Y,Z Vertex 1 {m}
  8.5598, 0.6096, 0.76,                   !- X,Y,Z Vertex 2 {m}
  11.4173, 0.6096, 0.76,                  !- X,Y,Z Vertex 3 {m}
  11.4173, 0.6096, 1.38431506666667;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3676f173-42a8-4812-8437-9fc37d8b0ebf}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57afffbe-1f6e-4f39-a57e-9e59dc44f1f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8829, 0, 1.38431506666667,           !- X,Y,Z Vertex 1 {m}
  -2.8829, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 1.38431506666667;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06823fc4-38dd-4782-b94a-0c23ed24b83b}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f563aefc-2d60-4f9a-9af5-a6cb45117ad2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -0.6096, 1.385094,              !- X,Y,Z Vertex 1 {m}
  0.0254, -0.6096, 0.76,                  !- X,Y,Z Vertex 2 {m}
  2.69239999999982, -0.6096, 0.76,        !- X,Y,Z Vertex 3 {m}
  2.69239999999982, -0.6096, 1.385094;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0184813c-0ee4-46b9-b30f-40eee2fe31e0}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a153c83-562e-4467-9abf-24a1c6bffb90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4262, -9.30909999999999, 1.385094,    !- X,Y,Z Vertex 1 {m}
  6.4262, -9.30909999999999, 0.76,        !- X,Y,Z Vertex 2 {m}
  9.0932, -9.30909999999999, 0.76,        !- X,Y,Z Vertex 3 {m}
  9.0932, -9.30909999999999, 1.385094;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6de882de-7ba0-4ac2-a06a-9895352001cc}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {242c0c25-d341-4bbe-ad35-0eff297ba7da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37708311377246,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  8.509, 0, 0.76,                         !- X,Y,Z Vertex 3 {m}
  8.509, 0, 1.37708311377246;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88481719-9e8d-435e-a4b0-3df1c28ab312}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac6113c7-19c8-4c2c-913a-e0d544a6a637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.8493, 0.6096, 1.37421263002944,     !- X,Y,Z Vertex 1 {m}
  -38.8493, 0.6096, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -0.0254, 0.6096, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -0.0254, 0.6096, 1.37421263002944;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a579d4ac-a7b2-405c-a670-5fc163751971}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a85ad31-5342-4c74-bf05-99a354b706cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -6.70559999999998, 1.37421263002944, !- X,Y,Z Vertex 1 {m}
  0.0254, -6.70559999999998, 0.76,        !- X,Y,Z Vertex 2 {m}
  38.8492999999998, -6.70559999999998, 0.76, !- X,Y,Z Vertex 3 {m}
  38.8492999999998, -6.70559999999998, 1.37421263002944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f32d525c-b8ef-405a-a39a-4da070f66d3b}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {820531ec-de80-4994-b25f-8aa8e723eb24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.9000999999998, -7.31519999999998, 1.37708311377246, !- X,Y,Z Vertex 1 {m}
  38.9000999999998, -7.31519999999998, 0.76, !- X,Y,Z Vertex 2 {m}
  47.3836999999998, -7.31519999999998, 0.76, !- X,Y,Z Vertex 3 {m}
  47.3836999999998, -7.31519999999998, 1.37708311377246; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {850fee06-40fb-4c98-92aa-89d74cf5027b}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f54097e-647f-462b-be9a-384fc4faf478}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.8493, 0.6096, 1.37421263002944,     !- X,Y,Z Vertex 1 {m}
  -38.8493, 0.6096, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -0.0254, 0.6096, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -0.0254, 0.6096, 1.37421263002944;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0236644-5478-4bfb-8cac-38f35394145d}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8407c021-b890-460a-a802-9a387e684df4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37611224669604,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  11.557, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  11.557, 0, 1.37611224669604;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5c26523-9e61-4fdd-b73b-97e22b0a5848}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7844589-b1b7-4466-969f-a13566c69bfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.8492999999999, 0.504825, 1.37421263002944, !- X,Y,Z Vertex 1 {m}
  -38.8492999999999, 0.504825, 0.76,      !- X,Y,Z Vertex 2 {m}
  -0.0254, 0.504825, 0.76,                !- X,Y,Z Vertex 3 {m}
  -0.0254, 0.504825, 1.37421263002944;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ec14a03-548e-4a72-9de6-4ead5654d87c}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {024e313c-2319-4548-9c31-1d755522e464}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37611224669604,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  11.557, 0, 0.76,                        !- X,Y,Z Vertex 3 {m}
  11.557, 0, 1.37611224669604;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {058ed3a6-43b6-424d-8bbd-25f99cb338bb}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6dc598e-a509-40da-b34f-2a086ad70e88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.203575, -5.32447499999997, 1.6965090311804, !- X,Y,Z Vertex 1 {m}
  3.203575, -5.32447499999997, 0.76,      !- X,Y,Z Vertex 2 {m}
  6.05472499999991, -5.32447499999997, 0.76, !- X,Y,Z Vertex 3 {m}
  6.05472499999991, -5.32447499999997, 1.6965090311804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87632c42-324c-4f13-9516-ad1021d9b7a4}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3bba4cd1-e3f9-4408-a075-e4dcff2f50d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4017625, -6.92467499999997, 1.6965090311804, !- X,Y,Z Vertex 1 {m}
  1.4017625, -6.92467499999997, 0.76,     !- X,Y,Z Vertex 2 {m}
  4.2529125, -6.92467499999997, 0.76,     !- X,Y,Z Vertex 3 {m}
  4.2529125, -6.92467499999997, 1.6965090311804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b54b4566-af84-47fd-9ee8-9872e8199c23}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c382fd1-4a83-43c2-9de9-a1611a177d38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.2002999999998, 3.3528, 1.69579321086262, !- X,Y,Z Vertex 1 {m}
  53.2002999999998, 3.3528, 0.76,         !- X,Y,Z Vertex 2 {m}
  56.1816249999998, 3.3528, 0.76,         !- X,Y,Z Vertex 3 {m}
  56.1816249999998, 3.3528, 1.69579321086262; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed4b5ac3-387a-49b0-bdf5-ce5f95f80862}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {315fda3e-0939-401d-972d-f46c8cf80f2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.6010999999999, -7.05676742043519, 1.69669364864865, !- X,Y,Z Vertex 1 {m}
  59.6010999999999, -7.05676742043519, 0.76, !- X,Y,Z Vertex 2 {m}
  62.4204999999999, -7.05676742043519, 0.76, !- X,Y,Z Vertex 3 {m}
  62.4204999999999, -7.05676742043519, 1.69669364864865; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b05e1ab-f76b-440e-af49-f9a95d6164e8}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {418f4aa8-efc4-44a9-bf45-0e54246b4d27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.1087, -17.6784, 1.06926621085595,    !- X,Y,Z Vertex 1 {m}
  -6.1087, -17.6784, 0.76,                !- X,Y,Z Vertex 2 {m}
  -0.0254, -17.6784, 0.76,                !- X,Y,Z Vertex 3 {m}
  -0.0254, -17.6784, 1.06926621085595;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7635b9b-0ce0-439b-b7af-8acd2515cc92}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {084c43bd-30f5-4cef-a3e9-b46e194bb15f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.1087, -17.6784, 1.06926621085595,    !- X,Y,Z Vertex 1 {m}
  -6.1087, -17.6784, 0.76,                !- X,Y,Z Vertex 2 {m}
  -0.0254, -17.6784, 0.76,                !- X,Y,Z Vertex 3 {m}
  -0.0254, -17.6784, 1.06926621085595;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d2e9127-c5d9-45a9-b09c-fb65ba01b7a9}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f015fa8-031f-4510-83ae-0f828866a3b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -14.5923, 1.06904625954198,     !- X,Y,Z Vertex 1 {m}
  0.0254, -14.5923, 0.76,                 !- X,Y,Z Vertex 2 {m}
  6.6802, -14.5923, 0.76,                 !- X,Y,Z Vertex 3 {m}
  6.6802, -14.5923, 1.06904625954198;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f17a34f6-bef3-41c5-80f8-bbbf0c7bb985}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9530896-1af0-4eda-b1de-c16b58f6e95a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -14.614525, 1.06904625954198,   !- X,Y,Z Vertex 1 {m}
  0.0254, -14.614525, 0.76,               !- X,Y,Z Vertex 2 {m}
  6.6802, -14.614525, 0.76,               !- X,Y,Z Vertex 3 {m}
  6.6802, -14.614525, 1.06904625954198;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {796c6492-f460-4cd9-8f81-41b57ac7b5df}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77283860-4211-44aa-b22f-5fa4286bcbb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9662, 24.5491, 2.6249310738255,       !- X,Y,Z Vertex 1 {m}
  8.9662, 24.5491, 0.76,                  !- X,Y,Z Vertex 2 {m}
  8.9662, 28.3337, 0.76,                  !- X,Y,Z Vertex 3 {m}
  8.9662, 28.3337, 2.6249310738255;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {166c48d3-962b-4fd9-9f4b-7b3c5097dda3}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9304191-0e97-4e19-9704-447726d6a257}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9662, 24.5491, 2.6249310738255,       !- X,Y,Z Vertex 1 {m}
  8.9662, 24.5491, 0.76,                  !- X,Y,Z Vertex 2 {m}
  8.9662, 28.3337, 0.76,                  !- X,Y,Z Vertex 3 {m}
  8.9662, 28.3337, 2.6249310738255;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71de35cc-ef96-4be3-99ff-640ab030c5c7}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec2d56f6-e97a-4977-8bca-7038e0940fef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3152, 24.5491, 2.6249310738255,       !- X,Y,Z Vertex 1 {m}
  7.3152, 24.5491, 0.76,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 28.3337, 0.76,                  !- X,Y,Z Vertex 3 {m}
  7.3152, 28.3337, 2.6249310738255;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a135f6ef-e830-4e02-b8aa-8066fb7189c5}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df70e3f2-34fc-4785-9bcd-bc27151bd137}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3152, 24.4094, 2.62955637450199,      !- X,Y,Z Vertex 1 {m}
  7.3152, 24.4094, 0.76,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 27.5971, 0.76,                  !- X,Y,Z Vertex 3 {m}
  7.3152, 27.5971, 2.62955637450199;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfcdee6c-0b7b-4621-b2c8-281956b90059}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3460c123-7dd3-46a8-8652-275bdaeb7de9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.6479, 1.99489118421053,           !- X,Y,Z Vertex 1 {m}
  0, 27.6479, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 35.3695, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 35.3695, 1.99489118421053;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85a3d5fd-0ead-4c7c-bf76-23af78f2f919}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56bffbb7-6032-42ad-bee3-caea9f171522}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.2240875, 0.0253999999999307, 1.06884979020979, !- X,Y,Z Vertex 1 {m}
  2.2240875, 0.0253999999999307, 0.76,    !- X,Y,Z Vertex 2 {m}
  2.2240875, 7.28979999999993, 0.76,      !- X,Y,Z Vertex 3 {m}
  2.2240875, 7.28979999999993, 1.06884979020979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87acccf1-4cc1-42c8-8852-81231686f569}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {686ec50c-e296-4832-94e1-74b546e08796}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.48285, 0.0253999999999307, 1.06884979020979, !- X,Y,Z Vertex 1 {m}
  2.48285, 0.0253999999999307, 0.76,      !- X,Y,Z Vertex 2 {m}
  2.48285, 7.28979999999993, 0.76,        !- X,Y,Z Vertex 3 {m}
  2.48285, 7.28979999999993, 1.06884979020979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {517e3ecc-0274-4f38-bf9e-0954b7e23c1c}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e32b9d17-aa89-48ba-a48a-277e3df8a51b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.1384875, 0.0254, 1.06884979020979,    !- X,Y,Z Vertex 1 {m}
  3.1384875, 0.0254, 0.76,                !- X,Y,Z Vertex 2 {m}
  3.1384875, 7.2898, 0.76,                !- X,Y,Z Vertex 3 {m}
  3.1384875, 7.2898, 1.06884979020979;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7672c566-b5eb-4a29-baf3-52df52323093}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {557a314b-7825-4733-992d-ffbf1edb1931}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.06884979020979,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.2898, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 7.2898, 1.06884979020979;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6200d114-90ad-4ca0-bfb9-8a4c36dec2b1}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d348df98-95a6-4594-981e-75b453c83e00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -13.3858, 1.37986694736842,          !- X,Y,Z Vertex 1 {m}
  0, -13.3858, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -8.55979999999998, 0.76,             !- X,Y,Z Vertex 3 {m}
  0, -8.55979999999998, 1.37986694736842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f575bf0-c2ee-4afd-9832-88b07123edc8}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02e144b0-12a5-4257-9cbd-2c7805f1d9a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.85140000000001, 1.37986694736842, !- X,Y,Z Vertex 1 {m}
  0, -4.85140000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -0.0254, 1.37986694736842;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a94136c-74c7-4578-8cf7-94c9d01089fd}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5fb87c4-c547-4664-b0d6-0a37cf9e27b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.7907, -17.0434, 1.38204957746479,     !- X,Y,Z Vertex 1 {m}
  1.7907, -17.0434, 0.76,                 !- X,Y,Z Vertex 2 {m}
  1.7907, -13.4366, 0.76,                 !- X,Y,Z Vertex 3 {m}
  1.7907, -13.4366, 1.38204957746479;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7af7e89c-0c0d-4641-84ce-6a951335cef7}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72e719a9-02a7-4b0e-8041-54793546f7ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.7907, -8.50899999999998, 1.38204957746479, !- X,Y,Z Vertex 1 {m}
  1.7907, -8.50899999999998, 0.76,        !- X,Y,Z Vertex 2 {m}
  1.7907, -4.90220000000001, 0.76,        !- X,Y,Z Vertex 3 {m}
  1.7907, -4.90220000000001, 1.38204957746479; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {419515b8-03f9-4e4b-ac62-3ae012899dcb}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4ef1039-67f9-4bac-83c9-40f659f76751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.7907, 0.0254, 1.38204957746479,       !- X,Y,Z Vertex 1 {m}
  1.7907, 0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  1.7907, 3.63219999999998, 0.76,         !- X,Y,Z Vertex 3 {m}
  1.7907, 3.63219999999998, 1.38204957746479; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9722a67-9976-49ee-a68f-393565c6403a}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fad617d3-3902-4937-983f-a911e42d62c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -13.3858, 1.37986694736842,          !- X,Y,Z Vertex 1 {m}
  0, -13.3858, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -8.55979999999998, 0.76,             !- X,Y,Z Vertex 3 {m}
  0, -8.55979999999998, 1.37986694736842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfc1d4de-ea43-4b9f-8f65-8ce549976730}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9269ece1-2b44-46a0-9230-8b7bd69fbc79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.7907, 0.0254, 1.38204957746479,       !- X,Y,Z Vertex 1 {m}
  1.7907, 0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  1.7907, 3.63219999999998, 0.76,         !- X,Y,Z Vertex 3 {m}
  1.7907, 3.63219999999998, 1.38204957746479; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d28f9947-1222-41c4-8c5b-d921d6d6c8b6}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b415e47-d317-4459-8a3a-b79fca5421b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.85140000000001, 1.37986694736842, !- X,Y,Z Vertex 1 {m}
  0, -4.85140000000001, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -0.0254, 1.37986694736842;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24d088f3-da1f-49c9-a54f-efb73f60b1aa}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8348f955-32dd-441c-b46c-97a491f0865d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.7907, -8.50899999999998, 1.38204957746479, !- X,Y,Z Vertex 1 {m}
  1.7907, -8.50899999999998, 0.76,        !- X,Y,Z Vertex 2 {m}
  1.7907, -4.90220000000001, 0.76,        !- X,Y,Z Vertex 3 {m}
  1.7907, -4.90220000000001, 1.38204957746479; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa3e1190-08ef-4679-bce2-31afa12823ce}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd4c3be5-85d7-4c2b-9143-4d56c9726b9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.7907, -17.0434, 1.38204957746479,     !- X,Y,Z Vertex 1 {m}
  1.7907, -17.0434, 0.76,                 !- X,Y,Z Vertex 2 {m}
  1.7907, -13.4366, 0.76,                 !- X,Y,Z Vertex 3 {m}
  1.7907, -13.4366, 1.38204957746479;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c2c8c8e-e19d-44f9-bad1-04b0c1bca3cf}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c373d0f-8f93-4256-8ea3-15c140cc1d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3152, 5.54990000000001, 1.38204957746479, !- X,Y,Z Vertex 1 {m}
  7.3152, 5.54990000000001, 0.76,         !- X,Y,Z Vertex 2 {m}
  7.3152, 9.15669999999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  7.3152, 9.15669999999999, 1.38204957746479; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81dce3be-46ee-4a2d-94a3-37e3029dd76c}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e219ec95-7a72-4872-9597-c04ea0f785df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7056, -14.5669, 1.38380677966102,     !- X,Y,Z Vertex 1 {m}
  6.7056, -14.5669, 0.76,                 !- X,Y,Z Vertex 2 {m}
  6.7056, -11.5697, 0.76,                 !- X,Y,Z Vertex 3 {m}
  6.7056, -11.5697, 1.38380677966102;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c30a2d3-50c7-4e95-b15c-4f8cd13192a3}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c933634-a3a6-4527-8a8b-792a45f8af24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3152, -2.98449999999997, 1.38204957746479, !- X,Y,Z Vertex 1 {m}
  7.3152, -2.98449999999997, 0.76,        !- X,Y,Z Vertex 2 {m}
  7.3152, 0.622300000000006, 0.76,        !- X,Y,Z Vertex 3 {m}
  7.3152, 0.622300000000006, 1.38204957746479; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ce3ab4d-0d5c-4d02-aef4-dbc9bb38530b}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0599b394-ea27-410b-a266-a91c2045d951}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7056, -7.86129999999997, 1.37986694736842, !- X,Y,Z Vertex 1 {m}
  6.7056, -7.86129999999997, 0.76,        !- X,Y,Z Vertex 2 {m}
  6.7056, -3.03529999999997, 0.76,        !- X,Y,Z Vertex 3 {m}
  6.7056, -3.03529999999997, 1.37986694736842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89199902-e01b-4f6a-8f55-e8a0fea8a767}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11ca39d9-9391-4181-80aa-269e58a307cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7056, 0.673100000000006, 1.37986694736842, !- X,Y,Z Vertex 1 {m}
  6.7056, 0.673100000000006, 0.76,        !- X,Y,Z Vertex 2 {m}
  6.7056, 5.49910000000001, 0.76,         !- X,Y,Z Vertex 3 {m}
  6.7056, 5.49910000000001, 1.37986694736842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {097ec30d-d983-447d-846b-44795bfb9836}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71d9105a-0ba7-4575-8440-aec6e33d7182}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3152, -11.5189, 1.38204957746479,     !- X,Y,Z Vertex 1 {m}
  7.3152, -11.5189, 0.76,                 !- X,Y,Z Vertex 2 {m}
  7.3152, -7.91209999999997, 0.76,        !- X,Y,Z Vertex 3 {m}
  7.3152, -7.91209999999997, 1.38204957746479; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c89fc75b-61a8-413d-823f-104d127edea9}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19111683-c3f2-4baa-8c52-8751afaebb50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7056, -14.589125, 1.37475815384615,   !- X,Y,Z Vertex 1 {m}
  6.7056, -14.589125, 0.76,               !- X,Y,Z Vertex 2 {m}
  6.7056, 8.52487499999999, 0.76,         !- X,Y,Z Vertex 3 {m}
  6.7056, 8.52487499999999, 1.37475815384615; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46c334f2-dcd2-4ee6-91a1-4150021af474}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d9e3267-ac5f-4d65-aa97-40f25027070c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -20.701, 1.37491714987715,           !- X,Y,Z Vertex 1 {m}
  0, -20.701, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -0.0254, 1.37491714987715;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3765f7b-ef72-4f48-a8af-dfaa0c361a60}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f99ca7a-7731-4b16-9197-1cb544f78f99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7056, 0.0254, 1.37491714987715,       !- X,Y,Z Vertex 1 {m}
  6.7056, 0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  6.7056, 20.701, 0.76,                   !- X,Y,Z Vertex 3 {m}
  6.7056, 20.701, 1.37491714987715;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba32903c-1807-4fe4-b636-ac82e2c833d3}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {008b61dd-a7a7-44d6-8a65-542c2e83f473}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7056, 0.0254, 1.37487398568019,       !- X,Y,Z Vertex 1 {m}
  6.7056, 0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  6.7056, 21.3106, 0.76,                  !- X,Y,Z Vertex 3 {m}
  6.7056, 21.3106, 1.37487398568019;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16d774a5-e6a5-4a11-a2ec-4eeed10e0fa5}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1920385-c633-4918-8ec6-5e44666708bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7056, 0.0254, 1.37487398568019,       !- X,Y,Z Vertex 1 {m}
  6.7056, 0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  6.7056, 21.3106, 0.76,                  !- X,Y,Z Vertex 3 {m}
  6.7056, 21.3106, 1.37487398568019;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {735a8018-281b-4ca0-a4da-326aed9f4307}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b196c26-e0c9-4e32-b3d7-4c298ce1f2f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.4274, 0, 1.68124397546012,          !- X,Y,Z Vertex 1 {m}
  -41.4274, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 1.68124397546012;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {141718ba-62ae-4f4a-bdec-5a2cd8af45eb}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aff84731-5845-4965-ae21-dd36596c28c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.4273999999998, 0, 1.68124397546012, !- X,Y,Z Vertex 1 {m}
  -41.4273999999998, 0, 0.76,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 1.68124397546012;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e7407bd-0397-4800-bc91-15df1b52a2a8}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b59d012-fad5-455a-a976-c56b2897bf10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.4274, 0, 1.68124397546012,          !- X,Y,Z Vertex 1 {m}
  -41.4274, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 1.68124397546012;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {709e3c9c-ef68-4710-8b9c-12c476863439}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c67e32d9-34fe-4afa-903c-48461a70887d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68396485355649,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 12.1666, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 12.1666, 1.68396485355649;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b10ea39-644b-4c52-8b4e-29a98f40ad75}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b078b99-7491-46a2-9a31-ffe10658dc26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.825625, -12.1666, 1.68396485355649,  !- X,Y,Z Vertex 1 {m}
  -1.825625, -12.1666, 0.76,              !- X,Y,Z Vertex 2 {m}
  -1.825625, -0.0254, 0.76,               !- X,Y,Z Vertex 3 {m}
  -1.825625, -0.0254, 1.68396485355649;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d77b8b28-ea22-4061-9f48-623dc3a58bce}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16835c38-aee5-49d9-b4f2-a353fdca6419}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.825625, -12.1666, 1.68396485355649,  !- X,Y,Z Vertex 1 {m}
  -1.825625, -12.1666, 0.76,              !- X,Y,Z Vertex 2 {m}
  -1.825625, -0.0254, 0.76,               !- X,Y,Z Vertex 3 {m}
  -1.825625, -0.0254, 1.68396485355649;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67427c07-32d0-4f03-9bce-38e2a02674ed}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e764ac62-079f-4669-9726-2ba5f267ef51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68396485355649,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 12.1666, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 12.1666, 1.68396485355649;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08b136fc-e3e9-4dbb-9dbb-0e3e7a2f59a3}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33d97426-1c00-4444-97b6-8cf3edff0424}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -34.11855, 1.68148600391134,         !- X,Y,Z Vertex 1 {m}
  0, -34.11855, 0.76,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -0.0254, 1.68148600391134;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e65aaa56-730c-4c68-88b1-f7accc2a34a5}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54ca5929-a9b5-4103-a2f2-0853d3779d7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.3003999999998, 6.1341, 1.37870943844492, !- X,Y,Z Vertex 1 {m}
  -41.3003999999998, 6.1341, 0.76,        !- X,Y,Z Vertex 2 {m}
  -47.1804999999998, 6.1341, 0.76,        !- X,Y,Z Vertex 3 {m}
  -47.1804999999998, 6.1341, 1.37870943844492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afcfc162-4d80-48bc-95c7-1cf7178e05ea}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df6aaf0c-b0e6-4597-b771-2504bb8c0c6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.1022125, 4.5339, 1.37870943844492,  !- X,Y,Z Vertex 1 {m}
  -43.1022125, 4.5339, 0.76,              !- X,Y,Z Vertex 2 {m}
  -48.9823124999998, 4.5339, 0.76,        !- X,Y,Z Vertex 3 {m}
  -48.9823124999998, 4.5339, 1.37870943844492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2efa2a5a-d73c-4060-aec7-7a8dd177e1f2}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4739442a-cfa3-47f0-be7e-9204aab6cdf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.25829999999981, 10.594975, 1.37911282393957, !- X,Y,Z Vertex 1 {m}
  9.25829999999981, 10.594975, 0.76,      !- X,Y,Z Vertex 2 {m}
  3.79412499999982, 10.594975, 0.76,      !- X,Y,Z Vertex 3 {m}
  3.79412499999982, 10.594975, 1.37911282393957; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8213620a-6fee-4086-9377-fe0d53c0e61b}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4dbb3b1-27eb-4d26-8b39-d6782bf19484}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 7.31519999999997, 1.6815371251932, !- X,Y,Z Vertex 1 {m}
  -0.0254, 7.31519999999997, 0.76,        !- X,Y,Z Vertex 2 {m}
  -32.893, 7.31519999999997, 0.76,        !- X,Y,Z Vertex 3 {m}
  -32.893, 7.31519999999997, 1.6815371251932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9b6926c-e754-4ef2-a9f3-84f6893276fd}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01d3fab6-9343-40a9-8f8f-64850a50236c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.893, 0, 1.6815371251932,             !- X,Y,Z Vertex 1 {m}
  32.893, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000058, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000058, 0, 1.6815371251932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4109e05-4792-4383-b0d9-e73e01b0c5fc}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1affe975-e256-4f13-9bbf-a07c5a25c86c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 7.31519999999999, 1.6815371251932, !- X,Y,Z Vertex 1 {m}
  -0.0254, 7.31519999999999, 0.76,        !- X,Y,Z Vertex 2 {m}
  -32.893, 7.31519999999999, 0.76,        !- X,Y,Z Vertex 3 {m}
  -32.893, 7.31519999999999, 1.6815371251932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f5e0d08-7189-4d1a-9815-71097528f742}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8f9392d-b2a5-4b12-881c-41e04817bdd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77641250000018, 1.6002, 1.99298589288519, !- X,Y,Z Vertex 1 {m}
  1.77641250000018, 1.6002, 0.76,         !- X,Y,Z Vertex 2 {m}
  -8.33119999999981, 1.6002, 0.76,        !- X,Y,Z Vertex 3 {m}
  -8.33119999999981, 1.6002, 1.99298589288519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62e17e0a-1114-4d9d-a6c4-c64c58c67288}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd2f5aaa-c9c2-47b0-86e9-9532d18f9411}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.99298589288519,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.1330125, 0, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.1330125, 0, 1.99298589288519;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f49dd357-a1f6-45e8-bc88-e1bc47e6b074}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2cc8514-0f8b-47c5-a912-26117c99c8a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.2543999999998, 8.67727499999997, 1.9920019218585, !- X,Y,Z Vertex 1 {m}
  54.2543999999998, 8.67727499999997, 0.76, !- X,Y,Z Vertex 2 {m}
  42.2274999999998, 8.67727499999997, 0.76, !- X,Y,Z Vertex 3 {m}
  42.2274999999998, 8.67727499999997, 1.9920019218585; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4bc540d-9a09-4fdb-83a4-68ea93f329a6}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdfba641-a686-41e4-b2f3-41a2fbc571e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5847, 24.3586, 1.68203590814196,     !- X,Y,Z Vertex 1 {m}
  -4.5847, 24.3586, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -4.5847, 0.0253999999999971, 0.76,      !- X,Y,Z Vertex 3 {m}
  -4.5847, 0.0253999999999971, 1.68203590814196; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b09017a3-39ac-4496-ad57-6cc72ca9a0e2}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {691686cf-8e2b-4542-9ab2-13e177614bd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5847, 24.3586, 1.68203590814196,     !- X,Y,Z Vertex 1 {m}
  -4.5847, 24.3586, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -4.5847, 0.0253999999999971, 0.76,      !- X,Y,Z Vertex 3 {m}
  -4.5847, 0.0253999999999971, 1.68203590814196; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ccadbe8-3652-4ee8-99c7-99ebaaf718e7}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a87cdab3-f8a0-44b3-8942-8300486030e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.3152, -0.0254, 1.68203590814196,     !- X,Y,Z Vertex 1 {m}
  -7.3152, -0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -7.3152, -24.3586, 0.76,                !- X,Y,Z Vertex 3 {m}
  -7.3152, -24.3586, 1.68203590814196;    !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {861adb29-0efc-4394-b784-94052e5faf31}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {a3111baf-8aad-48da-9aad-336bc17f2afa}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {2768239c-29d7-45d6-bb3b-5ad292abc5ad}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7f5e9e3e-a4d3-4f81-ac5b-9912dae6565d}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes;                                    !- Do Plant Sizing Calculation

OS:Sizing:Parameters,
  {05757804-b1d6-47d3-97d7-4acea73c0d12}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {2df07c10-562a-4e3b-92a8-369c4116a10c}; !- Handle

OS:Timestep,
  {c5bfe173-f8a7-4d85-bb8c-39564f553d58}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {f462f6de-2e85-4aa7-a3ca-88c5c1dedfec}; !- Handle

OS:ConvergenceLimits,
  {8be675d1-a2ff-49d1-8cd0-d5a54630edc7}; !- Handle

OS:ShadowCalculation,
  {f317e6cb-6d26-4ae9-9a93-d3847d7331c8}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {a16d60c5-8b8d-4944-98dc-5119612b8aed}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {acbd1128-2eec-4bcd-b476-e41d31156738}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {3a54c269-e371-4fbd-b4f7-1baa497bacd8}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {f16e53e6-b896-4a1b-bfa4-262533277d9b}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {1a863217-c24f-4c4b-80d1-6db22c405310}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {684c6e6b-d708-43da-8fd4-5011ca4c9541}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {5090b3c3-01f9-46c9-924f-4c73d8b35de5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Construction,
  {e4560c36-935d-4059-9430-30ffe5222a9c}, !- Handle
  {21923322-cbce-40c1-a5ac-2e96b258e655}; !- Construction Name

OS:WeatherFile,
  {55543cc6-1f9c-44c8-af3b-e6af22eada7e}, !- Handle
  Broomfield Jeffco  Boulder   S,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724699,                                 !- WMO Number
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  file:files/USA_CO_Boulder-Broomfield-Jefferson.County.AP.724699_TMY3.epw, !- Url
  AC900369;                               !- Checksum

OS:Site,
  {1944d6b1-d509-4db9-9adc-012501321e5e}, !- Handle
  Broomfield Jeffco  Boulder   S,         !- Name
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:AirLoopHVAC,
  {8f68e2b9-a9a2-4ad4-bf21-007cd6f33287}, !- Handle
  RTU N corr,                             !- Name
  ,                                       !- Controller List Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule
  {882d43af-c640-4acd-b5f7-a61cf108fa14}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8064c09-4788-45d4-9efe-2e702dc26cd9}, !- Supply Side Inlet Node Name
  {af9e64e1-e6bb-47c8-a4c9-d75cc51e4481}, !- Demand Side Outlet Node Name
  {9dc90a12-9280-4cb7-a556-405110db253b}, !- Demand Side Inlet Node A
  {0edf6eb5-afc5-4099-aa92-30d3c897e35f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {882d43af-c640-4acd-b5f7-a61cf108fa14}, !- Handle
  RTU N corr AvailabilityManagerAssignmentList, !- Name
  {be9d4d73-a694-4a21-9079-1f6569e017ac}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {be9d4d73-a694-4a21-9079-1f6569e017ac}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {9adc34a5-6032-45f5-9779-82059da4512c}, !- Control Zone or Zone List Name
  {feb68b6f-d435-4818-977e-c8b640cdbd22}, !- Cooling Control Zone or Zone List Name
  {26d36fa8-648c-4625-9a07-7cbe2cbf42ba}, !- Heating Control Zone or Zone List Name
  {562244f9-f13a-4604-bc77-23592e7e0ee6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9adc34a5-6032-45f5-9779-82059da4512c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {feb68b6f-d435-4818-977e-c8b640cdbd22}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {26d36fa8-648c-4625-9a07-7cbe2cbf42ba}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {562244f9-f13a-4604-bc77-23592e7e0ee6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {4ae9d59f-f7af-4e99-b65a-24f8df85ff47}, !- Handle
  Node 113,                               !- Name
  {c8064c09-4788-45d4-9efe-2e702dc26cd9}, !- Inlet Port
  {8ec61ed8-9d96-4ec5-8a12-f0758e8eb230}; !- Outlet Port

OS:Node,
  {e61d04e7-8c3b-4cc4-86ae-22ff0ca24ebf}, !- Handle
  Node 114,                               !- Name
  {ce0b5e8e-5548-4454-8487-04757f8f1e1c}, !- Inlet Port
  {0edf6eb5-afc5-4099-aa92-30d3c897e35f}; !- Outlet Port

OS:Connection,
  {c8064c09-4788-45d4-9efe-2e702dc26cd9}, !- Handle
  {8f68e2b9-a9a2-4ad4-bf21-007cd6f33287}, !- Source Object
  7,                                      !- Outlet Port
  {4ae9d59f-f7af-4e99-b65a-24f8df85ff47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edf6eb5-afc5-4099-aa92-30d3c897e35f}, !- Handle
  {e61d04e7-8c3b-4cc4-86ae-22ff0ca24ebf}, !- Source Object
  3,                                      !- Outlet Port
  {8f68e2b9-a9a2-4ad4-bf21-007cd6f33287}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e496fd58-dc46-4f95-853f-1f8cf7d86314}, !- Handle
  Node 115,                               !- Name
  {9dc90a12-9280-4cb7-a556-405110db253b}, !- Inlet Port
  {44e6f564-8517-4f85-b341-517057eef628}; !- Outlet Port

OS:Node,
  {bf0abb62-c100-4457-b878-f93a85bcef77}, !- Handle
  Node 116,                               !- Name
  {fada0a86-03e2-4b5a-bf02-a9f80778a824}, !- Inlet Port
  {af9e64e1-e6bb-47c8-a4c9-d75cc51e4481}; !- Outlet Port

OS:Connection,
  {9dc90a12-9280-4cb7-a556-405110db253b}, !- Handle
  {8f68e2b9-a9a2-4ad4-bf21-007cd6f33287}, !- Source Object
  9,                                      !- Outlet Port
  {e496fd58-dc46-4f95-853f-1f8cf7d86314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9e64e1-e6bb-47c8-a4c9-d75cc51e4481}, !- Handle
  {bf0abb62-c100-4457-b878-f93a85bcef77}, !- Source Object
  3,                                      !- Outlet Port
  {8f68e2b9-a9a2-4ad4-bf21-007cd6f33287}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d4ee0ec5-517e-4571-b325-a5ce19648864}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {44e6f564-8517-4f85-b341-517057eef628}, !- Inlet Node Name
  {33e5c8e7-630b-4200-9f3c-850a1a0a6a70}, !- Outlet Node Name 1
  ,                                       !- Outlet Node Name 2
  ,                                       !- Outlet Node Name 3
  ;                                       !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {2091331e-6994-42dd-92f7-0fdaf7c92ed4}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {fada0a86-03e2-4b5a-bf02-a9f80778a824}, !- Outlet Node Name
  {4e05bf17-c7b7-434f-8d4e-de94eea7c68e}, !- Inlet Node Name 1
  ,                                       !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ;                                       !- Inlet Node Name 4

OS:Connection,
  {44e6f564-8517-4f85-b341-517057eef628}, !- Handle
  {e496fd58-dc46-4f95-853f-1f8cf7d86314}, !- Source Object
  3,                                      !- Outlet Port
  {d4ee0ec5-517e-4571-b325-a5ce19648864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fada0a86-03e2-4b5a-bf02-a9f80778a824}, !- Handle
  {2091331e-6994-42dd-92f7-0fdaf7c92ed4}, !- Source Object
  2,                                      !- Outlet Port
  {bf0abb62-c100-4457-b878-f93a85bcef77}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b8d4dfb8-871d-4687-b2e6-9fbd2629153c}, !- Handle
  {8f68e2b9-a9a2-4ad4-bf21-007cd6f33287}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  0,                                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:Fan:ConstantVolume,
  {8d0bb544-e6b7-4032-bf31-c08ada53ec53}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1ad3bcf7-5c3a-4a47-b72f-e08918328670}, !- Air Inlet Node Name
  {ce0b5e8e-5548-4454-8487-04757f8f1e1c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a6ba0295-cef2-47a8-9c4f-30ca0cf38ec2}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10c8d6e6-70df-499f-8c51-7e774b717b58}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {71f3751d-8b85-42bc-930b-6b8c26885158}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9b89700-a515-4b35-b20a-bfdfb90d6005}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {2d1d57d0-9b37-4559-8726-2253e14ebce0}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4a1c285b-e839-4317-b16f-599925d1890a}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {05406709-ddd8-4f57-86eb-501a4559da28}, !- Air Inlet Node Name
  {08566562-fc98-41a7-9c5e-ea502fd62317}, !- Air Outlet Node Name
  {a6ba0295-cef2-47a8-9c4f-30ca0cf38ec2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10c8d6e6-70df-499f-8c51-7e774b717b58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71f3751d-8b85-42bc-930b-6b8c26885158}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9b89700-a515-4b35-b20a-bfdfb90d6005}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d1d57d0-9b37-4559-8726-2253e14ebce0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f0d82fa6-d601-4056-8fed-c2e31d824d9b}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  MinimumFlowWithBypass,                  !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {023152e2-6fc6-4d12-b003-48da958acb43}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {023152e2-6fc6-4d12-b003-48da958acb43}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d058a0ae-c2a3-4d00-a8b9-d102208d9b16}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f0d82fa6-d601-4056-8fed-c2e31d824d9b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c99ad1f3-5da7-45e0-90d6-bc72fba40c35}, !- Mixed Air Node Name
  {68c654b2-4e0f-4ea6-9749-1d70a3894109}, !- Outdoor Air Stream Node Name
  {3386fd1c-9fdd-4f8b-9712-63f6a8821d43}, !- Relief Air Stream Node Name
  {8ec61ed8-9d96-4ec5-8a12-f0758e8eb230}; !- Return Air Stream Node Name

OS:Node,
  {0a8791a2-f771-4b5f-b51c-8961269bc40f}, !- Handle
  Node 118,                               !- Name
  ,                                       !- Inlet Port
  {68c654b2-4e0f-4ea6-9749-1d70a3894109}; !- Outlet Port

OS:Connection,
  {68c654b2-4e0f-4ea6-9749-1d70a3894109}, !- Handle
  {0a8791a2-f771-4b5f-b51c-8961269bc40f}, !- Source Object
  3,                                      !- Outlet Port
  {d058a0ae-c2a3-4d00-a8b9-d102208d9b16}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a498366-4f20-4432-9fbb-b4569969059d}, !- Handle
  Node 119,                               !- Name
  {3386fd1c-9fdd-4f8b-9712-63f6a8821d43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3386fd1c-9fdd-4f8b-9712-63f6a8821d43}, !- Handle
  {d058a0ae-c2a3-4d00-a8b9-d102208d9b16}, !- Source Object
  7,                                      !- Outlet Port
  {0a498366-4f20-4432-9fbb-b4569969059d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec61ed8-9d96-4ec5-8a12-f0758e8eb230}, !- Handle
  {4ae9d59f-f7af-4e99-b65a-24f8df85ff47}, !- Source Object
  3,                                      !- Outlet Port
  {d058a0ae-c2a3-4d00-a8b9-d102208d9b16}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a68ff181-b5c5-4664-b60e-5596ef7e21e8}, !- Handle
  Node 120,                               !- Name
  {c99ad1f3-5da7-45e0-90d6-bc72fba40c35}, !- Inlet Port
  {05406709-ddd8-4f57-86eb-501a4559da28}; !- Outlet Port

OS:Connection,
  {c99ad1f3-5da7-45e0-90d6-bc72fba40c35}, !- Handle
  {d058a0ae-c2a3-4d00-a8b9-d102208d9b16}, !- Source Object
  5,                                      !- Outlet Port
  {a68ff181-b5c5-4664-b60e-5596ef7e21e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05406709-ddd8-4f57-86eb-501a4559da28}, !- Handle
  {a68ff181-b5c5-4664-b60e-5596ef7e21e8}, !- Source Object
  3,                                      !- Outlet Port
  {4a1c285b-e839-4317-b16f-599925d1890a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e69a954d-2e9a-4467-86a2-66b71a344992}, !- Handle
  Node 121,                               !- Name
  {08566562-fc98-41a7-9c5e-ea502fd62317}, !- Inlet Port
  {ea261168-923e-425d-b69f-475052898b37}; !- Outlet Port

OS:Connection,
  {08566562-fc98-41a7-9c5e-ea502fd62317}, !- Handle
  {4a1c285b-e839-4317-b16f-599925d1890a}, !- Source Object
  9,                                      !- Outlet Port
  {e69a954d-2e9a-4467-86a2-66b71a344992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0b5e8e-5548-4454-8487-04757f8f1e1c}, !- Handle
  {8d0bb544-e6b7-4032-bf31-c08ada53ec53}, !- Source Object
  9,                                      !- Outlet Port
  {e61d04e7-8c3b-4cc4-86ae-22ff0ca24ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27f47cf1-69ac-4abc-9484-214c890b7b12}, !- Handle
  Air Terminal Single Duct Uncontrolled 2 Inlet Node, !- Name
  {33e5c8e7-630b-4200-9f3c-850a1a0a6a70}, !- Inlet Port
  {b77cde3e-0fca-418e-93b7-579abfd3981c}; !- Outlet Port

OS:Connection,
  {b77cde3e-0fca-418e-93b7-579abfd3981c}, !- Handle
  {27f47cf1-69ac-4abc-9484-214c890b7b12}, !- Source Object
  3,                                      !- Outlet Port
  {89013b22-71f9-4a5f-9090-9d56cb809c84}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89013b22-71f9-4a5f-9090-9d56cb809c84}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  {b77cde3e-0fca-418e-93b7-579abfd3981c}, !- Air Inlet Node Name
  {03f78b1b-1b1d-4d10-81d8-6aec45892adc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f03abb4-e36b-4e6b-bbfd-c2e095c43bae}, !- Handle
  Node 124,                               !- Name
  {03f78b1b-1b1d-4d10-81d8-6aec45892adc}, !- Inlet Port
  {a8810c12-b800-40d5-92ee-186021625343}; !- Outlet Port

OS:Node,
  {0c2bb74f-ab96-4f1d-bac6-022b431efa5b}, !- Handle
  Node 125,                               !- Name
  {0a8f2b57-98ce-4311-a793-39b6ef15d83c}, !- Inlet Port
  {4e05bf17-c7b7-434f-8d4e-de94eea7c68e}; !- Outlet Port

OS:Connection,
  {a8810c12-b800-40d5-92ee-186021625343}, !- Handle
  {2f03abb4-e36b-4e6b-bbfd-c2e095c43bae}, !- Source Object
  3,                                      !- Outlet Port
  {00998b58-23b6-4b64-92fb-f3efcd1c6c9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a8f2b57-98ce-4311-a793-39b6ef15d83c}, !- Handle
  {bace4912-752c-491c-977e-37a48b5ae27d}, !- Source Object
  3,                                      !- Outlet Port
  {0c2bb74f-ab96-4f1d-bac6-022b431efa5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f78b1b-1b1d-4d10-81d8-6aec45892adc}, !- Handle
  {89013b22-71f9-4a5f-9090-9d56cb809c84}, !- Source Object
  4,                                      !- Outlet Port
  {2f03abb4-e36b-4e6b-bbfd-c2e095c43bae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {57c63ad1-b93f-4b07-982d-8793f4117611}, !- Handle
  RTU E corr,                             !- Name
  ,                                       !- Controller List Name
  {24727f21-784d-4330-b888-d992c77d0e9d}, !- Availability Schedule
  {645d4d8c-1be7-4347-a202-3261ee04201c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {16a1b9bf-bf5a-4596-bfcb-41e6732d7868}, !- Supply Side Inlet Node Name
  {04c823bf-adbf-4ebd-9067-11ab9bd52cbe}, !- Demand Side Outlet Node Name
  {92748a33-8e32-4a23-8802-41a6ed3cc28d}, !- Demand Side Inlet Node A
  {0b1eb7ee-e5c6-4360-ad92-c12ddc5ba508}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {645d4d8c-1be7-4347-a202-3261ee04201c}, !- Handle
  RTU E corr AvailabilityManagerAssignmentList, !- Name
  {dd72f765-522a-4eb4-9056-e40aeee2c506}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {dd72f765-522a-4eb4-9056-e40aeee2c506}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {19e8e53c-158c-46ec-8eef-f1a40d2697ef}, !- Control Zone or Zone List Name
  {0666b3e9-272b-4cec-9dc2-c0466537697a}, !- Cooling Control Zone or Zone List Name
  {87fc8e3f-bb37-4ec2-b04e-563c33d506ee}, !- Heating Control Zone or Zone List Name
  {5a883829-bac7-49fa-8f68-f25dad2ece5e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19e8e53c-158c-46ec-8eef-f1a40d2697ef}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0666b3e9-272b-4cec-9dc2-c0466537697a}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {87fc8e3f-bb37-4ec2-b04e-563c33d506ee}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a883829-bac7-49fa-8f68-f25dad2ece5e}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {350ef7c5-c123-4ad5-ae18-296929edc7c1}, !- Handle
  Node 128,                               !- Name
  {16a1b9bf-bf5a-4596-bfcb-41e6732d7868}, !- Inlet Port
  {23e51bbf-3500-4807-8f85-50ce26eafc56}; !- Outlet Port

OS:Node,
  {d9488931-f664-4473-a0ed-4b9dfa8e51a5}, !- Handle
  Node 129,                               !- Name
  {e8b1b9ff-d1c7-4643-8917-b1ac2f527b28}, !- Inlet Port
  {0b1eb7ee-e5c6-4360-ad92-c12ddc5ba508}; !- Outlet Port

OS:Connection,
  {16a1b9bf-bf5a-4596-bfcb-41e6732d7868}, !- Handle
  {57c63ad1-b93f-4b07-982d-8793f4117611}, !- Source Object
  7,                                      !- Outlet Port
  {350ef7c5-c123-4ad5-ae18-296929edc7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1eb7ee-e5c6-4360-ad92-c12ddc5ba508}, !- Handle
  {d9488931-f664-4473-a0ed-4b9dfa8e51a5}, !- Source Object
  3,                                      !- Outlet Port
  {57c63ad1-b93f-4b07-982d-8793f4117611}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {148d4cf2-2223-49f6-912d-73eaeff3c338}, !- Handle
  Node 130,                               !- Name
  {92748a33-8e32-4a23-8802-41a6ed3cc28d}, !- Inlet Port
  {1c50e196-0b1f-47ec-9b9d-e10d913da825}; !- Outlet Port

OS:Node,
  {cb753fc6-0d33-4a05-b0fb-cd7e96e22371}, !- Handle
  Node 131,                               !- Name
  {66b1e9fc-a687-4406-b05e-e07d9460dbd3}, !- Inlet Port
  {04c823bf-adbf-4ebd-9067-11ab9bd52cbe}; !- Outlet Port

OS:Connection,
  {92748a33-8e32-4a23-8802-41a6ed3cc28d}, !- Handle
  {57c63ad1-b93f-4b07-982d-8793f4117611}, !- Source Object
  9,                                      !- Outlet Port
  {148d4cf2-2223-49f6-912d-73eaeff3c338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c823bf-adbf-4ebd-9067-11ab9bd52cbe}, !- Handle
  {cb753fc6-0d33-4a05-b0fb-cd7e96e22371}, !- Source Object
  3,                                      !- Outlet Port
  {57c63ad1-b93f-4b07-982d-8793f4117611}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63e6c26f-f873-422b-b0b4-4a26e92f9cf0}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1c50e196-0b1f-47ec-9b9d-e10d913da825}, !- Inlet Node Name
  {32c7f5ed-8470-4d62-a032-6cda10df41bc}, !- Outlet Node Name 1
  ,                                       !- Outlet Node Name 2
  ,                                       !- Outlet Node Name 3
  ;                                       !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {8918bb1f-9e40-4269-b42e-787cc3e346b9}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {66b1e9fc-a687-4406-b05e-e07d9460dbd3}, !- Outlet Node Name
  {fba0e74a-24c7-4d09-b216-ba1c4c52dda8}, !- Inlet Node Name 1
  ,                                       !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ;                                       !- Inlet Node Name 4

OS:Connection,
  {1c50e196-0b1f-47ec-9b9d-e10d913da825}, !- Handle
  {148d4cf2-2223-49f6-912d-73eaeff3c338}, !- Source Object
  3,                                      !- Outlet Port
  {63e6c26f-f873-422b-b0b4-4a26e92f9cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b1e9fc-a687-4406-b05e-e07d9460dbd3}, !- Handle
  {8918bb1f-9e40-4269-b42e-787cc3e346b9}, !- Source Object
  2,                                      !- Outlet Port
  {cb753fc6-0d33-4a05-b0fb-cd7e96e22371}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {90c9a547-08b3-4ef7-a9e7-32898ca8f07a}, !- Handle
  {57c63ad1-b93f-4b07-982d-8793f4117611}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:Fan:ConstantVolume,
  {7bf5503d-786b-468c-8f2e-0fc72e3c4f06}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {17fe4a3c-6e66-4034-a0c9-38740d11e75e}, !- Air Inlet Node Name
  {e8b1b9ff-d1c7-4643-8917-b1ac2f527b28}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {22fbe7b1-924d-401e-9b3f-be3704627ae0}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {202a504d-f263-40b2-8717-e1dd4a5f77f4}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {6868db59-c4a6-468a-a800-430ac00e677d}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b26ce423-bee7-49e4-b8bd-772f6ce02e04}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {1295fd6e-2c83-4f45-b550-3771cd1474d9}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7b5b7875-9e7e-482a-988c-89dbe2e938a6}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9da502b7-64d6-4a0d-975b-a2ee1dec6f07}, !- Air Inlet Node Name
  {af92df4c-e4ad-4579-865e-8c811eaa3f72}, !- Air Outlet Node Name
  {22fbe7b1-924d-401e-9b3f-be3704627ae0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {202a504d-f263-40b2-8717-e1dd4a5f77f4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6868db59-c4a6-468a-a800-430ac00e677d}, !- Energy Input Ratio Function of Temperature Curve Name
  {b26ce423-bee7-49e4-b8bd-772f6ce02e04}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1295fd6e-2c83-4f45-b550-3771cd1474d9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {391fe356-6593-44ad-87de-9cd6da3c1757}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  MinimumFlowWithBypass,                  !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d9192aa4-f5ef-4083-b591-0764da0e5139}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d9192aa4-f5ef-4083-b591-0764da0e5139}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b8a236d-caf3-4be1-95f5-74cfc1b065ce}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {391fe356-6593-44ad-87de-9cd6da3c1757}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc38298a-6691-423c-b94c-e3fc2d5f2428}, !- Mixed Air Node Name
  {c5292dba-65cc-4441-9abf-22abb1060578}, !- Outdoor Air Stream Node Name
  {0799d371-2050-424e-bc4a-67b73a7726a9}, !- Relief Air Stream Node Name
  {23e51bbf-3500-4807-8f85-50ce26eafc56}; !- Return Air Stream Node Name

OS:Node,
  {db4874a1-ce77-4be9-945c-37144158eb0d}, !- Handle
  Node 133,                               !- Name
  ,                                       !- Inlet Port
  {c5292dba-65cc-4441-9abf-22abb1060578}; !- Outlet Port

OS:Connection,
  {c5292dba-65cc-4441-9abf-22abb1060578}, !- Handle
  {db4874a1-ce77-4be9-945c-37144158eb0d}, !- Source Object
  3,                                      !- Outlet Port
  {7b8a236d-caf3-4be1-95f5-74cfc1b065ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30d55855-6f85-4d9e-bab4-953e65f39a67}, !- Handle
  Node 134,                               !- Name
  {0799d371-2050-424e-bc4a-67b73a7726a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0799d371-2050-424e-bc4a-67b73a7726a9}, !- Handle
  {7b8a236d-caf3-4be1-95f5-74cfc1b065ce}, !- Source Object
  7,                                      !- Outlet Port
  {30d55855-6f85-4d9e-bab4-953e65f39a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e51bbf-3500-4807-8f85-50ce26eafc56}, !- Handle
  {350ef7c5-c123-4ad5-ae18-296929edc7c1}, !- Source Object
  3,                                      !- Outlet Port
  {7b8a236d-caf3-4be1-95f5-74cfc1b065ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {153d7f7c-229a-42e9-a8bc-d72a66121485}, !- Handle
  Node 135,                               !- Name
  {dc38298a-6691-423c-b94c-e3fc2d5f2428}, !- Inlet Port
  {9da502b7-64d6-4a0d-975b-a2ee1dec6f07}; !- Outlet Port

OS:Connection,
  {dc38298a-6691-423c-b94c-e3fc2d5f2428}, !- Handle
  {7b8a236d-caf3-4be1-95f5-74cfc1b065ce}, !- Source Object
  5,                                      !- Outlet Port
  {153d7f7c-229a-42e9-a8bc-d72a66121485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da502b7-64d6-4a0d-975b-a2ee1dec6f07}, !- Handle
  {153d7f7c-229a-42e9-a8bc-d72a66121485}, !- Source Object
  3,                                      !- Outlet Port
  {7b5b7875-9e7e-482a-988c-89dbe2e938a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ade2f1f8-f3ab-4317-a9f1-7a08ecc6ba48}, !- Handle
  Node 136,                               !- Name
  {af92df4c-e4ad-4579-865e-8c811eaa3f72}, !- Inlet Port
  {778eef97-5f23-467b-9ad9-43b5b22225c7}; !- Outlet Port

OS:Connection,
  {af92df4c-e4ad-4579-865e-8c811eaa3f72}, !- Handle
  {7b5b7875-9e7e-482a-988c-89dbe2e938a6}, !- Source Object
  9,                                      !- Outlet Port
  {ade2f1f8-f3ab-4317-a9f1-7a08ecc6ba48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b1b9ff-d1c7-4643-8917-b1ac2f527b28}, !- Handle
  {7bf5503d-786b-468c-8f2e-0fc72e3c4f06}, !- Source Object
  9,                                      !- Outlet Port
  {d9488931-f664-4473-a0ed-4b9dfa8e51a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fa4e7a27-a25e-43d5-b46c-608d6f75979c}, !- Handle
  RTU S corr,                             !- Name
  ,                                       !- Controller List Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule
  {98a51b14-3fd2-4ae5-b758-8cea0d30decf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a0f70f0f-3a74-4140-8156-db25057ef059}, !- Supply Side Inlet Node Name
  {a2bf045a-0eda-4e44-abf0-276d37c9706e}, !- Demand Side Outlet Node Name
  {69d719d5-d0c7-44ad-980e-1f3c2c4a55fd}, !- Demand Side Inlet Node A
  {cad28880-9b34-416a-bafa-f04a01f18490}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {98a51b14-3fd2-4ae5-b758-8cea0d30decf}, !- Handle
  RTU S corr AvailabilityManagerAssignmentList, !- Name
  {ffc0d924-5e5c-4d9f-9862-1f6b4eca50b9}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {ffc0d924-5e5c-4d9f-9862-1f6b4eca50b9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {1b437157-559c-460a-be59-83fc94443a07}, !- Control Zone or Zone List Name
  {d9efe0f0-1c53-4077-a4a9-e0b2f2b792d9}, !- Cooling Control Zone or Zone List Name
  {9a0f11e6-a543-41cd-af5c-263881975169}, !- Heating Control Zone or Zone List Name
  {73bfc5bf-e9e1-4037-84e5-a72902c50618}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1b437157-559c-460a-be59-83fc94443a07}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {d9efe0f0-1c53-4077-a4a9-e0b2f2b792d9}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9a0f11e6-a543-41cd-af5c-263881975169}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {73bfc5bf-e9e1-4037-84e5-a72902c50618}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {a83e2edb-a3c0-493c-8373-276112b09658}, !- Handle
  Node 145,                               !- Name
  {a0f70f0f-3a74-4140-8156-db25057ef059}, !- Inlet Port
  {6f2fef5d-c06e-4130-b166-b9200eb3618f}; !- Outlet Port

OS:Node,
  {5bcadb30-7bb6-4479-b4c2-a88558192ffe}, !- Handle
  Node 146,                               !- Name
  {9087d728-deb9-4e73-8482-ef0bbaa9a176}, !- Inlet Port
  {cad28880-9b34-416a-bafa-f04a01f18490}; !- Outlet Port

OS:Connection,
  {a0f70f0f-3a74-4140-8156-db25057ef059}, !- Handle
  {fa4e7a27-a25e-43d5-b46c-608d6f75979c}, !- Source Object
  7,                                      !- Outlet Port
  {a83e2edb-a3c0-493c-8373-276112b09658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad28880-9b34-416a-bafa-f04a01f18490}, !- Handle
  {5bcadb30-7bb6-4479-b4c2-a88558192ffe}, !- Source Object
  3,                                      !- Outlet Port
  {fa4e7a27-a25e-43d5-b46c-608d6f75979c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ba8424e4-258b-47d3-b270-aeffc40189ab}, !- Handle
  Node 147,                               !- Name
  {69d719d5-d0c7-44ad-980e-1f3c2c4a55fd}, !- Inlet Port
  {3071eba7-34c8-4e23-a0c8-9ff3627b75a8}; !- Outlet Port

OS:Node,
  {f2112a62-eba8-42bf-b2eb-95e451688764}, !- Handle
  Node 148,                               !- Name
  {7940125c-b2e7-4acb-afa7-2dcb3635cd93}, !- Inlet Port
  {a2bf045a-0eda-4e44-abf0-276d37c9706e}; !- Outlet Port

OS:Connection,
  {69d719d5-d0c7-44ad-980e-1f3c2c4a55fd}, !- Handle
  {fa4e7a27-a25e-43d5-b46c-608d6f75979c}, !- Source Object
  9,                                      !- Outlet Port
  {ba8424e4-258b-47d3-b270-aeffc40189ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2bf045a-0eda-4e44-abf0-276d37c9706e}, !- Handle
  {f2112a62-eba8-42bf-b2eb-95e451688764}, !- Source Object
  3,                                      !- Outlet Port
  {fa4e7a27-a25e-43d5-b46c-608d6f75979c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f7f16128-223e-4279-b754-01f3f3d32817}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3071eba7-34c8-4e23-a0c8-9ff3627b75a8}, !- Inlet Node Name
  {940531d7-5def-403a-a961-4c06da1ca588}, !- Outlet Node Name 1
  ,                                       !- Outlet Node Name 2
  ,                                       !- Outlet Node Name 3
  ;                                       !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {17eaa85f-63f1-43b1-9fa1-2dcb22b06389}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {7940125c-b2e7-4acb-afa7-2dcb3635cd93}, !- Outlet Node Name
  {5c747a87-6719-430f-af9c-11a52069b057}, !- Inlet Node Name 1
  ,                                       !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ;                                       !- Inlet Node Name 4

OS:Connection,
  {3071eba7-34c8-4e23-a0c8-9ff3627b75a8}, !- Handle
  {ba8424e4-258b-47d3-b270-aeffc40189ab}, !- Source Object
  3,                                      !- Outlet Port
  {f7f16128-223e-4279-b754-01f3f3d32817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7940125c-b2e7-4acb-afa7-2dcb3635cd93}, !- Handle
  {17eaa85f-63f1-43b1-9fa1-2dcb22b06389}, !- Source Object
  2,                                      !- Outlet Port
  {f2112a62-eba8-42bf-b2eb-95e451688764}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af87b87b-7e21-4ec5-8cd1-41c8ab9f55eb}, !- Handle
  {fa4e7a27-a25e-43d5-b46c-608d6f75979c}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:Fan:ConstantVolume,
  {9d516eeb-fb49-4e29-a322-cd8f58775de3}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dabc1d48-518e-490b-921e-b74013d1530a}, !- Air Inlet Node Name
  {9087d728-deb9-4e73-8482-ef0bbaa9a176}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {11e26267-68b7-4006-9dd5-264f730d35eb}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49df59a1-d455-47c2-9287-528f44679511}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {35fc4865-57ce-41e8-a178-a5e01216e893}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a47a166-f608-4224-8392-6b335bc120be}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0d539783-1b21-492b-b4f4-61caa8255a34}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9460b5b5-7e79-4e84-92c2-30e819965802}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {d6462b52-d20f-4a96-80a4-43a77ba43351}, !- Air Inlet Node Name
  {a3094a19-2b94-40f2-a9dd-e97ed14ced13}, !- Air Outlet Node Name
  {11e26267-68b7-4006-9dd5-264f730d35eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {49df59a1-d455-47c2-9287-528f44679511}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {35fc4865-57ce-41e8-a178-a5e01216e893}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a47a166-f608-4224-8392-6b335bc120be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d539783-1b21-492b-b4f4-61caa8255a34}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {01f0a965-0b8c-4e54-a14e-2acbeea73260}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  MinimumFlowWithBypass,                  !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {45822e56-7b2f-459b-b25b-020da6b79f72}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {45822e56-7b2f-459b-b25b-020da6b79f72}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b45fd38-35a5-4c72-a419-2c5450f76ba3}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {01f0a965-0b8c-4e54-a14e-2acbeea73260}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43adfe4b-1e12-44ae-bfb3-32e41922f46d}, !- Mixed Air Node Name
  {c52ae068-a0ab-46bd-ab6e-79cc230dbdb3}, !- Outdoor Air Stream Node Name
  {29e96631-cf4b-4186-bd61-bc90d2ea5a82}, !- Relief Air Stream Node Name
  {6f2fef5d-c06e-4130-b166-b9200eb3618f}; !- Return Air Stream Node Name

OS:Node,
  {eb2130f2-0a00-402f-a3d4-0cebf5a072a8}, !- Handle
  Node 150,                               !- Name
  ,                                       !- Inlet Port
  {c52ae068-a0ab-46bd-ab6e-79cc230dbdb3}; !- Outlet Port

OS:Connection,
  {c52ae068-a0ab-46bd-ab6e-79cc230dbdb3}, !- Handle
  {eb2130f2-0a00-402f-a3d4-0cebf5a072a8}, !- Source Object
  3,                                      !- Outlet Port
  {4b45fd38-35a5-4c72-a419-2c5450f76ba3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d83078d-c43f-4a22-8af0-6dc999f4c6b9}, !- Handle
  Node 151,                               !- Name
  {29e96631-cf4b-4186-bd61-bc90d2ea5a82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29e96631-cf4b-4186-bd61-bc90d2ea5a82}, !- Handle
  {4b45fd38-35a5-4c72-a419-2c5450f76ba3}, !- Source Object
  7,                                      !- Outlet Port
  {8d83078d-c43f-4a22-8af0-6dc999f4c6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2fef5d-c06e-4130-b166-b9200eb3618f}, !- Handle
  {a83e2edb-a3c0-493c-8373-276112b09658}, !- Source Object
  3,                                      !- Outlet Port
  {4b45fd38-35a5-4c72-a419-2c5450f76ba3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {665d09d4-0429-4f2f-9701-541f37f4d901}, !- Handle
  Node 152,                               !- Name
  {43adfe4b-1e12-44ae-bfb3-32e41922f46d}, !- Inlet Port
  {d6462b52-d20f-4a96-80a4-43a77ba43351}; !- Outlet Port

OS:Connection,
  {43adfe4b-1e12-44ae-bfb3-32e41922f46d}, !- Handle
  {4b45fd38-35a5-4c72-a419-2c5450f76ba3}, !- Source Object
  5,                                      !- Outlet Port
  {665d09d4-0429-4f2f-9701-541f37f4d901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6462b52-d20f-4a96-80a4-43a77ba43351}, !- Handle
  {665d09d4-0429-4f2f-9701-541f37f4d901}, !- Source Object
  3,                                      !- Outlet Port
  {9460b5b5-7e79-4e84-92c2-30e819965802}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4eb5e14e-fd5f-41dc-9826-6b5454bd928f}, !- Handle
  Node 153,                               !- Name
  {a3094a19-2b94-40f2-a9dd-e97ed14ced13}, !- Inlet Port
  {1893196f-7b52-4362-8226-2f69829ef6c5}; !- Outlet Port

OS:Connection,
  {a3094a19-2b94-40f2-a9dd-e97ed14ced13}, !- Handle
  {9460b5b5-7e79-4e84-92c2-30e819965802}, !- Source Object
  9,                                      !- Outlet Port
  {4eb5e14e-fd5f-41dc-9826-6b5454bd928f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9087d728-deb9-4e73-8482-ef0bbaa9a176}, !- Handle
  {9d516eeb-fb49-4e29-a322-cd8f58775de3}, !- Source Object
  9,                                      !- Outlet Port
  {5bcadb30-7bb6-4479-b4c2-a88558192ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b7a0b9ab-02ad-4227-8430-b65e844f88df}, !- Handle
  RTU W corr,                             !- Name
  ,                                       !- Controller List Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule
  {9afb1c05-8b46-486d-b4a7-6b0d580305cd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {897d16d1-8abc-4acb-aaf0-6eaa801ffb59}, !- Supply Side Inlet Node Name
  {2afed5e9-d7cb-4cbc-8dd6-e73e09df45ea}, !- Demand Side Outlet Node Name
  {299fd24c-57f9-4e44-b9f0-05e6b9c68c7b}, !- Demand Side Inlet Node A
  {481df4f3-34ae-4122-aeec-7010b5db98a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {9afb1c05-8b46-486d-b4a7-6b0d580305cd}, !- Handle
  RTU W corr AvailabilityManagerAssignmentList, !- Name
  {564921fe-8099-4a0e-a5e1-ca13d1d20a83}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {564921fe-8099-4a0e-a5e1-ca13d1d20a83}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {175e3bde-9c2c-46c0-af3b-6e100c329018}, !- Control Zone or Zone List Name
  {10ed9c2f-58e8-4676-b3a4-92276b012b8e}, !- Cooling Control Zone or Zone List Name
  {4a9f859d-f811-4a8f-beae-c4634f14cac0}, !- Heating Control Zone or Zone List Name
  {808cabb2-9982-4b88-b0f2-9982c40f8bf4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {175e3bde-9c2c-46c0-af3b-6e100c329018}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {10ed9c2f-58e8-4676-b3a4-92276b012b8e}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4a9f859d-f811-4a8f-beae-c4634f14cac0}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {808cabb2-9982-4b88-b0f2-9982c40f8bf4}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {3d125c69-99d4-45d7-b0e2-23d3003081e6}, !- Handle
  Node 162,                               !- Name
  {897d16d1-8abc-4acb-aaf0-6eaa801ffb59}, !- Inlet Port
  {1c36baa3-cab4-487f-ad39-4523d9d33821}; !- Outlet Port

OS:Node,
  {5f0ecfd2-e6c4-4e03-a0a6-4be016655570}, !- Handle
  Node 163,                               !- Name
  {7d6b9b4d-99ab-4fba-b614-0b48f8282372}, !- Inlet Port
  {481df4f3-34ae-4122-aeec-7010b5db98a6}; !- Outlet Port

OS:Connection,
  {897d16d1-8abc-4acb-aaf0-6eaa801ffb59}, !- Handle
  {b7a0b9ab-02ad-4227-8430-b65e844f88df}, !- Source Object
  7,                                      !- Outlet Port
  {3d125c69-99d4-45d7-b0e2-23d3003081e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481df4f3-34ae-4122-aeec-7010b5db98a6}, !- Handle
  {5f0ecfd2-e6c4-4e03-a0a6-4be016655570}, !- Source Object
  3,                                      !- Outlet Port
  {b7a0b9ab-02ad-4227-8430-b65e844f88df}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ebcce435-5c9e-40e7-8e5a-d16454ecab85}, !- Handle
  Node 164,                               !- Name
  {299fd24c-57f9-4e44-b9f0-05e6b9c68c7b}, !- Inlet Port
  {887a28f8-32b3-4de6-bf8d-a4916d71ef12}; !- Outlet Port

OS:Node,
  {2303faf0-9a31-4cc8-97ac-9e5dd228c589}, !- Handle
  Node 165,                               !- Name
  {9e3f09d9-0326-49b1-aca9-16850bf1978d}, !- Inlet Port
  {2afed5e9-d7cb-4cbc-8dd6-e73e09df45ea}; !- Outlet Port

OS:Connection,
  {299fd24c-57f9-4e44-b9f0-05e6b9c68c7b}, !- Handle
  {b7a0b9ab-02ad-4227-8430-b65e844f88df}, !- Source Object
  9,                                      !- Outlet Port
  {ebcce435-5c9e-40e7-8e5a-d16454ecab85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2afed5e9-d7cb-4cbc-8dd6-e73e09df45ea}, !- Handle
  {2303faf0-9a31-4cc8-97ac-9e5dd228c589}, !- Source Object
  3,                                      !- Outlet Port
  {b7a0b9ab-02ad-4227-8430-b65e844f88df}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87d1e7af-1f11-4d80-b0db-a67f5abf2b56}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {887a28f8-32b3-4de6-bf8d-a4916d71ef12}, !- Inlet Node Name
  {5992f17b-6247-4aab-8527-b4204ddb847c}, !- Outlet Node Name 1
  ,                                       !- Outlet Node Name 2
  ,                                       !- Outlet Node Name 3
  ;                                       !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {dc6a8943-11d3-49b5-9d4e-2e5d8a53deee}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {9e3f09d9-0326-49b1-aca9-16850bf1978d}, !- Outlet Node Name
  {a4b13e70-ef47-4416-951d-1fdda54b566b}, !- Inlet Node Name 1
  ,                                       !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ;                                       !- Inlet Node Name 4

OS:Connection,
  {887a28f8-32b3-4de6-bf8d-a4916d71ef12}, !- Handle
  {ebcce435-5c9e-40e7-8e5a-d16454ecab85}, !- Source Object
  3,                                      !- Outlet Port
  {87d1e7af-1f11-4d80-b0db-a67f5abf2b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e3f09d9-0326-49b1-aca9-16850bf1978d}, !- Handle
  {dc6a8943-11d3-49b5-9d4e-2e5d8a53deee}, !- Source Object
  2,                                      !- Outlet Port
  {2303faf0-9a31-4cc8-97ac-9e5dd228c589}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c37fa3df-6f17-46c8-a25c-4af91c1dee4d}, !- Handle
  {b7a0b9ab-02ad-4227-8430-b65e844f88df}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:Fan:ConstantVolume,
  {ea9ec9d4-37fb-4ea1-84b7-84852d4eabf6}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c433301b-e1d2-41b2-b468-c62f6ff652da}, !- Air Inlet Node Name
  {7d6b9b4d-99ab-4fba-b614-0b48f8282372}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {31488593-1674-4326-b296-0e00e945e0a7}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b875773-2b11-4edb-9a1e-bda0d1bb5ca0}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {1bf6dd5e-e5bb-462c-96b8-b19ec0fbd8ff}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66cfcb12-b33a-4c6e-959b-19d78c5fe689}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {e51f2995-855c-4561-b500-a5164980e241}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bf476480-9d08-429d-902d-fa724c3c8858}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {506fda00-5b47-4789-b46f-90f5fd37130a}, !- Air Inlet Node Name
  {2165634c-833a-445f-b36d-623ccd9b6183}, !- Air Outlet Node Name
  {31488593-1674-4326-b296-0e00e945e0a7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b875773-2b11-4edb-9a1e-bda0d1bb5ca0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1bf6dd5e-e5bb-462c-96b8-b19ec0fbd8ff}, !- Energy Input Ratio Function of Temperature Curve Name
  {66cfcb12-b33a-4c6e-959b-19d78c5fe689}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e51f2995-855c-4561-b500-a5164980e241}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {fb3e64ec-ad83-40cc-8f52-c651584c63a6}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  MinimumFlowWithBypass,                  !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89dc9aa3-6921-4cfc-b855-9875f91e868d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {89dc9aa3-6921-4cfc-b855-9875f91e868d}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f8052e67-7d23-4d07-902a-6a827b981671}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {fb3e64ec-ad83-40cc-8f52-c651584c63a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {783dd8a5-245f-4164-9a47-715c6bcebfb6}, !- Mixed Air Node Name
  {981b9dda-ab67-4a95-bd37-c04b522dbcd7}, !- Outdoor Air Stream Node Name
  {5850675e-8d43-4717-9cd7-08b9d912e4d1}, !- Relief Air Stream Node Name
  {1c36baa3-cab4-487f-ad39-4523d9d33821}; !- Return Air Stream Node Name

OS:Node,
  {1d19c5a9-4d7b-4262-a52e-574efdbadba6}, !- Handle
  Node 167,                               !- Name
  ,                                       !- Inlet Port
  {981b9dda-ab67-4a95-bd37-c04b522dbcd7}; !- Outlet Port

OS:Connection,
  {981b9dda-ab67-4a95-bd37-c04b522dbcd7}, !- Handle
  {1d19c5a9-4d7b-4262-a52e-574efdbadba6}, !- Source Object
  3,                                      !- Outlet Port
  {f8052e67-7d23-4d07-902a-6a827b981671}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae698add-6afd-4ed1-97c7-7baa43c72520}, !- Handle
  Node 168,                               !- Name
  {5850675e-8d43-4717-9cd7-08b9d912e4d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5850675e-8d43-4717-9cd7-08b9d912e4d1}, !- Handle
  {f8052e67-7d23-4d07-902a-6a827b981671}, !- Source Object
  7,                                      !- Outlet Port
  {ae698add-6afd-4ed1-97c7-7baa43c72520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c36baa3-cab4-487f-ad39-4523d9d33821}, !- Handle
  {3d125c69-99d4-45d7-b0e2-23d3003081e6}, !- Source Object
  3,                                      !- Outlet Port
  {f8052e67-7d23-4d07-902a-6a827b981671}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2d880344-dbc6-41db-b11f-e76a37f87bc6}, !- Handle
  Node 169,                               !- Name
  {783dd8a5-245f-4164-9a47-715c6bcebfb6}, !- Inlet Port
  {506fda00-5b47-4789-b46f-90f5fd37130a}; !- Outlet Port

OS:Connection,
  {783dd8a5-245f-4164-9a47-715c6bcebfb6}, !- Handle
  {f8052e67-7d23-4d07-902a-6a827b981671}, !- Source Object
  5,                                      !- Outlet Port
  {2d880344-dbc6-41db-b11f-e76a37f87bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506fda00-5b47-4789-b46f-90f5fd37130a}, !- Handle
  {2d880344-dbc6-41db-b11f-e76a37f87bc6}, !- Source Object
  3,                                      !- Outlet Port
  {bf476480-9d08-429d-902d-fa724c3c8858}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3a3b742f-3639-4ee0-926f-df7de10cfe6b}, !- Handle
  Node 170,                               !- Name
  {2165634c-833a-445f-b36d-623ccd9b6183}, !- Inlet Port
  {3dedb734-4fe7-44fd-b286-0ca8fd4fa7b7}; !- Outlet Port

OS:Connection,
  {2165634c-833a-445f-b36d-623ccd9b6183}, !- Handle
  {bf476480-9d08-429d-902d-fa724c3c8858}, !- Source Object
  9,                                      !- Outlet Port
  {3a3b742f-3639-4ee0-926f-df7de10cfe6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6b9b4d-99ab-4fba-b614-0b48f8282372}, !- Handle
  {ea9ec9d4-37fb-4ea1-84b7-84852d4eabf6}, !- Source Object
  9,                                      !- Outlet Port
  {5f0ecfd2-e6c4-4e03-a0a6-4be016655570}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5d17aee7-965c-44fb-a3bb-fe26e49d82df}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2fc92d5f-b159-4d76-a250-de5c92c06c10}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b6db47c-1ba1-4e9c-8486-4207864a04e9}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddc06767-cfe9-4a6d-8940-34bbbfeae7af}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {408c0586-63cf-459c-b609-ea8615e7042a}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63d38e63-fe78-42e2-b325-2ebf46b3dfa4}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e0d7c85-1040-41bc-8563-d0a2eb8ea10b}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12a41be7-e6a9-40be-9d80-40b297d85df9}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01880539-5a2b-4a50-9308-fbbd2e190a5c}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a792357-c697-4da1-b347-8669c6938e87}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {b555f0e0-c8fa-4e98-af25-6b981c909149}, !- Heating Setpoint Temperature Schedule Name
  {5759a450-0c1a-476d-8633-a895a5dcff7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f94acc5-fb61-4ddd-9a43-f1d586984fe3}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf681094-d8d8-4ec8-b245-481ad26779bd}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da892347-8679-4218-b7b5-238261b23a5f}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {555602ce-72f7-4423-8ba2-d30f8881f8a7}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f968cd68-7308-4f46-a180-48775eaeb1f6}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c26b1be-06d5-4029-8fd4-beae61e90206}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2e7de3a-0411-48f2-b88f-df09bfbfc9fc}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2de11aba-0828-4eac-8565-6e57b0b6e7ce}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f4d455a-ff24-45a7-9567-7676f07a9015}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d572aad-a61f-4e4a-80be-8d3d6f13e1ef}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {897f175f-e0e2-4aa4-997e-03d3bde003c8}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f042fc40-d688-452e-9d80-ed43cddd7262}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {012a9195-1cf8-4581-a330-3d410c75edf2}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60024466-f1d2-4bb4-9d91-c8451a21fd5f}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5276385a-f11b-4415-a7cd-804989d46ef1}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd307083-ff02-4749-b775-8ec074bac4ae}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20591940-916f-48d4-bcd1-0bbb9a4daa51}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {822edc8d-ecea-4de3-a5ed-31bdc5c4a5cb}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33d3447d-07d0-46fd-bed5-1fb2aa8f7c95}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3ee8aea-28da-4a1d-9a27-f6168d6cce75}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc40087c-acb6-45d8-bb8a-b9c7a76edafd}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcade8f4-ddd2-4bba-a20e-d409d4f64df0}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be6ff51f-4a32-42e7-a169-d23b4ba04de4}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b84deab-ac45-413e-9288-dfce8cf5819d}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0930f9c-4f5f-4eef-a714-c6fd0bc0aef3}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd7a9b43-b98b-4a14-a551-30052a9145f6}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb16c2c1-837a-4562-920a-513874b0b71e}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00ebaeca-3e83-4a9a-8def-1370cf41e1b8}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71bfc0fd-5846-4b0a-9c68-de45706d19eb}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5255320f-c130-4980-b566-4cbf05ebbf4b}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a94008d6-79e9-4f54-92cf-bdc43112a8ba}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c82afe9-ccc3-4ce7-bf3a-1821eab35110}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7acfdc67-d416-47e0-bfb2-8f543abbbe07}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06ff09a3-fef0-47ca-806c-a6c67a0b228d}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fbe4797-dddd-4769-a469-52cefc5ded18}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74aeda80-9ce2-4e1c-a454-736c38a150cb}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f7c765c-6dad-4c56-92f3-4bce53d214ef}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfe18b45-aba1-45c1-b93a-62c091fb41df}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {aed89917-79c4-4cf3-9bb9-a56fd3956782}, !- Heating Setpoint Temperature Schedule Name
  {cba9b965-ab7c-4a90-bcdd-45072e2aa086}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4961aa9b-e5ab-4582-b09f-efb645018a40}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {3f396157-d460-4b6a-9e3a-fd4fd18041ce}, !- Heating Setpoint Temperature Schedule Name
  {c2b38179-285f-493e-9835-a02945a37cfe}; !- Cooling Setpoint Temperature Schedule Name

OS:WaterUse:Equipment,
  {0efbad63-c559-4755-a2f4-8bade4f695ff}, ! Handle
  Bathroom Sink,                          ! Name
  {cb2f7989-98d0-427a-9e64-ceb9468021ad}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e878aa4b-f7f1-4bc2-9021-1a32fa4b1f3a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {a23baa07-a287-4fea-b610-25368c6847f4}, ! Handle
  Bathroom Sink Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {cb2f7989-98d0-427a-9e64-ceb9468021ad}, !- Handle
  ES MF Base Apt GPM,                     !- Name
  ,                                       !- End-Use Subcategory
  0.000769274332416,                      !- Peak Flow Rate {m3/s}
  {56887c21-0009-423e-884f-0b0a819630d1}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment:Definition,
  {4f29cdfc-498d-4603-b805-8ec3fde83ff4}, !- Handle
  ES MF Prop Apt GPM,                     !- Name
  ,                                       !- End-Use Subcategory
  0.000528581136384,                      !- Peak Flow Rate {m3/s}
  {56887c21-0009-423e-884f-0b0a819630d1}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {7e6a77f0-34cd-459d-b681-52c5a3677924}, ! Handle
  Bld DHW,                                ! Name
  {4f29cdfc-498d-4603-b805-8ec3fde83ff4}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6daf6c1b-17bb-4e69-a457-3f8e8d2981f3}; !- Flow Rate Fraction Schedule Name

OS:SetpointManager:MixedAir,
  {5dfa28dd-8327-4c42-b7a3-ffd4c10b55d1}, ! Handle
  OS:SetpointManager:MixedAir 1,          ! Name
  Temperature,                            ! Control Variable
  {d9488931-f664-4473-a0ed-4b9dfa8e51a5}, ! Reference Setpoint Node Name
  ,                                       ! Fan Inlet Node Name
  {d9488931-f664-4473-a0ed-4b9dfa8e51a5}, ! Fan Outlet Node Name
  {153d7f7c-229a-42e9-a8bc-d72a66121485}; ! Setpoint Node or NodeList Name

OS:Output:Variable,
  {b8cf25bd-3be1-4665-ad10-f0a35fa08537}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Air Changes per Hour, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:StandardsInformation:Construction,
  {05dc13da-7314-40c8-ab5d-9744701865c1}, !- Handle
  {17002d3e-6160-4597-bb56-039a536225fe}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {a0966e02-5e68-4802-961d-888533511895}, ! Handle
  Fixed Window U0.28/S0.20/V0.65,         ! Name
  1.58984,                                ! U-Factor
  0.2,                                    ! Solar Heat Gain Coefficient
  0.65;                                   ! Visible Transmittance

OS:StandardsInformation:Construction,
  {56f84e0c-403c-48b1-bc84-192f5ad9bbd8}, !- Handle
  {282f6ed2-fe8d-4758-9143-cfcfe8a8a6f8}; !- Construction Name

OS:Connection,
  {4e05bf17-c7b7-434f-8d4e-de94eea7c68e}, !- Handle
  {0c2bb74f-ab96-4f1d-bac6-022b431efa5b}, !- Source Object
  3,                                      !- Outlet Port
  {2091331e-6994-42dd-92f7-0fdaf7c92ed4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53f999c3-2b4e-4ae4-8c56-cddf32aedc39}, !- Handle
  Node 35,                                !- Name
  {1bf3aba9-9330-4f6a-8dac-26804881dd44}, !- Inlet Port
  {82446bca-8d55-4c7f-866a-ae3088290208}; !- Outlet Port

OS:Node,
  {13a1bd08-962e-480b-84ce-d998310e9b93}, !- Handle
  Node 41,                                !- Name
  {45c3a8b8-57a3-4258-986c-85099e416784}, !- Inlet Port
  {fba0e74a-24c7-4d09-b216-ba1c4c52dda8}; !- Outlet Port

OS:Connection,
  {82446bca-8d55-4c7f-866a-ae3088290208}, !- Handle
  {53f999c3-2b4e-4ae4-8c56-cddf32aedc39}, !- Source Object
  3,                                      !- Outlet Port
  {129c8d38-b01a-49a2-94b2-06c8abdc91e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45c3a8b8-57a3-4258-986c-85099e416784}, !- Handle
  {f5888d07-7913-442f-97e5-038ce21543cb}, !- Source Object
  3,                                      !- Outlet Port
  {13a1bd08-962e-480b-84ce-d998310e9b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba0e74a-24c7-4d09-b216-ba1c4c52dda8}, !- Handle
  {13a1bd08-962e-480b-84ce-d998310e9b93}, !- Source Object
  3,                                      !- Outlet Port
  {8918bb1f-9e40-4269-b42e-787cc3e346b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd50cc13-a44d-4f1f-b159-da9a47954b82}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 1 Inlet Node, !- Name
  {32c7f5ed-8470-4d62-a032-6cda10df41bc}, !- Inlet Port
  {fd751469-2c4e-4efc-aea6-16f6a006de88}; !- Outlet Port

OS:Connection,
  {fd751469-2c4e-4efc-aea6-16f6a006de88}, !- Handle
  {fd50cc13-a44d-4f1f-b159-da9a47954b82}, !- Source Object
  3,                                      !- Outlet Port
  {9c58c586-266c-4b01-ab91-a0a91281128a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c58c586-266c-4b01-ab91-a0a91281128a}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 1, !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  {fd751469-2c4e-4efc-aea6-16f6a006de88}, !- Air Inlet Node Name
  {1bf3aba9-9330-4f6a-8dac-26804881dd44}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {1bf3aba9-9330-4f6a-8dac-26804881dd44}, !- Handle
  {9c58c586-266c-4b01-ab91-a0a91281128a}, !- Source Object
  4,                                      !- Outlet Port
  {53f999c3-2b4e-4ae4-8c56-cddf32aedc39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1390daa9-6b31-4d0b-a337-d0f2c9a4ceb5}, !- Handle
  Air Terminal Single Duct Uncontrolled 21 Inlet Node, !- Name
  {940531d7-5def-403a-a961-4c06da1ca588}, !- Inlet Port
  {db78e8c2-19bc-4a9b-ab49-49e719cbbd72}; !- Outlet Port

OS:Connection,
  {db78e8c2-19bc-4a9b-ab49-49e719cbbd72}, !- Handle
  {1390daa9-6b31-4d0b-a337-d0f2c9a4ceb5}, !- Source Object
  3,                                      !- Outlet Port
  {62845397-2456-4b22-9993-1268a324a7d4}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62845397-2456-4b22-9993-1268a324a7d4}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  {db78e8c2-19bc-4a9b-ab49-49e719cbbd72}, !- Air Inlet Node Name
  {489242b7-5063-4474-84ec-8dc69cb04bb3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b67423e-16c7-4473-ae31-d20df783863a}, !- Handle
  Node 142,                               !- Name
  {489242b7-5063-4474-84ec-8dc69cb04bb3}, !- Inlet Port
  {d457a9c5-3cf2-4e15-aa55-5afc39ecfc61}; !- Outlet Port

OS:Node,
  {c9db8296-f915-409d-8cb0-d80df1ed6c61}, !- Handle
  Node 143,                               !- Name
  {e1996576-0afc-4891-b78d-a94fa8f8df6b}, !- Inlet Port
  {5c747a87-6719-430f-af9c-11a52069b057}; !- Outlet Port

OS:Connection,
  {d457a9c5-3cf2-4e15-aa55-5afc39ecfc61}, !- Handle
  {1b67423e-16c7-4473-ae31-d20df783863a}, !- Source Object
  3,                                      !- Outlet Port
  {865d46f9-551b-4108-ac30-4f1bcb69fe16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1996576-0afc-4891-b78d-a94fa8f8df6b}, !- Handle
  {14ba4a5f-9f15-4cfb-b2b2-d54efdf461b9}, !- Source Object
  3,                                      !- Outlet Port
  {c9db8296-f915-409d-8cb0-d80df1ed6c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489242b7-5063-4474-84ec-8dc69cb04bb3}, !- Handle
  {62845397-2456-4b22-9993-1268a324a7d4}, !- Source Object
  4,                                      !- Outlet Port
  {1b67423e-16c7-4473-ae31-d20df783863a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebd4e544-6591-4d5e-ac75-bb441438ff25}, !- Handle
  Air Terminal Single Duct Uncontrolled 23 Inlet Node, !- Name
  {5992f17b-6247-4aab-8527-b4204ddb847c}, !- Inlet Port
  {c4f794c1-f415-48e9-9ff5-472e16b27750}; !- Outlet Port

OS:Connection,
  {c4f794c1-f415-48e9-9ff5-472e16b27750}, !- Handle
  {ebd4e544-6591-4d5e-ac75-bb441438ff25}, !- Source Object
  3,                                      !- Outlet Port
  {9b05688e-478f-4964-8918-bcc4cdeb99f4}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b05688e-478f-4964-8918-bcc4cdeb99f4}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {31db4353-a661-4491-96e9-bd82a005e726}, !- Availability Schedule Name
  {c4f794c1-f415-48e9-9ff5-472e16b27750}, !- Air Inlet Node Name
  {9b0e7342-5241-493a-9dd8-811e4a75e3e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93ee7a0c-6cf9-4e5d-8c99-a090cd15ca78}, !- Handle
  Node 155,                               !- Name
  {9b0e7342-5241-493a-9dd8-811e4a75e3e6}, !- Inlet Port
  {126c4477-da92-40e5-aca6-a5a506f325e8}; !- Outlet Port

OS:Node,
  {6f9bf11e-60df-4090-af00-1e6415d42481}, !- Handle
  Node 156,                               !- Name
  {a04511cf-3bfe-4168-a4af-8dc8fa851830}, !- Inlet Port
  {a4b13e70-ef47-4416-951d-1fdda54b566b}; !- Outlet Port

OS:Connection,
  {126c4477-da92-40e5-aca6-a5a506f325e8}, !- Handle
  {93ee7a0c-6cf9-4e5d-8c99-a090cd15ca78}, !- Source Object
  3,                                      !- Outlet Port
  {aaf7956c-998e-47cb-bd2f-521ef4ff6d29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a04511cf-3bfe-4168-a4af-8dc8fa851830}, !- Handle
  {2ae926a1-0463-4d05-a230-24359a32d9f5}, !- Source Object
  3,                                      !- Outlet Port
  {6f9bf11e-60df-4090-af00-1e6415d42481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0e7342-5241-493a-9dd8-811e4a75e3e6}, !- Handle
  {9b05688e-478f-4964-8918-bcc4cdeb99f4}, !- Source Object
  4,                                      !- Outlet Port
  {93ee7a0c-6cf9-4e5d-8c99-a090cd15ca78}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {12aadb95-91fa-4be8-87f3-0e359234bd4e}, ! Handle
  OS:SetpointManager:MixedAir 2,          ! Name
  ,                                       ! Control Variable
  {d9488931-f664-4473-a0ed-4b9dfa8e51a5}, ! Reference Setpoint Node Name
  ,                                       ! Fan Inlet Node Name
  {d9488931-f664-4473-a0ed-4b9dfa8e51a5}, ! Fan Outlet Node Name
  {ade2f1f8-f3ab-4317-a9f1-7a08ecc6ba48}; ! Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {5e1abb33-bb97-458b-90fb-2cd04a8c7f3f}, ! Handle
  OS:SetpointManager:MixedAir 4,          ! Name
  ,                                       ! Control Variable
  {e61d04e7-8c3b-4cc4-86ae-22ff0ca24ebf}, ! Reference Setpoint Node Name
  ,                                       ! Fan Inlet Node Name
  {e61d04e7-8c3b-4cc4-86ae-22ff0ca24ebf}, ! Fan Outlet Node Name
  {a68ff181-b5c5-4664-b60e-5596ef7e21e8}; ! Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {e99940bb-b812-4026-a136-639226ae7c59}, ! Handle
  OS:SetpointManager:MixedAir 5,          ! Name
  ,                                       ! Control Variable
  {e61d04e7-8c3b-4cc4-86ae-22ff0ca24ebf}, ! Reference Setpoint Node Name
  ,                                       ! Fan Inlet Node Name
  {e61d04e7-8c3b-4cc4-86ae-22ff0ca24ebf}, ! Fan Outlet Node Name
  {e69a954d-2e9a-4467-86a2-66b71a344992}; ! Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {28316d05-a130-4cba-9b67-9d51505b2d3d}, ! Handle
  OS:SetpointManager:MixedAir 7,          ! Name
  ,                                       ! Control Variable
  {5bcadb30-7bb6-4479-b4c2-a88558192ffe}, ! Reference Setpoint Node Name
  ,                                       ! Fan Inlet Node Name
  {5bcadb30-7bb6-4479-b4c2-a88558192ffe}, ! Fan Outlet Node Name
  {665d09d4-0429-4f2f-9701-541f37f4d901}; ! Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {e212397a-ce86-41de-811a-5160df6666e9}, ! Handle
  OS:SetpointManager:MixedAir 8,          ! Name
  ,                                       ! Control Variable
  {5bcadb30-7bb6-4479-b4c2-a88558192ffe}, ! Reference Setpoint Node Name
  ,                                       ! Fan Inlet Node Name
  {5bcadb30-7bb6-4479-b4c2-a88558192ffe}, ! Fan Outlet Node Name
  {4eb5e14e-fd5f-41dc-9826-6b5454bd928f}; ! Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {bf0cc36b-acbb-4927-96ca-828eef982f07}, ! Handle
  OS:SetpointManager:MixedAir 10,         ! Name
  ,                                       ! Control Variable
  {5f0ecfd2-e6c4-4e03-a0a6-4be016655570}, ! Reference Setpoint Node Name
  ,                                       ! Fan Inlet Node Name
  {5f0ecfd2-e6c4-4e03-a0a6-4be016655570}, ! Fan Outlet Node Name
  {2d880344-dbc6-41db-b11f-e76a37f87bc6}; ! Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {cf025fae-318d-4ac6-b159-8f25bd77fe8f}, ! Handle
  OS:SetpointManager:MixedAir 11,         ! Name
  ,                                       ! Control Variable
  {5f0ecfd2-e6c4-4e03-a0a6-4be016655570}, ! Reference Setpoint Node Name
  ,                                       ! Fan Inlet Node Name
  {5f0ecfd2-e6c4-4e03-a0a6-4be016655570}, ! Fan Outlet Node Name
  {3a3b742f-3639-4ee0-926f-df7de10cfe6b}; ! Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {3af3d130-f22d-470c-b7a5-83d4baa73772}, ! Handle
  OS:SetpointManager:SingleZone:Reheat 1, ! Name
  -99,                                    ! Minimum Supply Air Temperature {C}
  99,                                     ! Maximum Supply Air Temperature {C}
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, ! Control Zone Name
  {e61d04e7-8c3b-4cc4-86ae-22ff0ca24ebf}; ! Setpoint Node or NodeList Name

OS:Connection,
  {a4b13e70-ef47-4416-951d-1fdda54b566b}, !- Handle
  {6f9bf11e-60df-4090-af00-1e6415d42481}, !- Source Object
  3,                                      !- Outlet Port
  {dc6a8943-11d3-49b5-9d4e-2e5d8a53deee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c747a87-6719-430f-af9c-11a52069b057}, !- Handle
  {c9db8296-f915-409d-8cb0-d80df1ed6c61}, !- Source Object
  3,                                      !- Outlet Port
  {17eaa85f-63f1-43b1-9fa1-2dcb22b06389}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4e1ce675-dbe9-4218-949d-3586e2269e66}, ! Handle
  OS:SetpointManager:SingleZone:Reheat 2, ! Name
  -99,                                    ! Minimum Supply Air Temperature {C}
  99,                                     ! Maximum Supply Air Temperature {C}
  {63d0ada6-63c0-4163-bc11-76d7605e8080}, ! Control Zone Name
  {5bcadb30-7bb6-4479-b4c2-a88558192ffe}; ! Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {03d282d9-34eb-4e55-a11c-8c9e6d32915f}, ! Handle
  OS:SetpointManager:SingleZone:Reheat 3, ! Name
  -99,                                    ! Minimum Supply Air Temperature {C}
  99,                                     ! Maximum Supply Air Temperature {C}
  {903e9d4b-2c05-457d-b039-0d29d81a1766}, ! Control Zone Name
  {5f0ecfd2-e6c4-4e03-a0a6-4be016655570}; ! Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {cc579bd8-b6b2-4ea7-ac3f-849f62dc33a9}, ! Handle
  OS:SetpointManager:SingleZone:Reheat 4, ! Name
  -99,                                    ! Minimum Supply Air Temperature {C}
  99,                                     ! Maximum Supply Air Temperature {C}
  {13a82a7e-f7ff-4f04-8602-24b89e94ef3f}, ! Control Zone Name
  {d9488931-f664-4473-a0ed-4b9dfa8e51a5}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {78aac21e-411b-41f9-9827-ced86b5f44ac}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {5dc921c8-0bc5-4872-b502-e15c4a1ecf1e}, !- Schedule Type Limits Name
  {5c53aff9-2ac0-4fe5-af5b-4c4643e39757}, !- Default Day Schedule Name
  {8db64144-55f0-4b5d-ad5f-21167b7097aa}, !- Summer Design Day Schedule Name
  {0bc886d8-9aaf-4af2-83d2-40d904b5295b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c53aff9-2ac0-4fe5-af5b-4c4643e39757}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {5dc921c8-0bc5-4872-b502-e15c4a1ecf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8db64144-55f0-4b5d-ad5f-21167b7097aa}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {5dc921c8-0bc5-4872-b502-e15c4a1ecf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0bc886d8-9aaf-4af2-83d2-40d904b5295b}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {5dc921c8-0bc5-4872-b502-e15c4a1ecf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cdc2a75a-a2a7-44e6-a967-30bbd174c454}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:PlantLoop,
  {093eb03a-8997-4cb1-807d-d70435e329a5}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {66e17539-4c8d-458c-a728-97801c6b56de}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.0145,                                 !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9d0f553d-bd27-4cd1-a4bf-66a91c5ae89e}, !- Plant Side Inlet Node Name
  {cd872a62-acb3-4acd-b4fc-1a35b3281e59}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {674e0b38-240d-4ccb-b4e6-23614728d129}, !- Demand Side Inlet Node Name
  {ec6d3495-58dd-45b1-b6ff-cdbdef9c8098}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {11cd1d32-395d-4995-8950-fba1a1d5e70d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {11cd1d32-395d-4995-8950-fba1a1d5e70d}, !- Handle
  Hot Water Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {bbe71368-672a-47b5-bf7b-b34256a49b92}, !- Handle
  {093eb03a-8997-4cb1-807d-d70435e329a5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b978b149-cd0c-43a0-acd4-e1f4c7b964d3}, !- Handle
  Node 44,                                !- Name
  {9d0f553d-bd27-4cd1-a4bf-66a91c5ae89e}, !- Inlet Port
  {f157992b-cd53-4c75-9161-1d2e0ed4ccb4}; !- Outlet Port

OS:Node,
  {66e17539-4c8d-458c-a728-97801c6b56de}, !- Handle
  Node 46,                                !- Name
  {6294c750-6faa-4d3d-887a-8a1bd3fb7d42}, !- Inlet Port
  {cd872a62-acb3-4acd-b4fc-1a35b3281e59}; !- Outlet Port

OS:Node,
  {c3bfa4cb-3815-47ea-9899-719a28596387}, !- Handle
  Node 59,                                !- Name
  {2ed115fa-a7d7-49c5-b1dd-a198c71e2ac4}, !- Inlet Port
  {4cd19ba8-4f76-4368-a4e7-49d17afe08b9}; !- Outlet Port

OS:Connector:Mixer,
  {b6947c20-2776-4315-9b6e-374dd1e2b129}, !- Handle
  Connector Mixer 5,                      !- Name
  {326e5477-08b8-4a6f-ac91-e0268817273e}, !- Outlet Branch Name
  {5acdf5d7-216f-4df0-956f-0ec4065da3e1}, !- Inlet Branch Name 1
  {918c44cd-8a1b-484e-9d7c-9deee5dceb64}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d7006d70-1c6a-4c3f-b926-e429fbc81582}, !- Handle
  Connector Splitter 5,                   !- Name
  {ac65d253-6cee-43ea-a9f8-56ef945129ad}, !- Inlet Branch Name
  {2ed115fa-a7d7-49c5-b1dd-a198c71e2ac4}, !- Outlet Branch Name 1
  {0d18683a-e529-46cd-b788-0cea632338dc}; !- Outlet Branch Name 2

OS:Connection,
  {9d0f553d-bd27-4cd1-a4bf-66a91c5ae89e}, !- Handle
  {093eb03a-8997-4cb1-807d-d70435e329a5}, !- Source Object
  11,                                     !- Outlet Port
  {b978b149-cd0c-43a0-acd4-e1f4c7b964d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed115fa-a7d7-49c5-b1dd-a198c71e2ac4}, !- Handle
  {d7006d70-1c6a-4c3f-b926-e429fbc81582}, !- Source Object
  3,                                      !- Outlet Port
  {c3bfa4cb-3815-47ea-9899-719a28596387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd872a62-acb3-4acd-b4fc-1a35b3281e59}, !- Handle
  {66e17539-4c8d-458c-a728-97801c6b56de}, !- Source Object
  3,                                      !- Outlet Port
  {093eb03a-8997-4cb1-807d-d70435e329a5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3f4c3409-b829-483b-b43e-a16ab233fbfd}, !- Handle
  Node 60,                                !- Name
  {674e0b38-240d-4ccb-b4e6-23614728d129}, !- Inlet Port
  {3afd639e-0e9c-4c79-8a7b-c34c43bd7c51}; !- Outlet Port

OS:Node,
  {13c921d4-efe8-496f-bde7-18f8cd6d5af6}, !- Handle
  Node 61,                                !- Name
  {0d5455b9-7a8f-4d7d-b24f-4bc1b89c0c79}, !- Inlet Port
  {ec6d3495-58dd-45b1-b6ff-cdbdef9c8098}; !- Outlet Port

OS:Connector:Mixer,
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Handle
  Connector Mixer 6,                      !- Name
  {01ec6afc-7e6b-4641-a18a-04018564a308}, !- Outlet Branch Name
  {478159ed-08df-445c-87ae-4f61cfc133f3}, !- Inlet Branch Name 1
  {f96b0630-3c53-42d7-ba09-a7cc1c29ee0f}, !- Inlet Branch Name 2
  {3c32e55b-8f96-4d6a-a568-ae8a4b94bedb}, !- Inlet Branch Name 3
  {de691dfc-4f78-4f07-ab0d-eebf41b7ef57}, !- Inlet Branch Name 4
  {accb9307-06b2-4992-9ecf-c68864542c83}, !- Inlet Branch Name 5
  {fe441dfe-8cbc-4dac-930c-bc2556b20a76}, !- Inlet Branch Name 6
  {b588bf4f-1c38-4c0b-a04f-f699c1f58112}, !- Inlet Branch Name 7
  {6a8ae53e-5989-4900-8945-c78b91f06a5d}, !- Inlet Branch Name 8
  {aca3c160-b019-4afa-86aa-1be6688e2a05}, !- Inlet Branch Name 9
  {ea5077ec-e36b-41ac-b619-6dc3f3dd87a5}, !- Inlet Branch Name 10
  {f49e2a61-f3d8-4d58-be1f-cd2868d21258}, !- Inlet Branch Name 11
  {bd305c11-01f5-4051-9ee6-e41e95f22764}, !- Inlet Branch Name 12
  {d3ad3d1b-591a-49eb-83cd-85364d9b8875}, !- Inlet Branch Name 13
  {479529df-f5c5-466f-b645-fb573d321e19}, !- Inlet Branch Name 14
  {00a9263b-087b-4c45-bf27-22d979953091}, !- Inlet Branch Name 15
  {91d4fbcc-d5cb-4170-ad23-356e023963c8}, !- Inlet Branch Name 16
  {a1099446-8d58-4634-9f45-8cbf78b0fa34}, !- Inlet Branch Name 17
  {042fc5fb-fa9c-401f-bc46-b53129b696c3}, !- Inlet Branch Name 18
  {c337b50f-cfcd-45d5-968c-e7e29f7eb110}, !- Inlet Branch Name 19
  {5a842ff7-cc2f-48dc-a15a-7aff36d8f1cc}, !- Inlet Branch Name 20
  {ba5e75d0-0754-4bd2-9bfd-241ae5a0fe3b}, !- Inlet Branch Name 21
  {75b9a395-af7c-4377-9475-f71ca13db7cd}, !- Inlet Branch Name 22
  {e5627202-e086-4e6d-9390-3d3b9fe0bb62}, !- Inlet Branch Name 23
  {a2ed99de-2a27-4bef-aced-ca779c42669b}, !- Inlet Branch Name 24
  {8bbf2cf0-9c4c-4f0a-b5d9-9c3213edb2ff}, !- Inlet Branch Name 25
  {47d1b4e9-93c4-4809-8aad-13913fbc9674}, !- Inlet Branch Name 26
  {73004d19-f435-44e6-b399-1de833a529b1}, !- Inlet Branch Name 27
  {27f66be7-15a9-48fd-8cfb-65800e8e4266}, !- Inlet Branch Name 28
  {f904225c-cb92-4d30-bb18-84417ee1f487}, !- Inlet Branch Name 29
  {2389a66b-b8eb-44fe-a084-517dfa5a3b1a}, !- Inlet Branch Name 30
  {f3f4eaef-1f55-4689-bc29-9ab78175f991}, !- Inlet Branch Name 31
  ;                                       !- Inlet Branch Name 32

OS:Connector:Splitter,
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Handle
  Connector Splitter 6,                   !- Name
  {6ef788cf-e6d4-4d11-95d4-3c38b325eb59}, !- Inlet Branch Name
  {058cb8ab-69a1-4204-8eed-97aa500bd88b}, !- Outlet Branch Name 1
  {0e7113bd-e964-4981-a3cd-64a1b13298f7}, !- Outlet Branch Name 2
  {615aa35f-6b33-4910-a346-b8e8e539e2da}, !- Outlet Branch Name 3
  {9d3aa746-e546-486f-b78d-3ca111eec176}, !- Outlet Branch Name 4
  {50722d74-f978-4b94-bd38-796763729ccd}, !- Outlet Branch Name 5
  {212142d3-7cf6-47c4-99f9-24b1694a51fc}, !- Outlet Branch Name 6
  {7c7a3955-4bba-4f15-b527-4e9212972576}, !- Outlet Branch Name 7
  {d1fac4ab-0e43-431f-9035-86ab3494943e}, !- Outlet Branch Name 8
  {763ce418-291f-4dbc-bdaa-b5056f1b0680}, !- Outlet Branch Name 9
  {a5a1095b-6e81-4d79-86e7-aa9a3a81b242}, !- Outlet Branch Name 10
  {2aff37d5-abe7-40a4-ba03-f408edd656b5}, !- Outlet Branch Name 11
  {2caade10-bba4-4b4b-9a25-3a4cc0cf9f31}, !- Outlet Branch Name 12
  {71ce4f44-e4e5-4635-b12e-8804827b6599}, !- Outlet Branch Name 13
  {c63167e6-cfb9-4671-8f88-951fb29d9e05}, !- Outlet Branch Name 14
  {e1f90862-3d7a-4223-93b3-36f374054f5f}, !- Outlet Branch Name 15
  {b255652f-1b69-469b-98d9-f8684221ef2b}, !- Outlet Branch Name 16
  {425098f9-9586-45b4-a82c-8c3dd4ff58c8}, !- Outlet Branch Name 17
  {20ad8986-b522-4549-a0ff-cd80141d17ed}, !- Outlet Branch Name 18
  {5a6943d1-fdbc-4e01-9d88-891610c60d2f}, !- Outlet Branch Name 19
  {2d658559-f1bd-470a-8b6d-599d3e7b6d3f}, !- Outlet Branch Name 20
  {239e74d6-69bd-47df-80fc-b5dd98aefd06}, !- Outlet Branch Name 21
  {79e81018-f640-474c-94ad-de85cd1e0474}, !- Outlet Branch Name 22
  {3e0afcc4-fbfb-4139-97fd-2b28af813012}, !- Outlet Branch Name 23
  {33bec5b9-bf73-4e1c-8bcf-7d6a96551850}, !- Outlet Branch Name 24
  {d531e0b0-95c3-4b0b-956d-e885d3a77a19}, !- Outlet Branch Name 25
  {bb14fd4d-b1db-4dae-818d-1917584698b6}, !- Outlet Branch Name 26
  {745abe23-29d4-44f6-b62e-0c0d68880eb5}, !- Outlet Branch Name 27
  {e0b45d88-2f46-4e08-a223-4ae3db2aac0f}, !- Outlet Branch Name 28
  {5d593ca2-1911-4591-81a8-484785b798df}, !- Outlet Branch Name 29
  {88334b7f-4f15-47c5-b472-3f200b650c12}, !- Outlet Branch Name 30
  {742fd5b1-5839-41b5-a0c2-147f2436301b}, !- Outlet Branch Name 31
  ;                                       !- Outlet Branch Name 32

OS:Connection,
  {674e0b38-240d-4ccb-b4e6-23614728d129}, !- Handle
  {093eb03a-8997-4cb1-807d-d70435e329a5}, !- Source Object
  14,                                     !- Outlet Port
  {3f4c3409-b829-483b-b43e-a16ab233fbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6d3495-58dd-45b1-b6ff-cdbdef9c8098}, !- Handle
  {13c921d4-efe8-496f-bde7-18f8cd6d5af6}, !- Source Object
  3,                                      !- Outlet Port
  {093eb03a-8997-4cb1-807d-d70435e329a5}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {6f394133-ab14-48d0-aad7-ba7f47abb450}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {f157992b-cd53-4c75-9161-1d2e0ed4ccb4}, !- Inlet Node Name
  {6542976b-0380-4e5f-ad0d-b78703ea280d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {91205d9a-a271-4b42-ba0d-c2af245b1877}, !- Handle
  Boiler Hot Water 1,                     !- Name
  Electricity,                            !- Fuel Type
  36516655,                               !- Nominal Capacity {W}
  0.97,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {f5f76a33-dc43-4fe1-a0b7-cab962987c48}, !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {4cd19ba8-4f76-4368-a4e7-49d17afe08b9}, !- Boiler Water Inlet Node Name
  {43828936-937a-44b4-b730-ba9f3d187551}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f5f76a33-dc43-4fe1-a0b7-cab962987c48}, !- Handle
  Boiler Efficiency 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {378f0f9a-77e4-49e6-88fb-8cc270a82deb}, !- Handle
  Node 71,                                !- Name
  {6542976b-0380-4e5f-ad0d-b78703ea280d}, !- Inlet Port
  {ac65d253-6cee-43ea-a9f8-56ef945129ad}; !- Outlet Port

OS:Connection,
  {f157992b-cd53-4c75-9161-1d2e0ed4ccb4}, !- Handle
  {b978b149-cd0c-43a0-acd4-e1f4c7b964d3}, !- Source Object
  3,                                      !- Outlet Port
  {6f394133-ab14-48d0-aad7-ba7f47abb450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6542976b-0380-4e5f-ad0d-b78703ea280d}, !- Handle
  {6f394133-ab14-48d0-aad7-ba7f47abb450}, !- Source Object
  3,                                      !- Outlet Port
  {378f0f9a-77e4-49e6-88fb-8cc270a82deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac65d253-6cee-43ea-a9f8-56ef945129ad}, !- Handle
  {378f0f9a-77e4-49e6-88fb-8cc270a82deb}, !- Source Object
  3,                                      !- Outlet Port
  {d7006d70-1c6a-4c3f-b926-e429fbc81582}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85db91f3-9806-4162-932f-f25c88432566}, !- Handle
  Node 72,                                !- Name
  {43828936-937a-44b4-b730-ba9f3d187551}, !- Inlet Port
  {5acdf5d7-216f-4df0-956f-0ec4065da3e1}; !- Outlet Port

OS:Connection,
  {4cd19ba8-4f76-4368-a4e7-49d17afe08b9}, !- Handle
  {c3bfa4cb-3815-47ea-9899-719a28596387}, !- Source Object
  3,                                      !- Outlet Port
  {91205d9a-a271-4b42-ba0d-c2af245b1877}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {43828936-937a-44b4-b730-ba9f3d187551}, !- Handle
  {91205d9a-a271-4b42-ba0d-c2af245b1877}, !- Source Object
  13,                                     !- Outlet Port
  {85db91f3-9806-4162-932f-f25c88432566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5acdf5d7-216f-4df0-956f-0ec4065da3e1}, !- Handle
  {85db91f3-9806-4162-932f-f25c88432566}, !- Source Object
  3,                                      !- Outlet Port
  {b6947c20-2776-4315-9b6e-374dd1e2b129}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1d82c35b-6320-4be3-bfeb-7032d6a1644b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4c8dda5d-a540-4f5d-b9ac-5804c3680a26}, !- Inlet Node Name
  {bac000ec-699d-4aef-93ba-84ce51039144}; !- Outlet Node Name

OS:Node,
  {7b4e4e35-f662-48f7-a449-149eaa7e6a76}, !- Handle
  Node 117,                               !- Name
  {0d18683a-e529-46cd-b788-0cea632338dc}, !- Inlet Port
  {4c8dda5d-a540-4f5d-b9ac-5804c3680a26}; !- Outlet Port

OS:Connection,
  {0d18683a-e529-46cd-b788-0cea632338dc}, !- Handle
  {d7006d70-1c6a-4c3f-b926-e429fbc81582}, !- Source Object
  4,                                      !- Outlet Port
  {7b4e4e35-f662-48f7-a449-149eaa7e6a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77f15d6d-f7d7-4d36-87bf-8b88c9b90597}, !- Handle
  Node 123,                               !- Name
  {bac000ec-699d-4aef-93ba-84ce51039144}, !- Inlet Port
  {918c44cd-8a1b-484e-9d7c-9deee5dceb64}; !- Outlet Port

OS:Connection,
  {4c8dda5d-a540-4f5d-b9ac-5804c3680a26}, !- Handle
  {7b4e4e35-f662-48f7-a449-149eaa7e6a76}, !- Source Object
  3,                                      !- Outlet Port
  {1d82c35b-6320-4be3-bfeb-7032d6a1644b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac000ec-699d-4aef-93ba-84ce51039144}, !- Handle
  {1d82c35b-6320-4be3-bfeb-7032d6a1644b}, !- Source Object
  3,                                      !- Outlet Port
  {77f15d6d-f7d7-4d36-87bf-8b88c9b90597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918c44cd-8a1b-484e-9d7c-9deee5dceb64}, !- Handle
  {77f15d6d-f7d7-4d36-87bf-8b88c9b90597}, !- Source Object
  3,                                      !- Outlet Port
  {b6947c20-2776-4315-9b6e-374dd1e2b129}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e11eb32f-e987-4695-84b6-ae1404003e7d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3afd639e-0e9c-4c79-8a7b-c34c43bd7c51}, !- Inlet Node Name
  {295a4d84-ce57-4878-bd3d-ac4dd85ba404}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {43efbe32-0357-4651-b096-99d5c7fd3b2e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e139882a-e478-4195-a3ac-e6ffeaf70fea}, !- Inlet Node Name
  {0d5455b9-7a8f-4d7d-b24f-4bc1b89c0c79}; !- Outlet Node Name

OS:Node,
  {b4e1d99d-2726-4ef5-ba18-87e837110128}, !- Handle
  Node 138,                               !- Name
  {01ec6afc-7e6b-4641-a18a-04018564a308}, !- Inlet Port
  {e139882a-e478-4195-a3ac-e6ffeaf70fea}; !- Outlet Port

OS:Connection,
  {01ec6afc-7e6b-4641-a18a-04018564a308}, !- Handle
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Source Object
  2,                                      !- Outlet Port
  {b4e1d99d-2726-4ef5-ba18-87e837110128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e139882a-e478-4195-a3ac-e6ffeaf70fea}, !- Handle
  {b4e1d99d-2726-4ef5-ba18-87e837110128}, !- Source Object
  3,                                      !- Outlet Port
  {43efbe32-0357-4651-b096-99d5c7fd3b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5455b9-7a8f-4d7d-b24f-4bc1b89c0c79}, !- Handle
  {43efbe32-0357-4651-b096-99d5c7fd3b2e}, !- Source Object
  3,                                      !- Outlet Port
  {13c921d4-efe8-496f-bde7-18f8cd6d5af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41ca83cf-2e11-4e92-a258-05d5e0b8050b}, !- Handle
  Node 139,                               !- Name
  {295a4d84-ce57-4878-bd3d-ac4dd85ba404}, !- Inlet Port
  {6ef788cf-e6d4-4d11-95d4-3c38b325eb59}; !- Outlet Port

OS:Connection,
  {3afd639e-0e9c-4c79-8a7b-c34c43bd7c51}, !- Handle
  {3f4c3409-b829-483b-b43e-a16ab233fbfd}, !- Source Object
  3,                                      !- Outlet Port
  {e11eb32f-e987-4695-84b6-ae1404003e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295a4d84-ce57-4878-bd3d-ac4dd85ba404}, !- Handle
  {e11eb32f-e987-4695-84b6-ae1404003e7d}, !- Source Object
  3,                                      !- Outlet Port
  {41ca83cf-2e11-4e92-a258-05d5e0b8050b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef788cf-e6d4-4d11-95d4-3c38b325eb59}, !- Handle
  {41ca83cf-2e11-4e92-a258-05d5e0b8050b}, !- Source Object
  3,                                      !- Outlet Port
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c84ff37f-d690-495c-aeac-ff618caca0c7}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0961d032-9450-4627-9264-d29c14bd6553}, !- Inlet Node Name
  {6294c750-6faa-4d3d-887a-8a1bd3fb7d42}; !- Outlet Node Name

OS:Node,
  {c2709e20-c0d6-4bff-8cea-faac68fd647d}, !- Handle
  Node 140,                               !- Name
  {326e5477-08b8-4a6f-ac91-e0268817273e}, !- Inlet Port
  {0961d032-9450-4627-9264-d29c14bd6553}; !- Outlet Port

OS:Connection,
  {326e5477-08b8-4a6f-ac91-e0268817273e}, !- Handle
  {b6947c20-2776-4315-9b6e-374dd1e2b129}, !- Source Object
  2,                                      !- Outlet Port
  {c2709e20-c0d6-4bff-8cea-faac68fd647d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0961d032-9450-4627-9264-d29c14bd6553}, !- Handle
  {c2709e20-c0d6-4bff-8cea-faac68fd647d}, !- Source Object
  3,                                      !- Outlet Port
  {c84ff37f-d690-495c-aeac-ff618caca0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6294c750-6faa-4d3d-887a-8a1bd3fb7d42}, !- Handle
  {c84ff37f-d690-495c-aeac-ff618caca0c7}, !- Source Object
  3,                                      !- Outlet Port
  {66e17539-4c8d-458c-a728-97801c6b56de}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {a0b4a70f-50ad-490a-9ee8-781d0ca82e77}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {f247f85a-86a1-4015-bc89-e62e55bfe00c}, !- Schedule Name
  {66e17539-4c8d-458c-a728-97801c6b56de}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {d792af4d-a592-430c-a331-6ba949fa1145}, !- Handle
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:PlantLoop,
  {b0385abd-72a2-4986-8aad-05e90009eb96}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fc65d405-c1bb-4b87-af6b-e101c90897c8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {dc8f26f3-2a45-4b48-a5d6-257404578404}, !- Plant Side Inlet Node Name
  {94c5a1d5-a094-40bd-9ba2-6f16c616e03b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {75f0bfcb-19bc-453e-bc4e-8b78e8a1bdb1}, !- Demand Side Inlet Node Name
  {36b8cc51-aca7-415f-8505-4226f919747e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7bcd6a8c-e289-47df-bfdb-54f8582b5fa1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {7bcd6a8c-e289-47df-bfdb-54f8582b5fa1}, !- Handle
  Chilled Water Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {a6f369c2-1133-416e-bdab-d2210107e065}, !- Handle
  {b0385abd-72a2-4986-8aad-05e90009eb96}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8b0373f9-81de-4e3b-a9ac-fdb8bebdce0d}, !- Handle
  Node 141,                               !- Name
  {dc8f26f3-2a45-4b48-a5d6-257404578404}, !- Inlet Port
  {4ec6085a-3232-4fc5-b998-4ac57bf46d99}; !- Outlet Port

OS:Node,
  {fc65d405-c1bb-4b87-af6b-e101c90897c8}, !- Handle
  Node 144,                               !- Name
  {dfbe4992-f9a4-44fd-817a-55b81c1d2a72}, !- Inlet Port
  {94c5a1d5-a094-40bd-9ba2-6f16c616e03b}; !- Outlet Port

OS:Node,
  {46827b5a-f1f0-4566-8168-aa5e889e2ef9}, !- Handle
  Node 149,                               !- Name
  {b99a5a7b-9c0e-44c9-a6cf-02a1b7e2a778}, !- Inlet Port
  {7d65a214-279c-499c-b46b-193bfac00163}; !- Outlet Port

OS:Connector:Mixer,
  {a2626645-9100-4ee2-beb8-7be25a7610c0}, !- Handle
  Connector Mixer 7,                      !- Name
  {221e9b16-b6bc-448f-a8e1-aab6000f799a}, !- Outlet Branch Name
  {2463b900-d5e8-4cee-9079-9b3cee4e0d31}, !- Inlet Branch Name 1
  {f6bc969d-41ef-4d27-89be-2fae746539d3}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {e991f6b1-8332-4d56-a930-f873327d3c1d}, !- Handle
  Connector Splitter 7,                   !- Name
  {dfb656f0-4b80-4684-8573-645df0d0c5ec}, !- Inlet Branch Name
  {b99a5a7b-9c0e-44c9-a6cf-02a1b7e2a778}, !- Outlet Branch Name 1
  {a6aa9846-b50b-4e2f-81ff-1f68b25d5747}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {dc8f26f3-2a45-4b48-a5d6-257404578404}, !- Handle
  {b0385abd-72a2-4986-8aad-05e90009eb96}, !- Source Object
  11,                                     !- Outlet Port
  {8b0373f9-81de-4e3b-a9ac-fdb8bebdce0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99a5a7b-9c0e-44c9-a6cf-02a1b7e2a778}, !- Handle
  {e991f6b1-8332-4d56-a930-f873327d3c1d}, !- Source Object
  3,                                      !- Outlet Port
  {46827b5a-f1f0-4566-8168-aa5e889e2ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c5a1d5-a094-40bd-9ba2-6f16c616e03b}, !- Handle
  {fc65d405-c1bb-4b87-af6b-e101c90897c8}, !- Source Object
  3,                                      !- Outlet Port
  {b0385abd-72a2-4986-8aad-05e90009eb96}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b320d90-59ca-43a9-964a-0d9b577058cb}, !- Handle
  Node 157,                               !- Name
  {75f0bfcb-19bc-453e-bc4e-8b78e8a1bdb1}, !- Inlet Port
  {fe355df6-f7d9-4bca-b9f2-d17c9d74b39d}; !- Outlet Port

OS:Node,
  {72ff71e9-b6cc-420a-91a8-3aa34dcf6979}, !- Handle
  Node 158,                               !- Name
  {78b14b5f-4ab9-40e4-a0a3-489061f33a9b}, !- Inlet Port
  {36b8cc51-aca7-415f-8505-4226f919747e}; !- Outlet Port

OS:Connector:Mixer,
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Handle
  Connector Mixer 8,                      !- Name
  {b2db1a79-79ce-4099-a66c-39cc5cfb9cea}, !- Outlet Branch Name
  {281927d5-ace9-4838-b862-cc50b02c3d3b}, !- Inlet Branch Name 1
  {12737df5-7312-4c47-a4f5-7b92ecd8446d}, !- Inlet Branch Name 2
  {81212328-6eac-4991-902d-66fb600abf94}, !- Inlet Branch Name 3
  {8ad39f9b-f300-400c-a96e-801ee49c17a4}, !- Inlet Branch Name 4
  {3375d18a-7ad1-487f-9721-a412d1f3666b}, !- Inlet Branch Name 5
  {b75b88f5-7f90-4fa1-93d3-ac1d7c8e83cb}, !- Inlet Branch Name 6
  {5c91424f-1380-4a9a-8976-70423a6e7ef3}, !- Inlet Branch Name 7
  {7146a86f-ae07-4239-9b7a-0e1476e75eb3}, !- Inlet Branch Name 8
  {339f80d1-4082-4d76-b75b-9121872f8bc1}, !- Inlet Branch Name 9
  {5de49cf7-8d5f-4885-81dc-26520ee20891}, !- Inlet Branch Name 10
  {aca10274-bc64-45d0-a127-a89d9ed7da7c}, !- Inlet Branch Name 11
  {7f070441-5ab6-4ae9-89c7-b78d95c01b48}, !- Inlet Branch Name 12
  {ce066b7e-2aeb-494e-86f0-59f15de18f1d}, !- Inlet Branch Name 13
  {7c9f2578-cf6a-4fc0-885f-0fe5c14814e6}, !- Inlet Branch Name 14
  {ebefba83-3fc7-48d8-8caa-8a5f153dc00b}, !- Inlet Branch Name 15
  {d4266cbd-ccd7-4127-80aa-3eb324165e41}, !- Inlet Branch Name 16
  {77c18fb1-cc27-46b7-baa9-c907e1a08e38}, !- Inlet Branch Name 17
  {13aab0ff-ade9-4d07-85cc-c1c0653ec8a4}, !- Inlet Branch Name 18
  {35e54375-09bd-4f6e-ab7d-9428315a68b3}, !- Inlet Branch Name 19
  {109c86ef-0a5b-4159-8309-e8350d3614c6}, !- Inlet Branch Name 20
  {fc17e53a-b6a5-4887-a7d7-f5bab42a9a5e}, !- Inlet Branch Name 21
  {22513268-f962-450f-a8d0-e9a9dab295e4}, !- Inlet Branch Name 22
  {e6adcf56-07aa-4b4b-8f7e-ac0881030acd}, !- Inlet Branch Name 23
  {d5fe3917-54e6-4303-b375-eb56c37529e4}, !- Inlet Branch Name 24
  {328f4781-838f-413a-844f-6699a97a7281}, !- Inlet Branch Name 25
  {bb5d07b0-0b37-407f-a8a9-a591e97aa4c8}, !- Inlet Branch Name 26
  {c6d95b8d-1f7b-4671-9f8d-635765bac351}, !- Inlet Branch Name 27
  {617a6b2f-1b4b-4729-a92f-d34db8345750}, !- Inlet Branch Name 28
  {7591411c-6f8c-44d7-9ae4-2f695b5370a3}, !- Inlet Branch Name 29
  {3a5798b2-b22a-48ae-941d-c79b0ad4a929}; !- Inlet Branch Name 30

OS:Connector:Splitter,
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Handle
  Connector Splitter 8,                   !- Name
  {5ddbefb8-3d0e-4d4a-b62f-f3f930494c39}, !- Inlet Branch Name
  {66bd59a4-a819-4b50-b231-d5431570b1a7}, !- Outlet Branch Name 1
  {1cfde557-458f-40e3-84b9-d2d98a064b0e}, !- Outlet Branch Name 2
  {5aee4614-08cf-479d-bfe2-edff5f741779}, !- Outlet Branch Name 3
  {95d74e15-d150-4822-9a73-9265b5d2d80a}, !- Outlet Branch Name 4
  {d8d92321-d5a5-40e3-b626-cba0cd39bbda}, !- Outlet Branch Name 5
  {1db270b3-0d3b-4df7-97cb-e00bf83db171}, !- Outlet Branch Name 6
  {72479b4a-f24c-4a18-98b6-1bb1c9bcb435}, !- Outlet Branch Name 7
  {75fdcda7-0657-4b0e-90a9-250d01a2893d}, !- Outlet Branch Name 8
  {9673a0d2-7ef6-4887-9b60-168f71a04711}, !- Outlet Branch Name 9
  {d96bb714-2417-4082-bf67-dba0f4838f0d}, !- Outlet Branch Name 10
  {fb4478a4-9bb8-4e15-bb5b-16043e728f4a}, !- Outlet Branch Name 11
  {c62889a8-8714-4d6e-96fa-dc9b27939ec7}, !- Outlet Branch Name 12
  {c27c7dac-d7af-4dd3-8a99-ddb8235f190c}, !- Outlet Branch Name 13
  {28a74ab8-8d78-4a27-b2da-9b464ebd1af4}, !- Outlet Branch Name 14
  {9c3faef8-e6e1-44ae-926f-f2750f926d9e}, !- Outlet Branch Name 15
  {5d089edd-6ec2-4927-b5e2-b2be39ff7433}, !- Outlet Branch Name 16
  {105f9a64-29d5-4503-98ab-d9fdf5f54ebe}, !- Outlet Branch Name 17
  {6d6e9300-12d5-4417-b387-d5e5fdf12f2e}, !- Outlet Branch Name 18
  {f681426d-2d50-4be4-9f81-1bfe683fe4d0}, !- Outlet Branch Name 19
  {c38eb301-7fb4-467e-9903-f2498b8e7117}, !- Outlet Branch Name 20
  {ae6e4375-41f8-4c90-8c11-a337a587f2d2}, !- Outlet Branch Name 21
  {03fd1234-d3fb-44e6-a252-a7a69852d0b9}, !- Outlet Branch Name 22
  {695a6cc1-283f-4e04-956e-80a7b8e9d73b}, !- Outlet Branch Name 23
  {77c10c38-508d-4d4f-96a8-89f35476a77a}, !- Outlet Branch Name 24
  {ad0df5c9-1dfe-43c5-a374-909c8912fe74}, !- Outlet Branch Name 25
  {a071b5d9-04fd-4452-8626-805bca16448f}, !- Outlet Branch Name 26
  {71c8d31b-dffd-4244-9c0f-3ff93da62c83}, !- Outlet Branch Name 27
  {aec0d9f3-d196-48a8-bc48-c925ec66b372}, !- Outlet Branch Name 28
  {60582151-4cbb-4d24-afd0-a1d9dcff5e97}, !- Outlet Branch Name 29
  {5b4117fc-0189-47f1-8cd5-639a488f9746}; !- Outlet Branch Name 30

OS:Connection,
  {75f0bfcb-19bc-453e-bc4e-8b78e8a1bdb1}, !- Handle
  {b0385abd-72a2-4986-8aad-05e90009eb96}, !- Source Object
  14,                                     !- Outlet Port
  {0b320d90-59ca-43a9-964a-0d9b577058cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b8cc51-aca7-415f-8505-4226f919747e}, !- Handle
  {72ff71e9-b6cc-420a-91a8-3aa34dcf6979}, !- Source Object
  3,                                      !- Outlet Port
  {b0385abd-72a2-4986-8aad-05e90009eb96}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {1086014f-2186-4049-a06b-1fb71ddfaec6}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {4ec6085a-3232-4fc5-b998-4ac57bf46d99}, !- Inlet Node Name
  {8a02c5bc-c591-4431-8535-8f716c794196}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {1069cd09-2636-4ad0-9107-4bb3ea2582b4}, !- Handle
  Node 174,                               !- Name
  {8a02c5bc-c591-4431-8535-8f716c794196}, !- Inlet Port
  {dfb656f0-4b80-4684-8573-645df0d0c5ec}; !- Outlet Port

OS:Connection,
  {4ec6085a-3232-4fc5-b998-4ac57bf46d99}, !- Handle
  {8b0373f9-81de-4e3b-a9ac-fdb8bebdce0d}, !- Source Object
  3,                                      !- Outlet Port
  {1086014f-2186-4049-a06b-1fb71ddfaec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a02c5bc-c591-4431-8535-8f716c794196}, !- Handle
  {1086014f-2186-4049-a06b-1fb71ddfaec6}, !- Source Object
  3,                                      !- Outlet Port
  {1069cd09-2636-4ad0-9107-4bb3ea2582b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb656f0-4b80-4684-8573-645df0d0c5ec}, !- Handle
  {1069cd09-2636-4ad0-9107-4bb3ea2582b4}, !- Source Object
  3,                                      !- Outlet Port
  {e991f6b1-8332-4d56-a930-f873327d3c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {5847217d-2959-4030-a72d-bb7bc4126c20}, !- Handle
  Curve Biquadratic 9,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {81d39265-4704-4172-8399-b07c27efdfe3}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45bd036f-1e11-45cb-836d-bc9ee04c1f08}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {0cfb33a2-0c02-43cc-99a9-673a659c6cd9}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  26435010,                               !- Reference Capacity {W}
  4.39,                                   !- Reference COP {W/W}
  7.78,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  0.0145,                                 !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {5847217d-2959-4030-a72d-bb7bc4126c20}, !- Cooling Capacity Function of Temperature Curve Name
  {81d39265-4704-4172-8399-b07c27efdfe3}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {45bd036f-1e11-45cb-836d-bc9ee04c1f08}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {7d65a214-279c-499c-b46b-193bfac00163}, !- Chilled Water Inlet Node Name
  {f783872a-0f63-4cd8-8325-887fde26a3e4}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {5766784a-595e-42b7-9ee1-52e73625968c}, !- Handle
  Node 175,                               !- Name
  {f783872a-0f63-4cd8-8325-887fde26a3e4}, !- Inlet Port
  {2463b900-d5e8-4cee-9079-9b3cee4e0d31}; !- Outlet Port

OS:Connection,
  {7d65a214-279c-499c-b46b-193bfac00163}, !- Handle
  {46827b5a-f1f0-4566-8168-aa5e889e2ef9}, !- Source Object
  3,                                      !- Outlet Port
  {0cfb33a2-0c02-43cc-99a9-673a659c6cd9}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {f783872a-0f63-4cd8-8325-887fde26a3e4}, !- Handle
  {0cfb33a2-0c02-43cc-99a9-673a659c6cd9}, !- Source Object
  16,                                     !- Outlet Port
  {5766784a-595e-42b7-9ee1-52e73625968c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2463b900-d5e8-4cee-9079-9b3cee4e0d31}, !- Handle
  {5766784a-595e-42b7-9ee1-52e73625968c}, !- Source Object
  3,                                      !- Outlet Port
  {a2626645-9100-4ee2-beb8-7be25a7610c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c6ae2bb-3df8-4307-8761-80bb1b73bd1f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1122ca56-1ab3-451f-9fed-dca805058ac1}, !- Inlet Node Name
  {32e4d24d-cf38-429d-b528-a3f5fe3d1373}; !- Outlet Node Name

OS:Node,
  {a7983fbf-5b5f-4627-bb8d-734383a1d0fc}, !- Handle
  Node 176,                               !- Name
  {a6aa9846-b50b-4e2f-81ff-1f68b25d5747}, !- Inlet Port
  {1122ca56-1ab3-451f-9fed-dca805058ac1}; !- Outlet Port

OS:Connection,
  {a6aa9846-b50b-4e2f-81ff-1f68b25d5747}, !- Handle
  {e991f6b1-8332-4d56-a930-f873327d3c1d}, !- Source Object
  4,                                      !- Outlet Port
  {a7983fbf-5b5f-4627-bb8d-734383a1d0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4a6c567-171a-4861-9800-672786d042f8}, !- Handle
  Node 177,                               !- Name
  {32e4d24d-cf38-429d-b528-a3f5fe3d1373}, !- Inlet Port
  {f6bc969d-41ef-4d27-89be-2fae746539d3}; !- Outlet Port

OS:Connection,
  {1122ca56-1ab3-451f-9fed-dca805058ac1}, !- Handle
  {a7983fbf-5b5f-4627-bb8d-734383a1d0fc}, !- Source Object
  3,                                      !- Outlet Port
  {6c6ae2bb-3df8-4307-8761-80bb1b73bd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e4d24d-cf38-429d-b528-a3f5fe3d1373}, !- Handle
  {6c6ae2bb-3df8-4307-8761-80bb1b73bd1f}, !- Source Object
  3,                                      !- Outlet Port
  {e4a6c567-171a-4861-9800-672786d042f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bc969d-41ef-4d27-89be-2fae746539d3}, !- Handle
  {e4a6c567-171a-4861-9800-672786d042f8}, !- Source Object
  3,                                      !- Outlet Port
  {a2626645-9100-4ee2-beb8-7be25a7610c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {da1fe601-7569-4a77-9d5a-db1b218569f3}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {42717dbf-be50-4aeb-895e-3aecb6673514}, !- Inlet Node Name
  {dfbe4992-f9a4-44fd-817a-55b81c1d2a72}; !- Outlet Node Name

OS:Node,
  {e1357723-1cfd-45d1-b276-96d4f00154c9}, !- Handle
  Node 178,                               !- Name
  {221e9b16-b6bc-448f-a8e1-aab6000f799a}, !- Inlet Port
  {42717dbf-be50-4aeb-895e-3aecb6673514}; !- Outlet Port

OS:Connection,
  {221e9b16-b6bc-448f-a8e1-aab6000f799a}, !- Handle
  {a2626645-9100-4ee2-beb8-7be25a7610c0}, !- Source Object
  2,                                      !- Outlet Port
  {e1357723-1cfd-45d1-b276-96d4f00154c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42717dbf-be50-4aeb-895e-3aecb6673514}, !- Handle
  {e1357723-1cfd-45d1-b276-96d4f00154c9}, !- Source Object
  3,                                      !- Outlet Port
  {da1fe601-7569-4a77-9d5a-db1b218569f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfbe4992-f9a4-44fd-817a-55b81c1d2a72}, !- Handle
  {da1fe601-7569-4a77-9d5a-db1b218569f3}, !- Source Object
  3,                                      !- Outlet Port
  {fc65d405-c1bb-4b87-af6b-e101c90897c8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {24a7080c-22da-43d8-82a1-dc998e0db97f}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {78aac21e-411b-41f9-9827-ced86b5f44ac}, !- Schedule Name
  {fc65d405-c1bb-4b87-af6b-e101c90897c8}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {5dc921c8-0bc5-4872-b502-e15c4a1ecf1e}, !- Handle
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pipe:Adiabatic,
  {aaad94f5-df54-47ea-9313-f63feef43f8d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {6a304f86-b405-4809-83c3-71594da9799f}, !- Inlet Node Name
  {0a7119d3-c629-49e6-97ea-723948359f1b}; !- Outlet Node Name

OS:Node,
  {45560614-a297-4004-9305-08c4f6e64a4b}, !- Handle
  Node 205,                               !- Name
  {66bd59a4-a819-4b50-b231-d5431570b1a7}, !- Inlet Port
  {6a304f86-b405-4809-83c3-71594da9799f}; !- Outlet Port

OS:Node,
  {1c8e7c8f-5ea6-4feb-8c4a-c25864b5287e}, !- Handle
  Node 206,                               !- Name
  {0a7119d3-c629-49e6-97ea-723948359f1b}, !- Inlet Port
  {281927d5-ace9-4838-b862-cc50b02c3d3b}; !- Outlet Port

OS:Connection,
  {6a304f86-b405-4809-83c3-71594da9799f}, !- Handle
  {45560614-a297-4004-9305-08c4f6e64a4b}, !- Source Object
  3,                                      !- Outlet Port
  {aaad94f5-df54-47ea-9313-f63feef43f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a7119d3-c629-49e6-97ea-723948359f1b}, !- Handle
  {aaad94f5-df54-47ea-9313-f63feef43f8d}, !- Source Object
  3,                                      !- Outlet Port
  {1c8e7c8f-5ea6-4feb-8c4a-c25864b5287e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0c36868-1b01-49a9-9809-249b70205e14}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {fe355df6-f7d9-4bca-b9f2-d17c9d74b39d}, !- Inlet Node Name
  {97ae4a20-0517-4e76-9ead-7f8f71b9cc31}; !- Outlet Node Name

OS:Node,
  {7400ce09-4c6e-4079-b320-80c9b4deea3a}, !- Handle
  Node 259,                               !- Name
  {97ae4a20-0517-4e76-9ead-7f8f71b9cc31}, !- Inlet Port
  {5ddbefb8-3d0e-4d4a-b62f-f3f930494c39}; !- Outlet Port

OS:Connection,
  {fe355df6-f7d9-4bca-b9f2-d17c9d74b39d}, !- Handle
  {0b320d90-59ca-43a9-964a-0d9b577058cb}, !- Source Object
  3,                                      !- Outlet Port
  {c0c36868-1b01-49a9-9809-249b70205e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ae4a20-0517-4e76-9ead-7f8f71b9cc31}, !- Handle
  {c0c36868-1b01-49a9-9809-249b70205e14}, !- Source Object
  3,                                      !- Outlet Port
  {7400ce09-4c6e-4079-b320-80c9b4deea3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ddbefb8-3d0e-4d4a-b62f-f3f930494c39}, !- Handle
  {7400ce09-4c6e-4079-b320-80c9b4deea3a}, !- Source Object
  3,                                      !- Outlet Port
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {37dd92fd-558f-4af2-aa41-4f8d7d870eb8}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {dcc3f4f4-cb8f-4fa3-97ae-7dbe94d0a7a3}, !- Inlet Node Name
  {78b14b5f-4ab9-40e4-a0a3-489061f33a9b}; !- Outlet Node Name

OS:Node,
  {9d1e2aca-6126-4d2c-8788-c7d083615eda}, !- Handle
  Node 263,                               !- Name
  {b2db1a79-79ce-4099-a66c-39cc5cfb9cea}, !- Inlet Port
  {dcc3f4f4-cb8f-4fa3-97ae-7dbe94d0a7a3}; !- Outlet Port

OS:Connection,
  {b2db1a79-79ce-4099-a66c-39cc5cfb9cea}, !- Handle
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Source Object
  2,                                      !- Outlet Port
  {9d1e2aca-6126-4d2c-8788-c7d083615eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc3f4f4-cb8f-4fa3-97ae-7dbe94d0a7a3}, !- Handle
  {9d1e2aca-6126-4d2c-8788-c7d083615eda}, !- Source Object
  3,                                      !- Outlet Port
  {37dd92fd-558f-4af2-aa41-4f8d7d870eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b14b5f-4ab9-40e4-a0a3-489061f33a9b}, !- Handle
  {37dd92fd-558f-4af2-aa41-4f8d7d870eb8}, !- Source Object
  3,                                      !- Outlet Port
  {72ff71e9-b6cc-420a-91a8-3aa34dcf6979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66bd59a4-a819-4b50-b231-d5431570b1a7}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  3,                                      !- Outlet Port
  {45560614-a297-4004-9305-08c4f6e64a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281927d5-ace9-4838-b862-cc50b02c3d3b}, !- Handle
  {1c8e7c8f-5ea6-4feb-8c4a-c25864b5287e}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {a3f39208-d2ea-4e1e-8ccb-fd75a551fd8f}, !- Handle
  Zone HVAC Four Pipe Fan Coil 1,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {96a2ab91-81c3-46f0-b2e8-ebd83470769c}, !- Air Inlet Node Name
  {c28425f2-034d-4b33-af0c-affefeb3ad87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a8f00adc-a9b2-496e-97b8-f5ba26cd6421}, !- Supply Air Fan Name
  {37e4439d-237a-492a-b897-ea061b2d543b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {55420261-e33f-4f0d-85f4-39ffcc69788a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {a8f00adc-a9b2-496e-97b8-f5ba26cd6421}, ! Handle
  Fan Constant Volume 5,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {37e4439d-237a-492a-b897-ea061b2d543b}, ! Handle
  Coil Cooling Water 1,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d77d5430-6e9c-43c2-a279-aeef5546f984}, ! Water Inlet Node Name
  {fefc75ef-f960-42e0-9b54-ae77dc5a62e1}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {55420261-e33f-4f0d-85f4-39ffcc69788a}, ! Handle
  Coil Heating Water 1,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {034ab75c-e8a1-4c64-be02-afe35f22c98a}, ! Water Inlet Node Name
  {81e01548-b572-4c78-92d1-d04d889528f4}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {4b4110f6-12ca-4a75-805c-890d8af26630}, !- Handle
  Node 2,                                 !- Name
  {b454a1f1-277b-4161-b568-f6a8de8daa91}, !- Inlet Port
  {96a2ab91-81c3-46f0-b2e8-ebd83470769c}; !- Outlet Port

OS:Connection,
  {b454a1f1-277b-4161-b568-f6a8de8daa91}, !- Handle
  {3e6eea1e-099b-4b60-82df-c1f6a9500df5}, !- Source Object
  3,                                      !- Outlet Port
  {4b4110f6-12ca-4a75-805c-890d8af26630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a2ab91-81c3-46f0-b2e8-ebd83470769c}, !- Handle
  {4b4110f6-12ca-4a75-805c-890d8af26630}, !- Source Object
  3,                                      !- Outlet Port
  {a3f39208-d2ea-4e1e-8ccb-fd75a551fd8f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {831b412c-59ac-43ff-8cf7-d2c63480f1c5}, !- Handle
  Node 7,                                 !- Name
  {c28425f2-034d-4b33-af0c-affefeb3ad87}, !- Inlet Port
  {af95aa8b-0757-4930-9b35-21489b22aa6c}; !- Outlet Port

OS:Connection,
  {af95aa8b-0757-4930-9b35-21489b22aa6c}, !- Handle
  {831b412c-59ac-43ff-8cf7-d2c63480f1c5}, !- Source Object
  3,                                      !- Outlet Port
  {d0c62a8e-8caa-4533-a08d-c7ad3460e3b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c28425f2-034d-4b33-af0c-affefeb3ad87}, !- Handle
  {a3f39208-d2ea-4e1e-8ccb-fd75a551fd8f}, !- Source Object
  10,                                     !- Outlet Port
  {831b412c-59ac-43ff-8cf7-d2c63480f1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac5b7827-fa04-40d6-a4f5-9d7083c64f37}, !- Handle
  Node 10,                                !- Name
  {058cb8ab-69a1-4204-8eed-97aa500bd88b}, !- Inlet Port
  {034ab75c-e8a1-4c64-be02-afe35f22c98a}; !- Outlet Port

OS:Node,
  {2e34d3f3-71d6-4fbb-9d02-ffb1d2d71204}, !- Handle
  Node 12,                                !- Name
  {81e01548-b572-4c78-92d1-d04d889528f4}, !- Inlet Port
  {478159ed-08df-445c-87ae-4f61cfc133f3}; !- Outlet Port

OS:Connection,
  {034ab75c-e8a1-4c64-be02-afe35f22c98a}, !- Handle
  {ac5b7827-fa04-40d6-a4f5-9d7083c64f37}, !- Source Object
  3,                                      !- Outlet Port
  {55420261-e33f-4f0d-85f4-39ffcc69788a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81e01548-b572-4c78-92d1-d04d889528f4}, !- Handle
  {55420261-e33f-4f0d-85f4-39ffcc69788a}, !- Source Object
  6,                                      !- Outlet Port
  {2e34d3f3-71d6-4fbb-9d02-ffb1d2d71204}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b123960a-39a0-4495-a008-ac8756e502c3}, !- Handle
  Node 15,                                !- Name
  {1cfde557-458f-40e3-84b9-d2d98a064b0e}, !- Inlet Port
  {d77d5430-6e9c-43c2-a279-aeef5546f984}; !- Outlet Port

OS:Connection,
  {1cfde557-458f-40e3-84b9-d2d98a064b0e}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  4,                                      !- Outlet Port
  {b123960a-39a0-4495-a008-ac8756e502c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8274ac40-a151-4057-b4d0-b283d6b510e6}, !- Handle
  Node 16,                                !- Name
  {fefc75ef-f960-42e0-9b54-ae77dc5a62e1}, !- Inlet Port
  {12737df5-7312-4c47-a4f5-7b92ecd8446d}; !- Outlet Port

OS:Connection,
  {d77d5430-6e9c-43c2-a279-aeef5546f984}, !- Handle
  {b123960a-39a0-4495-a008-ac8756e502c3}, !- Source Object
  3,                                      !- Outlet Port
  {37e4439d-237a-492a-b897-ea061b2d543b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fefc75ef-f960-42e0-9b54-ae77dc5a62e1}, !- Handle
  {37e4439d-237a-492a-b897-ea061b2d543b}, !- Source Object
  11,                                     !- Outlet Port
  {8274ac40-a151-4057-b4d0-b283d6b510e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12737df5-7312-4c47-a4f5-7b92ecd8446d}, !- Handle
  {8274ac40-a151-4057-b4d0-b283d6b510e6}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {ddfea4dc-12b8-4de2-8ea8-f5cb9ca622c8}, !- Handle
  Zone HVAC Four Pipe Fan Coil 2,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {1331a978-cdfd-4182-b783-d3d2dca648d7}, !- Air Inlet Node Name
  {8fdeed56-9a64-4dd3-b26f-f83347b48887}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {95d5a804-4e59-412a-bf30-544d9d87d63f}, !- Supply Air Fan Name
  {4b204aeb-bef8-49fb-a033-d36011ae546f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0b1d5ace-93ed-4a4f-8f7e-73a630cdb4c7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {95d5a804-4e59-412a-bf30-544d9d87d63f}, ! Handle
  Fan Constant Volume 6,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {4b204aeb-bef8-49fb-a033-d36011ae546f}, ! Handle
  Coil Cooling Water 2,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {590d42e7-9cd7-4f8d-88d4-279e891622c3}, ! Water Inlet Node Name
  {198944cf-00ff-441b-a607-6e2b257249ff}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {0b1d5ace-93ed-4a4f-8f7e-73a630cdb4c7}, ! Handle
  Coil Heating Water 2,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {c9c24cbe-0bb6-44ea-8576-7bd8104a92c7}, ! Water Inlet Node Name
  {18b90c74-0abe-4756-9bec-142da5725441}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {3574b9c1-3024-4367-9a3d-1bfe9bebd9fc}, !- Handle
  Node 17,                                !- Name
  {cb7a858b-265d-4fbc-871a-6c689a54703a}, !- Inlet Port
  {1331a978-cdfd-4182-b783-d3d2dca648d7}; !- Outlet Port

OS:Connection,
  {cb7a858b-265d-4fbc-871a-6c689a54703a}, !- Handle
  {005946d5-8b88-4c32-a752-551818cd99a8}, !- Source Object
  3,                                      !- Outlet Port
  {3574b9c1-3024-4367-9a3d-1bfe9bebd9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1331a978-cdfd-4182-b783-d3d2dca648d7}, !- Handle
  {3574b9c1-3024-4367-9a3d-1bfe9bebd9fc}, !- Source Object
  3,                                      !- Outlet Port
  {ddfea4dc-12b8-4de2-8ea8-f5cb9ca622c8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5f3ad21d-a79d-4e5c-bc00-2853155d04d9}, !- Handle
  Node 24,                                !- Name
  {8fdeed56-9a64-4dd3-b26f-f83347b48887}, !- Inlet Port
  {b33c5cd2-96b1-4fdf-9a23-19ecbc1c1586}; !- Outlet Port

OS:Connection,
  {b33c5cd2-96b1-4fdf-9a23-19ecbc1c1586}, !- Handle
  {5f3ad21d-a79d-4e5c-bc00-2853155d04d9}, !- Source Object
  3,                                      !- Outlet Port
  {511185a8-a6c3-467e-856f-3a764d24c23c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fdeed56-9a64-4dd3-b26f-f83347b48887}, !- Handle
  {ddfea4dc-12b8-4de2-8ea8-f5cb9ca622c8}, !- Source Object
  10,                                     !- Outlet Port
  {5f3ad21d-a79d-4e5c-bc00-2853155d04d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ee12265-284b-4d77-a1f7-06caee9e0179}, !- Handle
  Node 30,                                !- Name
  {0e7113bd-e964-4981-a3cd-64a1b13298f7}, !- Inlet Port
  {c9c24cbe-0bb6-44ea-8576-7bd8104a92c7}; !- Outlet Port

OS:Node,
  {b9911b6c-ce39-4874-abfc-b1fefa771d76}, !- Handle
  Node 38,                                !- Name
  {18b90c74-0abe-4756-9bec-142da5725441}, !- Inlet Port
  {f96b0630-3c53-42d7-ba09-a7cc1c29ee0f}; !- Outlet Port

OS:Connection,
  {c9c24cbe-0bb6-44ea-8576-7bd8104a92c7}, !- Handle
  {2ee12265-284b-4d77-a1f7-06caee9e0179}, !- Source Object
  3,                                      !- Outlet Port
  {0b1d5ace-93ed-4a4f-8f7e-73a630cdb4c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {18b90c74-0abe-4756-9bec-142da5725441}, !- Handle
  {0b1d5ace-93ed-4a4f-8f7e-73a630cdb4c7}, !- Source Object
  6,                                      !- Outlet Port
  {b9911b6c-ce39-4874-abfc-b1fefa771d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd296b3c-fa84-4eda-a1b3-0c021a74892c}, !- Handle
  Node 109,                               !- Name
  {5aee4614-08cf-479d-bfe2-edff5f741779}, !- Inlet Port
  {590d42e7-9cd7-4f8d-88d4-279e891622c3}; !- Outlet Port

OS:Connection,
  {5aee4614-08cf-479d-bfe2-edff5f741779}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  5,                                      !- Outlet Port
  {fd296b3c-fa84-4eda-a1b3-0c021a74892c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6bf5b61-d69e-4bf9-9c09-c63898546663}, !- Handle
  Node 110,                               !- Name
  {198944cf-00ff-441b-a607-6e2b257249ff}, !- Inlet Port
  {81212328-6eac-4991-902d-66fb600abf94}; !- Outlet Port

OS:Connection,
  {590d42e7-9cd7-4f8d-88d4-279e891622c3}, !- Handle
  {fd296b3c-fa84-4eda-a1b3-0c021a74892c}, !- Source Object
  3,                                      !- Outlet Port
  {4b204aeb-bef8-49fb-a033-d36011ae546f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {198944cf-00ff-441b-a607-6e2b257249ff}, !- Handle
  {4b204aeb-bef8-49fb-a033-d36011ae546f}, !- Source Object
  11,                                     !- Outlet Port
  {f6bf5b61-d69e-4bf9-9c09-c63898546663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81212328-6eac-4991-902d-66fb600abf94}, !- Handle
  {f6bf5b61-d69e-4bf9-9c09-c63898546663}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {229b1a87-e17e-4bc0-9873-eb2b8c0e0ed4}, !- Handle
  Zone HVAC Four Pipe Fan Coil 3,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {5d563367-7549-4588-b35f-b145cea9e91c}, !- Air Inlet Node Name
  {19dea194-cfe1-4623-b8f7-4108c0e859c3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6405ce90-fa1c-48ec-8f2b-8f296e7aa9fb}, !- Supply Air Fan Name
  {611dc35b-e01e-4ecd-9a74-3a5e727d9804}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {59fb3ede-4c51-4f80-a258-f427ed43bc21}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {6405ce90-fa1c-48ec-8f2b-8f296e7aa9fb}, ! Handle
  Fan Constant Volume 7,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {611dc35b-e01e-4ecd-9a74-3a5e727d9804}, ! Handle
  Coil Cooling Water 3,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b058ee99-1de9-4e4f-98ff-dc3a6ee936d2}, ! Water Inlet Node Name
  {2e4d6776-d8ef-4acc-9cf2-12e22042f31d}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {59fb3ede-4c51-4f80-a258-f427ed43bc21}, ! Handle
  Coil Heating Water 3,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {10d01d8c-167e-45a8-9455-def6a898ae9c}, ! Water Inlet Node Name
  {4847726f-5818-4b72-b048-6ba295fb11ef}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {6df921f7-80ad-4994-b17c-f4d4a16bd498}, !- Handle
  Node 107,                               !- Name
  {bb4f2eb2-711e-4132-a131-19bcd4824897}, !- Inlet Port
  {5d563367-7549-4588-b35f-b145cea9e91c}; !- Outlet Port

OS:Connection,
  {bb4f2eb2-711e-4132-a131-19bcd4824897}, !- Handle
  {f2c78f7c-863d-4065-83ff-dd45b5876a69}, !- Source Object
  3,                                      !- Outlet Port
  {6df921f7-80ad-4994-b17c-f4d4a16bd498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d563367-7549-4588-b35f-b145cea9e91c}, !- Handle
  {6df921f7-80ad-4994-b17c-f4d4a16bd498}, !- Source Object
  3,                                      !- Outlet Port
  {229b1a87-e17e-4bc0-9873-eb2b8c0e0ed4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5a5098bb-3876-4049-a482-69681cf570b3}, !- Handle
  Node 108,                               !- Name
  {19dea194-cfe1-4623-b8f7-4108c0e859c3}, !- Inlet Port
  {05c9f51f-24bf-40b8-9143-75f86d1692cf}; !- Outlet Port

OS:Connection,
  {05c9f51f-24bf-40b8-9143-75f86d1692cf}, !- Handle
  {5a5098bb-3876-4049-a482-69681cf570b3}, !- Source Object
  3,                                      !- Outlet Port
  {c9937f3f-c69c-43e7-949f-808d7e9a7e6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19dea194-cfe1-4623-b8f7-4108c0e859c3}, !- Handle
  {229b1a87-e17e-4bc0-9873-eb2b8c0e0ed4}, !- Source Object
  10,                                     !- Outlet Port
  {5a5098bb-3876-4049-a482-69681cf570b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8383adc2-6a2a-4b99-85de-a64cd3852544}, !- Handle
  Node 111,                               !- Name
  {615aa35f-6b33-4910-a346-b8e8e539e2da}, !- Inlet Port
  {10d01d8c-167e-45a8-9455-def6a898ae9c}; !- Outlet Port

OS:Node,
  {aff72b31-ef7a-4724-992b-5325e7ee4c40}, !- Handle
  Node 112,                               !- Name
  {4847726f-5818-4b72-b048-6ba295fb11ef}, !- Inlet Port
  {3c32e55b-8f96-4d6a-a568-ae8a4b94bedb}; !- Outlet Port

OS:Connection,
  {10d01d8c-167e-45a8-9455-def6a898ae9c}, !- Handle
  {8383adc2-6a2a-4b99-85de-a64cd3852544}, !- Source Object
  3,                                      !- Outlet Port
  {59fb3ede-4c51-4f80-a258-f427ed43bc21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4847726f-5818-4b72-b048-6ba295fb11ef}, !- Handle
  {59fb3ede-4c51-4f80-a258-f427ed43bc21}, !- Source Object
  6,                                      !- Outlet Port
  {aff72b31-ef7a-4724-992b-5325e7ee4c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6c3423b-8934-44e2-b504-550d982c5424}, !- Handle
  Node 127,                               !- Name
  {95d74e15-d150-4822-9a73-9265b5d2d80a}, !- Inlet Port
  {b058ee99-1de9-4e4f-98ff-dc3a6ee936d2}; !- Outlet Port

OS:Connection,
  {95d74e15-d150-4822-9a73-9265b5d2d80a}, !- Handle
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  6,                                      !- Outlet Port
  {a6c3423b-8934-44e2-b504-550d982c5424}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b3fadaf-9b25-4036-a649-d4c1703d74ff}, !- Handle
  Node 132,                               !- Name
  {2e4d6776-d8ef-4acc-9cf2-12e22042f31d}, !- Inlet Port
  {8ad39f9b-f300-400c-a96e-801ee49c17a4}; !- Outlet Port

OS:Connection,
  {b058ee99-1de9-4e4f-98ff-dc3a6ee936d2}, !- Handle
  {a6c3423b-8934-44e2-b504-550d982c5424}, !- Source Object
  3,                                      !- Outlet Port
  {611dc35b-e01e-4ecd-9a74-3a5e727d9804}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2e4d6776-d8ef-4acc-9cf2-12e22042f31d}, !- Handle
  {611dc35b-e01e-4ecd-9a74-3a5e727d9804}, !- Source Object
  11,                                     !- Outlet Port
  {2b3fadaf-9b25-4036-a649-d4c1703d74ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad39f9b-f300-400c-a96e-801ee49c17a4}, !- Handle
  {2b3fadaf-9b25-4036-a649-d4c1703d74ff}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {fe1f6ec5-dd2a-434a-9e2e-b32dd5a420c6}, !- Handle
  Zone HVAC Four Pipe Fan Coil 4,         !- Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, !- Outdoor Air Schedule Name
  {0c099a8c-975e-43c1-917b-0a3f8d705c60}, !- Air Inlet Node Name
  {39fa8bdf-3db7-4de5-9bd0-ef19ad7602da}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {78c5de06-9743-4225-90fb-a139541365da}, !- Supply Air Fan Name
  {f2598b25-1458-4ab1-ba06-a45ea2cb3e20}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e6f4ba62-3465-4d5d-a1e6-56dc000dc69a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Fan:ConstantVolume,
  {78c5de06-9743-4225-90fb-a139541365da}, ! Handle
  Fan Constant Volume 8,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {f2598b25-1458-4ab1-ba06-a45ea2cb3e20}, ! Handle
  Coil Cooling Water 4,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {08d53d07-cfc5-4d0a-a7e7-d979dd96c053}, ! Water Inlet Node Name
  {7c010176-9402-4188-8dca-88404d125974}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {e6f4ba62-3465-4d5d-a1e6-56dc000dc69a}, ! Handle
  Coil Heating Water 4,                   ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a2aaf5d8-1afd-4854-a45a-63cd2626d89c}, ! Water Inlet Node Name
  {f4f228bd-1579-40af-baa3-1f89de8d4e75}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {e89cec0a-0616-441e-8f83-f247cfce81dd}, !- Handle
  Node 105,                               !- Name
  {a10b76f7-6ea8-4216-a892-9c75ec879bd3}, !- Inlet Port
  {0c099a8c-975e-43c1-917b-0a3f8d705c60}; !- Outlet Port

OS:Connection,
  {a10b76f7-6ea8-4216-a892-9c75ec879bd3}, !- Handle
  {96fe64ba-f391-42ce-90e4-1b47b2254695}, !- Source Object
  3,                                      !- Outlet Port
  {e89cec0a-0616-441e-8f83-f247cfce81dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c099a8c-975e-43c1-917b-0a3f8d705c60}, !- Handle
  {e89cec0a-0616-441e-8f83-f247cfce81dd}, !- Source Object
  3,                                      !- Outlet Port
  {fe1f6ec5-dd2a-434a-9e2e-b32dd5a420c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3a8caa7a-f885-4d97-863a-4a680daa269a}, !- Handle
  Node 106,                               !- Name
  {39fa8bdf-3db7-4de5-9bd0-ef19ad7602da}, !- Inlet Port
  {f423e336-8274-4122-ac2a-b814b4d54908}; !- Outlet Port

OS:Connection,
  {f423e336-8274-4122-ac2a-b814b4d54908}, !- Handle
  {3a8caa7a-f885-4d97-863a-4a680daa269a}, !- Source Object
