
OS:Version,
  {18cef62e-cce7-4401-ab45-195d37d04ae7}, !- Handle
  1.13.0;                                 !- Version Identifier

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {275b2507-2551-4c6b-9576-0694f401735c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Default Day Schedule Name
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Summer Design Day Schedule Name
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {c7f812fa-7446-40ee-b68b-b3a8b51b12e6}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {2e1dc3e8-d10c-4d93-ae1c-b45ed550e975}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Default Day Schedule Name
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Summer Design Day Schedule Name
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0d632a2f-7030-458d-a605-1c8b22675112}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {64435df8-d2ce-49d3-ab10-d80ef7c9dc79}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {1bd42bc7-ba48-4bab-8bd8-c05a26eb63e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {efbb3cc1-cd4b-4dc5-8eb7-eebc742afbdc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {92dce51d-bb1c-4f88-86ed-bc5545e26f09}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {890f4b3a-8ddf-43e6-aa80-3b305b723267}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {514bdf65-6520-4040-8ce1-c99180e69ac4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f86340de-6056-4920-a25b-2457bbcdf377}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1c52920b-7e50-4069-8337-699cc915ed7c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  LargeHotel,                             !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:DesignSpecification:OutdoorAir,
  {58570dd6-8afc-4dcd-b069-b470e899067e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bde92cb9-71ea-4377-ba7a-5ec383b04669}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {874a5fad-e186-4960-9b2a-0fba73083a6e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4b03ea2e-ed8e-4436-b327-2f6e8ab4b5fb}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b486263b-55be-4328-a2c1-e999b7a6be2a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b212614e-35f5-4376-9ba6-f2029aa777a8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Handle
  Large Office HtgSetp,                   ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Default Day Schedule Name
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Summer Design Day Schedule Name
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {3dec2ebc-3be0-4809-ab92-aba518f7243a}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {d0fd0485-8d3a-4d93-b472-c2c055f12d8f}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {855ab926-166d-457e-bee0-48035528728b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {855ab926-166d-457e-bee0-48035528728b}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Handle
  Large Office ClgSetp,                   ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Default Day Schedule Name
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Summer Design Day Schedule Name
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0c2aa966-89ef-414d-9cb8-7c5866667a68}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {bfc0394c-2ee2-4a76-b55b-94b145027791}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9616ff3f-9dda-4339-accb-413452c0303f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9616ff3f-9dda-4339-accb-413452c0303f}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {7851d678-e330-4e18-a2dc-5b9884d95f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aadd82c0-abc4-48dc-965e-f55d797a6f83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Handle
  Small Office HtgSetp,                   ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Default Day Schedule Name
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Summer Design Day Schedule Name
  {d194dcc4-e038-4f97-b885-0ee2067331ed}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {d194dcc4-e038-4f97-b885-0ee2067331ed}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {792c05aa-ea05-400e-b84a-027aa910f176}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {28ed0a78-272a-4fab-935b-e8424dc3c8a0}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Handle
  Small Office ClgSetp,                   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Default Day Schedule Name
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Summer Design Day Schedule Name
  {2c58ef61-a48b-468d-8496-aa612316b0d5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2c58ef61-a48b-468d-8496-aa612316b0d5}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {81f510c7-f9ca-455f-9ef3-0903ac443801}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {d836848b-25ff-4e04-af66-bc1103146f33}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {ede6a50d-2362-413c-be0a-bdd7b6d2c9d0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2b42e002-98dd-4f77-80c3-8b0dfe621cbd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3254b270-d949-4693-9412-a307428311f3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c0a4b775-f7e6-42e2-bdf4-0bffce82561e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5989f72c-8f33-401b-b226-56e3e1abb858}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f91e193c-4dfa-4e1f-891d-1bb64193ea5b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {732b6e8d-3ef7-48e5-8767-bf2a7dd07286}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {22b64ce4-85f1-4486-ba51-0520b58b4036}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1d1baaa5-7430-41b6-bee8-7d557cf9ef11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b23e46f7-9428-4374-b1e1-95dc075b9e8f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6bd2ae33-3b8d-41c5-af06-a8c2741a36e6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {183fab5d-7028-4226-9cb5-a62ab42d5281}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3363fbbc-9f8e-4798-9f00-77f9b1cd0205}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8b7b5719-1328-4ea2-81d7-406171c96a5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e1dd38dc-047c-4596-aff9-f45b7d535229}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {dee8622e-ea27-4e31-a40b-4648d42d96ef}, !- Surface Rendering Name
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f84c35d2-f1ea-430e-86a5-40f829e6bf82}, !- Handle
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b86a039d-4ab4-4e94-aec8-6e50a3e39fef}, !- Handle
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}; !- Material Name

OS:Material:NoMass,
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c379f087-1159-45ad-a5ee-77aeed34b608}, !- Handle
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Material Name

OS:Material,
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f2378f2-c512-4598-9498-b17a58efe749}, !- Handle
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Material Name

OS:Material,
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb853046-b735-487f-80f5-3b870ff8f926}, !- Handle
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Material Name

OS:Material,
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2dd316a-e9d0-471c-8e55-6cb3a80df574}, !- Handle
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}; !- Material Name

OS:Material,
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d9af7c9-f72e-4927-8284-937d2342b37d}, !- Handle
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Material Name

OS:Construction,
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Handle
  Interior Floor,                         !- Name
  {aedb3748-47b8-4039-9a40-8e2329928c6b}, !- Surface Rendering Name
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebd8e846-4b74-484c-bd74-a4236031e331}, !- Handle
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d60c6a28-e870-4cd1-a49b-31d604f0abdc}, !- Handle
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Material Name

OS:Material:AirGap,
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {545bf2d6-a5b7-4745-87db-374675b9adf6}, !- Handle
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}; !- Material Name

OS:Material,
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6bb8f7b-dff1-4814-9cd3-13319696813c}, !- Handle
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Material Name

OS:Construction,
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Handle
  Interior Wall,                          !- Name
  {17296eb5-d346-4747-9301-e823e3e46078}, !- Surface Rendering Name
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Layer 1
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Layer 2
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Layer 3

OS:StandardsInformation:Construction,
  {45108b41-acd8-479b-9872-a6a347e65f3e}, !- Handle
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf820310-55e8-41e7-88e3-dbd28419050f}, !- Handle
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Material Name

OS:Material:AirGap,
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8d2ea389-7bd9-4546-ae34-6680cbe58334}, !- Handle
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}; !- Material Name

OS:Construction,
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Handle
  Interior Ceiling,                       !- Name
  {df6961f0-7169-4202-af6c-6453ecdb4b1b}, !- Surface Rendering Name
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Layer 3

OS:StandardsInformation:Construction,
  {8deb4e7f-8a9b-4e73-bf92-5cd6dbabcf04}, !- Handle
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {c51ec9e3-f684-42f4-b67d-591666991784}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c83efe52-5ee7-4bb9-8aca-7cbd030b1945}, !- Handle
  {c51ec9e3-f684-42f4-b67d-591666991784}; !- Material Name

OS:Construction,
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Handle
  Exterior Door,                          !- Name
  {9ca176c7-76bd-4081-a98a-610b786ddb5b}, !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Layer 2

OS:StandardsInformation:Construction,
  {d7a1623e-90c7-4903-8582-a2e46a6b6974}, !- Handle
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5aa9d211-92a4-4760-8d63-3654f3ef3ed7}, !- Handle
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}; !- Material Name

OS:Material,
  {8493fef8-9809-4979-a024-8dfc82421565}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7765207-3392-4b22-8f8b-97f640b435f4}, !- Handle
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Material Name

OS:Construction,
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Handle
  Interior Window,                        !- Name
  {9d8367c3-8c15-4dc9-88b7-f2476d397ac4}, !- Surface Rendering Name
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fdb7a9e-e1d9-4d67-9d55-1b28f47895ab}, !- Handle
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  Manufactured,                           !- Fenestration Assembly Context
  Double Pane,                            !- Fenestration Number of Panes
  Metal Framing,                          !- Fenestration Frame Type
  Between Panes >= 7/16",                 !- Fenestration Divider Type
  Clear,                                  !- Fenestration Tint
  Air;                                    !- Fenestration Gas Fill

OS:WindowMaterial:Glazing,
  {32f534d4-997e-48dd-9996-adc31dca1449}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0f9193bf-9f04-461d-997b-ca2cb6f9e99b}, !- Handle
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Material Name

OS:Construction,
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Handle
  Interior Door,                          !- Name
  {e4611de9-3b1d-4ab3-9122-ce15db828d7a}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {46338993-c4f9-4a0c-a18b-6870a5bf0534}, !- Handle
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {20dd75fb-bb93-4254-b788-10a83a075663}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7209dda-e47f-4988-b30d-a79d2ce9f3c0}, !- Handle
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Material Name

OS:Construction,
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Handle
  Interior Partition,                     !- Name
  {c07f27ca-066f-4881-bee1-20dd0921ec29}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {50314cbe-df16-4669-b9e9-abc0d50c119d}, !- Handle
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7c1eec51-2f97-4855-b2d1-dee396b10b9a}, !- Handle
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}; !- Material Name

OS:WindowMaterial:Glazing,
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {384d3391-bf2d-4019-8c1f-e8ec3fd12fa4}, !- Handle
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Material Name

OS:WindowMaterial:Glazing,
  {6b986149-4d27-4395-8784-6f01e63a470b}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {4396f391-93ca-4fe4-af94-05cf696c9435}, !- Handle
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Material Name

OS:WindowMaterial:Glazing,
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c85bff12-19de-453f-b9bf-7ee6e3f75853}, !- Handle
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Material Name

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:Material:AirWall,
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}, !- Handle
  Air Wall Material;                      !- Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  San Francisco Intl Ap,                  !- Name
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Shading Device Material Name
  ,                                       !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  ,                                       !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ;                                       !- Setpoint 2

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {c07f27ca-066f-4881-bee1-20dd0921ec29}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4611de9-3b1d-4ab3-9122-ce15db828d7a}, !- Handle
  Rendering Color 34,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1abad2d6-26b4-4c27-bb16-7b56f07a925b}, !- Handle
  Rendering Color 35,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d8367c3-8c15-4dc9-88b7-f2476d397ac4}, !- Handle
  Rendering Color 36,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9e8b8eb2-cc54-420c-8b02-875d0c7776ce}, !- Handle
  Rendering Color 37,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9ca176c7-76bd-4081-a98a-610b786ddb5b}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {02d8b216-b550-4cc2-9232-b1840ede3fd6}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193,                                    !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:Rendering:Color,
  {846b28bc-ec03-4557-b6c6-e31f1820302f}, !- Handle
  Rendering Color 40,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0720000f-4ecd-482a-ba32-9e1943ca26e1}, !- Handle
  Rendering Color 41,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df6961f0-7169-4202-af6c-6453ecdb4b1b}, !- Handle
  Rendering Color 42,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {424ca3ad-aa40-49e6-84a7-7489445e3fc4}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03271cea-3b43-470f-a6e2-131493ad6c48}, !- Handle
  Rendering Color 44,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {75779eb3-4cb8-4263-87be-97031d2e95e1}, !- Handle
  Rendering Color 45,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aedb3748-47b8-4039-9a40-8e2329928c6b}, !- Handle
  Rendering Color 46,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98c0bdb6-934f-4326-9b80-4fa6b8a71248}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc29beda-1136-4669-8fed-f72b702bafcb}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75c5f80e-3702-4085-882f-97645ec7e0b3}, !- Handle
  Rendering Color 49,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e580471-70ed-4c59-b104-4902aea6cff6}, !- Handle
  Rendering Color 50,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fb95085-8b65-4f58-9a5f-6a6f77f28b6b}, !- Handle
  Rendering Color 51,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dee8622e-ea27-4e31-a40b-4648d42d96ef}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28e6bce1-5298-489d-8fae-476fb57c4fc0}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {deecebc6-9d40-46a2-83ad-8f920e9c3ef9}, !- Handle
  Rendering Color 54,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c53d6908-5108-4394-954e-1f5748fba393}, !- Handle
  Rendering Color 55,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e502f2b-cf27-4f7f-a9ff-efcea1aad972}, !- Handle
  Rendering Color 56,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9f95500e-3143-4d99-b3d5-6165d494dcee}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {17296eb5-d346-4747-9301-e823e3e46078}, !- Handle
  Rendering Color 58,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1b5e3138-bfdb-44fa-8bab-80f516c9388e}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ff9dc37e-3a41-4d73-a791-4f7741e1a834}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {d255bc01-d324-4bd9-a833-d09a76d5ab37}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b5e3138-bfdb-44fa-8bab-80f516c9388e}, !- Building Story Name
  {94c69cb2-bfa3-4a18-b372-86d1670a8eb7}; !- Thermal Zone Name

OS:Surface,
  {63e9135b-0704-4f46-b25b-a5a1867fcff3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d255bc01-d324-4bd9-a833-d09a76d5ab37}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ce676e-3115-4bb1-b774-f6ba13b11c3f}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d255bc01-d324-4bd9-a833-d09a76d5ab37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {285d4051-51fa-4ff0-a8c5-ed40307e538c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d255bc01-d324-4bd9-a833-d09a76d5ab37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7fcf62c-dd45-4299-929d-cd01ecfdd65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72588d8-c365-41d9-b05f-7c8c0498a979}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d255bc01-d324-4bd9-a833-d09a76d5ab37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fe5c835-2dcf-4f45-965c-73a62b64e560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 19, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad4c99f-a5f5-41fe-a9ff-5c709f725be6}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d255bc01-d324-4bd9-a833-d09a76d5ab37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5cb8892-c175-413e-8bc6-67b3fa01efeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {384b0cf3-458b-48ce-b29c-90973db59071}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d255bc01-d324-4bd9-a833-d09a76d5ab37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd653a08-d1c9-4792-b087-f351b7571e24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 4,                                !- X,Y,Z Vertex 2 {m}
  6, 19, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d427dc1-8d4a-4dc4-99bc-ec350efc9f94}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6,                                      !- X Origin {m}
  19,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b5e3138-bfdb-44fa-8bab-80f516c9388e}, !- Building Story Name
  {ed861e12-79a7-4b88-b2e6-fb2ebdf410af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {20bbc0a7-d8f2-4559-a5b2-2002be719a2d}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d427dc1-8d4a-4dc4-99bc-ec350efc9f94}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -6, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104c2c12-dc66-446a-95fe-696c02d510e0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d427dc1-8d4a-4dc4-99bc-ec350efc9f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea741cb-aead-48ee-bc87-ea2d0d551b9d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d427dc1-8d4a-4dc4-99bc-ec350efc9f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d41df99-8930-4563-9f7d-a977fb3bb638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f03c32-f591-4ac5-b748-efd2fb0e87f9}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d427dc1-8d4a-4dc4-99bc-ec350efc9f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ddeb859-8d5e-4f8e-8a82-49998f89e743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  58, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7fcf62c-dd45-4299-929d-cd01ecfdd65d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d427dc1-8d4a-4dc4-99bc-ec350efc9f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {285d4051-51fa-4ff0-a8c5-ed40307e538c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  -6, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee80125-741f-4b00-a427-4b1b403c3518}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d427dc1-8d4a-4dc4-99bc-ec350efc9f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6bfa710-63e8-4c6a-ab89-c4803e4c2367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 4,                               !- X,Y,Z Vertex 2 {m}
  -6, 6, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6585e91a-981f-47cc-9499-aab984d44611}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b5e3138-bfdb-44fa-8bab-80f516c9388e}, !- Building Story Name
  {39ebaf27-ced3-4516-8797-66facb295bb8}; !- Thermal Zone Name

OS:Surface,
  {83184120-cf26-4ceb-aa5b-3c10f63cb880}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6585e91a-981f-47cc-9499-aab984d44611}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 0,                               !- X,Y,Z Vertex 1 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c02adbb-42c4-43a2-8f72-54335bdd0a80}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6585e91a-981f-47cc-9499-aab984d44611}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -6, 4,                               !- X,Y,Z Vertex 1 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 19, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de406759-f9af-4c9c-a39a-8e0c3978b1ae}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6585e91a-981f-47cc-9499-aab984d44611}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba9c5944-ac88-4337-89af-4da254fabc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a66683-fa2b-439c-aee7-24f0b05d3ea6}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6585e91a-981f-47cc-9499-aab984d44611}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b301efdf-7723-47f0-87c8-24b352f321fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d41df99-8930-4563-9f7d-a977fb3bb638}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6585e91a-981f-47cc-9499-aab984d44611}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea741cb-aead-48ee-bc87-ea2d0d551b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.02093692033454e-015, 13, 0,          !- X,Y,Z Vertex 3 {m}
  -1.02093692033454e-015, 13, 4;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb0ec79-8da5-4398-8440-315ab89db8b2}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6585e91a-981f-47cc-9499-aab984d44611}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b944f459-a771-4aa8-9973-d50a2e68d04d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -6, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 13, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de783d39-ceea-492f-8ac1-6f82af5531a3}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b5e3138-bfdb-44fa-8bab-80f516c9388e}, !- Building Story Name
  {96c8a2ea-cc72-4537-9903-10ab12f54904}; !- Thermal Zone Name

OS:Surface,
  {da44e6b1-a99b-4b7f-95c6-e5fbb449f443}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de783d39-ceea-492f-8ac1-6f82af5531a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f424d9c3-c779-41c4-9ae8-0061b25559bf}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de783d39-ceea-492f-8ac1-6f82af5531a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5cb8892-c175-413e-8bc6-67b3fa01efeb}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de783d39-ceea-492f-8ac1-6f82af5531a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fad4c99f-a5f5-41fe-a9ff-5c709f725be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e14197-3275-46ee-8390-f79b9bc36a06}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de783d39-ceea-492f-8ac1-6f82af5531a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7156791a-4d95-444f-9365-891797efe132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba9c5944-ac88-4337-89af-4da254fabc4e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de783d39-ceea-492f-8ac1-6f82af5531a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de406759-f9af-4c9c-a39a-8e0c3978b1ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.08374768133815e-015, 4,           !- X,Y,Z Vertex 1 {m}
  70, 4.08374768133815e-015, 0,           !- X,Y,Z Vertex 2 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da720f68-b440-40d9-b047-f535b7471000}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de783d39-ceea-492f-8ac1-6f82af5531a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e02073b-c3bf-4909-a104-609a339c9b69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 4,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ccff456e-809e-4281-9bc7-d5f356e2b5fd}, !- Handle
  Story 1 Core Space,                     !- Name
  {56bfe815-20b2-4db7-8827-c0412d917e4d}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b5e3138-bfdb-44fa-8bab-80f516c9388e}, !- Building Story Name
  {3ac1116d-4c80-46ca-b5ea-2be6e023f456}; !- Thermal Zone Name

OS:Surface,
  {1e6e1795-d81c-4eff-91d2-b99ad151140e}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ccff456e-809e-4281-9bc7-d5f356e2b5fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 13, 0,                              !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe5c835-2dcf-4f45-965c-73a62b64e560}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccff456e-809e-4281-9bc7-d5f356e2b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72588d8-c365-41d9-b05f-7c8c0498a979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ddeb859-8d5e-4f8e-8a82-49998f89e743}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccff456e-809e-4281-9bc7-d5f356e2b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f03c32-f591-4ac5-b748-efd2fb0e87f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 13, 4,                              !- X,Y,Z Vertex 1 {m}
  58, 13, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b301efdf-7723-47f0-87c8-24b352f321fc}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccff456e-809e-4281-9bc7-d5f356e2b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a66683-fa2b-439c-aee7-24f0b05d3ea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  58, 13, 0,                              !- X,Y,Z Vertex 3 {m}
  58, 13, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7156791a-4d95-444f-9365-891797efe132}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccff456e-809e-4281-9bc7-d5f356e2b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e14197-3275-46ee-8390-f79b9bc36a06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  58, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a052121-ffe6-4e4c-be58-e9ebe4333f21}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccff456e-809e-4281-9bc7-d5f356e2b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {121babd1-c199-481e-ba58-654c69108480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 13, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {760a9e88-2c08-4f24-84aa-f9a6e9960d08}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {47060e8c-7ad6-4d61-9606-3c51a61b4579}; !- Group Rendering Name

OS:Space,
  {2aa1c06d-4fd1-484e-b809-782bbc91da91}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {760a9e88-2c08-4f24-84aa-f9a6e9960d08}, !- Building Story Name
  {a24f29b3-c41b-4845-be19-dd04dd9503b6}; !- Thermal Zone Name

OS:Surface,
  {dd653a08-d1c9-4792-b087-f351b7571e24}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2aa1c06d-4fd1-484e-b809-782bbc91da91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {384b0cf3-458b-48ce-b29c-90973db59071}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d5cbec-29d4-4022-9382-4337582efed8}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa1c06d-4fd1-484e-b809-782bbc91da91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b93313f-3ad3-4e17-a125-e6b3ff041426}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa1c06d-4fd1-484e-b809-782bbc91da91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c1b20c-0916-4fd7-9acc-a6eeb0da81e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7aa9cd-86e5-4f2f-91ba-5af866390686}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa1c06d-4fd1-484e-b809-782bbc91da91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {208d1c7c-f6d4-49d0-8dc0-b08f54b087e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 19, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b540b3f-aa9d-4f6c-90e9-cdc0016956f7}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa1c06d-4fd1-484e-b809-782bbc91da91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f68308f3-9190-42da-abe4-03bd13bd18dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8d567c7-e209-4d1b-aaa4-1ff8cdedff71}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2aa1c06d-4fd1-484e-b809-782bbc91da91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10105755-9127-49f2-a940-4544624b8e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 4,                                !- X,Y,Z Vertex 2 {m}
  6, 19, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ddfd178-6062-4223-919b-7953cb039d6f}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6,                                      !- X Origin {m}
  19,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {760a9e88-2c08-4f24-84aa-f9a6e9960d08}, !- Building Story Name
  {c673be11-b0cd-4b63-9060-da004f35b3f6}; !- Thermal Zone Name

OS:Surface,
  {e6bfa710-63e8-4c6a-ab89-c4803e4c2367}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ddfd178-6062-4223-919b-7953cb039d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eee80125-741f-4b00-a427-4b1b403c3518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -6, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5889f78c-6d55-410d-b7a7-dfa57ee683da}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ddfd178-6062-4223-919b-7953cb039d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31812412-e02a-4d29-a9b0-bcce865a75c3}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ddfd178-6062-4223-919b-7953cb039d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92dee0ae-d7f4-4cf5-8880-6e79bc91f620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d49117-3e07-43c0-80e7-5b930673c51c}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ddfd178-6062-4223-919b-7953cb039d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb352cf-0a90-4cd8-982c-d24f03ae73ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  58, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c1b20c-0916-4fd7-9acc-a6eeb0da81e4}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ddfd178-6062-4223-919b-7953cb039d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b93313f-3ad3-4e17-a125-e6b3ff041426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  -6, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9055d2-c20e-4c43-825e-1249b87c3047}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ddfd178-6062-4223-919b-7953cb039d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b93421ed-ac83-413f-a345-7ebc55e57aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 4,                               !- X,Y,Z Vertex 2 {m}
  -6, 6, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c17f0952-0ad3-41fc-8a5f-18256038fae2}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {760a9e88-2c08-4f24-84aa-f9a6e9960d08}, !- Building Story Name
  {232c28dc-d9b2-4baa-8aad-edd5854338ea}; !- Thermal Zone Name

OS:Surface,
  {b944f459-a771-4aa8-9973-d50a2e68d04d}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c17f0952-0ad3-41fc-8a5f-18256038fae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb0ec79-8da5-4398-8440-315ab89db8b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 0,                               !- X,Y,Z Vertex 1 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a853a5e3-3739-4228-b0e7-1dc25a0f116c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17f0952-0ad3-41fc-8a5f-18256038fae2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -6, 4,                               !- X,Y,Z Vertex 1 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 19, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af85fe08-0d56-43ca-98f3-4d5b85362ad6}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17f0952-0ad3-41fc-8a5f-18256038fae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea3ae7b0-9939-4d2a-8851-e1911fc2422c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72fdc873-438e-4154-8b2e-120c8bc70b44}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17f0952-0ad3-41fc-8a5f-18256038fae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a699370-89df-48c1-b515-5a5a6526b261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92dee0ae-d7f4-4cf5-8880-6e79bc91f620}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17f0952-0ad3-41fc-8a5f-18256038fae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31812412-e02a-4d29-a9b0-bcce865a75c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.02093692033454e-015, 13, 0,          !- X,Y,Z Vertex 3 {m}
  -1.02093692033454e-015, 13, 4;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22846feb-39d7-4bf5-ab57-31c07db3a582}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c17f0952-0ad3-41fc-8a5f-18256038fae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a859584a-caf8-4a68-82ef-6e2f514420fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -6, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 13, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {93b2b898-ffaa-482e-a149-50a86176de79}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {760a9e88-2c08-4f24-84aa-f9a6e9960d08}, !- Building Story Name
  {ffa71e9d-9379-43ee-91eb-7bc0bce7b632}; !- Thermal Zone Name

OS:Surface,
  {1e02073b-c3bf-4909-a104-609a339c9b69}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93b2b898-ffaa-482e-a149-50a86176de79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da720f68-b440-40d9-b047-f535b7471000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4925c16d-200d-4f27-a6e2-11568b93e242}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b2b898-ffaa-482e-a149-50a86176de79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f68308f3-9190-42da-abe4-03bd13bd18dd}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b2b898-ffaa-482e-a149-50a86176de79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b540b3f-aa9d-4f6c-90e9-cdc0016956f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b3abcb-46fb-43b0-8937-dc260048c2a9}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b2b898-ffaa-482e-a149-50a86176de79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0329809d-ec43-4a61-81cf-c5f7117d0e7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3ae7b0-9939-4d2a-8851-e1911fc2422c}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b2b898-ffaa-482e-a149-50a86176de79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af85fe08-0d56-43ca-98f3-4d5b85362ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.08374768133815e-015, 4,           !- X,Y,Z Vertex 1 {m}
  70, 4.08374768133815e-015, 0,           !- X,Y,Z Vertex 2 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce11faca-7053-4dde-bf6e-e566b914c9b0}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93b2b898-ffaa-482e-a149-50a86176de79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {849bce40-df46-48d1-8f8d-39d2b2d88488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 4,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c598ea1-3157-4d10-badb-9dfd6f29e7c3}, !- Handle
  Story 2 Core Space,                     !- Name
  {56bfe815-20b2-4db7-8827-c0412d917e4d}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {760a9e88-2c08-4f24-84aa-f9a6e9960d08}, !- Building Story Name
  {0df6e6c9-c370-4432-b417-f2616b3f9d32}; !- Thermal Zone Name

OS:Surface,
  {121babd1-c199-481e-ba58-654c69108480}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c598ea1-3157-4d10-badb-9dfd6f29e7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a052121-ffe6-4e4c-be58-e9ebe4333f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 13, 0,                              !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208d1c7c-f6d4-49d0-8dc0-b08f54b087e7}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c598ea1-3157-4d10-badb-9dfd6f29e7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7aa9cd-86e5-4f2f-91ba-5af866390686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb352cf-0a90-4cd8-982c-d24f03ae73ef}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c598ea1-3157-4d10-badb-9dfd6f29e7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13d49117-3e07-43c0-80e7-5b930673c51c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 13, 4,                              !- X,Y,Z Vertex 1 {m}
  58, 13, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a699370-89df-48c1-b515-5a5a6526b261}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c598ea1-3157-4d10-badb-9dfd6f29e7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72fdc873-438e-4154-8b2e-120c8bc70b44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  58, 13, 0,                              !- X,Y,Z Vertex 3 {m}
  58, 13, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0329809d-ec43-4a61-81cf-c5f7117d0e7d}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c598ea1-3157-4d10-badb-9dfd6f29e7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b3abcb-46fb-43b0-8937-dc260048c2a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  58, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160a80f7-e912-4ca6-ba5e-4b283e880ce3}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c598ea1-3157-4d10-badb-9dfd6f29e7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6248f2c4-6321-4eb6-a198-1442795836af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 13, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {4ae29a7b-2717-4f67-824c-bd82f42681e0}, !- Handle
  Story 3,                                !- Name
  8,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7a907881-8ed9-43e3-a9c8-0e01cc3891e5}; !- Group Rendering Name

OS:Space,
  {4ea5df06-8bb6-471e-acd0-2173f2bdc1d0}, !- Handle
  Story 3 West Perimeter Space,           !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {4ae29a7b-2717-4f67-824c-bd82f42681e0}, !- Building Story Name
  {efe0f57a-f126-4765-8bb2-81f212a331e5}; !- Thermal Zone Name

OS:Surface,
  {10105755-9127-49f2-a940-4544624b8e5b}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ea5df06-8bb6-471e-acd0-2173f2bdc1d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8d567c7-e209-4d1b-aaa4-1ff8cdedff71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f012df-22a2-4c28-8d79-f22aee25b51e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea5df06-8bb6-471e-acd0-2173f2bdc1d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e2d019-f063-4e1f-b230-42709af21f48}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea5df06-8bb6-471e-acd0-2173f2bdc1d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cc8cbf4-5ce5-44d4-9909-21cdf478928d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {610d4a1b-e8b7-4c4c-a407-bf544acd2cfb}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea5df06-8bb6-471e-acd0-2173f2bdc1d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d8f9164-abfa-453a-b95a-90e939ad9e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 19, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc21380e-53db-4245-b1f2-aeb7cc7bd35b}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea5df06-8bb6-471e-acd0-2173f2bdc1d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3100118d-4d30-4ec1-aa48-4f30a0de9377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afbbfdf4-20a3-44d9-a829-04f93a5cc170}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ea5df06-8bb6-471e-acd0-2173f2bdc1d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b5bfd18-2b4c-4135-8d8e-b163ffaabf25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 4,                                !- X,Y,Z Vertex 2 {m}
  6, 19, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8701b073-42c6-48e6-ae3a-37c57a0203c6}, !- Handle
  Story 3 North Perimeter Space,          !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6,                                      !- X Origin {m}
  19,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {4ae29a7b-2717-4f67-824c-bd82f42681e0}, !- Building Story Name
  {dc158bbb-c670-41cd-92d7-21daeba96c61}; !- Thermal Zone Name

OS:Surface,
  {b93421ed-ac83-413f-a345-7ebc55e57aec}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8701b073-42c6-48e6-ae3a-37c57a0203c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d9055d2-c20e-4c43-825e-1249b87c3047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -6, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd870fbf-ed8b-43af-87df-058ddd0c37ef}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8701b073-42c6-48e6-ae3a-37c57a0203c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e9c284-41be-475a-a22b-27bdf0b269e1}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8701b073-42c6-48e6-ae3a-37c57a0203c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b565250a-12d9-4286-bf0a-232cb539caee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6696f785-4ce5-4cd0-a1ae-e07fa15755c7}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8701b073-42c6-48e6-ae3a-37c57a0203c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c7b82a2-869b-4b02-8129-561e57af3218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  58, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cc8cbf4-5ce5-44d4-9909-21cdf478928d}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8701b073-42c6-48e6-ae3a-37c57a0203c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e2d019-f063-4e1f-b230-42709af21f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  -6, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c765dc-164e-4062-b1d6-8eeb6178020b}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8701b073-42c6-48e6-ae3a-37c57a0203c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b163fd8b-f42e-4ef6-8abe-722e8b890286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 4,                               !- X,Y,Z Vertex 2 {m}
  -6, 6, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7a8f9b3-79c6-4df0-a171-036a3bae1192}, !- Handle
  Story 3 East Perimeter Space,           !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {4ae29a7b-2717-4f67-824c-bd82f42681e0}, !- Building Story Name
  {b83aa509-2ca2-46b2-b208-8a27337fcdf8}; !- Thermal Zone Name

OS:Surface,
  {a859584a-caf8-4a68-82ef-6e2f514420fe}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7a8f9b3-79c6-4df0-a171-036a3bae1192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22846feb-39d7-4bf5-ab57-31c07db3a582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 0,                               !- X,Y,Z Vertex 1 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f13ab9b-6773-403b-bb85-dfe7dc108c19}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a8f9b3-79c6-4df0-a171-036a3bae1192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -6, 4,                               !- X,Y,Z Vertex 1 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 19, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a37d965-9389-4989-a886-37dc4470540d}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a8f9b3-79c6-4df0-a171-036a3bae1192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a22382d8-96cc-4949-a6ae-926b7f53eaf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {967ab461-1454-42d1-91e6-9f590139f2ce}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a8f9b3-79c6-4df0-a171-036a3bae1192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ebcb189-677b-4ef5-9772-58e81d04e581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b565250a-12d9-4286-bf0a-232cb539caee}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a8f9b3-79c6-4df0-a171-036a3bae1192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e9c284-41be-475a-a22b-27bdf0b269e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.02093692033454e-015, 13, 0,          !- X,Y,Z Vertex 3 {m}
  -1.02093692033454e-015, 13, 4;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ec0a6b-155c-46cd-8af9-b35a792e211e}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7a8f9b3-79c6-4df0-a171-036a3bae1192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c7e28a-a9e9-4788-943a-a87a648af6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -6, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 13, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {258aa000-e263-424c-9dec-22930a9cdfad}, !- Handle
  Story 3 South Perimeter Space,          !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {4ae29a7b-2717-4f67-824c-bd82f42681e0}, !- Building Story Name
  {e5693180-030e-421b-9903-fd4a284601bc}; !- Thermal Zone Name

OS:Surface,
  {849bce40-df46-48d1-8f8d-39d2b2d88488}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {258aa000-e263-424c-9dec-22930a9cdfad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce11faca-7053-4dde-bf6e-e566b914c9b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba81c6f7-26ea-49a7-8e26-c9d54f684f64}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258aa000-e263-424c-9dec-22930a9cdfad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3100118d-4d30-4ec1-aa48-4f30a0de9377}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258aa000-e263-424c-9dec-22930a9cdfad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc21380e-53db-4245-b1f2-aeb7cc7bd35b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28adc748-9dc0-413d-8338-9ba4a7307353}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258aa000-e263-424c-9dec-22930a9cdfad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7271ec-ac36-4a5d-a394-400a6d7a5672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a22382d8-96cc-4949-a6ae-926b7f53eaf0}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258aa000-e263-424c-9dec-22930a9cdfad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a37d965-9389-4989-a886-37dc4470540d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.08374768133815e-015, 4,           !- X,Y,Z Vertex 1 {m}
  70, 4.08374768133815e-015, 0,           !- X,Y,Z Vertex 2 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22f1a7f-c724-4a66-8e33-72ac8a6301d5}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {258aa000-e263-424c-9dec-22930a9cdfad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dda1bc95-3c08-4c8b-84ba-b245912909fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 4,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {784b8138-f56a-4d36-84ab-4b82eed61aeb}, !- Handle
  Story 3 Core Space,                     !- Name
  {56bfe815-20b2-4db7-8827-c0412d917e4d}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {4ae29a7b-2717-4f67-824c-bd82f42681e0}, !- Building Story Name
  {6c91703d-5aa6-438e-826e-856b9a6cb4dd}; !- Thermal Zone Name

OS:Surface,
  {6248f2c4-6321-4eb6-a198-1442795836af}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {784b8138-f56a-4d36-84ab-4b82eed61aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {160a80f7-e912-4ca6-ba5e-4b283e880ce3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 13, 0,                              !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8f9164-abfa-453a-b95a-90e939ad9e26}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {784b8138-f56a-4d36-84ab-4b82eed61aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {610d4a1b-e8b7-4c4c-a407-bf544acd2cfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c7b82a2-869b-4b02-8129-561e57af3218}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {784b8138-f56a-4d36-84ab-4b82eed61aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6696f785-4ce5-4cd0-a1ae-e07fa15755c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 13, 4,                              !- X,Y,Z Vertex 1 {m}
  58, 13, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ebcb189-677b-4ef5-9772-58e81d04e581}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {784b8138-f56a-4d36-84ab-4b82eed61aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {967ab461-1454-42d1-91e6-9f590139f2ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  58, 13, 0,                              !- X,Y,Z Vertex 3 {m}
  58, 13, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b7271ec-ac36-4a5d-a394-400a6d7a5672}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {784b8138-f56a-4d36-84ab-4b82eed61aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28adc748-9dc0-413d-8338-9ba4a7307353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  58, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {710df2bd-cb88-4982-98e0-c6e909e902a0}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {784b8138-f56a-4d36-84ab-4b82eed61aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d576ae91-704f-4ce1-9d0d-a0995f3e15b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 13, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {8324622a-2adc-4bbd-a247-dc7df4d208cc}, !- Handle
  Story 4,                                !- Name
  12,                                     !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3d4c5486-ff18-46b0-a83b-1318d62075ef}; !- Group Rendering Name

OS:Space,
  {067b2189-fcbf-4171-9915-e039e395654d}, !- Handle
  Story 4 West Perimeter Space,           !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {8324622a-2adc-4bbd-a247-dc7df4d208cc}, !- Building Story Name
  {41c7ca51-399e-42f1-85de-d3fa790225d2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b5bfd18-2b4c-4135-8d8e-b163ffaabf25}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {067b2189-fcbf-4171-9915-e039e395654d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afbbfdf4-20a3-44d9-a829-04f93a5cc170}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb3ba12-b816-400e-a294-384e50a5cc15}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {067b2189-fcbf-4171-9915-e039e395654d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98217292-dc41-498c-bc41-4a45b983511b}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {067b2189-fcbf-4171-9915-e039e395654d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cbe7254-4e40-46e4-82fe-85a3b9d8adf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc56488-2740-4014-882a-107e136b54ef}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {067b2189-fcbf-4171-9915-e039e395654d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adda7066-f156-4e45-9730-d9733a35f117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 19, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a929b13-4b89-4289-acea-b84001599687}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {067b2189-fcbf-4171-9915-e039e395654d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {641b12e5-cf07-45a2-9828-5a7a60bca624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dc01344-2c24-4525-a0a7-a6d0e8c0f440}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {067b2189-fcbf-4171-9915-e039e395654d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 4,                                !- X,Y,Z Vertex 2 {m}
  6, 19, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43e4d0a1-c9b7-4637-8edf-1f8debcf9dc6}, !- Handle
  Story 4 North Perimeter Space,          !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6,                                      !- X Origin {m}
  19,                                     !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {8324622a-2adc-4bbd-a247-dc7df4d208cc}, !- Building Story Name
  {2d63558f-26c9-4c14-be87-dcd4b4ea5e50}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b163fd8b-f42e-4ef6-8abe-722e8b890286}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43e4d0a1-c9b7-4637-8edf-1f8debcf9dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29c765dc-164e-4062-b1d6-8eeb6178020b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -6, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427a9ace-f0f9-4225-a20d-34e4c8954f64}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e4d0a1-c9b7-4637-8edf-1f8debcf9dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9323b29-6905-4800-863d-a32f6bb04d83}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e4d0a1-c9b7-4637-8edf-1f8debcf9dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {914cd41c-77e6-4b29-bd9e-aa43a5b3734d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9de4aa-a2cb-4c87-9fc1-8b6460145e67}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e4d0a1-c9b7-4637-8edf-1f8debcf9dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e900367-b5d3-4813-a23f-e7f5e18eb878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  58, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cbe7254-4e40-46e4-82fe-85a3b9d8adf9}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e4d0a1-c9b7-4637-8edf-1f8debcf9dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98217292-dc41-498c-bc41-4a45b983511b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  -6, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba73a3bc-ea30-4c29-9350-c05a26ff5cad}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43e4d0a1-c9b7-4637-8edf-1f8debcf9dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 4,                               !- X,Y,Z Vertex 2 {m}
  -6, 6, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2d20257-f15f-4ed1-a3a6-693bf9687fc8}, !- Handle
  Story 4 East Perimeter Space,           !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  6,                                      !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {8324622a-2adc-4bbd-a247-dc7df4d208cc}, !- Building Story Name
  {1de1efd9-8e57-4e98-a9e9-58efc14b5478}; !- Thermal Zone Name

OS:Surface,
  {44c7e28a-a9e9-4788-943a-a87a648af6ba}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2d20257-f15f-4ed1-a3a6-693bf9687fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ec0a6b-155c-46cd-8af9-b35a792e211e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 0,                               !- X,Y,Z Vertex 1 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeab38bc-e9b3-404c-8ef3-63dcad5b45bd}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2d20257-f15f-4ed1-a3a6-693bf9687fc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -6, 4,                               !- X,Y,Z Vertex 1 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 19, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43ac5cf-5a84-450a-a658-43d44466439c}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2d20257-f15f-4ed1-a3a6-693bf9687fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b153cd46-1038-44d3-8290-208504d75459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdada286-a775-4660-a66b-b496c6e7ba0e}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2d20257-f15f-4ed1-a3a6-693bf9687fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {328daac5-53d7-44b2-b224-1f4c05351f58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914cd41c-77e6-4b29-bd9e-aa43a5b3734d}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2d20257-f15f-4ed1-a3a6-693bf9687fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9323b29-6905-4800-863d-a32f6bb04d83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 19, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.02093692033454e-015, 13, 0,          !- X,Y,Z Vertex 3 {m}
  -1.02093692033454e-015, 13, 4;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0905ff62-bcfc-4a65-be40-dc89a4a2bc7a}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2d20257-f15f-4ed1-a3a6-693bf9687fc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -6, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 19, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 13, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6783c5ab-19f3-4791-85f9-01b784bc9ae0}, !- Handle
  Story 4 South Perimeter Space,          !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {8324622a-2adc-4bbd-a247-dc7df4d208cc}, !- Building Story Name
  {59c89af7-fe11-47ee-9409-a2c9fdebf3df}; !- Thermal Zone Name

OS:Surface,
  {dda1bc95-3c08-4c8b-84ba-b245912909fc}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6783c5ab-19f3-4791-85f9-01b784bc9ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f22f1a7f-c724-4a66-8e33-72ac8a6301d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ba120f-82b8-4d1b-bf4e-f33e0d3a4868}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6783c5ab-19f3-4791-85f9-01b784bc9ae0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {641b12e5-cf07-45a2-9828-5a7a60bca624}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6783c5ab-19f3-4791-85f9-01b784bc9ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a929b13-4b89-4289-acea-b84001599687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9bccfc-9d00-46ed-b9c9-3e824a359749}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6783c5ab-19f3-4791-85f9-01b784bc9ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a9770c9-48c6-4799-a4cb-107d06b2647f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 6, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b153cd46-1038-44d3-8290-208504d75459}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6783c5ab-19f3-4791-85f9-01b784bc9ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d43ac5cf-5a84-450a-a658-43d44466439c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.08374768133815e-015, 4,           !- X,Y,Z Vertex 1 {m}
  70, 4.08374768133815e-015, 0,           !- X,Y,Z Vertex 2 {m}
  64, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 6, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6b8fd5-b0c0-4724-966f-1cc9c064143c}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6783c5ab-19f3-4791-85f9-01b784bc9ae0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 6, 4,                               !- X,Y,Z Vertex 2 {m}
  6, 6, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {862cb444-cb6e-44c3-9158-bbb177afe857}, !- Handle
  Story 4 Core Space,                     !- Name
  {56bfe815-20b2-4db7-8827-c0412d917e4d}, !- Space Type Name
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {8324622a-2adc-4bbd-a247-dc7df4d208cc}, !- Building Story Name
  {cbf888ed-d93b-450d-b7e5-9ba8ec4f0652}; !- Thermal Zone Name

OS:Surface,
  {d576ae91-704f-4ce1-9d0d-a0995f3e15b5}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {862cb444-cb6e-44c3-9158-bbb177afe857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {710df2bd-cb88-4982-98e0-c6e909e902a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 13, 0,                              !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adda7066-f156-4e45-9730-d9733a35f117}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {862cb444-cb6e-44c3-9158-bbb177afe857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efc56488-2740-4014-882a-107e136b54ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e900367-b5d3-4813-a23f-e7f5e18eb878}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {862cb444-cb6e-44c3-9158-bbb177afe857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa9de4aa-a2cb-4c87-9fc1-8b6460145e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 13, 4,                              !- X,Y,Z Vertex 1 {m}
  58, 13, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {328daac5-53d7-44b2-b224-1f4c05351f58}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {862cb444-cb6e-44c3-9158-bbb177afe857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdada286-a775-4660-a66b-b496c6e7ba0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  58, 13, 0,                              !- X,Y,Z Vertex 3 {m}
  58, 13, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9770c9-48c6-4799-a4cb-107d06b2647f}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {862cb444-cb6e-44c3-9158-bbb177afe857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad9bccfc-9d00-46ed-b9c9-3e824a359749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  58, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  58, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8331353-0988-42f3-8a49-41fd359f873a}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {862cb444-cb6e-44c3-9158-bbb177afe857}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  58, 13, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ff9dc37e-3a41-4d73-a791-4f7741e1a834}, !- Handle
  Rendering Color 59,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47060e8c-7ad6-4d61-9606-3c51a61b4579}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7a907881-8ed9-43e3-a9c8-0e01cc3891e5}, !- Handle
  Rendering Color 61,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d4c5486-ff18-46b0-a83b-1318d62075ef}, !- Handle
  Rendering Color 62,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:SubSurface,
  {3db8e5af-12d1-4565-8b5f-620851f01b01}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c02adbb-42c4-43a2-8f72-54335bdd0a80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -5.9746, 2.36325781989002,           !- X,Y,Z Vertex 1 {m}
  6, -5.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  6, 18.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  6, 18.9746, 2.36325781989002;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b016f92e-1d88-44d0-9081-5f2a622b2005}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {104c2c12-dc66-446a-95fe-696c02d510e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.9746, 6, 2.36116198612708,           !- X,Y,Z Vertex 1 {m}
  63.9746, 6, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -5.97460000000001, 6, 0.76,             !- X,Y,Z Vertex 3 {m}
  -5.97460000000001, 6, 2.36116198612708; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab62591c-4aa2-4c1a-a577-aaae26d17677}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5cbec-29d4-4022-9382-4337582efed8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 2.36325781989002,           !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.36325781989002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {914086d2-bcb9-4750-a1d5-7ec8521c7485}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f13ab9b-6773-403b-bb85-dfe7dc108c19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -5.9746, 2.36325781989002,           !- X,Y,Z Vertex 1 {m}
  6, -5.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  6, 18.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  6, 18.9746, 2.36325781989002;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5dc18db-b038-4243-8928-f63b748898fd}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {427a9ace-f0f9-4225-a20d-34e4c8954f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.9746, 6, 2.36116198612708,           !- X,Y,Z Vertex 1 {m}
  63.9746, 6, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -5.97460000000001, 6, 0.76,             !- X,Y,Z Vertex 3 {m}
  -5.97460000000001, 6, 2.36116198612708; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b49d4142-ac5b-466c-bc30-8f4856198104}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4925c16d-200d-4f27-a6e2-11568b93e242}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.36116198612708,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  69.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  69.9746, 0, 2.36116198612708;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8de9ddf1-698b-49a6-93f3-9bc849dffcd8}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5889f78c-6d55-410d-b7a7-dfa57ee683da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.9746, 6, 2.36116198612708,           !- X,Y,Z Vertex 1 {m}
  63.9746, 6, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -5.97460000000001, 6, 0.76,             !- X,Y,Z Vertex 3 {m}
  -5.97460000000001, 6, 2.36116198612708; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {207cd455-637a-4f81-8c51-ccc4e35fa5f8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96ba120f-82b8-4d1b-bf4e-f33e0d3a4868}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.36116198612708,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  69.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  69.9746, 0, 2.36116198612708;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e358a03-0304-4627-a11a-02bbebdec6a2}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99f012df-22a2-4c28-8d79-f22aee25b51e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 2.36325781989002,           !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.36325781989002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe940b7b-195d-421b-873b-d9e0a0bfa4c0}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a853a5e3-3739-4228-b0e7-1dc25a0f116c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -5.9746, 2.36325781989002,           !- X,Y,Z Vertex 1 {m}
  6, -5.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  6, 18.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  6, 18.9746, 2.36325781989002;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb4b71b0-7387-45c7-a9e1-3f38b788fc56}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba81c6f7-26ea-49a7-8e26-c9d54f684f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.36116198612708,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  69.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  69.9746, 0, 2.36116198612708;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24774180-9842-4bea-a409-291688e4598a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfb3ba12-b816-400e-a294-384e50a5cc15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 2.36325781989002,           !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.36325781989002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {567d8bc4-3e4d-4f4e-9b09-a6172d8b17a8}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd870fbf-ed8b-43af-87df-058ddd0c37ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.9746, 6, 2.36116198612708,           !- X,Y,Z Vertex 1 {m}
  63.9746, 6, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -5.97460000000001, 6, 0.76,             !- X,Y,Z Vertex 3 {m}
  -5.97460000000001, 6, 2.36116198612708; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd8fe22-19b9-4974-960d-efc60408b49e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eeab38bc-e9b3-404c-8ef3-63dcad5b45bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -5.9746, 2.36325781989002,           !- X,Y,Z Vertex 1 {m}
  6, -5.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  6, 18.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  6, 18.9746, 2.36325781989002;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cf628ab-3cb8-49e2-b279-581b738419a7}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f424d9c3-c779-41c4-9ae8-0061b25559bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.36116198612708,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  69.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  69.9746, 0, 2.36116198612708;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75edb6e5-429e-470c-bde9-852b8e47da9e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4ce676e-3115-4bb1-b774-f6ba13b11c3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 2.36325781989002,           !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.36325781989002; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {5b7c5f22-fa0f-4a64-8f86-81a9f0bcbfac}, ! Handle
  LargeHotel Bldg Light,                  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {08874305-a734-4d5d-8fb6-dc9a2c3ce21e}, ! Default Day Schedule Name
  {9fa0488a-a709-43d9-8220-5813b7a7ed84}, ! Summer Design Day Schedule Name
  {1a623acf-00f8-4751-b0b1-3814d2f7d1da}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {08874305-a734-4d5d-8fb6-dc9a2c3ce21e}, ! Handle
  LargeHotel Bldg Light Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {9fa0488a-a709-43d9-8220-5813b7a7ed84}, ! Handle
  LargeHotel Bldg Light Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1a623acf-00f8-4751-b0b1-3814d2f7d1da}, ! Handle
  LargeHotel Bldg Light Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b8d75c31-a6f6-422a-af30-106f42fed3a0}, ! Handle
  LargeHotel Bldg Light Rule 1,           ! Name
  {5b7c5f22-fa0f-4a64-8f86-81a9f0bcbfac}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f4ee5dca-f57d-4220-a2c4-5409722e4fa2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f4ee5dca-f57d-4220-a2c4-5409722e4fa2}, ! Handle
  LargeHotel Bldg Light Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Rule,
  {8a369092-5db0-404b-9f68-92937de45d99}, ! Handle
  LargeHotel Bldg Light Rule 2,           ! Name
  {5b7c5f22-fa0f-4a64-8f86-81a9f0bcbfac}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b6507fa5-086b-4ab4-93a5-0c6f4d8821ea}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b6507fa5-086b-4ab4-93a5-0c6f4d8821ea}, ! Handle
  LargeHotel Bldg Light Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:DesignSpecification:OutdoorAir,
  {370e7ab6-e0b4-4f4f-913c-7129e22187d6}, !- Handle
  90.1-2010 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {58bb6ad9-283e-46f7-94a9-96f7f9396b0e}, ! Handle
  LargeHotel Bldg Occ,                    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {fbc36cc8-489b-4fc2-804a-458d1257c6b2}, ! Default Day Schedule Name
  {d9e40caa-7f18-4185-88cf-15add4210dfe}, ! Summer Design Day Schedule Name
  {aaca08a4-1b96-4393-bc10-07a86cb828f8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbc36cc8-489b-4fc2-804a-458d1257c6b2}, ! Handle
  LargeHotel Bldg Occ Default Schedule,   ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {d9e40caa-7f18-4185-88cf-15add4210dfe}, ! Handle
  LargeHotel Bldg Occ Summer Design Day,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {aaca08a4-1b96-4393-bc10-07a86cb828f8}, ! Handle
  LargeHotel Bldg Occ Winter Design Day,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bbd05490-4057-4a45-bc2c-d31aefc6aa15}, ! Handle
  LargeHotel Bldg Occ Rule 1,             ! Name
  {58bb6ad9-283e-46f7-94a9-96f7f9396b0e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2ec645db-8015-4769-8fd1-a3c177b4ad3a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2ec645db-8015-4769-8fd1-a3c177b4ad3a}, ! Handle
  LargeHotel Bldg Occ Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Rule,
  {3a851bdb-ffe1-4a1a-8a9c-a9ae22515b29}, ! Handle
  LargeHotel Bldg Occ Rule 2,             ! Name
  {58bb6ad9-283e-46f7-94a9-96f7f9396b0e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {abb729fa-88e3-4717-bc1f-f603b61f5a29}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {abb729fa-88e3-4717-bc1f-f603b61f5a29}, ! Handle
  LargeHotel Bldg Occ Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:Schedule:Ruleset,
  {e41b890d-cfb9-4783-9c94-40831fd0ca08}, ! Handle
  LargeHotel Activity,                    ! Name
  {6bc57c5e-a078-45db-b766-32f3148d306f}, ! Schedule Type Limits Name
  {d4555264-4665-4844-bd8b-52a3b77a7cae}, ! Default Day Schedule Name
  {136f24ba-183a-445b-ba26-acaeebd393bc}, ! Summer Design Day Schedule Name
  {e44eae43-7737-46cc-a1fc-a99533727365}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6bc57c5e-a078-45db-b766-32f3148d306f}, !- Handle
  ActivityLevel 3,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {d4555264-4665-4844-bd8b-52a3b77a7cae}, ! Handle
  LargeHotel Activity Default Schedule,   ! Name
  {6bc57c5e-a078-45db-b766-32f3148d306f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {136f24ba-183a-445b-ba26-acaeebd393bc}, ! Handle
  LargeHotel Activity Summer Design Day,  ! Name
  {6bc57c5e-a078-45db-b766-32f3148d306f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {e44eae43-7737-46cc-a1fc-a99533727365}, ! Handle
  LargeHotel Activity Winter Design Day,  ! Name
  {6bc57c5e-a078-45db-b766-32f3148d306f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {283e2a68-3e5a-4b6a-83e9-f14ef2259d19}, ! Handle
  LargeHotel Infil Quarter On,            ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {c4adccf3-4cf9-47c3-a2b0-8e9ccadb890e}, ! Default Day Schedule Name
  {ea511eca-2c10-437c-bfc9-af8ca8dd88ff}, ! Summer Design Day Schedule Name
  {d7c70ce6-6f25-4efd-ac51-bc7e7206c1e5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4adccf3-4cf9-47c3-a2b0-8e9ccadb890e}, ! Handle
  LargeHotel Infil Quarter On Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ea511eca-2c10-437c-bfc9-af8ca8dd88ff}, ! Handle
  LargeHotel Infil Quarter On Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {d7c70ce6-6f25-4efd-ac51-bc7e7206c1e5}, ! Handle
  LargeHotel Infil Quarter On Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a4685316-497c-438b-a69a-da51e7c6326e}, !- Handle
  90.1-2010 - LrgHotel - Banquet Thermostat, !- Name
  {685014c9-f9b3-4c5b-a283-66beb1960dbe}, !- Heating Setpoint Temperature Schedule Name
  {5d52f264-21c0-4de5-8c4f-088fc70a9082}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {685014c9-f9b3-4c5b-a283-66beb1960dbe}, ! Handle
  LargeHotel HtgSetp,                     ! Name
  {dfbb3769-97e2-442a-9254-4a4d1590e59e}, ! Schedule Type Limits Name
  {3b1e1293-191c-4ee3-bf64-a03d46ae2ed9}, ! Default Day Schedule Name
  {6df35742-85f1-4b87-9379-346bee4ab147}, ! Summer Design Day Schedule Name
  {27e9a1e9-9584-4e6e-b1b1-672f4eb33ec2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {dfbb3769-97e2-442a-9254-4a4d1590e59e}, !- Handle
  Temperature 17,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3b1e1293-191c-4ee3-bf64-a03d46ae2ed9}, ! Handle
  LargeHotel HtgSetp Default Schedule,    ! Name
  {dfbb3769-97e2-442a-9254-4a4d1590e59e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {6df35742-85f1-4b87-9379-346bee4ab147}, ! Handle
  LargeHotel HtgSetp Summer Design Day,   ! Name
  {dfbb3769-97e2-442a-9254-4a4d1590e59e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Day,
  {27e9a1e9-9584-4e6e-b1b1-672f4eb33ec2}, ! Handle
  LargeHotel HtgSetp Winter Design Day,   ! Name
  {dfbb3769-97e2-442a-9254-4a4d1590e59e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {5d52f264-21c0-4de5-8c4f-088fc70a9082}, ! Handle
  LargeHotel ClgSetp,                     ! Name
  {ee165bf9-6eab-4e45-b839-014503f8958d}, ! Schedule Type Limits Name
  {7416153c-38a9-4ebd-a297-cb49bfe47668}, ! Default Day Schedule Name
  {28051e3f-7f75-40c8-a328-10d5358e8802}, ! Summer Design Day Schedule Name
  {ce004946-1c7b-461c-b827-45a0404e55e8}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ee165bf9-6eab-4e45-b839-014503f8958d}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7416153c-38a9-4ebd-a297-cb49bfe47668}, ! Handle
  LargeHotel ClgSetp Default Schedule,    ! Name
  {ee165bf9-6eab-4e45-b839-014503f8958d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {28051e3f-7f75-40c8-a328-10d5358e8802}, ! Handle
  LargeHotel ClgSetp Summer Design Day,   ! Name
  {ee165bf9-6eab-4e45-b839-014503f8958d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:Schedule:Day,
  {ce004946-1c7b-461c-b827-45a0404e55e8}, ! Handle
  LargeHotel ClgSetp Winter Design Day,   ! Name
  {ee165bf9-6eab-4e45-b839-014503f8958d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:DesignSpecification:OutdoorAir,
  {a7406bc3-1511-4474-bae6-7446af12fd36}, !- Handle
  90.1-2010 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d90e2a6-bf39-41d3-9626-2251fb525db7}, !- Handle
  90.1-2010 - LrgHotel - Cafe Thermostat, !- Name
  {685014c9-f9b3-4c5b-a283-66beb1960dbe}, !- Heating Setpoint Temperature Schedule Name
  {5d52f264-21c0-4de5-8c4f-088fc70a9082}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {56bfe815-20b2-4db7-8827-c0412d917e4d}, !- Handle
  90.1-2010 - LrgHotel - Corridor,        !- Name
  ,                                       !- Default Construction Set Name
  {805432db-09ce-48dc-8086-4908f52df0e2}, !- Default Schedule Set Name
  {3c69deeb-d026-4162-b9ce-aa816a8345b2}, !- Group Rendering Name
  {c20df02f-c24f-4df6-adab-df3cfe27efc1}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {3c69deeb-d026-4162-b9ce-aa816a8345b2}, !- Handle
  Rendering Color 65,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {805432db-09ce-48dc-8086-4908f52df0e2}, !- Handle
  90.1-2010 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {58bb6ad9-283e-46f7-94a9-96f7f9396b0e}, !- Number of People Schedule Name
  {e41b890d-cfb9-4783-9c94-40831fd0ca08}, !- People Activity Level Schedule Name
  {5b7c5f22-fa0f-4a64-8f86-81a9f0bcbfac}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {283e2a68-3e5a-4b6a-83e9-f14ef2259d19}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2b6012fa-ea60-4ef0-91f8-fef735f7ec7e}, !- Handle
  90.1-2010 - LrgHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3e44ca4b-267f-4325-a1a9-dc85e99869e1}, !- Handle
  90.1-2010 - LrgHotel - Corridor Lights, !- Name
  {2b6012fa-ea60-4ef0-91f8-fef735f7ec7e}, !- Lights Definition Name
  {56bfe815-20b2-4db7-8827-c0412d917e4d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c20df02f-c24f-4df6-adab-df3cfe27efc1}, !- Handle
  90.1-2010 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {07428275-a5a1-434e-9887-357aaebf507b}, !- Handle
  90.1-2010 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fed314b0-358c-4742-a3cd-87ed81c23b10}, !- Handle
  90.1-2010 - LrgHotel - Corridor People, !- Name
  {07428275-a5a1-434e-9887-357aaebf507b}, !- People Definition Name
  {56bfe815-20b2-4db7-8827-c0412d917e4d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b9670ba0-285a-485c-80ee-8453b695de9c}, !- Handle
  90.1-2010 - LrgHotel - Corridor Infiltration, !- Name
  {56bfe815-20b2-4db7-8827-c0412d917e4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {a4d9a477-bd43-4713-aa75-3afb9f36adda}, !- Handle
  90.1-2010 - LrgHotel - Corridor Thermostat, !- Name
  {79c225cc-6ba5-4649-9dca-09202a8c1bba}, !- Heating Setpoint Temperature Schedule Name
  {5185f9c4-cf01-48c0-a305-a445ab5715d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {79c225cc-6ba5-4649-9dca-09202a8c1bba}, ! Handle
  LargeHotel Corridor HtgSetp,            ! Name
  {daa3f096-8fc2-48b2-9592-16ead5592863}, ! Schedule Type Limits Name
  {a9b3022a-2f31-4a73-9631-cd17ae56530a}, ! Default Day Schedule Name
  {b1d9f6ad-d3b1-408a-ab77-5abc2a0f8533}, ! Summer Design Day Schedule Name
  {e4aca340-4842-42a9-8871-a530c4337a94}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {daa3f096-8fc2-48b2-9592-16ead5592863}, !- Handle
  Temperature 49,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {a9b3022a-2f31-4a73-9631-cd17ae56530a}, ! Handle
  LargeHotel Corridor HtgSetp Default Schedule, ! Name
  {daa3f096-8fc2-48b2-9592-16ead5592863}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b1d9f6ad-d3b1-408a-ab77-5abc2a0f8533}, ! Handle
  LargeHotel Corridor HtgSetp Summer Design Day, ! Name
  {daa3f096-8fc2-48b2-9592-16ead5592863}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {e4aca340-4842-42a9-8871-a530c4337a94}, ! Handle
  LargeHotel Corridor HtgSetp Winter Design Day, ! Name
  {daa3f096-8fc2-48b2-9592-16ead5592863}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {5185f9c4-cf01-48c0-a305-a445ab5715d5}, ! Handle
  LargeHotel Corridor ClgSetp,            ! Name
  {394fa720-0c54-4262-9767-c154b102b2df}, ! Schedule Type Limits Name
  {3b94b443-a595-4fb2-8b6b-f195dd0e1192}, ! Default Day Schedule Name
  {ceb5c38f-f18c-423d-b854-702be3c3c179}, ! Summer Design Day Schedule Name
  {92e59cf2-2089-4579-9f41-ff3faad3dcd4}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {394fa720-0c54-4262-9767-c154b102b2df}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3b94b443-a595-4fb2-8b6b-f195dd0e1192}, ! Handle
  LargeHotel Corridor ClgSetp Default Schedule, ! Name
  {394fa720-0c54-4262-9767-c154b102b2df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ceb5c38f-f18c-423d-b854-702be3c3c179}, ! Handle
  LargeHotel Corridor ClgSetp Summer Design Day, ! Name
  {394fa720-0c54-4262-9767-c154b102b2df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Day,
  {92e59cf2-2089-4579-9f41-ff3faad3dcd4}, ! Handle
  LargeHotel Corridor ClgSetp Winter Design Day, ! Name
  {394fa720-0c54-4262-9767-c154b102b2df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:SpaceType,
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom,       !- Name
  ,                                       !- Default Construction Set Name
  {2a029df1-680a-4be8-8215-a42b1da3f37c}, !- Default Schedule Set Name
  {680a8fbe-292d-4b32-818a-e6b7c0556330}, !- Group Rendering Name
  {04fbcc48-7ca0-4f26-8433-197d879870d4}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {680a8fbe-292d-4b32-818a-e6b7c0556330}, !- Handle
  Rendering Color 66,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2a029df1-680a-4be8-8215-a42b1da3f37c}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d79bd384-740e-4948-b6cd-57a055b1013b}, !- Number of People Schedule Name
  {e41b890d-cfb9-4783-9c94-40831fd0ca08}, !- People Activity Level Schedule Name
  {5b7c5f22-fa0f-4a64-8f86-81a9f0bcbfac}, !- Lighting Schedule Name
  {c5a3a02c-94dc-435c-8889-f61dfed2e310}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {283e2a68-3e5a-4b6a-83e9-f14ef2259d19}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {640cf577-9323-4270-8e34-94a219481edf}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e2b13c32-6467-4bd1-8b07-bfdb184c02f1}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Lights, !- Name
  {640cf577-9323-4270-8e34-94a219481edf}, !- Lights Definition Name
  {7851017a-34e9-423b-836b-363e71330c0b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {04fbcc48-7ca0-4f26-8433-197d879870d4}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e9af168b-a4a4-4ed2-9a8e-5a362af4dbc7}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eae305b8-5531-4517-8e4c-96afd535190b}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom People, !- Name
  {e9af168b-a4a4-4ed2-9a8e-5a362af4dbc7}, !- People Definition Name
  {7851017a-34e9-423b-836b-363e71330c0b}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d79bd384-740e-4948-b6cd-57a055b1013b}, ! Handle
  LargeHotel GuestRoom Occ,               ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {346048f1-5803-48be-83ee-2fced7597e3a}, ! Default Day Schedule Name
  {f096421a-3b36-4e2f-99ff-1f168ed4031c}, ! Summer Design Day Schedule Name
  {a313e61a-bf45-4fd9-8078-a841b959f944}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {346048f1-5803-48be-83ee-2fced7597e3a}, ! Handle
  LargeHotel GuestRoom Occ Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {f096421a-3b36-4e2f-99ff-1f168ed4031c}, ! Handle
  LargeHotel GuestRoom Occ Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a313e61a-bf45-4fd9-8078-a841b959f944}, ! Handle
  LargeHotel GuestRoom Occ Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {95bfe3fc-cb3f-41e7-a210-b67deb580d09}, ! Handle
  LargeHotel GuestRoom Occ Rule 1,        ! Name
  {d79bd384-740e-4948-b6cd-57a055b1013b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2b646857-6086-4254-83a7-327fe7cf9813}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2b646857-6086-4254-83a7-327fe7cf9813}, ! Handle
  LargeHotel GuestRoom Occ Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5;                                    ! Value Until Time 8

OS:SpaceInfiltration:DesignFlowRate,
  {a547d313-da2a-4a5c-8763-761bfba333ad}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Infiltration, !- Name
  {7851017a-34e9-423b-836b-363e71330c0b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a110355b-b960-486e-bcf7-4351cf7eee4f}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0f9d9f8f-e697-4a77-93ff-b00a463b17d8}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Electric Equipment, !- Name
  {a110355b-b960-486e-bcf7-4351cf7eee4f}, !- Electric Equipment Definition Name
  {7851017a-34e9-423b-836b-363e71330c0b}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c5a3a02c-94dc-435c-8889-f61dfed2e310}, ! Handle
  LargeHotel GuestRoom Equip,             ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {4717e820-f781-4b87-98d8-0fd854dceb93}, ! Default Day Schedule Name
  {d05759a1-55fd-4fd7-beb0-3a1c0915ef50}, ! Summer Design Day Schedule Name
  {bba268d2-ec5a-4c4e-b40b-578d804be9a1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4717e820-f781-4b87-98d8-0fd854dceb93}, ! Handle
  LargeHotel GuestRoom Equip Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {d05759a1-55fd-4fd7-beb0-3a1c0915ef50}, ! Handle
  LargeHotel GuestRoom Equip Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {bba268d2-ec5a-4c4e-b40b-578d804be9a1}, ! Handle
  LargeHotel GuestRoom Equip Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e8282292-3415-46cb-b00f-278e48373e35}, ! Handle
  LargeHotel GuestRoom Equip Rule 1,      ! Name
  {c5a3a02c-94dc-435c-8889-f61dfed2e310}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f349ff28-f4db-4c59-90e9-e4354c83cf1b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f349ff28-f4db-4c59-90e9-e4354c83cf1b}, ! Handle
  LargeHotel GuestRoom Equip Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.62,                                   ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  10,                                     ! Hour 5
  0,                                      ! Minute 5
  0.62,                                   ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.28999999999999998,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.42999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.51000000000000001,                    ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.48999999999999999,                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.66000000000000003,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.34999999999999998,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.20000000000000001;                    ! Value Until Time 13

OS:ThermostatSetpoint:DualSetpoint,
  {0a48318b-0e9e-4d1a-9744-a6ffea409d13}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Thermostat, !- Name
  {2657568a-acf7-4fc1-8dc4-6029d3c7e511}, !- Heating Setpoint Temperature Schedule Name
  {f8cec062-d4f5-4308-b00d-892124d85446}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2657568a-acf7-4fc1-8dc4-6029d3c7e511}, ! Handle
  LargeHotel GuestRoom HtgSetp,           ! Name
  {16f7ca9b-c7fe-4a5b-a5a5-892f69bd9527}, ! Schedule Type Limits Name
  {44225239-6af4-402e-90f5-89161b75f652}, ! Default Day Schedule Name
  {9c7104e6-ae73-4102-99dd-35ab54dff44d}, ! Summer Design Day Schedule Name
  {a966a11e-dbb4-411e-a891-ab6380f1534e}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {16f7ca9b-c7fe-4a5b-a5a5-892f69bd9527}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {44225239-6af4-402e-90f5-89161b75f652}, ! Handle
  LargeHotel GuestRoom HtgSetp Default Schedule, ! Name
  {16f7ca9b-c7fe-4a5b-a5a5-892f69bd9527}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9c7104e6-ae73-4102-99dd-35ab54dff44d}, ! Handle
  LargeHotel GuestRoom HtgSetp Summer Design Day, ! Name
  {16f7ca9b-c7fe-4a5b-a5a5-892f69bd9527}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Day,
  {a966a11e-dbb4-411e-a891-ab6380f1534e}, ! Handle
  LargeHotel GuestRoom HtgSetp Winter Design Day, ! Name
  {16f7ca9b-c7fe-4a5b-a5a5-892f69bd9527}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {f8cec062-d4f5-4308-b00d-892124d85446}, ! Handle
  LargeHotel GuestRoom ClgSetp,           ! Name
  {fde87606-30bd-49cf-af0a-4e51869fb87a}, ! Schedule Type Limits Name
  {eb6659fa-371c-4382-ac83-874f9ee88cab}, ! Default Day Schedule Name
  {b2da7a74-f390-4520-85f2-ddadaf249713}, ! Summer Design Day Schedule Name
  {bcf71a2f-316a-41a4-afa4-c689c08d0d43}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fde87606-30bd-49cf-af0a-4e51869fb87a}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {eb6659fa-371c-4382-ac83-874f9ee88cab}, ! Handle
  LargeHotel GuestRoom ClgSetp Default Schedule, ! Name
  {fde87606-30bd-49cf-af0a-4e51869fb87a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b2da7a74-f390-4520-85f2-ddadaf249713}, ! Handle
  LargeHotel GuestRoom ClgSetp Summer Design Day, ! Name
  {fde87606-30bd-49cf-af0a-4e51869fb87a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {bcf71a2f-316a-41a4-afa4-c689c08d0d43}, ! Handle
  LargeHotel GuestRoom ClgSetp Winter Design Day, ! Name
  {fde87606-30bd-49cf-af0a-4e51869fb87a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {3fe7166c-26e5-42e9-a397-5788b51dc13c}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:GasEquipment:Definition,
  {d50f7f96-3114-4b1a-a313-71d7d6ef8f32}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {5e972eee-d249-4b10-9584-b9238ecf85fc}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Thermostat, !- Name
  {6db4dcd3-74b3-49cd-8c58-09bd01ea5dde}, !- Heating Setpoint Temperature Schedule Name
  {32c3f7bb-1604-4e93-b61f-020025782980}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6db4dcd3-74b3-49cd-8c58-09bd01ea5dde}, ! Handle
  LargeHotel Kitchen HtgSetp,             ! Name
  {edb831f9-0e6d-47c8-8da8-12f6d47f98b1}, ! Schedule Type Limits Name
  {6a3a7073-5923-484d-a715-76be5eab1d01}, ! Default Day Schedule Name
  {7f488204-26f7-4379-b5c0-2e4f655d8796}, ! Summer Design Day Schedule Name
  {95779561-e113-4f17-97f6-f8ba3069df2f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {edb831f9-0e6d-47c8-8da8-12f6d47f98b1}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6a3a7073-5923-484d-a715-76be5eab1d01}, ! Handle
  LargeHotel Kitchen HtgSetp Default Schedule, ! Name
  {edb831f9-0e6d-47c8-8da8-12f6d47f98b1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Day,
  {7f488204-26f7-4379-b5c0-2e4f655d8796}, ! Handle
  LargeHotel Kitchen HtgSetp Summer Design Day, ! Name
  {edb831f9-0e6d-47c8-8da8-12f6d47f98b1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Day,
  {95779561-e113-4f17-97f6-f8ba3069df2f}, ! Handle
  LargeHotel Kitchen HtgSetp Winter Design Day, ! Name
  {edb831f9-0e6d-47c8-8da8-12f6d47f98b1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {32c3f7bb-1604-4e93-b61f-020025782980}, ! Handle
  LargeHotel Kitchen ClgSetp,             ! Name
  {adb2622e-bf3f-44ce-8a62-204d9b6640c8}, ! Schedule Type Limits Name
  {38ab9a92-fab4-4079-90de-455ce5b1531f}, ! Default Day Schedule Name
  {cc223ea7-ede7-414d-b576-caafbe2f6e93}, ! Summer Design Day Schedule Name
  {9bfc6b90-be22-4ce3-8756-0c9b146b21ad}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {adb2622e-bf3f-44ce-8a62-204d9b6640c8}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {38ab9a92-fab4-4079-90de-455ce5b1531f}, ! Handle
  LargeHotel Kitchen ClgSetp Default Schedule, ! Name
  {adb2622e-bf3f-44ce-8a62-204d9b6640c8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:Schedule:Day,
  {cc223ea7-ede7-414d-b576-caafbe2f6e93}, ! Handle
  LargeHotel Kitchen ClgSetp Summer Design Day, ! Name
  {adb2622e-bf3f-44ce-8a62-204d9b6640c8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Schedule:Day,
  {9bfc6b90-be22-4ce3-8756-0c9b146b21ad}, ! Handle
  LargeHotel Kitchen ClgSetp Winter Design Day, ! Name
  {adb2622e-bf3f-44ce-8a62-204d9b6640c8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:DesignSpecification:OutdoorAir,
  {b077e2a8-4f49-42e6-9225-e9cab79383fa}, !- Handle
  90.1-2010 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:GasEquipment:Definition,
  {63c18380-1952-4595-8199-98bef112f824}, !- Handle
  90.1-2010 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {c6da332d-e74d-4c31-b938-6a2de50316dd}, !- Handle
  90.1-2010 - LrgHotel - Laundry Thermostat, !- Name
  {685014c9-f9b3-4c5b-a283-66beb1960dbe}, !- Heating Setpoint Temperature Schedule Name
  {5d52f264-21c0-4de5-8c4f-088fc70a9082}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8e6d6a2d-8368-4d72-9f87-4214f23d4d8f}, !- Handle
  90.1-2010 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a385b41-6e6e-4cfc-944d-51bfa1a41aed}, !- Handle
  90.1-2010 - LrgHotel - Lobby Thermostat, !- Name
  {685014c9-f9b3-4c5b-a283-66beb1960dbe}, !- Heating Setpoint Temperature Schedule Name
  {5d52f264-21c0-4de5-8c4f-088fc70a9082}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {be10d403-12da-4c11-933b-c3f582877385}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {854f595f-2004-4ff9-b3c5-55810dc9fbfa}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Thermostat, !- Name
  {685014c9-f9b3-4c5b-a283-66beb1960dbe}, !- Heating Setpoint Temperature Schedule Name
  {5d52f264-21c0-4de5-8c4f-088fc70a9082}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ee013bf7-2308-46a2-bb03-108069e6b5da}, !- Handle
  90.1-2010 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83d1dd6e-a0cd-4e0e-ae99-1f7f4de73fd8}, !- Handle
  90.1-2010 - LrgHotel - Retail Thermostat, !- Name
  {685014c9-f9b3-4c5b-a283-66beb1960dbe}, !- Heating Setpoint Temperature Schedule Name
  {5d52f264-21c0-4de5-8c4f-088fc70a9082}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a92a0226-736b-48a0-986d-073cdc811352}, !- Handle
  90.1-2010 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2111e730-f460-4cea-8413-750623a1a370}, !- Handle
  90.1-2010 - LrgHotel - Storage Thermostat, !- Name
  {685014c9-f9b3-4c5b-a283-66beb1960dbe}, !- Heating Setpoint Temperature Schedule Name
  {5d52f264-21c0-4de5-8c4f-088fc70a9082}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {67b2ff62-46ce-4a03-8d76-a9f21c4a4c25}, !- Handle
  90.1-2010 - CZ3 - LrgHotel,             !- Name
  {9d69954f-4fc3-495f-b214-224bc31f7dc5}, !- Default Exterior Surface Constructions Name
  {ae47e6f7-6cbc-418a-87a4-01c3d5f06be2}, !- Default Interior Surface Constructions Name
  {908bc8a4-cd24-4b86-9605-0cf7ffb7ae9f}, !- Default Ground Contact Surface Constructions Name
  {4cb7a929-fbe0-43fa-95de-08f782d567a0}, !- Default Exterior SubSurface Constructions Name
  {8ad4ca6f-e14b-4142-b9fd-1bd049002ce5}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9d69954f-4fc3-495f-b214-224bc31f7dc5}, !- Handle
  Default Surface Constructions 22,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {1bd2cd5b-65f4-407b-940b-4ab8eded02b4}, !- Wall Construction Name
  {0ccaa868-71dc-4b73-a137-d95b6348653a}; !- Roof Ceiling Construction Name

OS:Construction,
  {1bd2cd5b-65f4-407b-940b-4ab8eded02b4}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone alt-res 5, !- Name
  {1214e7ad-d43e-48fe-82dc-1d78dd988034}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {2ef8532f-ed84-4efe-9108-a29c2e1a03be}, !- Layer 2
  {447f746e-ab7f-4d23-9390-bf5a60f5b050}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {ffe23218-90a9-4dcf-a6c6-4aa91209c96f}, !- Handle
  {1bd2cd5b-65f4-407b-940b-4ab8eded02b4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {2ef8532f-ed84-4efe-9108-a29c2e1a03be}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {447f746e-ab7f-4d23-9390-bf5a60f5b050}, !- Handle
  Mass Wall Insulation R-10.11 IP,        !- Name
  MediumRough,                            !- Roughness
  0.0872563183242,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0ccaa868-71dc-4b73-a137-d95b6348653a}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 2-8, !- Name
  {2e964379-9483-4f3c-b73e-3b06684f6f65}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {7043decc-d012-4bbd-ace1-ce1829c84c6c}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {e44a7b92-2f89-4da5-bae8-b6c8273b15f6}, !- Handle
  {0ccaa868-71dc-4b73-a137-d95b6348653a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7043decc-d012-4bbd-ace1-ce1829c84c6c}, !- Handle
  IEAD Roof Insulation R-19.72 IP,        !- Name
  MediumRough,                            !- Roughness
  0.170137206506431,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ae47e6f7-6cbc-418a-87a4-01c3d5f06be2}, !- Handle
  Default Surface Constructions 23,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {908bc8a4-cd24-4b86-9605-0cf7ffb7ae9f}, !- Handle
  Default Surface Constructions 24,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4cb7a929-fbe0-43fa-95de-08f782d567a0}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {89190b4d-07d6-4779-b9ce-fe8735c10844}, !- Fixed Window Construction Name
  {89190b4d-07d6-4779-b9ce-fe8735c10844}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {89190b4d-07d6-4779-b9ce-fe8735c10844}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6, !- Name
  {75913968-e262-45c9-b709-d8a09e2c650f}, !- Surface Rendering Name
  {1d308062-c2fa-4185-8bf3-affa4122a59f}; !- Layer 1

OS:StandardsInformation:Construction,
  {6f3df3e9-6699-4335-a760-8a60fd91bf39}, !- Handle
  {89190b4d-07d6-4779-b9ce-fe8735c10844}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  Manufactured,                           !- Fenestration Assembly Context
  Double Pane,                            !- Fenestration Number of Panes
  Metal Framing,                          !- Fenestration Frame Type
  Between Panes >= 7/16",                 !- Fenestration Divider Type
  Tinted,                                 !- Fenestration Tint
  Air;                                    !- Fenestration Gas Fill

OS:WindowMaterial:SimpleGlazingSystem,
  {1d308062-c2fa-4185-8bf3-affa4122a59f}, !- Handle
  Fixed Window 3.12/0.40/0.31,            !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:DefaultSubSurfaceConstructions,
  {8ad4ca6f-e14b-4142-b9fd-1bd049002ce5}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {1214e7ad-d43e-48fe-82dc-1d78dd988034}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e964379-9483-4f3c-b73e-3b06684f6f65}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75913968-e262-45c9-b709-d8a09e2c650f}, !- Handle
  Rendering Color 75,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {41c7ca51-399e-42f1-85de-d3fa790225d2}, !- Handle
  Thermal Zone: Story 4 West Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5b30d03-68f9-4965-958d-58d5f070bdcb}, !- Zone Air Inlet Port List
  {ce1989d9-f5a3-4106-8855-b90220bf360d}, !- Zone Air Exhaust Port List
  {d08776d6-d55e-43e8-a410-466ef88fb428}, !- Zone Air Node Name
  {cf379f41-d21d-4335-8bfb-d38d64cab211}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f95f3ce5-6d6b-4417-904e-1ae530761b49}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91f25daa-f445-4611-9773-4d89b4d1420d}, !- Handle
  Node 1,                                 !- Name
  {d08776d6-d55e-43e8-a410-466ef88fb428}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d08776d6-d55e-43e8-a410-466ef88fb428}, !- Handle
  {246d7f41-8254-43e5-83b4-c0296208f3e0}, !- Name
  {41c7ca51-399e-42f1-85de-d3fa790225d2}, !- Source Object
  11,                                     !- Outlet Port
  {91f25daa-f445-4611-9773-4d89b4d1420d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5b30d03-68f9-4965-958d-58d5f070bdcb}, !- Handle
  Port List 1,                            !- Name
  {41c7ca51-399e-42f1-85de-d3fa790225d2}, !- HVAC Component
  {f50b2be4-c17e-4c51-8344-632c11418568}, !- Port 1
  {82a55101-e923-402c-80a5-011a11e24ef5}; !- Port 2

OS:PortList,
  {ce1989d9-f5a3-4106-8855-b90220bf360d}, !- Handle
  Port List 2,                            !- Name
  {41c7ca51-399e-42f1-85de-d3fa790225d2}, !- HVAC Component
  {0efb3a9f-b440-42d0-bf86-62da97891c06}; !- Port 1

OS:Sizing:Zone,
  {0a36c5fa-a4dc-4cff-8e32-a17c9f13a3e4}, !- Handle
  {41c7ca51-399e-42f1-85de-d3fa790225d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aca24524-ef5b-44bf-acdd-fb9d0bb36c12}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {41c7ca51-399e-42f1-85de-d3fa790225d2}, !- Thermal Zone
  {5f666476-c511-41e4-ac9f-07e4f506c179}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2ab87aab-0beb-4573-beb9-2cf10b51a63c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {0df6e6c9-c370-4432-b417-f2616b3f9d32}, !- Handle
  Thermal Zone: Story 2 Core Space,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {350bd4e3-db6e-4e76-a57e-2e6c2202af21}, !- Zone Air Inlet Port List
  {0d645d0c-b381-4202-8e08-21e162dc31a7}, !- Zone Air Exhaust Port List
  {d6ce7c2c-892b-4ec4-ace3-57e25ee6afdd}, !- Zone Air Node Name
  {57f1cac2-bdb4-4083-874c-7269e3426e12}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2154e70-4514-4da6-bfb1-4a8585f6ad7c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {eb977069-afbc-407e-8acb-d75f0e00b406}, !- Handle
  Node 2,                                 !- Name
  {d6ce7c2c-892b-4ec4-ace3-57e25ee6afdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6ce7c2c-892b-4ec4-ace3-57e25ee6afdd}, !- Handle
  {13151c76-605f-4320-803a-ce3971420a7d}, !- Name
  {0df6e6c9-c370-4432-b417-f2616b3f9d32}, !- Source Object
  11,                                     !- Outlet Port
  {eb977069-afbc-407e-8acb-d75f0e00b406}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {350bd4e3-db6e-4e76-a57e-2e6c2202af21}, !- Handle
  Port List 3,                            !- Name
  {0df6e6c9-c370-4432-b417-f2616b3f9d32}, !- HVAC Component
  {c0a643e1-a5f9-44fe-9fe1-e308cd54cf32}, !- Port 1
  {374b431a-0cc9-410f-95fd-234e145eaff6}; !- Port 2

OS:PortList,
  {0d645d0c-b381-4202-8e08-21e162dc31a7}, !- Handle
  Port List 4,                            !- Name
  {0df6e6c9-c370-4432-b417-f2616b3f9d32}, !- HVAC Component
  {dc8f2004-76e6-49e3-b27f-5bf4b11c6831}; !- Port 1

OS:Sizing:Zone,
  {50968f71-9182-4ff3-8bd8-21fe585e8ad0}, !- Handle
  {0df6e6c9-c370-4432-b417-f2616b3f9d32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc13ec5d-c5c7-4171-bd67-34db17a5641e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0df6e6c9-c370-4432-b417-f2616b3f9d32}, !- Thermal Zone
  {7eeead93-fb5e-4639-ad72-9614af34344a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d56a0b2f-9d70-4cf0-9aaf-baf10151cb60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {e5693180-030e-421b-9903-fd4a284601bc}, !- Handle
  Thermal Zone: Story 3 South Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ba03dc6-3417-4157-833c-40fdd6aa90c9}, !- Zone Air Inlet Port List
  {2738a0ff-0b2e-4952-a09d-cc1a8eb021d4}, !- Zone Air Exhaust Port List
  {ec7fa303-4f05-498e-a0f7-7deef5655a75}, !- Zone Air Node Name
  {e0e2179f-ec89-4431-95df-7a73e6e6c633}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {489370a6-dd93-4c7e-8190-67f754b1bfa9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2340b3d3-d2be-4566-9859-37b81493b9bf}, !- Handle
  Node 3,                                 !- Name
  {ec7fa303-4f05-498e-a0f7-7deef5655a75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec7fa303-4f05-498e-a0f7-7deef5655a75}, !- Handle
  {e65e8e10-26ba-4774-8956-c6fcc251958d}, !- Name
  {e5693180-030e-421b-9903-fd4a284601bc}, !- Source Object
  11,                                     !- Outlet Port
  {2340b3d3-d2be-4566-9859-37b81493b9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ba03dc6-3417-4157-833c-40fdd6aa90c9}, !- Handle
  Port List 5,                            !- Name
  {e5693180-030e-421b-9903-fd4a284601bc}, !- HVAC Component
  {2102b359-9e5f-4e40-83ff-c3fb01c48cd5}, !- Port 1
  {a24c7401-c52b-43b1-a011-19eb97210c2e}; !- Port 2

OS:PortList,
  {2738a0ff-0b2e-4952-a09d-cc1a8eb021d4}, !- Handle
  Port List 6,                            !- Name
  {e5693180-030e-421b-9903-fd4a284601bc}, !- HVAC Component
  {15ca03de-9ef0-4475-953b-ad7b8d1936be}; !- Port 1

OS:Sizing:Zone,
  {345c2ad2-9754-4a4d-a74b-a3d73b04f1ab}, !- Handle
  {e5693180-030e-421b-9903-fd4a284601bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8e332ec-f6c4-4aae-97ff-6c150b4fbc06}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e5693180-030e-421b-9903-fd4a284601bc}, !- Thermal Zone
  {cf3d5598-5f42-4351-a023-25338a896b0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7f2e5ea8-cba5-4945-b557-5669b3cfe520}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {a24f29b3-c41b-4845-be19-dd04dd9503b6}, !- Handle
  Thermal Zone: Story 2 West Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {480f969a-058a-4b04-beb1-0b26add9d906}, !- Zone Air Inlet Port List
  {f19f0792-1ffb-4351-9557-c54018557f85}, !- Zone Air Exhaust Port List
  {a1641484-e33b-4814-8ec4-5b1930f5ce14}, !- Zone Air Node Name
  {9ace8165-d937-42af-a358-c141578a86d6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea2f85e5-5512-45bf-a265-ccc44714149b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e54ff084-6a1d-4e5c-b5ab-72552406e228}, !- Handle
  Node 4,                                 !- Name
  {a1641484-e33b-4814-8ec4-5b1930f5ce14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1641484-e33b-4814-8ec4-5b1930f5ce14}, !- Handle
  {778f25aa-3a61-43af-8cd2-db4d1f410a97}, !- Name
  {a24f29b3-c41b-4845-be19-dd04dd9503b6}, !- Source Object
  11,                                     !- Outlet Port
  {e54ff084-6a1d-4e5c-b5ab-72552406e228}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {480f969a-058a-4b04-beb1-0b26add9d906}, !- Handle
  Port List 7,                            !- Name
  {a24f29b3-c41b-4845-be19-dd04dd9503b6}, !- HVAC Component
  {5adffe4b-9834-4a21-a94d-e0ef76bd5945}, !- Port 1
  {de61db2b-1fbc-4a32-8ec0-8ea332be72d6}; !- Port 2

OS:PortList,
  {f19f0792-1ffb-4351-9557-c54018557f85}, !- Handle
  Port List 8,                            !- Name
  {a24f29b3-c41b-4845-be19-dd04dd9503b6}, !- HVAC Component
  {e8086ec6-c4ac-4533-b879-3ad094b44fd5}; !- Port 1

OS:Sizing:Zone,
  {651f8045-5730-4ed0-b7f6-3f26d00cc359}, !- Handle
  {a24f29b3-c41b-4845-be19-dd04dd9503b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca453e49-db7e-495f-b2bb-eb46dbf03df5}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {a24f29b3-c41b-4845-be19-dd04dd9503b6}, !- Thermal Zone
  {1b03f7fc-ecbb-4c96-9bdf-5edb1d6c91d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6ac49cd8-3ffc-4f76-b6bc-d789f38d69cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {2d63558f-26c9-4c14-be87-dcd4b4ea5e50}, !- Handle
  Thermal Zone: Story 4 North Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {827f703e-ca0f-420d-b50d-824192525d8c}, !- Zone Air Inlet Port List
  {baf2281c-8513-49e8-84f3-e775411ac016}, !- Zone Air Exhaust Port List
  {bffb0372-d66b-4639-901d-8ff5e4e6cd12}, !- Zone Air Node Name
  {70ef688f-fee9-463f-8c62-bb223dc82521}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dbe1f1b4-73f5-494c-bfb6-e5adaec8a7b1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4f46929-a257-47cd-9770-d87d2644e0df}, !- Handle
  Node 5,                                 !- Name
  {bffb0372-d66b-4639-901d-8ff5e4e6cd12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bffb0372-d66b-4639-901d-8ff5e4e6cd12}, !- Handle
  {92026215-aec1-4dac-a786-660c064b0229}, !- Name
  {2d63558f-26c9-4c14-be87-dcd4b4ea5e50}, !- Source Object
  11,                                     !- Outlet Port
  {a4f46929-a257-47cd-9770-d87d2644e0df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {827f703e-ca0f-420d-b50d-824192525d8c}, !- Handle
  Port List 9,                            !- Name
  {2d63558f-26c9-4c14-be87-dcd4b4ea5e50}, !- HVAC Component
  {0a359efb-c9e4-4bab-b039-132faa471773}, !- Port 1
  {f37cb7e6-af01-4296-b083-c76fbcc0c6bb}; !- Port 2

OS:PortList,
  {baf2281c-8513-49e8-84f3-e775411ac016}, !- Handle
  Port List 10,                           !- Name
  {2d63558f-26c9-4c14-be87-dcd4b4ea5e50}, !- HVAC Component
  {68418d17-c07d-4a5e-bac6-564af88287ae}; !- Port 1

OS:Sizing:Zone,
  {1d81cb67-9b9e-4f3d-bdfc-c8b3e09f871e}, !- Handle
  {2d63558f-26c9-4c14-be87-dcd4b4ea5e50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4faa188c-d5a7-4e5c-a3fb-2b8a30f0907f}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2d63558f-26c9-4c14-be87-dcd4b4ea5e50}, !- Thermal Zone
  {bd71f825-b603-4324-94c9-daf7e3a03396}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0e789a2b-e759-441a-bc83-205eff55f1b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ed861e12-79a7-4b88-b2e6-fb2ebdf410af}, !- Handle
  Thermal Zone: Story 1 North Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54077eb8-bcd6-4f5d-9a62-32957caade67}, !- Zone Air Inlet Port List
  {d7a8ce54-e3ad-4ec5-8aa2-4dfa59648bf0}, !- Zone Air Exhaust Port List
  {06d24085-6559-4120-983a-93a18b6bd89a}, !- Zone Air Node Name
  {c0e57673-8248-45b0-bf93-6f5ab4a3963f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0548ce34-6889-4335-92ae-d2ce00248296}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66e7a46a-1411-42d3-a6a2-99928ce6646b}, !- Handle
  Node 6,                                 !- Name
  {06d24085-6559-4120-983a-93a18b6bd89a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06d24085-6559-4120-983a-93a18b6bd89a}, !- Handle
  {b78cafd6-dd97-4c0d-9301-1d053ca914c2}, !- Name
  {ed861e12-79a7-4b88-b2e6-fb2ebdf410af}, !- Source Object
  11,                                     !- Outlet Port
  {66e7a46a-1411-42d3-a6a2-99928ce6646b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54077eb8-bcd6-4f5d-9a62-32957caade67}, !- Handle
  Port List 11,                           !- Name
  {ed861e12-79a7-4b88-b2e6-fb2ebdf410af}, !- HVAC Component
  {c6042317-9fca-4615-9d6b-66cd7f447ec2}, !- Port 1
  {963729b8-3637-47e9-9af5-bdccdd0a4ae5}; !- Port 2

OS:PortList,
  {d7a8ce54-e3ad-4ec5-8aa2-4dfa59648bf0}, !- Handle
  Port List 12,                           !- Name
  {ed861e12-79a7-4b88-b2e6-fb2ebdf410af}, !- HVAC Component
  {c1932ef8-1da2-4472-bb4d-2d4a15cadefd}; !- Port 1

OS:Sizing:Zone,
  {27a70985-5f77-4493-aef5-9b255ce97ac9}, !- Handle
  {ed861e12-79a7-4b88-b2e6-fb2ebdf410af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73e76ef5-66e3-4457-8a53-33600f5b15d4}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {ed861e12-79a7-4b88-b2e6-fb2ebdf410af}, !- Thermal Zone
  {f30bc5d3-74d1-447a-9986-ec29f797f5a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7927f380-baac-4e98-ac1b-27a775df2285}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {efe0f57a-f126-4765-8bb2-81f212a331e5}, !- Handle
  Thermal Zone: Story 3 West Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c9bc76a-7fae-4180-9554-f97bbaebcd36}, !- Zone Air Inlet Port List
  {f3d4b792-cd8f-4c9d-95b6-1e2e3d134e0a}, !- Zone Air Exhaust Port List
  {8b43862b-10e4-43d9-9cf1-f3d9049ae38b}, !- Zone Air Node Name
  {b3a3b445-8618-4a4c-a31e-9c85c3414fe5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c689ba46-f2e7-437e-b03c-4274829fca3d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {942a205d-b132-4147-acae-cb9515bf7aa4}, !- Handle
  Node 7,                                 !- Name
  {8b43862b-10e4-43d9-9cf1-f3d9049ae38b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b43862b-10e4-43d9-9cf1-f3d9049ae38b}, !- Handle
  {f2f74052-3609-4aa6-87ad-a0e29a992619}, !- Name
  {efe0f57a-f126-4765-8bb2-81f212a331e5}, !- Source Object
  11,                                     !- Outlet Port
  {942a205d-b132-4147-acae-cb9515bf7aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c9bc76a-7fae-4180-9554-f97bbaebcd36}, !- Handle
  Port List 13,                           !- Name
  {efe0f57a-f126-4765-8bb2-81f212a331e5}, !- HVAC Component
  {cb15d311-a233-4304-adbb-59ac26e1271d}, !- Port 1
  {c0f22115-a596-4892-b70e-fda809a77050}; !- Port 2

OS:PortList,
  {f3d4b792-cd8f-4c9d-95b6-1e2e3d134e0a}, !- Handle
  Port List 14,                           !- Name
  {efe0f57a-f126-4765-8bb2-81f212a331e5}, !- HVAC Component
  {808c626d-59c8-417b-a916-e29fcfb73398}; !- Port 1

OS:Sizing:Zone,
  {f02243a4-f6e8-4eb3-a617-aa1b3d94a387}, !- Handle
  {efe0f57a-f126-4765-8bb2-81f212a331e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4eec1aa2-3003-4ec7-8d8b-e80021c866da}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {efe0f57a-f126-4765-8bb2-81f212a331e5}, !- Thermal Zone
  {94392116-32b3-42ba-9d99-a1a5bae04908}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8823e1eb-2ac1-47ae-8500-a91d105f40de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {39ebaf27-ced3-4516-8797-66facb295bb8}, !- Handle
  Thermal Zone: Story 1 East Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52a9a383-4147-4e8f-b1ef-bf8f9a1b398d}, !- Zone Air Inlet Port List
  {7e083add-74f8-4e54-afb2-74d61e4d5763}, !- Zone Air Exhaust Port List
  {f39b8c5b-969e-40f4-a5fd-839d35458b2b}, !- Zone Air Node Name
  {fffc2979-627e-4994-bb82-b2430a0a0b8f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa15da55-ab5a-401a-92c2-d4590f9b1947}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {030caae4-1dd3-4a0e-bb5a-3a6e6d44220f}, !- Handle
  Node 8,                                 !- Name
  {f39b8c5b-969e-40f4-a5fd-839d35458b2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f39b8c5b-969e-40f4-a5fd-839d35458b2b}, !- Handle
  {39ddb2d4-c73f-4349-b923-705082c8ac2c}, !- Name
  {39ebaf27-ced3-4516-8797-66facb295bb8}, !- Source Object
  11,                                     !- Outlet Port
  {030caae4-1dd3-4a0e-bb5a-3a6e6d44220f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52a9a383-4147-4e8f-b1ef-bf8f9a1b398d}, !- Handle
  Port List 15,                           !- Name
  {39ebaf27-ced3-4516-8797-66facb295bb8}, !- HVAC Component
  {d10a8efc-63ad-45e4-972c-52009e328939}, !- Port 1
  {cd831f7d-f59c-4547-aaac-860941a68bd2}; !- Port 2

OS:PortList,
  {7e083add-74f8-4e54-afb2-74d61e4d5763}, !- Handle
  Port List 16,                           !- Name
  {39ebaf27-ced3-4516-8797-66facb295bb8}, !- HVAC Component
  {07d0d204-7690-4e66-8a34-972c7976c1de}; !- Port 1

OS:Sizing:Zone,
  {9cabf25a-639e-4122-be4f-115fba0fe912}, !- Handle
  {39ebaf27-ced3-4516-8797-66facb295bb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ecf46f42-224e-4077-86f1-2c7d82963edf}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {39ebaf27-ced3-4516-8797-66facb295bb8}, !- Thermal Zone
  {1318e147-ded8-4ba5-ab1f-cf06c2ff31f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2bd016ec-71d1-4197-983f-7558e847f455}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {59c89af7-fe11-47ee-9409-a2c9fdebf3df}, !- Handle
  Thermal Zone: Story 4 South Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99fdb378-7c5e-4a26-abfb-ef1c0a170403}, !- Zone Air Inlet Port List
  {31e4947b-8c57-46de-9647-a6098d023832}, !- Zone Air Exhaust Port List
  {e10c0e1b-0974-4208-b8ed-6e7e879a4152}, !- Zone Air Node Name
  {26155050-5f29-4c01-9055-77b70616c963}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f23b9cd1-cd31-4b17-94d0-6f81c16a027a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b28bb527-6c25-4b26-b2da-4501836aed2e}, !- Handle
  Node 9,                                 !- Name
  {e10c0e1b-0974-4208-b8ed-6e7e879a4152}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e10c0e1b-0974-4208-b8ed-6e7e879a4152}, !- Handle
  {2797675f-5e34-42df-88a3-7797fbba3f1d}, !- Name
  {59c89af7-fe11-47ee-9409-a2c9fdebf3df}, !- Source Object
  11,                                     !- Outlet Port
  {b28bb527-6c25-4b26-b2da-4501836aed2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99fdb378-7c5e-4a26-abfb-ef1c0a170403}, !- Handle
  Port List 17,                           !- Name
  {59c89af7-fe11-47ee-9409-a2c9fdebf3df}, !- HVAC Component
  {a27c92a7-6a73-4057-a992-2aaeafa882fc}, !- Port 1
  {295a8da2-754a-4d80-9718-8317d0556a9f}; !- Port 2

OS:PortList,
  {31e4947b-8c57-46de-9647-a6098d023832}, !- Handle
  Port List 18,                           !- Name
  {59c89af7-fe11-47ee-9409-a2c9fdebf3df}, !- HVAC Component
  {08229645-ecfb-4b22-b0b9-ec14f96c4b03}; !- Port 1

OS:Sizing:Zone,
  {321a21f4-4216-4099-ae34-d26854994c47}, !- Handle
  {59c89af7-fe11-47ee-9409-a2c9fdebf3df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f5aa2ea-d6bb-439d-8bcc-eb1ed725ce01}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {59c89af7-fe11-47ee-9409-a2c9fdebf3df}, !- Thermal Zone
  {65064e9e-5a59-4b01-8d3e-36e62dbfda17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c6995228-ec10-43c3-ba50-fc66dff2443d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {6c91703d-5aa6-438e-826e-856b9a6cb4dd}, !- Handle
  Thermal Zone: Story 3 Core Space,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06847003-d852-461b-b156-53d130e64688}, !- Zone Air Inlet Port List
  {e4ad495f-e320-41b4-9ab8-6e24ce1f3ee5}, !- Zone Air Exhaust Port List
  {25df63c9-aee5-4555-b535-a5130bc72250}, !- Zone Air Node Name
  {7abae87b-93c3-4a3a-822d-7991a36292d3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b1e6b48-a741-4068-932d-260f9b2c0031}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fa82b21-eb61-46e0-8e5d-823ac07a733d}, !- Handle
  Node 10,                                !- Name
  {25df63c9-aee5-4555-b535-a5130bc72250}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25df63c9-aee5-4555-b535-a5130bc72250}, !- Handle
  {41fd9b66-1bee-491d-a0ef-6b19114664dc}, !- Name
  {6c91703d-5aa6-438e-826e-856b9a6cb4dd}, !- Source Object
  11,                                     !- Outlet Port
  {9fa82b21-eb61-46e0-8e5d-823ac07a733d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06847003-d852-461b-b156-53d130e64688}, !- Handle
  Port List 19,                           !- Name
  {6c91703d-5aa6-438e-826e-856b9a6cb4dd}, !- HVAC Component
  {f1c721f6-1b72-4141-b774-d22b21c15a5e}, !- Port 1
  {06f74a25-7f0d-4ef3-ae7e-d190a58a2fae}; !- Port 2

OS:PortList,
  {e4ad495f-e320-41b4-9ab8-6e24ce1f3ee5}, !- Handle
  Port List 20,                           !- Name
  {6c91703d-5aa6-438e-826e-856b9a6cb4dd}, !- HVAC Component
  {d25002f1-39c2-45b9-9856-a91456fb58ac}; !- Port 1

OS:Sizing:Zone,
  {d0c18863-c9ad-4d60-a329-e7bc3541f4e6}, !- Handle
  {6c91703d-5aa6-438e-826e-856b9a6cb4dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

