OS:ZoneHVAC:EquipmentList,
  {202aec80-d0c1-4a75-8424-b0de8322244c}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {6c91703d-5aa6-438e-826e-856b9a6cb4dd}, !- Thermal Zone
  {00d8ee86-7723-4189-91ef-22ae2568423d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5e35fc4c-d093-434b-b5bd-34b3b39e51ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {c673be11-b0cd-4b63-9060-da004f35b3f6}, !- Handle
  Thermal Zone: Story 2 North Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a95042b-6bc9-4e24-bd98-b84f0c6e405b}, !- Zone Air Inlet Port List
  {21342561-8fdc-4101-8a67-16dd982e5b76}, !- Zone Air Exhaust Port List
  {4bbf97d3-978c-4e2e-85d6-6b742d8d0497}, !- Zone Air Node Name
  {6e35dfa1-eff9-4eb2-b91d-349506e314ab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c514f76-1f74-4e71-8fe5-ba5954f360e3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {811aac78-9adc-4577-a790-b04c535c3e96}, !- Handle
  Node 11,                                !- Name
  {4bbf97d3-978c-4e2e-85d6-6b742d8d0497}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bbf97d3-978c-4e2e-85d6-6b742d8d0497}, !- Handle
  {5d718413-8a8e-4f6c-9b7e-2e1b24507205}, !- Name
  {c673be11-b0cd-4b63-9060-da004f35b3f6}, !- Source Object
  11,                                     !- Outlet Port
  {811aac78-9adc-4577-a790-b04c535c3e96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a95042b-6bc9-4e24-bd98-b84f0c6e405b}, !- Handle
  Port List 21,                           !- Name
  {c673be11-b0cd-4b63-9060-da004f35b3f6}, !- HVAC Component
  {bcee6ee1-d613-419b-b879-05a026ab8cfc}, !- Port 1
  {f7057e89-301b-41d6-ad76-e656b6971c30}; !- Port 2

OS:PortList,
  {21342561-8fdc-4101-8a67-16dd982e5b76}, !- Handle
  Port List 22,                           !- Name
  {c673be11-b0cd-4b63-9060-da004f35b3f6}, !- HVAC Component
  {a37f72a5-8305-4573-984e-e995fd546621}; !- Port 1

OS:Sizing:Zone,
  {3f59e3e2-86d1-433b-a2ef-79c0a31ca681}, !- Handle
  {c673be11-b0cd-4b63-9060-da004f35b3f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {605eca1f-6277-42cc-bcd2-1a332dfbc866}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {c673be11-b0cd-4b63-9060-da004f35b3f6}, !- Thermal Zone
  {a691a02a-adad-46a4-b748-c53821ba3b67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {98c8e3b5-6ced-45ce-8ccf-f8e0f3e72f76}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {cbf888ed-d93b-450d-b7e5-9ba8ec4f0652}, !- Handle
  Thermal Zone: Story 4 Core Space,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b4023ea-4585-4f2d-88a8-2a4827570a2f}, !- Zone Air Inlet Port List
  {92410071-fbc4-481f-8a08-6db27a762c85}, !- Zone Air Exhaust Port List
  {f4ea00a3-6e56-4400-ae11-312fcc969e2e}, !- Zone Air Node Name
  {c37ed64e-d792-403f-85d0-12da1460be5d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30f7a96b-5ad2-497a-b254-69e7de367e5a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28adaac2-33f7-4da0-b9aa-283f287c0d43}, !- Handle
  Node 12,                                !- Name
  {f4ea00a3-6e56-4400-ae11-312fcc969e2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4ea00a3-6e56-4400-ae11-312fcc969e2e}, !- Handle
  {5768ed96-dca8-470d-99a5-a11d734986af}, !- Name
  {cbf888ed-d93b-450d-b7e5-9ba8ec4f0652}, !- Source Object
  11,                                     !- Outlet Port
  {28adaac2-33f7-4da0-b9aa-283f287c0d43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b4023ea-4585-4f2d-88a8-2a4827570a2f}, !- Handle
  Port List 23,                           !- Name
  {cbf888ed-d93b-450d-b7e5-9ba8ec4f0652}, !- HVAC Component
  {3719d9ec-1549-457c-bc76-b47087d12e9b}, !- Port 1
  {53968930-76e8-47d4-acdc-911799307d6e}; !- Port 2

OS:PortList,
  {92410071-fbc4-481f-8a08-6db27a762c85}, !- Handle
  Port List 24,                           !- Name
  {cbf888ed-d93b-450d-b7e5-9ba8ec4f0652}, !- HVAC Component
  {a39998ce-f9c8-42b6-b4eb-77869955da03}; !- Port 1

OS:Sizing:Zone,
  {b3cd87cb-7c0f-4849-9f44-75096fa633f9}, !- Handle
  {cbf888ed-d93b-450d-b7e5-9ba8ec4f0652}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5ea676a-b1b2-43ee-8f32-bcc2a149be12}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {cbf888ed-d93b-450d-b7e5-9ba8ec4f0652}, !- Thermal Zone
  {24cd7c0c-4933-421e-a1d6-76e5f52586d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cc984a6b-72f6-4b86-b403-ad39501ebe56}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {dc158bbb-c670-41cd-92d7-21daeba96c61}, !- Handle
  Thermal Zone: Story 3 North Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00145f8e-2a08-44b3-95cd-0beac4a0aaaa}, !- Zone Air Inlet Port List
  {5f0db664-2311-4dd0-8b9d-b2146287d5cb}, !- Zone Air Exhaust Port List
  {37d55ca2-9a0f-4265-8048-eae9bdbe17c0}, !- Zone Air Node Name
  {620d5208-7cef-408b-be48-fd57a9407ade}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f8c81fb-97f4-443a-863c-61f81df9cfa0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {889dba7f-264c-4e63-8127-f93484da875e}, !- Handle
  Node 13,                                !- Name
  {37d55ca2-9a0f-4265-8048-eae9bdbe17c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37d55ca2-9a0f-4265-8048-eae9bdbe17c0}, !- Handle
  {8193a9f0-068e-4169-889c-4ca76dbd1c9e}, !- Name
  {dc158bbb-c670-41cd-92d7-21daeba96c61}, !- Source Object
  11,                                     !- Outlet Port
  {889dba7f-264c-4e63-8127-f93484da875e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00145f8e-2a08-44b3-95cd-0beac4a0aaaa}, !- Handle
  Port List 25,                           !- Name
  {dc158bbb-c670-41cd-92d7-21daeba96c61}, !- HVAC Component
  {b8dc5edb-0380-4e3d-a091-92e65ec4679e}, !- Port 1
  {f102f9d5-649c-4dad-a4aa-07d8f4f073e5}; !- Port 2

OS:PortList,
  {5f0db664-2311-4dd0-8b9d-b2146287d5cb}, !- Handle
  Port List 26,                           !- Name
  {dc158bbb-c670-41cd-92d7-21daeba96c61}, !- HVAC Component
  {c59a463f-47ec-4dda-9b0e-db1970eb7898}; !- Port 1

OS:Sizing:Zone,
  {a48026c0-c913-4d6c-91e7-047f96f1cccb}, !- Handle
  {dc158bbb-c670-41cd-92d7-21daeba96c61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6a18466-3ba9-4b8c-a188-f9f580a969af}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {dc158bbb-c670-41cd-92d7-21daeba96c61}, !- Thermal Zone
  {2f85e323-dad9-43f2-9b27-f80ed5906918}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {951679c3-6e08-4312-a88e-3a4be1d131b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ffa71e9d-9379-43ee-91eb-7bc0bce7b632}, !- Handle
  Thermal Zone: Story 2 South Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73cf4141-d0c0-4a2c-953e-b5e7eeca0477}, !- Zone Air Inlet Port List
  {4b94eb4e-37ae-47b4-8255-7f5e6a48079c}, !- Zone Air Exhaust Port List
  {3eac222b-0782-418b-a7a0-8c6018e3151e}, !- Zone Air Node Name
  {6c9e3d07-210e-4a9e-b5b9-d2ede263d637}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9eab1407-8e91-430d-8b6c-e0b961268905}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e22af65f-786c-4522-a9e0-a7e399b0b6ec}, !- Handle
  Node 14,                                !- Name
  {3eac222b-0782-418b-a7a0-8c6018e3151e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eac222b-0782-418b-a7a0-8c6018e3151e}, !- Handle
  {9ba2bffc-4e3b-4cfb-b3b7-bf40f32ee0fa}, !- Name
  {ffa71e9d-9379-43ee-91eb-7bc0bce7b632}, !- Source Object
  11,                                     !- Outlet Port
  {e22af65f-786c-4522-a9e0-a7e399b0b6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73cf4141-d0c0-4a2c-953e-b5e7eeca0477}, !- Handle
  Port List 27,                           !- Name
  {ffa71e9d-9379-43ee-91eb-7bc0bce7b632}, !- HVAC Component
  {64591837-99e4-48ca-a8be-48560366821d}, !- Port 1
  {4e7712f8-f848-495d-952b-6724218b18d9}; !- Port 2

OS:PortList,
  {4b94eb4e-37ae-47b4-8255-7f5e6a48079c}, !- Handle
  Port List 28,                           !- Name
  {ffa71e9d-9379-43ee-91eb-7bc0bce7b632}, !- HVAC Component
  {73636ba3-9c6e-4b49-994c-c62814bcc522}; !- Port 1

OS:Sizing:Zone,
  {18e0b7bc-915e-4e69-9cab-ae6e041b6284}, !- Handle
  {ffa71e9d-9379-43ee-91eb-7bc0bce7b632}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57a6966c-07fd-4083-ae10-bea0edd8d88b}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {ffa71e9d-9379-43ee-91eb-7bc0bce7b632}, !- Thermal Zone
  {4a05c2bb-4034-451d-b051-eef5dcba89b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {374b3312-e246-424f-8714-2877c027bea2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {232c28dc-d9b2-4baa-8aad-edd5854338ea}, !- Handle
  Thermal Zone: Story 2 East Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d31e9ce-87e2-4558-8e9e-aba324109ec0}, !- Zone Air Inlet Port List
  {b322fb19-0d72-4e40-8d58-1917c7db68ee}, !- Zone Air Exhaust Port List
  {8fb26b77-4d47-44e6-827c-12ba39de52f0}, !- Zone Air Node Name
  {54c70a1a-db9a-4c7a-bdab-bc8f1340fc82}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce5d5cee-a8b4-4fb1-a5ca-f13df3b34bc3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fc17fcf-c21f-41e2-bbe2-d15428fb29dd}, !- Handle
  Node 15,                                !- Name
  {8fb26b77-4d47-44e6-827c-12ba39de52f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fb26b77-4d47-44e6-827c-12ba39de52f0}, !- Handle
  {71f5753c-5b0d-4f85-a20f-7eb03e4ffc9c}, !- Name
  {232c28dc-d9b2-4baa-8aad-edd5854338ea}, !- Source Object
  11,                                     !- Outlet Port
  {2fc17fcf-c21f-41e2-bbe2-d15428fb29dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d31e9ce-87e2-4558-8e9e-aba324109ec0}, !- Handle
  Port List 29,                           !- Name
  {232c28dc-d9b2-4baa-8aad-edd5854338ea}, !- HVAC Component
  {4716fa39-36c1-479e-82f7-1841fc116d4b}, !- Port 1
  {c4b2da2a-cd83-4d69-8a7d-fc49461f905f}; !- Port 2

OS:PortList,
  {b322fb19-0d72-4e40-8d58-1917c7db68ee}, !- Handle
  Port List 30,                           !- Name
  {232c28dc-d9b2-4baa-8aad-edd5854338ea}, !- HVAC Component
  {bfc9d998-3e9e-428a-a433-4eb5fedb813d}; !- Port 1

OS:Sizing:Zone,
  {7501579a-940c-4eb8-b4bd-3bbd0ec5d9cd}, !- Handle
  {232c28dc-d9b2-4baa-8aad-edd5854338ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64dc11ee-9e02-4e59-8adb-a8e6e6f32166}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {232c28dc-d9b2-4baa-8aad-edd5854338ea}, !- Thermal Zone
  {d1a7e730-2e83-45f2-9751-7073ad651f82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7d435331-5cf9-43fa-a73e-9d95b80544aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {3ac1116d-4c80-46ca-b5ea-2be6e023f456}, !- Handle
  Thermal Zone: Story 1 Core Space,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f09be76-6a75-482a-b77f-c11cd21062ca}, !- Zone Air Inlet Port List
  {66c2df19-5f69-455d-afc6-5abe05a5a4c2}, !- Zone Air Exhaust Port List
  {0ce51f65-616e-4c94-b975-f4f882cd9469}, !- Zone Air Node Name
  {a72ebb96-70c1-4709-a680-f38839aa4afe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d052a986-e9d4-4886-95a5-96f2479b8cb7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1a7faaf-cd20-4c76-a1ef-8ba0be577691}, !- Handle
  Node 16,                                !- Name
  {0ce51f65-616e-4c94-b975-f4f882cd9469}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ce51f65-616e-4c94-b975-f4f882cd9469}, !- Handle
  {5f895b67-2dc2-472c-ade5-eea611ecbbfd}, !- Name
  {3ac1116d-4c80-46ca-b5ea-2be6e023f456}, !- Source Object
  11,                                     !- Outlet Port
  {c1a7faaf-cd20-4c76-a1ef-8ba0be577691}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f09be76-6a75-482a-b77f-c11cd21062ca}, !- Handle
  Port List 31,                           !- Name
  {3ac1116d-4c80-46ca-b5ea-2be6e023f456}, !- HVAC Component
  {2ed02858-1613-4794-80e3-1d4a08a58703}, !- Port 1
  {06c530f8-e7a0-40bc-a290-87101dbe9203}; !- Port 2

OS:PortList,
  {66c2df19-5f69-455d-afc6-5abe05a5a4c2}, !- Handle
  Port List 32,                           !- Name
  {3ac1116d-4c80-46ca-b5ea-2be6e023f456}, !- HVAC Component
  {c4ccf752-b8bc-4529-9ac6-71e25d6e5523}; !- Port 1

OS:Sizing:Zone,
  {de7bab27-3414-4465-ab16-85f39d0cbbdf}, !- Handle
  {3ac1116d-4c80-46ca-b5ea-2be6e023f456}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b9f407f-e352-47a3-acc6-c03b0effb423}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {3ac1116d-4c80-46ca-b5ea-2be6e023f456}, !- Thermal Zone
  {74cc8fce-0cf6-495f-92c6-8efd530c381a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {14a3db33-ac30-4676-9805-26a743b20e04}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {94c69cb2-bfa3-4a18-b372-86d1670a8eb7}, !- Handle
  Thermal Zone: Story 1 West Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68a2cb32-84a6-4b37-b755-3333654a8c77}, !- Zone Air Inlet Port List
  {9d91b635-e52c-45fd-8de5-67c4fa39ccb8}, !- Zone Air Exhaust Port List
  {4daa3859-70f7-4836-b70a-d3d7aa213b5b}, !- Zone Air Node Name
  {b65cd9ee-3acb-408b-8f6f-1c4e7e5bde55}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {287fb113-6784-4355-929c-de5f6f405ca3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab9ae015-0c2e-48e5-8ff4-b0011feb947e}, !- Handle
  Node 17,                                !- Name
  {4daa3859-70f7-4836-b70a-d3d7aa213b5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4daa3859-70f7-4836-b70a-d3d7aa213b5b}, !- Handle
  {e676bff3-b005-4b59-bfde-60619678fb52}, !- Name
  {94c69cb2-bfa3-4a18-b372-86d1670a8eb7}, !- Source Object
  11,                                     !- Outlet Port
  {ab9ae015-0c2e-48e5-8ff4-b0011feb947e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68a2cb32-84a6-4b37-b755-3333654a8c77}, !- Handle
  Port List 33,                           !- Name
  {94c69cb2-bfa3-4a18-b372-86d1670a8eb7}, !- HVAC Component
  {52dcf758-e3d0-42ac-b766-27e2b221b2a5}, !- Port 1
  {ce91c27f-cded-49b3-9544-1ddb3c37305b}; !- Port 2

OS:PortList,
  {9d91b635-e52c-45fd-8de5-67c4fa39ccb8}, !- Handle
  Port List 34,                           !- Name
  {94c69cb2-bfa3-4a18-b372-86d1670a8eb7}, !- HVAC Component
  {91687438-1dcc-44f6-8a99-be90be4dd081}; !- Port 1

OS:Sizing:Zone,
  {27de17c6-8a77-4a4f-b99e-78086ad67844}, !- Handle
  {94c69cb2-bfa3-4a18-b372-86d1670a8eb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0027340b-3cbd-4d2b-9ae2-4098e7ad1d4f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {94c69cb2-bfa3-4a18-b372-86d1670a8eb7}, !- Thermal Zone
  {642d1617-e15d-4bf5-8225-2ded6984b0a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ef66f684-f2e6-4a3c-ab1c-7e09716e043e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {96c8a2ea-cc72-4537-9903-10ab12f54904}, !- Handle
  Thermal Zone: Story 1 South Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1155f98-8ee5-4a92-af75-559ead3aebbf}, !- Zone Air Inlet Port List
  {ce913eb9-b5b1-467b-b47d-0d8eaf89c94d}, !- Zone Air Exhaust Port List
  {527155a6-d533-4ac8-8385-f1339b8a2907}, !- Zone Air Node Name
  {178a8028-205c-4ccf-9847-c3c1fb161d99}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3deb9c2d-c84e-42ff-a313-69bded7c3173}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84a35a83-d260-4039-93eb-b48ee4d25e70}, !- Handle
  Node 18,                                !- Name
  {527155a6-d533-4ac8-8385-f1339b8a2907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {527155a6-d533-4ac8-8385-f1339b8a2907}, !- Handle
  {4f88ea0a-f923-4ff7-81d6-878e55d68fac}, !- Name
  {96c8a2ea-cc72-4537-9903-10ab12f54904}, !- Source Object
  11,                                     !- Outlet Port
  {84a35a83-d260-4039-93eb-b48ee4d25e70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1155f98-8ee5-4a92-af75-559ead3aebbf}, !- Handle
  Port List 35,                           !- Name
  {96c8a2ea-cc72-4537-9903-10ab12f54904}, !- HVAC Component
  {7658f779-7482-460b-b616-890086707295}, !- Port 1
  {64330226-3e64-424c-8aed-5b2c2f5aaa4b}; !- Port 2

OS:PortList,
  {ce913eb9-b5b1-467b-b47d-0d8eaf89c94d}, !- Handle
  Port List 36,                           !- Name
  {96c8a2ea-cc72-4537-9903-10ab12f54904}, !- HVAC Component
  {16ae08fd-5518-4022-8aac-7b47bac93f12}; !- Port 1

OS:Sizing:Zone,
  {31244458-cb91-404e-bd51-98a0f5758c08}, !- Handle
  {96c8a2ea-cc72-4537-9903-10ab12f54904}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2e9fc79-0a79-425f-8271-b8216bfde89c}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {96c8a2ea-cc72-4537-9903-10ab12f54904}, !- Thermal Zone
  {18cbcc3f-a69a-486a-9449-90e1c0dcc392}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a1085d14-c34c-4171-a0b5-3b9146c6e902}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {b83aa509-2ca2-46b2-b208-8a27337fcdf8}, !- Handle
  Thermal Zone: Story 3 East Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b6b3f32-949c-4385-9f0e-d42eb96ceb58}, !- Zone Air Inlet Port List
  {b4d11a09-4216-4fd7-b7f7-2594509d922d}, !- Zone Air Exhaust Port List
  {2b61206a-f9fa-4575-9423-71a87e8d4be2}, !- Zone Air Node Name
  {26d38fc9-c894-4990-b690-9dc0e2273cbb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6cdf22a-d46b-417f-b4db-e02df823f3f0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2e59a49-7725-4431-b814-b19dee8ee649}, !- Handle
  Node 19,                                !- Name
  {2b61206a-f9fa-4575-9423-71a87e8d4be2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b61206a-f9fa-4575-9423-71a87e8d4be2}, !- Handle
  {5c9a2af5-8c58-4914-8c2e-8174d03311ec}, !- Name
  {b83aa509-2ca2-46b2-b208-8a27337fcdf8}, !- Source Object
  11,                                     !- Outlet Port
  {f2e59a49-7725-4431-b814-b19dee8ee649}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b6b3f32-949c-4385-9f0e-d42eb96ceb58}, !- Handle
  Port List 37,                           !- Name
  {b83aa509-2ca2-46b2-b208-8a27337fcdf8}, !- HVAC Component
  {e9a07090-40e0-487a-b820-74433128fd33}, !- Port 1
  {2c3cb28b-8fcc-4a71-a90b-3741be5317b5}; !- Port 2

OS:PortList,
  {b4d11a09-4216-4fd7-b7f7-2594509d922d}, !- Handle
  Port List 38,                           !- Name
  {b83aa509-2ca2-46b2-b208-8a27337fcdf8}, !- HVAC Component
  {3525e1ba-1e91-44dd-97c1-cca2ea730d3c}; !- Port 1

OS:Sizing:Zone,
  {f92e726c-cc02-419c-b1fa-fe21a6c2c974}, !- Handle
  {b83aa509-2ca2-46b2-b208-8a27337fcdf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86d086c9-ecd3-44f2-b3cb-6e42243eddcc}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {b83aa509-2ca2-46b2-b208-8a27337fcdf8}, !- Thermal Zone
  {c7acf653-9c9d-44bf-a027-5face93be7f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d25a874a-869b-4508-b1ec-43446a1ac9d2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {1de1efd9-8e57-4e98-a9e9-58efc14b5478}, !- Handle
  Thermal Zone: Story 4 East Perimeter Space, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d6f35d7-a47f-4f84-bcb9-aa6f5935ed7f}, !- Zone Air Inlet Port List
  {11f8ce27-54b8-44d1-a274-dfbbc46cd6d5}, !- Zone Air Exhaust Port List
  {9e101275-a307-4f03-9129-0d3d82db50e8}, !- Zone Air Node Name
  {31e075b5-16f6-4675-b681-28c89e80f115}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b695928c-b633-4706-bd4f-3493f2a6339e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e83e6a5d-412d-4dd5-99d4-8f8eef1b5ce4}, !- Handle
  Node 20,                                !- Name
  {9e101275-a307-4f03-9129-0d3d82db50e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e101275-a307-4f03-9129-0d3d82db50e8}, !- Handle
  {46e45dc6-e936-426b-b4e3-fb99a05d2299}, !- Name
  {1de1efd9-8e57-4e98-a9e9-58efc14b5478}, !- Source Object
  11,                                     !- Outlet Port
  {e83e6a5d-412d-4dd5-99d4-8f8eef1b5ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d6f35d7-a47f-4f84-bcb9-aa6f5935ed7f}, !- Handle
  Port List 39,                           !- Name
  {1de1efd9-8e57-4e98-a9e9-58efc14b5478}, !- HVAC Component
  {0f5bca14-c21e-4e7d-a6c0-d1cc660a51e1}, !- Port 1
  {70193b61-f20c-41bf-a04b-f16a3b48ec21}; !- Port 2

OS:PortList,
  {11f8ce27-54b8-44d1-a274-dfbbc46cd6d5}, !- Handle
  Port List 40,                           !- Name
  {1de1efd9-8e57-4e98-a9e9-58efc14b5478}, !- HVAC Component
  {76633e8a-8e4f-4adc-9860-b500fad2f8f2}; !- Port 1

OS:Sizing:Zone,
  {0dedd123-7f0d-4a24-888f-d1473c22ae38}, !- Handle
  {1de1efd9-8e57-4e98-a9e9-58efc14b5478}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5bf0c00-8516-41bf-a3cf-4b15529fba33}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {1de1efd9-8e57-4e98-a9e9-58efc14b5478}, !- Thermal Zone
  {a6cd188c-9c7d-422e-a7a9-1d9a2483d262}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d3da9542-9c60-43c9-86ec-010c9e581046}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {f95f3ce5-6d6b-4417-904e-1ae530761b49}, !- Handle
  Rendering Color 76,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2154e70-4514-4da6-bfb1-4a8585f6ad7c}, !- Handle
  Rendering Color 77,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {489370a6-dd93-4c7e-8190-67f754b1bfa9}, !- Handle
  Rendering Color 78,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea2f85e5-5512-45bf-a265-ccc44714149b}, !- Handle
  Rendering Color 79,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbe1f1b4-73f5-494c-bfb6-e5adaec8a7b1}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0548ce34-6889-4335-92ae-d2ce00248296}, !- Handle
  Rendering Color 81,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c689ba46-f2e7-437e-b03c-4274829fca3d}, !- Handle
  Rendering Color 82,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa15da55-ab5a-401a-92c2-d4590f9b1947}, !- Handle
  Rendering Color 83,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f23b9cd1-cd31-4b17-94d0-6f81c16a027a}, !- Handle
  Rendering Color 84,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6b1e6b48-a741-4068-932d-260f9b2c0031}, !- Handle
  Rendering Color 85,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c514f76-1f74-4e71-8fe5-ba5954f360e3}, !- Handle
  Rendering Color 86,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30f7a96b-5ad2-497a-b254-69e7de367e5a}, !- Handle
  Rendering Color 87,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6f8c81fb-97f4-443a-863c-61f81df9cfa0}, !- Handle
  Rendering Color 88,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9eab1407-8e91-430d-8b6c-e0b961268905}, !- Handle
  Rendering Color 89,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce5d5cee-a8b4-4fb1-a5ca-f13df3b34bc3}, !- Handle
  Rendering Color 90,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d052a986-e9d4-4886-95a5-96f2479b8cb7}, !- Handle
  Rendering Color 91,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {287fb113-6784-4355-929c-de5f6f405ca3}, !- Handle
  Rendering Color 92,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3deb9c2d-c84e-42ff-a313-69bded7c3173}, !- Handle
  Rendering Color 93,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b6cdf22a-d46b-417f-b4db-e02df823f3f0}, !- Handle
  Rendering Color 94,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b695928c-b633-4706-bd4f-3493f2a6339e}, !- Handle
  Rendering Color 95,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:SimulationControl,
  {b77d7396-b274-4d45-8efc-835a6cd23b84}; !- Handle

OS:Sizing:Parameters,
  {fac8098a-e3cd-4bae-b52a-69074feba7df}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {becf9cf6-8d57-4894-b7bb-74b50a403a8a}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {5dc91739-43bd-416b-be78-203237108f4d}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {21740d51-fe34-4e82-af74-07df7523242e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {916068f3-aa0e-4570-91f7-25d0be425fba}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SizingPeriod:DesignDay,
  {dab2584b-16bc-4886-85dd-066c97a47789}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {86737130-5efe-4fb2-9486-2c84977d70c6}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f3ac1fa4-9534-469d-9f66-a2aef1268329}, !- Handle
  San Francisco Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  10.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3fd42da9-b870-49ee-ac53-ce6362aee182}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {be4261f9-cb11-4117-aa73-fec51019aa74}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  25.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  52400,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3a300b01-f764-4856-804e-a0720fcce68a}, !- Handle
  San Francisco Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {37caa8e5-b58f-4418-ad35-7fb752e16939}, !- Handle
  San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
  3.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RadianceParameters,
  {e8bc43f5-0860-4073-aed1-118b10b70690}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {e8ea9a3c-e7a2-4a07-b810-5c88cfa3bba9}; !- Handle

OS:OutputControl:ReportingTolerances,
  {f2422c7b-542c-4aa6-9e55-bf9d92eaeb27}; !- Handle

OS:ConvergenceLimits,
  {f40ae435-7bcf-459c-a812-3423c68062dd}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {77558623-0dd7-46e3-a212-5aef384ae9ab}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {a63b489c-d4b0-4c78-a190-1ca1db6956b4}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {6a21e886-7cf1-4e78-8bc4-6bc5dcba0892}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {86f06fb0-441e-4804-8ca5-df1b73c4963d}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {a7c3533c-d95a-40c7-9656-209020281b4e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Schedule:Constant,
  {3ea17123-fbc7-4c96-9087-516fc663e139}, !- Handle
  Always On Discrete 1,                   !- Name
  {5f91af94-86e9-4169-9dc7-dd11678af144}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {77729ee3-1045-43c8-8f88-a84a6a56188e}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {665d8d82-5df1-4d66-a61f-9674d90b98d1}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {d05221ae-392d-4f35-808a-39a5699939fc}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {beb6fcea-e849-4460-9b8a-9c1c2d932dd6}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {35e99a24-aa56-4591-97e9-cfa74165c976}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {12008a31-0c24-44e7-b5c8-0ba59338fb7e}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {7b76b91c-50ed-441d-b926-3cdf091a7b4d}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {ac6e60d3-fb4a-4f75-900e-29f8a8874c27}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {979b3dd9-1b9a-4594-bf0d-ee56a8c161ca}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {ddd8c8d3-e1eb-4e78-994f-2614627680d0}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {47303b44-5ddd-4b47-9259-770212be028a}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {84bccbef-6e94-4104-b0d4-96b2c32a6a05}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {c1121dcf-e8bb-40f0-bd25-d983fc24a84b}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a51937df-fcd8-4627-8313-0fb2fdc2f0dc}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {4dd6d2c2-fd33-457e-b00b-d55fbd7a5688}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {a739c6a5-15bf-4896-8fbe-9444f19d48a5}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {11002a8f-db5f-4fb5-ae04-333116ec1f01}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2a3be928-58c0-46bd-9e67-b8298a91accf}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {d8fca78f-e5f2-4261-af5c-8025ddfd2eeb}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5481f61e-e15e-4e10-ae83-40987b992480}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6f166505-3817-4870-a203-dcfb2ab2a6d2}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8cd2053d-c4b7-4570-beaa-dd72918ec5ff}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {58f0fb64-e834-42d3-b85a-3990a392fd6c}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f99c560e-45db-4476-8d92-5b40ffc520b5}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {39913d26-c88a-4e4f-b77f-b447292fe2d6}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ScheduleTypeLimits,
  {5f91af94-86e9-4169-9dc7-dd11678af144}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {1d0519c1-cd95-46b9-8b36-f746813f433a}, !- Handle
  VRF System VRFCoolCapFT 1,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {5efe377f-e39c-4509-8708-1d263a913653}, !- Handle
  VRF System VRFCoolCapFTBoundary 1,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {2c9f09db-741d-413f-8a96-35f8be1fc439}, !- Handle
  VRF System VRFCoolCapFTHi 1,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6ab08303-7f09-4131-b16f-fa70895f56ac}, !- Handle
  VRF System VRFCoolEIRFT 1,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {04fb6241-a57f-4054-84d0-16e593608bcf}, !- Handle
  VRF System VRFCoolEIRFTBoundary 1,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {0187cad8-b815-421f-b886-70cbf20d41b1}, !- Handle
  VRF System VRFCoolEIRFTHi 1,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {3d7d0596-5d0c-4a19-9eec-c61af3b9d45c}, !- Handle
  VRF System CoolingEIRLowPLR 1,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {9a17944b-73c8-4f09-8c6a-e2e08857d0ba}, !- Handle
  VRF System CoolingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {8b22af87-8b0a-48ab-be22-cd409223840a}, !- Handle
  VRF System CoolingCombRatio 1,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {caae6381-e1cf-42db-b619-381a954fe269}, !- Handle
  VRF System VRFCPLFFPLR 1,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {7b42e2ba-3405-4c14-9277-71477c41eb57}, !- Handle
  VRF System VRFHeatCapFT 1,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {3d8f8795-21f4-40b2-bbd6-a4a8a388c8e7}, !- Handle
  VRF System VRFHeatCapFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {cd44d435-8de0-4e50-8605-3c61e5fcbb93}, !- Handle
  VRF System VRFHeatCapFTHi 1,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6ac2c850-d8c2-4627-900c-bd732fb74378}, !- Handle
  VRF System VRFHeatEIRFT 1,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {9f7f7ac5-499f-440f-93a8-add090200cc1}, !- Handle
  VRF System VRFHeatEIRFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {a5e08b42-ec1e-43f7-8def-21a7e54b090b}, !- Handle
  VRF System VRFHeatEIRFTHi 1,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {68ca7173-912d-4d33-b85c-b667c322ab5d}, !- Handle
  VRF System HeatingEIRLowPLR 1,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {4ed66852-fca6-4b7f-a26a-4b082306dfe3}, !- Handle
  VRF System HeatingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {d52946f3-ec37-4e73-b2c3-5bca4e95b435}, !- Handle
  VRF System HeatingCombRatio 1,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {5ef9b7be-81a0-4996-b0a5-0d8592a192eb}, !- Handle
  VRF System VRFCPLFFPLR 2,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6d29a962-009d-4547-9cf5-53ef0673f929}, !- Handle
  VRF System CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {57e26c90-3091-4124-9a9b-c021a9ac0b4b}, !- Handle
  VRF System HeatingLengthCorrectionFactor 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f40c562f-fd1a-4d31-a36c-3dee84fcc515}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {7c79baec-e6a8-4a8c-877a-157a6db14f85}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {edcb2e56-8daa-48d8-a496-3321e6b0a68e}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {63b55df0-aa15-4993-8a61-5f0869132b48}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:MultiVariableLookup,
  {5b547405-c969-49dd-aba7-6a665bfa7b51}, !- Handle
  Table Multi Variable Lookup 2,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -5,                                     !- Minimum Value of X2
  43.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.639272727272727,                      !- Minimum Table Output
  1.29186363636364,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -5,                                     !- Data 2
  0.665909090909091,                      !- Data 3
  13.9,                                   !- Data 4
  -3.9,                                   !- Data 5
  0.665909090909091,                      !- Data 6
  13.9,                                   !- Data 7
  -1.1,                                   !- Data 8
  0.665909090909091,                      !- Data 9
  13.9,                                   !- Data 10
  1.7,                                    !- Data 11
  0.665909090909091,                      !- Data 12
  13.9,                                   !- Data 13
  4.4,                                    !- Data 14
  0.665909090909091,                      !- Data 15
  13.9,                                   !- Data 16
  7.2,                                    !- Data 17
  0.665909090909091,                      !- Data 18
  13.9,                                   !- Data 19
  10,                                     !- Data 20
  0.665909090909091,                      !- Data 21
  13.9,                                   !- Data 22
  12.8,                                   !- Data 23
  0.665909090909091,                      !- Data 24
  13.9,                                   !- Data 25
  15.6,                                   !- Data 26
  0.665909090909091,                      !- Data 27
  13.9,                                   !- Data 28
  18.3,                                   !- Data 29
  0.665909090909091,                      !- Data 30
  13.9,                                   !- Data 31
  21.1,                                   !- Data 32
  0.665909090909091,                      !- Data 33
  13.9,                                   !- Data 34
  23.9,                                   !- Data 35
  0.665909090909091,                      !- Data 36
  13.9,                                   !- Data 37
  26.7,                                   !- Data 38
  0.665909090909091,                      !- Data 39
  13.9,                                   !- Data 40
  29.4,                                   !- Data 41
  0.665909090909091,                      !- Data 42
  13.9,                                   !- Data 43
  32.2,                                   !- Data 44
  0.665909090909091,                      !- Data 45
  13.9,                                   !- Data 46
  35,                                     !- Data 47
  0.665909090909091,                      !- Data 48
  13.9,                                   !- Data 49
  37.8,                                   !- Data 50
  0.665909090909091,                      !- Data 51
  13.9,                                   !- Data 52
  40.6,                                   !- Data 53
  0.665909090909091,                      !- Data 54
  13.9,                                   !- Data 55
  43.3,                                   !- Data 56
  0.639272727272727,                      !- Data 57
  16.1,                                   !- Data 58
  -5,                                     !- Data 59
  0.799090909090909,                      !- Data 60
  16.1,                                   !- Data 61
  -3.9,                                   !- Data 62
  0.799090909090909,                      !- Data 63
  16.1,                                   !- Data 64
  -1.1,                                   !- Data 65
  0.799090909090909,                      !- Data 66
  16.1,                                   !- Data 67
  1.7,                                    !- Data 68
  0.799090909090909,                      !- Data 69
  16.1,                                   !- Data 70
  4.4,                                    !- Data 71
  0.799090909090909,                      !- Data 72
  16.1,                                   !- Data 73
  7.2,                                    !- Data 74
  0.799090909090909,                      !- Data 75
  16.1,                                   !- Data 76
  10,                                     !- Data 77
  0.799090909090909,                      !- Data 78
  16.1,                                   !- Data 79
  12.8,                                   !- Data 80
  0.799090909090909,                      !- Data 81
  16.1,                                   !- Data 82
  15.6,                                   !- Data 83
  0.799090909090909,                      !- Data 84
  16.1,                                   !- Data 85
  18.3,                                   !- Data 86
  0.799090909090909,                      !- Data 87
  16.1,                                   !- Data 88
  21.1,                                   !- Data 89
  0.799090909090909,                      !- Data 90
  16.1,                                   !- Data 91
  23.9,                                   !- Data 92
  0.799090909090909,                      !- Data 93
  16.1,                                   !- Data 94
  26.7,                                   !- Data 95
  0.799090909090909,                      !- Data 96
  16.1,                                   !- Data 97
  29.4,                                   !- Data 98
  0.799090909090909,                      !- Data 99
  16.1,                                   !- Data 100
  32.2,                                   !- Data 101
  0.799090909090909,                      !- Data 102
  16.1,                                   !- Data 103
  35,                                     !- Data 104
  0.799090909090909,                      !- Data 105
  16.1,                                   !- Data 106
  37.8,                                   !- Data 107
  0.799090909090909,                      !- Data 108
  16.1,                                   !- Data 109
  40.6,                                   !- Data 110
  0.759136363636364,                      !- Data 111
  16.1,                                   !- Data 112
  43.3,                                   !- Data 113
  0.719181818181818,                      !- Data 114
  17.8,                                   !- Data 115
  -5,                                     !- Data 116
  0.905636363636364,                      !- Data 117
  17.8,                                   !- Data 118
  -3.9,                                   !- Data 119
  0.905636363636364,                      !- Data 120
  17.8,                                   !- Data 121
  -1.1,                                   !- Data 122
  0.905636363636364,                      !- Data 123
  17.8,                                   !- Data 124
  1.7,                                    !- Data 125
  0.905636363636364,                      !- Data 126
  17.8,                                   !- Data 127
  4.4,                                    !- Data 128
  0.905636363636364,                      !- Data 129
  17.8,                                   !- Data 130
  7.2,                                    !- Data 131
  0.905636363636364,                      !- Data 132
  17.8,                                   !- Data 133
  10,                                     !- Data 134
  0.905636363636364,                      !- Data 135
  17.8,                                   !- Data 136
  12.8,                                   !- Data 137
  0.905636363636364,                      !- Data 138
  17.8,                                   !- Data 139
  15.6,                                   !- Data 140
  0.905636363636364,                      !- Data 141
  17.8,                                   !- Data 142
  18.3,                                   !- Data 143
  0.905636363636364,                      !- Data 144
  17.8,                                   !- Data 145
  21.1,                                   !- Data 146
  0.905636363636364,                      !- Data 147
  17.8,                                   !- Data 148
  23.9,                                   !- Data 149
  0.905636363636364,                      !- Data 150
  17.8,                                   !- Data 151
  26.7,                                   !- Data 152
  0.905636363636364,                      !- Data 153
  17.8,                                   !- Data 154
  29.4,                                   !- Data 155
  0.905636363636364,                      !- Data 156
  17.8,                                   !- Data 157
  32.2,                                   !- Data 158
  0.905636363636364,                      !- Data 159
  17.8,                                   !- Data 160
  35,                                     !- Data 161
  0.905636363636364,                      !- Data 162
  17.8,                                   !- Data 163
  37.8,                                   !- Data 164
  0.905636363636364,                      !- Data 165
  17.8,                                   !- Data 166
  40.6,                                   !- Data 167
  0.865681818181818,                      !- Data 168
  17.8,                                   !- Data 169
  43.3,                                   !- Data 170
  0.799090909090909,                      !- Data 171
  19.4,                                   !- Data 172
  -5,                                     !- Data 173
  0.998863636363637,                      !- Data 174
  19.4,                                   !- Data 175
  -3.9,                                   !- Data 176
  0.998863636363637,                      !- Data 177
  19.4,                                   !- Data 178
  -1.1,                                   !- Data 179
  0.998863636363637,                      !- Data 180
  19.4,                                   !- Data 181
  1.7,                                    !- Data 182
  0.998863636363637,                      !- Data 183
  19.4,                                   !- Data 184
  4.4,                                    !- Data 185
  0.998863636363637,                      !- Data 186
  19.4,                                   !- Data 187
  7.2,                                    !- Data 188
  0.998863636363637,                      !- Data 189
  19.4,                                   !- Data 190
  10,                                     !- Data 191
  0.998863636363637,                      !- Data 192
  19.4,                                   !- Data 193
  12.8,                                   !- Data 194
  0.998863636363637,                      !- Data 195
  19.4,                                   !- Data 196
  15.6,                                   !- Data 197
  0.998863636363637,                      !- Data 198
  19.4,                                   !- Data 199
  18.3,                                   !- Data 200
  0.998863636363637,                      !- Data 201
  19.4,                                   !- Data 202
  21.1,                                   !- Data 203
  0.998863636363637,                      !- Data 204
  19.4,                                   !- Data 205
  23.9,                                   !- Data 206
  0.998863636363637,                      !- Data 207
  19.4,                                   !- Data 208
  26.7,                                   !- Data 209
  0.998863636363637,                      !- Data 210
  19.4,                                   !- Data 211
  29.4,                                   !- Data 212
  0.998863636363637,                      !- Data 213
  19.4,                                   !- Data 214
  32.2,                                   !- Data 215
  0.998863636363637,                      !- Data 216
  19.4,                                   !- Data 217
  35,                                     !- Data 218
  0.998863636363637,                      !- Data 219
  19.4,                                   !- Data 220
  37.8,                                   !- Data 221
  0.998863636363637,                      !- Data 222
  19.4,                                   !- Data 223
  40.6,                                   !- Data 224
  0.958909090909091,                      !- Data 225
  19.4,                                   !- Data 226
  43.3,                                   !- Data 227
  0.905636363636364,                      !- Data 228
  21.1,                                   !- Data 229
  -5,                                     !- Data 230
  1.11872727272727,                       !- Data 231
  21.1,                                   !- Data 232
  -3.9,                                   !- Data 233
  1.11872727272727,                       !- Data 234
  21.1,                                   !- Data 235
  -1.1,                                   !- Data 236
  1.11872727272727,                       !- Data 237
  21.1,                                   !- Data 238
  1.7,                                    !- Data 239
  1.11872727272727,                       !- Data 240
  21.1,                                   !- Data 241
  4.4,                                    !- Data 242
  1.11872727272727,                       !- Data 243
  21.1,                                   !- Data 244
  7.2,                                    !- Data 245
  1.11872727272727,                       !- Data 246
  21.1,                                   !- Data 247
  10,                                     !- Data 248
  1.11872727272727,                       !- Data 249
  21.1,                                   !- Data 250
  12.8,                                   !- Data 251
  1.11872727272727,                       !- Data 252
  21.1,                                   !- Data 253
  15.6,                                   !- Data 254
  1.11872727272727,                       !- Data 255
  21.1,                                   !- Data 256
  18.3,                                   !- Data 257
  1.11872727272727,                       !- Data 258
  21.1,                                   !- Data 259
  21.1,                                   !- Data 260
  1.11872727272727,                       !- Data 261
  21.1,                                   !- Data 262
  23.9,                                   !- Data 263
  1.11872727272727,                       !- Data 264
  21.1,                                   !- Data 265
  26.7,                                   !- Data 266
  1.11872727272727,                       !- Data 267
  21.1,                                   !- Data 268
  29.4,                                   !- Data 269
  1.10540909090909,                       !- Data 270
  21.1,                                   !- Data 271
  32.2,                                   !- Data 272
  1.09209090909091,                       !- Data 273
  21.1,                                   !- Data 274
  35,                                     !- Data 275
  1.06545454545455,                       !- Data 276
  21.1,                                   !- Data 277
  37.8,                                   !- Data 278
  1.05213636363636,                       !- Data 279
  21.1,                                   !- Data 280
  40.6,                                   !- Data 281
  0.985545454545455,                      !- Data 282
  21.1,                                   !- Data 283
  43.3,                                   !- Data 284
  0.918954545454545,                      !- Data 285
  22.8,                                   !- Data 286
  -5,                                     !- Data 287
  1.18531818181818,                       !- Data 288
  22.8,                                   !- Data 289
  -3.9,                                   !- Data 290
  1.18531818181818,                       !- Data 291
  22.8,                                   !- Data 292
  -1.1,                                   !- Data 293
  1.18531818181818,                       !- Data 294
  22.8,                                   !- Data 295
  1.7,                                    !- Data 296
  1.18531818181818,                       !- Data 297
  22.8,                                   !- Data 298
  4.4,                                    !- Data 299
  1.18531818181818,                       !- Data 300
  22.8,                                   !- Data 301
  7.2,                                    !- Data 302
  1.18531818181818,                       !- Data 303
  22.8,                                   !- Data 304
  10,                                     !- Data 305
  1.18531818181818,                       !- Data 306
  22.8,                                   !- Data 307
  12.8,                                   !- Data 308
  1.18531818181818,                       !- Data 309
  22.8,                                   !- Data 310
  15.6,                                   !- Data 311
  1.18531818181818,                       !- Data 312
  22.8,                                   !- Data 313
  18.3,                                   !- Data 314
  1.18531818181818,                       !- Data 315
  22.8,                                   !- Data 316
  21.1,                                   !- Data 317
  1.18531818181818,                       !- Data 318
  22.8,                                   !- Data 319
  23.9,                                   !- Data 320
  1.18531818181818,                       !- Data 321
  22.8,                                   !- Data 322
  26.7,                                   !- Data 323
  1.15868181818182,                       !- Data 324
  22.8,                                   !- Data 325
  29.4,                                   !- Data 326
  1.11872727272727,                       !- Data 327
  22.8,                                   !- Data 328
  32.2,                                   !- Data 329
  1.10540909090909,                       !- Data 330
  22.8,                                   !- Data 331
  35,                                     !- Data 332
  1.09209090909091,                       !- Data 333
  22.8,                                   !- Data 334
  37.8,                                   !- Data 335
  1.06545454545455,                       !- Data 336
  22.8,                                   !- Data 337
  40.6,                                   !- Data 338
  1.0255,                                 !- Data 339
  22.8,                                   !- Data 340
  43.3,                                   !- Data 341
  0.985545454545455,                      !- Data 342
  24.4,                                   !- Data 343
  -5,                                     !- Data 344
  1.29186363636364,                       !- Data 345
  24.4,                                   !- Data 346
  -3.9,                                   !- Data 347
  1.29186363636364,                       !- Data 348
  24.4,                                   !- Data 349
  -1.1,                                   !- Data 350
  1.29186363636364,                       !- Data 351
  24.4,                                   !- Data 352
  1.7,                                    !- Data 353
  1.29186363636364,                       !- Data 354
  24.4,                                   !- Data 355
  4.4,                                    !- Data 356
  1.29186363636364,                       !- Data 357
  24.4,                                   !- Data 358
  7.2,                                    !- Data 359
  1.29186363636364,                       !- Data 360
  24.4,                                   !- Data 361
  10,                                     !- Data 362
  1.29186363636364,                       !- Data 363
  24.4,                                   !- Data 364
  12.8,                                   !- Data 365
  1.29186363636364,                       !- Data 366
  24.4,                                   !- Data 367
  15.6,                                   !- Data 368
  1.27854545454545,                       !- Data 369
  24.4,                                   !- Data 370
  18.3,                                   !- Data 371
  1.26522727272727,                       !- Data 372
  24.4,                                   !- Data 373
  21.1,                                   !- Data 374
  1.23859090909091,                       !- Data 375
  24.4,                                   !- Data 376
  23.9,                                   !- Data 377
  1.21195454545455,                       !- Data 378
  24.4,                                   !- Data 379
  26.7,                                   !- Data 380
  1.18531818181818,                       !- Data 381
  24.4,                                   !- Data 382
  29.4,                                   !- Data 383
  1.14536363636364,                       !- Data 384
  24.4,                                   !- Data 385
  32.2,                                   !- Data 386
  1.11872727272727,                       !- Data 387
  24.4,                                   !- Data 388
  35,                                     !- Data 389
  1.10540909090909,                       !- Data 390
  24.4,                                   !- Data 391
  37.8,                                   !- Data 392
  1.09209090909091,                       !- Data 393
  24.4,                                   !- Data 394
  40.6,                                   !- Data 395
  1.05213636363636,                       !- Data 396
  24.4,                                   !- Data 397
  43.3,                                   !- Data 398
  1.0255;                                 !- Data 399

OS:Curve:Exponent,
  {a761abf6-35bd-4189-9fdf-69da0b119c21}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Quadratic,
  {5899be02-c0ec-45a9-b800-4ae7d5fc9a0d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ScheduleTypeLimits,
  {a84d7334-b1e7-44a7-9ca4-37908a77275f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Handle
  Always On Discrete,                     !- Name
  {a84d7334-b1e7-44a7-9ca4-37908a77275f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {a8c334f7-c9c9-411b-92fe-7865df9881cd}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {032f508a-4dd8-4187-987a-c9f7175a6250}, !- Handle
  Table Multi Variable Lookup 1,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.65632,                                !- Minimum Table Output
  1.21888,                                !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.66804,                                !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.69148,                                !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.77352,                                !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.80868,                                !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.85556,                                !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.90244,                                !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.94932,                                !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.96104,                                !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.9962,                                 !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  1.03136,                                !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  1.07824,                                !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  1.1134,                                 !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  1.19544,                                !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  1.21888,                                !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  1.21888,                                !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.66804,                                !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.69148,                                !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.7618,                                 !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.80868,                                !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.85556,                                !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.90244,                                !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.94932,                                !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.96104,                                !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.9962,                                 !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  1.03136,                                !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  1.07824,                                !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  1.10168,                                !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  1.14856,                                !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  1.16028,                                !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  1.16028,                                !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.66804,                                !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.69148,                                !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.7618,                                 !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.80868,                                !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.85556,                                !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.90244,                                !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.94932,                                !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.96104,                                !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.9962,                                 !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  1.03136,                                !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  1.07824,                                !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  1.10168,                                !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  1.10168,                                !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  1.10168,                                !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  1.10168,                                !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.66804,                                !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.69148,                                !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.7618,                                 !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.79696,                                !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.85556,                                !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.90244,                                !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.94932,                                !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.96104,                                !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.9962,                                 !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  1.03136,                                !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  1.04308,                                !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  1.04308,                                !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  1.04308,                                !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  1.04308,                                !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  1.04308,                                !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.65632,                                !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.69148,                                !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.7618,                                 !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.79696,                                !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.85556,                                !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.879,                                  !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.94932,                                !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.96104,                                !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.98448,                                !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.9962,                                 !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.9962,                                 !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.9962,                                 !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.9962,                                 !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.9962,                                 !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.9962,                                 !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.65632,                                !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.67976,                                !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.7618,                                 !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.79696,                                !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.85556,                                !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.879,                                  !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.92588,                                !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.94932,                                !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.96104,                                !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.96104,                                !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.96104,                                !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.96104,                                !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.96104,                                !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.96104,                                !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.96104,                                !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.65632,                                !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.67976,                                !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.7618,                                 !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.79696,                                !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.84384,                                !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.86728,                                !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.91416,                                !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.91416,                                !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.91416,                                !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.91416,                                !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.91416,                                !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.91416,                                !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.91416,                                !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.91416,                                !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.91416;                                !- Data 315

OS:Curve:Cubic,
  {2cbfbf17-ee4f-4ca7-9536-44b7a7cc4d57}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cddedca5-3c6d-4358-ab41-12d4f80837c2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {d005cd8f-603a-4832-b394-18bd9e62a8bf}, !- Handle
  Table Multi Variable Lookup 8,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.3375,                                 !- Minimum Table Output
  0.540104166666667,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.540104166666667,                      !- Data 2
  1.1,                                    !- Data 3
  0.4734375,                              !- Data 4
  1.2,                                    !- Data 5
  0.40625,                                !- Data 6
  1.3,                                    !- Data 7
  0.3375;                                 !- Data 8

OS:Curve:Cubic,
  {45a2aa87-caa9-4f99-ad86-7a76511cf23b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {8b83bd3d-4b5e-4914-bb40-bac19f032ea9}, !- Handle
  Table Multi Variable Lookup 3,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.71608361774744,                       !- Minimum Table Output
  0.862247187460498,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.71608361774744,                       !- Data 2
  0.6,                                    !- Data 3
  0.773252433320693,                      !- Data 4
  0.7,                                    !- Data 5
  0.842208633548224,                      !- Data 6
  0.8,                                    !- Data 7
  0.795648464163823,                      !- Data 8
  0.9,                                    !- Data 9
  0.862247187460498,                      !- Data 10
  1,                                      !- Data 11
  0.766180002528125;                      !- Data 12

OS:Table:MultiVariableLookup,
  {31d60945-fb98-4835-835e-6e2eb656a082}, !- Handle
  Table Multi Variable Lookup 4,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.602314814814815,                      !- Minimum Table Output
  0.783796296296296,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.783796296296296,                      !- Data 2
  1.1,                                    !- Data 3
  0.743055555555556,                      !- Data 4
  1.2,                                    !- Data 5
  0.714814814814815,                      !- Data 6
  1.3,                                    !- Data 7
  0.602314814814815;                      !- Data 8

OS:Curve:Cubic,
  {2b3ff22f-79eb-4ff4-87e9-a60956168a02}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {602f641f-c6ba-42af-ae07-46ef0df9c479}, !- Handle
  Table Multi Variable Lookup 6,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.192402588168373,                      !- Minimum Table Output
  0.835889505119454,                      !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.192402588168373,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.198193970420933,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.203341865756542,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.209133248009101,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.211707195676906,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.214924630261661,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.218142064846416,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.225863907849829,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.229081342434585,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.235516211604096,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.240020620022753,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.262542662116041,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.27991680887372,                       !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.31530858930603,                       !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.334613196814562,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.360996160409556,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.411188139931741,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.466528014789534,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.499345847554039,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.530233219567691,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.573346843003413,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.231011803185438,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.237446672354949,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.24388154152446,                       !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.25031641069397,                       !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.253533845278726,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.257394766780432,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.26189917519909,                       !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.270264505119454,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.276055887372014,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.283777730375427,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.288925625711035,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.328178327645051,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.348769908987486,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.395744453924915,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.418909982935154,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.451727815699659,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.516719994311718,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.588790529010239,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.629330204778157,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.668582906712173,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.630617178612059,                      !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.270264505119454,                      !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.278629835039818,                      !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.286351678043231,                      !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.294073521046644,                      !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.298577929465301,                      !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.301795364050057,                      !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.307586746302617,                      !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.318526023890785,                      !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.324960893060296,                      !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.334613196814562,                      !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.35134385665529,                       !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.400248862343572,                      !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.426631825938567,                      !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.48197170079636,                       !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.514789533560865,                      !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.554685722411832,                      !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.617747440273038,                      !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.655713168373151,                      !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.677591723549488,                      !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.724566268486917,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.551468287827076,                      !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.292143060295791,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.300508390216155,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.308230233219568,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.317239050056883,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.32174345847554,                       !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.326247866894198,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.331395762229807,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.343622013651877,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.350056882821388,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.360996160409556,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.384805176336746,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.436927616609784,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.466528014789534,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.530233219567691,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.562407565415245,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.602947241183163,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.646704351535836,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.691104948805461,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.72649672923777,                       !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.689174488054608,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.521224402730375,                      !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.313378128555176,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.32174345847554,                       !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.330752275312856,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.339761092150171,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.343622013651877,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.348769908987486,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.355204778156997,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.36936149032992,                       !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.377083333333333,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.392527019340159,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.418909982935154,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.477467292377702,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.511572098976109,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.581068686006826,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.618390927189989,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.64284343003413,                       !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.689174488054608,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.742583902161547,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.759958048919226,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.644773890784983,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.48840656996587,                       !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.359065699658703,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.368718003412969,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.379013794084187,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.389309584755404,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.395100967007964,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.400248862343572,                      !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.407970705346985,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.422127417519909,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.429849260523322,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.463310580204778,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.492910978384528,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.566911973833902,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.604234215017065,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.664078498293515,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.687244027303754,                      !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.715557451649602,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.743227389078498,                      !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.770897326507395,                      !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.788271473265074,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.668582906712173,                      !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.507067690557452,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  0.400892349260523,                      !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  0.413118600682594,                      !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  0.424701365187713,                      !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  0.436284129692833,                      !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  0.442075511945393,                      !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  0.447866894197952,                      !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  0.455588737201365,                      !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  0.474249857792947,                      !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  0.485189135381115,                      !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  0.536668088737201,                      !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  0.565625,                               !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  0.631904152445961,                      !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  0.64863481228669,                       !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  0.687244027303754,                      !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  0.705905147895336,                      !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.728427189988623,                      !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.764462457337884,                      !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.8037151592719,                        !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.835889505119454,                      !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.709122582480091,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.539242036405006;                      !- Data 441

OS:Curve:Cubic,
  {d9188c4f-103a-4667-9bb8-a07ff39f7ef4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37620cd6-3af4-47dc-86f5-ec9b6fcc8755}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {26605369-3096-4ab7-8160-4e4567ef53a0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {824d28cd-a52d-4aa8-b683-0957292759db}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7dbe6653-7ea4-4781-ac35-e820f7b04174}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:ScheduleTypeLimits,
  {ba1702a3-6de9-46a4-9ef2-a937541b20c3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Table:MultiVariableLookup,
  {ed45d173-308e-430c-a7b5-e5b6a5bf6e17}, !- Handle
  Table Multi Variable Lookup 7,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.192402588168373,                      !- Minimum Table Output
  0.314665102389079,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.314665102389079,                      !- Data 2
  0.6,                                    !- Data 3
  0.295360494880546,                      !- Data 4
  0.7,                                    !- Data 5
  0.271551478953356,                      !- Data 6
  0.8,                                    !- Data 7
  0.245812002275313,                      !- Data 8
  0.9,                                    !- Data 9
  0.221359499431172,                      !- Data 10
  1,                                      !- Data 11
  0.192402588168373;                      !- Data 12

OS:Table:MultiVariableLookup,
  {a39ee7dd-b665-4fba-95fb-a29ad14eca8e}, !- Handle
  Table Multi Variable Lookup 10,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.505089432435849,                      !- Minimum Table Output
  1.03846858804197,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.766180002528125,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.808025218050815,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.860479079762356,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.913522310706611,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.972459233978005,                      !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.98365724939957,                       !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.935328972317027,                      !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.887000695234484,                      !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.839261787384654,                      !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.790933510302111,                      !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.74437334091771,                       !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.730817848565289,                      !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.713136771583871,                      !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.687204525344457,                      !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.658914802174188,                      !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.782092971811402,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.823938187334092,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.876981418278347,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.929435279989888,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.981299772468714,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.968333649349008,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.920594741499178,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.872855833649349,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.82511692579952,                       !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.776788648716976,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.730228479332575,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.716672986980154,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.69958127923145,                       !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.67423840222475,                       !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.645948679054481,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.806846479585387,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.849281064340791,                      !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.901145556819618,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.954188787763873,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.995444634053849,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.945937618505878,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.898788079888763,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.851049172038933,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.803310264189104,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.755571356339274,                      !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.709011186954873,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.696045063835166,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.679542725319176,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.65478921754519,                       !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.627088863607635,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.843976741246366,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.88641132600177,                       !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.938275818480597,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.965386803185438,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.963618695487296,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.915879787637467,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.869319618253065,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.822759448868664,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.776199279484262,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.729639110099861,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.684257679180887,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.671880925293895,                      !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.655967956010618,                      !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.631214448236633,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.605282201997219,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.88051763367463,                       !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.922952218430034,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.975995449374289,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.975995449374289,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.931792756920743,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.884643218303628,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.839851156617368,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.794469725698395,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.749088294779421,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.703706863860447,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.659504171406902,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.647716786752623,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.631803817469346,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.608818417393503,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.583475540386803,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.954188787763873,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.981889141701428,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.961850587789154,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.920005372266464,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.878749525976488,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.835725571988371,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.793880356465681,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.752035140942991,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.709600556187587,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.667755340664897,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.626499494374921,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.615301478953356,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.601156617368221,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.578760586525092,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.55459644798382,                       !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.990729680192138,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.985425357097712,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.935918341549741,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.893483756794337,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.852817279737075,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.810382694981671,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.768537479458981,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.726692263936291,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.685436417646315,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.643001832890911,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.602924725066363,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.591726709644798,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.577581848059664,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.556364555681962,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.533379155606118,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  1.03846858804197,                       !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.991319049424851,                      !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.901145556819618,                      !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.859300341296928,                      !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.818633864239666,                      !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.776788648716976,                      !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.734943433194286,                      !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.69368758690431,                       !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.652431740614335,                      !- Data 342
  26.7,                                   !- Data 343
  5,                                      !- Data 344
  0.570509417267096,                      !- Data 345
  26.7,                                   !- Data 346
  6.1,                                    !- Data 347
  0.559900771078246,                      !- Data 348
  26.7,                                   !- Data 349
  7.8,                                    !- Data 350
  0.546934647958539,                      !- Data 351
  26.7,                                   !- Data 352
  10.6,                                   !- Data 353
  0.526896094046265,                      !- Data 354
  26.7,                                   !- Data 355
  13.3,                                   !- Data 356
  0.505089432435849;                      !- Data 357

OS:Curve:Biquadratic,
  {706c8342-6478-4b52-b19e-76c3c763b21a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {70ef49b4-5b4b-4a1f-a041-ce3347ae49c0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Cubic,
  {9382fb1d-1690-4d66-bff1-4a05a7bd9305}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f5742d25-5d61-4301-9132-2049bdbf1365}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 1, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f1fb8c2-f25d-437c-aa92-49a04f466dba}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Schedule:Constant,
  {c2aaf310-b97d-4f55-8765-c24a3313fb9e}, !- Handle
  Always On Discrete 2,                   !- Name
  {ba1702a3-6de9-46a4-9ef2-a937541b20c3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Table:MultiVariableLookup,
  {2009678d-fc4e-4689-885e-9bf3361c96e1}, !- Handle
  Table Multi Variable Lookup 5,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.540104166666667,                      !- Minimum Table Output
  1.0578125,                              !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.540104166666667,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.540104166666667,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.540104166666667,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.540104166666667,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.540104166666667,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.540104166666667,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.540104166666667,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.540104166666667,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.540104166666667,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.540104166666667,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.540104166666667,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.540104166666667,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.540104166666667,                      !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.540104166666667,                      !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.540104166666667,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.540104166666667,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.540104166666667,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.540104166666667,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.540104166666667,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.540104166666667,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.540104166666667,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.642708333333333,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.642708333333333,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.642708333333333,                      !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.642708333333333,                      !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.642708333333333,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.642708333333333,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.642708333333333,                      !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.642708333333333,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.642708333333333,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.642708333333333,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.642708333333333,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.642708333333333,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.642708333333333,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.642708333333333,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.642708333333333,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.642708333333333,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.642708333333333,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.642708333333333,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.642708333333333,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.642708333333333,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.5671875,                              !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.75,                                   !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.75,                                   !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.75,                                   !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.75,                                   !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.75,                                   !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.75,                                   !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.75,                                   !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.75,                                   !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.75,                                   !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.75,                                   !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.75,                                   !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.75,                                   !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.75,                                   !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.75,                                   !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.75,                                   !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.75,                                   !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.75,                                   !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.75,                                   !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.75,                                   !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.688020833333333,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.5484375,                              !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.798958333333333,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.798958333333333,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.798958333333333,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.798958333333333,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.798958333333333,                      !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.798958333333333,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.798958333333333,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.798958333333333,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.798958333333333,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.798958333333333,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.798958333333333,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.798958333333333,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.798958333333333,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.798958333333333,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.798958333333333,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.798958333333333,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.798958333333333,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.798958333333333,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.798958333333333,                      !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.702083333333333,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.5609375,                              !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.852604166666666,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.852604166666666,                      !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.852604166666666,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.852604166666666,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.852604166666666,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.852604166666666,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.852604166666666,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.852604166666666,                      !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.852604166666666,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.852604166666666,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.852604166666666,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.852604166666666,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.852604166666666,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.852604166666666,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.852604166666666,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.852604166666666,                      !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.852604166666666,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.852604166666666,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.798958333333333,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.695833333333333,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.557291666666667,                      !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.955208333333333,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.955208333333333,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.955208333333333,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.955208333333333,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.955208333333333,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.955208333333333,                      !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.955208333333333,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.955208333333333,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.955208333333333,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.955208333333333,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.955208333333333,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.955208333333333,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.955208333333333,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.955208333333333,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.955208333333333,                      !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.955208333333333,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.94375,                                !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.9109375,                              !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.804166666666667,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.7,                                    !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.561979166666667,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  1.0578125,                              !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  1.0578125,                              !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  1.0578125,                              !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  1.0578125,                              !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  1.0578125,                              !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  1.0578125,                              !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  1.0578125,                              !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  1.0578125,                              !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  1.0578125,                              !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  1.0578125,                              !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  1.0578125,                              !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  1.0578125,                              !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  1.0578125,                              !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  1.040625,                               !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  1.01822916666667,                       !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.9953125,                              !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.9671875,                              !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.915104166666666,                      !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.804166666666667,                      !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.694270833333334,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.558854166666667;                      !- Data 441

OS:Table:MultiVariableLookup,
  {82dabe05-f666-4a1c-8da3-e6d98f83451a}, !- Handle
  Table Multi Variable Lookup 9,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.6625,                                 !- Minimum Table Output
  0.99212962962963,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.783796296296296,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.825925925925926,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.877314814814815,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.951851851851852,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.99212962962963,                       !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.99212962962963,                       !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.99212962962963,                       !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.99212962962963,                       !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.99212962962963,                       !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.99212962962963,                       !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.99212962962963,                       !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.99212962962963,                       !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.99212962962963,                       !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.99212962962963,                       !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.99212962962963,                       !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.783796296296296,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.825925925925926,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.877314814814815,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.931481481481481,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.955555555555556,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.955555555555556,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.955555555555556,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.955555555555556,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.955555555555556,                      !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.955555555555556,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.955555555555556,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.955555555555556,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.955555555555556,                      !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.955555555555556,                      !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.955555555555556,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.783796296296296,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.825925925925926,                      !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.877314814814815,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.900462962962963,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.900462962962963,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.900462962962963,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.900462962962963,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.900462962962963,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.900462962962963,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.900462962962963,                      !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.900462962962963,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.900462962962963,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.900462962962963,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.900462962962963,                      !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.900462962962963,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.781481481481482,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.818518518518519,                      !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.848611111111111,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.860185185185185,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.860185185185185,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.860185185185185,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.860185185185185,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.860185185185185,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.860185185185185,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.860185185185185,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.860185185185185,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.860185185185185,                      !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.860185185185185,                      !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.860185185185185,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.860185185185185,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.779166666666667,                      !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.810648148148148,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.819907407407407,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.819907407407407,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.819907407407407,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.819907407407407,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.819907407407407,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.819907407407407,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.819907407407407,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.819907407407407,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.819907407407407,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.819907407407407,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.819907407407407,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.819907407407407,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.819907407407407,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.761574074074074,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.768981481481481,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.768981481481481,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.768981481481481,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.768981481481481,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.768981481481481,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.768981481481481,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.768981481481481,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.768981481481481,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.768981481481481,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.768981481481481,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.768981481481481,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.768981481481481,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.768981481481481,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.768981481481481,                      !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.725925925925926,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.723611111111111,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.723611111111111,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.723611111111111,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.723611111111111,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.723611111111111,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.723611111111111,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.723611111111111,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.723611111111111,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.723611111111111,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.723611111111111,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.723611111111111,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.723611111111111,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.723611111111111,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.723611111111111,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  0.677314814814815,                      !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.6625,                                 !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.6625,                                 !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.6625,                                 !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.6625,                                 !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.6625,                                 !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.6625,                                 !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.6625,                                 !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.6625,                                 !- Data 342
  26.7,                                   !- Data 343
  5,                                      !- Data 344
  0.6625,                                 !- Data 345
  26.7,                                   !- Data 346
  6.1,                                    !- Data 347
  0.6625,                                 !- Data 348
  26.7,                                   !- Data 349
  7.8,                                    !- Data 350
  0.6625,                                 !- Data 351
  26.7,                                   !- Data 352
  10.6,                                   !- Data 353
  0.6625,                                 !- Data 354
  26.7,                                   !- Data 355
  13.3,                                   !- Data 356
  0.6625;                                 !- Data 357

OS:Schedule:Constant,
  {fa89f4aa-90fd-4eed-9894-9e6b925d783f}, !- Handle
  Always On Discrete 3,                   !- Name
  {53d05ffa-80bb-4cb1-86e3-18baa97af9b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {53d05ffa-80bb-4cb1-86e3-18baa97af9b0}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {6357cb17-cf76-45c0-aaac-e4d312e31b0c}, !- Handle
  Always On Discrete 4,                   !- Name
  {53d05ffa-80bb-4cb1-86e3-18baa97af9b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {9f82ea9b-90dc-4472-af6c-1f88b139bec4}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0f947b7-f4f3-46fa-8d6f-2d42284aca8a}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {6edfd994-fbd5-4fbe-a3df-5804722cd130}, !- Handle
  Always On Discrete 5,                   !- Name
  {53d05ffa-80bb-4cb1-86e3-18baa97af9b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {b53c64cd-e93b-4fdb-94b2-c15af5b2f407}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b99de326-b19d-402a-849a-08bfcbb5a4b5}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {879ac4b6-b9f0-4fa6-aabf-51806ac896ac}, !- Handle
  Always On Discrete 6,                   !- Name
  {53d05ffa-80bb-4cb1-86e3-18baa97af9b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {9e6cc0bb-42e4-4fbd-856d-6764c20aed27}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ea7dd382-413a-4b46-9ac2-02d39c2d5cbf}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Table:MultiVariableLookup,
  {0f750dab-6c0d-4dc7-8278-514d601f8a63}, !- Handle
  Table Multi Variable Lookup 11,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -5,                                     !- Minimum Value of X2
  43.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.639272727272727,                      !- Minimum Table Output
  1.29186363636364,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -5,                                     !- Data 2
  0.665909090909091,                      !- Data 3
  13.9,                                   !- Data 4
  -3.9,                                   !- Data 5
  0.665909090909091,                      !- Data 6
  13.9,                                   !- Data 7
  -1.1,                                   !- Data 8
  0.665909090909091,                      !- Data 9
  13.9,                                   !- Data 10
  1.7,                                    !- Data 11
  0.665909090909091,                      !- Data 12
  13.9,                                   !- Data 13
  4.4,                                    !- Data 14
  0.665909090909091,                      !- Data 15
  13.9,                                   !- Data 16
  7.2,                                    !- Data 17
  0.665909090909091,                      !- Data 18
  13.9,                                   !- Data 19
  10,                                     !- Data 20
  0.665909090909091,                      !- Data 21
  13.9,                                   !- Data 22
  12.8,                                   !- Data 23
  0.665909090909091,                      !- Data 24
  13.9,                                   !- Data 25
  15.6,                                   !- Data 26
  0.665909090909091,                      !- Data 27
  13.9,                                   !- Data 28
  18.3,                                   !- Data 29
  0.665909090909091,                      !- Data 30
  13.9,                                   !- Data 31
  21.1,                                   !- Data 32
  0.665909090909091,                      !- Data 33
  13.9,                                   !- Data 34
  23.9,                                   !- Data 35
  0.665909090909091,                      !- Data 36
  13.9,                                   !- Data 37
  26.7,                                   !- Data 38
  0.665909090909091,                      !- Data 39
  13.9,                                   !- Data 40
  29.4,                                   !- Data 41
  0.665909090909091,                      !- Data 42
  13.9,                                   !- Data 43
  32.2,                                   !- Data 44
  0.665909090909091,                      !- Data 45
  13.9,                                   !- Data 46
  35,                                     !- Data 47
  0.665909090909091,                      !- Data 48
  13.9,                                   !- Data 49
  37.8,                                   !- Data 50
  0.665909090909091,                      !- Data 51
  13.9,                                   !- Data 52
  40.6,                                   !- Data 53
  0.665909090909091,                      !- Data 54
  13.9,                                   !- Data 55
  43.3,                                   !- Data 56
  0.639272727272727,                      !- Data 57
  16.1,                                   !- Data 58
  -5,                                     !- Data 59
  0.799090909090909,                      !- Data 60
  16.1,                                   !- Data 61
  -3.9,                                   !- Data 62
  0.799090909090909,                      !- Data 63
  16.1,                                   !- Data 64
  -1.1,                                   !- Data 65
  0.799090909090909,                      !- Data 66
  16.1,                                   !- Data 67
  1.7,                                    !- Data 68
  0.799090909090909,                      !- Data 69
  16.1,                                   !- Data 70
  4.4,                                    !- Data 71
  0.799090909090909,                      !- Data 72
  16.1,                                   !- Data 73
  7.2,                                    !- Data 74
  0.799090909090909,                      !- Data 75
  16.1,                                   !- Data 76
  10,                                     !- Data 77
  0.799090909090909,                      !- Data 78
  16.1,                                   !- Data 79
  12.8,                                   !- Data 80
  0.799090909090909,                      !- Data 81
  16.1,                                   !- Data 82
  15.6,                                   !- Data 83
  0.799090909090909,                      !- Data 84
  16.1,                                   !- Data 85
  18.3,                                   !- Data 86
  0.799090909090909,                      !- Data 87
  16.1,                                   !- Data 88
  21.1,                                   !- Data 89
  0.799090909090909,                      !- Data 90
  16.1,                                   !- Data 91
  23.9,                                   !- Data 92
  0.799090909090909,                      !- Data 93
  16.1,                                   !- Data 94
  26.7,                                   !- Data 95
  0.799090909090909,                      !- Data 96
  16.1,                                   !- Data 97
  29.4,                                   !- Data 98
  0.799090909090909,                      !- Data 99
  16.1,                                   !- Data 100
  32.2,                                   !- Data 101
  0.799090909090909,                      !- Data 102
  16.1,                                   !- Data 103
  35,                                     !- Data 104
  0.799090909090909,                      !- Data 105
  16.1,                                   !- Data 106
  37.8,                                   !- Data 107
  0.799090909090909,                      !- Data 108
  16.1,                                   !- Data 109
  40.6,                                   !- Data 110
  0.759136363636364,                      !- Data 111
  16.1,                                   !- Data 112
  43.3,                                   !- Data 113
  0.719181818181818,                      !- Data 114
  17.8,                                   !- Data 115
  -5,                                     !- Data 116
  0.905636363636364,                      !- Data 117
  17.8,                                   !- Data 118
  -3.9,                                   !- Data 119
  0.905636363636364,                      !- Data 120
  17.8,                                   !- Data 121
  -1.1,                                   !- Data 122
  0.905636363636364,                      !- Data 123
  17.8,                                   !- Data 124
  1.7,                                    !- Data 125
  0.905636363636364,                      !- Data 126
  17.8,                                   !- Data 127
  4.4,                                    !- Data 128
  0.905636363636364,                      !- Data 129
  17.8,                                   !- Data 130
  7.2,                                    !- Data 131
  0.905636363636364,                      !- Data 132
  17.8,                                   !- Data 133
  10,                                     !- Data 134
  0.905636363636364,                      !- Data 135
  17.8,                                   !- Data 136
  12.8,                                   !- Data 137
  0.905636363636364,                      !- Data 138
  17.8,                                   !- Data 139
  15.6,                                   !- Data 140
  0.905636363636364,                      !- Data 141
  17.8,                                   !- Data 142
  18.3,                                   !- Data 143
  0.905636363636364,                      !- Data 144
  17.8,                                   !- Data 145
  21.1,                                   !- Data 146
  0.905636363636364,                      !- Data 147
  17.8,                                   !- Data 148
  23.9,                                   !- Data 149
  0.905636363636364,                      !- Data 150
  17.8,                                   !- Data 151
  26.7,                                   !- Data 152
  0.905636363636364,                      !- Data 153
  17.8,                                   !- Data 154
  29.4,                                   !- Data 155
  0.905636363636364,                      !- Data 156
  17.8,                                   !- Data 157
  32.2,                                   !- Data 158
  0.905636363636364,                      !- Data 159
  17.8,                                   !- Data 160
  35,                                     !- Data 161
  0.905636363636364,                      !- Data 162
  17.8,                                   !- Data 163
  37.8,                                   !- Data 164
  0.905636363636364,                      !- Data 165
  17.8,                                   !- Data 166
  40.6,                                   !- Data 167
  0.865681818181818,                      !- Data 168
  17.8,                                   !- Data 169
  43.3,                                   !- Data 170
  0.799090909090909,                      !- Data 171
  19.4,                                   !- Data 172
  -5,                                     !- Data 173
  0.998863636363637,                      !- Data 174
  19.4,                                   !- Data 175
  -3.9,                                   !- Data 176
  0.998863636363637,                      !- Data 177
  19.4,                                   !- Data 178
  -1.1,                                   !- Data 179
  0.998863636363637,                      !- Data 180
  19.4,                                   !- Data 181
  1.7,                                    !- Data 182
  0.998863636363637,                      !- Data 183
  19.4,                                   !- Data 184
  4.4,                                    !- Data 185
  0.998863636363637,                      !- Data 186
  19.4,                                   !- Data 187
  7.2,                                    !- Data 188
  0.998863636363637,                      !- Data 189
  19.4,                                   !- Data 190
  10,                                     !- Data 191
  0.998863636363637,                      !- Data 192
  19.4,                                   !- Data 193
  12.8,                                   !- Data 194
  0.998863636363637,                      !- Data 195
  19.4,                                   !- Data 196
  15.6,                                   !- Data 197
  0.998863636363637,                      !- Data 198
  19.4,                                   !- Data 199
  18.3,                                   !- Data 200
  0.998863636363637,                      !- Data 201
  19.4,                                   !- Data 202
  21.1,                                   !- Data 203
  0.998863636363637,                      !- Data 204
  19.4,                                   !- Data 205
  23.9,                                   !- Data 206
  0.998863636363637,                      !- Data 207
  19.4,                                   !- Data 208
  26.7,                                   !- Data 209
  0.998863636363637,                      !- Data 210
  19.4,                                   !- Data 211
  29.4,                                   !- Data 212
  0.998863636363637,                      !- Data 213
  19.4,                                   !- Data 214
  32.2,                                   !- Data 215
  0.998863636363637,                      !- Data 216
  19.4,                                   !- Data 217
  35,                                     !- Data 218
  0.998863636363637,                      !- Data 219
  19.4,                                   !- Data 220
  37.8,                                   !- Data 221
  0.998863636363637,                      !- Data 222
  19.4,                                   !- Data 223
  40.6,                                   !- Data 224
  0.958909090909091,                      !- Data 225
  19.4,                                   !- Data 226
  43.3,                                   !- Data 227
  0.905636363636364,                      !- Data 228
  21.1,                                   !- Data 229
  -5,                                     !- Data 230
  1.11872727272727,                       !- Data 231
  21.1,                                   !- Data 232
  -3.9,                                   !- Data 233
  1.11872727272727,                       !- Data 234
  21.1,                                   !- Data 235
  -1.1,                                   !- Data 236
  1.11872727272727,                       !- Data 237
  21.1,                                   !- Data 238
  1.7,                                    !- Data 239
  1.11872727272727,                       !- Data 240
  21.1,                                   !- Data 241
  4.4,                                    !- Data 242
  1.11872727272727,                       !- Data 243
  21.1,                                   !- Data 244
  7.2,                                    !- Data 245
  1.11872727272727,                       !- Data 246
  21.1,                                   !- Data 247
  10,                                     !- Data 248
  1.11872727272727,                       !- Data 249
  21.1,                                   !- Data 250
  12.8,                                   !- Data 251
  1.11872727272727,                       !- Data 252
  21.1,                                   !- Data 253
  15.6,                                   !- Data 254
  1.11872727272727,                       !- Data 255
  21.1,                                   !- Data 256
  18.3,                                   !- Data 257
  1.11872727272727,                       !- Data 258
  21.1,                                   !- Data 259
  21.1,                                   !- Data 260
  1.11872727272727,                       !- Data 261
  21.1,                                   !- Data 262
  23.9,                                   !- Data 263
  1.11872727272727,                       !- Data 264
  21.1,                                   !- Data 265
  26.7,                                   !- Data 266
  1.11872727272727,                       !- Data 267
  21.1,                                   !- Data 268
  29.4,                                   !- Data 269
  1.10540909090909,                       !- Data 270
  21.1,                                   !- Data 271
  32.2,                                   !- Data 272
  1.09209090909091,                       !- Data 273
  21.1,                                   !- Data 274
  35,                                     !- Data 275
  1.06545454545455,                       !- Data 276
  21.1,                                   !- Data 277
  37.8,                                   !- Data 278
  1.05213636363636,                       !- Data 279
  21.1,                                   !- Data 280
  40.6,                                   !- Data 281
  0.985545454545455,                      !- Data 282
  21.1,                                   !- Data 283
  43.3,                                   !- Data 284
  0.918954545454545,                      !- Data 285
  22.8,                                   !- Data 286
  -5,                                     !- Data 287
  1.18531818181818,                       !- Data 288
  22.8,                                   !- Data 289
  -3.9,                                   !- Data 290
  1.18531818181818,                       !- Data 291
  22.8,                                   !- Data 292
  -1.1,                                   !- Data 293
  1.18531818181818,                       !- Data 294
  22.8,                                   !- Data 295
  1.7,                                    !- Data 296
  1.18531818181818,                       !- Data 297
  22.8,                                   !- Data 298
  4.4,                                    !- Data 299
  1.18531818181818,                       !- Data 300
  22.8,                                   !- Data 301
  7.2,                                    !- Data 302
  1.18531818181818,                       !- Data 303
  22.8,                                   !- Data 304
  10,                                     !- Data 305
  1.18531818181818,                       !- Data 306
  22.8,                                   !- Data 307
  12.8,                                   !- Data 308
  1.18531818181818,                       !- Data 309
  22.8,                                   !- Data 310
  15.6,                                   !- Data 311
  1.18531818181818,                       !- Data 312
  22.8,                                   !- Data 313
  18.3,                                   !- Data 314
  1.18531818181818,                       !- Data 315
  22.8,                                   !- Data 316
  21.1,                                   !- Data 317
  1.18531818181818,                       !- Data 318
  22.8,                                   !- Data 319
  23.9,                                   !- Data 320
  1.18531818181818,                       !- Data 321
  22.8,                                   !- Data 322
  26.7,                                   !- Data 323
  1.15868181818182,                       !- Data 324
  22.8,                                   !- Data 325
  29.4,                                   !- Data 326
  1.11872727272727,                       !- Data 327
  22.8,                                   !- Data 328
  32.2,                                   !- Data 329
  1.10540909090909,                       !- Data 330
  22.8,                                   !- Data 331
  35,                                     !- Data 332
  1.09209090909091,                       !- Data 333
  22.8,                                   !- Data 334
  37.8,                                   !- Data 335
  1.06545454545455,                       !- Data 336
  22.8,                                   !- Data 337
  40.6,                                   !- Data 338
  1.0255,                                 !- Data 339
  22.8,                                   !- Data 340
  43.3,                                   !- Data 341
  0.985545454545455,                      !- Data 342
  24.4,                                   !- Data 343
  -5,                                     !- Data 344
  1.29186363636364,                       !- Data 345
  24.4,                                   !- Data 346
  -3.9,                                   !- Data 347
  1.29186363636364,                       !- Data 348
  24.4,                                   !- Data 349
  -1.1,                                   !- Data 350
  1.29186363636364,                       !- Data 351
  24.4,                                   !- Data 352
  1.7,                                    !- Data 353
  1.29186363636364,                       !- Data 354
  24.4,                                   !- Data 355
  4.4,                                    !- Data 356
  1.29186363636364,                       !- Data 357
  24.4,                                   !- Data 358
  7.2,                                    !- Data 359
  1.29186363636364,                       !- Data 360
  24.4,                                   !- Data 361
  10,                                     !- Data 362
  1.29186363636364,                       !- Data 363
  24.4,                                   !- Data 364
  12.8,                                   !- Data 365
  1.29186363636364,                       !- Data 366
  24.4,                                   !- Data 367
  15.6,                                   !- Data 368
  1.27854545454545,                       !- Data 369
  24.4,                                   !- Data 370
  18.3,                                   !- Data 371
  1.26522727272727,                       !- Data 372
  24.4,                                   !- Data 373
  21.1,                                   !- Data 374
  1.23859090909091,                       !- Data 375
  24.4,                                   !- Data 376
  23.9,                                   !- Data 377
  1.21195454545455,                       !- Data 378
  24.4,                                   !- Data 379
  26.7,                                   !- Data 380
  1.18531818181818,                       !- Data 381
  24.4,                                   !- Data 382
  29.4,                                   !- Data 383
  1.14536363636364,                       !- Data 384
  24.4,                                   !- Data 385
  32.2,                                   !- Data 386
  1.11872727272727,                       !- Data 387
  24.4,                                   !- Data 388
  35,                                     !- Data 389
  1.10540909090909,                       !- Data 390
  24.4,                                   !- Data 391
  37.8,                                   !- Data 392
  1.09209090909091,                       !- Data 393
  24.4,                                   !- Data 394
  40.6,                                   !- Data 395
  1.05213636363636,                       !- Data 396
  24.4,                                   !- Data 397
  43.3,                                   !- Data 398
  1.0255;                                 !- Data 399

OS:Curve:Exponent,
  {c7ec0d9d-1b8d-496a-8e31-a70622a1bf99}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Quadratic,
  {41952944-498a-445a-9f7b-40f040f0a4f8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ScheduleTypeLimits,
  {b81cf888-5c55-46d1-9423-e0b631427a59}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {082eefcf-89c6-4fb1-a873-202fe46baa96}, !- Handle
  Always On Discrete 7,                   !- Name
  {b81cf888-5c55-46d1-9423-e0b631427a59}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {95b1c0b7-df7f-4f11-9e91-6631ad83558f}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {5d38c8c8-646f-4456-8499-a262bd52ceb0}, !- Handle
  Table Multi Variable Lookup 12,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.65632,                                !- Minimum Table Output
  1.21888,                                !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.66804,                                !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.69148,                                !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.77352,                                !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.80868,                                !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.85556,                                !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.90244,                                !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.94932,                                !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.96104,                                !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.9962,                                 !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  1.03136,                                !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  1.07824,                                !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  1.1134,                                 !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  1.19544,                                !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  1.21888,                                !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  1.21888,                                !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.66804,                                !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.69148,                                !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.7618,                                 !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.80868,                                !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.85556,                                !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.90244,                                !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.94932,                                !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.96104,                                !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.9962,                                 !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  1.03136,                                !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  1.07824,                                !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  1.10168,                                !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  1.14856,                                !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  1.16028,                                !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  1.16028,                                !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.66804,                                !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.69148,                                !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.7618,                                 !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.80868,                                !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.85556,                                !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.90244,                                !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.94932,                                !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.96104,                                !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.9962,                                 !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  1.03136,                                !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  1.07824,                                !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  1.10168,                                !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  1.10168,                                !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  1.10168,                                !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  1.10168,                                !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.66804,                                !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.69148,                                !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.7618,                                 !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.79696,                                !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.85556,                                !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.90244,                                !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.94932,                                !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.96104,                                !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.9962,                                 !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  1.03136,                                !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  1.04308,                                !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  1.04308,                                !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  1.04308,                                !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  1.04308,                                !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  1.04308,                                !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.65632,                                !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.69148,                                !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.7618,                                 !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.79696,                                !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.85556,                                !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.879,                                  !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.94932,                                !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.96104,                                !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.98448,                                !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.9962,                                 !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.9962,                                 !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.9962,                                 !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.9962,                                 !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.9962,                                 !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.9962,                                 !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.65632,                                !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.67976,                                !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.7618,                                 !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.79696,                                !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.85556,                                !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.879,                                  !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.92588,                                !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.94932,                                !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.96104,                                !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.96104,                                !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.96104,                                !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.96104,                                !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.96104,                                !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.96104,                                !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.96104,                                !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.65632,                                !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.67976,                                !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.7618,                                 !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.79696,                                !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.84384,                                !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.86728,                                !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.91416,                                !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.91416,                                !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.91416,                                !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.91416,                                !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.91416,                                !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.91416,                                !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.91416,                                !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.91416,                                !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.91416;                                !- Data 315

OS:Curve:Cubic,
  {a0c60458-4ca0-4906-88a5-8689a5eb4995}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed96d9f6-bf4e-4326-8636-fb9c1ed4991f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 1, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {304e692a-fe18-4b35-8e27-b16f84131f63}, !- Handle
  Table Multi Variable Lookup 15,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.3375,                                 !- Minimum Table Output
  0.540104166666667,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.540104166666667,                      !- Data 2
  1.1,                                    !- Data 3
  0.4734375,                              !- Data 4
  1.2,                                    !- Data 5
  0.40625,                                !- Data 6
  1.3,                                    !- Data 7
  0.3375;                                 !- Data 8

OS:Curve:Cubic,
  {33e36d0f-0628-4916-b535-bc380f160ea3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 1, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {7d817bd6-cf8a-4d2d-9c99-515abd31de9c}, !- Handle
  Table Multi Variable Lookup 16,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.71608361774744,                       !- Minimum Table Output
  0.862247187460498,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.71608361774744,                       !- Data 2
  0.6,                                    !- Data 3
  0.773252433320693,                      !- Data 4
  0.7,                                    !- Data 5
  0.842208633548224,                      !- Data 6
  0.8,                                    !- Data 7
  0.795648464163823,                      !- Data 8
  0.9,                                    !- Data 9
  0.862247187460498,                      !- Data 10
  1,                                      !- Data 11
  0.766180002528125;                      !- Data 12

OS:Table:MultiVariableLookup,
  {cd8097e5-3bb7-41a6-965f-a240c2f3474e}, !- Handle
  Table Multi Variable Lookup 20,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.602314814814815,                      !- Minimum Table Output
  0.783796296296296,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.783796296296296,                      !- Data 2
  1.1,                                    !- Data 3
  0.743055555555556,                      !- Data 4
  1.2,                                    !- Data 5
  0.714814814814815,                      !- Data 6
  1.3,                                    !- Data 7
  0.602314814814815;                      !- Data 8

OS:Curve:Cubic,
  {b52cc4ea-d478-4fdc-bfc6-a28bbd27045d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {4670b045-5543-44dc-bf03-8b0c41ed3923}, !- Handle
  Table Multi Variable Lookup 17,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.192402588168373,                      !- Minimum Table Output
  0.835889505119454,                      !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.192402588168373,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.198193970420933,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.203341865756542,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.209133248009101,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.211707195676906,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.214924630261661,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.218142064846416,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.225863907849829,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.229081342434585,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.235516211604096,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.240020620022753,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.262542662116041,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.27991680887372,                       !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.31530858930603,                       !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.334613196814562,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.360996160409556,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.411188139931741,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.466528014789534,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.499345847554039,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.530233219567691,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.573346843003413,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.231011803185438,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.237446672354949,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.24388154152446,                       !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.25031641069397,                       !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.253533845278726,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.257394766780432,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.26189917519909,                       !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.270264505119454,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.276055887372014,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.283777730375427,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.288925625711035,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.328178327645051,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.348769908987486,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.395744453924915,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.418909982935154,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.451727815699659,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.516719994311718,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.588790529010239,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.629330204778157,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.668582906712173,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.630617178612059,                      !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.270264505119454,                      !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.278629835039818,                      !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.286351678043231,                      !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.294073521046644,                      !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.298577929465301,                      !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.301795364050057,                      !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.307586746302617,                      !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.318526023890785,                      !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.324960893060296,                      !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.334613196814562,                      !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.35134385665529,                       !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.400248862343572,                      !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.426631825938567,                      !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.48197170079636,                       !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.514789533560865,                      !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.554685722411832,                      !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.617747440273038,                      !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.655713168373151,                      !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.677591723549488,                      !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.724566268486917,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.551468287827076,                      !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.292143060295791,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.300508390216155,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.308230233219568,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.317239050056883,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.32174345847554,                       !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.326247866894198,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.331395762229807,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.343622013651877,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.350056882821388,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.360996160409556,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.384805176336746,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.436927616609784,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.466528014789534,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.530233219567691,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.562407565415245,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.602947241183163,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.646704351535836,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.691104948805461,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.72649672923777,                       !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.689174488054608,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.521224402730375,                      !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.313378128555176,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.32174345847554,                       !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.330752275312856,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.339761092150171,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.343622013651877,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.348769908987486,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.355204778156997,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.36936149032992,                       !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.377083333333333,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.392527019340159,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.418909982935154,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.477467292377702,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.511572098976109,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.581068686006826,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.618390927189989,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.64284343003413,                       !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.689174488054608,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.742583902161547,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.759958048919226,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.644773890784983,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.48840656996587,                       !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.359065699658703,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.368718003412969,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.379013794084187,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.389309584755404,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.395100967007964,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.400248862343572,                      !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.407970705346985,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.422127417519909,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.429849260523322,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.463310580204778,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.492910978384528,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.566911973833902,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.604234215017065,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.664078498293515,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.687244027303754,                      !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.715557451649602,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.743227389078498,                      !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.770897326507395,                      !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.788271473265074,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.668582906712173,                      !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.507067690557452,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  0.400892349260523,                      !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  0.413118600682594,                      !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  0.424701365187713,                      !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  0.436284129692833,                      !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  0.442075511945393,                      !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  0.447866894197952,                      !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  0.455588737201365,                      !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  0.474249857792947,                      !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  0.485189135381115,                      !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  0.536668088737201,                      !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  0.565625,                               !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  0.631904152445961,                      !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  0.64863481228669,                       !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  0.687244027303754,                      !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  0.705905147895336,                      !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.728427189988623,                      !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.764462457337884,                      !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.8037151592719,                        !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.835889505119454,                      !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.709122582480091,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.539242036405006;                      !- Data 441

OS:Curve:Cubic,
  {a19e2f26-d7dd-44ae-b526-193663d76120}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 3, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc924c43-490d-403c-8eca-6bc2126ec7e5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 1, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {05890af1-125e-455f-b711-dcc00d94ce39}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e46210c-fa7e-41e1-a307-f261df51b3e2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 1, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0f399155-532b-42e0-ac0a-9af8976ffd86}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 1, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:ScheduleTypeLimits,
  {ca68929e-b208-472b-9989-7e498dcde6de}, !- Handle
  OnOff 3,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Table:MultiVariableLookup,
  {fb5bfde3-75b0-4952-9084-f7247383349b}, !- Handle
  Table Multi Variable Lookup 19,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.192402588168373,                      !- Minimum Table Output
  0.314665102389079,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.314665102389079,                      !- Data 2
  0.6,                                    !- Data 3
  0.295360494880546,                      !- Data 4
  0.7,                                    !- Data 5
  0.271551478953356,                      !- Data 6
  0.8,                                    !- Data 7
  0.245812002275313,                      !- Data 8
  0.9,                                    !- Data 9
  0.221359499431172,                      !- Data 10
  1,                                      !- Data 11
  0.192402588168373;                      !- Data 12

OS:Table:MultiVariableLookup,
  {4a56ee74-c5ca-4838-bfdb-c44044ecd6a2}, !- Handle
  Table Multi Variable Lookup 13,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.505089432435849,                      !- Minimum Table Output
  1.03846858804197,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.766180002528125,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.808025218050815,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.860479079762356,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.913522310706611,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.972459233978005,                      !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.98365724939957,                       !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.935328972317027,                      !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.887000695234484,                      !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.839261787384654,                      !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.790933510302111,                      !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.74437334091771,                       !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.730817848565289,                      !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.713136771583871,                      !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.687204525344457,                      !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.658914802174188,                      !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.782092971811402,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.823938187334092,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.876981418278347,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.929435279989888,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.981299772468714,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.968333649349008,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.920594741499178,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.872855833649349,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.82511692579952,                       !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.776788648716976,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.730228479332575,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.716672986980154,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.69958127923145,                       !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.67423840222475,                       !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.645948679054481,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.806846479585387,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.849281064340791,                      !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.901145556819618,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.954188787763873,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.995444634053849,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.945937618505878,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.898788079888763,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.851049172038933,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.803310264189104,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.755571356339274,                      !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.709011186954873,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.696045063835166,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.679542725319176,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.65478921754519,                       !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.627088863607635,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.843976741246366,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.88641132600177,                       !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.938275818480597,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.965386803185438,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.963618695487296,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.915879787637467,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.869319618253065,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.822759448868664,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.776199279484262,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.729639110099861,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.684257679180887,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.671880925293895,                      !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.655967956010618,                      !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.631214448236633,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.605282201997219,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.88051763367463,                       !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.922952218430034,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.975995449374289,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.975995449374289,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.931792756920743,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.884643218303628,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.839851156617368,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.794469725698395,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.749088294779421,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.703706863860447,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.659504171406902,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.647716786752623,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.631803817469346,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.608818417393503,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.583475540386803,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.954188787763873,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.981889141701428,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.961850587789154,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.920005372266464,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.878749525976488,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.835725571988371,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.793880356465681,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.752035140942991,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.709600556187587,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.667755340664897,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.626499494374921,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.615301478953356,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.601156617368221,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.578760586525092,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.55459644798382,                       !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.990729680192138,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.985425357097712,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.935918341549741,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.893483756794337,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.852817279737075,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.810382694981671,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.768537479458981,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.726692263936291,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.685436417646315,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.643001832890911,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.602924725066363,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.591726709644798,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.577581848059664,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.556364555681962,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.533379155606118,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  1.03846858804197,                       !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.991319049424851,                      !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.901145556819618,                      !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.859300341296928,                      !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.818633864239666,                      !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.776788648716976,                      !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.734943433194286,                      !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.69368758690431,                       !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.652431740614335,                      !- Data 342
  26.7,                                   !- Data 343
  5,                                      !- Data 344
  0.570509417267096,                      !- Data 345
  26.7,                                   !- Data 346
  6.1,                                    !- Data 347
  0.559900771078246,                      !- Data 348
  26.7,                                   !- Data 349
  7.8,                                    !- Data 350
  0.546934647958539,                      !- Data 351
  26.7,                                   !- Data 352
  10.6,                                   !- Data 353
  0.526896094046265,                      !- Data 354
  26.7,                                   !- Data 355
  13.3,                                   !- Data 356
  0.505089432435849;                      !- Data 357

OS:Curve:Biquadratic,
  {8079aec1-e2c4-4bae-8568-bcdc7b9df7fc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {859b79b7-01f4-4701-90e2-70283d02871a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Cubic,
  {a1fb36ae-c1db-48cf-9d9a-19940700c78d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a3cb130c-71a8-4d34-99c2-b229152437fc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 2, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
