  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {927fcb87-e3a9-455f-80c8-52f1305d610d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 1, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Schedule:Constant,
  {38580ecb-2354-420c-9964-1ee25bceb29d}, !- Handle
  Always On Discrete 8,                   !- Name
  {ca68929e-b208-472b-9989-7e498dcde6de}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Table:MultiVariableLookup,
  {4e22540d-d5e1-4bcb-957c-05a2274891f7}, !- Handle
  Table Multi Variable Lookup 14,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.540104166666667,                      !- Minimum Table Output
  1.0578125,                              !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.540104166666667,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.540104166666667,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.540104166666667,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.540104166666667,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.540104166666667,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.540104166666667,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.540104166666667,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.540104166666667,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.540104166666667,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.540104166666667,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.540104166666667,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.540104166666667,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.540104166666667,                      !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.540104166666667,                      !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.540104166666667,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.540104166666667,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.540104166666667,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.540104166666667,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.540104166666667,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.540104166666667,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.540104166666667,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.642708333333333,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.642708333333333,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.642708333333333,                      !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.642708333333333,                      !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.642708333333333,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.642708333333333,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.642708333333333,                      !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.642708333333333,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.642708333333333,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.642708333333333,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.642708333333333,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.642708333333333,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.642708333333333,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.642708333333333,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.642708333333333,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.642708333333333,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.642708333333333,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.642708333333333,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.642708333333333,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.642708333333333,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.5671875,                              !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.75,                                   !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.75,                                   !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.75,                                   !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.75,                                   !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.75,                                   !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.75,                                   !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.75,                                   !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.75,                                   !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.75,                                   !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.75,                                   !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.75,                                   !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.75,                                   !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.75,                                   !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.75,                                   !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.75,                                   !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.75,                                   !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.75,                                   !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.75,                                   !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.75,                                   !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.688020833333333,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.5484375,                              !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.798958333333333,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.798958333333333,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.798958333333333,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.798958333333333,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.798958333333333,                      !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.798958333333333,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.798958333333333,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.798958333333333,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.798958333333333,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.798958333333333,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.798958333333333,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.798958333333333,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.798958333333333,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.798958333333333,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.798958333333333,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.798958333333333,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.798958333333333,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.798958333333333,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.798958333333333,                      !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.702083333333333,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.5609375,                              !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.852604166666666,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.852604166666666,                      !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.852604166666666,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.852604166666666,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.852604166666666,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.852604166666666,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.852604166666666,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.852604166666666,                      !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.852604166666666,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.852604166666666,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.852604166666666,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.852604166666666,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.852604166666666,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.852604166666666,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.852604166666666,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.852604166666666,                      !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.852604166666666,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.852604166666666,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.798958333333333,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.695833333333333,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.557291666666667,                      !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.955208333333333,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.955208333333333,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.955208333333333,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.955208333333333,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.955208333333333,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.955208333333333,                      !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.955208333333333,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.955208333333333,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.955208333333333,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.955208333333333,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.955208333333333,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.955208333333333,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.955208333333333,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.955208333333333,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.955208333333333,                      !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.955208333333333,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.94375,                                !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.9109375,                              !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.804166666666667,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.7,                                    !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.561979166666667,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  1.0578125,                              !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  1.0578125,                              !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  1.0578125,                              !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  1.0578125,                              !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  1.0578125,                              !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  1.0578125,                              !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  1.0578125,                              !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  1.0578125,                              !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  1.0578125,                              !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  1.0578125,                              !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  1.0578125,                              !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  1.0578125,                              !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  1.0578125,                              !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  1.040625,                               !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  1.01822916666667,                       !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.9953125,                              !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.9671875,                              !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.915104166666666,                      !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.804166666666667,                      !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.694270833333334,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.558854166666667;                      !- Data 441

OS:Table:MultiVariableLookup,
  {75eda72a-c11d-4ba1-90e5-5f95cf75edb6}, !- Handle
  Table Multi Variable Lookup 18,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.6625,                                 !- Minimum Table Output
  0.99212962962963,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.783796296296296,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.825925925925926,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.877314814814815,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.951851851851852,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.99212962962963,                       !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.99212962962963,                       !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.99212962962963,                       !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.99212962962963,                       !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.99212962962963,                       !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.99212962962963,                       !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.99212962962963,                       !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.99212962962963,                       !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.99212962962963,                       !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.99212962962963,                       !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.99212962962963,                       !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.783796296296296,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.825925925925926,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.877314814814815,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.931481481481481,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.955555555555556,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.955555555555556,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.955555555555556,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.955555555555556,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.955555555555556,                      !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.955555555555556,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.955555555555556,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.955555555555556,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.955555555555556,                      !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.955555555555556,                      !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.955555555555556,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.783796296296296,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.825925925925926,                      !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.877314814814815,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.900462962962963,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.900462962962963,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.900462962962963,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.900462962962963,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.900462962962963,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.900462962962963,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.900462962962963,                      !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.900462962962963,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.900462962962963,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.900462962962963,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.900462962962963,                      !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.900462962962963,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.781481481481482,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.818518518518519,                      !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.848611111111111,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.860185185185185,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.860185185185185,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.860185185185185,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.860185185185185,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.860185185185185,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.860185185185185,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.860185185185185,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.860185185185185,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.860185185185185,                      !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.860185185185185,                      !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.860185185185185,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.860185185185185,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.779166666666667,                      !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.810648148148148,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.819907407407407,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.819907407407407,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.819907407407407,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.819907407407407,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.819907407407407,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.819907407407407,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.819907407407407,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.819907407407407,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.819907407407407,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.819907407407407,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.819907407407407,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.819907407407407,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.819907407407407,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.761574074074074,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.768981481481481,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.768981481481481,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.768981481481481,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.768981481481481,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.768981481481481,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.768981481481481,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.768981481481481,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.768981481481481,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.768981481481481,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.768981481481481,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.768981481481481,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.768981481481481,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.768981481481481,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.768981481481481,                      !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.725925925925926,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.723611111111111,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.723611111111111,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.723611111111111,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.723611111111111,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.723611111111111,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.723611111111111,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.723611111111111,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.723611111111111,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.723611111111111,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.723611111111111,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.723611111111111,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.723611111111111,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.723611111111111,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.723611111111111,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  0.677314814814815,                      !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.6625,                                 !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.6625,                                 !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.6625,                                 !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.6625,                                 !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.6625,                                 !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.6625,                                 !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.6625,                                 !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.6625,                                 !- Data 342
  26.7,                                   !- Data 343
  5,                                      !- Data 344
  0.6625,                                 !- Data 345
  26.7,                                   !- Data 346
  6.1,                                    !- Data 347
  0.6625,                                 !- Data 348
  26.7,                                   !- Data 349
  7.8,                                    !- Data 350
  0.6625,                                 !- Data 351
  26.7,                                   !- Data 352
  10.6,                                   !- Data 353
  0.6625,                                 !- Data 354
  26.7,                                   !- Data 355
  13.3,                                   !- Data 356
  0.6625;                                 !- Data 357

OS:Table:MultiVariableLookup,
  {a13587f1-087b-486b-8351-f159dfa81cf5}, !- Handle
  Table Multi Variable Lookup 22,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -5,                                     !- Minimum Value of X2
  43.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.639272727272727,                      !- Minimum Table Output
  1.29186363636364,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -5,                                     !- Data 2
  0.665909090909091,                      !- Data 3
  13.9,                                   !- Data 4
  -3.9,                                   !- Data 5
  0.665909090909091,                      !- Data 6
  13.9,                                   !- Data 7
  -1.1,                                   !- Data 8
  0.665909090909091,                      !- Data 9
  13.9,                                   !- Data 10
  1.7,                                    !- Data 11
  0.665909090909091,                      !- Data 12
  13.9,                                   !- Data 13
  4.4,                                    !- Data 14
  0.665909090909091,                      !- Data 15
  13.9,                                   !- Data 16
  7.2,                                    !- Data 17
  0.665909090909091,                      !- Data 18
  13.9,                                   !- Data 19
  10,                                     !- Data 20
  0.665909090909091,                      !- Data 21
  13.9,                                   !- Data 22
  12.8,                                   !- Data 23
  0.665909090909091,                      !- Data 24
  13.9,                                   !- Data 25
  15.6,                                   !- Data 26
  0.665909090909091,                      !- Data 27
  13.9,                                   !- Data 28
  18.3,                                   !- Data 29
  0.665909090909091,                      !- Data 30
  13.9,                                   !- Data 31
  21.1,                                   !- Data 32
  0.665909090909091,                      !- Data 33
  13.9,                                   !- Data 34
  23.9,                                   !- Data 35
  0.665909090909091,                      !- Data 36
  13.9,                                   !- Data 37
  26.7,                                   !- Data 38
  0.665909090909091,                      !- Data 39
  13.9,                                   !- Data 40
  29.4,                                   !- Data 41
  0.665909090909091,                      !- Data 42
  13.9,                                   !- Data 43
  32.2,                                   !- Data 44
  0.665909090909091,                      !- Data 45
  13.9,                                   !- Data 46
  35,                                     !- Data 47
  0.665909090909091,                      !- Data 48
  13.9,                                   !- Data 49
  37.8,                                   !- Data 50
  0.665909090909091,                      !- Data 51
  13.9,                                   !- Data 52
  40.6,                                   !- Data 53
  0.665909090909091,                      !- Data 54
  13.9,                                   !- Data 55
  43.3,                                   !- Data 56
  0.639272727272727,                      !- Data 57
  16.1,                                   !- Data 58
  -5,                                     !- Data 59
  0.799090909090909,                      !- Data 60
  16.1,                                   !- Data 61
  -3.9,                                   !- Data 62
  0.799090909090909,                      !- Data 63
  16.1,                                   !- Data 64
  -1.1,                                   !- Data 65
  0.799090909090909,                      !- Data 66
  16.1,                                   !- Data 67
  1.7,                                    !- Data 68
  0.799090909090909,                      !- Data 69
  16.1,                                   !- Data 70
  4.4,                                    !- Data 71
  0.799090909090909,                      !- Data 72
  16.1,                                   !- Data 73
  7.2,                                    !- Data 74
  0.799090909090909,                      !- Data 75
  16.1,                                   !- Data 76
  10,                                     !- Data 77
  0.799090909090909,                      !- Data 78
  16.1,                                   !- Data 79
  12.8,                                   !- Data 80
  0.799090909090909,                      !- Data 81
  16.1,                                   !- Data 82
  15.6,                                   !- Data 83
  0.799090909090909,                      !- Data 84
  16.1,                                   !- Data 85
  18.3,                                   !- Data 86
  0.799090909090909,                      !- Data 87
  16.1,                                   !- Data 88
  21.1,                                   !- Data 89
  0.799090909090909,                      !- Data 90
  16.1,                                   !- Data 91
  23.9,                                   !- Data 92
  0.799090909090909,                      !- Data 93
  16.1,                                   !- Data 94
  26.7,                                   !- Data 95
  0.799090909090909,                      !- Data 96
  16.1,                                   !- Data 97
  29.4,                                   !- Data 98
  0.799090909090909,                      !- Data 99
  16.1,                                   !- Data 100
  32.2,                                   !- Data 101
  0.799090909090909,                      !- Data 102
  16.1,                                   !- Data 103
  35,                                     !- Data 104
  0.799090909090909,                      !- Data 105
  16.1,                                   !- Data 106
  37.8,                                   !- Data 107
  0.799090909090909,                      !- Data 108
  16.1,                                   !- Data 109
  40.6,                                   !- Data 110
  0.759136363636364,                      !- Data 111
  16.1,                                   !- Data 112
  43.3,                                   !- Data 113
  0.719181818181818,                      !- Data 114
  17.8,                                   !- Data 115
  -5,                                     !- Data 116
  0.905636363636364,                      !- Data 117
  17.8,                                   !- Data 118
  -3.9,                                   !- Data 119
  0.905636363636364,                      !- Data 120
  17.8,                                   !- Data 121
  -1.1,                                   !- Data 122
  0.905636363636364,                      !- Data 123
  17.8,                                   !- Data 124
  1.7,                                    !- Data 125
  0.905636363636364,                      !- Data 126
  17.8,                                   !- Data 127
  4.4,                                    !- Data 128
  0.905636363636364,                      !- Data 129
  17.8,                                   !- Data 130
  7.2,                                    !- Data 131
  0.905636363636364,                      !- Data 132
  17.8,                                   !- Data 133
  10,                                     !- Data 134
  0.905636363636364,                      !- Data 135
  17.8,                                   !- Data 136
  12.8,                                   !- Data 137
  0.905636363636364,                      !- Data 138
  17.8,                                   !- Data 139
  15.6,                                   !- Data 140
  0.905636363636364,                      !- Data 141
  17.8,                                   !- Data 142
  18.3,                                   !- Data 143
  0.905636363636364,                      !- Data 144
  17.8,                                   !- Data 145
  21.1,                                   !- Data 146
  0.905636363636364,                      !- Data 147
  17.8,                                   !- Data 148
  23.9,                                   !- Data 149
  0.905636363636364,                      !- Data 150
  17.8,                                   !- Data 151
  26.7,                                   !- Data 152
  0.905636363636364,                      !- Data 153
  17.8,                                   !- Data 154
  29.4,                                   !- Data 155
  0.905636363636364,                      !- Data 156
  17.8,                                   !- Data 157
  32.2,                                   !- Data 158
  0.905636363636364,                      !- Data 159
  17.8,                                   !- Data 160
  35,                                     !- Data 161
  0.905636363636364,                      !- Data 162
  17.8,                                   !- Data 163
  37.8,                                   !- Data 164
  0.905636363636364,                      !- Data 165
  17.8,                                   !- Data 166
  40.6,                                   !- Data 167
  0.865681818181818,                      !- Data 168
  17.8,                                   !- Data 169
  43.3,                                   !- Data 170
  0.799090909090909,                      !- Data 171
  19.4,                                   !- Data 172
  -5,                                     !- Data 173
  0.998863636363637,                      !- Data 174
  19.4,                                   !- Data 175
  -3.9,                                   !- Data 176
  0.998863636363637,                      !- Data 177
  19.4,                                   !- Data 178
  -1.1,                                   !- Data 179
  0.998863636363637,                      !- Data 180
  19.4,                                   !- Data 181
  1.7,                                    !- Data 182
  0.998863636363637,                      !- Data 183
  19.4,                                   !- Data 184
  4.4,                                    !- Data 185
  0.998863636363637,                      !- Data 186
  19.4,                                   !- Data 187
  7.2,                                    !- Data 188
  0.998863636363637,                      !- Data 189
  19.4,                                   !- Data 190
  10,                                     !- Data 191
  0.998863636363637,                      !- Data 192
  19.4,                                   !- Data 193
  12.8,                                   !- Data 194
  0.998863636363637,                      !- Data 195
  19.4,                                   !- Data 196
  15.6,                                   !- Data 197
  0.998863636363637,                      !- Data 198
  19.4,                                   !- Data 199
  18.3,                                   !- Data 200
  0.998863636363637,                      !- Data 201
  19.4,                                   !- Data 202
  21.1,                                   !- Data 203
  0.998863636363637,                      !- Data 204
  19.4,                                   !- Data 205
  23.9,                                   !- Data 206
  0.998863636363637,                      !- Data 207
  19.4,                                   !- Data 208
  26.7,                                   !- Data 209
  0.998863636363637,                      !- Data 210
  19.4,                                   !- Data 211
  29.4,                                   !- Data 212
  0.998863636363637,                      !- Data 213
  19.4,                                   !- Data 214
  32.2,                                   !- Data 215
  0.998863636363637,                      !- Data 216
  19.4,                                   !- Data 217
  35,                                     !- Data 218
  0.998863636363637,                      !- Data 219
  19.4,                                   !- Data 220
  37.8,                                   !- Data 221
  0.998863636363637,                      !- Data 222
  19.4,                                   !- Data 223
  40.6,                                   !- Data 224
  0.958909090909091,                      !- Data 225
  19.4,                                   !- Data 226
  43.3,                                   !- Data 227
  0.905636363636364,                      !- Data 228
  21.1,                                   !- Data 229
  -5,                                     !- Data 230
  1.11872727272727,                       !- Data 231
  21.1,                                   !- Data 232
  -3.9,                                   !- Data 233
  1.11872727272727,                       !- Data 234
  21.1,                                   !- Data 235
  -1.1,                                   !- Data 236
  1.11872727272727,                       !- Data 237
  21.1,                                   !- Data 238
  1.7,                                    !- Data 239
  1.11872727272727,                       !- Data 240
  21.1,                                   !- Data 241
  4.4,                                    !- Data 242
  1.11872727272727,                       !- Data 243
  21.1,                                   !- Data 244
  7.2,                                    !- Data 245
  1.11872727272727,                       !- Data 246
  21.1,                                   !- Data 247
  10,                                     !- Data 248
  1.11872727272727,                       !- Data 249
  21.1,                                   !- Data 250
  12.8,                                   !- Data 251
  1.11872727272727,                       !- Data 252
  21.1,                                   !- Data 253
  15.6,                                   !- Data 254
  1.11872727272727,                       !- Data 255
  21.1,                                   !- Data 256
  18.3,                                   !- Data 257
  1.11872727272727,                       !- Data 258
  21.1,                                   !- Data 259
  21.1,                                   !- Data 260
  1.11872727272727,                       !- Data 261
  21.1,                                   !- Data 262
  23.9,                                   !- Data 263
  1.11872727272727,                       !- Data 264
  21.1,                                   !- Data 265
  26.7,                                   !- Data 266
  1.11872727272727,                       !- Data 267
  21.1,                                   !- Data 268
  29.4,                                   !- Data 269
  1.10540909090909,                       !- Data 270
  21.1,                                   !- Data 271
  32.2,                                   !- Data 272
  1.09209090909091,                       !- Data 273
  21.1,                                   !- Data 274
  35,                                     !- Data 275
  1.06545454545455,                       !- Data 276
  21.1,                                   !- Data 277
  37.8,                                   !- Data 278
  1.05213636363636,                       !- Data 279
  21.1,                                   !- Data 280
  40.6,                                   !- Data 281
  0.985545454545455,                      !- Data 282
  21.1,                                   !- Data 283
  43.3,                                   !- Data 284
  0.918954545454545,                      !- Data 285
  22.8,                                   !- Data 286
  -5,                                     !- Data 287
  1.18531818181818,                       !- Data 288
  22.8,                                   !- Data 289
  -3.9,                                   !- Data 290
  1.18531818181818,                       !- Data 291
  22.8,                                   !- Data 292
  -1.1,                                   !- Data 293
  1.18531818181818,                       !- Data 294
  22.8,                                   !- Data 295
  1.7,                                    !- Data 296
  1.18531818181818,                       !- Data 297
  22.8,                                   !- Data 298
  4.4,                                    !- Data 299
  1.18531818181818,                       !- Data 300
  22.8,                                   !- Data 301
  7.2,                                    !- Data 302
  1.18531818181818,                       !- Data 303
  22.8,                                   !- Data 304
  10,                                     !- Data 305
  1.18531818181818,                       !- Data 306
  22.8,                                   !- Data 307
  12.8,                                   !- Data 308
  1.18531818181818,                       !- Data 309
  22.8,                                   !- Data 310
  15.6,                                   !- Data 311
  1.18531818181818,                       !- Data 312
  22.8,                                   !- Data 313
  18.3,                                   !- Data 314
  1.18531818181818,                       !- Data 315
  22.8,                                   !- Data 316
  21.1,                                   !- Data 317
  1.18531818181818,                       !- Data 318
  22.8,                                   !- Data 319
  23.9,                                   !- Data 320
  1.18531818181818,                       !- Data 321
  22.8,                                   !- Data 322
  26.7,                                   !- Data 323
  1.15868181818182,                       !- Data 324
  22.8,                                   !- Data 325
  29.4,                                   !- Data 326
  1.11872727272727,                       !- Data 327
  22.8,                                   !- Data 328
  32.2,                                   !- Data 329
  1.10540909090909,                       !- Data 330
  22.8,                                   !- Data 331
  35,                                     !- Data 332
  1.09209090909091,                       !- Data 333
  22.8,                                   !- Data 334
  37.8,                                   !- Data 335
  1.06545454545455,                       !- Data 336
  22.8,                                   !- Data 337
  40.6,                                   !- Data 338
  1.0255,                                 !- Data 339
  22.8,                                   !- Data 340
  43.3,                                   !- Data 341
  0.985545454545455,                      !- Data 342
  24.4,                                   !- Data 343
  -5,                                     !- Data 344
  1.29186363636364,                       !- Data 345
  24.4,                                   !- Data 346
  -3.9,                                   !- Data 347
  1.29186363636364,                       !- Data 348
  24.4,                                   !- Data 349
  -1.1,                                   !- Data 350
  1.29186363636364,                       !- Data 351
  24.4,                                   !- Data 352
  1.7,                                    !- Data 353
  1.29186363636364,                       !- Data 354
  24.4,                                   !- Data 355
  4.4,                                    !- Data 356
  1.29186363636364,                       !- Data 357
  24.4,                                   !- Data 358
  7.2,                                    !- Data 359
  1.29186363636364,                       !- Data 360
  24.4,                                   !- Data 361
  10,                                     !- Data 362
  1.29186363636364,                       !- Data 363
  24.4,                                   !- Data 364
  12.8,                                   !- Data 365
  1.29186363636364,                       !- Data 366
  24.4,                                   !- Data 367
  15.6,                                   !- Data 368
  1.27854545454545,                       !- Data 369
  24.4,                                   !- Data 370
  18.3,                                   !- Data 371
  1.26522727272727,                       !- Data 372
  24.4,                                   !- Data 373
  21.1,                                   !- Data 374
  1.23859090909091,                       !- Data 375
  24.4,                                   !- Data 376
  23.9,                                   !- Data 377
  1.21195454545455,                       !- Data 378
  24.4,                                   !- Data 379
  26.7,                                   !- Data 380
  1.18531818181818,                       !- Data 381
  24.4,                                   !- Data 382
  29.4,                                   !- Data 383
  1.14536363636364,                       !- Data 384
  24.4,                                   !- Data 385
  32.2,                                   !- Data 386
  1.11872727272727,                       !- Data 387
  24.4,                                   !- Data 388
  35,                                     !- Data 389
  1.10540909090909,                       !- Data 390
  24.4,                                   !- Data 391
  37.8,                                   !- Data 392
  1.09209090909091,                       !- Data 393
  24.4,                                   !- Data 394
  40.6,                                   !- Data 395
  1.05213636363636,                       !- Data 396
  24.4,                                   !- Data 397
  43.3,                                   !- Data 398
  1.0255;                                 !- Data 399

OS:Curve:Exponent,
  {b68c5848-535e-47c5-994e-330a45a9c7df}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Quadratic,
  {ea50c952-ddf5-453a-8c5b-08ec711bee6b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ScheduleTypeLimits,
  {719c70e2-6146-4fd2-bb87-48e73df4cce9}, !- Handle
  OnOff 4,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {b706c0c8-64d4-4432-aa31-381afc678189}, !- Handle
  Always On Discrete 9,                   !- Name
  {719c70e2-6146-4fd2-bb87-48e73df4cce9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {c5555d8f-02a5-4e9c-b10b-39cf119ccbe9}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {2d186316-c717-46d4-a1a7-31ee8c8e0111}, !- Handle
  Table Multi Variable Lookup 21,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.65632,                                !- Minimum Table Output
  1.21888,                                !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.66804,                                !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.69148,                                !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.77352,                                !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.80868,                                !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.85556,                                !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.90244,                                !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.94932,                                !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.96104,                                !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.9962,                                 !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  1.03136,                                !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  1.07824,                                !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  1.1134,                                 !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  1.19544,                                !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  1.21888,                                !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  1.21888,                                !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.66804,                                !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.69148,                                !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.7618,                                 !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.80868,                                !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.85556,                                !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.90244,                                !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.94932,                                !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.96104,                                !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.9962,                                 !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  1.03136,                                !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  1.07824,                                !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  1.10168,                                !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  1.14856,                                !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  1.16028,                                !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  1.16028,                                !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.66804,                                !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.69148,                                !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.7618,                                 !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.80868,                                !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.85556,                                !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.90244,                                !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.94932,                                !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.96104,                                !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.9962,                                 !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  1.03136,                                !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  1.07824,                                !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  1.10168,                                !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  1.10168,                                !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  1.10168,                                !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  1.10168,                                !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.66804,                                !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.69148,                                !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.7618,                                 !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.79696,                                !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.85556,                                !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.90244,                                !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.94932,                                !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.96104,                                !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.9962,                                 !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  1.03136,                                !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  1.04308,                                !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  1.04308,                                !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  1.04308,                                !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  1.04308,                                !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  1.04308,                                !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.65632,                                !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.69148,                                !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.7618,                                 !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.79696,                                !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.85556,                                !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.879,                                  !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.94932,                                !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.96104,                                !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.98448,                                !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.9962,                                 !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.9962,                                 !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.9962,                                 !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.9962,                                 !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.9962,                                 !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.9962,                                 !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.65632,                                !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.67976,                                !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.7618,                                 !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.79696,                                !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.85556,                                !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.879,                                  !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.92588,                                !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.94932,                                !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.96104,                                !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.96104,                                !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.96104,                                !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.96104,                                !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.96104,                                !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.96104,                                !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.96104,                                !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.65632,                                !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.67976,                                !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.7618,                                 !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.79696,                                !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.84384,                                !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.86728,                                !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.91416,                                !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.91416,                                !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.91416,                                !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.91416,                                !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.91416,                                !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.91416,                                !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.91416,                                !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.91416,                                !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.91416;                                !- Data 315

OS:Curve:Cubic,
  {84a80703-0c68-4d5f-8762-9095d33906f7}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4ab8e9da-59ca-4427-9af8-41b09f6f49d7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 2, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {7e9968cb-1ae4-4b8e-8fdf-899fdb8f08f9}, !- Handle
  Table Multi Variable Lookup 23,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.3375,                                 !- Minimum Table Output
  0.540104166666667,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.540104166666667,                      !- Data 2
  1.1,                                    !- Data 3
  0.4734375,                              !- Data 4
  1.2,                                    !- Data 5
  0.40625,                                !- Data 6
  1.3,                                    !- Data 7
  0.3375;                                 !- Data 8

OS:Curve:Cubic,
  {96518756-7c97-4eb1-a83f-286e530c718f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 2, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {1d7f4c4a-eb8c-42e7-b52f-6f4e95d7ca56}, !- Handle
  Table Multi Variable Lookup 24,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.71608361774744,                       !- Minimum Table Output
  0.862247187460498,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.71608361774744,                       !- Data 2
  0.6,                                    !- Data 3
  0.773252433320693,                      !- Data 4
  0.7,                                    !- Data 5
  0.842208633548224,                      !- Data 6
  0.8,                                    !- Data 7
  0.795648464163823,                      !- Data 8
  0.9,                                    !- Data 9
  0.862247187460498,                      !- Data 10
  1,                                      !- Data 11
  0.766180002528125;                      !- Data 12

OS:Table:MultiVariableLookup,
  {55ce43c3-881a-4d5e-8461-6c517018ca6d}, !- Handle
  Table Multi Variable Lookup 27,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.602314814814815,                      !- Minimum Table Output
  0.783796296296296,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.783796296296296,                      !- Data 2
  1.1,                                    !- Data 3
  0.743055555555556,                      !- Data 4
  1.2,                                    !- Data 5
  0.714814814814815,                      !- Data 6
  1.3,                                    !- Data 7
  0.602314814814815;                      !- Data 8

OS:Curve:Cubic,
  {52a55166-f283-49fd-b849-337fd9b4b357}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 2, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {b58de989-c5aa-456f-8cf5-bce163deed2e}, !- Handle
  Table Multi Variable Lookup 25,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.192402588168373,                      !- Minimum Table Output
  0.835889505119454,                      !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.192402588168373,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.198193970420933,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.203341865756542,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.209133248009101,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.211707195676906,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.214924630261661,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.218142064846416,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.225863907849829,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.229081342434585,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.235516211604096,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.240020620022753,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.262542662116041,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.27991680887372,                       !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.31530858930603,                       !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.334613196814562,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.360996160409556,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.411188139931741,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.466528014789534,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.499345847554039,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.530233219567691,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.573346843003413,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.231011803185438,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.237446672354949,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.24388154152446,                       !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.25031641069397,                       !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.253533845278726,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.257394766780432,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.26189917519909,                       !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.270264505119454,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.276055887372014,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.283777730375427,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.288925625711035,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.328178327645051,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.348769908987486,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.395744453924915,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.418909982935154,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.451727815699659,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.516719994311718,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.588790529010239,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.629330204778157,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.668582906712173,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.630617178612059,                      !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.270264505119454,                      !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.278629835039818,                      !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.286351678043231,                      !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.294073521046644,                      !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.298577929465301,                      !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.301795364050057,                      !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.307586746302617,                      !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.318526023890785,                      !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.324960893060296,                      !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.334613196814562,                      !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.35134385665529,                       !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.400248862343572,                      !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.426631825938567,                      !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.48197170079636,                       !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.514789533560865,                      !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.554685722411832,                      !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.617747440273038,                      !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.655713168373151,                      !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.677591723549488,                      !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.724566268486917,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.551468287827076,                      !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.292143060295791,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.300508390216155,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.308230233219568,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.317239050056883,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.32174345847554,                       !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.326247866894198,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.331395762229807,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.343622013651877,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.350056882821388,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.360996160409556,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.384805176336746,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.436927616609784,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.466528014789534,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.530233219567691,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.562407565415245,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.602947241183163,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.646704351535836,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.691104948805461,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.72649672923777,                       !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.689174488054608,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.521224402730375,                      !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.313378128555176,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.32174345847554,                       !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.330752275312856,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.339761092150171,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.343622013651877,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.348769908987486,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.355204778156997,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.36936149032992,                       !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.377083333333333,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.392527019340159,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.418909982935154,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.477467292377702,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.511572098976109,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.581068686006826,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.618390927189989,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.64284343003413,                       !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.689174488054608,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.742583902161547,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.759958048919226,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.644773890784983,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.48840656996587,                       !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.359065699658703,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.368718003412969,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.379013794084187,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.389309584755404,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.395100967007964,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.400248862343572,                      !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.407970705346985,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.422127417519909,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.429849260523322,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.463310580204778,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.492910978384528,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.566911973833902,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.604234215017065,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.664078498293515,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.687244027303754,                      !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.715557451649602,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.743227389078498,                      !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.770897326507395,                      !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.788271473265074,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.668582906712173,                      !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.507067690557452,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  0.400892349260523,                      !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  0.413118600682594,                      !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  0.424701365187713,                      !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  0.436284129692833,                      !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  0.442075511945393,                      !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  0.447866894197952,                      !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  0.455588737201365,                      !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  0.474249857792947,                      !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  0.485189135381115,                      !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  0.536668088737201,                      !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  0.565625,                               !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  0.631904152445961,                      !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  0.64863481228669,                       !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  0.687244027303754,                      !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  0.705905147895336,                      !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.728427189988623,                      !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.764462457337884,                      !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.8037151592719,                        !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.835889505119454,                      !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.709122582480091,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.539242036405006;                      !- Data 441

OS:Curve:Cubic,
  {3a7d8218-d190-4f7f-a259-031bdc78dcad}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 4, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e5c3777-9b03-4b9a-a251-e6cc851d54e8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 2, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {370bacc5-b136-45fe-b942-7220a193eee3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ede00971-a23a-49ae-af52-34ae4826cdad}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 2, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8b429013-800a-401d-a99d-b2f400cd4638}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 2, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:ScheduleTypeLimits,
  {a928c751-e7e2-4b9e-87f8-e64f602333d3}, !- Handle
  OnOff 5,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Table:MultiVariableLookup,
  {2743b32f-5688-4d29-8e00-3fc295d20664}, !- Handle
  Table Multi Variable Lookup 26,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.192402588168373,                      !- Minimum Table Output
  0.314665102389079,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.314665102389079,                      !- Data 2
  0.6,                                    !- Data 3
  0.295360494880546,                      !- Data 4
  0.7,                                    !- Data 5
  0.271551478953356,                      !- Data 6
  0.8,                                    !- Data 7
  0.245812002275313,                      !- Data 8
  0.9,                                    !- Data 9
  0.221359499431172,                      !- Data 10
  1,                                      !- Data 11
  0.192402588168373;                      !- Data 12

OS:Table:MultiVariableLookup,
  {5a4e06e9-4eca-4990-90f3-3e4f650463e7}, !- Handle
  Table Multi Variable Lookup 28,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.505089432435849,                      !- Minimum Table Output
  1.03846858804197,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.766180002528125,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.808025218050815,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.860479079762356,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.913522310706611,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.972459233978005,                      !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.98365724939957,                       !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.935328972317027,                      !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.887000695234484,                      !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.839261787384654,                      !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.790933510302111,                      !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.74437334091771,                       !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.730817848565289,                      !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.713136771583871,                      !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.687204525344457,                      !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.658914802174188,                      !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.782092971811402,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.823938187334092,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.876981418278347,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.929435279989888,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.981299772468714,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.968333649349008,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.920594741499178,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.872855833649349,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.82511692579952,                       !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.776788648716976,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.730228479332575,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.716672986980154,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.69958127923145,                       !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.67423840222475,                       !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.645948679054481,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.806846479585387,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.849281064340791,                      !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.901145556819618,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.954188787763873,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.995444634053849,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.945937618505878,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.898788079888763,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.851049172038933,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.803310264189104,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.755571356339274,                      !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.709011186954873,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.696045063835166,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.679542725319176,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.65478921754519,                       !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.627088863607635,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.843976741246366,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.88641132600177,                       !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.938275818480597,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.965386803185438,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.963618695487296,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.915879787637467,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.869319618253065,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.822759448868664,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.776199279484262,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.729639110099861,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.684257679180887,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.671880925293895,                      !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.655967956010618,                      !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.631214448236633,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.605282201997219,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.88051763367463,                       !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.922952218430034,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.975995449374289,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.975995449374289,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.931792756920743,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.884643218303628,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.839851156617368,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.794469725698395,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.749088294779421,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.703706863860447,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.659504171406902,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.647716786752623,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.631803817469346,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.608818417393503,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.583475540386803,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.954188787763873,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.981889141701428,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.961850587789154,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.920005372266464,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.878749525976488,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.835725571988371,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.793880356465681,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.752035140942991,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.709600556187587,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.667755340664897,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.626499494374921,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.615301478953356,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.601156617368221,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.578760586525092,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.55459644798382,                       !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.990729680192138,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.985425357097712,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.935918341549741,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.893483756794337,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.852817279737075,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.810382694981671,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.768537479458981,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.726692263936291,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.685436417646315,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.643001832890911,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.602924725066363,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.591726709644798,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.577581848059664,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.556364555681962,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.533379155606118,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  1.03846858804197,                       !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.991319049424851,                      !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.901145556819618,                      !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.859300341296928,                      !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.818633864239666,                      !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.776788648716976,                      !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.734943433194286,                      !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.69368758690431,                       !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.652431740614335,                      !- Data 342
  26.7,                                   !- Data 343
  5,                                      !- Data 344
  0.570509417267096,                      !- Data 345
  26.7,                                   !- Data 346
  6.1,                                    !- Data 347
  0.559900771078246,                      !- Data 348
  26.7,                                   !- Data 349
  7.8,                                    !- Data 350
  0.546934647958539,                      !- Data 351
  26.7,                                   !- Data 352
  10.6,                                   !- Data 353
  0.526896094046265,                      !- Data 354
  26.7,                                   !- Data 355
  13.3,                                   !- Data 356
  0.505089432435849;                      !- Data 357

OS:Curve:Biquadratic,
  {b3a6fca9-e00a-415b-9feb-76648c0b058a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 2, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4489e536-5cc8-4320-8024-a0ff9f3159f9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 2, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Cubic,
  {f3900863-0f43-4a46-8681-936d527e4e89}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4cd7a33a-07c9-4d45-96d4-a0fc9543cc5c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 5, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {124d2d5d-2fe4-45c7-add5-b4eaf4225b5b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 2, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Schedule:Constant,
  {031e35f6-0f32-4110-9398-153e46fd8876}, !- Handle
  Always On Discrete 10,                  !- Name
  {a928c751-e7e2-4b9e-87f8-e64f602333d3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Table:MultiVariableLookup,
  {411d2bf6-6ab7-4f74-b0ec-6f837b10d9f3}, !- Handle
  Table Multi Variable Lookup 29,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.540104166666667,                      !- Minimum Table Output
  1.0578125,                              !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.540104166666667,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.540104166666667,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.540104166666667,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.540104166666667,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.540104166666667,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.540104166666667,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.540104166666667,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.540104166666667,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.540104166666667,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.540104166666667,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.540104166666667,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.540104166666667,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.540104166666667,                      !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.540104166666667,                      !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.540104166666667,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.540104166666667,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.540104166666667,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.540104166666667,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.540104166666667,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.540104166666667,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.540104166666667,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.642708333333333,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.642708333333333,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.642708333333333,                      !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.642708333333333,                      !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.642708333333333,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.642708333333333,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.642708333333333,                      !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.642708333333333,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.642708333333333,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.642708333333333,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.642708333333333,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.642708333333333,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.642708333333333,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.642708333333333,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.642708333333333,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.642708333333333,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.642708333333333,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.642708333333333,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.642708333333333,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.642708333333333,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.5671875,                              !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.75,                                   !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.75,                                   !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.75,                                   !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.75,                                   !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.75,                                   !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.75,                                   !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.75,                                   !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.75,                                   !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.75,                                   !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.75,                                   !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.75,                                   !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.75,                                   !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.75,                                   !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.75,                                   !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.75,                                   !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.75,                                   !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.75,                                   !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.75,                                   !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.75,                                   !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.688020833333333,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.5484375,                              !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.798958333333333,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.798958333333333,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.798958333333333,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.798958333333333,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.798958333333333,                      !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.798958333333333,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.798958333333333,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.798958333333333,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.798958333333333,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.798958333333333,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.798958333333333,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.798958333333333,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.798958333333333,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.798958333333333,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.798958333333333,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.798958333333333,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.798958333333333,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.798958333333333,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.798958333333333,                      !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.702083333333333,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.5609375,                              !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.852604166666666,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.852604166666666,                      !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.852604166666666,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.852604166666666,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.852604166666666,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.852604166666666,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.852604166666666,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.852604166666666,                      !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.852604166666666,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.852604166666666,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.852604166666666,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.852604166666666,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.852604166666666,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.852604166666666,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.852604166666666,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.852604166666666,                      !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.852604166666666,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.852604166666666,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.798958333333333,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.695833333333333,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.557291666666667,                      !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.955208333333333,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.955208333333333,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.955208333333333,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.955208333333333,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.955208333333333,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.955208333333333,                      !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.955208333333333,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.955208333333333,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.955208333333333,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.955208333333333,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.955208333333333,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.955208333333333,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.955208333333333,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.955208333333333,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.955208333333333,                      !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.955208333333333,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.94375,                                !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.9109375,                              !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.804166666666667,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.7,                                    !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.561979166666667,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  1.0578125,                              !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  1.0578125,                              !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  1.0578125,                              !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  1.0578125,                              !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  1.0578125,                              !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  1.0578125,                              !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  1.0578125,                              !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  1.0578125,                              !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  1.0578125,                              !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  1.0578125,                              !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  1.0578125,                              !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  1.0578125,                              !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  1.0578125,                              !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  1.040625,                               !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  1.01822916666667,                       !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.9953125,                              !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.9671875,                              !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.915104166666666,                      !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.804166666666667,                      !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.694270833333334,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.558854166666667;                      !- Data 441

OS:Table:MultiVariableLookup,
  {632d6aa2-903f-482e-a683-faa011b8a9ae}, !- Handle
  Table Multi Variable Lookup 30,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.6625,                                 !- Minimum Table Output
  0.99212962962963,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.783796296296296,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.825925925925926,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.877314814814815,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.951851851851852,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.99212962962963,                       !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.99212962962963,                       !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.99212962962963,                       !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.99212962962963,                       !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.99212962962963,                       !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.99212962962963,                       !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.99212962962963,                       !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.99212962962963,                       !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.99212962962963,                       !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.99212962962963,                       !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.99212962962963,                       !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.783796296296296,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.825925925925926,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.877314814814815,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.931481481481481,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.955555555555556,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.955555555555556,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.955555555555556,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.955555555555556,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.955555555555556,                      !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.955555555555556,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.955555555555556,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.955555555555556,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.955555555555556,                      !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.955555555555556,                      !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.955555555555556,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.783796296296296,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.825925925925926,                      !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.877314814814815,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.900462962962963,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.900462962962963,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.900462962962963,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.900462962962963,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.900462962962963,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.900462962962963,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.900462962962963,                      !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.900462962962963,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.900462962962963,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.900462962962963,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.900462962962963,                      !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.900462962962963,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.781481481481482,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.818518518518519,                      !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.848611111111111,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.860185185185185,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.860185185185185,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.860185185185185,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.860185185185185,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.860185185185185,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.860185185185185,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.860185185185185,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.860185185185185,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.860185185185185,                      !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.860185185185185,                      !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.860185185185185,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.860185185185185,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.779166666666667,                      !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.810648148148148,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.819907407407407,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.819907407407407,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.819907407407407,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.819907407407407,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.819907407407407,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.819907407407407,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.819907407407407,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.819907407407407,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.819907407407407,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.819907407407407,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.819907407407407,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.819907407407407,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.819907407407407,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.761574074074074,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.768981481481481,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.768981481481481,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.768981481481481,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.768981481481481,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.768981481481481,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.768981481481481,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.768981481481481,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.768981481481481,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.768981481481481,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.768981481481481,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.768981481481481,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.768981481481481,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.768981481481481,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.768981481481481,                      !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.725925925925926,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.723611111111111,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.723611111111111,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.723611111111111,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.723611111111111,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.723611111111111,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.723611111111111,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.723611111111111,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.723611111111111,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.723611111111111,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.723611111111111,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.723611111111111,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.723611111111111,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.723611111111111,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.723611111111111,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  0.677314814814815,                      !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.6625,                                 !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.6625,                                 !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.6625,                                 !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.6625,                                 !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.6625,                                 !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.6625,                                 !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.6625,                                 !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.6625,                                 !- Data 342
  26.7,                                   !- Data 343
  5,                                      !- Data 344
  0.6625,                                 !- Data 345
  26.7,                                   !- Data 346
  6.1,                                    !- Data 347
  0.6625,                                 !- Data 348
  26.7,                                   !- Data 349
  7.8,                                    !- Data 350
  0.6625,                                 !- Data 351
  26.7,                                   !- Data 352
  10.6,                                   !- Data 353
  0.6625,                                 !- Data 354
  26.7,                                   !- Data 355
  13.3,                                   !- Data 356
  0.6625;                                 !- Data 357

OS:Table:MultiVariableLookup,
  {3b7e1584-1e55-48f7-a13e-0af6d0a45202}, !- Handle
  Table Multi Variable Lookup 31,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -5,                                     !- Minimum Value of X2
  43.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.639272727272727,                      !- Minimum Table Output
  1.29186363636364,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -5,                                     !- Data 2
  0.665909090909091,                      !- Data 3
  13.9,                                   !- Data 4
  -3.9,                                   !- Data 5
  0.665909090909091,                      !- Data 6
  13.9,                                   !- Data 7
  -1.1,                                   !- Data 8
  0.665909090909091,                      !- Data 9
  13.9,                                   !- Data 10
  1.7,                                    !- Data 11
  0.665909090909091,                      !- Data 12
  13.9,                                   !- Data 13
  4.4,                                    !- Data 14
  0.665909090909091,                      !- Data 15
  13.9,                                   !- Data 16
  7.2,                                    !- Data 17
  0.665909090909091,                      !- Data 18
  13.9,                                   !- Data 19
  10,                                     !- Data 20
  0.665909090909091,                      !- Data 21
  13.9,                                   !- Data 22
  12.8,                                   !- Data 23
  0.665909090909091,                      !- Data 24
  13.9,                                   !- Data 25
  15.6,                                   !- Data 26
  0.665909090909091,                      !- Data 27
  13.9,                                   !- Data 28
  18.3,                                   !- Data 29
  0.665909090909091,                      !- Data 30
  13.9,                                   !- Data 31
  21.1,                                   !- Data 32
  0.665909090909091,                      !- Data 33
  13.9,                                   !- Data 34
  23.9,                                   !- Data 35
  0.665909090909091,                      !- Data 36
  13.9,                                   !- Data 37
  26.7,                                   !- Data 38
  0.665909090909091,                      !- Data 39
  13.9,                                   !- Data 40
  29.4,                                   !- Data 41
  0.665909090909091,                      !- Data 42
  13.9,                                   !- Data 43
  32.2,                                   !- Data 44
  0.665909090909091,                      !- Data 45
  13.9,                                   !- Data 46
  35,                                     !- Data 47
  0.665909090909091,                      !- Data 48
  13.9,                                   !- Data 49
  37.8,                                   !- Data 50
  0.665909090909091,                      !- Data 51
  13.9,                                   !- Data 52
  40.6,                                   !- Data 53
  0.665909090909091,                      !- Data 54
  13.9,                                   !- Data 55
  43.3,                                   !- Data 56
  0.639272727272727,                      !- Data 57
  16.1,                                   !- Data 58
  -5,                                     !- Data 59
  0.799090909090909,                      !- Data 60
  16.1,                                   !- Data 61
  -3.9,                                   !- Data 62
  0.799090909090909,                      !- Data 63
  16.1,                                   !- Data 64
  -1.1,                                   !- Data 65
  0.799090909090909,                      !- Data 66
  16.1,                                   !- Data 67
  1.7,                                    !- Data 68
  0.799090909090909,                      !- Data 69
  16.1,                                   !- Data 70
  4.4,                                    !- Data 71
  0.799090909090909,                      !- Data 72
  16.1,                                   !- Data 73
  7.2,                                    !- Data 74
  0.799090909090909,                      !- Data 75
  16.1,                                   !- Data 76
  10,                                     !- Data 77
  0.799090909090909,                      !- Data 78
  16.1,                                   !- Data 79
  12.8,                                   !- Data 80
  0.799090909090909,                      !- Data 81
  16.1,                                   !- Data 82
  15.6,                                   !- Data 83
  0.799090909090909,                      !- Data 84
  16.1,                                   !- Data 85
  18.3,                                   !- Data 86
  0.799090909090909,                      !- Data 87
  16.1,                                   !- Data 88
  21.1,                                   !- Data 89
  0.799090909090909,                      !- Data 90
  16.1,                                   !- Data 91
  23.9,                                   !- Data 92
  0.799090909090909,                      !- Data 93
  16.1,                                   !- Data 94
  26.7,                                   !- Data 95
  0.799090909090909,                      !- Data 96
  16.1,                                   !- Data 97
  29.4,                                   !- Data 98
  0.799090909090909,                      !- Data 99
  16.1,                                   !- Data 100
  32.2,                                   !- Data 101
  0.799090909090909,                      !- Data 102
  16.1,                                   !- Data 103
  35,                                     !- Data 104
  0.799090909090909,                      !- Data 105
  16.1,                                   !- Data 106
  37.8,                                   !- Data 107
  0.799090909090909,                      !- Data 108
  16.1,                                   !- Data 109
  40.6,                                   !- Data 110
  0.759136363636364,                      !- Data 111
  16.1,                                   !- Data 112
  43.3,                                   !- Data 113
  0.719181818181818,                      !- Data 114
  17.8,                                   !- Data 115
  -5,                                     !- Data 116
  0.905636363636364,                      !- Data 117
  17.8,                                   !- Data 118
  -3.9,                                   !- Data 119
  0.905636363636364,                      !- Data 120
  17.8,                                   !- Data 121
  -1.1,                                   !- Data 122
  0.905636363636364,                      !- Data 123
  17.8,                                   !- Data 124
  1.7,                                    !- Data 125
  0.905636363636364,                      !- Data 126
  17.8,                                   !- Data 127
  4.4,                                    !- Data 128
  0.905636363636364,                      !- Data 129
  17.8,                                   !- Data 130
  7.2,                                    !- Data 131
  0.905636363636364,                      !- Data 132
  17.8,                                   !- Data 133
  10,                                     !- Data 134
  0.905636363636364,                      !- Data 135
  17.8,                                   !- Data 136
  12.8,                                   !- Data 137
  0.905636363636364,                      !- Data 138
  17.8,                                   !- Data 139
  15.6,                                   !- Data 140
  0.905636363636364,                      !- Data 141
  17.8,                                   !- Data 142
  18.3,                                   !- Data 143
  0.905636363636364,                      !- Data 144
  17.8,                                   !- Data 145
  21.1,                                   !- Data 146
  0.905636363636364,                      !- Data 147
  17.8,                                   !- Data 148
  23.9,                                   !- Data 149
  0.905636363636364,                      !- Data 150
  17.8,                                   !- Data 151
  26.7,                                   !- Data 152
  0.905636363636364,                      !- Data 153
  17.8,                                   !- Data 154
  29.4,                                   !- Data 155
  0.905636363636364,                      !- Data 156
  17.8,                                   !- Data 157
  32.2,                                   !- Data 158
  0.905636363636364,                      !- Data 159
  17.8,                                   !- Data 160
  35,                                     !- Data 161
  0.905636363636364,                      !- Data 162
  17.8,                                   !- Data 163
  37.8,                                   !- Data 164
  0.905636363636364,                      !- Data 165
  17.8,                                   !- Data 166
  40.6,                                   !- Data 167
  0.865681818181818,                      !- Data 168
  17.8,                                   !- Data 169
  43.3,                                   !- Data 170
  0.799090909090909,                      !- Data 171
  19.4,                                   !- Data 172
  -5,                                     !- Data 173
  0.998863636363637,                      !- Data 174
  19.4,                                   !- Data 175
  -3.9,                                   !- Data 176
  0.998863636363637,                      !- Data 177
  19.4,                                   !- Data 178
  -1.1,                                   !- Data 179
  0.998863636363637,                      !- Data 180
  19.4,                                   !- Data 181
  1.7,                                    !- Data 182
  0.998863636363637,                      !- Data 183
  19.4,                                   !- Data 184
  4.4,                                    !- Data 185
  0.998863636363637,                      !- Data 186
  19.4,                                   !- Data 187
  7.2,                                    !- Data 188
  0.998863636363637,                      !- Data 189
  19.4,                                   !- Data 190
  10,                                     !- Data 191
  0.998863636363637,                      !- Data 192
  19.4,                                   !- Data 193
  12.8,                                   !- Data 194
  0.998863636363637,                      !- Data 195
  19.4,                                   !- Data 196
  15.6,                                   !- Data 197
  0.998863636363637,                      !- Data 198
  19.4,                                   !- Data 199
  18.3,                                   !- Data 200
  0.998863636363637,                      !- Data 201
  19.4,                                   !- Data 202
  21.1,                                   !- Data 203
  0.998863636363637,                      !- Data 204
  19.4,                                   !- Data 205
  23.9,                                   !- Data 206
  0.998863636363637,                      !- Data 207
  19.4,                                   !- Data 208
  26.7,                                   !- Data 209
  0.998863636363637,                      !- Data 210
  19.4,                                   !- Data 211
  29.4,                                   !- Data 212
  0.998863636363637,                      !- Data 213
  19.4,                                   !- Data 214
  32.2,                                   !- Data 215
  0.998863636363637,                      !- Data 216
  19.4,                                   !- Data 217
  35,                                     !- Data 218
  0.998863636363637,                      !- Data 219
  19.4,                                   !- Data 220
  37.8,                                   !- Data 221
  0.998863636363637,                      !- Data 222
  19.4,                                   !- Data 223
  40.6,                                   !- Data 224
  0.958909090909091,                      !- Data 225
  19.4,                                   !- Data 226
  43.3,                                   !- Data 227
  0.905636363636364,                      !- Data 228
  21.1,                                   !- Data 229
  -5,                                     !- Data 230
  1.11872727272727,                       !- Data 231
  21.1,                                   !- Data 232
  -3.9,                                   !- Data 233
  1.11872727272727,                       !- Data 234
  21.1,                                   !- Data 235
  -1.1,                                   !- Data 236
  1.11872727272727,                       !- Data 237
  21.1,                                   !- Data 238
  1.7,                                    !- Data 239
  1.11872727272727,                       !- Data 240
  21.1,                                   !- Data 241
  4.4,                                    !- Data 242
  1.11872727272727,                       !- Data 243
  21.1,                                   !- Data 244
  7.2,                                    !- Data 245
  1.11872727272727,                       !- Data 246
  21.1,                                   !- Data 247
  10,                                     !- Data 248
  1.11872727272727,                       !- Data 249
  21.1,                                   !- Data 250
  12.8,                                   !- Data 251
  1.11872727272727,                       !- Data 252
  21.1,                                   !- Data 253
  15.6,                                   !- Data 254
  1.11872727272727,                       !- Data 255
  21.1,                                   !- Data 256
  18.3,                                   !- Data 257
  1.11872727272727,                       !- Data 258
  21.1,                                   !- Data 259
  21.1,                                   !- Data 260
  1.11872727272727,                       !- Data 261
  21.1,                                   !- Data 262
  23.9,                                   !- Data 263
  1.11872727272727,                       !- Data 264
  21.1,                                   !- Data 265
  26.7,                                   !- Data 266
  1.11872727272727,                       !- Data 267
  21.1,                                   !- Data 268
  29.4,                                   !- Data 269
  1.10540909090909,                       !- Data 270
  21.1,                                   !- Data 271
  32.2,                                   !- Data 272
  1.09209090909091,                       !- Data 273
  21.1,                                   !- Data 274
  35,                                     !- Data 275
  1.06545454545455,                       !- Data 276
  21.1,                                   !- Data 277
  37.8,                                   !- Data 278
  1.05213636363636,                       !- Data 279
  21.1,                                   !- Data 280
  40.6,                                   !- Data 281
  0.985545454545455,                      !- Data 282
  21.1,                                   !- Data 283
  43.3,                                   !- Data 284
  0.918954545454545,                      !- Data 285
  22.8,                                   !- Data 286
  -5,                                     !- Data 287
  1.18531818181818,                       !- Data 288
  22.8,                                   !- Data 289
  -3.9,                                   !- Data 290
  1.18531818181818,                       !- Data 291
  22.8,                                   !- Data 292
  -1.1,                                   !- Data 293
  1.18531818181818,                       !- Data 294
  22.8,                                   !- Data 295
  1.7,                                    !- Data 296
  1.18531818181818,                       !- Data 297
  22.8,                                   !- Data 298
  4.4,                                    !- Data 299
  1.18531818181818,                       !- Data 300
  22.8,                                   !- Data 301
  7.2,                                    !- Data 302
  1.18531818181818,                       !- Data 303
  22.8,                                   !- Data 304
  10,                                     !- Data 305
  1.18531818181818,                       !- Data 306
  22.8,                                   !- Data 307
  12.8,                                   !- Data 308
  1.18531818181818,                       !- Data 309
  22.8,                                   !- Data 310
  15.6,                                   !- Data 311
  1.18531818181818,                       !- Data 312
  22.8,                                   !- Data 313
  18.3,                                   !- Data 314
  1.18531818181818,                       !- Data 315
  22.8,                                   !- Data 316
  21.1,                                   !- Data 317
  1.18531818181818,                       !- Data 318
  22.8,                                   !- Data 319
  23.9,                                   !- Data 320
  1.18531818181818,                       !- Data 321
  22.8,                                   !- Data 322
  26.7,                                   !- Data 323
  1.15868181818182,                       !- Data 324
  22.8,                                   !- Data 325
  29.4,                                   !- Data 326
  1.11872727272727,                       !- Data 327
  22.8,                                   !- Data 328
  32.2,                                   !- Data 329
  1.10540909090909,                       !- Data 330
  22.8,                                   !- Data 331
  35,                                     !- Data 332
  1.09209090909091,                       !- Data 333
  22.8,                                   !- Data 334
  37.8,                                   !- Data 335
  1.06545454545455,                       !- Data 336
  22.8,                                   !- Data 337
  40.6,                                   !- Data 338
  1.0255,                                 !- Data 339
  22.8,                                   !- Data 340
  43.3,                                   !- Data 341
  0.985545454545455,                      !- Data 342
  24.4,                                   !- Data 343
  -5,                                     !- Data 344
  1.29186363636364,                       !- Data 345
  24.4,                                   !- Data 346
  -3.9,                                   !- Data 347
  1.29186363636364,                       !- Data 348
  24.4,                                   !- Data 349
  -1.1,                                   !- Data 350
  1.29186363636364,                       !- Data 351
  24.4,                                   !- Data 352
  1.7,                                    !- Data 353
  1.29186363636364,                       !- Data 354
  24.4,                                   !- Data 355
  4.4,                                    !- Data 356
  1.29186363636364,                       !- Data 357
  24.4,                                   !- Data 358
  7.2,                                    !- Data 359
  1.29186363636364,                       !- Data 360
  24.4,                                   !- Data 361
  10,                                     !- Data 362
  1.29186363636364,                       !- Data 363
  24.4,                                   !- Data 364
  12.8,                                   !- Data 365
  1.29186363636364,                       !- Data 366
  24.4,                                   !- Data 367
  15.6,                                   !- Data 368
  1.27854545454545,                       !- Data 369
  24.4,                                   !- Data 370
  18.3,                                   !- Data 371
  1.26522727272727,                       !- Data 372
  24.4,                                   !- Data 373
  21.1,                                   !- Data 374
  1.23859090909091,                       !- Data 375
  24.4,                                   !- Data 376
  23.9,                                   !- Data 377
  1.21195454545455,                       !- Data 378
  24.4,                                   !- Data 379
  26.7,                                   !- Data 380
  1.18531818181818,                       !- Data 381
  24.4,                                   !- Data 382
  29.4,                                   !- Data 383
  1.14536363636364,                       !- Data 384
  24.4,                                   !- Data 385
  32.2,                                   !- Data 386
  1.11872727272727,                       !- Data 387
  24.4,                                   !- Data 388
  35,                                     !- Data 389
  1.10540909090909,                       !- Data 390
  24.4,                                   !- Data 391
  37.8,                                   !- Data 392
  1.09209090909091,                       !- Data 393
  24.4,                                   !- Data 394
  40.6,                                   !- Data 395
  1.05213636363636,                       !- Data 396
  24.4,                                   !- Data 397
  43.3,                                   !- Data 398
  1.0255;                                 !- Data 399

OS:Curve:Exponent,
  {81013966-f772-48f2-bfdc-39af6fa6b68b}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Quadratic,
  {d169ceaf-c82f-403e-bf19-bcae08620466}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ScheduleTypeLimits,
  {a0ddc347-2fd8-43d1-a6bd-7b2113bb097f}, !- Handle
  OnOff 6,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {657874ea-bcab-4b97-b638-f2d97a87b3c0}, !- Handle
  Always On Discrete 11,                  !- Name
  {a0ddc347-2fd8-43d1-a6bd-7b2113bb097f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {e93e4747-54da-4439-b2ba-5585fbd89d34}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {0b58ba30-a8fd-4b93-b507-eef98fc36c21}, !- Handle
  Table Multi Variable Lookup 32,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.65632,                                !- Minimum Table Output
  1.21888,                                !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.66804,                                !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.69148,                                !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.77352,                                !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.80868,                                !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.85556,                                !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.90244,                                !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.94932,                                !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.96104,                                !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.9962,                                 !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  1.03136,                                !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  1.07824,                                !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  1.1134,                                 !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  1.19544,                                !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  1.21888,                                !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  1.21888,                                !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.66804,                                !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.69148,                                !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.7618,                                 !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.80868,                                !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.85556,                                !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.90244,                                !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.94932,                                !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.96104,                                !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.9962,                                 !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  1.03136,                                !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  1.07824,                                !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  1.10168,                                !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  1.14856,                                !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  1.16028,                                !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  1.16028,                                !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.66804,                                !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.69148,                                !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.7618,                                 !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.80868,                                !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.85556,                                !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.90244,                                !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.94932,                                !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.96104,                                !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.9962,                                 !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  1.03136,                                !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  1.07824,                                !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  1.10168,                                !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  1.10168,                                !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  1.10168,                                !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  1.10168,                                !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.66804,                                !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.69148,                                !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.7618,                                 !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.79696,                                !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.85556,                                !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.90244,                                !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.94932,                                !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.96104,                                !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.9962,                                 !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  1.03136,                                !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  1.04308,                                !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  1.04308,                                !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  1.04308,                                !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  1.04308,                                !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  1.04308,                                !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.65632,                                !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.69148,                                !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.7618,                                 !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.79696,                                !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.85556,                                !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.879,                                  !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.94932,                                !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.96104,                                !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.98448,                                !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.9962,                                 !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.9962,                                 !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.9962,                                 !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.9962,                                 !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.9962,                                 !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.9962,                                 !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.65632,                                !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.67976,                                !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.7618,                                 !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.79696,                                !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.85556,                                !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.879,                                  !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.92588,                                !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.94932,                                !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.96104,                                !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.96104,                                !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.96104,                                !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.96104,                                !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.96104,                                !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.96104,                                !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.96104,                                !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.65632,                                !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.67976,                                !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.7618,                                 !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.79696,                                !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.84384,                                !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.86728,                                !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.91416,                                !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.91416,                                !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.91416,                                !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.91416,                                !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.91416,                                !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.91416,                                !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.91416,                                !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.91416,                                !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.91416;                                !- Data 315

OS:Curve:Cubic,
  {1ce01407-8397-49fa-955f-7a828009ab47}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {08e2d343-3b97-4206-9e5c-81a9e85f9630}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 3, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {8fbc31a6-dcfa-47bb-8a92-b6e873f564e7}, !- Handle
  Table Multi Variable Lookup 37,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.3375,                                 !- Minimum Table Output
  0.540104166666667,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.540104166666667,                      !- Data 2
  1.1,                                    !- Data 3
  0.4734375,                              !- Data 4
  1.2,                                    !- Data 5
  0.40625,                                !- Data 6
  1.3,                                    !- Data 7
  0.3375;                                 !- Data 8

OS:Curve:Cubic,
  {9f829b0f-9615-4f5d-9438-c96372c59b0b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 3, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {320744c2-99c1-4060-a7d1-7326723c7947}, !- Handle
  Table Multi Variable Lookup 34,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.71608361774744,                       !- Minimum Table Output
  0.862247187460498,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.71608361774744,                       !- Data 2
  0.6,                                    !- Data 3
  0.773252433320693,                      !- Data 4
  0.7,                                    !- Data 5
  0.842208633548224,                      !- Data 6
  0.8,                                    !- Data 7
  0.795648464163823,                      !- Data 8
  0.9,                                    !- Data 9
  0.862247187460498,                      !- Data 10
  1,                                      !- Data 11
  0.766180002528125;                      !- Data 12

OS:Table:MultiVariableLookup,
  {102b6dff-79ee-4b2a-b736-b91d32051463}, !- Handle
  Table Multi Variable Lookup 40,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.602314814814815,                      !- Minimum Table Output
  0.783796296296296,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.783796296296296,                      !- Data 2
  1.1,                                    !- Data 3
  0.743055555555556,                      !- Data 4
  1.2,                                    !- Data 5
  0.714814814814815,                      !- Data 6
  1.3,                                    !- Data 7
  0.602314814814815;                      !- Data 8

OS:Curve:Cubic,
  {126db5f3-6185-4199-a9c7-cba92dca1306}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 3, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {9dcdd847-9773-4d04-88df-62373d953c7c}, !- Handle
  Table Multi Variable Lookup 33,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.192402588168373,                      !- Minimum Table Output
  0.835889505119454,                      !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.192402588168373,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.198193970420933,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.203341865756542,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.209133248009101,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.211707195676906,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.214924630261661,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.218142064846416,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.225863907849829,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.229081342434585,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.235516211604096,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.240020620022753,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.262542662116041,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.27991680887372,                       !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.31530858930603,                       !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.334613196814562,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.360996160409556,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.411188139931741,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.466528014789534,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.499345847554039,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.530233219567691,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.573346843003413,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.231011803185438,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.237446672354949,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.24388154152446,                       !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.25031641069397,                       !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.253533845278726,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.257394766780432,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.26189917519909,                       !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.270264505119454,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.276055887372014,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.283777730375427,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.288925625711035,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.328178327645051,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.348769908987486,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.395744453924915,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.418909982935154,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.451727815699659,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.516719994311718,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.588790529010239,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.629330204778157,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.668582906712173,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.630617178612059,                      !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.270264505119454,                      !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.278629835039818,                      !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.286351678043231,                      !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.294073521046644,                      !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.298577929465301,                      !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.301795364050057,                      !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.307586746302617,                      !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.318526023890785,                      !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.324960893060296,                      !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.334613196814562,                      !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.35134385665529,                       !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.400248862343572,                      !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.426631825938567,                      !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.48197170079636,                       !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.514789533560865,                      !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.554685722411832,                      !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.617747440273038,                      !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.655713168373151,                      !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.677591723549488,                      !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.724566268486917,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.551468287827076,                      !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.292143060295791,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.300508390216155,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.308230233219568,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.317239050056883,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.32174345847554,                       !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.326247866894198,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.331395762229807,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.343622013651877,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.350056882821388,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.360996160409556,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.384805176336746,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.436927616609784,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.466528014789534,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.530233219567691,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.562407565415245,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.602947241183163,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.646704351535836,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.691104948805461,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.72649672923777,                       !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.689174488054608,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.521224402730375,                      !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.313378128555176,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.32174345847554,                       !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.330752275312856,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.339761092150171,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.343622013651877,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.348769908987486,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.355204778156997,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.36936149032992,                       !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.377083333333333,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.392527019340159,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.418909982935154,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.477467292377702,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.511572098976109,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.581068686006826,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.618390927189989,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.64284343003413,                       !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.689174488054608,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.742583902161547,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.759958048919226,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.644773890784983,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.48840656996587,                       !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.359065699658703,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.368718003412969,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.379013794084187,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.389309584755404,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.395100967007964,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.400248862343572,                      !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.407970705346985,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.422127417519909,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.429849260523322,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.463310580204778,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.492910978384528,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.566911973833902,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.604234215017065,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.664078498293515,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.687244027303754,                      !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.715557451649602,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.743227389078498,                      !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.770897326507395,                      !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.788271473265074,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.668582906712173,                      !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.507067690557452,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  0.400892349260523,                      !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  0.413118600682594,                      !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  0.424701365187713,                      !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  0.436284129692833,                      !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  0.442075511945393,                      !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  0.447866894197952,                      !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  0.455588737201365,                      !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  0.474249857792947,                      !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  0.485189135381115,                      !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  0.536668088737201,                      !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  0.565625,                               !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  0.631904152445961,                      !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  0.64863481228669,                       !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  0.687244027303754,                      !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  0.705905147895336,                      !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.728427189988623,                      !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.764462457337884,                      !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.8037151592719,                        !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.835889505119454,                      !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.709122582480091,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.539242036405006;                      !- Data 441

OS:Curve:Cubic,
  {52408a62-6e8d-447d-b53a-a710c78ae46b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 6, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ed16013-0a40-4a95-a15c-916ca6c5f452}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 3, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {6f9c884e-65c7-4444-a919-52329bc09baa}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {06b9ce24-7a0c-4128-bf0c-9874cd0383c7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 3, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c3a8ce69-04de-4719-b156-1044cefa038e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 3, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:ScheduleTypeLimits,
  {fb383918-f5a7-40f3-bcb5-392dbdd40508}, !- Handle
  OnOff 7,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Table:MultiVariableLookup,
  {448a34a5-5d44-433d-9a1c-0f88f187c662}, !- Handle
  Table Multi Variable Lookup 39,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.192402588168373,                      !- Minimum Table Output
  0.314665102389079,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.314665102389079,                      !- Data 2
  0.6,                                    !- Data 3
  0.295360494880546,                      !- Data 4
  0.7,                                    !- Data 5
  0.271551478953356,                      !- Data 6
  0.8,                                    !- Data 7
  0.245812002275313,                      !- Data 8
  0.9,                                    !- Data 9
  0.221359499431172,                      !- Data 10
  1,                                      !- Data 11
  0.192402588168373;                      !- Data 12

OS:Table:MultiVariableLookup,
  {ae158739-68da-41ef-8c91-925bdbec8f79}, !- Handle
  Table Multi Variable Lookup 38,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.505089432435849,                      !- Minimum Table Output
  1.03846858804197,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.766180002528125,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.808025218050815,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.860479079762356,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.913522310706611,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.972459233978005,                      !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.98365724939957,                       !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.935328972317027,                      !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.887000695234484,                      !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.839261787384654,                      !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.790933510302111,                      !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.74437334091771,                       !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.730817848565289,                      !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.713136771583871,                      !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.687204525344457,                      !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.658914802174188,                      !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.782092971811402,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.823938187334092,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.876981418278347,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.929435279989888,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.981299772468714,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.968333649349008,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.920594741499178,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.872855833649349,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.82511692579952,                       !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.776788648716976,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.730228479332575,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.716672986980154,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.69958127923145,                       !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.67423840222475,                       !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.645948679054481,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.806846479585387,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.849281064340791,                      !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.901145556819618,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.954188787763873,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.995444634053849,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.945937618505878,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.898788079888763,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.851049172038933,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.803310264189104,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.755571356339274,                      !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.709011186954873,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.696045063835166,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.679542725319176,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.65478921754519,                       !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.627088863607635,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.843976741246366,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.88641132600177,                       !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.938275818480597,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.965386803185438,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.963618695487296,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.915879787637467,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.869319618253065,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.822759448868664,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.776199279484262,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.729639110099861,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.684257679180887,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.671880925293895,                      !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.655967956010618,                      !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.631214448236633,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.605282201997219,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.88051763367463,                       !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.922952218430034,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.975995449374289,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.975995449374289,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.931792756920743,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.884643218303628,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.839851156617368,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.794469725698395,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.749088294779421,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.703706863860447,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.659504171406902,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.647716786752623,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.631803817469346,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.608818417393503,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.583475540386803,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.954188787763873,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.981889141701428,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.961850587789154,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.920005372266464,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.878749525976488,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.835725571988371,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.793880356465681,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.752035140942991,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.709600556187587,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.667755340664897,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.626499494374921,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.615301478953356,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.601156617368221,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.578760586525092,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.55459644798382,                       !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.990729680192138,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.985425357097712,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.935918341549741,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.893483756794337,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.852817279737075,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.810382694981671,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.768537479458981,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.726692263936291,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.685436417646315,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.643001832890911,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.602924725066363,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.591726709644798,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.577581848059664,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.556364555681962,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.533379155606118,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  1.03846858804197,                       !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.991319049424851,                      !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.901145556819618,                      !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.859300341296928,                      !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.818633864239666,                      !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.776788648716976,                      !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.734943433194286,                      !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.69368758690431,                       !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.652431740614335,                      !- Data 342
  26.7,                                   !- Data 343
  5,                                      !- Data 344
  0.570509417267096,                      !- Data 345
  26.7,                                   !- Data 346
  6.1,                                    !- Data 347
  0.559900771078246,                      !- Data 348
  26.7,                                   !- Data 349
  7.8,                                    !- Data 350
  0.546934647958539,                      !- Data 351
  26.7,                                   !- Data 352
  10.6,                                   !- Data 353
  0.526896094046265,                      !- Data 354
  26.7,                                   !- Data 355
  13.3,                                   !- Data 356
  0.505089432435849;                      !- Data 357

OS:Curve:Biquadratic,
  {1435ae54-e3d0-48e6-8afc-d52549b5d2fc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 3, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {fbd17a92-be8d-4224-8e92-9f42efed3efc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 3, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Cubic,
  {3be8ab32-2ab5-43c4-8b50-0ce7d9b737b1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b9a5a2ad-0a81-4078-94e6-6222a5e9e8eb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 7, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e34c914-5987-4422-bff2-5cc4367192de}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 3, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Schedule:Constant,
  {1f82acc6-be87-41e5-95c4-64721bf6370d}, !- Handle
  Always On Discrete 12,                  !- Name
  {fb383918-f5a7-40f3-bcb5-392dbdd40508}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Table:MultiVariableLookup,
  {642afc4f-4c9b-4b59-90bd-95a2cedf5496}, !- Handle
  Table Multi Variable Lookup 35,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.540104166666667,                      !- Minimum Table Output
  1.0578125,                              !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.540104166666667,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.540104166666667,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.540104166666667,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.540104166666667,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.540104166666667,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.540104166666667,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.540104166666667,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.540104166666667,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.540104166666667,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.540104166666667,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.540104166666667,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.540104166666667,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.540104166666667,                      !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.540104166666667,                      !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.540104166666667,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.540104166666667,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.540104166666667,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.540104166666667,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.540104166666667,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.540104166666667,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.540104166666667,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.642708333333333,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.642708333333333,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.642708333333333,                      !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.642708333333333,                      !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.642708333333333,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.642708333333333,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.642708333333333,                      !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.642708333333333,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.642708333333333,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.642708333333333,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.642708333333333,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.642708333333333,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.642708333333333,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.642708333333333,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.642708333333333,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.642708333333333,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.642708333333333,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.642708333333333,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.642708333333333,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.642708333333333,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.5671875,                              !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.75,                                   !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.75,                                   !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.75,                                   !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.75,                                   !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.75,                                   !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.75,                                   !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.75,                                   !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.75,                                   !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.75,                                   !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.75,                                   !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.75,                                   !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.75,                                   !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.75,                                   !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.75,                                   !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.75,                                   !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.75,                                   !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.75,                                   !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.75,                                   !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.75,                                   !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.688020833333333,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.5484375,                              !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.798958333333333,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.798958333333333,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.798958333333333,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.798958333333333,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.798958333333333,                      !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.798958333333333,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.798958333333333,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.798958333333333,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.798958333333333,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.798958333333333,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.798958333333333,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.798958333333333,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.798958333333333,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.798958333333333,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.798958333333333,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.798958333333333,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.798958333333333,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.798958333333333,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.798958333333333,                      !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.702083333333333,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.5609375,                              !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.852604166666666,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.852604166666666,                      !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.852604166666666,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.852604166666666,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.852604166666666,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.852604166666666,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.852604166666666,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.852604166666666,                      !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.852604166666666,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.852604166666666,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.852604166666666,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.852604166666666,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.852604166666666,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.852604166666666,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.852604166666666,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.852604166666666,                      !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.852604166666666,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.852604166666666,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.798958333333333,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.695833333333333,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.557291666666667,                      !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.955208333333333,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.955208333333333,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.955208333333333,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.955208333333333,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.955208333333333,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.955208333333333,                      !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.955208333333333,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.955208333333333,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.955208333333333,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.955208333333333,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.955208333333333,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.955208333333333,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.955208333333333,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.955208333333333,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.955208333333333,                      !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.955208333333333,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.94375,                                !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.9109375,                              !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.804166666666667,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.7,                                    !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.561979166666667,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  1.0578125,                              !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  1.0578125,                              !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  1.0578125,                              !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  1.0578125,                              !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  1.0578125,                              !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  1.0578125,                              !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  1.0578125,                              !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  1.0578125,                              !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  1.0578125,                              !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  1.0578125,                              !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  1.0578125,                              !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  1.0578125,                              !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  1.0578125,                              !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  1.040625,                               !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  1.01822916666667,                       !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.9953125,                              !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.9671875,                              !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.915104166666666,                      !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.804166666666667,                      !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.694270833333334,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.558854166666667;                      !- Data 441

OS:Table:MultiVariableLookup,
  {ca76a60d-7b25-4037-a016-0636c3c5dc0d}, !- Handle
  Table Multi Variable Lookup 36,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.6625,                                 !- Minimum Table Output
  0.99212962962963,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.783796296296296,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.825925925925926,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.877314814814815,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.951851851851852,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.99212962962963,                       !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.99212962962963,                       !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.99212962962963,                       !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.99212962962963,                       !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.99212962962963,                       !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.99212962962963,                       !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.99212962962963,                       !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.99212962962963,                       !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.99212962962963,                       !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.99212962962963,                       !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.99212962962963,                       !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.783796296296296,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.825925925925926,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.877314814814815,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.931481481481481,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.955555555555556,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.955555555555556,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.955555555555556,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.955555555555556,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.955555555555556,                      !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.955555555555556,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.955555555555556,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.955555555555556,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.955555555555556,                      !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.955555555555556,                      !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.955555555555556,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.783796296296296,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.825925925925926,                      !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.877314814814815,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.900462962962963,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.900462962962963,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.900462962962963,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.900462962962963,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.900462962962963,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.900462962962963,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.900462962962963,                      !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.900462962962963,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.900462962962963,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.900462962962963,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.900462962962963,                      !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.900462962962963,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.781481481481482,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.818518518518519,                      !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.848611111111111,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.860185185185185,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.860185185185185,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.860185185185185,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.860185185185185,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.860185185185185,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.860185185185185,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.860185185185185,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.860185185185185,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.860185185185185,                      !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.860185185185185,                      !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.860185185185185,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.860185185185185,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.779166666666667,                      !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.810648148148148,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.819907407407407,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.819907407407407,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.819907407407407,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.819907407407407,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.819907407407407,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.819907407407407,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.819907407407407,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.819907407407407,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.819907407407407,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.819907407407407,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.819907407407407,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.819907407407407,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.819907407407407,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.761574074074074,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.768981481481481,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.768981481481481,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.768981481481481,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.768981481481481,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.768981481481481,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.768981481481481,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.768981481481481,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.768981481481481,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.768981481481481,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.768981481481481,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.768981481481481,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.768981481481481,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.768981481481481,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.768981481481481,                      !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.725925925925926,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.723611111111111,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.723611111111111,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.723611111111111,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.723611111111111,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.723611111111111,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.723611111111111,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.723611111111111,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.723611111111111,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.723611111111111,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.723611111111111,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.723611111111111,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.723611111111111,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.723611111111111,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.723611111111111,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  0.677314814814815,                      !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.6625,                                 !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.6625,                                 !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.6625,                                 !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.6625,                                 !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.6625,                                 !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.6625,                                 !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.6625,                                 !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.6625,                                 !- Data 342
  26.7,                                   !- Data 343
  5,                                      !- Data 344
  0.6625,                                 !- Data 345
  26.7,                                   !- Data 346
  6.1,                                    !- Data 347
  0.6625,                                 !- Data 348
  26.7,                                   !- Data 349
  7.8,                                    !- Data 350
  0.6625,                                 !- Data 351
  26.7,                                   !- Data 352
  10.6,                                   !- Data 353
  0.6625,                                 !- Data 354
  26.7,                                   !- Data 355
  13.3,                                   !- Data 356
  0.6625;                                 !- Data 357

OS:Table:MultiVariableLookup,
  {2a538d2d-2f63-440f-9937-2901f2dc16d0}, !- Handle
  Table Multi Variable Lookup 42,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -5,                                     !- Minimum Value of X2
  43.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.639272727272727,                      !- Minimum Table Output
  1.29186363636364,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -5,                                     !- Data 2
  0.665909090909091,                      !- Data 3
  13.9,                                   !- Data 4
  -3.9,                                   !- Data 5
  0.665909090909091,                      !- Data 6
  13.9,                                   !- Data 7
  -1.1,                                   !- Data 8
  0.665909090909091,                      !- Data 9
  13.9,                                   !- Data 10
  1.7,                                    !- Data 11
  0.665909090909091,                      !- Data 12
  13.9,                                   !- Data 13
  4.4,                                    !- Data 14
  0.665909090909091,                      !- Data 15
  13.9,                                   !- Data 16
  7.2,                                    !- Data 17
  0.665909090909091,                      !- Data 18
  13.9,                                   !- Data 19
  10,                                     !- Data 20
  0.665909090909091,                      !- Data 21
  13.9,                                   !- Data 22
  12.8,                                   !- Data 23
  0.665909090909091,                      !- Data 24
  13.9,                                   !- Data 25
  15.6,                                   !- Data 26
  0.665909090909091,                      !- Data 27
  13.9,                                   !- Data 28
  18.3,                                   !- Data 29
  0.665909090909091,                      !- Data 30
  13.9,                                   !- Data 31
  21.1,                                   !- Data 32
  0.665909090909091,                      !- Data 33
  13.9,                                   !- Data 34
  23.9,                                   !- Data 35
  0.665909090909091,                      !- Data 36
  13.9,                                   !- Data 37
  26.7,                                   !- Data 38
  0.665909090909091,                      !- Data 39
  13.9,                                   !- Data 40
  29.4,                                   !- Data 41
  0.665909090909091,                      !- Data 42
  13.9,                                   !- Data 43
  32.2,                                   !- Data 44
  0.665909090909091,                      !- Data 45
  13.9,                                   !- Data 46
  35,                                     !- Data 47
  0.665909090909091,                      !- Data 48
  13.9,                                   !- Data 49
  37.8,                                   !- Data 50
  0.665909090909091,                      !- Data 51
  13.9,                                   !- Data 52
  40.6,                                   !- Data 53
  0.665909090909091,                      !- Data 54
  13.9,                                   !- Data 55
  43.3,                                   !- Data 56
  0.639272727272727,                      !- Data 57
  16.1,                                   !- Data 58
  -5,                                     !- Data 59
  0.799090909090909,                      !- Data 60
  16.1,                                   !- Data 61
  -3.9,                                   !- Data 62
  0.799090909090909,                      !- Data 63
  16.1,                                   !- Data 64
  -1.1,                                   !- Data 65
  0.799090909090909,                      !- Data 66
  16.1,                                   !- Data 67
  1.7,                                    !- Data 68
  0.799090909090909,                      !- Data 69
  16.1,                                   !- Data 70
  4.4,                                    !- Data 71
  0.799090909090909,                      !- Data 72
  16.1,                                   !- Data 73
  7.2,                                    !- Data 74
  0.799090909090909,                      !- Data 75
  16.1,                                   !- Data 76
  10,                                     !- Data 77
  0.799090909090909,                      !- Data 78
  16.1,                                   !- Data 79
  12.8,                                   !- Data 80
  0.799090909090909,                      !- Data 81
  16.1,                                   !- Data 82
  15.6,                                   !- Data 83
  0.799090909090909,                      !- Data 84
  16.1,                                   !- Data 85
  18.3,                                   !- Data 86
  0.799090909090909,                      !- Data 87
  16.1,                                   !- Data 88
  21.1,                                   !- Data 89
  0.799090909090909,                      !- Data 90
  16.1,                                   !- Data 91
  23.9,                                   !- Data 92
  0.799090909090909,                      !- Data 93
  16.1,                                   !- Data 94
  26.7,                                   !- Data 95
  0.799090909090909,                      !- Data 96
  16.1,                                   !- Data 97
  29.4,                                   !- Data 98
  0.799090909090909,                      !- Data 99
  16.1,                                   !- Data 100
  32.2,                                   !- Data 101
  0.799090909090909,                      !- Data 102
  16.1,                                   !- Data 103
  35,                                     !- Data 104
  0.799090909090909,                      !- Data 105
  16.1,                                   !- Data 106
  37.8,                                   !- Data 107
  0.799090909090909,                      !- Data 108
  16.1,                                   !- Data 109
  40.6,                                   !- Data 110
  0.759136363636364,                      !- Data 111
  16.1,                                   !- Data 112
  43.3,                                   !- Data 113
  0.719181818181818,                      !- Data 114
  17.8,                                   !- Data 115
  -5,                                     !- Data 116
  0.905636363636364,                      !- Data 117
  17.8,                                   !- Data 118
  -3.9,                                   !- Data 119
  0.905636363636364,                      !- Data 120
  17.8,                                   !- Data 121
  -1.1,                                   !- Data 122
  0.905636363636364,                      !- Data 123
  17.8,                                   !- Data 124
  1.7,                                    !- Data 125
  0.905636363636364,                      !- Data 126
  17.8,                                   !- Data 127
  4.4,                                    !- Data 128
  0.905636363636364,                      !- Data 129
  17.8,                                   !- Data 130
  7.2,                                    !- Data 131
  0.905636363636364,                      !- Data 132
  17.8,                                   !- Data 133
  10,                                     !- Data 134
  0.905636363636364,                      !- Data 135
  17.8,                                   !- Data 136
  12.8,                                   !- Data 137
  0.905636363636364,                      !- Data 138
  17.8,                                   !- Data 139
  15.6,                                   !- Data 140
  0.905636363636364,                      !- Data 141
  17.8,                                   !- Data 142
  18.3,                                   !- Data 143
  0.905636363636364,                      !- Data 144
  17.8,                                   !- Data 145
  21.1,                                   !- Data 146
  0.905636363636364,                      !- Data 147
  17.8,                                   !- Data 148
  23.9,                                   !- Data 149
  0.905636363636364,                      !- Data 150
  17.8,                                   !- Data 151
  26.7,                                   !- Data 152
  0.905636363636364,                      !- Data 153
  17.8,                                   !- Data 154
  29.4,                                   !- Data 155
  0.905636363636364,                      !- Data 156
  17.8,                                   !- Data 157
  32.2,                                   !- Data 158
  0.905636363636364,                      !- Data 159
  17.8,                                   !- Data 160
  35,                                     !- Data 161
  0.905636363636364,                      !- Data 162
  17.8,                                   !- Data 163
  37.8,                                   !- Data 164
  0.905636363636364,                      !- Data 165
  17.8,                                   !- Data 166
  40.6,                                   !- Data 167
  0.865681818181818,                      !- Data 168
  17.8,                                   !- Data 169
  43.3,                                   !- Data 170
  0.799090909090909,                      !- Data 171
  19.4,                                   !- Data 172
  -5,                                     !- Data 173
  0.998863636363637,                      !- Data 174
  19.4,                                   !- Data 175
  -3.9,                                   !- Data 176
  0.998863636363637,                      !- Data 177
  19.4,                                   !- Data 178
  -1.1,                                   !- Data 179
  0.998863636363637,                      !- Data 180
  19.4,                                   !- Data 181
  1.7,                                    !- Data 182
  0.998863636363637,                      !- Data 183
  19.4,                                   !- Data 184
  4.4,                                    !- Data 185
  0.998863636363637,                      !- Data 186
  19.4,                                   !- Data 187
  7.2,                                    !- Data 188
  0.998863636363637,                      !- Data 189
  19.4,                                   !- Data 190
  10,                                     !- Data 191
  0.998863636363637,                      !- Data 192
  19.4,                                   !- Data 193
  12.8,                                   !- Data 194
  0.998863636363637,                      !- Data 195
  19.4,                                   !- Data 196
  15.6,                                   !- Data 197
  0.998863636363637,                      !- Data 198
  19.4,                                   !- Data 199
  18.3,                                   !- Data 200
  0.998863636363637,                      !- Data 201
  19.4,                                   !- Data 202
  21.1,                                   !- Data 203
  0.998863636363637,                      !- Data 204
  19.4,                                   !- Data 205
  23.9,                                   !- Data 206
  0.998863636363637,                      !- Data 207
  19.4,                                   !- Data 208
  26.7,                                   !- Data 209
  0.998863636363637,                      !- Data 210
  19.4,                                   !- Data 211
  29.4,                                   !- Data 212
  0.998863636363637,                      !- Data 213
  19.4,                                   !- Data 214
  32.2,                                   !- Data 215
  0.998863636363637,                      !- Data 216
  19.4,                                   !- Data 217
  35,                                     !- Data 218
  0.998863636363637,                      !- Data 219
  19.4,                                   !- Data 220
  37.8,                                   !- Data 221
  0.998863636363637,                      !- Data 222
  19.4,                                   !- Data 223
  40.6,                                   !- Data 224
  0.958909090909091,                      !- Data 225
  19.4,                                   !- Data 226
  43.3,                                   !- Data 227
  0.905636363636364,                      !- Data 228
  21.1,                                   !- Data 229
  -5,                                     !- Data 230
  1.11872727272727,                       !- Data 231
  21.1,                                   !- Data 232
  -3.9,                                   !- Data 233
  1.11872727272727,                       !- Data 234
  21.1,                                   !- Data 235
  -1.1,                                   !- Data 236
  1.11872727272727,                       !- Data 237
  21.1,                                   !- Data 238
  1.7,                                    !- Data 239
  1.11872727272727,                       !- Data 240
  21.1,                                   !- Data 241
  4.4,                                    !- Data 242
  1.11872727272727,                       !- Data 243
  21.1,                                   !- Data 244
  7.2,                                    !- Data 245
  1.11872727272727,                       !- Data 246
  21.1,                                   !- Data 247
  10,                                     !- Data 248
  1.11872727272727,                       !- Data 249
  21.1,                                   !- Data 250
  12.8,                                   !- Data 251
  1.11872727272727,                       !- Data 252
  21.1,                                   !- Data 253
  15.6,                                   !- Data 254
  1.11872727272727,                       !- Data 255
  21.1,                                   !- Data 256
  18.3,                                   !- Data 257
  1.11872727272727,                       !- Data 258
  21.1,                                   !- Data 259
  21.1,                                   !- Data 260
  1.11872727272727,                       !- Data 261
  21.1,                                   !- Data 262
  23.9,                                   !- Data 263
  1.11872727272727,                       !- Data 264
  21.1,                                   !- Data 265
  26.7,                                   !- Data 266
  1.11872727272727,                       !- Data 267
  21.1,                                   !- Data 268
  29.4,                                   !- Data 269
  1.10540909090909,                       !- Data 270
  21.1,                                   !- Data 271
  32.2,                                   !- Data 272
  1.09209090909091,                       !- Data 273
  21.1,                                   !- Data 274
  35,                                     !- Data 275
  1.06545454545455,                       !- Data 276
  21.1,                                   !- Data 277
  37.8,                                   !- Data 278
  1.05213636363636,                       !- Data 279
  21.1,                                   !- Data 280
  40.6,                                   !- Data 281
  0.985545454545455,                      !- Data 282
  21.1,                                   !- Data 283
  43.3,                                   !- Data 284
  0.918954545454545,                      !- Data 285
  22.8,                                   !- Data 286
  -5,                                     !- Data 287
  1.18531818181818,                       !- Data 288
  22.8,                                   !- Data 289
  -3.9,                                   !- Data 290
  1.18531818181818,                       !- Data 291
  22.8,                                   !- Data 292
  -1.1,                                   !- Data 293
  1.18531818181818,                       !- Data 294
  22.8,                                   !- Data 295
  1.7,                                    !- Data 296
  1.18531818181818,                       !- Data 297
  22.8,                                   !- Data 298
  4.4,                                    !- Data 299
  1.18531818181818,                       !- Data 300
  22.8,                                   !- Data 301
  7.2,                                    !- Data 302
  1.18531818181818,                       !- Data 303
  22.8,                                   !- Data 304
  10,                                     !- Data 305
  1.18531818181818,                       !- Data 306
  22.8,                                   !- Data 307
  12.8,                                   !- Data 308
  1.18531818181818,                       !- Data 309
  22.8,                                   !- Data 310
  15.6,                                   !- Data 311
  1.18531818181818,                       !- Data 312
  22.8,                                   !- Data 313
  18.3,                                   !- Data 314
  1.18531818181818,                       !- Data 315
  22.8,                                   !- Data 316
  21.1,                                   !- Data 317
  1.18531818181818,                       !- Data 318
  22.8,                                   !- Data 319
  23.9,                                   !- Data 320
  1.18531818181818,                       !- Data 321
  22.8,                                   !- Data 322
  26.7,                                   !- Data 323
  1.15868181818182,                       !- Data 324
  22.8,                                   !- Data 325
  29.4,                                   !- Data 326
  1.11872727272727,                       !- Data 327
  22.8,                                   !- Data 328
  32.2,                                   !- Data 329
  1.10540909090909,                       !- Data 330
  22.8,                                   !- Data 331
  35,                                     !- Data 332
  1.09209090909091,                       !- Data 333
  22.8,                                   !- Data 334
  37.8,                                   !- Data 335
  1.06545454545455,                       !- Data 336
  22.8,                                   !- Data 337
  40.6,                                   !- Data 338
  1.0255,                                 !- Data 339
  22.8,                                   !- Data 340
  43.3,                                   !- Data 341
  0.985545454545455,                      !- Data 342
  24.4,                                   !- Data 343
  -5,                                     !- Data 344
  1.29186363636364,                       !- Data 345
  24.4,                                   !- Data 346
  -3.9,                                   !- Data 347
  1.29186363636364,                       !- Data 348
  24.4,                                   !- Data 349
  -1.1,                                   !- Data 350
  1.29186363636364,                       !- Data 351
  24.4,                                   !- Data 352
  1.7,                                    !- Data 353
  1.29186363636364,                       !- Data 354
  24.4,                                   !- Data 355
  4.4,                                    !- Data 356
  1.29186363636364,                       !- Data 357
  24.4,                                   !- Data 358
  7.2,                                    !- Data 359
  1.29186363636364,                       !- Data 360
  24.4,                                   !- Data 361
  10,                                     !- Data 362
  1.29186363636364,                       !- Data 363
  24.4,                                   !- Data 364
  12.8,                                   !- Data 365
  1.29186363636364,                       !- Data 366
  24.4,                                   !- Data 367
  15.6,                                   !- Data 368
  1.27854545454545,                       !- Data 369
  24.4,                                   !- Data 370
  18.3,                                   !- Data 371
  1.26522727272727,                       !- Data 372
  24.4,                                   !- Data 373
  21.1,                                   !- Data 374
  1.23859090909091,                       !- Data 375
  24.4,                                   !- Data 376
  23.9,                                   !- Data 377
  1.21195454545455,                       !- Data 378
  24.4,                                   !- Data 379
  26.7,                                   !- Data 380
  1.18531818181818,                       !- Data 381
  24.4,                                   !- Data 382
  29.4,                                   !- Data 383
  1.14536363636364,                       !- Data 384
  24.4,                                   !- Data 385
  32.2,                                   !- Data 386
  1.11872727272727,                       !- Data 387
  24.4,                                   !- Data 388
  35,                                     !- Data 389
  1.10540909090909,                       !- Data 390
  24.4,                                   !- Data 391
  37.8,                                   !- Data 392
  1.09209090909091,                       !- Data 393
  24.4,                                   !- Data 394
  40.6,                                   !- Data 395
  1.05213636363636,                       !- Data 396
  24.4,                                   !- Data 397
  43.3,                                   !- Data 398
  1.0255;                                 !- Data 399

OS:Curve:Exponent,
  {093b222c-d6ae-4157-974c-c332acb151f7}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Quadratic,
  {c6ca054e-6fb3-4987-b937-d9b20da063ad}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ScheduleTypeLimits,
  {4a5f1955-9f81-4f8d-87d2-74817e977341}, !- Handle
  OnOff 8,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {85bdc996-364d-4444-b994-fbf819a0f7c4}, !- Handle
  Always On Discrete 13,                  !- Name
  {4a5f1955-9f81-4f8d-87d2-74817e977341}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {8db9bbcd-253e-4fee-8fab-f49954bb4ae4}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {3b6772e4-bf27-43eb-a3e2-e783931a56fd}, !- Handle
  Table Multi Variable Lookup 41,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.65632,                                !- Minimum Table Output
  1.21888,                                !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.66804,                                !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.69148,                                !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.77352,                                !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.80868,                                !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.85556,                                !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.90244,                                !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.94932,                                !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.96104,                                !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.9962,                                 !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  1.03136,                                !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  1.07824,                                !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  1.1134,                                 !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  1.19544,                                !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  1.21888,                                !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  1.21888,                                !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.66804,                                !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.69148,                                !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.7618,                                 !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.80868,                                !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.85556,                                !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.90244,                                !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.94932,                                !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.96104,                                !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.9962,                                 !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  1.03136,                                !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  1.07824,                                !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  1.10168,                                !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  1.14856,                                !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  1.16028,                                !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  1.16028,                                !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.66804,                                !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.69148,                                !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.7618,                                 !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.80868,                                !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.85556,                                !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.90244,                                !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.94932,                                !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.96104,                                !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.9962,                                 !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  1.03136,                                !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  1.07824,                                !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  1.10168,                                !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  1.10168,                                !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  1.10168,                                !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  1.10168,                                !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.66804,                                !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.69148,                                !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.7618,                                 !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.79696,                                !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.85556,                                !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.90244,                                !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.94932,                                !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.96104,                                !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.9962,                                 !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  1.03136,                                !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  1.04308,                                !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  1.04308,                                !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  1.04308,                                !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  1.04308,                                !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  1.04308,                                !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.65632,                                !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.69148,                                !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.7618,                                 !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.79696,                                !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.85556,                                !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.879,                                  !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.94932,                                !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.96104,                                !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.98448,                                !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
