  0.9962,                                 !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.9962,                                 !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.9962,                                 !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.9962,                                 !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.9962,                                 !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.9962,                                 !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.65632,                                !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.67976,                                !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.7618,                                 !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.79696,                                !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.85556,                                !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.879,                                  !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.92588,                                !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.94932,                                !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.96104,                                !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.96104,                                !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.96104,                                !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.96104,                                !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.96104,                                !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.96104,                                !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.96104,                                !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.65632,                                !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.67976,                                !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.7618,                                 !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.79696,                                !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.84384,                                !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.86728,                                !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.91416,                                !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.91416,                                !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.91416,                                !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.91416,                                !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.91416,                                !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.91416,                                !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.91416,                                !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.91416,                                !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.91416;                                !- Data 315

OS:Curve:Cubic,
  {d7e390dc-b7d8-4092-bba5-aa95dc21f4bc}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {12522606-0500-473c-a010-d6d662eeca39}, !- Handle
  New Office Ventilation Schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {6486ad48-d578-4830-a30a-6b531f852af5}, !- Default Day Schedule Name
  {c3bf4509-c58f-4628-8269-f48a97e032e6}, !- Summer Design Day Schedule Name
  {b2ca0acc-b93f-4057-92b6-404b54e02097}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6486ad48-d578-4830-a30a-6b531f852af5}, !- Handle
  New Office Ventilation Schedule Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e0dc6c51-2f1d-4be9-a6ab-ef2c0790863e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2ca0acc-b93f-4057-92b6-404b54e02097}, !- Handle
  New Office Ventilation Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6079e80-194f-4e36-8f3c-8d7f826089df}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3bf4509-c58f-4628-8269-f48a97e032e6}, !- Handle
  New Office Ventilation Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f3afc89-2834-4a9f-8336-35b7fa5867c0}, !- Handle
  New Office Ventilation Schedule Saturday Rule, !- Name
  {12522606-0500-473c-a010-d6d662eeca39}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97eb39de-a20d-4e73-adcd-00cd4150ae63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97eb39de-a20d-4e73-adcd-00cd4150ae63}, !- Handle
  New Office Ventilation Schedule Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {866c4673-fae0-4812-a081-c167d71cfa7e}, !- Handle
  New Office Ventilation Schedule Sunday Rule, !- Name
  {12522606-0500-473c-a010-d6d662eeca39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73c66957-0141-4c1f-b60e-dab57c65d504}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73c66957-0141-4c1f-b60e-dab57c65d504}, !- Handle
  New Office Ventilation Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6499ad23-4d4a-4576-afde-737637d75869}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {188fa5d7-c8d4-4f69-82c4-65744bc3edbc}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f99735ad-91ad-4806-8f35-3caaaef447e9}, !- Handle
  DOAS Temperature Setpoint Schedule,     !- Name
  {16f7ca9b-c7fe-4a5b-a5a5-892f69bd9527}, !- Schedule Type Limits Name
  {9156e906-b50f-4b94-8d82-97669d48984e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9156e906-b50f-4b94-8d82-97669d48984e}, !- Handle
  DOAS Temperature Setpoint Schedule All Days, !- Name
  {16f7ca9b-c7fe-4a5b-a5a5-892f69bd9527}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {baf39cd0-5e97-4f86-a022-19388aa15868}, !- Handle
  DOAS - Story 1,                         !- Name
  ,                                       !- Controller List Name
  {12522606-0500-473c-a010-d6d662eeca39}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {498acb39-8b7f-45b1-8713-14494e98b2ea}, !- Supply Side Inlet Node Name
  {de7f7b9c-0bb1-4f86-add9-ffd0bee5bdca}, !- Demand Side Outlet Node Name
  {13280556-49a7-4885-83b6-020c242f7776}, !- Demand Side Inlet Node A
  {42d20052-7ad6-49b6-a852-05c12db860ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a6db3f3e-47e7-4d0d-972d-1e1994b63ed1}, !- Handle
  Node 21,                                !- Name
  {498acb39-8b7f-45b1-8713-14494e98b2ea}, !- Inlet Port
  {c779b39f-d785-4e2d-8cc8-986080a55fc8}; !- Outlet Port

OS:Node,
  {b2c6736a-fdf3-4d03-90f0-49c888bef2a7}, !- Handle
  Node 22,                                !- Name
  {b0e2af11-94b0-4420-9d5d-a2c41ec8928f}, !- Inlet Port
  {42d20052-7ad6-49b6-a852-05c12db860ca}; !- Outlet Port

OS:Connection,
  {498acb39-8b7f-45b1-8713-14494e98b2ea}, !- Handle
  {7ded892d-bfc3-4c8c-970f-937c23faeb00}, !- Name
  {baf39cd0-5e97-4f86-a022-19388aa15868}, !- Source Object
  8,                                      !- Outlet Port
  {a6db3f3e-47e7-4d0d-972d-1e1994b63ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d20052-7ad6-49b6-a852-05c12db860ca}, !- Handle
  {72d2021e-795d-4ff2-b0b2-1d3fc6fb30b6}, !- Name
  {b2c6736a-fdf3-4d03-90f0-49c888bef2a7}, !- Source Object
  3,                                      !- Outlet Port
  {baf39cd0-5e97-4f86-a022-19388aa15868}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bbdeae1b-775b-41f9-aa60-cf31c44f51e5}, !- Handle
  Node 23,                                !- Name
  {13280556-49a7-4885-83b6-020c242f7776}, !- Inlet Port
  {6fe5378f-e1e5-4efa-804c-ab7b6d9d2f2c}; !- Outlet Port

OS:Node,
  {e6bf048d-5ad0-4162-8b40-519adc8fbe7b}, !- Handle
  Node 24,                                !- Name
  {17f3ab09-18fa-4dc8-95b0-04bde597849c}, !- Inlet Port
  {de7f7b9c-0bb1-4f86-add9-ffd0bee5bdca}; !- Outlet Port

OS:Node,
  {3618cc38-4ef6-494c-bda5-639a9e04161b}, !- Handle
  Node 25,                                !- Name
  {db7994d4-a23f-471b-9a77-bf287fe9c007}, !- Inlet Port
  {52dcf758-e3d0-42ac-b766-27e2b221b2a5}; !- Outlet Port

OS:Connection,
  {13280556-49a7-4885-83b6-020c242f7776}, !- Handle
  {579c8ab0-487a-42d9-adfc-66eb560974e2}, !- Name
  {baf39cd0-5e97-4f86-a022-19388aa15868}, !- Source Object
  10,                                     !- Outlet Port
  {bbdeae1b-775b-41f9-aa60-cf31c44f51e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de7f7b9c-0bb1-4f86-add9-ffd0bee5bdca}, !- Handle
  {80e254db-9242-42ef-8f53-aa253541a0d6}, !- Name
  {e6bf048d-5ad0-4162-8b40-519adc8fbe7b}, !- Source Object
  3,                                      !- Outlet Port
  {baf39cd0-5e97-4f86-a022-19388aa15868}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7a04d6a5-d3a7-4c34-8e41-3ac48f9f330d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6fe5378f-e1e5-4efa-804c-ab7b6d9d2f2c}, !- Inlet Node Name
  {649f8e00-12bf-4e0e-99eb-275b43667534}, !- Outlet Node Name 1
  {77504643-251f-49a8-aa65-b18c5c8fd8a8}, !- Outlet Node Name 2
  {5a9f4274-3b84-4e59-ad2b-dd1e2915eea9}, !- Outlet Node Name 3
  {5b7e8e87-3c59-4674-abbc-6674db8a48a3}, !- Outlet Node Name 4
  {f4f2c109-cd98-4ea1-a954-22162d93c4f3}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {8fe9108e-2996-4425-b580-458877f2d5f3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {17f3ab09-18fa-4dc8-95b0-04bde597849c}, !- Outlet Node Name
  {73de1827-e973-41bb-a64b-dfd46159e47c}, !- Inlet Node Name 1
  {3f18265b-22d8-472c-a0df-28bd302a6372}, !- Inlet Node Name 2
  {843b1026-fb8b-490e-a96c-2461eaf4047e}, !- Inlet Node Name 3
  {482593a4-d7a9-4a97-a6c3-0059fb247d86}, !- Inlet Node Name 4
  {202e38fd-d64c-4d5f-b020-6e7acbd253a3}; !- Inlet Node Name 5

OS:Connection,
  {6fe5378f-e1e5-4efa-804c-ab7b6d9d2f2c}, !- Handle
  {7cd9d12d-6639-4d61-a66c-a7d3e12e8179}, !- Name
  {bbdeae1b-775b-41f9-aa60-cf31c44f51e5}, !- Source Object
  3,                                      !- Outlet Port
  {7a04d6a5-d3a7-4c34-8e41-3ac48f9f330d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f3ab09-18fa-4dc8-95b0-04bde597849c}, !- Handle
  {a158e7b5-8202-4641-89b8-5c238c2db5ba}, !- Name
  {8fe9108e-2996-4425-b580-458877f2d5f3}, !- Source Object
  2,                                      !- Outlet Port
  {e6bf048d-5ad0-4162-8b40-519adc8fbe7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a8ae4d6e-3a9a-49e8-8d35-8b001ce86f00}, !- Handle
  {baf39cd0-5e97-4f86-a022-19388aa15868}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {a6e5ae36-7078-4d50-af4f-7bb1f3879e18}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f889984e-3499-4439-8cf9-c0857d68aca4}, !- Air Inlet Node Name
  {b0e2af11-94b0-4420-9d5d-a2c41ec8928f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {ed25cc66-b2bf-4d79-ae96-878a12f7ceee}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf56c52e-58fa-41fd-afe6-1a052d9c9c3b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ab90d95-f9ec-42cb-99d8-25b4362c785a}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32ffe242-d40c-40e2-b555-fbb945e6ead6}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {d6160d60-e976-4099-987f-36ae75f763ac}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c9b7e515-aa05-46ce-818f-a8b78d8c1189}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.93083235638921,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5e3db6bd-5be3-455a-9c5d-8ac91b856b0b}, !- Air Inlet Node Name
  {0c67d56b-2172-427b-977e-8151f952fc6b}, !- Air Outlet Node Name
  {ed25cc66-b2bf-4d79-ae96-878a12f7ceee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cf56c52e-58fa-41fd-afe6-1a052d9c9c3b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0ab90d95-f9ec-42cb-99d8-25b4362c785a}, !- Energy Input Ratio Function of Temperature Curve Name
  {32ffe242-d40c-40e2-b555-fbb945e6ead6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d6160d60-e976-4099-987f-36ae75f763ac}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c029cee0-c46b-43d4-bd0f-f20e30df231f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Minimum Fraction of Outdoor Air Schedule Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e102d932-7af0-4399-8495-41cb621a49c3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e102d932-7af0-4399-8495-41cb621a49c3}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d78b3b74-e372-46e9-8212-32c52331f188}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {c029cee0-c46b-43d4-bd0f-f20e30df231f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d50ec1fc-948b-477d-8dad-3bd898a6785a}, !- Mixed Air Node Name
  {35c572ef-3a35-48a2-a211-36c27c9e5178}, !- Outdoor Air Stream Node Name
  {a8a2d762-12d4-4511-8344-99f12e4b42a5}, !- Relief Air Stream Node Name
  {c779b39f-d785-4e2d-8cc8-986080a55fc8}; !- Return Air Stream Node Name

OS:Node,
  {633e872d-b63f-429f-9923-23da148b2de3}, !- Handle
  Node 26,                                !- Name
  ,                                       !- Inlet Port
  {35c572ef-3a35-48a2-a211-36c27c9e5178}; !- Outlet Port

OS:Connection,
  {35c572ef-3a35-48a2-a211-36c27c9e5178}, !- Handle
  {a500eebc-4559-47f2-a2df-c4e0870098ae}, !- Name
  {633e872d-b63f-429f-9923-23da148b2de3}, !- Source Object
  3,                                      !- Outlet Port
  {d78b3b74-e372-46e9-8212-32c52331f188}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {52d9b75d-b710-4a87-a4df-f98690bd9b67}, !- Handle
  Node 27,                                !- Name
  {a8a2d762-12d4-4511-8344-99f12e4b42a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8a2d762-12d4-4511-8344-99f12e4b42a5}, !- Handle
  {18e9db98-5b16-46d8-b60d-968b7270f2af}, !- Name
  {d78b3b74-e372-46e9-8212-32c52331f188}, !- Source Object
  7,                                      !- Outlet Port
  {52d9b75d-b710-4a87-a4df-f98690bd9b67}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {5fa23ad6-dd0c-4e97-98e7-df62a685250c}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {f99735ad-91ad-4806-8f35-3caaaef447e9}, !- Schedule Name
  {b2c6736a-fdf3-4d03-90f0-49c888bef2a7}; !- Setpoint Node or NodeList Name

OS:Connection,
  {b0e2af11-94b0-4420-9d5d-a2c41ec8928f}, !- Handle
  {8ead5f65-ac67-439a-9327-0d5304f3c9b5}, !- Name
  {a6e5ae36-7078-4d50-af4f-7bb1f3879e18}, !- Source Object
  17,                                     !- Outlet Port
  {b2c6736a-fdf3-4d03-90f0-49c888bef2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93161f42-4f89-4586-bd7b-a5a1ae4d6714}, !- Handle
  Node 29,                                !- Name
  {0c67d56b-2172-427b-977e-8151f952fc6b}, !- Inlet Port
  {68df11a6-3d85-459f-9fc5-ec30e5412d78}; !- Outlet Port

OS:Connection,
  {0c67d56b-2172-427b-977e-8151f952fc6b}, !- Handle
  {c960c3f8-8942-4029-bc66-637c80061092}, !- Name
  {c9b7e515-aa05-46ce-818f-a8b78d8c1189}, !- Source Object
  9,                                      !- Outlet Port
  {93161f42-4f89-4586-bd7b-a5a1ae4d6714}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0cb2e96-0b46-4f7e-8266-53a5d5b14512}, !- Handle
  Node 30,                                !- Name
  {d50ec1fc-948b-477d-8dad-3bd898a6785a}, !- Inlet Port
  {5e3db6bd-5be3-455a-9c5d-8ac91b856b0b}; !- Outlet Port

OS:Connection,
  {c779b39f-d785-4e2d-8cc8-986080a55fc8}, !- Handle
  {3676fd6d-229f-4fdc-bcc3-c25f7263b63b}, !- Name
  {a6db3f3e-47e7-4d0d-972d-1e1994b63ed1}, !- Source Object
  3,                                      !- Outlet Port
  {d78b3b74-e372-46e9-8212-32c52331f188}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d50ec1fc-948b-477d-8dad-3bd898a6785a}, !- Handle
  {1db0107d-c9b8-4604-8a89-7960d65a50a8}, !- Name
  {d78b3b74-e372-46e9-8212-32c52331f188}, !- Source Object
  5,                                      !- Outlet Port
  {f0cb2e96-0b46-4f7e-8266-53a5d5b14512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3db6bd-5be3-455a-9c5d-8ac91b856b0b}, !- Handle
  {c4a92ad3-c385-458b-af51-9a97604b9a32}, !- Name
  {f0cb2e96-0b46-4f7e-8266-53a5d5b14512}, !- Source Object
  3,                                      !- Outlet Port
  {c9b7e515-aa05-46ce-818f-a8b78d8c1189}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {642d1617-e15d-4bf5-8225-2ded6984b0a8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 1, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {db7994d4-a23f-471b-9a77-bf287fe9c007}, !- Air Outlet Node Name
  {81da3a99-3eec-4e8a-831f-c4380cdc51d2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c74ea14-4fce-4e42-b6b0-cc862441f9e4}, !- Handle
  Node 31,                                !- Name
  {b65cd9ee-3acb-408b-8f6f-1c4e7e5bde55}, !- Inlet Port
  {73de1827-e973-41bb-a64b-dfd46159e47c}; !- Outlet Port

OS:Connection,
  {52dcf758-e3d0-42ac-b766-27e2b221b2a5}, !- Handle
  {f9b52106-2ef2-4454-8bd0-8fbc2ae55253}, !- Name
  {3618cc38-4ef6-494c-bda5-639a9e04161b}, !- Source Object
  3,                                      !- Outlet Port
  {68a2cb32-84a6-4b37-b755-3333654a8c77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b65cd9ee-3acb-408b-8f6f-1c4e7e5bde55}, !- Handle
  {d78d8ef5-a418-4954-a38e-fb95a860a6e4}, !- Name
  {94c69cb2-bfa3-4a18-b372-86d1670a8eb7}, !- Source Object
  12,                                     !- Outlet Port
  {5c74ea14-4fce-4e42-b6b0-cc862441f9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73de1827-e973-41bb-a64b-dfd46159e47c}, !- Handle
  {41d224dc-9058-4619-a3c0-761d5cd1dc4c}, !- Name
  {5c74ea14-4fce-4e42-b6b0-cc862441f9e4}, !- Source Object
  3,                                      !- Outlet Port
  {8fe9108e-2996-4425-b580-458877f2d5f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8cf3321d-5f7a-45c5-9c41-36dd0c60feac}, !- Handle
  Node 32,                                !- Name
  {649f8e00-12bf-4e0e-99eb-275b43667534}, !- Inlet Port
  {81da3a99-3eec-4e8a-831f-c4380cdc51d2}; !- Outlet Port

OS:Connection,
  {649f8e00-12bf-4e0e-99eb-275b43667534}, !- Handle
  {ddef9293-252f-40c9-8c9f-df7d965d7190}, !- Name
  {7a04d6a5-d3a7-4c34-8e41-3ac48f9f330d}, !- Source Object
  3,                                      !- Outlet Port
  {8cf3321d-5f7a-45c5-9c41-36dd0c60feac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81da3a99-3eec-4e8a-831f-c4380cdc51d2}, !- Handle
  {be8d2546-1bc2-433f-a1c1-0f5f3c54f511}, !- Name
  {8cf3321d-5f7a-45c5-9c41-36dd0c60feac}, !- Source Object
  3,                                      !- Outlet Port
  {642d1617-e15d-4bf5-8225-2ded6984b0a8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db7994d4-a23f-471b-9a77-bf287fe9c007}, !- Handle
  {85bcf5a2-e6c1-4561-b8e0-ce0d7fed5e2c}, !- Name
  {642d1617-e15d-4bf5-8225-2ded6984b0a8}, !- Source Object
  3,                                      !- Outlet Port
  {3618cc38-4ef6-494c-bda5-639a9e04161b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f30bc5d3-74d1-447a-9986-ec29f797f5a9}, !- Handle
  Air Terminal Single Duct VAV No Reheat 2, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {533cb88b-2a46-431b-a93c-098f97e6f87d}, !- Air Outlet Node Name
  {e3fce486-6ffd-4251-bd9d-2278fb11a56e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {973ef981-34e8-46a9-9073-47a6ae22f2ae}, !- Handle
  Node 33,                                !- Name
  {533cb88b-2a46-431b-a93c-098f97e6f87d}, !- Inlet Port
  {c6042317-9fca-4615-9d6b-66cd7f447ec2}; !- Outlet Port

OS:Node,
  {ec88f6a9-f536-4b5d-80ea-f20c7700c244}, !- Handle
  Node 34,                                !- Name
  {c0e57673-8248-45b0-bf93-6f5ab4a3963f}, !- Inlet Port
  {3f18265b-22d8-472c-a0df-28bd302a6372}; !- Outlet Port

OS:Connection,
  {c6042317-9fca-4615-9d6b-66cd7f447ec2}, !- Handle
  {9b0baa97-f7b4-45a7-8766-d60fc6db9acf}, !- Name
  {973ef981-34e8-46a9-9073-47a6ae22f2ae}, !- Source Object
  3,                                      !- Outlet Port
  {54077eb8-bcd6-4f5d-9a62-32957caade67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0e57673-8248-45b0-bf93-6f5ab4a3963f}, !- Handle
  {8ffdd9a4-140d-4f16-a4cb-f5cdc60c7963}, !- Name
  {ed861e12-79a7-4b88-b2e6-fb2ebdf410af}, !- Source Object
  12,                                     !- Outlet Port
  {ec88f6a9-f536-4b5d-80ea-f20c7700c244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f18265b-22d8-472c-a0df-28bd302a6372}, !- Handle
  {f11e7c88-dfb5-4ca0-8d26-f8fedee88994}, !- Name
  {ec88f6a9-f536-4b5d-80ea-f20c7700c244}, !- Source Object
  3,                                      !- Outlet Port
  {8fe9108e-2996-4425-b580-458877f2d5f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a37053f6-53d6-485c-a467-80f2abce3a13}, !- Handle
  Node 35,                                !- Name
  {77504643-251f-49a8-aa65-b18c5c8fd8a8}, !- Inlet Port
  {e3fce486-6ffd-4251-bd9d-2278fb11a56e}; !- Outlet Port

OS:Connection,
  {77504643-251f-49a8-aa65-b18c5c8fd8a8}, !- Handle
  {2a18e0c8-d2d0-4747-a352-5b31d8c5c9f7}, !- Name
  {7a04d6a5-d3a7-4c34-8e41-3ac48f9f330d}, !- Source Object
  4,                                      !- Outlet Port
  {a37053f6-53d6-485c-a467-80f2abce3a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3fce486-6ffd-4251-bd9d-2278fb11a56e}, !- Handle
  {961f7dad-a44d-4efd-b402-fb6a923a22e9}, !- Name
  {a37053f6-53d6-485c-a467-80f2abce3a13}, !- Source Object
  3,                                      !- Outlet Port
  {f30bc5d3-74d1-447a-9986-ec29f797f5a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {533cb88b-2a46-431b-a93c-098f97e6f87d}, !- Handle
  {51d9ed7c-d332-4e2e-8132-af30df777f94}, !- Name
  {f30bc5d3-74d1-447a-9986-ec29f797f5a9}, !- Source Object
  3,                                      !- Outlet Port
  {973ef981-34e8-46a9-9073-47a6ae22f2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1318e147-ded8-4ba5-ab1f-cf06c2ff31f8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 3, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {c07f1160-d38c-4e23-b100-3d4cdf19888d}, !- Air Outlet Node Name
  {10e08a37-13db-4e71-b42d-43f4a6ebf442}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e184e152-fcb5-43da-9e2b-9d3de1fef5c9}, !- Handle
  Node 36,                                !- Name
  {c07f1160-d38c-4e23-b100-3d4cdf19888d}, !- Inlet Port
  {d10a8efc-63ad-45e4-972c-52009e328939}; !- Outlet Port

OS:Node,
  {38f2ef95-b6a9-483d-ae0c-38d0f4b0a812}, !- Handle
  Node 37,                                !- Name
  {fffc2979-627e-4994-bb82-b2430a0a0b8f}, !- Inlet Port
  {843b1026-fb8b-490e-a96c-2461eaf4047e}; !- Outlet Port

OS:Connection,
  {d10a8efc-63ad-45e4-972c-52009e328939}, !- Handle
  {2fa040de-c621-45e3-ab16-70b5bccb2502}, !- Name
  {e184e152-fcb5-43da-9e2b-9d3de1fef5c9}, !- Source Object
  3,                                      !- Outlet Port
  {52a9a383-4147-4e8f-b1ef-bf8f9a1b398d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fffc2979-627e-4994-bb82-b2430a0a0b8f}, !- Handle
  {d7d43a9b-e92a-45db-9849-cead94a8977c}, !- Name
  {39ebaf27-ced3-4516-8797-66facb295bb8}, !- Source Object
  12,                                     !- Outlet Port
  {38f2ef95-b6a9-483d-ae0c-38d0f4b0a812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843b1026-fb8b-490e-a96c-2461eaf4047e}, !- Handle
  {a035b236-7b77-4e7e-b575-94c4fb539924}, !- Name
  {38f2ef95-b6a9-483d-ae0c-38d0f4b0a812}, !- Source Object
  3,                                      !- Outlet Port
  {8fe9108e-2996-4425-b580-458877f2d5f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {73c024f3-5540-4ad9-9c4f-e5b2e1fc604e}, !- Handle
  Node 38,                                !- Name
  {5a9f4274-3b84-4e59-ad2b-dd1e2915eea9}, !- Inlet Port
  {10e08a37-13db-4e71-b42d-43f4a6ebf442}; !- Outlet Port

OS:Connection,
  {5a9f4274-3b84-4e59-ad2b-dd1e2915eea9}, !- Handle
  {3e7a54f8-5ca5-442c-8e44-2dfb6d12dc30}, !- Name
  {7a04d6a5-d3a7-4c34-8e41-3ac48f9f330d}, !- Source Object
  5,                                      !- Outlet Port
  {73c024f3-5540-4ad9-9c4f-e5b2e1fc604e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e08a37-13db-4e71-b42d-43f4a6ebf442}, !- Handle
  {7ac9dd90-46c1-4342-8826-c46e7f13eb98}, !- Name
  {73c024f3-5540-4ad9-9c4f-e5b2e1fc604e}, !- Source Object
  3,                                      !- Outlet Port
  {1318e147-ded8-4ba5-ab1f-cf06c2ff31f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c07f1160-d38c-4e23-b100-3d4cdf19888d}, !- Handle
  {b88992e5-4ea5-4ee8-b5b9-01a10720aa31}, !- Name
  {1318e147-ded8-4ba5-ab1f-cf06c2ff31f8}, !- Source Object
  3,                                      !- Outlet Port
  {e184e152-fcb5-43da-9e2b-9d3de1fef5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {18cbcc3f-a69a-486a-9449-90e1c0dcc392}, !- Handle
  Air Terminal Single Duct VAV No Reheat 4, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {19fd63de-a84e-4754-a6a7-eebb0b9c346e}, !- Air Outlet Node Name
  {c734adde-403d-4a5a-95db-7db87e0f1bf6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {70e8d9ed-522b-4e48-9058-eb00859bd0cb}, !- Handle
  Node 39,                                !- Name
  {19fd63de-a84e-4754-a6a7-eebb0b9c346e}, !- Inlet Port
  {7658f779-7482-460b-b616-890086707295}; !- Outlet Port

OS:Node,
  {0c4ccc95-7e2d-4173-8592-ecc18c498b64}, !- Handle
  Node 40,                                !- Name
  {178a8028-205c-4ccf-9847-c3c1fb161d99}, !- Inlet Port
  {482593a4-d7a9-4a97-a6c3-0059fb247d86}; !- Outlet Port

OS:Connection,
  {7658f779-7482-460b-b616-890086707295}, !- Handle
  {633045c3-5a15-4854-b502-c0b675120c84}, !- Name
  {70e8d9ed-522b-4e48-9058-eb00859bd0cb}, !- Source Object
  3,                                      !- Outlet Port
  {a1155f98-8ee5-4a92-af75-559ead3aebbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {178a8028-205c-4ccf-9847-c3c1fb161d99}, !- Handle
  {56138abf-79aa-4117-9ba9-d4e3067b55d5}, !- Name
  {96c8a2ea-cc72-4537-9903-10ab12f54904}, !- Source Object
  12,                                     !- Outlet Port
  {0c4ccc95-7e2d-4173-8592-ecc18c498b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482593a4-d7a9-4a97-a6c3-0059fb247d86}, !- Handle
  {546eca7c-49b3-491d-9d0a-c207b5f7b944}, !- Name
  {0c4ccc95-7e2d-4173-8592-ecc18c498b64}, !- Source Object
  3,                                      !- Outlet Port
  {8fe9108e-2996-4425-b580-458877f2d5f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0330976-dda1-478c-bd39-b1b49267473c}, !- Handle
  Node 41,                                !- Name
  {5b7e8e87-3c59-4674-abbc-6674db8a48a3}, !- Inlet Port
  {c734adde-403d-4a5a-95db-7db87e0f1bf6}; !- Outlet Port

OS:Connection,
  {5b7e8e87-3c59-4674-abbc-6674db8a48a3}, !- Handle
  {1fac81a6-08d9-4f7f-b9e8-905bf1d28bdf}, !- Name
  {7a04d6a5-d3a7-4c34-8e41-3ac48f9f330d}, !- Source Object
  6,                                      !- Outlet Port
  {a0330976-dda1-478c-bd39-b1b49267473c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c734adde-403d-4a5a-95db-7db87e0f1bf6}, !- Handle
  {a564e1b9-839d-4314-9cc8-d14ae5c4d0d4}, !- Name
  {a0330976-dda1-478c-bd39-b1b49267473c}, !- Source Object
  3,                                      !- Outlet Port
  {18cbcc3f-a69a-486a-9449-90e1c0dcc392}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {19fd63de-a84e-4754-a6a7-eebb0b9c346e}, !- Handle
  {b5bef13b-268b-4311-8f41-2f2f628b6b2e}, !- Name
  {18cbcc3f-a69a-486a-9449-90e1c0dcc392}, !- Source Object
  3,                                      !- Outlet Port
  {70e8d9ed-522b-4e48-9058-eb00859bd0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {74cc8fce-0cf6-495f-92c6-8efd530c381a}, !- Handle
  Air Terminal Single Duct VAV No Reheat 5, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {08a4e38b-394e-4108-8eff-f5acd5a6f71b}, !- Air Outlet Node Name
  {408559f3-42fb-404a-a39b-9dc45292b2cc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1134dc0e-f993-4536-9d7c-87c1e8d7ff8d}, !- Handle
  Node 42,                                !- Name
  {08a4e38b-394e-4108-8eff-f5acd5a6f71b}, !- Inlet Port
  {2ed02858-1613-4794-80e3-1d4a08a58703}; !- Outlet Port

OS:Node,
  {f9bb8343-8e79-4e36-89cd-2699c178cd78}, !- Handle
  Node 43,                                !- Name
  {a72ebb96-70c1-4709-a680-f38839aa4afe}, !- Inlet Port
  {202e38fd-d64c-4d5f-b020-6e7acbd253a3}; !- Outlet Port

OS:Connection,
  {2ed02858-1613-4794-80e3-1d4a08a58703}, !- Handle
  {7d7916fd-fab7-43f6-ab2e-7f168646c995}, !- Name
  {1134dc0e-f993-4536-9d7c-87c1e8d7ff8d}, !- Source Object
  3,                                      !- Outlet Port
  {1f09be76-6a75-482a-b77f-c11cd21062ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a72ebb96-70c1-4709-a680-f38839aa4afe}, !- Handle
  {2fee9c68-63c7-4aa5-b58c-8dd5466e5045}, !- Name
  {3ac1116d-4c80-46ca-b5ea-2be6e023f456}, !- Source Object
  12,                                     !- Outlet Port
  {f9bb8343-8e79-4e36-89cd-2699c178cd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202e38fd-d64c-4d5f-b020-6e7acbd253a3}, !- Handle
  {ba5160f0-ef40-4d55-b954-c3148a1597ec}, !- Name
  {f9bb8343-8e79-4e36-89cd-2699c178cd78}, !- Source Object
  3,                                      !- Outlet Port
  {8fe9108e-2996-4425-b580-458877f2d5f3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {58c5bd91-9304-4de2-9ac6-0e07bfe69184}, !- Handle
  Node 44,                                !- Name
  {f4f2c109-cd98-4ea1-a954-22162d93c4f3}, !- Inlet Port
  {408559f3-42fb-404a-a39b-9dc45292b2cc}; !- Outlet Port

OS:Connection,
  {f4f2c109-cd98-4ea1-a954-22162d93c4f3}, !- Handle
  {4b5a8d57-109c-491d-8afe-5f568b2fabd3}, !- Name
  {7a04d6a5-d3a7-4c34-8e41-3ac48f9f330d}, !- Source Object
  7,                                      !- Outlet Port
  {58c5bd91-9304-4de2-9ac6-0e07bfe69184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408559f3-42fb-404a-a39b-9dc45292b2cc}, !- Handle
  {01ad3e93-a329-404c-a548-5b90ef42ec50}, !- Name
  {58c5bd91-9304-4de2-9ac6-0e07bfe69184}, !- Source Object
  3,                                      !- Outlet Port
  {74cc8fce-0cf6-495f-92c6-8efd530c381a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {08a4e38b-394e-4108-8eff-f5acd5a6f71b}, !- Handle
  {bf6f914b-8af9-4d00-8f59-d7654b88b6bc}, !- Name
  {74cc8fce-0cf6-495f-92c6-8efd530c381a}, !- Source Object
  3,                                      !- Outlet Port
  {1134dc0e-f993-4536-9d7c-87c1e8d7ff8d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {13a1b057-56fa-47c8-a5df-95df83ca5d25}, !- Handle
  DOAS - Story 2,                         !- Name
  ,                                       !- Controller List Name
  {12522606-0500-473c-a010-d6d662eeca39}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3ac622fd-c53e-4b3c-ba42-f9a833f57239}, !- Supply Side Inlet Node Name
  {3c3dd783-6f8d-4ed7-ac82-a6ef3da51e04}, !- Demand Side Outlet Node Name
  {7b615753-bb0d-47a0-9122-c04bcfc63103}, !- Demand Side Inlet Node A
  {f75c2643-5703-44fc-82c9-14ebf6de673b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {03c29a5f-07de-4416-b0e0-c78dc0c9a366}, !- Handle
  Node 45,                                !- Name
  {3ac622fd-c53e-4b3c-ba42-f9a833f57239}, !- Inlet Port
  {034ccb72-a9ba-45d3-a441-44a8b695d414}; !- Outlet Port

OS:Node,
  {46969204-9eb2-49c0-bcb8-5fcb41480e45}, !- Handle
  Node 46,                                !- Name
  {e08ef934-f29b-468e-8a12-a61e64e766d9}, !- Inlet Port
  {f75c2643-5703-44fc-82c9-14ebf6de673b}; !- Outlet Port

OS:Connection,
  {3ac622fd-c53e-4b3c-ba42-f9a833f57239}, !- Handle
  {28983ccf-82c8-434e-946f-f83fd37bc479}, !- Name
  {13a1b057-56fa-47c8-a5df-95df83ca5d25}, !- Source Object
  8,                                      !- Outlet Port
  {03c29a5f-07de-4416-b0e0-c78dc0c9a366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f75c2643-5703-44fc-82c9-14ebf6de673b}, !- Handle
  {4c28bde1-a5e6-4092-b006-203590fd22b9}, !- Name
  {46969204-9eb2-49c0-bcb8-5fcb41480e45}, !- Source Object
  3,                                      !- Outlet Port
  {13a1b057-56fa-47c8-a5df-95df83ca5d25}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b8f00fd0-505b-40e0-8922-8fc3ae03484c}, !- Handle
  Node 47,                                !- Name
  {7b615753-bb0d-47a0-9122-c04bcfc63103}, !- Inlet Port
  {2c6c1d65-7bee-464f-808b-a8467bfe1426}; !- Outlet Port

OS:Node,
  {eb6a7219-b82e-4fe8-a8c7-0bf4532cb3cd}, !- Handle
  Node 48,                                !- Name
  {182af645-cdc1-4058-8e2e-75d789830784}, !- Inlet Port
  {3c3dd783-6f8d-4ed7-ac82-a6ef3da51e04}; !- Outlet Port

OS:Node,
  {563d92da-8884-40ef-bb0b-809b7ea74994}, !- Handle
  Node 49,                                !- Name
  {8130f0c7-6037-414a-b6d3-9b9b9062ff7d}, !- Inlet Port
  {5adffe4b-9834-4a21-a94d-e0ef76bd5945}; !- Outlet Port

OS:Connection,
  {7b615753-bb0d-47a0-9122-c04bcfc63103}, !- Handle
  {6cdef2fa-469c-4278-aa5c-1b677e8e12e5}, !- Name
  {13a1b057-56fa-47c8-a5df-95df83ca5d25}, !- Source Object
  10,                                     !- Outlet Port
  {b8f00fd0-505b-40e0-8922-8fc3ae03484c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3dd783-6f8d-4ed7-ac82-a6ef3da51e04}, !- Handle
  {491be454-e3c8-4bb8-af20-c0469893e590}, !- Name
  {eb6a7219-b82e-4fe8-a8c7-0bf4532cb3cd}, !- Source Object
  3,                                      !- Outlet Port
  {13a1b057-56fa-47c8-a5df-95df83ca5d25}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09aa7b5e-8336-40b3-ab9a-991abf0d82a9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2c6c1d65-7bee-464f-808b-a8467bfe1426}, !- Inlet Node Name
  {09c94432-a34b-4922-bd63-b3729d0bcefd}, !- Outlet Node Name 1
  {d00df54d-102f-49dc-b79d-7ffe96ff1261}, !- Outlet Node Name 2
  {1be494fe-a1cc-42e3-95b5-d4ca1c24d42a}, !- Outlet Node Name 3
  {68ca9bec-41eb-46c7-a740-0dfe06eafb38}, !- Outlet Node Name 4
  {637b27ca-15a4-45cb-8b54-7f01b1d248c0}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {bd53943f-6b37-4f95-a980-4ed202baafa7}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {182af645-cdc1-4058-8e2e-75d789830784}, !- Outlet Node Name
  {78e18fed-95c0-43b3-97c7-f611b09534a9}, !- Inlet Node Name 1
  {c6cf1be1-a410-45d9-a0ab-f6c2844975fb}, !- Inlet Node Name 2
  {559114b6-2684-4e73-825b-93ef9225a284}, !- Inlet Node Name 3
  {fa1cdc42-17ce-456b-a24c-3355528ad1a7}, !- Inlet Node Name 4
  {befddc79-e37d-454e-a20c-014c91ee5afd}; !- Inlet Node Name 5

OS:Connection,
  {2c6c1d65-7bee-464f-808b-a8467bfe1426}, !- Handle
  {a2e4d5cf-f634-43ed-922a-d5b717b2fcc4}, !- Name
  {b8f00fd0-505b-40e0-8922-8fc3ae03484c}, !- Source Object
  3,                                      !- Outlet Port
  {09aa7b5e-8336-40b3-ab9a-991abf0d82a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182af645-cdc1-4058-8e2e-75d789830784}, !- Handle
  {403d68d7-99ed-496a-a506-c4f4fbe8bca5}, !- Name
  {bd53943f-6b37-4f95-a980-4ed202baafa7}, !- Source Object
  2,                                      !- Outlet Port
  {eb6a7219-b82e-4fe8-a8c7-0bf4532cb3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b60e2f9-8891-45d3-9c67-371bf922052e}, !- Handle
  {13a1b057-56fa-47c8-a5df-95df83ca5d25}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {8692f0f4-129a-43b3-8911-dd723bdb0d56}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ec1ef98d-d391-4dc5-8a6d-2f077cfe4c3c}, !- Air Inlet Node Name
  {e08ef934-f29b-468e-8a12-a61e64e766d9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {37050e05-5f96-4c87-8ff7-91bea5f3a098}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ce3b029-1f96-4c40-8211-5190dfa7a114}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0a52290-fb50-42af-b257-ceaa04bcd0ba}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8fc026aa-e138-4845-8249-4f3e39f960c4}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {c003c347-732b-4b96-95cd-cc77fab2fcd2}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c026bb38-5fc4-46d4-a9cf-0b00df6f11fe}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.93083235638921,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f818d051-1aa4-470c-b998-ba1591b0dca9}, !- Air Inlet Node Name
  {151988b3-dc30-4079-b0f2-755bbe7fba1d}, !- Air Outlet Node Name
  {37050e05-5f96-4c87-8ff7-91bea5f3a098}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ce3b029-1f96-4c40-8211-5190dfa7a114}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d0a52290-fb50-42af-b257-ceaa04bcd0ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {8fc026aa-e138-4845-8249-4f3e39f960c4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c003c347-732b-4b96-95cd-cc77fab2fcd2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e99ef31c-713e-4c78-a0f9-007d4305d697}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Minimum Fraction of Outdoor Air Schedule Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d281122e-5e36-43a9-8278-c2bd7d8ee7ab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d281122e-5e36-43a9-8278-c2bd7d8ee7ab}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2f105528-1efc-4bc2-91ff-ba860e16a6c0}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {e99ef31c-713e-4c78-a0f9-007d4305d697}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9fb66f46-6cd5-4fda-88f3-b0732da67480}, !- Mixed Air Node Name
  {2b17e493-f4e2-4976-ae52-d25c16b572de}, !- Outdoor Air Stream Node Name
  {b2ce7b54-bf5c-4d9c-9916-45a119811556}, !- Relief Air Stream Node Name
  {034ccb72-a9ba-45d3-a441-44a8b695d414}; !- Return Air Stream Node Name

OS:Node,
  {5c493a3f-5f84-4c42-89e9-301dd1dbf12b}, !- Handle
  Node 50,                                !- Name
  ,                                       !- Inlet Port
  {2b17e493-f4e2-4976-ae52-d25c16b572de}; !- Outlet Port

OS:Connection,
  {2b17e493-f4e2-4976-ae52-d25c16b572de}, !- Handle
  {73a83d7f-6ff8-412b-866f-947ae9964d06}, !- Name
  {5c493a3f-5f84-4c42-89e9-301dd1dbf12b}, !- Source Object
  3,                                      !- Outlet Port
  {2f105528-1efc-4bc2-91ff-ba860e16a6c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ab0f941-a950-4108-8bef-ed0c06a12c66}, !- Handle
  Node 51,                                !- Name
  {b2ce7b54-bf5c-4d9c-9916-45a119811556}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2ce7b54-bf5c-4d9c-9916-45a119811556}, !- Handle
  {98f85a96-8e69-4127-b8bc-f4dbb7560033}, !- Name
  {2f105528-1efc-4bc2-91ff-ba860e16a6c0}, !- Source Object
  7,                                      !- Outlet Port
  {1ab0f941-a950-4108-8bef-ed0c06a12c66}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {8228e58e-25cb-4323-80ac-75bc7063c0c0}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {f99735ad-91ad-4806-8f35-3caaaef447e9}, !- Schedule Name
  {46969204-9eb2-49c0-bcb8-5fcb41480e45}; !- Setpoint Node or NodeList Name

OS:Connection,
  {e08ef934-f29b-468e-8a12-a61e64e766d9}, !- Handle
  {6dffaf29-c0e7-461b-b3e9-e0823264268a}, !- Name
  {8692f0f4-129a-43b3-8911-dd723bdb0d56}, !- Source Object
  17,                                     !- Outlet Port
  {46969204-9eb2-49c0-bcb8-5fcb41480e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e381cbab-1269-41c8-beef-133c4376ae8f}, !- Handle
  Node 53,                                !- Name
  {151988b3-dc30-4079-b0f2-755bbe7fba1d}, !- Inlet Port
  {6b354555-72f2-4e54-a849-1e29a41e91f4}; !- Outlet Port

OS:Connection,
  {151988b3-dc30-4079-b0f2-755bbe7fba1d}, !- Handle
  {0f9a864b-b821-4a97-ad4f-a9bddef4de98}, !- Name
  {c026bb38-5fc4-46d4-a9cf-0b00df6f11fe}, !- Source Object
  9,                                      !- Outlet Port
  {e381cbab-1269-41c8-beef-133c4376ae8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb2dabc3-f29a-4601-9b0a-672ccae57ce8}, !- Handle
  Node 54,                                !- Name
  {9fb66f46-6cd5-4fda-88f3-b0732da67480}, !- Inlet Port
  {f818d051-1aa4-470c-b998-ba1591b0dca9}; !- Outlet Port

OS:Connection,
  {034ccb72-a9ba-45d3-a441-44a8b695d414}, !- Handle
  {31cc6e82-c8b1-408d-94bf-416cb1f28e18}, !- Name
  {03c29a5f-07de-4416-b0e0-c78dc0c9a366}, !- Source Object
  3,                                      !- Outlet Port
  {2f105528-1efc-4bc2-91ff-ba860e16a6c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9fb66f46-6cd5-4fda-88f3-b0732da67480}, !- Handle
  {adeb698e-700a-4714-8814-1519f9c1668d}, !- Name
  {2f105528-1efc-4bc2-91ff-ba860e16a6c0}, !- Source Object
  5,                                      !- Outlet Port
  {bb2dabc3-f29a-4601-9b0a-672ccae57ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f818d051-1aa4-470c-b998-ba1591b0dca9}, !- Handle
  {28f07660-0141-4db9-b5ba-41494922ae1a}, !- Name
  {bb2dabc3-f29a-4601-9b0a-672ccae57ce8}, !- Source Object
  3,                                      !- Outlet Port
  {c026bb38-5fc4-46d4-a9cf-0b00df6f11fe}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1b03f7fc-ecbb-4c96-9bdf-5edb1d6c91d8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 6, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {8130f0c7-6037-414a-b6d3-9b9b9062ff7d}, !- Air Outlet Node Name
  {3993439b-e865-45e0-acca-c645dc23c451}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04d6b662-4e36-45a3-99f9-7821ac9b6931}, !- Handle
  Node 55,                                !- Name
  {9ace8165-d937-42af-a358-c141578a86d6}, !- Inlet Port
  {78e18fed-95c0-43b3-97c7-f611b09534a9}; !- Outlet Port

OS:Connection,
  {5adffe4b-9834-4a21-a94d-e0ef76bd5945}, !- Handle
  {75ab8a62-81d2-4cf1-acff-c91e7ba226c7}, !- Name
  {563d92da-8884-40ef-bb0b-809b7ea74994}, !- Source Object
  3,                                      !- Outlet Port
  {480f969a-058a-4b04-beb1-0b26add9d906}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ace8165-d937-42af-a358-c141578a86d6}, !- Handle
  {58e09b20-6ec6-4894-bc8a-72c63bbf173d}, !- Name
  {a24f29b3-c41b-4845-be19-dd04dd9503b6}, !- Source Object
  12,                                     !- Outlet Port
  {04d6b662-4e36-45a3-99f9-7821ac9b6931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e18fed-95c0-43b3-97c7-f611b09534a9}, !- Handle
  {4bda6f49-298b-4b21-9a38-ae545ae8d7ff}, !- Name
  {04d6b662-4e36-45a3-99f9-7821ac9b6931}, !- Source Object
  3,                                      !- Outlet Port
  {bd53943f-6b37-4f95-a980-4ed202baafa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8989ba0-b324-4630-ad25-01a63c7d8b01}, !- Handle
  Node 56,                                !- Name
  {09c94432-a34b-4922-bd63-b3729d0bcefd}, !- Inlet Port
  {3993439b-e865-45e0-acca-c645dc23c451}; !- Outlet Port

OS:Connection,
  {09c94432-a34b-4922-bd63-b3729d0bcefd}, !- Handle
  {aa04c630-4c8d-4791-96fc-4a1555d18eea}, !- Name
  {09aa7b5e-8336-40b3-ab9a-991abf0d82a9}, !- Source Object
  3,                                      !- Outlet Port
  {b8989ba0-b324-4630-ad25-01a63c7d8b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3993439b-e865-45e0-acca-c645dc23c451}, !- Handle
  {92b4818b-0883-404b-afd2-72da056cc3a8}, !- Name
  {b8989ba0-b324-4630-ad25-01a63c7d8b01}, !- Source Object
  3,                                      !- Outlet Port
  {1b03f7fc-ecbb-4c96-9bdf-5edb1d6c91d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8130f0c7-6037-414a-b6d3-9b9b9062ff7d}, !- Handle
  {ef6aced4-f11b-4b34-a232-1ca66326e469}, !- Name
  {1b03f7fc-ecbb-4c96-9bdf-5edb1d6c91d8}, !- Source Object
  3,                                      !- Outlet Port
  {563d92da-8884-40ef-bb0b-809b7ea74994}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a691a02a-adad-46a4-b748-c53821ba3b67}, !- Handle
  Air Terminal Single Duct VAV No Reheat 7, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {05f7ba21-4a31-4547-bbd4-db7e85950f7f}, !- Air Outlet Node Name
  {852a3df6-af32-439c-ab9d-68e508ffd2ee}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e59f9e84-dd46-4161-8037-19f8960f3e93}, !- Handle
  Node 57,                                !- Name
  {05f7ba21-4a31-4547-bbd4-db7e85950f7f}, !- Inlet Port
  {bcee6ee1-d613-419b-b879-05a026ab8cfc}; !- Outlet Port

OS:Node,
  {f04d5bf4-7e2d-4fea-9bee-6a8b06f4e869}, !- Handle
  Node 58,                                !- Name
  {6e35dfa1-eff9-4eb2-b91d-349506e314ab}, !- Inlet Port
  {c6cf1be1-a410-45d9-a0ab-f6c2844975fb}; !- Outlet Port

OS:Connection,
  {bcee6ee1-d613-419b-b879-05a026ab8cfc}, !- Handle
  {86a8a152-5e9b-4104-b778-c5d7104c4ec9}, !- Name
  {e59f9e84-dd46-4161-8037-19f8960f3e93}, !- Source Object
  3,                                      !- Outlet Port
  {0a95042b-6bc9-4e24-bd98-b84f0c6e405b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e35dfa1-eff9-4eb2-b91d-349506e314ab}, !- Handle
  {be3242cf-4b35-4afd-afb3-ab4b5fa1ebe6}, !- Name
  {c673be11-b0cd-4b63-9060-da004f35b3f6}, !- Source Object
  12,                                     !- Outlet Port
  {f04d5bf4-7e2d-4fea-9bee-6a8b06f4e869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6cf1be1-a410-45d9-a0ab-f6c2844975fb}, !- Handle
  {65399575-a0f4-4e1e-bbba-937f1f86941e}, !- Name
  {f04d5bf4-7e2d-4fea-9bee-6a8b06f4e869}, !- Source Object
  3,                                      !- Outlet Port
  {bd53943f-6b37-4f95-a980-4ed202baafa7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f7a33eb0-caca-46e8-9ddd-3caf04c7ccb9}, !- Handle
  Node 59,                                !- Name
  {d00df54d-102f-49dc-b79d-7ffe96ff1261}, !- Inlet Port
  {852a3df6-af32-439c-ab9d-68e508ffd2ee}; !- Outlet Port

OS:Connection,
  {d00df54d-102f-49dc-b79d-7ffe96ff1261}, !- Handle
  {4a9e1e98-2568-4df1-a1de-a5b6ab1b001a}, !- Name
  {09aa7b5e-8336-40b3-ab9a-991abf0d82a9}, !- Source Object
  4,                                      !- Outlet Port
  {f7a33eb0-caca-46e8-9ddd-3caf04c7ccb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852a3df6-af32-439c-ab9d-68e508ffd2ee}, !- Handle
  {ad55f299-0092-4f96-9a71-53085c8c141f}, !- Name
  {f7a33eb0-caca-46e8-9ddd-3caf04c7ccb9}, !- Source Object
  3,                                      !- Outlet Port
  {a691a02a-adad-46a4-b748-c53821ba3b67}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {05f7ba21-4a31-4547-bbd4-db7e85950f7f}, !- Handle
  {215bfebb-c862-486e-b62d-e3bfbf5295f9}, !- Name
  {a691a02a-adad-46a4-b748-c53821ba3b67}, !- Source Object
  3,                                      !- Outlet Port
  {e59f9e84-dd46-4161-8037-19f8960f3e93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d1a7e730-2e83-45f2-9751-7073ad651f82}, !- Handle
  Air Terminal Single Duct VAV No Reheat 8, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {baa77240-f6ec-492c-b709-76b10448e83f}, !- Air Outlet Node Name
  {afc290e3-61c5-46ee-96b0-2751052a81d5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {544f27d0-2a6c-4d59-8c39-4846a156df73}, !- Handle
  Node 60,                                !- Name
  {baa77240-f6ec-492c-b709-76b10448e83f}, !- Inlet Port
  {4716fa39-36c1-479e-82f7-1841fc116d4b}; !- Outlet Port

OS:Node,
  {ec181fdf-7199-4eff-88ed-1e2ab8e3bd89}, !- Handle
  Node 61,                                !- Name
  {54c70a1a-db9a-4c7a-bdab-bc8f1340fc82}, !- Inlet Port
  {559114b6-2684-4e73-825b-93ef9225a284}; !- Outlet Port

OS:Connection,
  {4716fa39-36c1-479e-82f7-1841fc116d4b}, !- Handle
  {e222f8b2-e1af-4239-8ff1-1df9f7d3c072}, !- Name
  {544f27d0-2a6c-4d59-8c39-4846a156df73}, !- Source Object
  3,                                      !- Outlet Port
  {4d31e9ce-87e2-4558-8e9e-aba324109ec0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54c70a1a-db9a-4c7a-bdab-bc8f1340fc82}, !- Handle
  {61272dd4-74d4-4e31-a0c2-56a3223397fc}, !- Name
  {232c28dc-d9b2-4baa-8aad-edd5854338ea}, !- Source Object
  12,                                     !- Outlet Port
  {ec181fdf-7199-4eff-88ed-1e2ab8e3bd89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559114b6-2684-4e73-825b-93ef9225a284}, !- Handle
  {254c2b83-88d5-4dfb-aa7d-ba2708dc030d}, !- Name
  {ec181fdf-7199-4eff-88ed-1e2ab8e3bd89}, !- Source Object
  3,                                      !- Outlet Port
  {bd53943f-6b37-4f95-a980-4ed202baafa7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8187ad3a-3ca6-4651-bd7c-f2063d5decde}, !- Handle
  Node 62,                                !- Name
  {1be494fe-a1cc-42e3-95b5-d4ca1c24d42a}, !- Inlet Port
  {afc290e3-61c5-46ee-96b0-2751052a81d5}; !- Outlet Port

OS:Connection,
  {1be494fe-a1cc-42e3-95b5-d4ca1c24d42a}, !- Handle
  {84897955-eb42-45b7-a61e-7125741c7c22}, !- Name
  {09aa7b5e-8336-40b3-ab9a-991abf0d82a9}, !- Source Object
  5,                                      !- Outlet Port
  {8187ad3a-3ca6-4651-bd7c-f2063d5decde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc290e3-61c5-46ee-96b0-2751052a81d5}, !- Handle
  {d6d2857d-35f8-4635-a3fc-3f4463c83f15}, !- Name
  {8187ad3a-3ca6-4651-bd7c-f2063d5decde}, !- Source Object
  3,                                      !- Outlet Port
  {d1a7e730-2e83-45f2-9751-7073ad651f82}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {baa77240-f6ec-492c-b709-76b10448e83f}, !- Handle
  {6a66e5a8-06eb-4554-ac65-bcb84279628a}, !- Name
  {d1a7e730-2e83-45f2-9751-7073ad651f82}, !- Source Object
  3,                                      !- Outlet Port
  {544f27d0-2a6c-4d59-8c39-4846a156df73}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4a05c2bb-4034-451d-b051-eef5dcba89b9}, !- Handle
  Air Terminal Single Duct VAV No Reheat 9, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {82717de1-3437-4185-9de5-cc75c04b16ae}, !- Air Outlet Node Name
  {59d3768c-2b79-4d31-bf2d-f332929f89a4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {908e1c0c-ab84-4ee3-aae7-6e72626cd1db}, !- Handle
  Node 63,                                !- Name
  {82717de1-3437-4185-9de5-cc75c04b16ae}, !- Inlet Port
  {64591837-99e4-48ca-a8be-48560366821d}; !- Outlet Port

OS:Node,
  {b236d820-b4f1-4ffa-9a91-06b08f01315c}, !- Handle
  Node 64,                                !- Name
  {6c9e3d07-210e-4a9e-b5b9-d2ede263d637}, !- Inlet Port
  {fa1cdc42-17ce-456b-a24c-3355528ad1a7}; !- Outlet Port

OS:Connection,
  {64591837-99e4-48ca-a8be-48560366821d}, !- Handle
  {419730b7-6255-4c04-8c2d-56271e1286f9}, !- Name
  {908e1c0c-ab84-4ee3-aae7-6e72626cd1db}, !- Source Object
  3,                                      !- Outlet Port
  {73cf4141-d0c0-4a2c-953e-b5e7eeca0477}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c9e3d07-210e-4a9e-b5b9-d2ede263d637}, !- Handle
  {f20624b1-1d5b-47e5-988a-398f16c45789}, !- Name
  {ffa71e9d-9379-43ee-91eb-7bc0bce7b632}, !- Source Object
  12,                                     !- Outlet Port
  {b236d820-b4f1-4ffa-9a91-06b08f01315c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1cdc42-17ce-456b-a24c-3355528ad1a7}, !- Handle
  {1c25685c-9d24-46f5-a7ee-620aecdf954d}, !- Name
  {b236d820-b4f1-4ffa-9a91-06b08f01315c}, !- Source Object
  3,                                      !- Outlet Port
  {bd53943f-6b37-4f95-a980-4ed202baafa7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f4d1b89-97ec-48c5-a3fc-86de1c5485ed}, !- Handle
  Node 65,                                !- Name
  {68ca9bec-41eb-46c7-a740-0dfe06eafb38}, !- Inlet Port
  {59d3768c-2b79-4d31-bf2d-f332929f89a4}; !- Outlet Port

OS:Connection,
  {68ca9bec-41eb-46c7-a740-0dfe06eafb38}, !- Handle
  {5e1d3703-86fd-4790-bde9-ab0754111a2a}, !- Name
  {09aa7b5e-8336-40b3-ab9a-991abf0d82a9}, !- Source Object
  6,                                      !- Outlet Port
  {4f4d1b89-97ec-48c5-a3fc-86de1c5485ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d3768c-2b79-4d31-bf2d-f332929f89a4}, !- Handle
  {c43b5878-fd8e-4443-bf99-6a6fee23fc4e}, !- Name
  {4f4d1b89-97ec-48c5-a3fc-86de1c5485ed}, !- Source Object
  3,                                      !- Outlet Port
  {4a05c2bb-4034-451d-b051-eef5dcba89b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {82717de1-3437-4185-9de5-cc75c04b16ae}, !- Handle
  {d64f660d-2652-46ef-8f1e-e4c1ab5b2e08}, !- Name
  {4a05c2bb-4034-451d-b051-eef5dcba89b9}, !- Source Object
  3,                                      !- Outlet Port
  {908e1c0c-ab84-4ee3-aae7-6e72626cd1db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {7eeead93-fb5e-4639-ad72-9614af34344a}, !- Handle
  Air Terminal Single Duct VAV No Reheat 10, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {1b8a1a71-551a-44d0-ba2d-468bb5fa3e19}, !- Air Outlet Node Name
  {bdfca1f2-b149-4448-a7cd-4692b800dcca}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28420331-9adf-427d-8931-17203530c79c}, !- Handle
  Node 66,                                !- Name
  {1b8a1a71-551a-44d0-ba2d-468bb5fa3e19}, !- Inlet Port
  {c0a643e1-a5f9-44fe-9fe1-e308cd54cf32}; !- Outlet Port

OS:Node,
  {83113068-fe47-4ecf-b3a7-8f9faa7d9b79}, !- Handle
  Node 67,                                !- Name
  {57f1cac2-bdb4-4083-874c-7269e3426e12}, !- Inlet Port
  {befddc79-e37d-454e-a20c-014c91ee5afd}; !- Outlet Port

OS:Connection,
  {c0a643e1-a5f9-44fe-9fe1-e308cd54cf32}, !- Handle
  {2edc7e09-e932-468a-91b3-f1263df818ab}, !- Name
  {28420331-9adf-427d-8931-17203530c79c}, !- Source Object
  3,                                      !- Outlet Port
  {350bd4e3-db6e-4e76-a57e-2e6c2202af21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57f1cac2-bdb4-4083-874c-7269e3426e12}, !- Handle
  {828ce720-5ae0-41c8-a7ba-e308cee09b8d}, !- Name
  {0df6e6c9-c370-4432-b417-f2616b3f9d32}, !- Source Object
  12,                                     !- Outlet Port
  {83113068-fe47-4ecf-b3a7-8f9faa7d9b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befddc79-e37d-454e-a20c-014c91ee5afd}, !- Handle
  {21c79bbb-8b08-40a4-8599-70704e9c84eb}, !- Name
  {83113068-fe47-4ecf-b3a7-8f9faa7d9b79}, !- Source Object
  3,                                      !- Outlet Port
  {bd53943f-6b37-4f95-a980-4ed202baafa7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {51d82e48-3558-4957-9bba-3104be157224}, !- Handle
  Node 68,                                !- Name
  {637b27ca-15a4-45cb-8b54-7f01b1d248c0}, !- Inlet Port
  {bdfca1f2-b149-4448-a7cd-4692b800dcca}; !- Outlet Port

OS:Connection,
  {637b27ca-15a4-45cb-8b54-7f01b1d248c0}, !- Handle
  {cb03e8a6-9cab-4f7d-a690-ec79dfec08fe}, !- Name
  {09aa7b5e-8336-40b3-ab9a-991abf0d82a9}, !- Source Object
  7,                                      !- Outlet Port
  {51d82e48-3558-4957-9bba-3104be157224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdfca1f2-b149-4448-a7cd-4692b800dcca}, !- Handle
  {fe0436d6-40b7-4def-80ed-ecddaf52628f}, !- Name
  {51d82e48-3558-4957-9bba-3104be157224}, !- Source Object
  3,                                      !- Outlet Port
  {7eeead93-fb5e-4639-ad72-9614af34344a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1b8a1a71-551a-44d0-ba2d-468bb5fa3e19}, !- Handle
  {38e6dd44-2411-446a-862e-233cb125d9c3}, !- Name
  {7eeead93-fb5e-4639-ad72-9614af34344a}, !- Source Object
  3,                                      !- Outlet Port
  {28420331-9adf-427d-8931-17203530c79c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a706f0fd-3ede-4b86-acb3-fbbd2fb970b7}, !- Handle
  DOAS - Story 3,                         !- Name
  ,                                       !- Controller List Name
  {12522606-0500-473c-a010-d6d662eeca39}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ccb305d-2ffa-485f-b5de-902a54f8122f}, !- Supply Side Inlet Node Name
  {aa72f3eb-7427-4c8c-9d7d-f26427b2e63e}, !- Demand Side Outlet Node Name
  {d11599df-55b9-4304-a6d1-d980207e18be}, !- Demand Side Inlet Node A
  {915f90fb-99da-423e-b380-51a1397b4f76}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3f792673-0c28-4e4c-985a-94197eb33847}, !- Handle
  Node 69,                                !- Name
  {6ccb305d-2ffa-485f-b5de-902a54f8122f}, !- Inlet Port
  {9de3bfae-5e3f-457b-875b-5d5c1777ea34}; !- Outlet Port

OS:Node,
  {cd29b034-8383-4ab1-8fd4-85ff9ed14508}, !- Handle
  Node 70,                                !- Name
  {67e972ed-d66c-41bc-952b-cc23e83d533b}, !- Inlet Port
  {915f90fb-99da-423e-b380-51a1397b4f76}; !- Outlet Port

OS:Connection,
  {6ccb305d-2ffa-485f-b5de-902a54f8122f}, !- Handle
  {5aa8399b-b894-417f-9c20-f08ec83fcb48}, !- Name
  {a706f0fd-3ede-4b86-acb3-fbbd2fb970b7}, !- Source Object
  8,                                      !- Outlet Port
  {3f792673-0c28-4e4c-985a-94197eb33847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {915f90fb-99da-423e-b380-51a1397b4f76}, !- Handle
  {340a6c86-474a-43e1-94e4-621b6dab418b}, !- Name
  {cd29b034-8383-4ab1-8fd4-85ff9ed14508}, !- Source Object
  3,                                      !- Outlet Port
  {a706f0fd-3ede-4b86-acb3-fbbd2fb970b7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e519740e-f2da-454d-a4d7-9127fbec4a88}, !- Handle
  Node 71,                                !- Name
  {d11599df-55b9-4304-a6d1-d980207e18be}, !- Inlet Port
  {12fbfbe6-7a05-4821-9398-3086f06bd437}; !- Outlet Port

OS:Node,
  {edb60c77-256d-4339-8e66-b9b311857e3d}, !- Handle
  Node 72,                                !- Name
  {173c3420-6217-4dd6-9520-7534d6af47cb}, !- Inlet Port
  {aa72f3eb-7427-4c8c-9d7d-f26427b2e63e}; !- Outlet Port

OS:Node,
  {3ad46ea6-5858-415d-91ae-dab20a9bcf04}, !- Handle
  Node 73,                                !- Name
  {d7311572-f751-4b37-b09e-640514446183}, !- Inlet Port
  {cb15d311-a233-4304-adbb-59ac26e1271d}; !- Outlet Port

OS:Connection,
  {d11599df-55b9-4304-a6d1-d980207e18be}, !- Handle
  {f5fb5a8e-749e-4065-bb69-f76cfeee840f}, !- Name
  {a706f0fd-3ede-4b86-acb3-fbbd2fb970b7}, !- Source Object
  10,                                     !- Outlet Port
  {e519740e-f2da-454d-a4d7-9127fbec4a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa72f3eb-7427-4c8c-9d7d-f26427b2e63e}, !- Handle
  {5f10f355-d38f-4991-ac60-14b0c205592b}, !- Name
  {edb60c77-256d-4339-8e66-b9b311857e3d}, !- Source Object
  3,                                      !- Outlet Port
  {a706f0fd-3ede-4b86-acb3-fbbd2fb970b7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {16d77585-c71c-4ac3-b4f3-d0250be8a56f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {12fbfbe6-7a05-4821-9398-3086f06bd437}, !- Inlet Node Name
  {8b822797-e75e-4fdc-83a8-c6d9235a4e14}, !- Outlet Node Name 1
  {222ebb3d-a48a-4b18-a6d2-e26a08c27454}, !- Outlet Node Name 2
  {6115e1e2-77e0-447e-8c2b-aa8f0a303369}, !- Outlet Node Name 3
  {016e0b90-4d40-4810-abeb-b6522729427a}, !- Outlet Node Name 4
  {e0eb9ce1-933f-41ef-9a13-6d02908cc516}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {bf38235e-ce1e-4448-aa55-5e5942751d48}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {173c3420-6217-4dd6-9520-7534d6af47cb}, !- Outlet Node Name
  {4914b5a5-5b95-4de2-a623-31aa4faae3fc}, !- Inlet Node Name 1
  {2ac8f692-a5fe-4e72-93a6-e11702f8b65a}, !- Inlet Node Name 2
  {aa2e75da-340b-4e9b-8487-89d343b4be73}, !- Inlet Node Name 3
  {8846f865-5ef9-4614-8131-8e0192e479bb}, !- Inlet Node Name 4
  {64e0d9cf-ca0f-4993-bb5a-f9b618ac4d7e}; !- Inlet Node Name 5

OS:Connection,
  {12fbfbe6-7a05-4821-9398-3086f06bd437}, !- Handle
  {e2991f12-c319-45f0-ad43-896fceb45c48}, !- Name
  {e519740e-f2da-454d-a4d7-9127fbec4a88}, !- Source Object
  3,                                      !- Outlet Port
  {16d77585-c71c-4ac3-b4f3-d0250be8a56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {173c3420-6217-4dd6-9520-7534d6af47cb}, !- Handle
  {b69d6b03-3df3-4660-b1b2-4f5ef2ab423f}, !- Name
  {bf38235e-ce1e-4448-aa55-5e5942751d48}, !- Source Object
  2,                                      !- Outlet Port
  {edb60c77-256d-4339-8e66-b9b311857e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f250922-6f29-4f58-9c33-498e1ffeb720}, !- Handle
  {a706f0fd-3ede-4b86-acb3-fbbd2fb970b7}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {99404206-8c72-4cdb-b059-47c6b2c0a9fe}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {696101b7-5e39-4a57-a8d8-422c5bc12590}, !- Air Inlet Node Name
  {67e972ed-d66c-41bc-952b-cc23e83d533b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {d7651777-645e-469a-9ec0-972a69a84d0f}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9829d30-65ce-4fe0-9b57-64a4441a8994}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6b0fb8e-7e9d-4e3f-baa8-7d56143058bc}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a82adea-70d2-4215-9437-28cd33fac9e8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {fab224fb-1606-4540-b6cd-36a71d0c5254}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fad88a56-a8f9-4ba7-bb56-8f9a189392b5}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.93083235638921,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0f5b1cb9-7828-42e8-9967-d40b7e083aa5}, !- Air Inlet Node Name
  {e0379f07-7da1-4693-adf8-06d3cd96adfe}, !- Air Outlet Node Name
  {d7651777-645e-469a-9ec0-972a69a84d0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b9829d30-65ce-4fe0-9b57-64a4441a8994}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f6b0fb8e-7e9d-4e3f-baa8-7d56143058bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a82adea-70d2-4215-9437-28cd33fac9e8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fab224fb-1606-4540-b6cd-36a71d0c5254}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8fb928e4-78cb-4b64-96fe-7cc4b3e9f55f}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Minimum Fraction of Outdoor Air Schedule Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {edabdb41-9b3e-4fff-a775-7eebe9010fa8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {edabdb41-9b3e-4fff-a775-7eebe9010fa8}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b18afe9-be44-499e-90f7-14c64f64191a}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {8fb928e4-78cb-4b64-96fe-7cc4b3e9f55f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52749cd3-b3a6-48e5-a926-74326d1700a7}, !- Mixed Air Node Name
  {0e701685-f36b-4db5-a38f-bcd61ba779ad}, !- Outdoor Air Stream Node Name
  {cb5815a3-a920-4d80-92f3-8d1e4a45079f}, !- Relief Air Stream Node Name
  {9de3bfae-5e3f-457b-875b-5d5c1777ea34}; !- Return Air Stream Node Name

OS:Node,
  {c9b956f3-c3af-4e0e-8a0a-fcbaef46a985}, !- Handle
  Node 74,                                !- Name
  ,                                       !- Inlet Port
  {0e701685-f36b-4db5-a38f-bcd61ba779ad}; !- Outlet Port

OS:Connection,
  {0e701685-f36b-4db5-a38f-bcd61ba779ad}, !- Handle
  {2c2f8977-6090-405b-99be-4213d53933a8}, !- Name
  {c9b956f3-c3af-4e0e-8a0a-fcbaef46a985}, !- Source Object
  3,                                      !- Outlet Port
  {7b18afe9-be44-499e-90f7-14c64f64191a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {33c626ae-a982-4ce1-81ea-1d5dde381cb1}, !- Handle
  Node 75,                                !- Name
  {cb5815a3-a920-4d80-92f3-8d1e4a45079f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb5815a3-a920-4d80-92f3-8d1e4a45079f}, !- Handle
  {f58be638-48b8-4f93-927a-3fd068c2b1cf}, !- Name
  {7b18afe9-be44-499e-90f7-14c64f64191a}, !- Source Object
  7,                                      !- Outlet Port
  {33c626ae-a982-4ce1-81ea-1d5dde381cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {50f5197f-ac44-4694-9c0e-02511778db9e}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {f99735ad-91ad-4806-8f35-3caaaef447e9}, !- Schedule Name
  {cd29b034-8383-4ab1-8fd4-85ff9ed14508}; !- Setpoint Node or NodeList Name

OS:Connection,
  {67e972ed-d66c-41bc-952b-cc23e83d533b}, !- Handle
  {ce5b7d0c-b655-4067-a747-1e835f389248}, !- Name
  {99404206-8c72-4cdb-b059-47c6b2c0a9fe}, !- Source Object
  17,                                     !- Outlet Port
  {cd29b034-8383-4ab1-8fd4-85ff9ed14508}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4475368e-ae98-48a1-895a-c62878fde16c}, !- Handle
  Node 77,                                !- Name
  {e0379f07-7da1-4693-adf8-06d3cd96adfe}, !- Inlet Port
  {b5e7cf97-cefa-4594-8f94-efcb5214f2f8}; !- Outlet Port

OS:Connection,
  {e0379f07-7da1-4693-adf8-06d3cd96adfe}, !- Handle
  {496f2d27-ac84-4707-b7eb-bc14c7eb69cf}, !- Name
  {fad88a56-a8f9-4ba7-bb56-8f9a189392b5}, !- Source Object
  9,                                      !- Outlet Port
  {4475368e-ae98-48a1-895a-c62878fde16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb841c14-2d29-40f9-8a95-9fa8e63b9e0b}, !- Handle
  Node 78,                                !- Name
  {52749cd3-b3a6-48e5-a926-74326d1700a7}, !- Inlet Port
  {0f5b1cb9-7828-42e8-9967-d40b7e083aa5}; !- Outlet Port

OS:Connection,
  {9de3bfae-5e3f-457b-875b-5d5c1777ea34}, !- Handle
  {c62af4f1-2fb8-4d21-963b-8d5a1b39223c}, !- Name
  {3f792673-0c28-4e4c-985a-94197eb33847}, !- Source Object
  3,                                      !- Outlet Port
  {7b18afe9-be44-499e-90f7-14c64f64191a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52749cd3-b3a6-48e5-a926-74326d1700a7}, !- Handle
  {19d397d5-0602-4988-a19c-bfecdc5524da}, !- Name
  {7b18afe9-be44-499e-90f7-14c64f64191a}, !- Source Object
  5,                                      !- Outlet Port
  {cb841c14-2d29-40f9-8a95-9fa8e63b9e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5b1cb9-7828-42e8-9967-d40b7e083aa5}, !- Handle
  {077c4523-72ff-496d-90cd-46dc75425ed0}, !- Name
  {cb841c14-2d29-40f9-8a95-9fa8e63b9e0b}, !- Source Object
  3,                                      !- Outlet Port
  {fad88a56-a8f9-4ba7-bb56-8f9a189392b5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {94392116-32b3-42ba-9d99-a1a5bae04908}, !- Handle
  Air Terminal Single Duct VAV No Reheat 11, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {d7311572-f751-4b37-b09e-640514446183}, !- Air Outlet Node Name
  {1ac2a251-9374-41d8-a93f-9338b3d64ad0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c0962a4-db49-493e-8e5d-a560fb2cbd6c}, !- Handle
  Node 79,                                !- Name
  {b3a3b445-8618-4a4c-a31e-9c85c3414fe5}, !- Inlet Port
  {4914b5a5-5b95-4de2-a623-31aa4faae3fc}; !- Outlet Port

OS:Connection,
  {cb15d311-a233-4304-adbb-59ac26e1271d}, !- Handle
  {9252a9fa-6243-454c-948e-1d7fcfbe672b}, !- Name
  {3ad46ea6-5858-415d-91ae-dab20a9bcf04}, !- Source Object
  3,                                      !- Outlet Port
  {1c9bc76a-7fae-4180-9554-f97bbaebcd36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3a3b445-8618-4a4c-a31e-9c85c3414fe5}, !- Handle
  {c2551924-1862-4d54-ac4d-406128e22e6b}, !- Name
  {efe0f57a-f126-4765-8bb2-81f212a331e5}, !- Source Object
  12,                                     !- Outlet Port
  {9c0962a4-db49-493e-8e5d-a560fb2cbd6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4914b5a5-5b95-4de2-a623-31aa4faae3fc}, !- Handle
  {ec5856bd-205b-462f-bc3f-4a25682659f6}, !- Name
  {9c0962a4-db49-493e-8e5d-a560fb2cbd6c}, !- Source Object
  3,                                      !- Outlet Port
  {bf38235e-ce1e-4448-aa55-5e5942751d48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2e24b8c-baf7-4825-af34-0a3f37752381}, !- Handle
  Node 80,                                !- Name
  {8b822797-e75e-4fdc-83a8-c6d9235a4e14}, !- Inlet Port
  {1ac2a251-9374-41d8-a93f-9338b3d64ad0}; !- Outlet Port

OS:Connection,
  {8b822797-e75e-4fdc-83a8-c6d9235a4e14}, !- Handle
  {9284bf11-fcf9-4892-963f-3d95b97b615b}, !- Name
  {16d77585-c71c-4ac3-b4f3-d0250be8a56f}, !- Source Object
  3,                                      !- Outlet Port
  {f2e24b8c-baf7-4825-af34-0a3f37752381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac2a251-9374-41d8-a93f-9338b3d64ad0}, !- Handle
  {b0b63097-1c85-4872-9bbb-3ceafc75834b}, !- Name
  {f2e24b8c-baf7-4825-af34-0a3f37752381}, !- Source Object
  3,                                      !- Outlet Port
  {94392116-32b3-42ba-9d99-a1a5bae04908}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d7311572-f751-4b37-b09e-640514446183}, !- Handle
  {70af0492-7c89-454b-8e09-98732317dc94}, !- Name
  {94392116-32b3-42ba-9d99-a1a5bae04908}, !- Source Object
  3,                                      !- Outlet Port
  {3ad46ea6-5858-415d-91ae-dab20a9bcf04}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {2f85e323-dad9-43f2-9b27-f80ed5906918}, !- Handle
  Air Terminal Single Duct VAV No Reheat 12, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {3b5f7adc-2e78-4fbc-bd47-5829695d6618}, !- Air Outlet Node Name
  {791e4db1-f11b-4ad9-b19e-95bab142cf2b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {82cea6be-5886-47e3-83bc-dd400a84b1e9}, !- Handle
  Node 81,                                !- Name
  {3b5f7adc-2e78-4fbc-bd47-5829695d6618}, !- Inlet Port
  {b8dc5edb-0380-4e3d-a091-92e65ec4679e}; !- Outlet Port

OS:Node,
  {489ae177-efe7-4f1e-9180-af2d5e6f95c1}, !- Handle
  Node 82,                                !- Name
  {620d5208-7cef-408b-be48-fd57a9407ade}, !- Inlet Port
  {2ac8f692-a5fe-4e72-93a6-e11702f8b65a}; !- Outlet Port

OS:Connection,
  {b8dc5edb-0380-4e3d-a091-92e65ec4679e}, !- Handle
  {7ce9f100-c416-4cd3-9764-22c4a35e047e}, !- Name
  {82cea6be-5886-47e3-83bc-dd400a84b1e9}, !- Source Object
  3,                                      !- Outlet Port
  {00145f8e-2a08-44b3-95cd-0beac4a0aaaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {620d5208-7cef-408b-be48-fd57a9407ade}, !- Handle
  {2843e4a8-328d-4781-8a1f-0ab904e8b5d7}, !- Name
  {dc158bbb-c670-41cd-92d7-21daeba96c61}, !- Source Object
  12,                                     !- Outlet Port
  {489ae177-efe7-4f1e-9180-af2d5e6f95c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac8f692-a5fe-4e72-93a6-e11702f8b65a}, !- Handle
  {5f909b79-a65e-4e13-a4af-eb31ca2fd950}, !- Name
  {489ae177-efe7-4f1e-9180-af2d5e6f95c1}, !- Source Object
  3,                                      !- Outlet Port
  {bf38235e-ce1e-4448-aa55-5e5942751d48}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d97a2727-da25-40a6-8bd7-4a105cef1e7c}, !- Handle
  Node 83,                                !- Name
  {222ebb3d-a48a-4b18-a6d2-e26a08c27454}, !- Inlet Port
  {791e4db1-f11b-4ad9-b19e-95bab142cf2b}; !- Outlet Port

OS:Connection,
  {222ebb3d-a48a-4b18-a6d2-e26a08c27454}, !- Handle
  {29bc814c-2809-4740-bbb2-cbf7363db3fa}, !- Name
  {16d77585-c71c-4ac3-b4f3-d0250be8a56f}, !- Source Object
  4,                                      !- Outlet Port
  {d97a2727-da25-40a6-8bd7-4a105cef1e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {791e4db1-f11b-4ad9-b19e-95bab142cf2b}, !- Handle
  {78b3a420-d0c4-4835-b6bc-9da73537e434}, !- Name
  {d97a2727-da25-40a6-8bd7-4a105cef1e7c}, !- Source Object
  3,                                      !- Outlet Port
  {2f85e323-dad9-43f2-9b27-f80ed5906918}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3b5f7adc-2e78-4fbc-bd47-5829695d6618}, !- Handle
  {488fec14-8821-4322-98ca-af1502bcca46}, !- Name
  {2f85e323-dad9-43f2-9b27-f80ed5906918}, !- Source Object
  3,                                      !- Outlet Port
  {82cea6be-5886-47e3-83bc-dd400a84b1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c7acf653-9c9d-44bf-a027-5face93be7f6}, !- Handle
  Air Terminal Single Duct VAV No Reheat 13, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {526a95ab-ad1f-417d-bd01-6d6c5205de95}, !- Air Outlet Node Name
  {0ba65731-83d3-4797-886a-c8c2a2cb434e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e28d37f3-4b99-4577-a436-2d246fb0db18}, !- Handle
  Node 84,                                !- Name
  {526a95ab-ad1f-417d-bd01-6d6c5205de95}, !- Inlet Port
  {e9a07090-40e0-487a-b820-74433128fd33}; !- Outlet Port

OS:Node,
  {0993be65-a226-4521-8ee7-c6ae1e51221a}, !- Handle
  Node 85,                                !- Name
  {26d38fc9-c894-4990-b690-9dc0e2273cbb}, !- Inlet Port
  {aa2e75da-340b-4e9b-8487-89d343b4be73}; !- Outlet Port

OS:Connection,
  {e9a07090-40e0-487a-b820-74433128fd33}, !- Handle
  {86672ab6-e0de-4ef8-8c97-19e83d26e2d0}, !- Name
  {e28d37f3-4b99-4577-a436-2d246fb0db18}, !- Source Object
  3,                                      !- Outlet Port
  {7b6b3f32-949c-4385-9f0e-d42eb96ceb58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26d38fc9-c894-4990-b690-9dc0e2273cbb}, !- Handle
  {b724817b-fe3d-4d5a-ab94-1dddac8d242d}, !- Name
  {b83aa509-2ca2-46b2-b208-8a27337fcdf8}, !- Source Object
  12,                                     !- Outlet Port
  {0993be65-a226-4521-8ee7-c6ae1e51221a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2e75da-340b-4e9b-8487-89d343b4be73}, !- Handle
  {5fcb3232-5a22-4002-9294-4dddfc089989}, !- Name
  {0993be65-a226-4521-8ee7-c6ae1e51221a}, !- Source Object
  3,                                      !- Outlet Port
  {bf38235e-ce1e-4448-aa55-5e5942751d48}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {31fa5b2e-7230-4396-b536-c900e7998b29}, !- Handle
  Node 86,                                !- Name
  {6115e1e2-77e0-447e-8c2b-aa8f0a303369}, !- Inlet Port
  {0ba65731-83d3-4797-886a-c8c2a2cb434e}; !- Outlet Port

OS:Connection,
  {6115e1e2-77e0-447e-8c2b-aa8f0a303369}, !- Handle
  {99e721f6-f339-4260-bf20-94e2d8b6c131}, !- Name
  {16d77585-c71c-4ac3-b4f3-d0250be8a56f}, !- Source Object
  5,                                      !- Outlet Port
  {31fa5b2e-7230-4396-b536-c900e7998b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba65731-83d3-4797-886a-c8c2a2cb434e}, !- Handle
  {317082ca-6d86-4c56-bc4d-cae57843b91f}, !- Name
  {31fa5b2e-7230-4396-b536-c900e7998b29}, !- Source Object
  3,                                      !- Outlet Port
  {c7acf653-9c9d-44bf-a027-5face93be7f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {526a95ab-ad1f-417d-bd01-6d6c5205de95}, !- Handle
  {76d8cce7-cea8-40e8-b4ad-c88d93c92bf2}, !- Name
  {c7acf653-9c9d-44bf-a027-5face93be7f6}, !- Source Object
  3,                                      !- Outlet Port
  {e28d37f3-4b99-4577-a436-2d246fb0db18}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {cf3d5598-5f42-4351-a023-25338a896b0b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 14, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {3c80411e-f18a-4b96-b0f3-098b54bd7f7c}, !- Air Outlet Node Name
  {c992ba34-1a14-4212-9d4c-527748336ea4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {13092541-5632-48f4-9d37-2306f1983d27}, !- Handle
  Node 87,                                !- Name
  {3c80411e-f18a-4b96-b0f3-098b54bd7f7c}, !- Inlet Port
  {2102b359-9e5f-4e40-83ff-c3fb01c48cd5}; !- Outlet Port

OS:Node,
  {2adb2a5f-d25c-4be0-8878-0a4ebc2fb839}, !- Handle
  Node 88,                                !- Name
  {e0e2179f-ec89-4431-95df-7a73e6e6c633}, !- Inlet Port
  {8846f865-5ef9-4614-8131-8e0192e479bb}; !- Outlet Port

OS:Connection,
  {2102b359-9e5f-4e40-83ff-c3fb01c48cd5}, !- Handle
  {83119218-08f3-47d7-8860-29447f851998}, !- Name
  {13092541-5632-48f4-9d37-2306f1983d27}, !- Source Object
  3,                                      !- Outlet Port
  {0ba03dc6-3417-4157-833c-40fdd6aa90c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0e2179f-ec89-4431-95df-7a73e6e6c633}, !- Handle
  {8b8e3fa1-45e1-4d3c-9bbd-ea247011c854}, !- Name
  {e5693180-030e-421b-9903-fd4a284601bc}, !- Source Object
  12,                                     !- Outlet Port
  {2adb2a5f-d25c-4be0-8878-0a4ebc2fb839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8846f865-5ef9-4614-8131-8e0192e479bb}, !- Handle
  {c832218f-9e7d-47a1-a829-5913ab703ac6}, !- Name
  {2adb2a5f-d25c-4be0-8878-0a4ebc2fb839}, !- Source Object
  3,                                      !- Outlet Port
  {bf38235e-ce1e-4448-aa55-5e5942751d48}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70a8bba4-d824-43ff-953c-8c8d9aa01aeb}, !- Handle
  Node 89,                                !- Name
  {016e0b90-4d40-4810-abeb-b6522729427a}, !- Inlet Port
  {c992ba34-1a14-4212-9d4c-527748336ea4}; !- Outlet Port

OS:Connection,
  {016e0b90-4d40-4810-abeb-b6522729427a}, !- Handle
  {49422554-a9e5-4abb-ad34-606a1cfcabfe}, !- Name
  {16d77585-c71c-4ac3-b4f3-d0250be8a56f}, !- Source Object
  6,                                      !- Outlet Port
  {70a8bba4-d824-43ff-953c-8c8d9aa01aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c992ba34-1a14-4212-9d4c-527748336ea4}, !- Handle
  {ccd9e4cc-7ff6-499a-85bb-b29d39b2d770}, !- Name
  {70a8bba4-d824-43ff-953c-8c8d9aa01aeb}, !- Source Object
  3,                                      !- Outlet Port
  {cf3d5598-5f42-4351-a023-25338a896b0b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3c80411e-f18a-4b96-b0f3-098b54bd7f7c}, !- Handle
  {3983cec9-4aad-43b6-aae3-3315ad1a084c}, !- Name
  {cf3d5598-5f42-4351-a023-25338a896b0b}, !- Source Object
  3,                                      !- Outlet Port
  {13092541-5632-48f4-9d37-2306f1983d27}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {00d8ee86-7723-4189-91ef-22ae2568423d}, !- Handle
  Air Terminal Single Duct VAV No Reheat 15, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {88d6f329-50f1-42f7-912a-f4d7e04c9072}, !- Air Outlet Node Name
  {e5b82b5f-e4b0-4f5b-8944-c5bf9a2d5930}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bd6d5a07-cd45-4299-9ad8-f174f68f9d32}, !- Handle
  Node 90,                                !- Name
  {88d6f329-50f1-42f7-912a-f4d7e04c9072}, !- Inlet Port
  {f1c721f6-1b72-4141-b774-d22b21c15a5e}; !- Outlet Port

OS:Node,
  {09815c2d-ee0a-48b8-ba42-9e2069c8cfca}, !- Handle
  Node 91,                                !- Name
  {7abae87b-93c3-4a3a-822d-7991a36292d3}, !- Inlet Port
  {64e0d9cf-ca0f-4993-bb5a-f9b618ac4d7e}; !- Outlet Port

OS:Connection,
  {f1c721f6-1b72-4141-b774-d22b21c15a5e}, !- Handle
  {395ca6c0-3566-4896-9de6-2643af286e00}, !- Name
  {bd6d5a07-cd45-4299-9ad8-f174f68f9d32}, !- Source Object
  3,                                      !- Outlet Port
  {06847003-d852-461b-b156-53d130e64688}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7abae87b-93c3-4a3a-822d-7991a36292d3}, !- Handle
  {79e02c1b-4435-469f-b62a-c06b4e59b405}, !- Name
  {6c91703d-5aa6-438e-826e-856b9a6cb4dd}, !- Source Object
  12,                                     !- Outlet Port
  {09815c2d-ee0a-48b8-ba42-9e2069c8cfca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e0d9cf-ca0f-4993-bb5a-f9b618ac4d7e}, !- Handle
  {5209bc0a-ed11-411a-bc5f-ebfef1eee57f}, !- Name
  {09815c2d-ee0a-48b8-ba42-9e2069c8cfca}, !- Source Object
  3,                                      !- Outlet Port
  {bf38235e-ce1e-4448-aa55-5e5942751d48}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {83a22e9c-add0-486c-b786-1962c9329512}, !- Handle
  Node 92,                                !- Name
  {e0eb9ce1-933f-41ef-9a13-6d02908cc516}, !- Inlet Port
  {e5b82b5f-e4b0-4f5b-8944-c5bf9a2d5930}; !- Outlet Port

OS:Connection,
  {e0eb9ce1-933f-41ef-9a13-6d02908cc516}, !- Handle
  {87b0fcb5-4b06-42f8-97ff-17b5ce1ff7a2}, !- Name
  {16d77585-c71c-4ac3-b4f3-d0250be8a56f}, !- Source Object
  7,                                      !- Outlet Port
  {83a22e9c-add0-486c-b786-1962c9329512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b82b5f-e4b0-4f5b-8944-c5bf9a2d5930}, !- Handle
  {8c6629e5-e9cc-4697-8816-257340c43a58}, !- Name
  {83a22e9c-add0-486c-b786-1962c9329512}, !- Source Object
  3,                                      !- Outlet Port
  {00d8ee86-7723-4189-91ef-22ae2568423d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {88d6f329-50f1-42f7-912a-f4d7e04c9072}, !- Handle
  {580d8a9d-2993-4c1a-b7c3-5a99053d38d0}, !- Name
  {00d8ee86-7723-4189-91ef-22ae2568423d}, !- Source Object
  3,                                      !- Outlet Port
  {bd6d5a07-cd45-4299-9ad8-f174f68f9d32}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e4611929-7a9f-468c-8f61-9121e26009ca}, !- Handle
  DOAS - Story 4,                         !- Name
  ,                                       !- Controller List Name
  {12522606-0500-473c-a010-d6d662eeca39}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0d2903ea-47ee-4335-8743-6273b55c10fb}, !- Supply Side Inlet Node Name
  {3df89441-b986-411d-8a67-e8e18983cee1}, !- Demand Side Outlet Node Name
  {833881ed-3c7a-41cc-9f8e-b5124b3b2e92}, !- Demand Side Inlet Node A
  {60e63949-d03c-4176-84c7-1b7a3c901f94}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {bdfcb850-0e15-454d-b5a1-50b39c13533b}, !- Handle
  Node 93,                                !- Name
  {0d2903ea-47ee-4335-8743-6273b55c10fb}, !- Inlet Port
  {3e677de2-2ac4-4df9-99ce-a82385dbe15e}; !- Outlet Port

OS:Node,
  {1407e40c-d885-4d01-8046-02854d25689e}, !- Handle
  Node 94,                                !- Name
  {064f81fd-eba0-455b-b28b-940ef11ae54e}, !- Inlet Port
  {60e63949-d03c-4176-84c7-1b7a3c901f94}; !- Outlet Port

OS:Connection,
  {0d2903ea-47ee-4335-8743-6273b55c10fb}, !- Handle
  {9a85c547-c29d-4a4a-9362-b77a59f4d66b}, !- Name
  {e4611929-7a9f-468c-8f61-9121e26009ca}, !- Source Object
  8,                                      !- Outlet Port
  {bdfcb850-0e15-454d-b5a1-50b39c13533b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e63949-d03c-4176-84c7-1b7a3c901f94}, !- Handle
  {c46084c6-d795-4da8-8235-e95e77bee0fd}, !- Name
  {1407e40c-d885-4d01-8046-02854d25689e}, !- Source Object
  3,                                      !- Outlet Port
  {e4611929-7a9f-468c-8f61-9121e26009ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dc466aec-6c84-474c-82ff-99e5bc7faafb}, !- Handle
  Node 95,                                !- Name
  {833881ed-3c7a-41cc-9f8e-b5124b3b2e92}, !- Inlet Port
  {e43cf3ce-082f-4947-9057-846914d109dd}; !- Outlet Port

OS:Node,
  {57122986-16f8-48c3-b0df-8c528c4dda3b}, !- Handle
  Node 96,                                !- Name
  {d3b12d0e-e394-45c7-a4e4-1608940a8d40}, !- Inlet Port
  {3df89441-b986-411d-8a67-e8e18983cee1}; !- Outlet Port

OS:Node,
  {07ac2c4f-0cfd-4d5b-83d4-4725ec5cfce9}, !- Handle
  Node 97,                                !- Name
  {4f57ff12-ec90-4b49-b651-5e6b0070a4ca}, !- Inlet Port
  {f50b2be4-c17e-4c51-8344-632c11418568}; !- Outlet Port

OS:Connection,
  {833881ed-3c7a-41cc-9f8e-b5124b3b2e92}, !- Handle
  {8535399e-3d82-424b-901f-ca875ea11c46}, !- Name
  {e4611929-7a9f-468c-8f61-9121e26009ca}, !- Source Object
  10,                                     !- Outlet Port
  {dc466aec-6c84-474c-82ff-99e5bc7faafb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df89441-b986-411d-8a67-e8e18983cee1}, !- Handle
  {81053864-71ff-4b38-a120-ec2482dba507}, !- Name
  {57122986-16f8-48c3-b0df-8c528c4dda3b}, !- Source Object
  3,                                      !- Outlet Port
  {e4611929-7a9f-468c-8f61-9121e26009ca}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b03c1cb2-6c30-4278-a7ff-6a2dd535a7f7}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e43cf3ce-082f-4947-9057-846914d109dd}, !- Inlet Node Name
  {343d7f2a-7ec0-4232-beac-59f0e8888b95}, !- Outlet Node Name 1
  {5a6a8a40-6ada-4913-816a-6dcca4da2913}, !- Outlet Node Name 2
  {c7f9ab08-d2aa-4e4a-9649-52c8abe55ac1}, !- Outlet Node Name 3
  {5ae59497-1afe-4b39-8669-f63a855ffabb}, !- Outlet Node Name 4
  {9bb6e67a-3bee-4d87-943f-3aa86dd0dd90}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {1cab00ec-fb1b-4ee9-a6aa-96b273f141c7}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d3b12d0e-e394-45c7-a4e4-1608940a8d40}, !- Outlet Node Name
  {0b42e470-7a15-4884-8c2b-6b6446510d1c}, !- Inlet Node Name 1
  {9d10b4a9-10f7-4c65-969a-afe5786d6a3a}, !- Inlet Node Name 2
  {f66448b3-42ac-4dc4-be5c-5677e39187fc}, !- Inlet Node Name 3
  {4a8a61b9-ecfe-4e7c-8620-aa934f7ff1d0}, !- Inlet Node Name 4
  {4cb53d60-6f20-4118-8853-9c2d9d5245e4}; !- Inlet Node Name 5

OS:Connection,
  {e43cf3ce-082f-4947-9057-846914d109dd}, !- Handle
  {f40161a1-6aef-46c1-88af-bfa90915f275}, !- Name
  {dc466aec-6c84-474c-82ff-99e5bc7faafb}, !- Source Object
  3,                                      !- Outlet Port
  {b03c1cb2-6c30-4278-a7ff-6a2dd535a7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b12d0e-e394-45c7-a4e4-1608940a8d40}, !- Handle
  {a2a5f28c-9c5f-4990-bff4-e63a6202e8f6}, !- Name
  {1cab00ec-fb1b-4ee9-a6aa-96b273f141c7}, !- Source Object
  2,                                      !- Outlet Port
  {57122986-16f8-48c3-b0df-8c528c4dda3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54e9e023-b72a-47ba-9450-f426aca848eb}, !- Handle
  {e4611929-7a9f-468c-8f61-9121e26009ca}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {a025ed60-6be7-4025-b531-9dda37e1cbce}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {95b8341d-0498-4059-9ba3-828403c18279}, !- Air Inlet Node Name
  {064f81fd-eba0-455b-b28b-940ef11ae54e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {12416ec3-8db9-4de6-9e64-ba9a181f2f61}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28028fc4-f357-473a-8e6a-93fb8dd34078}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b61f9d18-6f6f-4c57-8311-e90e19650208}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df380f30-7242-4522-a1f2-1bbf39260abd}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {68d201a9-e53a-42fc-84a9-67dff3f12aeb}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ef14a4c9-a495-43a6-bb18-63cc816484b9}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.93083235638921,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f9ef07e9-e28e-4200-b7b7-c23b9233b35b}, !- Air Inlet Node Name
  {082908ba-420f-4833-bbd0-d8017502ec08}, !- Air Outlet Node Name
  {12416ec3-8db9-4de6-9e64-ba9a181f2f61}, !- Total Cooling Capacity Function of Temperature Curve Name
  {28028fc4-f357-473a-8e6a-93fb8dd34078}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b61f9d18-6f6f-4c57-8311-e90e19650208}, !- Energy Input Ratio Function of Temperature Curve Name
  {df380f30-7242-4522-a1f2-1bbf39260abd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68d201a9-e53a-42fc-84a9-67dff3f12aeb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {ffb2c611-0df3-4761-a345-2aeb0c12cc3c}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Minimum Fraction of Outdoor Air Schedule Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b96fb99e-8eff-4fd8-918e-4f3a903e89ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b96fb99e-8eff-4fd8-918e-4f3a903e89ff}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f5ed275-8c5f-4f5e-860c-93a3790e24ea}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {ffb2c611-0df3-4761-a345-2aeb0c12cc3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d04bd818-c69a-4272-8dd6-837ad450afd9}, !- Mixed Air Node Name
  {cf73d4fc-3683-4802-9c64-665522fc0c95}, !- Outdoor Air Stream Node Name
  {8da30124-3015-404b-b9f4-48445bfdbfd2}, !- Relief Air Stream Node Name
  {3e677de2-2ac4-4df9-99ce-a82385dbe15e}; !- Return Air Stream Node Name

OS:Node,
  {f0601d1c-226d-4e99-80b7-d73986405e61}, !- Handle
  Node 98,                                !- Name
  ,                                       !- Inlet Port
  {cf73d4fc-3683-4802-9c64-665522fc0c95}; !- Outlet Port

OS:Connection,
  {cf73d4fc-3683-4802-9c64-665522fc0c95}, !- Handle
  {bdfb5450-ebd2-4ef9-b8d8-509cf67846bd}, !- Name
  {f0601d1c-226d-4e99-80b7-d73986405e61}, !- Source Object
  3,                                      !- Outlet Port
  {8f5ed275-8c5f-4f5e-860c-93a3790e24ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fe98a2ce-d1ce-461f-9a2d-ac62c1309c55}, !- Handle
  Node 99,                                !- Name
  {8da30124-3015-404b-b9f4-48445bfdbfd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8da30124-3015-404b-b9f4-48445bfdbfd2}, !- Handle
  {7c08877d-2744-4e9b-8b2a-a01ba90117de}, !- Name
  {8f5ed275-8c5f-4f5e-860c-93a3790e24ea}, !- Source Object
  7,                                      !- Outlet Port
  {fe98a2ce-d1ce-461f-9a2d-ac62c1309c55}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {a6c289c8-0da4-4184-bfd4-df437474cf76}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {f99735ad-91ad-4806-8f35-3caaaef447e9}, !- Schedule Name
  {1407e40c-d885-4d01-8046-02854d25689e}; !- Setpoint Node or NodeList Name

OS:Connection,
  {064f81fd-eba0-455b-b28b-940ef11ae54e}, !- Handle
  {b8ab6a36-f761-4918-956e-1809ce30dbd8}, !- Name
  {a025ed60-6be7-4025-b531-9dda37e1cbce}, !- Source Object
  17,                                     !- Outlet Port
  {1407e40c-d885-4d01-8046-02854d25689e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c44aa3f-ad87-4848-b784-e32796b526b6}, !- Handle
  Node 101,                               !- Name
  {082908ba-420f-4833-bbd0-d8017502ec08}, !- Inlet Port
  {0f93d396-95e1-4272-bb36-bded872c72c8}; !- Outlet Port

OS:Connection,
  {082908ba-420f-4833-bbd0-d8017502ec08}, !- Handle
  {c1741563-cef8-4e00-81d6-c97aad65ccdc}, !- Name
  {ef14a4c9-a495-43a6-bb18-63cc816484b9}, !- Source Object
  9,                                      !- Outlet Port
  {8c44aa3f-ad87-4848-b784-e32796b526b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8547ece9-8231-401e-b014-17ee7820bd8e}, !- Handle
  Node 102,                               !- Name
  {d04bd818-c69a-4272-8dd6-837ad450afd9}, !- Inlet Port
  {f9ef07e9-e28e-4200-b7b7-c23b9233b35b}; !- Outlet Port

OS:Connection,
  {3e677de2-2ac4-4df9-99ce-a82385dbe15e}, !- Handle
  {858bddc1-acad-45d6-8f1b-4c708da6831c}, !- Name
  {bdfcb850-0e15-454d-b5a1-50b39c13533b}, !- Source Object
  3,                                      !- Outlet Port
  {8f5ed275-8c5f-4f5e-860c-93a3790e24ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d04bd818-c69a-4272-8dd6-837ad450afd9}, !- Handle
  {f10ec398-257d-4a4f-934b-f111b96a7621}, !- Name
  {8f5ed275-8c5f-4f5e-860c-93a3790e24ea}, !- Source Object
  5,                                      !- Outlet Port
  {8547ece9-8231-401e-b014-17ee7820bd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ef07e9-e28e-4200-b7b7-c23b9233b35b}, !- Handle
  {2e7af430-f01d-459c-905a-ae543199e5d5}, !- Name
  {8547ece9-8231-401e-b014-17ee7820bd8e}, !- Source Object
  3,                                      !- Outlet Port
  {ef14a4c9-a495-43a6-bb18-63cc816484b9}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {5f666476-c511-41e4-ac9f-07e4f506c179}, !- Handle
  Air Terminal Single Duct VAV No Reheat 16, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {4f57ff12-ec90-4b49-b651-5e6b0070a4ca}, !- Air Outlet Node Name
  {7a2551d6-f77e-4d9d-bf79-bfc4d4f445b7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {93169ce5-13c2-44e8-ac54-e491f8078122}, !- Handle
  Node 103,                               !- Name
  {cf379f41-d21d-4335-8bfb-d38d64cab211}, !- Inlet Port
  {0b42e470-7a15-4884-8c2b-6b6446510d1c}; !- Outlet Port

OS:Connection,
  {f50b2be4-c17e-4c51-8344-632c11418568}, !- Handle
  {52faec14-3056-4bf3-84bc-905c53f201c7}, !- Name
  {07ac2c4f-0cfd-4d5b-83d4-4725ec5cfce9}, !- Source Object
  3,                                      !- Outlet Port
  {e5b30d03-68f9-4965-958d-58d5f070bdcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf379f41-d21d-4335-8bfb-d38d64cab211}, !- Handle
  {ff7c70fa-dac5-4bf2-93f6-56b249d9f9cb}, !- Name
  {41c7ca51-399e-42f1-85de-d3fa790225d2}, !- Source Object
  12,                                     !- Outlet Port
  {93169ce5-13c2-44e8-ac54-e491f8078122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b42e470-7a15-4884-8c2b-6b6446510d1c}, !- Handle
  {5feb33c3-f620-405a-811c-21ca211b72d9}, !- Name
  {93169ce5-13c2-44e8-ac54-e491f8078122}, !- Source Object
  3,                                      !- Outlet Port
  {1cab00ec-fb1b-4ee9-a6aa-96b273f141c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {efa60d0f-7b79-4044-8598-cb276ebbed05}, !- Handle
  Node 104,                               !- Name
  {343d7f2a-7ec0-4232-beac-59f0e8888b95}, !- Inlet Port
  {7a2551d6-f77e-4d9d-bf79-bfc4d4f445b7}; !- Outlet Port

OS:Connection,
  {343d7f2a-7ec0-4232-beac-59f0e8888b95}, !- Handle
  {edd137e0-634a-40e6-a06b-a8caad15ae01}, !- Name
  {b03c1cb2-6c30-4278-a7ff-6a2dd535a7f7}, !- Source Object
  3,                                      !- Outlet Port
  {efa60d0f-7b79-4044-8598-cb276ebbed05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2551d6-f77e-4d9d-bf79-bfc4d4f445b7}, !- Handle
  {345b43b4-6cbe-4faa-ba52-7dd1955acbd2}, !- Name
  {efa60d0f-7b79-4044-8598-cb276ebbed05}, !- Source Object
  3,                                      !- Outlet Port
  {5f666476-c511-41e4-ac9f-07e4f506c179}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4f57ff12-ec90-4b49-b651-5e6b0070a4ca}, !- Handle
  {3d26893a-34f3-4822-9729-deebf598ace0}, !- Name
  {5f666476-c511-41e4-ac9f-07e4f506c179}, !- Source Object
  3,                                      !- Outlet Port
  {07ac2c4f-0cfd-4d5b-83d4-4725ec5cfce9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bd71f825-b603-4324-94c9-daf7e3a03396}, !- Handle
  Air Terminal Single Duct VAV No Reheat 17, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {e6888f7e-52cd-42cb-9059-728e85188682}, !- Air Outlet Node Name
  {99daf82a-5149-4a62-b28d-9f8192e21877}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {21c5167a-8701-4575-b362-449a9dd187dd}, !- Handle
  Node 105,                               !- Name
  {e6888f7e-52cd-42cb-9059-728e85188682}, !- Inlet Port
  {0a359efb-c9e4-4bab-b039-132faa471773}; !- Outlet Port

OS:Node,
  {e281487f-37c7-42f8-94b4-f7530bf94b60}, !- Handle
  Node 106,                               !- Name
  {70ef688f-fee9-463f-8c62-bb223dc82521}, !- Inlet Port
  {9d10b4a9-10f7-4c65-969a-afe5786d6a3a}; !- Outlet Port

OS:Connection,
  {0a359efb-c9e4-4bab-b039-132faa471773}, !- Handle
  {01312ff1-1d80-404a-9172-0f2d2c78be1d}, !- Name
  {21c5167a-8701-4575-b362-449a9dd187dd}, !- Source Object
  3,                                      !- Outlet Port
  {827f703e-ca0f-420d-b50d-824192525d8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70ef688f-fee9-463f-8c62-bb223dc82521}, !- Handle
  {fb3a3bf9-4541-4249-a454-5768e06a8a9b}, !- Name
  {2d63558f-26c9-4c14-be87-dcd4b4ea5e50}, !- Source Object
  12,                                     !- Outlet Port
  {e281487f-37c7-42f8-94b4-f7530bf94b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d10b4a9-10f7-4c65-969a-afe5786d6a3a}, !- Handle
  {b8a3a255-efda-400e-8342-b77693120e84}, !- Name
  {e281487f-37c7-42f8-94b4-f7530bf94b60}, !- Source Object
  3,                                      !- Outlet Port
  {1cab00ec-fb1b-4ee9-a6aa-96b273f141c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {da48702e-fb4a-438e-ac4e-9187ade4d706}, !- Handle
  Node 107,                               !- Name
  {5a6a8a40-6ada-4913-816a-6dcca4da2913}, !- Inlet Port
  {99daf82a-5149-4a62-b28d-9f8192e21877}; !- Outlet Port

OS:Connection,
  {5a6a8a40-6ada-4913-816a-6dcca4da2913}, !- Handle
  {3a74b590-a9b2-447e-8d81-a22746d1195a}, !- Name
  {b03c1cb2-6c30-4278-a7ff-6a2dd535a7f7}, !- Source Object
  4,                                      !- Outlet Port
  {da48702e-fb4a-438e-ac4e-9187ade4d706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99daf82a-5149-4a62-b28d-9f8192e21877}, !- Handle
  {26bf2b5e-d4b8-419e-bb44-72623c2f73d4}, !- Name
  {da48702e-fb4a-438e-ac4e-9187ade4d706}, !- Source Object
  3,                                      !- Outlet Port
  {bd71f825-b603-4324-94c9-daf7e3a03396}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e6888f7e-52cd-42cb-9059-728e85188682}, !- Handle
  {434df8be-a9ea-4f03-a0fe-683aab035f69}, !- Name
  {bd71f825-b603-4324-94c9-daf7e3a03396}, !- Source Object
  3,                                      !- Outlet Port
  {21c5167a-8701-4575-b362-449a9dd187dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a6cd188c-9c7d-422e-a7a9-1d9a2483d262}, !- Handle
  Air Terminal Single Duct VAV No Reheat 18, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {110e3cd6-6f64-4ee4-8ce5-19d880a7ec5b}, !- Air Outlet Node Name
  {b3dbf910-982f-4a92-a2ad-a778c0a3f3d9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b359abd5-183b-449d-bf02-57d05870e610}, !- Handle
  Node 108,                               !- Name
  {110e3cd6-6f64-4ee4-8ce5-19d880a7ec5b}, !- Inlet Port
  {0f5bca14-c21e-4e7d-a6c0-d1cc660a51e1}; !- Outlet Port

OS:Node,
  {d6be0b31-bf09-47ba-9385-db8bded1d5c1}, !- Handle
  Node 109,                               !- Name
  {31e075b5-16f6-4675-b681-28c89e80f115}, !- Inlet Port
  {f66448b3-42ac-4dc4-be5c-5677e39187fc}; !- Outlet Port

OS:Connection,
  {0f5bca14-c21e-4e7d-a6c0-d1cc660a51e1}, !- Handle
  {ce2d40ed-931b-430b-a170-9e261dcf2143}, !- Name
  {b359abd5-183b-449d-bf02-57d05870e610}, !- Source Object
  3,                                      !- Outlet Port
  {7d6f35d7-a47f-4f84-bcb9-aa6f5935ed7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31e075b5-16f6-4675-b681-28c89e80f115}, !- Handle
  {aaeb1f97-cc0d-47fd-ac8c-edc18ab6129a}, !- Name
  {1de1efd9-8e57-4e98-a9e9-58efc14b5478}, !- Source Object
  12,                                     !- Outlet Port
  {d6be0b31-bf09-47ba-9385-db8bded1d5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f66448b3-42ac-4dc4-be5c-5677e39187fc}, !- Handle
  {8751f5e7-da2e-4af0-9199-560f790b9771}, !- Name
  {d6be0b31-bf09-47ba-9385-db8bded1d5c1}, !- Source Object
  3,                                      !- Outlet Port
  {1cab00ec-fb1b-4ee9-a6aa-96b273f141c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a04e4dab-fee7-434d-9a1f-785d5059693a}, !- Handle
  Node 110,                               !- Name
  {c7f9ab08-d2aa-4e4a-9649-52c8abe55ac1}, !- Inlet Port
  {b3dbf910-982f-4a92-a2ad-a778c0a3f3d9}; !- Outlet Port

OS:Connection,
  {c7f9ab08-d2aa-4e4a-9649-52c8abe55ac1}, !- Handle
  {3b4cca7e-fef6-4a04-8483-1001f965d7da}, !- Name
  {b03c1cb2-6c30-4278-a7ff-6a2dd535a7f7}, !- Source Object
  5,                                      !- Outlet Port
  {a04e4dab-fee7-434d-9a1f-785d5059693a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3dbf910-982f-4a92-a2ad-a778c0a3f3d9}, !- Handle
  {6290ebf8-13bd-4f0c-bd69-ea90ddbd5834}, !- Name
  {a04e4dab-fee7-434d-9a1f-785d5059693a}, !- Source Object
  3,                                      !- Outlet Port
  {a6cd188c-9c7d-422e-a7a9-1d9a2483d262}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {110e3cd6-6f64-4ee4-8ce5-19d880a7ec5b}, !- Handle
  {8b6dfb6b-2225-4e8f-a469-d7707d9721f1}, !- Name
  {a6cd188c-9c7d-422e-a7a9-1d9a2483d262}, !- Source Object
  3,                                      !- Outlet Port
  {b359abd5-183b-449d-bf02-57d05870e610}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {65064e9e-5a59-4b01-8d3e-36e62dbfda17}, !- Handle
  Air Terminal Single Duct VAV No Reheat 19, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {82358fd8-f264-4ab1-930c-797a0fcb46df}, !- Air Outlet Node Name
  {732185f8-581c-4e21-9d69-65a41e7f7769}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5fa4ec76-bb0e-4203-8219-3ce2924a1788}, !- Handle
  Node 111,                               !- Name
  {82358fd8-f264-4ab1-930c-797a0fcb46df}, !- Inlet Port
  {a27c92a7-6a73-4057-a992-2aaeafa882fc}; !- Outlet Port

OS:Node,
  {afe77c81-c83f-4495-925c-4ce42b1b3c2e}, !- Handle
  Node 112,                               !- Name
  {26155050-5f29-4c01-9055-77b70616c963}, !- Inlet Port
  {4a8a61b9-ecfe-4e7c-8620-aa934f7ff1d0}; !- Outlet Port

OS:Connection,
  {a27c92a7-6a73-4057-a992-2aaeafa882fc}, !- Handle
  {7bfc9384-2b95-4c86-ba60-25fe7cbf692d}, !- Name
  {5fa4ec76-bb0e-4203-8219-3ce2924a1788}, !- Source Object
  3,                                      !- Outlet Port
  {99fdb378-7c5e-4a26-abfb-ef1c0a170403}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26155050-5f29-4c01-9055-77b70616c963}, !- Handle
  {1a93e010-f002-4fb8-b22e-7c6c0c5e183a}, !- Name
  {59c89af7-fe11-47ee-9409-a2c9fdebf3df}, !- Source Object
  12,                                     !- Outlet Port
  {afe77c81-c83f-4495-925c-4ce42b1b3c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8a61b9-ecfe-4e7c-8620-aa934f7ff1d0}, !- Handle
  {f846773d-fd0d-48d6-9799-7b72fb170e61}, !- Name
  {afe77c81-c83f-4495-925c-4ce42b1b3c2e}, !- Source Object
  3,                                      !- Outlet Port
  {1cab00ec-fb1b-4ee9-a6aa-96b273f141c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {547554be-5eec-4918-8f8d-bde4d19f1acb}, !- Handle
  Node 113,                               !- Name
  {5ae59497-1afe-4b39-8669-f63a855ffabb}, !- Inlet Port
  {732185f8-581c-4e21-9d69-65a41e7f7769}; !- Outlet Port

OS:Connection,
  {5ae59497-1afe-4b39-8669-f63a855ffabb}, !- Handle
  {3ef5ebd2-21e9-47bb-827d-9b9d48dba21e}, !- Name
  {b03c1cb2-6c30-4278-a7ff-6a2dd535a7f7}, !- Source Object
  6,                                      !- Outlet Port
  {547554be-5eec-4918-8f8d-bde4d19f1acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {732185f8-581c-4e21-9d69-65a41e7f7769}, !- Handle
  {21cb2a1d-4fe5-4c4c-bf90-7859b80d5f63}, !- Name
  {547554be-5eec-4918-8f8d-bde4d19f1acb}, !- Source Object
  3,                                      !- Outlet Port
  {65064e9e-5a59-4b01-8d3e-36e62dbfda17}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {82358fd8-f264-4ab1-930c-797a0fcb46df}, !- Handle
  {e56b118d-1b59-49f9-b63e-cb88f8b9282d}, !- Name
  {65064e9e-5a59-4b01-8d3e-36e62dbfda17}, !- Source Object
  3,                                      !- Outlet Port
  {5fa4ec76-bb0e-4203-8219-3ce2924a1788}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {24cd7c0c-4933-421e-a1d6-76e5f52586d8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 20, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  {c80b027e-c803-40a6-ab4c-196983b5c9c3}, !- Air Outlet Node Name
  {f84c0cf5-5c5e-4b76-a6d0-07481a6597ac}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a143eb07-0d46-4bed-94a1-e6c473232c65}, !- Handle
  Node 114,                               !- Name
  {c80b027e-c803-40a6-ab4c-196983b5c9c3}, !- Inlet Port
  {3719d9ec-1549-457c-bc76-b47087d12e9b}; !- Outlet Port

OS:Node,
  {d6b31758-e07d-4454-b973-4efdeafe0222}, !- Handle
  Node 115,                               !- Name
  {c37ed64e-d792-403f-85d0-12da1460be5d}, !- Inlet Port
  {4cb53d60-6f20-4118-8853-9c2d9d5245e4}; !- Outlet Port

OS:Connection,
  {3719d9ec-1549-457c-bc76-b47087d12e9b}, !- Handle
  {2498af61-6b7f-4253-b500-88dd513676a5}, !- Name
  {a143eb07-0d46-4bed-94a1-e6c473232c65}, !- Source Object
  3,                                      !- Outlet Port
  {3b4023ea-4585-4f2d-88a8-2a4827570a2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c37ed64e-d792-403f-85d0-12da1460be5d}, !- Handle
  {b7e6bce3-538f-41c2-be7f-51d0ba8f0f03}, !- Name
  {cbf888ed-d93b-450d-b7e5-9ba8ec4f0652}, !- Source Object
  12,                                     !- Outlet Port
  {d6b31758-e07d-4454-b973-4efdeafe0222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb53d60-6f20-4118-8853-9c2d9d5245e4}, !- Handle
  {75b27c98-fd94-4e72-9758-60931642774a}, !- Name
  {d6b31758-e07d-4454-b973-4efdeafe0222}, !- Source Object
  3,                                      !- Outlet Port
  {1cab00ec-fb1b-4ee9-a6aa-96b273f141c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {92b64993-923a-4a7d-8849-8aea6a47a4db}, !- Handle
  Node 116,                               !- Name
  {9bb6e67a-3bee-4d87-943f-3aa86dd0dd90}, !- Inlet Port
  {f84c0cf5-5c5e-4b76-a6d0-07481a6597ac}; !- Outlet Port

OS:Connection,
  {9bb6e67a-3bee-4d87-943f-3aa86dd0dd90}, !- Handle
  {db733227-de97-438e-b4bf-c2d1d6671a87}, !- Name
  {b03c1cb2-6c30-4278-a7ff-6a2dd535a7f7}, !- Source Object
  7,                                      !- Outlet Port
  {92b64993-923a-4a7d-8849-8aea6a47a4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84c0cf5-5c5e-4b76-a6d0-07481a6597ac}, !- Handle
  {21c1b8d6-f2c0-44d1-9840-a4095922b9b7}, !- Name
  {92b64993-923a-4a7d-8849-8aea6a47a4db}, !- Source Object
  3,                                      !- Outlet Port
  {24cd7c0c-4933-421e-a1d6-76e5f52586d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c80b027e-c803-40a6-ab4c-196983b5c9c3}, !- Handle
  {b8c9b760-0e10-4c42-9528-a9d190f73b0b}, !- Name
  {24cd7c0c-4933-421e-a1d6-76e5f52586d8}, !- Source Object
  3,                                      !- Outlet Port
  {a143eb07-0d46-4bed-94a1-e6c473232c65}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {28ca4ab5-c549-4e85-a89b-5f32b40d0991}, !- Handle
  VRF Heat Pump - Story 1,                !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4,                                      !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {dbbd2776-977d-4fc6-8ebc-cd1535a95347}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {7e029a2f-3ed7-4e6e-894c-9f9040e83098}, !- Cooling Capacity Ratio Boundary Curve
  {863653ed-dcad-4f1b-8f97-0792e39ab62f}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {e0e55bed-63c4-484e-a24d-eb7bdfcc49ed}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {81059cb5-3e37-4268-9bbf-37677815a357}, !- Cooling Energy Input Ratio Boundary Curve
  {c480418a-3fbf-484c-b658-84ca66ee6fcf}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {09e7eabb-ee9b-43e4-af15-d9e1ddecf55c}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {27735d4f-1b1a-476e-b3dd-3995955ea8b1}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {8e65e5d2-5c5e-42c5-b994-a5d59fd32490}, !- Cooling Combination Ratio Correction Factor Curve
  {051b5cbf-3098-4439-86f5-aad7a6aa9614}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4,                                      !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {4a3d72d5-803a-44fb-8a24-43fbb68bd251}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {c0c765fd-cbee-4338-8c1c-ead2b4eee647}, !- Heating Capacity Ratio Boundary Curve
  {67db9ce4-f754-4fec-91af-7ffb56880587}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {ba3ed2a8-07e6-4c4a-bb60-d6f9cb77c523}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {1581a011-e9b6-4c9d-90b1-194f4881fb61}, !- Heating Energy Input Ratio Boundary Curve
  {6e70fa76-39c9-49d5-afcc-a2124c6b3b84}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {90645c10-d3ca-4894-aa2f-54d5a3bfdf0b}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {4e047d64-d599-4215-bb5b-27e9d296c8f5}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {7096bf93-129d-4b5d-a3f5-ec183c4847c0}, !- Heating Combination Ratio Correction Factor Curve
  {051b5cbf-3098-4439-86f5-aad7a6aa9614}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {ed861e12-79a7-4b88-b2e6-fb2ebdf410af}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {c89271e4-6524-4d3f-8659-ff86fb6e994c}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {f0d2a35a-1977-433a-a55b-fa5283b7095b}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {dbbd2776-977d-4fc6-8ebc-cd1535a95347}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {7e029a2f-3ed7-4e6e-894c-9f9040e83098}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 4, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {863653ed-dcad-4f1b-8f97-0792e39ab62f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 4, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e0e55bed-63c4-484e-a24d-eb7bdfcc49ed}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {81059cb5-3e37-4268-9bbf-37677815a357}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 4, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {c480418a-3fbf-484c-b658-84ca66ee6fcf}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 4, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {09e7eabb-ee9b-43e4-af15-d9e1ddecf55c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {27735d4f-1b1a-476e-b3dd-3995955ea8b1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8e65e5d2-5c5e-42c5-b994-a5d59fd32490}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {051b5cbf-3098-4439-86f5-aad7a6aa9614}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 8, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a3d72d5-803a-44fb-8a24-43fbb68bd251}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-007,                            !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {c0c765fd-cbee-4338-8c1c-ead2b4eee647}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 4, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {67db9ce4-f754-4fec-91af-7ffb56880587}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 4, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ba3ed2a8-07e6-4c4a-bb60-d6f9cb77c523}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {1581a011-e9b6-4c9d-90b1-194f4881fb61}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 4, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e70fa76-39c9-49d5-afcc-a2124c6b3b84}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 4, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-005,                           !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {90645c10-d3ca-4894-aa2f-54d5a3bfdf0b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4e047d64-d599-4215-bb5b-27e9d296c8f5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7096bf93-129d-4b5d-a3f5-ec183c4847c0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0d2a35a-1977-433a-a55b-fa5283b7095b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 4, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-006,                            !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-005,                           !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {c89271e4-6524-4d3f-8659-ff86fb6e994c}, !- Handle
  Model Object List 1,                    !- Name
  {ef66f684-f2e6-4a3c-ab1c-7e09716e043e}, !- Model Object 1
  {7927f380-baac-4e98-ac1b-27a775df2285}, !- Model Object 2
  {2bd016ec-71d1-4197-983f-7558e847f455}, !- Model Object 3
  {a1085d14-c34c-4171-a0b5-3b9146c6e902}, !- Model Object 4
  {14a3db33-ac30-4676-9805-26a743b20e04}; !- Model Object 5

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ef66f684-f2e6-4a3c-ab1c-7e09716e043e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {39255081-c804-4f2a-87e3-85582bb9e8ac}, !- Terminal Unit Air Inlet Node
  {7a831559-6115-42b8-a1b0-48af97ba71f2}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {cdbade37-2728-4d1a-bcbf-a3f7d8a72228}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {37edabe2-646f-4046-be45-3020fb1cac70}, !- Cooling Coil
  {df54b29c-4a77-4a89-aa6d-b30a3e9c5641}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {37edabe2-646f-4046-be45-3020fb1cac70}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {2fe809e1-cb98-4902-a805-ac84b97e1bd2}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4a10b5b0-88c2-4c2d-85a5-d27255b95efc}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {2fe809e1-cb98-4902-a805-ac84b97e1bd2}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4a10b5b0-88c2-4c2d-85a5-d27255b95efc}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {df54b29c-4a77-4a89-aa6d-b30a3e9c5641}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {684acdc0-830c-4a94-bb43-12c745882a05}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4255ee67-734d-48ca-821c-7bf4d3ca4ddf}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {684acdc0-830c-4a94-bb43-12c745882a05}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4255ee67-734d-48ca-821c-7bf4d3ca4ddf}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {cdbade37-2728-4d1a-bcbf-a3f7d8a72228}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {18850a0e-b1fe-4606-8939-754ef6e48022}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {770fe95c-c850-4bc2-bb34-2cd62a9f08ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {18850a0e-b1fe-4606-8939-754ef6e48022}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {770fe95c-c850-4bc2-bb34-2cd62a9f08ae}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {48152686-08b1-460a-bc72-627bfb39ccd7}, !- Handle
  Node 117,                               !- Name
  {91687438-1dcc-44f6-8a99-be90be4dd081}, !- Inlet Port
  {39255081-c804-4f2a-87e3-85582bb9e8ac}; !- Outlet Port

OS:Connection,
  {91687438-1dcc-44f6-8a99-be90be4dd081}, !- Handle
  {c6566400-aa16-4110-b464-d026ca097f6c}, !- Name
  {9d91b635-e52c-45fd-8de5-67c4fa39ccb8}, !- Source Object
  3,                                      !- Outlet Port
  {48152686-08b1-460a-bc72-627bfb39ccd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39255081-c804-4f2a-87e3-85582bb9e8ac}, !- Handle
  {ca11df31-b1e1-480b-8fb4-e794693e3941}, !- Name
  {48152686-08b1-460a-bc72-627bfb39ccd7}, !- Source Object
  3,                                      !- Outlet Port
  {ef66f684-f2e6-4a3c-ab1c-7e09716e043e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c24d7f0-364a-4c5b-843a-84be3a9753ba}, !- Handle
  Node 118,                               !- Name
  {7a831559-6115-42b8-a1b0-48af97ba71f2}, !- Inlet Port
  {ce91c27f-cded-49b3-9544-1ddb3c37305b}; !- Outlet Port

OS:Connection,
  {ce91c27f-cded-49b3-9544-1ddb3c37305b}, !- Handle
  {c45bea80-3d72-44e1-add0-7f099f7d6801}, !- Name
  {5c24d7f0-364a-4c5b-843a-84be3a9753ba}, !- Source Object
  3,                                      !- Outlet Port
  {68a2cb32-84a6-4b37-b755-3333654a8c77}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7a831559-6115-42b8-a1b0-48af97ba71f2}, !- Handle
  {1795314f-39b4-4de5-a51d-2d913ae17ab3}, !- Name
  {ef66f684-f2e6-4a3c-ab1c-7e09716e043e}, !- Source Object
  4,                                      !- Outlet Port
  {5c24d7f0-364a-4c5b-843a-84be3a9753ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7927f380-baac-4e98-ac1b-27a775df2285}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {95c32d1e-dfa3-4bf7-951d-8f5c3a013eab}, !- Terminal Unit Air Inlet Node
  {46f615a0-9dcc-455f-8d7a-52c11251942a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c856bd92-b500-4c41-955f-b1b1477041f2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {125ca6cc-ca05-45a6-869c-0d30c51c2ce2}, !- Cooling Coil
  {895de316-3357-48fd-902d-d7bd6dc3d763}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {125ca6cc-ca05-45a6-869c-0d30c51c2ce2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {986c246a-5941-468e-9933-bd0043c83d65}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {67fb1747-4545-4fe6-a73e-bf9f65591537}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {986c246a-5941-468e-9933-bd0043c83d65}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {67fb1747-4545-4fe6-a73e-bf9f65591537}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {895de316-3357-48fd-902d-d7bd6dc3d763}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0ec1adcf-decd-4cca-b1e2-ac89712115e2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {86a768dc-f4bc-48dd-8a62-d0e449fcbdb1}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0ec1adcf-decd-4cca-b1e2-ac89712115e2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {86a768dc-f4bc-48dd-8a62-d0e449fcbdb1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {c856bd92-b500-4c41-955f-b1b1477041f2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2f6bafd-2d8d-4cdc-8d06-8a8e4b9e7cfd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e799395-a6cc-45d3-9f34-6844ab14c41e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2f6bafd-2d8d-4cdc-8d06-8a8e4b9e7cfd}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e799395-a6cc-45d3-9f34-6844ab14c41e}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {21d7ef65-49b6-4ae2-874d-1bc1f5eab213}, !- Handle
  Node 119,                               !- Name
  {c1932ef8-1da2-4472-bb4d-2d4a15cadefd}, !- Inlet Port
  {95c32d1e-dfa3-4bf7-951d-8f5c3a013eab}; !- Outlet Port

OS:Connection,
  {c1932ef8-1da2-4472-bb4d-2d4a15cadefd}, !- Handle
  {7b27bb3c-25d9-4e79-b1cf-34a8fc6e007a}, !- Name
  {d7a8ce54-e3ad-4ec5-8aa2-4dfa59648bf0}, !- Source Object
  3,                                      !- Outlet Port
  {21d7ef65-49b6-4ae2-874d-1bc1f5eab213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c32d1e-dfa3-4bf7-951d-8f5c3a013eab}, !- Handle
  {c7e0d5fd-c8aa-40ce-b074-133ce139c9a4}, !- Name
  {21d7ef65-49b6-4ae2-874d-1bc1f5eab213}, !- Source Object
  3,                                      !- Outlet Port
  {7927f380-baac-4e98-ac1b-27a775df2285}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c64be41-d5aa-466d-b3e9-ff0be5600514}, !- Handle
  Node 120,                               !- Name
  {46f615a0-9dcc-455f-8d7a-52c11251942a}, !- Inlet Port
  {963729b8-3637-47e9-9af5-bdccdd0a4ae5}; !- Outlet Port

OS:Connection,
  {963729b8-3637-47e9-9af5-bdccdd0a4ae5}, !- Handle
  {5690d022-4853-405b-ac86-6eecc1b6f4e9}, !- Name
  {3c64be41-d5aa-466d-b3e9-ff0be5600514}, !- Source Object
  3,                                      !- Outlet Port
  {54077eb8-bcd6-4f5d-9a62-32957caade67}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {46f615a0-9dcc-455f-8d7a-52c11251942a}, !- Handle
  {31ae2f71-9117-49e6-aadc-d8a2d90c0f10}, !- Name
  {7927f380-baac-4e98-ac1b-27a775df2285}, !- Source Object
  4,                                      !- Outlet Port
  {3c64be41-d5aa-466d-b3e9-ff0be5600514}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {2bd016ec-71d1-4197-983f-7558e847f455}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {76942901-4ac3-4034-8281-773e105c120c}, !- Terminal Unit Air Inlet Node
  {0f76853b-043b-45f6-a9b3-ebf025d9fb89}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {468e9ce3-2fb6-4fb7-a20e-5b2ec915ffa7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3e769005-3e70-46b7-95a5-f00f529def57}, !- Cooling Coil
  {0346d32c-08c4-4015-89a1-05dfb4e82ed3}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3e769005-3e70-46b7-95a5-f00f529def57}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0f1b3efc-82d3-45b4-a808-3c9303eb0904}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e3a6f53c-1648-4716-b41d-8107c32752ff}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0f1b3efc-82d3-45b4-a808-3c9303eb0904}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {e3a6f53c-1648-4716-b41d-8107c32752ff}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0346d32c-08c4-4015-89a1-05dfb4e82ed3}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6001b7e7-278e-44d9-8d86-3b9a348282d3}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {72a83907-323f-4310-93ba-25f801612573}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6001b7e7-278e-44d9-8d86-3b9a348282d3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {72a83907-323f-4310-93ba-25f801612573}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {468e9ce3-2fb6-4fb7-a20e-5b2ec915ffa7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2cea6b3f-12f1-4841-92d6-adaf77e5edf5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1cae8324-322f-4be0-8cbd-a0a36c716176}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2cea6b3f-12f1-4841-92d6-adaf77e5edf5}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1cae8324-322f-4be0-8cbd-a0a36c716176}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f622119b-c71a-479a-8b97-e00bb3d7076e}, !- Handle
  Node 121,                               !- Name
  {07d0d204-7690-4e66-8a34-972c7976c1de}, !- Inlet Port
  {76942901-4ac3-4034-8281-773e105c120c}; !- Outlet Port

OS:Connection,
  {07d0d204-7690-4e66-8a34-972c7976c1de}, !- Handle
  {b287efa6-17e3-482d-9979-f55cad660bdc}, !- Name
  {7e083add-74f8-4e54-afb2-74d61e4d5763}, !- Source Object
  3,                                      !- Outlet Port
  {f622119b-c71a-479a-8b97-e00bb3d7076e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76942901-4ac3-4034-8281-773e105c120c}, !- Handle
  {17eae3e2-d432-4931-a116-08be8ae191bf}, !- Name
  {f622119b-c71a-479a-8b97-e00bb3d7076e}, !- Source Object
  3,                                      !- Outlet Port
  {2bd016ec-71d1-4197-983f-7558e847f455}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3e50900d-7738-450b-83e7-fbd3d7a33089}, !- Handle
  Node 122,                               !- Name
  {0f76853b-043b-45f6-a9b3-ebf025d9fb89}, !- Inlet Port
  {cd831f7d-f59c-4547-aaac-860941a68bd2}; !- Outlet Port

OS:Connection,
  {cd831f7d-f59c-4547-aaac-860941a68bd2}, !- Handle
  {a918f155-6d21-425f-b801-a871b630e240}, !- Name
  {3e50900d-7738-450b-83e7-fbd3d7a33089}, !- Source Object
  3,                                      !- Outlet Port
  {52a9a383-4147-4e8f-b1ef-bf8f9a1b398d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0f76853b-043b-45f6-a9b3-ebf025d9fb89}, !- Handle
  {bb312df7-4994-453d-8db0-5fc786824c66}, !- Name
  {2bd016ec-71d1-4197-983f-7558e847f455}, !- Source Object
  4,                                      !- Outlet Port
  {3e50900d-7738-450b-83e7-fbd3d7a33089}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a1085d14-c34c-4171-a0b5-3b9146c6e902}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {fde874c4-8165-43ae-99d9-b36b27ad2e7a}, !- Terminal Unit Air Inlet Node
  {0b171758-0dfe-4980-96e9-d691a3997052}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {49a09608-9160-40a0-9915-7a959cc9e6dd}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0bb109c2-4a64-4748-96ba-279b4ceb5aab}, !- Cooling Coil
  {00d4e7a1-090d-40b8-893c-9d454e118e79}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0bb109c2-4a64-4748-96ba-279b4ceb5aab}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {6935e29d-a591-4dd2-8013-67504a25b8d2}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {bd6796aa-979b-4116-bf1b-d9a141778e0b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {6935e29d-a591-4dd2-8013-67504a25b8d2}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {bd6796aa-979b-4116-bf1b-d9a141778e0b}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {00d4e7a1-090d-40b8-893c-9d454e118e79}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {25c65e91-eab1-478b-a6b5-9bfb7babe10e}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d0f8eb15-c7eb-438e-86ca-c221b8238f61}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {25c65e91-eab1-478b-a6b5-9bfb7babe10e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d0f8eb15-c7eb-438e-86ca-c221b8238f61}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {49a09608-9160-40a0-9915-7a959cc9e6dd}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e9689159-350b-409c-a643-b48b5d74324b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2af6c1eb-1286-4b64-b046-261eab46f6b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e9689159-350b-409c-a643-b48b5d74324b}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2af6c1eb-1286-4b64-b046-261eab46f6b7}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b137aeb0-be9e-45ad-a26a-e3fe7dfd3551}, !- Handle
  Node 123,                               !- Name
  {16ae08fd-5518-4022-8aac-7b47bac93f12}, !- Inlet Port
  {fde874c4-8165-43ae-99d9-b36b27ad2e7a}; !- Outlet Port

OS:Connection,
  {16ae08fd-5518-4022-8aac-7b47bac93f12}, !- Handle
  {d5dfbf97-2861-4268-b3e2-845e319d5942}, !- Name
  {ce913eb9-b5b1-467b-b47d-0d8eaf89c94d}, !- Source Object
  3,                                      !- Outlet Port
  {b137aeb0-be9e-45ad-a26a-e3fe7dfd3551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde874c4-8165-43ae-99d9-b36b27ad2e7a}, !- Handle
  {0305212b-9900-417c-8c75-c4743dca2e28}, !- Name
  {b137aeb0-be9e-45ad-a26a-e3fe7dfd3551}, !- Source Object
  3,                                      !- Outlet Port
  {a1085d14-c34c-4171-a0b5-3b9146c6e902}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07ca47af-9df5-4fb4-bc5c-02b3e1928610}, !- Handle
  Node 124,                               !- Name
  {0b171758-0dfe-4980-96e9-d691a3997052}, !- Inlet Port
  {64330226-3e64-424c-8aed-5b2c2f5aaa4b}; !- Outlet Port

OS:Connection,
  {64330226-3e64-424c-8aed-5b2c2f5aaa4b}, !- Handle
  {0a9f60b3-cec0-4b33-92fe-af70e6f5ae2d}, !- Name
  {07ca47af-9df5-4fb4-bc5c-02b3e1928610}, !- Source Object
  3,                                      !- Outlet Port
  {a1155f98-8ee5-4a92-af75-559ead3aebbf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0b171758-0dfe-4980-96e9-d691a3997052}, !- Handle
  {082d32f0-2626-4cf4-b937-2ff0e6acb990}, !- Name
  {a1085d14-c34c-4171-a0b5-3b9146c6e902}, !- Source Object
  4,                                      !- Outlet Port
  {07ca47af-9df5-4fb4-bc5c-02b3e1928610}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {14a3db33-ac30-4676-9805-26a743b20e04}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {05170077-eade-475c-8c71-07b9fe827749}, !- Terminal Unit Air Inlet Node
  {90064598-37e6-41e2-8491-e597c4f7a1e8}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {2c15ebfe-9ad9-4ad7-abf4-46407ffac865}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {04c7278c-d180-4b43-9b13-a7cc609cf655}, !- Cooling Coil
  {f4c296fa-3e55-4f1c-9b3d-5817dc0cf73d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {04c7278c-d180-4b43-9b13-a7cc609cf655}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f6eade93-e895-4289-b20a-a0a97313ed08}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a9cd6f9e-f741-4fa5-b847-f72d5280a154}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f6eade93-e895-4289-b20a-a0a97313ed08}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a9cd6f9e-f741-4fa5-b847-f72d5280a154}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f4c296fa-3e55-4f1c-9b3d-5817dc0cf73d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e30fba6b-3437-4a73-a287-9727880f4598}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4d9b7662-65fe-4aef-b114-0b8aef083d22}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e30fba6b-3437-4a73-a287-9727880f4598}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4d9b7662-65fe-4aef-b114-0b8aef083d22}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {2c15ebfe-9ad9-4ad7-abf4-46407ffac865}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41a14c0d-a13b-45e1-8a28-56c47d60e608}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b06b4d5c-5051-4bc1-a475-71144fa20d46}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41a14c0d-a13b-45e1-8a28-56c47d60e608}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b06b4d5c-5051-4bc1-a475-71144fa20d46}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b319e960-85f5-4f03-a160-6af403c4c127}, !- Handle
  Node 125,                               !- Name
  {c4ccf752-b8bc-4529-9ac6-71e25d6e5523}, !- Inlet Port
  {05170077-eade-475c-8c71-07b9fe827749}; !- Outlet Port

OS:Connection,
  {c4ccf752-b8bc-4529-9ac6-71e25d6e5523}, !- Handle
  {c2de25a4-0207-4e04-b7fc-09cdc60e608d}, !- Name
  {66c2df19-5f69-455d-afc6-5abe05a5a4c2}, !- Source Object
  3,                                      !- Outlet Port
  {b319e960-85f5-4f03-a160-6af403c4c127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05170077-eade-475c-8c71-07b9fe827749}, !- Handle
  {46414df4-d8a9-470c-84d0-d94848c815ca}, !- Name
  {b319e960-85f5-4f03-a160-6af403c4c127}, !- Source Object
  3,                                      !- Outlet Port
  {14a3db33-ac30-4676-9805-26a743b20e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b543e45-caa3-4372-8e00-66736984c9db}, !- Handle
  Node 126,                               !- Name
  {90064598-37e6-41e2-8491-e597c4f7a1e8}, !- Inlet Port
  {06c530f8-e7a0-40bc-a290-87101dbe9203}; !- Outlet Port

OS:Connection,
  {06c530f8-e7a0-40bc-a290-87101dbe9203}, !- Handle
  {757e311e-e6d3-4ccd-8e10-5b542d83f4d3}, !- Name
  {5b543e45-caa3-4372-8e00-66736984c9db}, !- Source Object
  3,                                      !- Outlet Port
  {1f09be76-6a75-482a-b77f-c11cd21062ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {90064598-37e6-41e2-8491-e597c4f7a1e8}, !- Handle
  {a2843104-d517-40cc-aaec-d1af4143d23b}, !- Name
  {14a3db33-ac30-4676-9805-26a743b20e04}, !- Source Object
  4,                                      !- Outlet Port
  {5b543e45-caa3-4372-8e00-66736984c9db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {0a28734c-c9c9-44a1-99b2-c42af87d4153}, !- Handle
  VRF Heat Pump - Story 2,                !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4,                                      !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {9ae78b75-2364-4072-81ec-64c2250bfbf1}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {c02e3d66-7b69-464f-b510-54030d7590b1}, !- Cooling Capacity Ratio Boundary Curve
  {5c703f66-20da-41ef-8800-d4407076c852}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {ce8d51e7-b84e-4136-bc87-943b7dbb90ac}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {77b53dcf-59e6-4a11-9147-eb395bfdb79b}, !- Cooling Energy Input Ratio Boundary Curve
  {fa187a5a-7ec2-4fb7-bc58-1fd1a7d9e6f5}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {57fb5b4f-c815-4ca4-850e-a4e0e3634a32}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {b7e95fb1-42fd-475b-8c89-1dd2f1f69902}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {c3cdd560-30b4-43f6-9ff6-2b16bb541fc0}, !- Cooling Combination Ratio Correction Factor Curve
  {442557b4-dd98-4045-bb9f-46087ce8eafb}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4,                                      !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {7e0c968d-9ab8-4213-895f-4ddd632c2b39}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {a6d7b409-2dc1-4f09-b3ac-a24e2aeb1092}, !- Heating Capacity Ratio Boundary Curve
  {9a3262ac-509c-4c1e-8edd-c579786d4a79}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {0ccd29f7-d34e-44ae-86e4-65db55b5c921}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {44489b11-b902-4b25-95b0-d8c56cb448d0}, !- Heating Energy Input Ratio Boundary Curve
  {f304283f-de8c-485a-aee0-9aded838b151}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {b326265a-7d89-4d65-8199-c82d43cf57f7}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {30d8d42b-fa52-4043-ab18-cd2e79663b9d}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {1c600216-855b-49c1-8630-7b82a8df3a23}, !- Heating Combination Ratio Correction Factor Curve
  {442557b4-dd98-4045-bb9f-46087ce8eafb}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {c673be11-b0cd-4b63-9060-da004f35b3f6}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {db1d9e58-ad06-4318-8a5d-26cb9c24b857}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {a840a331-438d-4671-a79f-da55b9470dd0}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {9ae78b75-2364-4072-81ec-64c2250bfbf1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 1, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {c02e3d66-7b69-464f-b510-54030d7590b1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 5, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c703f66-20da-41ef-8800-d4407076c852}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 5, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ce8d51e7-b84e-4136-bc87-943b7dbb90ac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 1, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {77b53dcf-59e6-4a11-9147-eb395bfdb79b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 5, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa187a5a-7ec2-4fb7-bc58-1fd1a7d9e6f5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 5, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {57fb5b4f-c815-4ca4-850e-a4e0e3634a32}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 1, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b7e95fb1-42fd-475b-8c89-1dd2f1f69902}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c3cdd560-30b4-43f6-9ff6-2b16bb541fc0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 1, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {442557b4-dd98-4045-bb9f-46087ce8eafb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 9, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e0c968d-9ab8-4213-895f-4ddd632c2b39}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 1, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-007,                            !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a6d7b409-2dc1-4f09-b3ac-a24e2aeb1092}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 5, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a3262ac-509c-4c1e-8edd-c579786d4a79}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 5, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0ccd29f7-d34e-44ae-86e4-65db55b5c921}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 1, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {44489b11-b902-4b25-95b0-d8c56cb448d0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 5, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {f304283f-de8c-485a-aee0-9aded838b151}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 5, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-005,                           !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {b326265a-7d89-4d65-8199-c82d43cf57f7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 1, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {30d8d42b-fa52-4043-ab18-cd2e79663b9d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1c600216-855b-49c1-8630-7b82a8df3a23}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 1, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a840a331-438d-4671-a79f-da55b9470dd0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 5, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-006,                            !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-005,                           !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {db1d9e58-ad06-4318-8a5d-26cb9c24b857}, !- Handle
  Model Object List 2,                    !- Name
  {6ac49cd8-3ffc-4f76-b6bc-d789f38d69cf}, !- Model Object 1
  {98c8e3b5-6ced-45ce-8ccf-f8e0f3e72f76}, !- Model Object 2
  {7d435331-5cf9-43fa-a73e-9d95b80544aa}, !- Model Object 3
  {374b3312-e246-424f-8714-2877c027bea2}, !- Model Object 4
  {d56a0b2f-9d70-4cf0-9aaf-baf10151cb60}; !- Model Object 5

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6ac49cd8-3ffc-4f76-b6bc-d789f38d69cf}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {cacf0637-7016-46db-a27b-17a15d5d8927}, !- Terminal Unit Air Inlet Node
  {173affd9-a220-4e43-9be4-3ebcaa457936}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {39b999d2-5cd0-4a0f-adf4-80a61025296a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {88fb107d-e1e0-4986-9f8c-8dd3cee2f6db}, !- Cooling Coil
  {4dfa74e9-2a04-4b61-b9c0-c3f9eb5a2350}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {88fb107d-e1e0-4986-9f8c-8dd3cee2f6db}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {52a88938-4150-49ac-be07-7677616426be}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cb1037d4-e202-4238-890b-b5f147950878}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {52a88938-4150-49ac-be07-7677616426be}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cb1037d4-e202-4238-890b-b5f147950878}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {4dfa74e9-2a04-4b61-b9c0-c3f9eb5a2350}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {87f9d39e-a143-4507-9d30-77ab3ac81f36}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {96071e50-cea5-4626-9150-866c48e55b7b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {87f9d39e-a143-4507-9d30-77ab3ac81f36}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {96071e50-cea5-4626-9150-866c48e55b7b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {39b999d2-5cd0-4a0f-adf4-80a61025296a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5c7fa0d-41c8-4323-8c4c-e68bef0dde38}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {715f0de1-d7ef-423f-9e75-41b7fa9a6644}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f5c7fa0d-41c8-4323-8c4c-e68bef0dde38}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {715f0de1-d7ef-423f-9e75-41b7fa9a6644}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a5aec6c4-725c-4715-a2f7-9f72964393bb}, !- Handle
  Node 127,                               !- Name
  {e8086ec6-c4ac-4533-b879-3ad094b44fd5}, !- Inlet Port
  {cacf0637-7016-46db-a27b-17a15d5d8927}; !- Outlet Port

OS:Connection,
  {e8086ec6-c4ac-4533-b879-3ad094b44fd5}, !- Handle
  {48f552a5-98e8-44a1-a009-7f5ae8f8d74e}, !- Name
  {f19f0792-1ffb-4351-9557-c54018557f85}, !- Source Object
  3,                                      !- Outlet Port
  {a5aec6c4-725c-4715-a2f7-9f72964393bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cacf0637-7016-46db-a27b-17a15d5d8927}, !- Handle
  {9672af1d-32e5-45f6-aa4a-823fbafd6342}, !- Name
  {a5aec6c4-725c-4715-a2f7-9f72964393bb}, !- Source Object
  3,                                      !- Outlet Port
  {6ac49cd8-3ffc-4f76-b6bc-d789f38d69cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4bd1fdb-99fc-4f63-82d8-9ac3cc4f3e43}, !- Handle
  Node 128,                               !- Name
  {173affd9-a220-4e43-9be4-3ebcaa457936}, !- Inlet Port
  {de61db2b-1fbc-4a32-8ec0-8ea332be72d6}; !- Outlet Port

OS:Connection,
  {de61db2b-1fbc-4a32-8ec0-8ea332be72d6}, !- Handle
  {73729d85-1e93-464b-8652-ca321bb3415f}, !- Name
  {a4bd1fdb-99fc-4f63-82d8-9ac3cc4f3e43}, !- Source Object
  3,                                      !- Outlet Port
  {480f969a-058a-4b04-beb1-0b26add9d906}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {173affd9-a220-4e43-9be4-3ebcaa457936}, !- Handle
  {928c5cb6-df4b-400f-9cd3-2cc7dceb45b2}, !- Name
  {6ac49cd8-3ffc-4f76-b6bc-d789f38d69cf}, !- Source Object
  4,                                      !- Outlet Port
  {a4bd1fdb-99fc-4f63-82d8-9ac3cc4f3e43}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {98c8e3b5-6ced-45ce-8ccf-f8e0f3e72f76}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {323be129-581a-494e-b03b-5de7dbbe2823}, !- Terminal Unit Air Inlet Node
  {e925f591-088f-4419-b24f-0bb9879d8892}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {42d32afb-89c1-4a18-9b32-5f511a2dc746}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fa473834-0018-434a-90e8-ce9db15e1cf1}, !- Cooling Coil
  {6a4b1ac9-d798-45ed-a860-43c0a2d69cf7}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fa473834-0018-434a-90e8-ce9db15e1cf1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {49e89cd6-5575-4c57-918b-1d383e22d8d3}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {da9063f9-257d-408f-9a1b-46594151f98e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {49e89cd6-5575-4c57-918b-1d383e22d8d3}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {da9063f9-257d-408f-9a1b-46594151f98e}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6a4b1ac9-d798-45ed-a860-43c0a2d69cf7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {4e82ffc5-e944-49e6-b6bc-c1bbf3b9e987}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {39592611-4f6e-4d09-a5d7-a24df9505c6d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {4e82ffc5-e944-49e6-b6bc-c1bbf3b9e987}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {39592611-4f6e-4d09-a5d7-a24df9505c6d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {42d32afb-89c1-4a18-9b32-5f511a2dc746}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c03085e0-eae7-4af2-a897-37fc83a4c431}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e8a8a41c-1790-49be-911a-2d1713d6c620}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c03085e0-eae7-4af2-a897-37fc83a4c431}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e8a8a41c-1790-49be-911a-2d1713d6c620}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d9d36a02-25e3-4f21-865a-0e363b6b127f}, !- Handle
  Node 129,                               !- Name
  {a37f72a5-8305-4573-984e-e995fd546621}, !- Inlet Port
  {323be129-581a-494e-b03b-5de7dbbe2823}; !- Outlet Port

OS:Connection,
  {a37f72a5-8305-4573-984e-e995fd546621}, !- Handle
  {de255fe6-6de0-45bf-a339-690f3bef53e9}, !- Name
  {21342561-8fdc-4101-8a67-16dd982e5b76}, !- Source Object
  3,                                      !- Outlet Port
  {d9d36a02-25e3-4f21-865a-0e363b6b127f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323be129-581a-494e-b03b-5de7dbbe2823}, !- Handle
  {689b98c4-1375-49fe-9372-805b95e774f7}, !- Name
  {d9d36a02-25e3-4f21-865a-0e363b6b127f}, !- Source Object
  3,                                      !- Outlet Port
  {98c8e3b5-6ced-45ce-8ccf-f8e0f3e72f76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7997b42-eb80-4e6b-88b1-20c4d3aab006}, !- Handle
  Node 130,                               !- Name
  {e925f591-088f-4419-b24f-0bb9879d8892}, !- Inlet Port
  {f7057e89-301b-41d6-ad76-e656b6971c30}; !- Outlet Port

OS:Connection,
  {f7057e89-301b-41d6-ad76-e656b6971c30}, !- Handle
  {7471a515-87ec-4cc8-b9da-3934d5fcd19e}, !- Name
  {e7997b42-eb80-4e6b-88b1-20c4d3aab006}, !- Source Object
  3,                                      !- Outlet Port
  {0a95042b-6bc9-4e24-bd98-b84f0c6e405b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e925f591-088f-4419-b24f-0bb9879d8892}, !- Handle
  {6db4eae3-c197-43de-9a69-949a47f2db38}, !- Name
  {98c8e3b5-6ced-45ce-8ccf-f8e0f3e72f76}, !- Source Object
  4,                                      !- Outlet Port
  {e7997b42-eb80-4e6b-88b1-20c4d3aab006}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7d435331-5cf9-43fa-a73e-9d95b80544aa}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {091ff58c-a2f6-4331-b333-04162d1434af}, !- Terminal Unit Air Inlet Node
  {d07dd64e-c09f-4cf8-88ba-924bd7b6dff8}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {9c9b85fe-5c37-414a-9bc4-7b7db5d63318}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2657937f-e179-46aa-b42a-16ea32729aab}, !- Cooling Coil
  {bef56e58-7a76-4565-8667-580e47b356b4}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2657937f-e179-46aa-b42a-16ea32729aab}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {ee638cc7-e7ec-4ce7-a604-df20e5d85dcf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4d7ab1a4-c6cd-4513-a479-bd72fe822898}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {ee638cc7-e7ec-4ce7-a604-df20e5d85dcf}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4d7ab1a4-c6cd-4513-a479-bd72fe822898}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {bef56e58-7a76-4565-8667-580e47b356b4}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {be701a5e-3e58-4dcb-9d5f-bd370ce148d6}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {554e3b10-d794-4e6a-b48c-52d2c99b4353}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {be701a5e-3e58-4dcb-9d5f-bd370ce148d6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {554e3b10-d794-4e6a-b48c-52d2c99b4353}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {9c9b85fe-5c37-414a-9bc4-7b7db5d63318}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a1e5e39-5c3a-42ef-86a3-9e0209f9aa27}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3571a3f2-6cdb-42dd-861d-51a0b50e4dc5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6a1e5e39-5c3a-42ef-86a3-9e0209f9aa27}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3571a3f2-6cdb-42dd-861d-51a0b50e4dc5}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {465317e9-e3f4-4fdc-b640-ed791cf871e7}, !- Handle
  Node 131,                               !- Name
  {bfc9d998-3e9e-428a-a433-4eb5fedb813d}, !- Inlet Port
  {091ff58c-a2f6-4331-b333-04162d1434af}; !- Outlet Port

OS:Connection,
  {bfc9d998-3e9e-428a-a433-4eb5fedb813d}, !- Handle
  {078ad0d4-d708-4a5f-82b7-6ae5f79b4c97}, !- Name
  {b322fb19-0d72-4e40-8d58-1917c7db68ee}, !- Source Object
  3,                                      !- Outlet Port
  {465317e9-e3f4-4fdc-b640-ed791cf871e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091ff58c-a2f6-4331-b333-04162d1434af}, !- Handle
  {074dcf96-a06f-455f-93c9-30b29ef5e533}, !- Name
  {465317e9-e3f4-4fdc-b640-ed791cf871e7}, !- Source Object
  3,                                      !- Outlet Port
  {7d435331-5cf9-43fa-a73e-9d95b80544aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a91a2a7-1008-44c5-b156-26b704a49915}, !- Handle
  Node 132,                               !- Name
  {d07dd64e-c09f-4cf8-88ba-924bd7b6dff8}, !- Inlet Port
  {c4b2da2a-cd83-4d69-8a7d-fc49461f905f}; !- Outlet Port

OS:Connection,
  {c4b2da2a-cd83-4d69-8a7d-fc49461f905f}, !- Handle
  {51a6b313-b231-4afb-b044-03331491e409}, !- Name
  {8a91a2a7-1008-44c5-b156-26b704a49915}, !- Source Object
  3,                                      !- Outlet Port
  {4d31e9ce-87e2-4558-8e9e-aba324109ec0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d07dd64e-c09f-4cf8-88ba-924bd7b6dff8}, !- Handle
  {ab9cf57a-d5ed-4856-96b8-281ca73b77f4}, !- Name
  {7d435331-5cf9-43fa-a73e-9d95b80544aa}, !- Source Object
  4,                                      !- Outlet Port
  {8a91a2a7-1008-44c5-b156-26b704a49915}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {374b3312-e246-424f-8714-2877c027bea2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {3cc19859-a6fc-450b-aeaf-17ac90c7e7df}, !- Terminal Unit Air Inlet Node
  {09aeaf9f-a387-4212-9002-002529f802ba}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {24c203ea-72a8-4fff-a807-64836f9512e0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {06cfe5ef-658b-4cdd-bd43-2b6d786027b1}, !- Cooling Coil
  {d904d89f-0fa1-4c00-be06-190132e51e9f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {06cfe5ef-658b-4cdd-bd43-2b6d786027b1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {7d9062a7-e687-40e4-95a9-94f0d9346f3f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8204117b-da30-47f5-99a0-74cf20ce18f5}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7d9062a7-e687-40e4-95a9-94f0d9346f3f}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {8204117b-da30-47f5-99a0-74cf20ce18f5}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d904d89f-0fa1-4c00-be06-190132e51e9f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {796783c1-5cae-4fa9-9fcd-38a6dadb5939}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {df92be19-44cf-4721-b178-ab4f42b6207b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {796783c1-5cae-4fa9-9fcd-38a6dadb5939}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {df92be19-44cf-4721-b178-ab4f42b6207b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {24c203ea-72a8-4fff-a807-64836f9512e0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {08e7adf2-3701-46fe-8d58-ad4c6868306d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25176228-7a56-472d-be9c-4a8f4b9caada}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {08e7adf2-3701-46fe-8d58-ad4c6868306d}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25176228-7a56-472d-be9c-4a8f4b9caada}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6aa206a3-3e33-479d-ad79-dce913e995d4}, !- Handle
  Node 133,                               !- Name
  {73636ba3-9c6e-4b49-994c-c62814bcc522}, !- Inlet Port
  {3cc19859-a6fc-450b-aeaf-17ac90c7e7df}; !- Outlet Port

OS:Connection,
  {73636ba3-9c6e-4b49-994c-c62814bcc522}, !- Handle
  {5f0d716b-03fc-4ec7-8a57-8623958dc9a6}, !- Name
  {4b94eb4e-37ae-47b4-8255-7f5e6a48079c}, !- Source Object
  3,                                      !- Outlet Port
  {6aa206a3-3e33-479d-ad79-dce913e995d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cc19859-a6fc-450b-aeaf-17ac90c7e7df}, !- Handle
  {b2ba3ec0-9eae-4c34-be71-ed0991be2b0c}, !- Name
  {6aa206a3-3e33-479d-ad79-dce913e995d4}, !- Source Object
  3,                                      !- Outlet Port
  {374b3312-e246-424f-8714-2877c027bea2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35c793c7-0b79-49af-a619-d9636331c6e3}, !- Handle
  Node 134,                               !- Name
  {09aeaf9f-a387-4212-9002-002529f802ba}, !- Inlet Port
  {4e7712f8-f848-495d-952b-6724218b18d9}; !- Outlet Port

OS:Connection,
  {4e7712f8-f848-495d-952b-6724218b18d9}, !- Handle
  {571cafde-62da-4b7a-8398-025911510671}, !- Name
  {35c793c7-0b79-49af-a619-d9636331c6e3}, !- Source Object
  3,                                      !- Outlet Port
  {73cf4141-d0c0-4a2c-953e-b5e7eeca0477}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {09aeaf9f-a387-4212-9002-002529f802ba}, !- Handle
  {87b8a930-ab8b-4baf-9932-812414b43bd9}, !- Name
  {374b3312-e246-424f-8714-2877c027bea2}, !- Source Object
  4,                                      !- Outlet Port
  {35c793c7-0b79-49af-a619-d9636331c6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d56a0b2f-9d70-4cf0-9aaf-baf10151cb60}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {1a9f6c62-b523-4730-8ff0-5da544538ba6}, !- Terminal Unit Air Inlet Node
  {4569798c-7797-40c1-9921-aebec9c3bfef}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b80fcbe6-636d-4a2d-af9d-09e3a3d40d7a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d1837317-8821-4892-8ad8-08dc695efa6e}, !- Cooling Coil
  {5d55c38e-9411-4a43-89e1-93ed39e51c7a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d1837317-8821-4892-8ad8-08dc695efa6e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {bb1e8451-69fc-481a-afbf-4d3390c86cb7}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {739c4df1-0233-4978-b690-b2988fd1a173}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {bb1e8451-69fc-481a-afbf-4d3390c86cb7}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {739c4df1-0233-4978-b690-b2988fd1a173}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5d55c38e-9411-4a43-89e1-93ed39e51c7a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {48cbcf87-4691-4aec-8a13-f9f7ade65473}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2a6ebbc6-b92f-45dc-8b82-09a8e388b079}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {48cbcf87-4691-4aec-8a13-f9f7ade65473}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2a6ebbc6-b92f-45dc-8b82-09a8e388b079}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {b80fcbe6-636d-4a2d-af9d-09e3a3d40d7a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dcb3fb6-5d37-4970-84b6-3e25f3de39e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d05b168-8d50-4982-bd81-dfbfc09f3935}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9dcb3fb6-5d37-4970-84b6-3e25f3de39e6}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d05b168-8d50-4982-bd81-dfbfc09f3935}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9b3b0126-29fd-4722-9b0a-232bffb4201f}, !- Handle
  Node 135,                               !- Name
  {dc8f2004-76e6-49e3-b27f-5bf4b11c6831}, !- Inlet Port
  {1a9f6c62-b523-4730-8ff0-5da544538ba6}; !- Outlet Port

OS:Connection,
  {dc8f2004-76e6-49e3-b27f-5bf4b11c6831}, !- Handle
  {7a880a63-1e5a-49f9-91ec-423a2d5eeceb}, !- Name
  {0d645d0c-b381-4202-8e08-21e162dc31a7}, !- Source Object
  3,                                      !- Outlet Port
  {9b3b0126-29fd-4722-9b0a-232bffb4201f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9f6c62-b523-4730-8ff0-5da544538ba6}, !- Handle
  {eea57a04-d2fc-494e-9b59-e501a3898522}, !- Name
  {9b3b0126-29fd-4722-9b0a-232bffb4201f}, !- Source Object
  3,                                      !- Outlet Port
  {d56a0b2f-9d70-4cf0-9aaf-baf10151cb60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53a7dfdb-e495-4598-b8c9-a2b4deae80a1}, !- Handle
  Node 136,                               !- Name
  {4569798c-7797-40c1-9921-aebec9c3bfef}, !- Inlet Port
  {374b431a-0cc9-410f-95fd-234e145eaff6}; !- Outlet Port

OS:Connection,
  {374b431a-0cc9-410f-95fd-234e145eaff6}, !- Handle
  {27d6cec8-b6f1-4289-96d8-016f149ec765}, !- Name
  {53a7dfdb-e495-4598-b8c9-a2b4deae80a1}, !- Source Object
  3,                                      !- Outlet Port
  {350bd4e3-db6e-4e76-a57e-2e6c2202af21}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4569798c-7797-40c1-9921-aebec9c3bfef}, !- Handle
  {5e75bd51-8260-42bf-a9fa-77b7580b68cc}, !- Name
  {d56a0b2f-9d70-4cf0-9aaf-baf10151cb60}, !- Source Object
  4,                                      !- Outlet Port
  {53a7dfdb-e495-4598-b8c9-a2b4deae80a1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {c7679af6-4cf3-4cee-8413-bb076e43fa49}, !- Handle
  VRF Heat Pump - Story 3,                !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4,                                      !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {d8e51529-f36a-4e34-8f67-713e6068d68e}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {36888d94-b5ab-42db-925c-6d6e9c8b32f0}, !- Cooling Capacity Ratio Boundary Curve
  {e06b3009-a03d-4b31-9b20-59edafa96b3e}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {d782a7aa-7414-4a6c-b3aa-f2b9e087dbf6}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {21e083d3-6822-4d73-8155-6395e3ab5ff4}, !- Cooling Energy Input Ratio Boundary Curve
  {949769bf-fae3-4125-92f5-f97d7e838bd6}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {29f8ce7d-67b5-4255-9949-6012ae38cd07}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {56858390-1d00-4f7f-92d2-353571c913d8}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {4d978eba-b65a-425a-9b8a-892252ad1d54}, !- Cooling Combination Ratio Correction Factor Curve
  {f6e0886f-8379-403c-a54e-a647cb8d1d22}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4,                                      !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {6ff4d3db-9032-4367-a626-a7875bead1ec}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {7d26303b-48b9-4b65-98ef-8525dcd6b887}, !- Heating Capacity Ratio Boundary Curve
  {a89534ca-0ea4-499a-9285-b858c3c0400d}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {5ffbc72a-a091-495e-8bdc-b99b008866f3}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {a393849c-a4cf-491d-9ecf-cafe3be100be}, !- Heating Energy Input Ratio Boundary Curve
  {4448c638-fe0e-4790-8729-b44596d8a551}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {7b8b83a3-ae54-48d2-ac11-428f740cade7}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {80d0ad2e-7bb4-42a7-a95b-c9dd7588f7be}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {34286635-e695-47cd-8ebe-ba4e4ef82581}, !- Heating Combination Ratio Correction Factor Curve
  {f6e0886f-8379-403c-a54e-a647cb8d1d22}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {dc158bbb-c670-41cd-92d7-21daeba96c61}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {e6c5eaf4-a7e7-4738-82e2-44f153175d9a}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {680d6c0b-d01d-496a-82ed-b72a6760ad05}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {d8e51529-f36a-4e34-8f67-713e6068d68e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 2, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {36888d94-b5ab-42db-925c-6d6e9c8b32f0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 6, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {e06b3009-a03d-4b31-9b20-59edafa96b3e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 6, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d782a7aa-7414-4a6c-b3aa-f2b9e087dbf6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 2, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {21e083d3-6822-4d73-8155-6395e3ab5ff4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 6, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {949769bf-fae3-4125-92f5-f97d7e838bd6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 6, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {29f8ce7d-67b5-4255-9949-6012ae38cd07}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 2, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {56858390-1d00-4f7f-92d2-353571c913d8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4d978eba-b65a-425a-9b8a-892252ad1d54}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 2, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f6e0886f-8379-403c-a54e-a647cb8d1d22}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 10, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ff4d3db-9032-4367-a626-a7875bead1ec}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 2, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-007,                            !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {7d26303b-48b9-4b65-98ef-8525dcd6b887}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 6, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {a89534ca-0ea4-499a-9285-b858c3c0400d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 6, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5ffbc72a-a091-495e-8bdc-b99b008866f3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 2, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a393849c-a4cf-491d-9ecf-cafe3be100be}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 6, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {4448c638-fe0e-4790-8729-b44596d8a551}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 6, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-005,                           !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {7b8b83a3-ae54-48d2-ac11-428f740cade7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 2, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {80d0ad2e-7bb4-42a7-a95b-c9dd7588f7be}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {34286635-e695-47cd-8ebe-ba4e4ef82581}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 2, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {680d6c0b-d01d-496a-82ed-b72a6760ad05}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 6, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-006,                            !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-005,                           !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {e6c5eaf4-a7e7-4738-82e2-44f153175d9a}, !- Handle
  Model Object List 3,                    !- Name
  {8823e1eb-2ac1-47ae-8500-a91d105f40de}, !- Model Object 1
  {951679c3-6e08-4312-a88e-3a4be1d131b0}, !- Model Object 2
  {d25a874a-869b-4508-b1ec-43446a1ac9d2}, !- Model Object 3
  {7f2e5ea8-cba5-4945-b557-5669b3cfe520}, !- Model Object 4
  {5e35fc4c-d093-434b-b5bd-34b3b39e51ba}; !- Model Object 5

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8823e1eb-2ac1-47ae-8500-a91d105f40de}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 11, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {e3b4538a-d0ae-47ce-835d-a4dfbe483133}, !- Terminal Unit Air Inlet Node
  {6449dcba-7ef7-4856-b663-2601ed4c7c21}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5d77f563-ed1d-4f48-9eec-261ebd89c55a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {79c96d09-7f03-4c21-bc54-a7da3a4808c7}, !- Cooling Coil
  {f5ef7152-609e-452b-a68e-67e57e5dc49e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {79c96d09-7f03-4c21-bc54-a7da3a4808c7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 11 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {05384417-6de1-4fb9-bf9d-d27ed0988f85}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {261d2abc-90fd-4cad-9f7b-2ffe45f93cd3}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {05384417-6de1-4fb9-bf9d-d27ed0988f85}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {261d2abc-90fd-4cad-9f7b-2ffe45f93cd3}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f5ef7152-609e-452b-a68e-67e57e5dc49e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 11 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2dedd225-88b5-474e-9ef0-bba8887a4c56}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {48eb3c0d-1969-4d29-97a4-cd02d5e8c0d2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2dedd225-88b5-474e-9ef0-bba8887a4c56}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {48eb3c0d-1969-4d29-97a4-cd02d5e8c0d2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {5d77f563-ed1d-4f48-9eec-261ebd89c55a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 11 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {628d0487-4462-41b8-bd57-2c8b9b4156c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b510dd8-2f62-4651-a7c0-bb97ac51769f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {628d0487-4462-41b8-bd57-2c8b9b4156c4}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b510dd8-2f62-4651-a7c0-bb97ac51769f}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {fa9210e8-da54-4fea-9d3c-3602eedde576}, !- Handle
  Node 137,                               !- Name
  {808c626d-59c8-417b-a916-e29fcfb73398}, !- Inlet Port
  {e3b4538a-d0ae-47ce-835d-a4dfbe483133}; !- Outlet Port

OS:Connection,
  {808c626d-59c8-417b-a916-e29fcfb73398}, !- Handle
  {89d9a997-e31e-4cfa-be1e-6d50162eba25}, !- Name
  {f3d4b792-cd8f-4c9d-95b6-1e2e3d134e0a}, !- Source Object
  3,                                      !- Outlet Port
  {fa9210e8-da54-4fea-9d3c-3602eedde576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b4538a-d0ae-47ce-835d-a4dfbe483133}, !- Handle
  {31892c65-0c83-4aa8-9d81-4df9c5ed0c29}, !- Name
  {fa9210e8-da54-4fea-9d3c-3602eedde576}, !- Source Object
  3,                                      !- Outlet Port
  {8823e1eb-2ac1-47ae-8500-a91d105f40de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8728ce9-64d3-4be7-8bc8-3376070536d4}, !- Handle
  Node 138,                               !- Name
  {6449dcba-7ef7-4856-b663-2601ed4c7c21}, !- Inlet Port
  {c0f22115-a596-4892-b70e-fda809a77050}; !- Outlet Port

OS:Connection,
  {c0f22115-a596-4892-b70e-fda809a77050}, !- Handle
  {c06ac092-b68b-4ac0-bf0a-7d61ae0839ad}, !- Name
  {f8728ce9-64d3-4be7-8bc8-3376070536d4}, !- Source Object
  3,                                      !- Outlet Port
  {1c9bc76a-7fae-4180-9554-f97bbaebcd36}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6449dcba-7ef7-4856-b663-2601ed4c7c21}, !- Handle
  {014fb581-7c11-4dd9-861c-a62019640431}, !- Name
  {8823e1eb-2ac1-47ae-8500-a91d105f40de}, !- Source Object
  4,                                      !- Outlet Port
  {f8728ce9-64d3-4be7-8bc8-3376070536d4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {951679c3-6e08-4312-a88e-3a4be1d131b0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 12, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {075f9981-cbdc-40e9-b4a5-1e04d411c413}, !- Terminal Unit Air Inlet Node
  {9deeab8f-5bc8-4eb4-b302-5fdf9541d14c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {f5ff1c67-3ad0-4f93-a8ed-550c62df0722}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e5b071d4-a0d8-42c8-bee5-d2d1ca571346}, !- Cooling Coil
  {0d2ced98-2e62-4bce-b293-8378750d97b3}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e5b071d4-a0d8-42c8-bee5-d2d1ca571346}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 12 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {dbeadf66-164f-4686-b7ce-d1c7f53a6cc6}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {165dfb8f-d179-4ca9-8ef6-3a545ee0be94}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {dbeadf66-164f-4686-b7ce-d1c7f53a6cc6}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {165dfb8f-d179-4ca9-8ef6-3a545ee0be94}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0d2ced98-2e62-4bce-b293-8378750d97b3}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 12 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {362cb3b9-f9e0-415b-9530-df1e82a83fb0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {a3856a37-1454-42a0-acb2-d8bdf01269af}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {362cb3b9-f9e0-415b-9530-df1e82a83fb0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a3856a37-1454-42a0-acb2-d8bdf01269af}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f5ff1c67-3ad0-4f93-a8ed-550c62df0722}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 12 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33ab3893-7bba-43c6-b621-a49f0cd7e81b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bb106ff4-9d9a-485d-89ed-ae4f463b1211}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {33ab3893-7bba-43c6-b621-a49f0cd7e81b}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bb106ff4-9d9a-485d-89ed-ae4f463b1211}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {99fbba13-58bc-4649-83c0-9bf08c357f3f}, !- Handle
  Node 139,                               !- Name
  {c59a463f-47ec-4dda-9b0e-db1970eb7898}, !- Inlet Port
  {075f9981-cbdc-40e9-b4a5-1e04d411c413}; !- Outlet Port

OS:Connection,
  {c59a463f-47ec-4dda-9b0e-db1970eb7898}, !- Handle
  {36efe5cc-1607-4ea1-ae18-8d6da57198ad}, !- Name
  {5f0db664-2311-4dd0-8b9d-b2146287d5cb}, !- Source Object
  3,                                      !- Outlet Port
  {99fbba13-58bc-4649-83c0-9bf08c357f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075f9981-cbdc-40e9-b4a5-1e04d411c413}, !- Handle
  {4aa5f5ea-9f6a-4dcf-b1b2-70daad3737c1}, !- Name
  {99fbba13-58bc-4649-83c0-9bf08c357f3f}, !- Source Object
  3,                                      !- Outlet Port
  {951679c3-6e08-4312-a88e-3a4be1d131b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {945afbe2-0375-488a-ba5f-40968176dffb}, !- Handle
  Node 140,                               !- Name
  {9deeab8f-5bc8-4eb4-b302-5fdf9541d14c}, !- Inlet Port
  {f102f9d5-649c-4dad-a4aa-07d8f4f073e5}; !- Outlet Port

OS:Connection,
  {f102f9d5-649c-4dad-a4aa-07d8f4f073e5}, !- Handle
  {4fec5c59-6328-4077-9e6a-370640ed200b}, !- Name
  {945afbe2-0375-488a-ba5f-40968176dffb}, !- Source Object
  3,                                      !- Outlet Port
  {00145f8e-2a08-44b3-95cd-0beac4a0aaaa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9deeab8f-5bc8-4eb4-b302-5fdf9541d14c}, !- Handle
  {07ac2831-8ebc-4392-9856-93d8a043fe49}, !- Name
  {951679c3-6e08-4312-a88e-3a4be1d131b0}, !- Source Object
  4,                                      !- Outlet Port
  {945afbe2-0375-488a-ba5f-40968176dffb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d25a874a-869b-4508-b1ec-43446a1ac9d2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 13, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {59ed3b27-5a06-4c9a-9acf-208639506e8a}, !- Terminal Unit Air Inlet Node
  {50ec966a-c024-4dd5-8ae2-ada7b756104d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {00c5ec4d-65d2-47e3-9be6-ae0568d96597}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {124e2831-bfff-4b85-9417-7c9465e87e05}, !- Cooling Coil
  {d3902e46-da40-41b2-942d-cabd1f174272}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {124e2831-bfff-4b85-9417-7c9465e87e05}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 13 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3f1a5632-85ab-49dc-a984-c44a2ec5b87b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {c2c8255d-45ec-4c37-97e6-a2f47410e0ee}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3f1a5632-85ab-49dc-a984-c44a2ec5b87b}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {c2c8255d-45ec-4c37-97e6-a2f47410e0ee}, !- Handle
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d3902e46-da40-41b2-942d-cabd1f174272}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 13 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0d413364-ae92-4253-936b-2204945892d3}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {fbd68be7-bf60-49aa-9db3-e9939a663ea7}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0d413364-ae92-4253-936b-2204945892d3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fbd68be7-bf60-49aa-9db3-e9939a663ea7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {00c5ec4d-65d2-47e3-9be6-ae0568d96597}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 13 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {775a9fd0-fb3e-483b-9f44-fc6a33767333}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {889a8b15-395c-4a1a-8c45-2512ffd5f971}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {775a9fd0-fb3e-483b-9f44-fc6a33767333}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {889a8b15-395c-4a1a-8c45-2512ffd5f971}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {7b033403-9e61-499f-a8e2-05a49c1a1a45}, !- Handle
  Node 141,                               !- Name
  {3525e1ba-1e91-44dd-97c1-cca2ea730d3c}, !- Inlet Port
  {59ed3b27-5a06-4c9a-9acf-208639506e8a}; !- Outlet Port

OS:Connection,
  {3525e1ba-1e91-44dd-97c1-cca2ea730d3c}, !- Handle
  {b1434688-b13f-4ceb-9415-90d066dfa139}, !- Name
  {b4d11a09-4216-4fd7-b7f7-2594509d922d}, !- Source Object
  3,                                      !- Outlet Port
  {7b033403-9e61-499f-a8e2-05a49c1a1a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ed3b27-5a06-4c9a-9acf-208639506e8a}, !- Handle
  {d44ea1b1-d8c2-4a59-a6f4-b8cb8a21042b}, !- Name
  {7b033403-9e61-499f-a8e2-05a49c1a1a45}, !- Source Object
  3,                                      !- Outlet Port
  {d25a874a-869b-4508-b1ec-43446a1ac9d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10e1cbd4-93b4-408a-8806-d48045ebd946}, !- Handle
  Node 142,                               !- Name
  {50ec966a-c024-4dd5-8ae2-ada7b756104d}, !- Inlet Port
  {2c3cb28b-8fcc-4a71-a90b-3741be5317b5}; !- Outlet Port

OS:Connection,
  {2c3cb28b-8fcc-4a71-a90b-3741be5317b5}, !- Handle
  {e0f958fe-0bb4-496f-aeaf-4b56714a4a3c}, !- Name
  {10e1cbd4-93b4-408a-8806-d48045ebd946}, !- Source Object
  3,                                      !- Outlet Port
  {7b6b3f32-949c-4385-9f0e-d42eb96ceb58}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {50ec966a-c024-4dd5-8ae2-ada7b756104d}, !- Handle
  {d3108dc8-3027-4e69-91b5-e6bb077ddf9b}, !- Name
  {d25a874a-869b-4508-b1ec-43446a1ac9d2}, !- Source Object
  4,                                      !- Outlet Port
  {10e1cbd4-93b4-408a-8806-d48045ebd946}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7f2e5ea8-cba5-4945-b557-5669b3cfe520}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 14, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {fac5755d-bcdc-4292-891c-509deca32812}, !- Terminal Unit Air Inlet Node
  {78f29fb4-c1ed-4a19-8cf6-7b65bbe581cc}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {257b4421-c352-4c5c-8321-874434c1d792}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {40b59d92-04f1-40df-95c6-d6cab0bea2f1}, !- Cooling Coil
  {de355a13-2df3-4807-977f-232b478cdbcc}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {40b59d92-04f1-40df-95c6-d6cab0bea2f1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 14 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {86011a7b-e3bb-4626-89f7-4c5afaee1673}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cabe973a-37d8-4db0-979e-ec746f206455}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {86011a7b-e3bb-4626-89f7-4c5afaee1673}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cabe973a-37d8-4db0-979e-ec746f206455}, !- Handle
  VRFACCoolCapFFF 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {de355a13-2df3-4807-977f-232b478cdbcc}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 14 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e1cd3ed0-f2f6-45d3-bed1-6447fc3058b4}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f08e2cf6-8df3-4d06-bf3d-c14dc6bbee59}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e1cd3ed0-f2f6-45d3-bed1-6447fc3058b4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f08e2cf6-8df3-4d06-bf3d-c14dc6bbee59}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 19, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {257b4421-c352-4c5c-8321-874434c1d792}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 14 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {53737c09-6636-4ea7-aad1-1aef0f390e66}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {858299e0-4c9f-4b32-a256-9b3bb4da0d9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {53737c09-6636-4ea7-aad1-1aef0f390e66}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {858299e0-4c9f-4b32-a256-9b3bb4da0d9a}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {212be6d1-bd48-4617-8bd5-43631accb565}, !- Handle
  Node 143,                               !- Name
  {15ca03de-9ef0-4475-953b-ad7b8d1936be}, !- Inlet Port
  {fac5755d-bcdc-4292-891c-509deca32812}; !- Outlet Port

OS:Connection,
  {15ca03de-9ef0-4475-953b-ad7b8d1936be}, !- Handle
  {d8668b3e-4508-4628-99b9-ce623354b22f}, !- Name
  {2738a0ff-0b2e-4952-a09d-cc1a8eb021d4}, !- Source Object
  3,                                      !- Outlet Port
  {212be6d1-bd48-4617-8bd5-43631accb565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac5755d-bcdc-4292-891c-509deca32812}, !- Handle
  {7aa1b783-bc2a-417c-af00-ca3f87d0483b}, !- Name
  {212be6d1-bd48-4617-8bd5-43631accb565}, !- Source Object
  3,                                      !- Outlet Port
  {7f2e5ea8-cba5-4945-b557-5669b3cfe520}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cff5cfc-184b-4912-be7a-c7144d51f932}, !- Handle
  Node 144,                               !- Name
  {78f29fb4-c1ed-4a19-8cf6-7b65bbe581cc}, !- Inlet Port
  {a24c7401-c52b-43b1-a011-19eb97210c2e}; !- Outlet Port

OS:Connection,
  {a24c7401-c52b-43b1-a011-19eb97210c2e}, !- Handle
  {51433d7e-defd-45ff-a1ec-04ebd617f874}, !- Name
  {2cff5cfc-184b-4912-be7a-c7144d51f932}, !- Source Object
  3,                                      !- Outlet Port
  {0ba03dc6-3417-4157-833c-40fdd6aa90c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {78f29fb4-c1ed-4a19-8cf6-7b65bbe581cc}, !- Handle
  {42cb36e9-bf1a-4089-ab5d-c301278d2bca}, !- Name
  {7f2e5ea8-cba5-4945-b557-5669b3cfe520}, !- Source Object
  4,                                      !- Outlet Port
  {2cff5cfc-184b-4912-be7a-c7144d51f932}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5e35fc4c-d093-434b-b5bd-34b3b39e51ba}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 15, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {981158ed-8084-4094-ba4a-1f16c2808318}, !- Terminal Unit Air Inlet Node
  {62249293-6a1c-450f-b0a3-31e08456ac7a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {10097623-12ed-4345-bc25-0c6e24ffd181}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {290af825-78e2-4ed0-9523-91a74c726086}, !- Cooling Coil
  {b366e88c-6408-40c3-a6ae-5afae9d6faa1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {290af825-78e2-4ed0-9523-91a74c726086}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 15 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f1c74f92-d3c3-46e7-878c-1247393beb68}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ae076eaa-e05d-4a23-a13e-b1f2f53627f7}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f1c74f92-d3c3-46e7-878c-1247393beb68}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {ae076eaa-e05d-4a23-a13e-b1f2f53627f7}, !- Handle
  VRFACCoolCapFFF 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b366e88c-6408-40c3-a6ae-5afae9d6faa1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 15 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e6d7f7c7-0f08-4f94-a7f9-e9582e887436}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {62c26132-577c-4b4a-92dd-1a13979c4cdb}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e6d7f7c7-0f08-4f94-a7f9-e9582e887436}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {62c26132-577c-4b4a-92dd-1a13979c4cdb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 20, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {10097623-12ed-4345-bc25-0c6e24ffd181}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 15 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb22eec8-a140-41f4-9ff3-418a9868c028}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1173136-3092-43ff-bd4f-582a6ecdddf0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eb22eec8-a140-41f4-9ff3-418a9868c028}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e1173136-3092-43ff-bd4f-582a6ecdddf0}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {bbf61af0-5487-46db-9e13-c9f2c966d99a}, !- Handle
  Node 145,                               !- Name
  {d25002f1-39c2-45b9-9856-a91456fb58ac}, !- Inlet Port
  {981158ed-8084-4094-ba4a-1f16c2808318}; !- Outlet Port

OS:Connection,
  {d25002f1-39c2-45b9-9856-a91456fb58ac}, !- Handle
  {f083224b-3964-48ba-9241-0446c8097a2e}, !- Name
  {e4ad495f-e320-41b4-9ab8-6e24ce1f3ee5}, !- Source Object
  3,                                      !- Outlet Port
  {bbf61af0-5487-46db-9e13-c9f2c966d99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981158ed-8084-4094-ba4a-1f16c2808318}, !- Handle
  {6f6ee52c-54b8-40d5-8938-b16102f0f58f}, !- Name
  {bbf61af0-5487-46db-9e13-c9f2c966d99a}, !- Source Object
  3,                                      !- Outlet Port
  {5e35fc4c-d093-434b-b5bd-34b3b39e51ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {331939f0-faeb-42dc-83de-33d7020d445f}, !- Handle
  Node 146,                               !- Name
  {62249293-6a1c-450f-b0a3-31e08456ac7a}, !- Inlet Port
  {06f74a25-7f0d-4ef3-ae7e-d190a58a2fae}; !- Outlet Port

OS:Connection,
  {06f74a25-7f0d-4ef3-ae7e-d190a58a2fae}, !- Handle
  {32ac8c42-3c14-4268-8e11-5fa53d4f5710}, !- Name
  {331939f0-faeb-42dc-83de-33d7020d445f}, !- Source Object
  3,                                      !- Outlet Port
  {06847003-d852-461b-b156-53d130e64688}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {62249293-6a1c-450f-b0a3-31e08456ac7a}, !- Handle
  {287a144f-93d1-4db9-98d3-4421674ce4f1}, !- Name
  {5e35fc4c-d093-434b-b5bd-34b3b39e51ba}, !- Source Object
  4,                                      !- Outlet Port
  {331939f0-faeb-42dc-83de-33d7020d445f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {b6109686-9240-408f-b5c1-39e7597a802e}, !- Handle
  VRF Heat Pump - Story 4,                !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4,                                      !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {da179336-0dd0-43ac-9b42-7f44f1b8b586}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {c5a4b5b4-bc2c-4057-b269-e43e98812d45}, !- Cooling Capacity Ratio Boundary Curve
  {93875603-8b79-42e4-a6cc-8e6985923e2b}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {a32bd41e-3e4c-4951-bb50-b87cc2de3cce}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {f341b354-f454-4e8e-a82c-ee4dd4c98486}, !- Cooling Energy Input Ratio Boundary Curve
  {037e0e6f-aa06-48a5-8349-b2b661e1920f}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {fa1b1d07-6b79-4647-b74e-2dfb839b3a1b}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {9436cd3b-166b-4168-9d77-2aba9d2db18c}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {01a693a1-2254-4c7f-acb6-384588f695d7}, !- Cooling Combination Ratio Correction Factor Curve
  {e95d484e-3caa-44b9-b8d4-c0fa963a69df}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4,                                      !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {923ccffd-e16f-4950-a996-8739f8577fc1}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {3f9581ce-eada-403b-98d6-46cf28771eb7}, !- Heating Capacity Ratio Boundary Curve
  {8fc58f7a-222b-4aea-b6b1-ddfd4737ab5a}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {e1ccd3d9-241f-4681-a912-ac78b1b129ef}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {520c9aea-8e86-4be3-826e-b29c9e53e58d}, !- Heating Energy Input Ratio Boundary Curve
  {ee083c26-3f5d-4e80-927d-a5e99550edbe}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {623378c3-d48c-4280-ae0f-a6b1b74e4a4f}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {69bf93b7-b4e9-4550-83ff-80043d09d206}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {2cc3095d-a51b-4754-9f88-7a1b7a02e807}, !- Heating Combination Ratio Correction Factor Curve
  {e95d484e-3caa-44b9-b8d4-c0fa963a69df}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {2d63558f-26c9-4c14-be87-dcd4b4ea5e50}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {0a04be33-8da2-42e5-bb4e-e95ab0137882}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {d5b5b854-095d-49f3-afe6-3076b81f1d69}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {da179336-0dd0-43ac-9b42-7f44f1b8b586}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 3, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {c5a4b5b4-bc2c-4057-b269-e43e98812d45}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 7, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {93875603-8b79-42e4-a6cc-8e6985923e2b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 7, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a32bd41e-3e4c-4951-bb50-b87cc2de3cce}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 3, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {f341b354-f454-4e8e-a82c-ee4dd4c98486}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 7, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {037e0e6f-aa06-48a5-8349-b2b661e1920f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 7, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {fa1b1d07-6b79-4647-b74e-2dfb839b3a1b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 3, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9436cd3b-166b-4168-9d77-2aba9d2db18c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {01a693a1-2254-4c7f-acb6-384588f695d7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 3, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e95d484e-3caa-44b9-b8d4-c0fa963a69df}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 11, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {923ccffd-e16f-4950-a996-8739f8577fc1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 3, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-007,                            !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {3f9581ce-eada-403b-98d6-46cf28771eb7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 7, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fc58f7a-222b-4aea-b6b1-ddfd4737ab5a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 7, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e1ccd3d9-241f-4681-a912-ac78b1b129ef}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 3, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {520c9aea-8e86-4be3-826e-b29c9e53e58d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 7, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee083c26-3f5d-4e80-927d-a5e99550edbe}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 7, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-005,                           !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {623378c3-d48c-4280-ae0f-a6b1b74e4a4f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 3, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {69bf93b7-b4e9-4550-83ff-80043d09d206}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2cc3095d-a51b-4754-9f88-7a1b7a02e807}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 3, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5b5b854-095d-49f3-afe6-3076b81f1d69}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 7, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-006,                            !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-005,                           !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {0a04be33-8da2-42e5-bb4e-e95ab0137882}, !- Handle
  Model Object List 4,                    !- Name
  {2ab87aab-0beb-4573-beb9-2cf10b51a63c}, !- Model Object 1
  {0e789a2b-e759-441a-bc83-205eff55f1b0}, !- Model Object 2
  {d3da9542-9c60-43c9-86ec-010c9e581046}, !- Model Object 3
  {c6995228-ec10-43c3-ba50-fc66dff2443d}, !- Model Object 4
  {cc984a6b-72f6-4b86-b403-ad39501ebe56}; !- Model Object 5

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {2ab87aab-0beb-4573-beb9-2cf10b51a63c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 16, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {4243ef36-8ca9-456f-b0ac-98d6a41bfba3}, !- Terminal Unit Air Inlet Node
  {f6579b43-1369-46ac-b176-f9e1142df7a0}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1acee686-b2cf-4361-91b6-cd1e0b81d243}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7d5ac65b-bfff-47d3-851d-293569c694e2}, !- Cooling Coil
  {7f49df48-1049-44fe-9a79-d4fd88a4fa02}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7d5ac65b-bfff-47d3-851d-293569c694e2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 16 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3b40ed3f-e475-454d-b5bc-0286b271dcc2}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e2f1381f-ea71-47d7-bd44-57ae7a1860ae}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3b40ed3f-e475-454d-b5bc-0286b271dcc2}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {e2f1381f-ea71-47d7-bd44-57ae7a1860ae}, !- Handle
  VRFACCoolCapFFF 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7f49df48-1049-44fe-9a79-d4fd88a4fa02}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 16 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {821bd89e-811c-46db-8216-c2d20b21b80c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {07b7cb16-7223-4de5-ac6c-7fd508254398}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {821bd89e-811c-46db-8216-c2d20b21b80c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {07b7cb16-7223-4de5-ac6c-7fd508254398}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 21, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {1acee686-b2cf-4361-91b6-cd1e0b81d243}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 16 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57d498fb-354a-4243-813e-93924686fae1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70bf66d1-4a39-4dcb-99dc-4c6e0e814ce8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57d498fb-354a-4243-813e-93924686fae1}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70bf66d1-4a39-4dcb-99dc-4c6e0e814ce8}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {93d25f7e-a100-477d-8511-4c53bdf1c041}, !- Handle
  Node 147,                               !- Name
  {0efb3a9f-b440-42d0-bf86-62da97891c06}, !- Inlet Port
  {4243ef36-8ca9-456f-b0ac-98d6a41bfba3}; !- Outlet Port

OS:Connection,
  {0efb3a9f-b440-42d0-bf86-62da97891c06}, !- Handle
  {b9583fcd-f3a2-485d-a913-f6900f7ec52c}, !- Name
  {ce1989d9-f5a3-4106-8855-b90220bf360d}, !- Source Object
  3,                                      !- Outlet Port
  {93d25f7e-a100-477d-8511-4c53bdf1c041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4243ef36-8ca9-456f-b0ac-98d6a41bfba3}, !- Handle
  {42d4e949-451a-495c-94ab-b2d7be52e825}, !- Name
  {93d25f7e-a100-477d-8511-4c53bdf1c041}, !- Source Object
  3,                                      !- Outlet Port
  {2ab87aab-0beb-4573-beb9-2cf10b51a63c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbe734e7-2b30-4695-9c89-28e89cb6a723}, !- Handle
  Node 148,                               !- Name
  {f6579b43-1369-46ac-b176-f9e1142df7a0}, !- Inlet Port
  {82a55101-e923-402c-80a5-011a11e24ef5}; !- Outlet Port

OS:Connection,
  {82a55101-e923-402c-80a5-011a11e24ef5}, !- Handle
  {8646b5e2-13a2-48cc-9958-393a772a2876}, !- Name
  {bbe734e7-2b30-4695-9c89-28e89cb6a723}, !- Source Object
  3,                                      !- Outlet Port
  {e5b30d03-68f9-4965-958d-58d5f070bdcb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f6579b43-1369-46ac-b176-f9e1142df7a0}, !- Handle
  {a0144481-52db-47c3-8579-c3c1b267731b}, !- Name
  {2ab87aab-0beb-4573-beb9-2cf10b51a63c}, !- Source Object
  4,                                      !- Outlet Port
  {bbe734e7-2b30-4695-9c89-28e89cb6a723}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0e789a2b-e759-441a-bc83-205eff55f1b0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 17, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {e2253989-487e-4d5a-9d67-cb58c32e7e38}, !- Terminal Unit Air Inlet Node
  {493bb5d1-f5ac-462e-841e-3d64a02d1349}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a5726ef8-b5fc-48fa-8718-c873518c0621}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b4e7087b-384c-4670-af8f-4e079a649360}, !- Cooling Coil
  {07b63837-eac9-4f42-a5f5-610b55311330}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b4e7087b-384c-4670-af8f-4e079a649360}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 17 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {439d7688-d673-4e15-a1a8-4ff1c6149bb0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {611a70ae-a610-44a4-98d5-d1f2c477e197}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {439d7688-d673-4e15-a1a8-4ff1c6149bb0}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {611a70ae-a610-44a4-98d5-d1f2c477e197}, !- Handle
  VRFACCoolCapFFF 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {07b63837-eac9-4f42-a5f5-610b55311330}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 17 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {68ea7947-9a48-47c0-99d7-2dd046ccc12f}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f05642d7-ef8c-4880-abc4-acd7b43ef6d6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {68ea7947-9a48-47c0-99d7-2dd046ccc12f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f05642d7-ef8c-4880-abc4-acd7b43ef6d6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 22, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {a5726ef8-b5fc-48fa-8718-c873518c0621}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 17 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56214006-5363-4d01-b0a7-b172b206cd9b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ae9d9b5c-c5ef-4e70-bae4-37523bb63d80}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {56214006-5363-4d01-b0a7-b172b206cd9b}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ae9d9b5c-c5ef-4e70-bae4-37523bb63d80}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e3e7994c-1d15-43e9-8d9e-840d1a0caa28}, !- Handle
  Node 149,                               !- Name
  {68418d17-c07d-4a5e-bac6-564af88287ae}, !- Inlet Port
  {e2253989-487e-4d5a-9d67-cb58c32e7e38}; !- Outlet Port

OS:Connection,
  {68418d17-c07d-4a5e-bac6-564af88287ae}, !- Handle
  {68784a2a-f8ee-417f-8452-ce21aab10d5e}, !- Name
  {baf2281c-8513-49e8-84f3-e775411ac016}, !- Source Object
  3,                                      !- Outlet Port
  {e3e7994c-1d15-43e9-8d9e-840d1a0caa28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2253989-487e-4d5a-9d67-cb58c32e7e38}, !- Handle
  {8aaf8ade-8534-4d5d-bfd7-0b9382dd02ba}, !- Name
  {e3e7994c-1d15-43e9-8d9e-840d1a0caa28}, !- Source Object
  3,                                      !- Outlet Port
  {0e789a2b-e759-441a-bc83-205eff55f1b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7cb747ae-706b-4738-94cd-a1f24111227b}, !- Handle
  Node 150,                               !- Name
  {493bb5d1-f5ac-462e-841e-3d64a02d1349}, !- Inlet Port
  {f37cb7e6-af01-4296-b083-c76fbcc0c6bb}; !- Outlet Port

OS:Connection,
  {f37cb7e6-af01-4296-b083-c76fbcc0c6bb}, !- Handle
  {e2fb1466-61f2-4ea5-8009-0192d21cbc14}, !- Name
  {7cb747ae-706b-4738-94cd-a1f24111227b}, !- Source Object
  3,                                      !- Outlet Port
  {827f703e-ca0f-420d-b50d-824192525d8c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {493bb5d1-f5ac-462e-841e-3d64a02d1349}, !- Handle
  {0a8115da-b0d3-4f09-830e-06e50310e326}, !- Name
  {0e789a2b-e759-441a-bc83-205eff55f1b0}, !- Source Object
  4,                                      !- Outlet Port
  {7cb747ae-706b-4738-94cd-a1f24111227b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d3da9542-9c60-43c9-86ec-010c9e581046}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 18, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {54e89306-b786-4d7c-a0a6-1bcedb25f4c9}, !- Terminal Unit Air Inlet Node
  {cff78b78-7df8-4f79-be81-fb5b36dbf44d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {d051e830-36c5-4e99-8d45-36bcc9b05b60}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e4d9cfa5-d605-4e10-893e-33bb802ee1c6}, !- Cooling Coil
  {ae82555d-85a8-4dba-9e8e-f55f81f10cbb}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e4d9cfa5-d605-4e10-893e-33bb802ee1c6}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 18 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0843103f-77aa-4ec7-8ffc-22e2e17e89c2}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {7194b37b-9efa-4a3c-a161-8589e3376cb5}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0843103f-77aa-4ec7-8ffc-22e2e17e89c2}, !- Handle
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {7194b37b-9efa-4a3c-a161-8589e3376cb5}, !- Handle
  VRFACCoolCapFFF 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ae82555d-85a8-4dba-9e8e-f55f81f10cbb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 18 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {4ffa5d5a-2ad9-4b39-93d7-581b3ae855b4}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {913eaf29-0902-416c-8c55-dd5798eadfd0}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {4ffa5d5a-2ad9-4b39-93d7-581b3ae855b4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {913eaf29-0902-416c-8c55-dd5798eadfd0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 23, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {d051e830-36c5-4e99-8d45-36bcc9b05b60}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 18 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c3fd18b-908b-48e8-921a-20cfef808947}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a568e6a4-18a7-41a5-af43-3f70f523941c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9c3fd18b-908b-48e8-921a-20cfef808947}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a568e6a4-18a7-41a5-af43-3f70f523941c}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f62f5d46-e629-4ca8-a089-7bcc89c2b53f}, !- Handle
  Node 151,                               !- Name
  {76633e8a-8e4f-4adc-9860-b500fad2f8f2}, !- Inlet Port
  {54e89306-b786-4d7c-a0a6-1bcedb25f4c9}; !- Outlet Port

OS:Connection,
  {76633e8a-8e4f-4adc-9860-b500fad2f8f2}, !- Handle
  {67c8b850-efd8-43c5-91cd-28f58b626808}, !- Name
  {11f8ce27-54b8-44d1-a274-dfbbc46cd6d5}, !- Source Object
  3,                                      !- Outlet Port
  {f62f5d46-e629-4ca8-a089-7bcc89c2b53f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e89306-b786-4d7c-a0a6-1bcedb25f4c9}, !- Handle
  {2bd65f8e-2666-439e-a31b-8963d3a8c725}, !- Name
  {f62f5d46-e629-4ca8-a089-7bcc89c2b53f}, !- Source Object
  3,                                      !- Outlet Port
  {d3da9542-9c60-43c9-86ec-010c9e581046}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21a09ee0-86b2-4c4d-9b98-43a0fb86e627}, !- Handle
  Node 152,                               !- Name
  {cff78b78-7df8-4f79-be81-fb5b36dbf44d}, !- Inlet Port
  {70193b61-f20c-41bf-a04b-f16a3b48ec21}; !- Outlet Port

OS:Connection,
  {70193b61-f20c-41bf-a04b-f16a3b48ec21}, !- Handle
  {c8587f5a-4e79-48d1-b263-ac3d1212cc38}, !- Name
  {21a09ee0-86b2-4c4d-9b98-43a0fb86e627}, !- Source Object
  3,                                      !- Outlet Port
  {7d6f35d7-a47f-4f84-bcb9-aa6f5935ed7f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cff78b78-7df8-4f79-be81-fb5b36dbf44d}, !- Handle
  {fc37fdb9-c5c8-4061-8bfb-6a7fb85637b1}, !- Name
  {d3da9542-9c60-43c9-86ec-010c9e581046}, !- Source Object
  4,                                      !- Outlet Port
  {21a09ee0-86b2-4c4d-9b98-43a0fb86e627}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c6995228-ec10-43c3-ba50-fc66dff2443d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 19, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {f42b4d3b-e707-486a-8362-bdba6aa04072}, !- Terminal Unit Air Inlet Node
  {d285e7fb-0b30-4f85-a04e-7689189936ff}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0c0b18ee-8ce8-4f8d-9e26-a5c2d2ff4eb2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e912b05c-8c99-42c9-a4ca-d0e2d0bec34c}, !- Cooling Coil
  {6206c655-29fc-47d6-9b23-502249975640}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e912b05c-8c99-42c9-a4ca-d0e2d0bec34c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 19 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {877e1503-1eb2-4487-aeff-1220fa1ed10a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {1b96b08b-2ae9-4122-a979-f4260aa529aa}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {877e1503-1eb2-4487-aeff-1220fa1ed10a}, !- Handle
  VRFTUCoolCapFT 19,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1b96b08b-2ae9-4122-a979-f4260aa529aa}, !- Handle
  VRFACCoolCapFFF 24,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6206c655-29fc-47d6-9b23-502249975640}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 19 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f5d69259-9655-464d-a454-78d956fd8d07}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {a2e00953-9e42-4fb7-96b2-7945702c6b9f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f5d69259-9655-464d-a454-78d956fd8d07}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 19, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a2e00953-9e42-4fb7-96b2-7945702c6b9f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 24, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {0c0b18ee-8ce8-4f8d-9e26-a5c2d2ff4eb2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 19 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ecea77b-067f-4478-87d4-d90529a44b2d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a6f3a0f-4c35-452e-9f7e-89e5e21d0d51}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ecea77b-067f-4478-87d4-d90529a44b2d}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a6f3a0f-4c35-452e-9f7e-89e5e21d0d51}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {2812e535-93f5-4b0d-bd6c-aa443fb86eda}, !- Handle
  Node 153,                               !- Name
  {08229645-ecfb-4b22-b0b9-ec14f96c4b03}, !- Inlet Port
  {f42b4d3b-e707-486a-8362-bdba6aa04072}; !- Outlet Port

OS:Connection,
  {08229645-ecfb-4b22-b0b9-ec14f96c4b03}, !- Handle
  {3f405c6a-e7ca-4f1a-99f0-15e5f69700f4}, !- Name
  {31e4947b-8c57-46de-9647-a6098d023832}, !- Source Object
  3,                                      !- Outlet Port
  {2812e535-93f5-4b0d-bd6c-aa443fb86eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42b4d3b-e707-486a-8362-bdba6aa04072}, !- Handle
  {a6ac299f-bef7-422f-a7cf-f2fd99c08827}, !- Name
  {2812e535-93f5-4b0d-bd6c-aa443fb86eda}, !- Source Object
  3,                                      !- Outlet Port
  {c6995228-ec10-43c3-ba50-fc66dff2443d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3394fa78-db80-44c4-861f-351dbcc2d558}, !- Handle
  Node 154,                               !- Name
  {d285e7fb-0b30-4f85-a04e-7689189936ff}, !- Inlet Port
  {295a8da2-754a-4d80-9718-8317d0556a9f}; !- Outlet Port

OS:Connection,
  {295a8da2-754a-4d80-9718-8317d0556a9f}, !- Handle
  {9678c60b-4536-4ba0-8187-4a54eb6b468e}, !- Name
  {3394fa78-db80-44c4-861f-351dbcc2d558}, !- Source Object
  3,                                      !- Outlet Port
  {99fdb378-7c5e-4a26-abfb-ef1c0a170403}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d285e7fb-0b30-4f85-a04e-7689189936ff}, !- Handle
  {45f4dbfd-57c4-43f5-8624-74be42c659d7}, !- Name
  {c6995228-ec10-43c3-ba50-fc66dff2443d}, !- Source Object
  4,                                      !- Outlet Port
  {3394fa78-db80-44c4-861f-351dbcc2d558}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cc984a6b-72f6-4b86-b403-ad39501ebe56}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 20, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Terminal Unit Availability schedule
  {c9a6675a-0504-4bb3-bb4c-03ff7715734a}, !- Terminal Unit Air Inlet Node
  {f9503432-23bb-416f-83c0-539215c4e1c6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {892815df-46d4-458a-a333-342eee517891}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {649cc0a0-ec58-4a5f-9fb9-a35b0c47efa1}, !- Cooling Coil
  {a0f34623-e2fc-417a-b785-bd44c2c6d3a5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {649cc0a0-ec58-4a5f-9fb9-a35b0c47efa1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 20 Cooling Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {57cc2163-0cc4-46d8-a1f6-90717570f0d4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fb6a978a-2303-4a02-b2b1-24475ef010ed}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {57cc2163-0cc4-46d8-a1f6-90717570f0d4}, !- Handle
  VRFTUCoolCapFT 20,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {fb6a978a-2303-4a02-b2b1-24475ef010ed}, !- Handle
  VRFACCoolCapFFF 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a0f34623-e2fc-417a-b785-bd44c2c6d3a5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 20 Heating Coil, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c9c262fd-f9a2-43c2-bce6-926a56339579}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {63e93d7a-3ca6-4f8e-ba62-c051bec4cb6c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c9c262fd-f9a2-43c2-bce6-926a56339579}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 20, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {63e93d7a-3ca6-4f8e-ba62-c051bec4cb6c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 25, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {892815df-46d4-458a-a333-342eee517891}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 20 Fan, !- Name
  {fb83d6eb-014b-49dd-ab73-c1763edce81c}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77e899c9-4049-4b7a-b068-c29a1846e211}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3a4c68e8-f758-4579-9020-af96a510772d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77e899c9-4049-4b7a-b068-c29a1846e211}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3a4c68e8-f758-4579-9020-af96a510772d}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {cc8d92b4-aad1-4eb2-b0b8-96585cfb1ddb}, !- Handle
  Node 155,                               !- Name
  {a39998ce-f9c8-42b6-b4eb-77869955da03}, !- Inlet Port
  {c9a6675a-0504-4bb3-bb4c-03ff7715734a}; !- Outlet Port

OS:Connection,
  {a39998ce-f9c8-42b6-b4eb-77869955da03}, !- Handle
  {11222e75-3cce-49a4-81ca-114e73efcf76}, !- Name
  {92410071-fbc4-481f-8a08-6db27a762c85}, !- Source Object
  3,                                      !- Outlet Port
  {cc8d92b4-aad1-4eb2-b0b8-96585cfb1ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a6675a-0504-4bb3-bb4c-03ff7715734a}, !- Handle
  {ecb5f315-aa10-43a1-9938-c818cfdd528c}, !- Name
  {cc8d92b4-aad1-4eb2-b0b8-96585cfb1ddb}, !- Source Object
  3,                                      !- Outlet Port
  {cc984a6b-72f6-4b86-b403-ad39501ebe56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {325dcc4b-4ed7-4813-a967-b38819addccb}, !- Handle
  Node 156,                               !- Name
  {f9503432-23bb-416f-83c0-539215c4e1c6}, !- Inlet Port
  {53968930-76e8-47d4-acdc-911799307d6e}; !- Outlet Port

OS:Connection,
  {53968930-76e8-47d4-acdc-911799307d6e}, !- Handle
  {e5dbd778-42db-46a7-a80a-249c16678308}, !- Name
  {325dcc4b-4ed7-4813-a967-b38819addccb}, !- Source Object
  3,                                      !- Outlet Port
  {3b4023ea-4585-4f2d-88a8-2a4827570a2f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f9503432-23bb-416f-83c0-539215c4e1c6}, !- Handle
  {2df2399d-b728-4787-9b9d-66b038233b8a}, !- Name
  {cc984a6b-72f6-4b86-b403-ad39501ebe56}, !- Source Object
  4,                                      !- Outlet Port
  {325dcc4b-4ed7-4813-a967-b38819addccb}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {f99f355c-54c2-4382-b2f2-450c5e8613a9}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Coil:Heating:Water,
  {65bbfd8c-faa5-41ec-92fe-c9e66ce3cd84}, ! Handle
  HW Htg Coil,                            ! Name
  {3ea17123-fbc7-4c96-9087-516fc663e139}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {0a400190-0421-4274-bc25-e3089947adff}, ! Water Inlet Node Name
  {11b618bb-10d8-4497-8b76-aa89d36fffcb}, ! Water Outlet Node Name
  {68df11a6-3d85-459f-9fc5-ec30e5412d78}, ! Air Inlet Node Name
  {067088f7-feaf-4cb1-a1c9-0a5cf65241a0}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {2bd1d6a0-51b9-4e90-8328-08f40fc94eca}, !- Handle
  Node 157,                               !- Name
  {067088f7-feaf-4cb1-a1c9-0a5cf65241a0}, !- Inlet Port
  {f889984e-3499-4439-8cf9-c0857d68aca4}; !- Outlet Port

OS:Connection,
  {68df11a6-3d85-459f-9fc5-ec30e5412d78}, !- Handle
  {bd663add-e286-4e41-b259-04d1b73bfbea}, !- Name
  {93161f42-4f89-4586-bd7b-a5a1ae4d6714}, !- Source Object
  3,                                      !- Outlet Port
  {65bbfd8c-faa5-41ec-92fe-c9e66ce3cd84}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {067088f7-feaf-4cb1-a1c9-0a5cf65241a0}, !- Handle
  {1f0162fb-4311-4887-86cf-db13cb64a733}, !- Name
  {65bbfd8c-faa5-41ec-92fe-c9e66ce3cd84}, !- Source Object
  8,                                      !- Outlet Port
  {2bd1d6a0-51b9-4e90-8328-08f40fc94eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f889984e-3499-4439-8cf9-c0857d68aca4}, !- Handle
  {1141ab57-1c46-4df6-b576-e72aa8e5bc5b}, !- Name
  {2bd1d6a0-51b9-4e90-8328-08f40fc94eca}, !- Source Object
  3,                                      !- Outlet Port
  {a6e5ae36-7078-4d50-af4f-7bb1f3879e18}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {eaf97de7-18fd-4e59-8288-d4cf3adbdfc1}, ! Handle
  HW Htg Coil 1,                          ! Name
  {3ea17123-fbc7-4c96-9087-516fc663e139}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {5e95af8a-22cb-417d-994d-ea7a5a4c10c1}, ! Water Inlet Node Name
  {2710e589-3a08-4b29-997a-683299b4b364}, ! Water Outlet Node Name
  {6b354555-72f2-4e54-a849-1e29a41e91f4}, ! Air Inlet Node Name
  {f2ada98b-ca52-4751-a078-ff5a5c9a3dcd}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {80ea9cd1-994a-4a01-8c6b-dda14f84a66d}, !- Handle
  Node 28,                                !- Name
  {f2ada98b-ca52-4751-a078-ff5a5c9a3dcd}, !- Inlet Port
  {ec1ef98d-d391-4dc5-8a6d-2f077cfe4c3c}; !- Outlet Port

OS:Connection,
  {6b354555-72f2-4e54-a849-1e29a41e91f4}, !- Handle
  {8fd2a9c7-4b0c-48c9-b818-d8903553bc03}, !- Name
  {e381cbab-1269-41c8-beef-133c4376ae8f}, !- Source Object
  3,                                      !- Outlet Port
  {eaf97de7-18fd-4e59-8288-d4cf3adbdfc1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f2ada98b-ca52-4751-a078-ff5a5c9a3dcd}, !- Handle
  {ff1c5451-53ae-4db6-8276-30915813c359}, !- Name
  {eaf97de7-18fd-4e59-8288-d4cf3adbdfc1}, !- Source Object
  8,                                      !- Outlet Port
  {80ea9cd1-994a-4a01-8c6b-dda14f84a66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1ef98d-d391-4dc5-8a6d-2f077cfe4c3c}, !- Handle
  {14f29f48-9d94-4b88-aa58-19f64f0b337f}, !- Name
  {80ea9cd1-994a-4a01-8c6b-dda14f84a66d}, !- Source Object
  3,                                      !- Outlet Port
  {8692f0f4-129a-43b3-8911-dd723bdb0d56}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {ff1d5284-c495-4319-bb84-6349bd99dc94}, ! Handle
  HW Htg Coil 2,                          ! Name
  {3ea17123-fbc7-4c96-9087-516fc663e139}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {158be9f5-dfef-4782-b571-394c5b1b434b}, ! Water Inlet Node Name
  {e4341137-e4fe-453b-a749-0b7073ef2034}, ! Water Outlet Node Name
  {b5e7cf97-cefa-4594-8f94-efcb5214f2f8}, ! Air Inlet Node Name
  {e1139c9a-5dd6-4f33-b476-da3534d17c2a}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {c9b93794-d453-48e8-83f8-b41e36873c5b}, !- Handle
  Node 52,                                !- Name
  {e1139c9a-5dd6-4f33-b476-da3534d17c2a}, !- Inlet Port
  {696101b7-5e39-4a57-a8d8-422c5bc12590}; !- Outlet Port

OS:Connection,
  {b5e7cf97-cefa-4594-8f94-efcb5214f2f8}, !- Handle
  {93cb939f-06af-4e93-9fb2-7277f6102931}, !- Name
  {4475368e-ae98-48a1-895a-c62878fde16c}, !- Source Object
  3,                                      !- Outlet Port
  {ff1d5284-c495-4319-bb84-6349bd99dc94}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e1139c9a-5dd6-4f33-b476-da3534d17c2a}, !- Handle
  {4fca81ac-793f-4cc7-9a21-dad1dd6c3ab0}, !- Name
  {ff1d5284-c495-4319-bb84-6349bd99dc94}, !- Source Object
  8,                                      !- Outlet Port
  {c9b93794-d453-48e8-83f8-b41e36873c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696101b7-5e39-4a57-a8d8-422c5bc12590}, !- Handle
  {bd867871-1695-4a34-9c18-5cea1f53e2cd}, !- Name
  {c9b93794-d453-48e8-83f8-b41e36873c5b}, !- Source Object
  3,                                      !- Outlet Port
  {99404206-8c72-4cdb-b059-47c6b2c0a9fe}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {ecd207f8-7de3-4fe7-b6c4-520b080abefc}, ! Handle
  HW Htg Coil 3,                          ! Name
  {3ea17123-fbc7-4c96-9087-516fc663e139}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {c51e61c7-dc17-4703-8c8c-cf5ab797855b}, ! Water Inlet Node Name
  {3d9097d1-14b6-463d-a08a-1c5f77db2c70}, ! Water Outlet Node Name
  {0f93d396-95e1-4272-bb36-bded872c72c8}, ! Air Inlet Node Name
  {b7f01b00-7ab2-4cfc-ad00-2468a2e0d27e}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {044bb8b4-6715-41fd-a3b8-c3ac9f989ffd}, !- Handle
  Node 76,                                !- Name
  {b7f01b00-7ab2-4cfc-ad00-2468a2e0d27e}, !- Inlet Port
  {95b8341d-0498-4059-9ba3-828403c18279}; !- Outlet Port

OS:Connection,
  {0f93d396-95e1-4272-bb36-bded872c72c8}, !- Handle
  {4fd2f0ed-7e8d-42ff-819a-7b753215b7eb}, !- Name
  {8c44aa3f-ad87-4848-b784-e32796b526b6}, !- Source Object
  3,                                      !- Outlet Port
  {ecd207f8-7de3-4fe7-b6c4-520b080abefc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b7f01b00-7ab2-4cfc-ad00-2468a2e0d27e}, !- Handle
  {2b340397-fcd6-4a42-8a30-b57dbd2ef96e}, !- Name
  {ecd207f8-7de3-4fe7-b6c4-520b080abefc}, !- Source Object
  8,                                      !- Outlet Port
  {044bb8b4-6715-41fd-a3b8-c3ac9f989ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b8341d-0498-4059-9ba3-828403c18279}, !- Handle
  {efc01b6d-d3f8-4145-8407-736438313941}, !- Name
  {044bb8b4-6715-41fd-a3b8-c3ac9f989ffd}, !- Source Object
  3,                                      !- Outlet Port
  {a025ed60-6be7-4025-b531-9dda37e1cbce}, !- Target Object
  16;                                     !- Inlet Port

OS:PlantLoop,
  {eb959c98-9879-4264-9fdb-b859b225e6cb}, !- Handle
  HeatingLoop,                            !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {69e65a9b-8f4e-4365-b5df-e10df8a6922a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {974895ca-6132-45bd-a267-32aa7248a199}, !- Plant Side Inlet Node Name
  {8862b9f2-6388-4074-8333-f927b7688cae}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {43720375-9bf1-4252-9c90-c5a7fa4579fe}, !- Demand Side Inlet Node Name
  {eb669f8a-f35c-4d0b-b1f6-d398a959b591}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {7780a15e-f46d-4c69-90ce-cab2568dd7ab}, !- Handle
  {eb959c98-9879-4264-9fdb-b859b225e6cb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b3cb55bc-1ab3-4493-a68d-695296547b96}, !- Handle
  Node 100,                               !- Name
  {974895ca-6132-45bd-a267-32aa7248a199}, !- Inlet Port
  {144fbb21-9b83-474b-b92f-80351df45313}; !- Outlet Port

OS:Node,
  {69e65a9b-8f4e-4365-b5df-e10df8a6922a}, !- Handle
  Node 158,                               !- Name
  {6d7f5b3e-a80d-4486-b0f7-8eb77ca02093}, !- Inlet Port
  {8862b9f2-6388-4074-8333-f927b7688cae}; !- Outlet Port

OS:Node,
  {4e0779de-bfab-4c8c-bc81-c6cfed4804fd}, !- Handle
  Node 159,                               !- Name
  {86c50791-84a2-453c-b9eb-b458cbac3084}, !- Inlet Port
  {51039ff0-a494-4714-b837-1abfca0f70aa}; !- Outlet Port

OS:Connector:Mixer,
  {d89ec75f-c2ca-47ae-9b4c-f6caddbccbe3}, !- Handle
  Connector Mixer 1,                      !- Name
  {6d7f5b3e-a80d-4486-b0f7-8eb77ca02093}, !- Outlet Branch Name
  {601ca5a9-34b5-4655-9dc1-601bcdacb72f}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1a362391-75bf-402b-abf7-9e440c24957e}, !- Handle
  Connector Splitter 1,                   !- Name
  {5ae57819-3113-456b-b404-44b10ee45b57}, !- Inlet Branch Name
  {86c50791-84a2-453c-b9eb-b458cbac3084}; !- Outlet Branch Name 1

OS:Connection,
  {974895ca-6132-45bd-a267-32aa7248a199}, !- Handle
  {3b8068a0-f16f-4d7d-932f-73dd3e504887}, !- Name
  {eb959c98-9879-4264-9fdb-b859b225e6cb}, !- Source Object
  13,                                     !- Outlet Port
  {b3cb55bc-1ab3-4493-a68d-695296547b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c50791-84a2-453c-b9eb-b458cbac3084}, !- Handle
  {e7ac9098-4aa1-497c-b9ee-ece6de0440db}, !- Name
  {1a362391-75bf-402b-abf7-9e440c24957e}, !- Source Object
  3,                                      !- Outlet Port
  {4e0779de-bfab-4c8c-bc81-c6cfed4804fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7f5b3e-a80d-4486-b0f7-8eb77ca02093}, !- Handle
  {3a5cfc95-21e1-457e-8461-bddb142e9092}, !- Name
  {d89ec75f-c2ca-47ae-9b4c-f6caddbccbe3}, !- Source Object
  2,                                      !- Outlet Port
  {69e65a9b-8f4e-4365-b5df-e10df8a6922a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8862b9f2-6388-4074-8333-f927b7688cae}, !- Handle
  {8c8611cd-8222-49e2-8b35-ecdb2a3a7832}, !- Name
  {69e65a9b-8f4e-4365-b5df-e10df8a6922a}, !- Source Object
  3,                                      !- Outlet Port
  {eb959c98-9879-4264-9fdb-b859b225e6cb}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {a0c9147b-c317-4f45-9989-4230e51b5287}, !- Handle
  Node 160,                               !- Name
  {43720375-9bf1-4252-9c90-c5a7fa4579fe}, !- Inlet Port
  {2dfb7bd6-ebe7-4a76-a51c-7cb21bc5e328}; !- Outlet Port

OS:Node,
  {a506ae8a-b38e-408a-9afc-092bd9609db7}, !- Handle
  Node 161,                               !- Name
  {efee506b-02d0-430f-a8f2-04c58576c52f}, !- Inlet Port
  {eb669f8a-f35c-4d0b-b1f6-d398a959b591}; !- Outlet Port

OS:Node,
  {1fb3533f-e5e4-4e49-a989-4db8a1e80097}, !- Handle
  Node 162,                               !- Name
  {33be972e-9db4-492f-9223-1b34f2a433d4}, !- Inlet Port
  {0a400190-0421-4274-bc25-e3089947adff}; !- Outlet Port

OS:Connector:Mixer,
  {372799ba-99a2-4089-b4ed-bb9ff665c31e}, !- Handle
  Connector Mixer 2,                      !- Name
  {efee506b-02d0-430f-a8f2-04c58576c52f}, !- Outlet Branch Name
  {0c70be95-b04f-4107-94a8-f0ecc1d0d936}, !- Inlet Branch Name 1
  {515f7f60-364e-4921-a624-ffd18e1cb125}, !- Inlet Branch Name 2
  {e5bef200-0121-4a80-8dcf-f0b12fbcb0c0}, !- Inlet Branch Name 3
  {78c041c7-61ab-4632-ab1d-7ca6cbee12ab}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {e5f0350f-1e5b-4ceb-b8a1-6a785d2394dc}, !- Handle
  Connector Splitter 2,                   !- Name
  {2dfb7bd6-ebe7-4a76-a51c-7cb21bc5e328}, !- Inlet Branch Name
  {33be972e-9db4-492f-9223-1b34f2a433d4}, !- Outlet Branch Name 1
  {e03fd19a-0581-431a-9118-3bf12e5f7537}, !- Outlet Branch Name 2
  {5c1917a0-4706-4403-bfeb-b72627928f6d}, !- Outlet Branch Name 3
  {51790797-a863-4df4-b833-acaffea41ea4}; !- Outlet Branch Name 4

OS:Connection,
  {43720375-9bf1-4252-9c90-c5a7fa4579fe}, !- Handle
  {634f058d-94e5-4b92-a1a8-be872113848a}, !- Name
  {eb959c98-9879-4264-9fdb-b859b225e6cb}, !- Source Object
  16,                                     !- Outlet Port
  {a0c9147b-c317-4f45-9989-4230e51b5287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dfb7bd6-ebe7-4a76-a51c-7cb21bc5e328}, !- Handle
  {9535920f-39a5-4805-a840-0ce6ed5aef1a}, !- Name
  {a0c9147b-c317-4f45-9989-4230e51b5287}, !- Source Object
  3,                                      !- Outlet Port
  {e5f0350f-1e5b-4ceb-b8a1-6a785d2394dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33be972e-9db4-492f-9223-1b34f2a433d4}, !- Handle
  {64ddcd9f-7e3e-470a-9b30-d70c84eb5981}, !- Name
  {e5f0350f-1e5b-4ceb-b8a1-6a785d2394dc}, !- Source Object
  3,                                      !- Outlet Port
  {1fb3533f-e5e4-4e49-a989-4db8a1e80097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efee506b-02d0-430f-a8f2-04c58576c52f}, !- Handle
  {e7bc49e0-6a40-4e1f-b9be-69dc69726388}, !- Name
  {372799ba-99a2-4089-b4ed-bb9ff665c31e}, !- Source Object
  2,                                      !- Outlet Port
  {a506ae8a-b38e-408a-9afc-092bd9609db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb669f8a-f35c-4d0b-b1f6-d398a959b591}, !- Handle
  {99a4a945-0c63-4994-8367-930bd9a0c6b3}, !- Name
  {a506ae8a-b38e-408a-9afc-092bd9609db7}, !- Source Object
  3,                                      !- Outlet Port
  {eb959c98-9879-4264-9fdb-b859b225e6cb}, !- Target Object
  17;                                     !- Inlet Port

OS:Boiler:HotWater,
  {23137883-6d51-473e-85b5-08a3eba0577c}, ! Handle
  HW Boiler,                              ! Name
  ,                                       ! Fuel Type
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Nominal Thermal Efficiency
  LeavingBoiler,                          ! Efficiency Curve Temperature Evaluation Variable
  {5b8d0d27-846d-4754-baa0-cc584f08d54a}, ! Normalized Boiler Efficiency Curve Name
  ,                                       ! Design Water Outlet Temperature {C}
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Minimum Part Load Ratio
  ,                                       ! Maximum Part Load Ratio
  ,                                       ! Optimum Part Load Ratio
  {51039ff0-a494-4714-b837-1abfca0f70aa}, ! Boiler Water Inlet Node Name
  {9e3583fd-56de-443b-8888-db03c40a6996}, ! Boiler Water Outlet Node Name
  99,                                     ! Water Outlet Upper Temperature Limit {C}
  NotModulated,                           ! Boiler Flow Mode
  0,                                      ! Parasitic Electric Load {W}
  1;                                      ! Sizing Factor

OS:Curve:Biquadratic,
  {5b8d0d27-846d-4754-baa0-cc584f08d54a}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {a069e369-b65d-4a54-be55-6c04bc9d700d}, !- Handle
  Node 163,                               !- Name
  {9e3583fd-56de-443b-8888-db03c40a6996}, !- Inlet Port
  {601ca5a9-34b5-4655-9dc1-601bcdacb72f}; !- Outlet Port

OS:Connection,
  {51039ff0-a494-4714-b837-1abfca0f70aa}, !- Handle
  {9b28674a-666b-4d5d-acc8-4dc96350d524}, !- Name
  {4e0779de-bfab-4c8c-bc81-c6cfed4804fd}, !- Source Object
  3,                                      !- Outlet Port
  {23137883-6d51-473e-85b5-08a3eba0577c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9e3583fd-56de-443b-8888-db03c40a6996}, !- Handle
  {fb180c63-b125-49dc-8dad-8308a4c3600c}, !- Name
  {23137883-6d51-473e-85b5-08a3eba0577c}, !- Source Object
  13,                                     !- Outlet Port
  {a069e369-b65d-4a54-be55-6c04bc9d700d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601ca5a9-34b5-4655-9dc1-601bcdacb72f}, !- Handle
  {7853a00f-f029-4452-be3b-02393b543e3e}, !- Name
  {a069e369-b65d-4a54-be55-6c04bc9d700d}, !- Source Object
  3,                                      !- Outlet Port
  {d89ec75f-c2ca-47ae-9b4c-f6caddbccbe3}, !- Target Object
  3;                                      !- Inlet Port

OS:StandardsInformation:Material,
  {0e0b0310-424a-44b0-93a4-7eac21a53bc9}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:StandardsInformation:Material,
  {fb18814a-45cd-4c58-96da-53e3b325109b}, !- Handle
  {1d308062-c2fa-4185-8bf3-affa4122a59f}; !- Material Name

OS:SetpointManager:Scheduled,
  {71be2f31-02c4-4ea9-8228-6e0825bffd72}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {912d4679-8d95-43a8-93fd-f9bc5beac63c}, ! Schedule Name
  {69e65a9b-8f4e-4365-b5df-e10df8a6922a}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {912d4679-8d95-43a8-93fd-f9bc5beac63c}, ! Handle
  Hot Water Temperature,                  ! Name
  {ff0c0428-16e8-4fef-934d-2a1742165461}, ! Schedule Type Limits Name
  {89a8b95c-37d7-4267-8ce4-521238a5c47f}, ! Default Day Schedule Name
  {7b63bb2d-5168-45ae-a785-448bc121a163}, ! Summer Design Day Schedule Name
  {430493ad-8f8e-4139-b3d4-d2d657a1fb17}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {89a8b95c-37d7-4267-8ce4-521238a5c47f}, ! Handle
  Hot Water Temperature Default,          ! Name
  {ff0c0428-16e8-4fef-934d-2a1742165461}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {7b63bb2d-5168-45ae-a785-448bc121a163}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {ff0c0428-16e8-4fef-934d-2a1742165461}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {430493ad-8f8e-4139-b3d4-d2d657a1fb17}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {ff0c0428-16e8-4fef-934d-2a1742165461}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {ff0c0428-16e8-4fef-934d-2a1742165461}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pump:VariableSpeed,
  {1bfa79a6-8d6c-4b86-bc31-d8742d573f71}, ! Handle
  Var Spd Pump,                           ! Name
  {144fbb21-9b83-474b-b92f-80351df45313}, ! Inlet Node Name
  {06efecc3-1624-4891-8e0c-ecd798962e66}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {d02007d8-b214-4ae3-bf5f-36163ca9401a}, !- Handle
  Node 164,                               !- Name
  {06efecc3-1624-4891-8e0c-ecd798962e66}, !- Inlet Port
  {5ae57819-3113-456b-b404-44b10ee45b57}; !- Outlet Port

OS:Connection,
  {144fbb21-9b83-474b-b92f-80351df45313}, !- Handle
  {6e71a268-7f35-49dc-8dbe-029fc6cd1b0f}, !- Name
  {b3cb55bc-1ab3-4493-a68d-695296547b96}, !- Source Object
  3,                                      !- Outlet Port
  {1bfa79a6-8d6c-4b86-bc31-d8742d573f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06efecc3-1624-4891-8e0c-ecd798962e66}, !- Handle
  {efca36a9-2652-40d7-8d00-d4ac8afab9f1}, !- Name
  {1bfa79a6-8d6c-4b86-bc31-d8742d573f71}, !- Source Object
  3,                                      !- Outlet Port
  {d02007d8-b214-4ae3-bf5f-36163ca9401a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae57819-3113-456b-b404-44b10ee45b57}, !- Handle
  {f065993b-07d4-4653-bdda-43ff3dfa1860}, !- Name
  {d02007d8-b214-4ae3-bf5f-36163ca9401a}, !- Source Object
  3,                                      !- Outlet Port
  {1a362391-75bf-402b-abf7-9e440c24957e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6399b72-8352-445c-a32d-e1820762d1f8}, !- Handle
  Node 165,                               !- Name
  {11b618bb-10d8-4497-8b76-aa89d36fffcb}, !- Inlet Port
  {0c70be95-b04f-4107-94a8-f0ecc1d0d936}; !- Outlet Port

OS:Connection,
  {0a400190-0421-4274-bc25-e3089947adff}, !- Handle
  {24b92198-227d-4607-a3b1-543fb15405ef}, !- Name
  {1fb3533f-e5e4-4e49-a989-4db8a1e80097}, !- Source Object
  3,                                      !- Outlet Port
  {65bbfd8c-faa5-41ec-92fe-c9e66ce3cd84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {11b618bb-10d8-4497-8b76-aa89d36fffcb}, !- Handle
  {1e66b072-f03e-469a-8004-b84c9675d633}, !- Name
  {65bbfd8c-faa5-41ec-92fe-c9e66ce3cd84}, !- Source Object
  6,                                      !- Outlet Port
  {c6399b72-8352-445c-a32d-e1820762d1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c70be95-b04f-4107-94a8-f0ecc1d0d936}, !- Handle
  {6da1c054-3e35-4147-95a3-1c7f04ecfd9e}, !- Name
  {c6399b72-8352-445c-a32d-e1820762d1f8}, !- Source Object
  3,                                      !- Outlet Port
  {372799ba-99a2-4089-b4ed-bb9ff665c31e}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {57f8488e-e432-4524-a675-53f362c93014}, !- Handle
  Controller Water Coil 1,                !- Name
  {65bbfd8c-faa5-41ec-92fe-c9e66ce3cd84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4d560390-d1c8-46c1-b635-94dfd6467373}, !- Handle
  Node 166,                               !- Name
  {e03fd19a-0581-431a-9118-3bf12e5f7537}, !- Inlet Port
  {5e95af8a-22cb-417d-994d-ea7a5a4c10c1}; !- Outlet Port

OS:Connection,
  {e03fd19a-0581-431a-9118-3bf12e5f7537}, !- Handle
  {94cf211c-05bf-4bc5-96b4-36fe90102481}, !- Name
  {e5f0350f-1e5b-4ceb-b8a1-6a785d2394dc}, !- Source Object
  4,                                      !- Outlet Port
  {4d560390-d1c8-46c1-b635-94dfd6467373}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0e80f0f-1a6b-41ba-83e4-d07e7b4cdeb5}, !- Handle
  Node 167,                               !- Name
  {2710e589-3a08-4b29-997a-683299b4b364}, !- Inlet Port
  {515f7f60-364e-4921-a624-ffd18e1cb125}; !- Outlet Port

OS:Connection,
  {5e95af8a-22cb-417d-994d-ea7a5a4c10c1}, !- Handle
  {eda0f864-4634-4ea8-bfe3-9e3ab9f5bcac}, !- Name
  {4d560390-d1c8-46c1-b635-94dfd6467373}, !- Source Object
  3,                                      !- Outlet Port
  {eaf97de7-18fd-4e59-8288-d4cf3adbdfc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2710e589-3a08-4b29-997a-683299b4b364}, !- Handle
  {fb7e270a-6dd6-48de-a1eb-a6d478da8a0c}, !- Name
  {eaf97de7-18fd-4e59-8288-d4cf3adbdfc1}, !- Source Object
  6,                                      !- Outlet Port
  {b0e80f0f-1a6b-41ba-83e4-d07e7b4cdeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515f7f60-364e-4921-a624-ffd18e1cb125}, !- Handle
  {02e2b6b3-c4ca-433f-995e-b03f700fe5f9}, !- Name
  {b0e80f0f-1a6b-41ba-83e4-d07e7b4cdeb5}, !- Source Object
  3,                                      !- Outlet Port
  {372799ba-99a2-4089-b4ed-bb9ff665c31e}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2cf311f4-43c6-4445-8d0a-aa1e7e56d6fb}, !- Handle
  Controller Water Coil 2,                !- Name
  {eaf97de7-18fd-4e59-8288-d4cf3adbdfc1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {41dae9e7-5601-452a-ae78-1d39c4b46225}, !- Handle
  Node 168,                               !- Name
  {5c1917a0-4706-4403-bfeb-b72627928f6d}, !- Inlet Port
  {158be9f5-dfef-4782-b571-394c5b1b434b}; !- Outlet Port

OS:Connection,
  {5c1917a0-4706-4403-bfeb-b72627928f6d}, !- Handle
  {9e3d0015-1951-4fb7-940a-8b8ab8df7de6}, !- Name
  {e5f0350f-1e5b-4ceb-b8a1-6a785d2394dc}, !- Source Object
  5,                                      !- Outlet Port
  {41dae9e7-5601-452a-ae78-1d39c4b46225}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14c4f970-8c8b-4956-8cad-dc4c91dfeba6}, !- Handle
  Node 169,                               !- Name
  {e4341137-e4fe-453b-a749-0b7073ef2034}, !- Inlet Port
  {e5bef200-0121-4a80-8dcf-f0b12fbcb0c0}; !- Outlet Port

OS:Connection,
  {158be9f5-dfef-4782-b571-394c5b1b434b}, !- Handle
  {55e9f678-743e-4aa9-bca9-5a68ada8189b}, !- Name
  {41dae9e7-5601-452a-ae78-1d39c4b46225}, !- Source Object
  3,                                      !- Outlet Port
  {ff1d5284-c495-4319-bb84-6349bd99dc94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4341137-e4fe-453b-a749-0b7073ef2034}, !- Handle
  {7fb44edc-d464-4622-9328-5d4e7056265b}, !- Name
  {ff1d5284-c495-4319-bb84-6349bd99dc94}, !- Source Object
  6,                                      !- Outlet Port
  {14c4f970-8c8b-4956-8cad-dc4c91dfeba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5bef200-0121-4a80-8dcf-f0b12fbcb0c0}, !- Handle
  {cb23f650-6890-4190-8d94-50c55dd8fabc}, !- Name
  {14c4f970-8c8b-4956-8cad-dc4c91dfeba6}, !- Source Object
  3,                                      !- Outlet Port
  {372799ba-99a2-4089-b4ed-bb9ff665c31e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9b31cee1-0dbd-4f7b-89d7-58bf1b32273a}, !- Handle
  Controller Water Coil 3,                !- Name
  {ff1d5284-c495-4319-bb84-6349bd99dc94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {053fe6d4-207b-4973-9d18-3e9404e863f0}, !- Handle
  Node 170,                               !- Name
  {51790797-a863-4df4-b833-acaffea41ea4}, !- Inlet Port
  {c51e61c7-dc17-4703-8c8c-cf5ab797855b}; !- Outlet Port

OS:Connection,
  {51790797-a863-4df4-b833-acaffea41ea4}, !- Handle
  {41f2b05c-b0ac-4751-8379-3defcda3a294}, !- Name
  {e5f0350f-1e5b-4ceb-b8a1-6a785d2394dc}, !- Source Object
  6,                                      !- Outlet Port
  {053fe6d4-207b-4973-9d18-3e9404e863f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10529130-2092-4620-8cda-abca1c6ddc74}, !- Handle
  Node 171,                               !- Name
  {3d9097d1-14b6-463d-a08a-1c5f77db2c70}, !- Inlet Port
  {78c041c7-61ab-4632-ab1d-7ca6cbee12ab}; !- Outlet Port

OS:Connection,
  {c51e61c7-dc17-4703-8c8c-cf5ab797855b}, !- Handle
  {19d551e4-83f0-491b-ae44-e4b47e87b60e}, !- Name
  {053fe6d4-207b-4973-9d18-3e9404e863f0}, !- Source Object
  3,                                      !- Outlet Port
  {ecd207f8-7de3-4fe7-b6c4-520b080abefc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d9097d1-14b6-463d-a08a-1c5f77db2c70}, !- Handle
  {f00edea8-7e96-4e64-8034-f90e18cb3fcb}, !- Name
  {ecd207f8-7de3-4fe7-b6c4-520b080abefc}, !- Source Object
  6,                                      !- Outlet Port
  {10529130-2092-4620-8cda-abca1c6ddc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c041c7-61ab-4632-ab1d-7ca6cbee12ab}, !- Handle
  {472cf8e3-d7ac-4ab6-b001-996ba4da1aa6}, !- Name
  {10529130-2092-4620-8cda-abca1c6ddc74}, !- Source Object
  3,                                      !- Outlet Port
  {372799ba-99a2-4089-b4ed-bb9ff665c31e}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8a712e8f-adb2-4fc8-ab92-3671b6806920}, !- Handle
  Controller Water Coil 4,                !- Name
  {ecd207f8-7de3-4fe7-b6c4-520b080abefc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:WeatherFile,
  {fbd1385d-d196-4673-a443-443148d6d420}, !- Handle
  San Francisco Intl Ap,                  !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724940,                                 !- WMO Number
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  file:files/USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw, !- Url
  EF1A69B0;                               !- Checksum

