  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {64d8eb7c-fede-4505-9200-38e2a3a2210a}, !- Handle
  90.1-2010 - Office - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {4a5fd2df-93b7-4452-b59f-9aef2e4ad11a}, !- Handle
  90.1-2010 - Office - IT_Room Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d772663e-c725-4342-ae3a-2813d7be440b}, !- Handle
  90.1-2010 - Office - Lobby,             !- Name
  ,                                       !- Default Construction Set Name
  {7006c01e-ff4c-439f-863c-f590f0665a79}, !- Default Schedule Set Name
  {da569454-43bd-4776-96e5-018955e7c423}, !- Group Rendering Name
  {dfd397b3-bd58-4a2d-87ea-d66b10bcb8b0}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {da569454-43bd-4776-96e5-018955e7c423}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7006c01e-ff4c-439f-863c-f590f0665a79}, !- Handle
  90.1-2010 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, !- Number of People Schedule Name
  {7651bffc-0582-49f0-bef8-c342bde3ae49}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {86b4c579-9caa-4ff6-adcb-1a72ffcf58af}, !- Handle
  90.1-2010 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {dfd397b3-bd58-4a2d-87ea-d66b10bcb8b0}, !- Handle
  90.1-2010 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bd49c05d-84ef-4b1e-b9bb-645ef915a123}, !- Handle
  90.1-2010 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {59ec12c2-0585-4d3e-9607-c4e5eaa049d0}, !- Handle
  90.1-2010 - Office - Lobby People,      !- Name
  {bd49c05d-84ef-4b1e-b9bb-645ef915a123}, !- People Definition Name
  {d772663e-c725-4342-ae3a-2813d7be440b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6f107bae-fb27-472b-8792-8203b1611b54}, !- Handle
  90.1-2010 - Office - Lobby Infiltration, !- Name
  {d772663e-c725-4342-ae3a-2813d7be440b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ca2a4e4b-cd0c-4aa8-9750-eabd05e50aa8}, !- Handle
  90.1-2010 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f1780be6-3188-440d-a598-5bbc13e8520c}, !- Handle
  90.1-2010 - Office - Lobby Electric Equipment, !- Name
  {ca2a4e4b-cd0c-4aa8-9750-eabd05e50aa8}, !- Electric Equipment Definition Name
  {d772663e-c725-4342-ae3a-2813d7be440b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {55e5b3d6-8169-4121-91cd-9c874f013ddc}, !- Handle
  90.1-2010 - Office - Lobby Thermostat,  !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7214c02a-56a9-4c97-b77b-45dde9f28fc6}, !- Handle
  90.1-2010 - Office - OpenOffice,        !- Name
  ,                                       !- Default Construction Set Name
  {a8436c62-df49-43dd-8302-54282545048c}, !- Default Schedule Set Name
  {01531848-5379-4d73-98ef-f7889936f650}, !- Group Rendering Name
  {0ea560de-cfad-485b-a9c6-5dbd78bdd803}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {01531848-5379-4d73-98ef-f7889936f650}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:DefaultScheduleSet,
  {a8436c62-df49-43dd-8302-54282545048c}, !- Handle
  90.1-2010 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, !- Number of People Schedule Name
  {7651bffc-0582-49f0-bef8-c342bde3ae49}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2804cfac-1a24-4bab-ab4c-89d0a19706b5}, !- Handle
  90.1-2010 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {0ea560de-cfad-485b-a9c6-5dbd78bdd803}, !- Handle
  90.1-2010 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {63fd84a4-7a76-4ce4-96c4-4c903ca9945f}, !- Handle
  90.1-2010 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {45388a47-5a3b-474f-b397-484c4a1eb317}, !- Handle
  90.1-2010 - Office - OpenOffice People, !- Name
  {63fd84a4-7a76-4ce4-96c4-4c903ca9945f}, !- People Definition Name
  {7214c02a-56a9-4c97-b77b-45dde9f28fc6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {037fb466-31dc-4d7d-a963-9394393a7141}, !- Handle
  90.1-2010 - Office - OpenOffice Infiltration, !- Name
  {7214c02a-56a9-4c97-b77b-45dde9f28fc6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6f88ec07-0a39-499c-8236-c8ac1ea8f270}, !- Handle
  90.1-2010 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3b642595-5d06-4a48-9c97-d3dd47d597fb}, !- Handle
  90.1-2010 - Office - OpenOffice Electric Equipment, !- Name
  {6f88ec07-0a39-499c-8236-c8ac1ea8f270}, !- Electric Equipment Definition Name
  {7214c02a-56a9-4c97-b77b-45dde9f28fc6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {03e9608f-05d9-4e01-9426-a22ce277e817}, !- Handle
  90.1-2010 - Office - OpenOffice Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {26e1c18f-1192-42d4-8fa6-b164ea2c7b02}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {36c70b18-5b4a-4e2e-ae6f-f5471750b1e9}, !- Handle
  90.1-2010 - Office - PrintRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {bff283ac-ebf5-494a-a16f-556684b64a73}, !- Handle
  90.1-2010 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ea7991fa-1b03-4c5e-9563-f015a3c11f61}, !- Handle
  90.1-2010 - Office - PrintRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {45da32a1-6745-411f-b018-626ff32deb74}, !- Handle
  90.1-2010 - Office - PrintRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {05669288-753e-410f-943e-b7eca4436ae3}, !- Handle
  90.1-2010 - Office - PrintRoom Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ec73e34b-cd4c-430b-a675-41c3a38b43c2}, !- Handle
  90.1-2010 - Office - Restroom,          !- Name
  ,                                       !- Default Construction Set Name
  {941f8342-3e45-4d6f-8cb6-4670581b9ea5}, !- Default Schedule Set Name
  {ad8cf066-f88d-4b5e-b4b4-057495639cf0}, !- Group Rendering Name
  {73a5e59c-7624-488d-93af-eff1881d9165}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {ad8cf066-f88d-4b5e-b4b4-057495639cf0}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {941f8342-3e45-4d6f-8cb6-4670581b9ea5}, !- Handle
  90.1-2010 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, !- Number of People Schedule Name
  {7651bffc-0582-49f0-bef8-c342bde3ae49}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fedb5f6d-5c7e-4d4f-aedf-a42a05539a92}, !- Handle
  90.1-2010 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {73a5e59c-7624-488d-93af-eff1881d9165}, !- Handle
  90.1-2010 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {43574fef-0dd5-4686-8f34-a9ea39d7c9d3}, !- Handle
  90.1-2010 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2765163c-8662-46d4-8125-92911ffb5d51}, !- Handle
  90.1-2010 - Office - Restroom People,   !- Name
  {43574fef-0dd5-4686-8f34-a9ea39d7c9d3}, !- People Definition Name
  {ec73e34b-cd4c-430b-a675-41c3a38b43c2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c9201409-ad99-4d63-b90c-0c1373796abf}, !- Handle
  90.1-2010 - Office - Restroom Infiltration, !- Name
  {ec73e34b-cd4c-430b-a675-41c3a38b43c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c812b02b-4f0b-47ec-9348-d337b8070695}, !- Handle
  90.1-2010 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {344e7fb6-2d7a-41c2-9e6f-599e989ff8b6}, !- Handle
  90.1-2010 - Office - Restroom Electric Equipment, !- Name
  {c812b02b-4f0b-47ec-9348-d337b8070695}, !- Electric Equipment Definition Name
  {ec73e34b-cd4c-430b-a675-41c3a38b43c2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {92eecf7c-e20e-4d6f-80ed-905d9f38ab26}, !- Handle
  90.1-2010 - Office - Restroom Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {59153e31-c6ef-4826-b981-b63c08829019}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {925b7529-e11b-465d-b6a3-90a31c539877}, !- Handle
  90.1-2010 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {d0eab8fb-2ee3-4b54-8806-62bc5957f9e6}, !- Handle
  90.1-2010 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {216506d0-469b-4d2f-89d0-4a737765fdd8}, !- Handle
  90.1-2010 - Office - Stair Thermostat,  !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2d72ddc2-0c78-42de-a973-2b08385ab715}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {ca52d43c-1db2-4b15-bd9a-8194ad1034fd}, !- Handle
  90.1-2010 - Office - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {3e414ff3-adc2-41e9-8a63-ac9eef4c1b60}, !- Handle
  90.1-2010 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3d08cc7-9c8b-49dc-a285-c93b71ab05cb}, !- Handle
  90.1-2010 - Office - Storage Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3e309f4-5b2d-47c6-8e7e-57c70fc40e3e}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {af6cfc0c-ead0-4954-a4ba-c5df105a1b04}, !- Handle
  90.1-2010 - Office - Vending Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {43d0be52-9235-4907-92e5-09629a987e70}, !- Handle
  90.1-2010 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2d9cd17e-8c08-4a9d-aa40-de5e92591a0e}, !- Handle
  90.1-2010 - Office - Vending People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {891d7d75-8a86-4fa2-9970-7dee6d38e613}, !- Handle
  90.1-2010 - Office - Vending Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {0ce3d9ac-30fa-4e29-a89b-52a2db9be425}, !- Handle
  90.1-2010 - Office - Vending Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {fde18f53-d408-43f5-8725-a2d518d188f2}, !- Handle
  90.1-2010 - CZ5 - Office,               !- Name
  {14d39eb7-2e22-4d2c-9da0-b1df83a1961f}, !- Default Exterior Surface Constructions Name
  {88f4d0c0-f492-4c76-965f-f7972a659549}, !- Default Interior Surface Constructions Name
  {e178a5f7-9c5d-4d77-94a8-889eb67c5e7b}, !- Default Ground Contact Surface Constructions Name
  {46e92dfc-11dd-4996-a558-b1603f8019e9}, !- Default Exterior SubSurface Constructions Name
  {e28160f9-b1f5-47cc-9be7-4630ea31ce34}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {14d39eb7-2e22-4d2c-9da0-b1df83a1961f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {02418e87-4f42-4a49-b2e9-fdcd33eda20f}, !- Wall Construction Name
  {30a953fc-8057-4d36-9ce1-0638297fa1f3}; !- Roof Ceiling Construction Name

OS:Construction,
  {02418e87-4f42-4a49-b2e9-fdcd33eda20f}, !- Handle
  ASHRAE 90.1-2010 ExtWall Wood ClimateZone 5, !- Name
  {fc026f23-6e2e-4b1e-a151-06d49f777a21}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {292d20bc-3018-4901-a6f5-30ce8f036303}, !- Layer 2
  {fdf66637-d389-4ac9-94de-153dde9a4fdd}, !- Layer 3
  {92598665-bce4-4af7-be31-da9d2b38d39d}, !- Layer 4
  {e832015e-7b0b-41c2-ba64-8666b69e2b45}; !- Layer 5

OS:StandardsInformation:Construction,
  {057824a2-b2d5-47f0-bbe2-6682053b8d9f}, !- Handle
  {02418e87-4f42-4a49-b2e9-fdcd33eda20f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {0f4b8573-ab03-4348-aea6-f9b07e83c9e8}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c5758151-7e92-429f-af83-634243648365}, !- Handle
  Mass Wall Insulation R-8.72 IP,         !- Name
  MediumRough,                            !- Roughness
  0.0752710419392,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {30a953fc-8057-4d36-9ce1-0638297fa1f3}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 2-8, !- Name
  {c9e24c5a-80df-45bd-8660-a5b24440e9ce}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {4fd020b6-475d-4f7a-b394-5a1b7fe1e10a}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {fcf827a1-3c5c-40e6-8990-99a951579b8b}, !- Handle
  {30a953fc-8057-4d36-9ce1-0638297fa1f3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {4fd020b6-475d-4f7a-b394-5a1b7fe1e10a}, !- Handle
  IEAD Roof Insulation R-19.72 IP,        !- Name
  MediumRough,                            !- Roughness
  0.170137206506431,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {88f4d0c0-f492-4c76-965f-f7972a659549}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e178a5f7-9c5d-4d77-94a8-889eb67c5e7b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {46e92dfc-11dd-4996-a558-b1603f8019e9}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {7145ff86-7f7b-4392-bc67-9df3e39f5d6e}, !- Fixed Window Construction Name
  {7145ff86-7f7b-4392-bc67-9df3e39f5d6e}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7145ff86-7f7b-4392-bc67-9df3e39f5d6e}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6, !- Name
  {1c059d2b-7ab1-47db-b5b6-fd553c83e7c3}, !- Surface Rendering Name
  {17b3c33f-3d40-4122-aa7a-996fda9d0111}; !- Layer 1

OS:StandardsInformation:Construction,
  {d2ec6f74-e2ca-4032-bece-b8bc5f2c579f}, !- Handle
  {7145ff86-7f7b-4392-bc67-9df3e39f5d6e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break,       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ,                                       !- Fenestration Gas Fill
  True;                                   !- Fenestration Low Emissivity Coating

OS:WindowMaterial:SimpleGlazingSystem,
  {17b3c33f-3d40-4122-aa7a-996fda9d0111}, !- Handle
  Solarban 60 Solarbronze,                !- Name
  1.64669636892291,                       !- U-Factor {W/m2-K}
  0.28,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:DefaultSubSurfaceConstructions,
  {e28160f9-b1f5-47cc-9be7-4630ea31ce34}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {fc026f23-6e2e-4b1e-a151-06d49f777a21}, !- Handle
  Rendering Color 14,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9e24c5a-80df-45bd-8660-a5b24440e9ce}, !- Handle
  Rendering Color 15,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c059d2b-7ab1-47db-b5b6-fd553c83e7c3}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SubSurface,
  {ded86c24-1fa2-4ca7-8305-577831b3ab08}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4caf5136-6f8e-4157-9dda-7c9d449289f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.261135428630072, 0, 2.7432,          !- X,Y,Z Vertex 1 {m}
  -0.261135428630072, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -2.85193542863007, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.85193542863007, 0, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {583b125a-0fa0-4fa6-847c-6fc19926ebd2}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee3104a5-9fcc-4072-97cf-c8dd9fb6525b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.21911419532262e-016, -1.4495956950286, 2.7432, !- X,Y,Z Vertex 1 {m}
  0, -1.4495956950286, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -0.2303956950286, 0,                 !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-016, -0.2303956950286, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f8d69da-f4a8-47a8-a99a-4bbaa615af19}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6856d8d-5ce0-4931-acaa-297b6e2084ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.20778840563462, -1.15505827125162e-014, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.20778840563462, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.378988405634617, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.378988405634617, -1.15505827125162e-014, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63725f7c-5f84-4589-ba64-936df1f3b48d}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98b2f786-028a-43e2-a04d-4395c510e3b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.34363225173162, 9.077325, 1.9812,    !- X,Y,Z Vertex 1 {m}
  -1.34363225173162, 9.077325, 0.9144,    !- X,Y,Z Vertex 2 {m}
  -2.86763225173162, 9.077325, 0.9144,    !- X,Y,Z Vertex 3 {m}
  -2.86763225173162, 9.077325, 1.9812;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72d5dcf4-5af4-4e6d-8c61-7cd332be0118}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80f78e4b-714e-47ff-b02e-536964d5b0e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.54743189842538, 1.9812,            !- X,Y,Z Vertex 1 {m}
  0, 6.54743189842538, 0.9144,            !- X,Y,Z Vertex 2 {m}
  0, 8.07143189842538, 0.9144,            !- X,Y,Z Vertex 3 {m}
  0, 8.07143189842538, 1.9812;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51683022-ba47-4e5e-a108-e421a20af98e}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80f78e4b-714e-47ff-b02e-536964d5b0e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.32004439842538, 1.9812,            !- X,Y,Z Vertex 1 {m}
  0, 3.32004439842538, 0.9144,            !- X,Y,Z Vertex 2 {m}
  0, 4.84404439842538, 0.9144,            !- X,Y,Z Vertex 3 {m}
  0, 4.84404439842538, 1.9812;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b86943f4-e895-405a-a671-baab2456f915}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57d8d1ba-2bb2-4367-a331-453a72d55bba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56907500000008, 11.1402790011564, 3.048, !- X,Y,Z Vertex 1 {m}
  6.56907500000008, 11.1402790011564, 2.5908, !- X,Y,Z Vertex 2 {m}
  6.56907500000008, 12.3594790011564, 2.5908, !- X,Y,Z Vertex 3 {m}
  6.56907500000008, 12.3594790011564, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba35ba9d-305c-4f5d-af39-64995a739c5b}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57d8d1ba-2bb2-4367-a331-453a72d55bba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56907500000007, 9.83982366315535, 3.04894911365396, !- X,Y,Z Vertex 1 {m}
  6.56907500000007, 9.83982366315535, 2.59174911365396, !- X,Y,Z Vertex 2 {m}
  6.56907500000007, 11.0590236631554, 2.59174911365396, !- X,Y,Z Vertex 3 {m}
  6.56907500000007, 11.0590236631554, 3.04894911365396; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8a855ff-b56a-43c3-a1f9-aa08e34a782c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57d8d1ba-2bb2-4367-a331-453a72d55bba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56907500000007, 8.5302907188701, 3.05020098217153, !- X,Y,Z Vertex 1 {m}
  6.56907500000007, 8.5302907188701, 2.59300098217153, !- X,Y,Z Vertex 2 {m}
  6.56907500000007, 9.7494907188701, 2.59300098217153, !- X,Y,Z Vertex 3 {m}
  6.56907500000007, 9.7494907188701, 3.05020098217153; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b1f1fb2-b3ba-440c-a8ca-da8fcba34ae8}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57d8d1ba-2bb2-4367-a331-453a72d55bba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56907500000007, 7.2174282188701, 3.05020098217153, !- X,Y,Z Vertex 1 {m}
  6.56907500000007, 7.2174282188701, 2.59300098217153, !- X,Y,Z Vertex 2 {m}
  6.56907500000007, 8.4366282188701, 2.59300098217153, !- X,Y,Z Vertex 3 {m}
  6.56907500000007, 8.4366282188701, 3.05020098217153; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c85ec1-94a0-41ed-9866-6e320a584441}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d03f48-c24b-48d7-a4fa-62096a2173f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.75907499999998, 6.80742847362004, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.75907499999998, 6.80742847362004, 0,  !- X,Y,Z Vertex 2 {m}
  6.56907500000005, 6.80742847362003, 0,  !- X,Y,Z Vertex 3 {m}
  6.56907500000005, 6.80742847362003, 3.54292284556497; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d8d1ba-2bb2-4367-a331-453a72d55bba}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4d03f48-c24b-48d7-a4fa-62096a2173f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.56907500000005, 6.80742847362003, 3.54292284556497, !- X,Y,Z Vertex 1 {m}
  6.56907500000005, 6.80742847362003, 0,  !- X,Y,Z Vertex 2 {m}
  6.56907500000008, 12.99550347362, 0,    !- X,Y,Z Vertex 3 {m}
  6.56907500000008, 12.99550347362, 3.54292284556497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10a8d61c-4b4e-41c5-988e-b2b13f206ccb}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57d8d1ba-2bb2-4367-a331-453a72d55bba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56907500000008, 9.84374212393123, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.56907500000008, 9.84374212393123, 0,  !- X,Y,Z Vertex 2 {m}
  6.56907500000008, 12.3594790011564, 0,  !- X,Y,Z Vertex 3 {m}
  6.56907500000008, 12.3594790011564, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c900af4-bd18-42b2-88e7-501ed1d5957e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57d8d1ba-2bb2-4367-a331-453a72d55bba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56907500000007, 7.2174282188701, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.56907500000007, 7.2174282188701, 1.0668, !- X,Y,Z Vertex 2 {m}
  6.56907500000007, 9.7494907188701, 1.0668, !- X,Y,Z Vertex 3 {m}
  6.56907500000007, 9.7494907188701, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ef051f8-1a90-4918-81a8-aef2354d5cd6}, !- Handle
  Sub Surface 13,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {38c85ec1-94a0-41ed-9866-6e320a584441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.46403226285609, 6.80742847362004, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.46403226285609, 6.80742847362004, 0,  !- X,Y,Z Vertex 2 {m}
  4.37843226285609, 6.80742847362003, 0,  !- X,Y,Z Vertex 3 {m}
  4.37843226285609, 6.80742847362003, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8ae8d00-8f7f-4cff-b2ce-e39f409de8f0}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {634d6705-b5d7-4b0e-b882-383e0f4003ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.75907499999997, 0.718921335626736, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.75907499999997, 0.718921335626736, 1.6764, !- X,Y,Z Vertex 2 {m}
  2.75907499999997, 1.93812133562674, 1.6764, !- X,Y,Z Vertex 3 {m}
  2.75907499999997, 1.93812133562674, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cb5e939-7cc4-4ed8-ae1b-1cff48879f1e}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {634d6705-b5d7-4b0e-b882-383e0f4003ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.75907499999997, 4.78292133562674, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.75907499999997, 4.78292133562674, 1.6764, !- X,Y,Z Vertex 2 {m}
  2.75907499999997, 6.00212133562674, 1.6764, !- X,Y,Z Vertex 3 {m}
  2.75907499999997, 6.00212133562674, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d935f7d8-6267-4b6b-baf6-0fcbb5a9f4e9}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ba57615-2b61-4415-850b-7339ea8dbf4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.81379999999986, 4.10063404421398, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.81379999999985, 4.10063404421398, 0,  !- X,Y,Z Vertex 2 {m}
  8.81379999999988, 5.31983404421398, 0,  !- X,Y,Z Vertex 3 {m}
  8.81379999999989, 5.31983404421398, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b437bb56-6c96-40b4-b81f-8c94785dbe9a}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b95e30b8-ea76-4e25-8ccd-a8eaef0e2cbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.316577404320174, 3.63219999999991, 2.1336, !- X,Y,Z Vertex 1 {m}
  -0.316577404320174, 3.63219999999991, 0, !- X,Y,Z Vertex 2 {m}
  -1.84057740432017, 3.63219999999993, 0, !- X,Y,Z Vertex 3 {m}
  -1.84057740432017, 3.63219999999993, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {306cca7d-f31d-44bd-9ff6-d5cba4295b0c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29fdae7d-20fe-4c64-90ea-62b9f5d86360}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.40340352592426, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.40340352592426, 1.53588991916346e-057, !- X,Y,Z Vertex 2 {m}
  0, 3.47020352592426, 2.02481661301948e-058, !- X,Y,Z Vertex 3 {m}
  0, 3.47020352592426, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {027ef227-4419-4b77-8cd5-8ca0ffcf20af}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29fdae7d-20fe-4c64-90ea-62b9f5d86360}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.26980352592426, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 0.26980352592426, 1.0668,            !- X,Y,Z Vertex 2 {m}
  0, 2.25100352592426, 1.0668,            !- X,Y,Z Vertex 3 {m}
  0, 2.25100352592426, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bd0bde2-54ac-41ae-a7bb-aa68179f9015}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d966a1f4-e383-4751-a502-e88248f19fee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.96738831321171, -1.72928053253545e-015, 2.1336, !- X,Y,Z Vertex 1 {m}
  -1.96738831321171, -1.72928053253538e-015, 1.0668, !- X,Y,Z Vertex 2 {m}
  -0.138588313211713, -1.72928053253538e-015, 1.0668, !- X,Y,Z Vertex 3 {m}
  -0.138588313211713, -1.72928053253545e-015, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {801f0708-c4f9-42fe-9aca-09ca1d770026}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dc319ee-2bd3-4c55-b8a7-bfa84d665e0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.79100314442639, 9.58525707495286e-016, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.79100314442639, -1.81291869748729e-014, -1.72030446600391e-029, !- X,Y,Z Vertex 2 {m}
  8.61980314442639, -2.21914361681363e-014, -2.88786210218257e-029, !- X,Y,Z Vertex 3 {m}
  8.61980314442639, -3.10372348576806e-015, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27c6c125-c2f3-4717-aa5b-fa86e9c298a9}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dc319ee-2bd3-4c55-b8a7-bfa84d665e0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.24210758891156, 6.620297860876e-015, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.24210758891156, -1.24674148214922e-014, -9.30174637821234e-031, !- X,Y,Z Vertex 2 {m}
  5.76610758891156, -1.5852622482545e-014, -1.06598216059768e-029, !- X,Y,Z Vertex 3 {m}
  5.76610758891156, 3.23509019982321e-015, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39c8666d-54c8-4e39-8b85-74fe7dc4d90e}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53394141-5eaf-49f2-ba17-b20e728b3154}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.243684259782416, 5.95799879390464e-015, 2.1336, !- X,Y,Z Vertex 1 {m}
  0.243684259782416, -3.58585754727945e-015, 1.0668, !- X,Y,Z Vertex 2 {m}
  2.68208425978242, -3.58585754727945e-015, 1.0668, !- X,Y,Z Vertex 3 {m}
  2.68208425978242, 5.95799879390464e-015, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eaa016a-958c-446e-b554-e62ae70b11dc}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {518913c2-637c-4f80-94ef-ae3296e7d4a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4456610400685e-015, 2.35129232673301, 2.1336, !- X,Y,Z Vertex 1 {m}
  -1.44566104006854e-015, 2.35129232673301, 1.0668, !- X,Y,Z Vertex 2 {m}
  -1.44566104006854e-015, 0.217692326733008, 1.0668, !- X,Y,Z Vertex 3 {m}
  -1.4456610400685e-015, 0.217692326733008, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49adef1f-5032-41b1-b2ab-d8b6bae2f981}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {518913c2-637c-4f80-94ef-ae3296e7d4a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.68848359687473e-014, 4.04840576985772, 2.1336, !- X,Y,Z Vertex 1 {m}
  -2.68848359687474e-014, 4.04840576985772, 1.45580287281535e-029, !- X,Y,Z Vertex 2 {m}
  -1.67641879049021e-014, 2.52440576985772, 1.93311372838488e-029, !- X,Y,Z Vertex 3 {m}
  -1.6764187904902e-014, 2.52440576985772, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db0759e8-b35c-4f18-952d-45155ae495e1}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {518913c2-637c-4f80-94ef-ae3296e7d4a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.49850617462591e-014, 8.38067826750783, 2.1336, !- X,Y,Z Vertex 1 {m}
  -5.56547869302915e-014, 8.38067826750783, 1.0668, !- X,Y,Z Vertex 2 {m}
  -5.56547869302915e-014, 6.85667826750783, 1.0668, !- X,Y,Z Vertex 3 {m}
  -5.49850617462591e-014, 6.85667826750783, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a50f0413-cafb-4877-b1d3-8f93feaaf334}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5290398a-c4f3-4f4a-92b4-1ee9ad9776bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.00367451327116, 1.58615582394126, 4.8736595229911, !- X,Y,Z Vertex 1 {m}
  4.00367451327114, 1.58615582394126, 4.2640595229911, !- X,Y,Z Vertex 2 {m}
  4.00367451327114, 0.519355823941257, 4.2640595229911, !- X,Y,Z Vertex 3 {m}
  4.00367451327116, 0.519355823941257, 4.8736595229911; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87e509a5-f0ce-4aba-930d-483065983f44}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5290398a-c4f3-4f4a-92b4-1ee9ad9776bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.00367451327116, 2.86250582394126, 4.8736595229911, !- X,Y,Z Vertex 1 {m}
  4.00367451327114, 2.86250582394126, 4.2640595229911, !- X,Y,Z Vertex 2 {m}
  4.00367451327114, 1.79570582394126, 4.2640595229911, !- X,Y,Z Vertex 3 {m}
  4.00367451327116, 1.79570582394126, 4.8736595229911; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e5e7ef5-e4b0-41a6-8ee5-628137f216a0}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5290398a-c4f3-4f4a-92b4-1ee9ad9776bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.00367451327116, 4.14044332394126, 4.8736595229911, !- X,Y,Z Vertex 1 {m}
  4.00367451327114, 4.14044332394126, 4.2640595229911, !- X,Y,Z Vertex 2 {m}
  4.00367451327114, 3.07364332394126, 4.2640595229911, !- X,Y,Z Vertex 3 {m}
  4.00367451327116, 3.07364332394126, 4.8736595229911; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2a2fe76-7ac4-4dbb-99e6-696e487c2800}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5290398a-c4f3-4f4a-92b4-1ee9ad9776bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.00367451327116, 5.39774332394126, 4.8736595229911, !- X,Y,Z Vertex 1 {m}
  4.00367451327114, 5.39774332394126, 4.2640595229911, !- X,Y,Z Vertex 2 {m}
  4.00367451327114, 4.33094332394126, 4.2640595229911, !- X,Y,Z Vertex 3 {m}
  4.00367451327116, 4.33094332394126, 4.8736595229911; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b152a32d-e474-4aa9-85f6-205e63f9c212}, !- Handle
  Sub Surface 31,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8efdb1ab-9d1f-43f2-bf23-a17f3ab227cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.88682962283088e-014, -13.9452920502276, 2.1336, !- X,Y,Z Vertex 1 {m}
  -4.88682962283088e-014, -13.9452920502276, 0, !- X,Y,Z Vertex 2 {m}
  -5.20726156437947e-014, -14.8596920502276, 0, !- X,Y,Z Vertex 3 {m}
  -5.20726156437947e-014, -14.8596920502276, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca94a83b-d08b-460d-8253-8bb9edb8a654}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8efdb1ab-9d1f-43f2-bf23-a17f3ab227cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.72312685054543e-014, -11.954141945733, 2.1336, !- X,Y,Z Vertex 1 {m}
  -4.72312685054543e-014, -11.954141945733, 1.0668, !- X,Y,Z Vertex 2 {m}
  -4.72312685054543e-014, -13.478141945733, 1.0668, !- X,Y,Z Vertex 3 {m}
  -4.72312685054543e-014, -13.478141945733, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00c54c39-e1e6-4c7a-b169-92e8199805c7}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8efdb1ab-9d1f-43f2-bf23-a17f3ab227cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.72312685054543e-014, -8.51879194573302, 2.1336, !- X,Y,Z Vertex 1 {m}
  -4.72312685054543e-014, -8.51879194573302, 1.0668, !- X,Y,Z Vertex 2 {m}
  -4.72312685054543e-014, -10.042791945733, 1.0668, !- X,Y,Z Vertex 3 {m}
  -4.72312685054543e-014, -10.042791945733, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92486dcf-4932-4b7b-9d8d-27d777fa5c16}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8efdb1ab-9d1f-43f2-bf23-a17f3ab227cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.72312685054543e-014, -5.09455444573302, 2.1336, !- X,Y,Z Vertex 1 {m}
  -4.72312685054543e-014, -5.09455444573302, 1.0668, !- X,Y,Z Vertex 2 {m}
  -4.72312685054543e-014, -6.61855444573302, 1.0668, !- X,Y,Z Vertex 3 {m}
  -4.72312685054543e-014, -6.61855444573302, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83e2bdea-eaf0-43d8-bd40-c932a21406ad}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8efdb1ab-9d1f-43f2-bf23-a17f3ab227cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.72312685054543e-014, -1.66396694573302, 2.1336, !- X,Y,Z Vertex 1 {m}
  -4.72312685054543e-014, -1.66396694573302, 1.0668, !- X,Y,Z Vertex 2 {m}
  -4.72312685054543e-014, -3.18796694573302, 1.0668, !- X,Y,Z Vertex 3 {m}
  -4.72312685054543e-014, -3.18796694573302, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00d8da4f-00bb-412c-875f-4413c46e6c85}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9344aba-1a3d-4237-a609-0e12fca6ed7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.01612548672902, -1.49453367217591, 4.85389356902183, !- X,Y,Z Vertex 1 {m}
  -2.01612548672898, -1.49453367217591, 4.24429356902183, !- X,Y,Z Vertex 2 {m}
  -2.01612548672898, -2.56133367217591, 4.24429356902183, !- X,Y,Z Vertex 3 {m}
  -2.01612548672902, -2.56133367217591, 4.85389356902183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e89bb079-7e2d-47af-9784-7bc3c9e03e42}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9344aba-1a3d-4237-a609-0e12fca6ed7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.01612548672902, -2.96297117217591, 4.85389356902183, !- X,Y,Z Vertex 1 {m}
  -2.01612548672898, -2.96297117217591, 4.24429356902183, !- X,Y,Z Vertex 2 {m}
  -2.01612548672898, -4.02977117217591, 4.24429356902183, !- X,Y,Z Vertex 3 {m}
  -2.01612548672901, -4.02977117217591, 4.85389356902183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8889db1b-72db-4798-af81-ee78c4db06ab}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9344aba-1a3d-4237-a609-0e12fca6ed7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.01612548672902, -4.47427117217591, 4.85389356902183, !- X,Y,Z Vertex 1 {m}
  -2.01612548672898, -4.47427117217591, 4.24429356902183, !- X,Y,Z Vertex 2 {m}
  -2.01612548672898, -5.54107117217591, 4.24429356902183, !- X,Y,Z Vertex 3 {m}
  -2.01612548672901, -5.54107117217591, 4.85389356902183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ffd69f9-e8bb-43a0-974a-5f287739a4d2}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9344aba-1a3d-4237-a609-0e12fca6ed7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.01612548672902, -5.97922117217591, 4.85389356902183, !- X,Y,Z Vertex 1 {m}
  -2.01612548672898, -5.97922117217591, 4.24429356902183, !- X,Y,Z Vertex 2 {m}
  -2.01612548672898, -7.04602117217591, 4.24429356902183, !- X,Y,Z Vertex 3 {m}
  -2.01612548672901, -7.04602117217591, 4.85389356902183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {141fee56-5b4e-4a7a-a7a8-1fbec6c63e0e}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9344aba-1a3d-4237-a609-0e12fca6ed7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.01612548672902, -7.43495867217591, 4.85389356902183, !- X,Y,Z Vertex 1 {m}
  -2.01612548672898, -7.43495867217591, 4.24429356902183, !- X,Y,Z Vertex 2 {m}
  -2.01612548672898, -8.50175867217591, 4.24429356902183, !- X,Y,Z Vertex 3 {m}
  -2.01612548672901, -8.50175867217591, 4.85389356902183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b79d4222-5f0d-44b4-83e1-a9cddc9290a2}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16b8cc3b-d00f-4479-8bde-99f06ebea648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.33508787006943, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  1.33508787006943, 0, 1.0668,            !- X,Y,Z Vertex 2 {m}
  0.420687870069432, 0, 1.0668,           !- X,Y,Z Vertex 3 {m}
  0.420687870069432, 0, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:DefaultSurfaceConstructions,
  {1b005d3b-471e-4c5a-9ea0-5e78858d7faf}, !- Handle
  Default Surface Constructions 4,        !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {02418e87-4f42-4a49-b2e9-fdcd33eda20f}, !- Wall Construction Name
  {30a953fc-8057-4d36-9ce1-0638297fa1f3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb6eb59a-b9c6-4074-848a-ae9c79cd2de1}, !- Handle
  Default Surface Constructions 5,        !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67dd29ef-6da2-4374-988d-24356d4b82ce}, !- Handle
  Default Surface Constructions 6,        !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c95dcef6-51a8-44e5-a0d8-985e06de6829}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {7145ff86-7f7b-4392-bc67-9df3e39f5d6e}, !- Fixed Window Construction Name
  {7145ff86-7f7b-4392-bc67-9df3e39f5d6e}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {77f47de1-7fb2-472d-9555-de05eab0b2af}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SimulationControl,
  {4f066b60-34f6-449d-b5f0-1026703af33b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  0.2;                                    !- Temperature Convergence Tolerance Value {deltaC}

OS:Sizing:Parameters,
  {fef3dede-fcd8-4f55-b671-1288e0ee1e34}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {5b0e80a4-4a19-49f3-a00a-a761fde65646}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {865b7d4e-46fe-4c26-a886-751243f7e37a}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {f42ee63c-8ad5-4d3b-b3e6-4330c7096d94}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d1dc216f-7866-48df-af76-3ab7dd2d90ae}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Material,
  {f7916790-eb17-46d2-b2e7-329ea74a440d}, !- Handle
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6844e85f-d79d-4357-a219-0ca72a46fde6}, !- Handle
  {f7916790-eb17-46d2-b2e7-329ea74a440d}; !- Material Name

OS:Material,
  {c9a070e7-b853-423e-a65e-f84a3e230b81}, !- Handle
  Wall Insulation [31] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1ad46908-eb33-4332-81e5-a58ae037825a}, !- Handle
  {c9a070e7-b853-423e-a65e-f84a3e230b81}; !- Material Name

OS:Material,
  {75b05dc4-afd2-4b1c-9f88-353090fbd62f}, !- Handle
  Wall Insulation [35] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {202c4760-9ecc-4418-9ab3-78c64380fa1c}, !- Handle
  {75b05dc4-afd2-4b1c-9f88-353090fbd62f}; !- Material Name

OS:Material,
  {3320addd-f8f0-4ab5-b6a3-21e94d1f6ad0}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {84097f3b-1ade-4fcd-a406-70a60d8f54be}, !- Handle
  {3320addd-f8f0-4ab5-b6a3-21e94d1f6ad0}; !- Material Name

OS:StandardsInformation:Material,
  {0c1e8f81-ea91-400a-a8d0-d79d00c352c9}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:StandardsInformation:Material,
  {ecbe75da-2f8a-41a5-b3e9-e19f4a59eff4}, !- Handle
  {17b3c33f-3d40-4122-aa7a-996fda9d0111}; !- Material Name

OS:Material,
  {292d20bc-3018-4901-a6f5-30ce8f036303}, !- Handle
  Cellular Polyisocyanurate - Plastic or Foil Faced - 1 in., ! Name
  Rough,                                  ! Roughness
  0.0254,                                 ! Thickness {m}
  0.02,                                   ! Conductivity {W/m-K}
  32,                                     ! Density {kg/m3}
  920;                                    ! Specific Heat {J/kg-K}

OS:ComponentData,
  {fc23129e-0a6a-4be9-bc27-f01709d69a6f}, !- Handle
  OS:ComponentData 1,                     !- Name
  {ef8dcc86-1bd9-4836-b4c6-b94535275349}, !- UUID
  {422c4623-34c2-474e-8e88-2bd58fbd3e84}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {292d20bc-3018-4901-a6f5-30ce8f036303}; !- Name of Object 1

OS:StandardsInformation:Material,
  {0eea9143-b0a8-4f32-99d0-e2125c6e02e7}, !- Handle
  {292d20bc-3018-4901-a6f5-30ce8f036303}; !- Material Name

OS:Material,
  {fdf66637-d389-4ac9-94de-153dde9a4fdd}, !- Handle
  G05 25mm wood 2,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {580ea6aa-1298-4dae-9016-e2b991ad059c}, !- Handle
  {fdf66637-d389-4ac9-94de-153dde9a4fdd}; !- Material Name

OS:Material,
  {92598665-bce4-4af7-be31-da9d2b38d39d}, !- Handle
  Wall Insulation [31] 2,                 !- Name
  MediumRough,                            !- Roughness
  0.13716,                                !- Thickness {m}
  0.0432000026399631,                     !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d4de2916-904d-421b-8768-9f9f365f1152}, !- Handle
  {92598665-bce4-4af7-be31-da9d2b38d39d}; !- Material Name

OS:Material,
  {e832015e-7b0b-41c2-ba64-8666b69e2b45}, !- Handle
  1/2IN Gypsum 2,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {24972dbc-c9c9-4b4f-8115-db7eb3f978c7}, !- Handle
  {e832015e-7b0b-41c2-ba64-8666b69e2b45}; !- Material Name

OS:Schedule:Ruleset,
  {a81eff4a-0b50-4a38-aa55-339ff30a9440}, !- Handle
  AEDG Office Ventilation Schedule,       !- Name
  ,                                       !- Schedule Type Limits Name
  {5b9bce16-e736-4e1c-b2e3-bfc95011aa2a}, !- Default Day Schedule Name
  {d5c1d285-cf9c-49a3-860b-14f13da489a4}, !- Summer Design Day Schedule Name
  {f5c75510-c3be-417c-b9ad-13d6c2fe740a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b9bce16-e736-4e1c-b2e3-bfc95011aa2a}, !- Handle
  AEDG Office Ventilation Schedule Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ff63de18-3f6f-4e72-bd8c-3d780f6f48c6}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5c75510-c3be-417c-b9ad-13d6c2fe740a}, !- Handle
  AEDG Office Ventilation Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b2cc25a-26c2-47ff-a17e-601631b2cbdb}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5c1d285-cf9c-49a3-860b-14f13da489a4}, !- Handle
  AEDG Office Ventilation Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a44f8e25-93a6-4b2a-98a4-2abfccda5166}, !- Handle
  AEDG Office Ventilation Schedule Saturday Rule, !- Name
  {a81eff4a-0b50-4a38-aa55-339ff30a9440}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c1fde13-7708-4774-b604-a6557468da06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c1fde13-7708-4774-b604-a6557468da06}, !- Handle
  AEDG Office Ventilation Schedule Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2196b80b-7352-4af3-9e22-7b85272e7944}, !- Handle
  AEDG Office Ventilation Schedule Sunday Rule, !- Name
  {a81eff4a-0b50-4a38-aa55-339ff30a9440}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {384fb413-951b-4f43-8739-980a8681a924}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {384fb413-951b-4f43-8739-980a8681a924}, !- Handle
  AEDG Office Ventilation Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {54f6d827-bef1-4b4a-94e4-419ba3c4a51a}, !- Handle
  AEDG Office HVAC Availability Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {a2847e6d-9992-499f-aa1c-4385834ea3bf}, !- Default Day Schedule Name
  {59f27aaa-7924-499c-be9a-92813da20098}, !- Summer Design Day Schedule Name
  {589de73e-825c-4a14-a258-886c86338eb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2847e6d-9992-499f-aa1c-4385834ea3bf}, !- Handle
  AEDG Office HVAC Availability Schedule Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {66956874-31d3-473d-9090-d8e0bc90fa6d}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {589de73e-825c-4a14-a258-886c86338eb4}, !- Handle
  AEDG Office HVAC Availability Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dde1c1bf-2ad7-4c01-ab52-819821398863}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59f27aaa-7924-499c-be9a-92813da20098}, !- Handle
  AEDG Office HVAC Availability Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4d87f47-c581-4bcb-930b-55066e0ef304}, !- Handle
  AEDG Office HVAC Availability Schedule Saturday Rule, !- Name
  {54f6d827-bef1-4b4a-94e4-419ba3c4a51a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ad4de57f-f601-44c3-b9a9-bfbadd387acb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad4de57f-f601-44c3-b9a9-bfbadd387acb}, !- Handle
  AEDG Office HVAC Availability Schedule Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c68ff7b-e199-4d61-996a-0423d6074062}, !- Handle
  AEDG Office HVAC Availability Schedule Sunday Rule, !- Name
  {54f6d827-bef1-4b4a-94e4-419ba3c4a51a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7151c9d-5226-4c26-8b4e-dd873d13f99d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7151c9d-5226-4c26-8b4e-dd873d13f99d}, !- Handle
  AEDG Office HVAC Availability Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d859e341-9e61-41df-bbe6-b1834aab331a}, !- Handle
  AEDG DOAS Temperature Setpoint Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {b8334c39-284e-43ef-a7f2-f83c0cd7cdce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8334c39-284e-43ef-a7f2-f83c0cd7cdce}, !- Handle
  AEDG DOAS Temperature Setpoint Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:LifeCycleCost,
  {ff2c8de2-8ddc-4b92-8716-43709e52afca}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Exterior:Lights:Definition,
  {bb97d265-3171-46c0-8aa2-1726dc3c1761}, !- Handle
  Exterior Lights Definition 1,           !- Name
  80;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e555e599-3014-4846-a6d5-38fc9a21acee}, !- Handle
  Exterior Lights 1,                      !- Name
  {bb97d265-3171-46c0-8aa2-1726dc3c1761}, !- Exterior Lights Definition Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Schedule:Constant,
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Handle
  Always On Discrete,                     !- Name
  {eabe0d55-64f5-426b-b4c9-88a62518bebf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {eabe0d55-64f5-426b-b4c9-88a62518bebf}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {892ea0d2-09f9-4051-ba28-474d78fe9dd6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a217bf3f-7b1d-4682-8671-ab9b94c6ec25}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3fb0469a-517b-4fa9-9ccb-c46466821b48}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82b0feca-cb99-4540-a5e4-8b154cccb0ac}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0c00fbdd-a331-4d4f-9c85-c5cfb6387f6b}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {bd0b72f0-dd10-47a4-9af0-7379ee66d540}, !- Handle
  Always On Discrete 1,                   !- Name
  {17f3cc90-d888-4b4b-bee8-57842a573721}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {17f3cc90-d888-4b4b-bee8-57842a573721}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {77d3360e-c806-4a6d-9889-19223b5f0f78}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fdfb367f-e00e-4a74-a413-b3a2ceb724a8}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {91e961e2-df7c-4db1-9f6c-192f7a1c7770}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f2d5be1f-2faf-49fe-ada8-7e2e0f650a3a}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {cfc42f0e-5dfc-4fbe-bc96-be578e00f2fc}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {16177d20-1dd6-4e3a-9937-d7c9a85db049}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fd266f59-3d45-45b2-9ea0-8ac7ee762da9}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {78f3c8af-33cb-45d0-a058-537f23998c09}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {213058e2-c9db-4142-b7ca-fbc05a7daa2a}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {92673620-c701-4160-962f-aed571240ce1}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Schedule:Ruleset,
  {d5bcf863-e417-4162-9eee-cee9bc301aa7}, ! Handle
  Large Office ClgSetp 1,                 ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  {dfe2b650-a550-4a38-a249-ebe8440d3123}, ! Default Day Schedule Name
  {bc884905-87be-40ce-9073-dbc3b5e340c6}, ! Summer Design Day Schedule Name
  {ddc80d44-05bf-4414-8078-f12e48b77f07}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {dfe2b650-a550-4a38-a249-ebe8440d3123}, ! Handle
  Large Office ClgSetp Default Schedule 1, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bc884905-87be-40ce-9073-dbc3b5e340c6}, ! Handle
  Large Office ClgSetp Summer Design Day 1, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {ddc80d44-05bf-4414-8078-f12e48b77f07}, ! Handle
  Large Office ClgSetp Winter Design Day 1, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {100e737e-0078-4beb-972f-bbd7fb903f99}, ! Handle
  Large Office ClgSetp Rule 3,            ! Name
  {d5bcf863-e417-4162-9eee-cee9bc301aa7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {34ec541d-d721-4a42-8412-2d7b0b4b31f7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {34ec541d-d721-4a42-8412-2d7b0b4b31f7}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 1, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {7f1b432b-c7f9-4bd8-b8f0-87576f95f6ca}, ! Handle
  Large Office ClgSetp Rule 4,            ! Name
  {d5bcf863-e417-4162-9eee-cee9bc301aa7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {22c950b1-be34-4b71-ba03-39f431e9e0ad}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {22c950b1-be34-4b71-ba03-39f431e9e0ad}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 1, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {686ebdbb-7793-43bc-b28a-02e887ab5136}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {37ec179f-61c7-40fc-af7a-3e001b72fe48}, !- Heating Setpoint Temperature Schedule Name
  {d5bcf863-e417-4162-9eee-cee9bc301aa7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e3f8b57-a508-4e5b-8c86-be5d52a0eb53}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {37ec179f-61c7-40fc-af7a-3e001b72fe48}, !- Heating Setpoint Temperature Schedule Name
  {d5bcf863-e417-4162-9eee-cee9bc301aa7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51fc8a13-8ad3-4e9c-8d6d-c21fe9af3fd8}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {37ec179f-61c7-40fc-af7a-3e001b72fe48}, !- Heating Setpoint Temperature Schedule Name
  {d5bcf863-e417-4162-9eee-cee9bc301aa7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {37ec179f-61c7-40fc-af7a-3e001b72fe48}, ! Handle
  Large Office HtgSetp 1,                 ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  {d94e4c7a-3422-4f02-88e8-6f8335dbf2a4}, ! Default Day Schedule Name
  {983ed140-a48e-4ee3-894d-57ec07f57626}, ! Summer Design Day Schedule Name
  {6e666de9-9609-4dde-b50d-9af04d4b8721}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d94e4c7a-3422-4f02-88e8-6f8335dbf2a4}, ! Handle
  Large Office HtgSetp Default Schedule 1, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {983ed140-a48e-4ee3-894d-57ec07f57626}, ! Handle
  Large Office HtgSetp Summer Design Day 1, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {6e666de9-9609-4dde-b50d-9af04d4b8721}, ! Handle
  Large Office HtgSetp Winter Design Day 1, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {93490b2c-e515-49c2-869f-2d123e8ba848}, ! Handle
  Large Office HtgSetp Rule 3,            ! Name
  {37ec179f-61c7-40fc-af7a-3e001b72fe48}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0129eee8-4cd0-4a2d-8f1d-d32369dec37c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0129eee8-4cd0-4a2d-8f1d-d32369dec37c}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 1, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {15f6c540-39a7-4ad1-878a-9c56380d2fa1}, ! Handle
  Large Office HtgSetp Rule 4,            ! Name
  {37ec179f-61c7-40fc-af7a-3e001b72fe48}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c7d83e96-3c64-4aa8-857e-9f945fb1cea0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c7d83e96-3c64-4aa8-857e-9f945fb1cea0}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 1, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:ScheduleTypeLimits,
  {4ea4caa7-bcdf-4da6-b7df-cc2aaedc5ac3}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {4f671827-62b4-4711-b6c5-d7e50718e112}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {1e8b87d0-1371-4ec8-a04a-69a19ad095b5}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {9ed25881-996b-4622-a38e-3361e94f98a4}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {2c3f214b-fcdf-47a0-b3dc-2a36803b75e5}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e4fcae35-e8fe-4e99-9b87-b5874967c8fa}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {180fc51e-8ad8-4fc0-8778-5a4292ae82f6}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {4acd8c9a-9c9b-49df-8d3a-04b49908538f}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {459b1f5d-e381-42c0-b5e4-31244017297d}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {ffb54cae-0e41-40fc-8e42-4e8b7c35b2a7}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {7e7fa856-c7c7-41be-84be-cd74a253b35d}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {4c2f80d0-ce10-4228-985a-e5cb55110e2e}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {3fc8fea2-b124-4715-a554-5a1197a940be}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {de17ed5f-8fd1-4e13-9257-99833568b1f3}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {c65fe63f-a68d-4dba-873e-be35dc567a2e}, !- Handle
  Crawlspace Heat,                        !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {1e18dbe7-8318-4d49-8cf2-84d9096bf5e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e18dbe7-8318-4d49-8cf2-84d9096bf5e2}, !- Handle
  Schedule Day 1,                         !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {891504d5-0707-4f57-8f39-dda458d4f6b9}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {c65fe63f-a68d-4dba-873e-be35dc567a2e}; !- Heating Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c8e1adc8-fba1-44bd-b3c7-b212ff80135b}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, ! Schedule Type Limits Name
  {ca784975-5b3c-4390-a082-77c0627f9d5b}; ! Default Day Schedule Name

OS:Schedule:Day,
  {ca784975-5b3c-4390-a082-77c0627f9d5b}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {919ced97-bdd7-4f56-b82e-4c42ed54ddf0}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, ! Schedule Type Limits Name
  {afd56519-cada-4a49-bc8f-aa0dfccf6864}; ! Default Day Schedule Name

OS:Schedule:Day,
  {afd56519-cada-4a49-bc8f-aa0dfccf6864}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment:Definition,
  {b0adc1c8-7ede-42a2-aae3-8680bb8efff2}, ! Handle
  Water Fixture Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f140dd55-f17c-4437-aeed-1252146c0273}, ! Handle
  Water Fixture,                          ! Name
  {b0adc1c8-7ede-42a2-aae3-8680bb8efff2}, ! Water Use Equipment Definition Name
  {767f57a9-f709-4de3-b649-6000a215da1e}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {6678d944-3be9-4c47-a679-a3c05c30514f}, ! Handle
  Water Fixture 1,                        ! Name
  {b0adc1c8-7ede-42a2-aae3-8680bb8efff2}, ! Water Use Equipment Definition Name
  {58e4079d-04fc-4698-b969-2e23e6c791bd}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4fd31e6-4331-4e44-98b3-a239de7e09fd}, !- Handle
  AEDG Office Ventilation Schedule 1,     !- Name
  ,                                       !- Schedule Type Limits Name
  {36aaceaa-389f-473d-9859-fc577d97297a}, !- Default Day Schedule Name
  {cade8efd-5036-4968-a794-ab699cb66166}, !- Summer Design Day Schedule Name
  {b7bc1b33-8589-459f-8e32-2e349b19b7fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36aaceaa-389f-473d-9859-fc577d97297a}, !- Handle
  AEDG Office Ventilation Schedule 1 Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {94be9c4f-e4c4-4c80-8692-d403a820a98b}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7bc1b33-8589-459f-8e32-2e349b19b7fe}, !- Handle
  AEDG Office Ventilation Schedule 1 Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f665c747-5838-49f9-b0fb-5feec06285f2}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cade8efd-5036-4968-a794-ab699cb66166}, !- Handle
  AEDG Office Ventilation Schedule 1 Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8545b40-8713-46cd-8f87-03ea0b856f42}, !- Handle
  AEDG Office Ventilation Schedule 1 Saturday Rule, !- Name
  {b4fd31e6-4331-4e44-98b3-a239de7e09fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bab0c2b5-a5ee-4e9b-b04b-fa2cb6a9b589}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bab0c2b5-a5ee-4e9b-b04b-fa2cb6a9b589}, !- Handle
  AEDG Office Ventilation Schedule 1 Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71636ef6-6272-4a06-9a1b-31b00caf9300}, !- Handle
  AEDG Office Ventilation Schedule 1 Sunday Rule, !- Name
  {b4fd31e6-4331-4e44-98b3-a239de7e09fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2950af99-3381-48d1-a3ce-8a383d41de33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2950af99-3381-48d1-a3ce-8a383d41de33}, !- Handle
  AEDG Office Ventilation Schedule 1 Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bd407ec-1399-4ff1-9d33-8f7095fba844}, !- Handle
  AEDG Office HVAC Availability Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {7f4ed7e6-dc5c-44e2-9e53-66596a5ab203}, !- Default Day Schedule Name
  {0d65922d-6c17-420b-9cad-b60c0668dacd}, !- Summer Design Day Schedule Name
  {b73b7f8c-0fdc-4127-a11b-061569c41cf8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f4ed7e6-dc5c-44e2-9e53-66596a5ab203}, !- Handle
  AEDG Office HVAC Availability Schedule 1 Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0d862f8d-1a6a-4a6e-a95e-a755542b6985}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b73b7f8c-0fdc-4127-a11b-061569c41cf8}, !- Handle
  AEDG Office HVAC Availability Schedule 1 Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fbddead-15d0-426e-82f3-557f72755979}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d65922d-6c17-420b-9cad-b60c0668dacd}, !- Handle
  AEDG Office HVAC Availability Schedule 1 Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {029cba2e-4423-45e0-8205-4236cb95ee9d}, !- Handle
  AEDG Office HVAC Availability Schedule 1 Saturday Rule, !- Name
  {9bd407ec-1399-4ff1-9d33-8f7095fba844}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6630d090-053f-4e74-8bc9-ae1d917decee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6630d090-053f-4e74-8bc9-ae1d917decee}, !- Handle
  AEDG Office HVAC Availability Schedule 1 Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e612d4d-67ca-4d58-ad18-f57aad35ef82}, !- Handle
  AEDG Office HVAC Availability Schedule 1 Sunday Rule, !- Name
  {9bd407ec-1399-4ff1-9d33-8f7095fba844}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb243ef6-28a5-4632-917f-92957ac6902b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb243ef6-28a5-4632-917f-92957ac6902b}, !- Handle
  AEDG Office HVAC Availability Schedule 1 Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d38c524c-0155-4b33-8098-6e2e04e9c0e4}, !- Handle
  AEDG DOAS Temperature Setpoint Schedule 1, !- Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, !- Schedule Type Limits Name
  {26508df4-712a-4a9c-a314-b4f26b89dd33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26508df4-712a-4a9c-a314-b4f26b89dd33}, !- Handle
  AEDG DOAS Temperature Setpoint Schedule 1 All Days, !- Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {a904ea92-205b-418f-a98b-20c04db893aa}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43e946b6-d68d-42cc-a9f4-6b2afa919818}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {af33d661-13bb-4313-9a8d-64b2e778315c}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cfcbd563-8722-43f7-9b21-a81a4e1ef51c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0a990840-6c91-4d06-906f-2d71310468e3}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC,
  {0ba26c09-62db-40fd-8b2b-a8664f53b97b}, !- Handle
  ERV-1,                                  !- Name
  ,                                       !- Controller List Name
  {b4fd31e6-4331-4e44-98b3-a239de7e09fd}, !- Availability Schedule
  ,                                       !- Availability Manager
  0.28316846592,                          !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {131e9495-36c4-42fa-a172-0ba2b829123b}, !- Supply Side Inlet Node Name
  {81ba1973-66df-4ddb-9031-28b250734287}, !- Demand Side Outlet Node Name
  {1ca7eafc-0cb8-409e-b38f-9f1503d29e47}, !- Demand Side Inlet Node A
  {fa8d40a5-cc33-4877-8aa0-12ceb83e6cba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {50947b98-c183-43ff-a32a-c9512481f128}, !- Handle
  Node 18,                                !- Name
  {131e9495-36c4-42fa-a172-0ba2b829123b}, !- Inlet Port
  {f7b81be3-186a-4272-a02c-794ac42284e0}; !- Outlet Port

OS:Node,
  {5201f6c3-dffa-478f-ac38-3c006316c0e1}, !- Handle
  Node 19,                                !- Name
  {3301f040-af46-4057-92c2-86a83fed5ac0}, !- Inlet Port
  {fa8d40a5-cc33-4877-8aa0-12ceb83e6cba}; !- Outlet Port

OS:Connection,
  {131e9495-36c4-42fa-a172-0ba2b829123b}, !- Handle
  {fddb60de-8101-4bb6-b7e5-2a75f354fe65}, !- Name
  {0ba26c09-62db-40fd-8b2b-a8664f53b97b}, !- Source Object
  8,                                      !- Outlet Port
  {50947b98-c183-43ff-a32a-c9512481f128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8d40a5-cc33-4877-8aa0-12ceb83e6cba}, !- Handle
  {216e35fc-77f1-4fba-bff4-614b8901a061}, !- Name
  {5201f6c3-dffa-478f-ac38-3c006316c0e1}, !- Source Object
  3,                                      !- Outlet Port
  {0ba26c09-62db-40fd-8b2b-a8664f53b97b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fb26329c-2b49-4b1c-b313-db464fa0d287}, !- Handle
  Node 20,                                !- Name
  {1ca7eafc-0cb8-409e-b38f-9f1503d29e47}, !- Inlet Port
  {8e8fa176-2eba-4072-8443-145e0506dc78}; !- Outlet Port

OS:Node,
  {3b818d84-0c83-4e92-a489-53275ab99fc4}, !- Handle
  Node 21,                                !- Name
  {b09731e2-7da9-4de4-9bb5-5bc22087a914}, !- Inlet Port
  {81ba1973-66df-4ddb-9031-28b250734287}; !- Outlet Port

OS:Node,
  {7a4ba0e4-f323-48db-9871-4d75cb586224}, !- Handle
  Node 22,                                !- Name
  {77274ae5-387f-4fc8-97b9-2f05beb6fdb7}, !- Inlet Port
  {21ba8447-c26d-4952-9e28-8d041ca6a08f}; !- Outlet Port

OS:Connection,
  {1ca7eafc-0cb8-409e-b38f-9f1503d29e47}, !- Handle
  {514e39ef-245e-4e80-865b-bc6f01bc110f}, !- Name
  {0ba26c09-62db-40fd-8b2b-a8664f53b97b}, !- Source Object
  10,                                     !- Outlet Port
  {fb26329c-2b49-4b1c-b313-db464fa0d287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ba1973-66df-4ddb-9031-28b250734287}, !- Handle
  {4deccc07-c2d3-4f12-bb98-fd6560b758fd}, !- Name
  {3b818d84-0c83-4e92-a489-53275ab99fc4}, !- Source Object
  3,                                      !- Outlet Port
  {0ba26c09-62db-40fd-8b2b-a8664f53b97b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {326a6ba7-9a16-4f3c-9d35-db0514a4ac0d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8e8fa176-2eba-4072-8443-145e0506dc78}, !- Inlet Node Name
  {7a55b07b-3033-4a58-bddf-7f69a1fa069a}, !- Outlet Node Name 1
  {ec1ad5a2-d0e1-49b5-b180-9098a74afe5b}, !- Outlet Node Name 2
  {8bb68ceb-fa25-4515-8198-cdcfc4552c6e}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {64223782-3ac9-419b-914a-843fbc9d0324}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b09731e2-7da9-4de4-9bb5-5bc22087a914}, !- Outlet Node Name
  {af003daa-52b8-45a5-a7f6-2c9201f2c132}, !- Inlet Node Name 1
  {95c91a3c-8973-4dc4-836f-968d257a2b5d}, !- Inlet Node Name 2
  {db9b0a62-405b-40ed-adfb-4595966236d5}; !- Inlet Node Name 3

OS:Connection,
  {8e8fa176-2eba-4072-8443-145e0506dc78}, !- Handle
  {90264df4-6e33-4ba6-a573-e97be49f3b3d}, !- Name
  {fb26329c-2b49-4b1c-b313-db464fa0d287}, !- Source Object
  3,                                      !- Outlet Port
  {326a6ba7-9a16-4f3c-9d35-db0514a4ac0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09731e2-7da9-4de4-9bb5-5bc22087a914}, !- Handle
  {e22d60f3-e18b-4de3-bfe4-f6134556ea2b}, !- Name
  {64223782-3ac9-419b-914a-843fbc9d0324}, !- Source Object
  2,                                      !- Outlet Port
  {3b818d84-0c83-4e92-a489-53275ab99fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f0c391a7-b331-4a9e-8a9b-724c159ab371}, !- Handle
  {0ba26c09-62db-40fd-8b2b-a8664f53b97b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.28316846592,                          !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  15.5555555555556,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  48.8888888888889,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  Flow/System,                            !- Cooling Design Air Flow Method
  0.28316846592,                          !- Cooling Design Air Flow Rate {m3/s}
  Flow/System,                            !- Heating Design Air Flow Method
  0.28316846592,                          !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0,                                      !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.94754559999994e-005,                  !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  None,                                   !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7499.68868570717,                       !- Heating Design Capacity {W}
  157.000000000001,                       !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {1d948e56-e099-4e2d-a5fb-af7b055f796a}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  0.708,                                  !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0e9f8bbb-657f-4667-a3de-378a9b80b00f}, !- Air Inlet Node Name
  {3301f040-af46-4057-92c2-86a83fed5ac0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c32bab03-7c7f-40b5-8061-1ea5344dfaa3}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0626fdf-ee72-44ac-bb0b-bcae150bdc1e}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {624475d8-ae5b-4ce8-a0d0-a97d161f6b6e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cbe4d54-84f0-4cd0-bc23-43d56be1e2d7}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {bc1138cb-e24c-4f57-b5b7-48e37033989c}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c2e15a4a-8dcb-433a-989e-810e2982ebbe}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Minimum Fraction of Outdoor Air Schedule Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Maximum Fraction of Outdoor Air Schedule Name
  {82bea072-8c1e-4fe6-a6dd-33a90f8b1d6d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {82bea072-8c1e-4fe6-a6dd-33a90f8b1d6d}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d6963534-dee7-4f0b-aa10-cd5a26020819}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {c2e15a4a-8dcb-433a-989e-810e2982ebbe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {771aafe1-fe3a-4071-88a8-d50a50682fdd}, !- Mixed Air Node Name
  {68b4ca83-802c-405e-8795-a9ecb35ec9e0}, !- Outdoor Air Stream Node Name
  {e82c5b54-bf53-4c80-a624-ab9944477aaf}, !- Relief Air Stream Node Name
  {f7b81be3-186a-4272-a02c-794ac42284e0}; !- Return Air Stream Node Name

OS:Node,
  {5a094ec9-300a-4ba3-8dd7-dec37469a876}, !- Handle
  Node 23,                                !- Name
  ,                                       !- Inlet Port
  {1ddb4245-24e1-44af-aa5e-18c6792c0032}; !- Outlet Port

OS:Node,
  {f4577654-37ad-43bb-9099-f5372c0b9ab7}, !- Handle
  Node 24,                                !- Name
  {38c6d65d-33af-4c14-b8ab-ec847c84d6d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8678888c-e046-4495-9352-a2509b10df98}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 2, !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule
  0.28316846592,                          !- Nominal Supply Air Flow Rate {m3/s}
  0.858,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.858,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.858,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.858,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1ddb4245-24e1-44af-aa5e-18c6792c0032}, !- Supply Air Inlet Node
  {4f70626e-0ce6-447d-b84c-1a16d6ded8da}, !- Supply Air Outlet Node
  {d996a0a8-e03f-48d5-afe6-38ea52479068}, !- Exhaust Air Inlet Node
  {38c6d65d-33af-4c14-b8ab-ec847c84d6d0}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -9.4444444444444,                       !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Connection,
  {3301f040-af46-4057-92c2-86a83fed5ac0}, !- Handle
  {350bda3e-f9d2-4adb-8b94-fb5a68f19606}, !- Name
  {1d948e56-e099-4e2d-a5fb-af7b055f796a}, !- Source Object
  9,                                      !- Outlet Port
  {5201f6c3-dffa-478f-ac38-3c006316c0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20bd90c3-90b6-46d2-9651-f64bab878624}, !- Handle
  Node 27,                                !- Name
  {771aafe1-fe3a-4071-88a8-d50a50682fdd}, !- Inlet Port
  {f93b74ab-7a1c-483d-b5ff-b4dcc9fcd35c}; !- Outlet Port

OS:Connection,
  {f7b81be3-186a-4272-a02c-794ac42284e0}, !- Handle
  {40be0f76-8ca0-4a74-9ef6-c0910d1b5d52}, !- Name
  {50947b98-c183-43ff-a32a-c9512481f128}, !- Source Object
  3,                                      !- Outlet Port
  {d6963534-dee7-4f0b-aa10-cd5a26020819}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {771aafe1-fe3a-4071-88a8-d50a50682fdd}, !- Handle
  {5f4d1ca3-227d-48f1-bbd6-2e6d24c32ecf}, !- Name
  {d6963534-dee7-4f0b-aa10-cd5a26020819}, !- Source Object
  5,                                      !- Outlet Port
  {20bd90c3-90b6-46d2-9651-f64bab878624}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55a0e2e9-0180-4283-9a42-6d56e7811f02}, !- Handle
  Node 37,                                !- Name
  {4f70626e-0ce6-447d-b84c-1a16d6ded8da}, !- Inlet Port
  {68b4ca83-802c-405e-8795-a9ecb35ec9e0}; !- Outlet Port

OS:Connection,
  {1ddb4245-24e1-44af-aa5e-18c6792c0032}, !- Handle
  {04e404b8-c861-4d7a-96f9-44c2a220e4f0}, !- Name
  {5a094ec9-300a-4ba3-8dd7-dec37469a876}, !- Source Object
  3,                                      !- Outlet Port
  {8678888c-e046-4495-9352-a2509b10df98}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4f70626e-0ce6-447d-b84c-1a16d6ded8da}, !- Handle
  {aa9242cf-7e04-47cf-a3ad-b7c150912f3f}, !- Name
  {8678888c-e046-4495-9352-a2509b10df98}, !- Source Object
  13,                                     !- Outlet Port
  {55a0e2e9-0180-4283-9a42-6d56e7811f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b4ca83-802c-405e-8795-a9ecb35ec9e0}, !- Handle
  {50e11237-2f16-4d9a-a71a-896a5d5e18bc}, !- Name
  {55a0e2e9-0180-4283-9a42-6d56e7811f02}, !- Source Object
  3,                                      !- Outlet Port
  {d6963534-dee7-4f0b-aa10-cd5a26020819}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8226ddc0-4e48-4a9b-8a6b-2b0d1ca4a0f8}, !- Handle
  Node 38,                                !- Name
  {e82c5b54-bf53-4c80-a624-ab9944477aaf}, !- Inlet Port
  {fcb8205a-1128-4496-b74c-f30006d0b2c8}; !- Outlet Port

OS:Connection,
  {e82c5b54-bf53-4c80-a624-ab9944477aaf}, !- Handle
  {c556f535-6fae-4fbb-99ed-ccf69f750941}, !- Name
  {d6963534-dee7-4f0b-aa10-cd5a26020819}, !- Source Object
  7,                                      !- Outlet Port
  {8226ddc0-4e48-4a9b-8a6b-2b0d1ca4a0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c6d65d-33af-4c14-b8ab-ec847c84d6d0}, !- Handle
  {838bf8ed-544e-4c51-9357-f458f6bc7c22}, !- Name
  {8678888c-e046-4495-9352-a2509b10df98}, !- Source Object
  15,                                     !- Outlet Port
  {f4577654-37ad-43bb-9099-f5372c0b9ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2fb388af-adf6-4ee9-abc6-9fbfef2cb958}, !- Handle
  Conference Air Terminal,                !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  {7a55b07b-3033-4a58-bddf-7f69a1fa069a}, !- Inlet Air Node Name
  {77274ae5-387f-4fc8-97b9-2f05beb6fdb7}, !- Zone Supply Air Node Name
  0.089670014208;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02662941-043b-48e9-bd81-44b95276b23d}, !- Handle
  Node 28,                                !- Name
  {eb63dfef-898f-4ce3-b055-143f3fef4bfc}, !- Inlet Port
  {af003daa-52b8-45a5-a7f6-2c9201f2c132}; !- Outlet Port

OS:Connection,
  {21ba8447-c26d-4952-9e28-8d041ca6a08f}, !- Handle
  {d840a733-c603-42ca-9e50-4caa65d3b60f}, !- Name
  {7a4ba0e4-f323-48db-9871-4d75cb586224}, !- Source Object
  3,                                      !- Outlet Port
  {d4642809-a043-4f3c-a0b2-afc02f697977}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb63dfef-898f-4ce3-b055-143f3fef4bfc}, !- Handle
  {7607848c-2ab5-43d5-9ccd-ba095401a1e9}, !- Name
  {d04ef73d-573e-4ad5-8e9f-d6293abc9769}, !- Source Object
  12,                                     !- Outlet Port
  {02662941-043b-48e9-bd81-44b95276b23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af003daa-52b8-45a5-a7f6-2c9201f2c132}, !- Handle
  {913cdc88-df13-43aa-9aa3-036902f741fa}, !- Name
  {02662941-043b-48e9-bd81-44b95276b23d}, !- Source Object
  3,                                      !- Outlet Port
  {64223782-3ac9-419b-914a-843fbc9d0324}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a55b07b-3033-4a58-bddf-7f69a1fa069a}, !- Handle
  {979809d4-e7f7-42ec-acff-329d2b27a304}, !- Name
  {326a6ba7-9a16-4f3c-9d35-db0514a4ac0d}, !- Source Object
  3,                                      !- Outlet Port
  {2fb388af-adf6-4ee9-abc6-9fbfef2cb958}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77274ae5-387f-4fc8-97b9-2f05beb6fdb7}, !- Handle
  {4f18d0c7-fceb-4ff7-a110-b25a6328a958}, !- Name
  {2fb388af-adf6-4ee9-abc6-9fbfef2cb958}, !- Source Object
  4,                                      !- Outlet Port
  {7a4ba0e4-f323-48db-9871-4d75cb586224}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0389a73a-81c4-4546-a631-33771a033801}, !- Handle
  Manager Offices Air Terminal,           !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  {ec1ad5a2-d0e1-49b5-b180-9098a74afe5b}, !- Inlet Air Node Name
  {56d785e1-da8f-4428-958b-5bef2f3c9bc7}, !- Zone Supply Air Node Name
  0.134505021312;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50a1a103-1107-4267-89a6-0b86f5e7b4c6}, !- Handle
  Node 39,                                !- Name
  {56d785e1-da8f-4428-958b-5bef2f3c9bc7}, !- Inlet Port
  {21b169b3-e4bd-43e5-8ec9-984eb92c3f59}; !- Outlet Port

OS:Node,
  {646f47f1-70fd-4f77-ad9f-a60c2ee966e1}, !- Handle
  Node 40,                                !- Name
  {5023aa5a-3da2-4704-baf8-8691d9401add}, !- Inlet Port
  {95c91a3c-8973-4dc4-836f-968d257a2b5d}; !- Outlet Port

OS:Connection,
  {21b169b3-e4bd-43e5-8ec9-984eb92c3f59}, !- Handle
  {3dea2d47-61b3-405d-9ebd-93f19e278358}, !- Name
  {50a1a103-1107-4267-89a6-0b86f5e7b4c6}, !- Source Object
  3,                                      !- Outlet Port
  {c1bd094c-5a4f-4bed-944c-b67c896e445e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5023aa5a-3da2-4704-baf8-8691d9401add}, !- Handle
  {7c7ba11d-bd68-455d-8f76-ad799a51ed3f}, !- Name
  {36dabb50-133e-4aa3-8366-f7bf14a1ea2d}, !- Source Object
  12,                                     !- Outlet Port
  {646f47f1-70fd-4f77-ad9f-a60c2ee966e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c91a3c-8973-4dc4-836f-968d257a2b5d}, !- Handle
  {b59beb98-ff38-4f15-a02e-581b7b78adfc}, !- Name
  {646f47f1-70fd-4f77-ad9f-a60c2ee966e1}, !- Source Object
  3,                                      !- Outlet Port
  {64223782-3ac9-419b-914a-843fbc9d0324}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ec1ad5a2-d0e1-49b5-b180-9098a74afe5b}, !- Handle
  {0eebe51c-d141-4995-a8e3-d8ac59a1e162}, !- Name
  {326a6ba7-9a16-4f3c-9d35-db0514a4ac0d}, !- Source Object
  4,                                      !- Outlet Port
  {0389a73a-81c4-4546-a631-33771a033801}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56d785e1-da8f-4428-958b-5bef2f3c9bc7}, !- Handle
  {f44d916e-210c-43e6-ada9-789d9d6e8ba7}, !- Name
  {0389a73a-81c4-4546-a631-33771a033801}, !- Source Object
  4,                                      !- Outlet Port
  {50a1a103-1107-4267-89a6-0b86f5e7b4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3b50fd2b-fe92-45c3-b8cb-2a5764001de5}, !- Handle
  Display Air Terminal,                   !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  {8bb68ceb-fa25-4515-8198-cdcfc4552c6e}, !- Inlet Air Node Name
  {6865865b-e6ed-4e3c-bc31-36ad05f4a9c1}, !- Zone Supply Air Node Name
  0.0589934304;                           !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da6c8e21-98bf-47ac-a9ff-f8859793cf24}, !- Handle
  Node 41,                                !- Name
  {6865865b-e6ed-4e3c-bc31-36ad05f4a9c1}, !- Inlet Port
  {1770f9bf-9cd5-4405-a1f3-b6d039c8f858}; !- Outlet Port

OS:Node,
  {6338c3fe-767a-4621-ac8c-49124c16dcbb}, !- Handle
  Node 42,                                !- Name
  {603e3559-dfbb-48b4-8efa-b4206afc8a75}, !- Inlet Port
  {db9b0a62-405b-40ed-adfb-4595966236d5}; !- Outlet Port

OS:Connection,
  {1770f9bf-9cd5-4405-a1f3-b6d039c8f858}, !- Handle
  {9717a1bb-4603-4bb5-bbf6-6ac943f104a9}, !- Name
  {da6c8e21-98bf-47ac-a9ff-f8859793cf24}, !- Source Object
  3,                                      !- Outlet Port
  {79888029-db04-474a-9ffb-5252d8c9db52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {603e3559-dfbb-48b4-8efa-b4206afc8a75}, !- Handle
  {34893cc8-a9d5-495c-bbd2-e4f81c18c514}, !- Name
  {caaa6fde-b6cc-4029-bf8e-d198eb048787}, !- Source Object
  12,                                     !- Outlet Port
  {6338c3fe-767a-4621-ac8c-49124c16dcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db9b0a62-405b-40ed-adfb-4595966236d5}, !- Handle
  {cfa5ff3f-9d73-4547-a0c7-c864c256f2d5}, !- Name
  {6338c3fe-767a-4621-ac8c-49124c16dcbb}, !- Source Object
  3,                                      !- Outlet Port
  {64223782-3ac9-419b-914a-843fbc9d0324}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8bb68ceb-fa25-4515-8198-cdcfc4552c6e}, !- Handle
  {4ed3d17e-2a3a-434f-ade3-4b452b7975b9}, !- Name
  {326a6ba7-9a16-4f3c-9d35-db0514a4ac0d}, !- Source Object
  5,                                      !- Outlet Port
  {3b50fd2b-fe92-45c3-b8cb-2a5764001de5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6865865b-e6ed-4e3c-bc31-36ad05f4a9c1}, !- Handle
  {50e8762e-46f2-4e9f-857e-4fd2860aed88}, !- Name
  {3b50fd2b-fe92-45c3-b8cb-2a5764001de5}, !- Source Object
  4,                                      !- Outlet Port
  {da6c8e21-98bf-47ac-a9ff-f8859793cf24}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {60edc6ef-9b09-403c-83c4-6a9fd314b88c}, !- Handle
  Fan On Off 1,                           !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  0.1875,                                 !- Fan Efficiency
  186.8166825,                            !- Pressure Rise {Pa}
  0.608812201728,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ba336ea-ad4f-4972-b50c-40dc5c0068ce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca20c418-ffb0-4d04-8daf-74042373030e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ba336ea-ad4f-4972-b50c-40dc5c0068ce}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca20c418-ffb0-4d04-8daf-74042373030e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {92abd02c-f880-4a31-8cfd-45e3f8ade7f3}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {199b51b9-e008-4e2a-89ed-3dce3ae117cf}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7c529286-a113-4463-b239-fc7bf135ab4c}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7c571e49-7a15-47cd-879d-af82743f6910}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {81b79d2c-9352-4393-8ec5-a3dbc6857b8c}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8731f065-7bb9-4eb1-a2c9-537fedddbd8d}, !- Handle
  Coil Heating DX Single Speed 1,         !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  10081.6448139244,                       !- Rated Total Heating Capacity {W}
  4.02,                                   !- Rated COP {W/W}
  0.608812201728,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92abd02c-f880-4a31-8cfd-45e3f8ade7f3}, !- Total Heating Capacity Function of Temperature Curve Name
  {199b51b9-e008-4e2a-89ed-3dce3ae117cf}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7c529286-a113-4463-b239-fc7bf135ab4c}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c571e49-7a15-47cd-879d-af82743f6910}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81b79d2c-9352-4393-8ec5-a3dbc6857b8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2222222222222,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  Autosize;                               !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f68281c3-4f70-4135-a9ea-21a70d62958f}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e6e2b00-c7f0-43a1-8457-a3e5fc4e3327}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {14590773-c324-42a0-9e73-c2d39ba09f75}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cdb860c5-ebad-4ce0-b1b2-1e0a9edd3883}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4dadfbc3-1733-4469-bf4f-56e105b8c4ab}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {428e3136-444e-42f3-80b3-eaae51ae549e}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  9972.62237582038,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  5.88,                                   !- Rated COP {W/W}
  0.608812201728,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f68281c3-4f70-4135-a9ea-21a70d62958f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7e6e2b00-c7f0-43a1-8457-a3e5fc4e3327}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {14590773-c324-42a0-9e73-c2d39ba09f75}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdb860c5-ebad-4ce0-b1b2-1e0a9edd3883}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4dadfbc3-1733-4469-bf4f-56e105b8c4ab}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b5505fe6-ff6f-46d4-a915-ee169e7b0c6e}, !- Handle
  Coil Heating Electric 1,                !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  ,                                       !- Efficiency
  7999.66793142098,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c0ff52a6-56e4-4b8a-9cee-fadd99547efc}, !- Handle
  HP-2,                                   !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  {2e8135b5-6d3c-4325-bc3d-913b1beb3ea0}, !- Air Inlet Node Name
  {d839a371-77fb-462b-a55b-1287bcfecce2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.608812201728,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.608812201728,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {60edc6ef-9b09-403c-83c4-6a9fd314b88c}, !- Supply Air Fan Name
  {8731f065-7bb9-4eb1-a2c9-537fedddbd8d}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  -12.2222222222222,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {428e3136-444e-42f3-80b3-eaae51ae549e}, !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  {b5505fe6-ff6f-46d4-a915-ee169e7b0c6e}, !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c1be9d50-7c6f-478d-9a41-baa84b8cbbaa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8d064435-7e8c-4c50-94aa-7c07f7bec335}, !- Handle
  Node 43,                                !- Name
  {cb78586f-3d05-45db-a8b4-e053024957c1}, !- Inlet Port
  {2e8135b5-6d3c-4325-bc3d-913b1beb3ea0}; !- Outlet Port

OS:Connection,
  {cb78586f-3d05-45db-a8b4-e053024957c1}, !- Handle
  {a9f882e4-18ac-4668-83a5-4664ac07e786}, !- Name
  {bc80b505-82b4-467f-a80d-ff56510ceec1}, !- Source Object
  3,                                      !- Outlet Port
  {8d064435-7e8c-4c50-94aa-7c07f7bec335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e8135b5-6d3c-4325-bc3d-913b1beb3ea0}, !- Handle
  {bee2bc2a-b14a-476e-b73b-279913ee1b0f}, !- Name
  {8d064435-7e8c-4c50-94aa-7c07f7bec335}, !- Source Object
  3,                                      !- Outlet Port
  {c0ff52a6-56e4-4b8a-9cee-fadd99547efc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0de0b14b-efc4-471b-9b73-7402e635e7fb}, !- Handle
  Node 44,                                !- Name
  {d839a371-77fb-462b-a55b-1287bcfecce2}, !- Inlet Port
  {22c43637-ce29-45bd-9a05-bc8ccee84c0d}; !- Outlet Port

OS:Connection,
  {22c43637-ce29-45bd-9a05-bc8ccee84c0d}, !- Handle
  {c3467d56-64e2-49c8-9d5c-29ccb6275fe4}, !- Name
  {0de0b14b-efc4-471b-9b73-7402e635e7fb}, !- Source Object
  3,                                      !- Outlet Port
  {c1bd094c-5a4f-4bed-944c-b67c896e445e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d839a371-77fb-462b-a55b-1287bcfecce2}, !- Handle
  {657712f9-0f16-406f-8b80-3c16a4ffe653}, !- Name
  {c0ff52a6-56e4-4b8a-9cee-fadd99547efc}, !- Source Object
  4,                                      !- Outlet Port
  {0de0b14b-efc4-471b-9b73-7402e635e7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {58279c05-943c-4a0d-8fc2-b6cb6c2733a6}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2604b236-151e-4263-bfca-b1e0a0ecface}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {94d6e168-4137-4b0b-acd9-d7ced93dcfc3}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {98e84a27-f39f-4122-a153-b0ccd8a29f45}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7244126a-dc38-4d82-8c1c-3711ea1007c5}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1a2349be-aaa1-4efd-8062-0a47b77eb159}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {99ad9b60-0d3d-418d-b479-65825aef0b7c}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89089d15-1bec-453a-bc5e-6ac95532507b}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73a34403-c49b-4adf-9ba2-61bdd94a280f}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {d02a821e-c759-43de-a5fc-050884cc81a4}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef995afc-f767-4f6f-8947-1fea4f3d347e}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b6b8254a-adb2-450a-958b-ca751ae41305}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {fe0e3999-72f0-4e09-8980-63ad6316febd}, !- Handle
  Fan On Off 3,                           !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  0.22,                                   !- Fan Efficiency
  186.8166825,                            !- Pressure Rise {Pa}
  0.51914218752,                          !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2257654-0df0-4c37-b6c8-d04269207007}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {875385a7-b0bb-407f-a6ac-2dc05a9f9316}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2257654-0df0-4c37-b6c8-d04269207007}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {875385a7-b0bb-407f-a6ac-2dc05a9f9316}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {626cac4f-36ab-42d8-a22d-e9d38f1ffdf6}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a7a1992c-4352-448e-b20e-60d74fa6fe5d}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {40af0af0-ea90-444f-9250-af8e1c27a166}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f0021bcd-492e-46f7-acf2-5691b4da5a76}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {54d50fa3-3397-4331-9fc6-6696f4f1bab7}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7bfd4a6b-cec1-4430-ac2f-e3a6ad669803}, !- Handle
  Coil Heating DX Single Speed 3,         !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  7737.07625254667,                       !- Rated Total Heating Capacity {W}
  3.9662,                                 !- Rated COP {W/W}
  0.51914218752,                          !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {626cac4f-36ab-42d8-a22d-e9d38f1ffdf6}, !- Total Heating Capacity Function of Temperature Curve Name
  {a7a1992c-4352-448e-b20e-60d74fa6fe5d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {40af0af0-ea90-444f-9250-af8e1c27a166}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0021bcd-492e-46f7-acf2-5691b4da5a76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {54d50fa3-3397-4331-9fc6-6696f4f1bab7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2222222222222,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  Autosize;                               !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1b56e95b-f655-4ceb-a1e3-e6580bed238d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0cbe13ad-c8b8-43f7-8943-46361dcc4892}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f5ba317-394d-40c2-97fd-814d95185354}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4026f21-e7a4-4ace-adb8-64590b14631f}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {39e3ccfa-a0d6-4c5c-accc-2ff44da1229a}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fad6a0b3-464e-4ade-860c-a787ac38a1ca}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  7623.36467731984,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  5.52,                                   !- Rated COP {W/W}
  0.51914218752,                          !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b56e95b-f655-4ceb-a1e3-e6580bed238d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0cbe13ad-c8b8-43f7-8943-46361dcc4892}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4f5ba317-394d-40c2-97fd-814d95185354}, !- Energy Input Ratio Function of Temperature Curve Name
  {d4026f21-e7a4-4ace-adb8-64590b14631f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {39e3ccfa-a0d6-4c5c-accc-2ff44da1229a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {71b7a5c6-39a2-4415-8c07-f75f0a58ad7d}, !- Handle
  Coil Heating Electric 3,                !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  ,                                       !- Efficiency
  5999.75094856573,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2cf23005-6ebf-4ca7-b314-71c53d7c6abe}, !- Handle
  HP-1,                                   !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  {699851c4-ddf1-4861-b636-4dfbd3eaef27}, !- Air Inlet Node Name
  {5ee9f788-b5b9-44f8-beca-32a59a1a1c0e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.51914218752,                          !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.51914218752,                          !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe0e3999-72f0-4e09-8980-63ad6316febd}, !- Supply Air Fan Name
  {7bfd4a6b-cec1-4430-ac2f-e3a6ad669803}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  -12.2222222222222,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fad6a0b3-464e-4ade-860c-a787ac38a1ca}, !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  {71b7a5c6-39a2-4415-8c07-f75f0a58ad7d}, !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c1be9d50-7c6f-478d-9a41-baa84b8cbbaa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b36b89f2-439f-4d5c-a756-98143c2158bc}, !- Handle
  Node 47,                                !- Name
  {938eeb5d-0dc6-4181-8097-56d83a147d16}, !- Inlet Port
  {699851c4-ddf1-4861-b636-4dfbd3eaef27}; !- Outlet Port

OS:Connection,
  {938eeb5d-0dc6-4181-8097-56d83a147d16}, !- Handle
  {c9d63ecf-a558-48bf-9eff-aee06036a31d}, !- Name
  {1413dba0-dc46-455d-9324-d860e7d87318}, !- Source Object
  3,                                      !- Outlet Port
  {b36b89f2-439f-4d5c-a756-98143c2158bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699851c4-ddf1-4861-b636-4dfbd3eaef27}, !- Handle
  {58a467f8-e338-4f3d-8413-d3f85efc95b9}, !- Name
  {b36b89f2-439f-4d5c-a756-98143c2158bc}, !- Source Object
  3,                                      !- Outlet Port
  {2cf23005-6ebf-4ca7-b314-71c53d7c6abe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85b6ad9c-8934-4542-b570-eee49f41066d}, !- Handle
  Node 48,                                !- Name
  {5ee9f788-b5b9-44f8-beca-32a59a1a1c0e}, !- Inlet Port
  {419049cd-eaf1-4b1e-b096-03eb4623054a}; !- Outlet Port

OS:Connection,
  {419049cd-eaf1-4b1e-b096-03eb4623054a}, !- Handle
  {8d373009-3ee3-4656-a30c-3379f3553323}, !- Name
  {85b6ad9c-8934-4542-b570-eee49f41066d}, !- Source Object
  3,                                      !- Outlet Port
  {79888029-db04-474a-9ffb-5252d8c9db52}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5ee9f788-b5b9-44f8-beca-32a59a1a1c0e}, !- Handle
  {76de9ca3-5be5-4756-b134-54857e5888e0}, !- Name
  {2cf23005-6ebf-4ca7-b314-71c53d7c6abe}, !- Source Object
  4,                                      !- Outlet Port
  {85b6ad9c-8934-4542-b570-eee49f41066d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d3a6f890-6079-41a6-a747-febf143ed40d}, !- Handle
  Fan On Off 4,                           !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  0.225,                                  !- Fan Efficiency
  186.8166825,                            !- Pressure Rise {Pa}
  0.358680056832,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15f74d8b-124b-456e-a1d8-8279b1d7b7bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88da891e-d77a-4fd3-a518-22ea2acdaae1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15f74d8b-124b-456e-a1d8-8279b1d7b7bc}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88da891e-d77a-4fd3-a518-22ea2acdaae1}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fcd49f03-3827-4ad1-b899-8ba64475ce9f}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {352a2a08-c43d-44ff-920e-efb279386779}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {809d3db8-12fd-48e5-87ab-e0385ed88315}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ff9461c9-4545-4e3a-8440-a397f0a12abc}, !- Handle
  Curve Quadratic 25,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {22b2cad9-41bb-451a-9ad8-a01b4e8026a5}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8c933bc9-141c-43ab-9c57-05e3d9552427}, !- Handle
  Coil Heating DX Single Speed 4,         !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  7737.07625254667,                       !- Rated Total Heating Capacity {W}
  3.925,                                  !- Rated COP {W/W}
  0.358680056832,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fcd49f03-3827-4ad1-b899-8ba64475ce9f}, !- Total Heating Capacity Function of Temperature Curve Name
  {352a2a08-c43d-44ff-920e-efb279386779}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {809d3db8-12fd-48e5-87ab-e0385ed88315}, !- Energy Input Ratio Function of Temperature Curve Name
  {ff9461c9-4545-4e3a-8440-a397f0a12abc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {22b2cad9-41bb-451a-9ad8-a01b4e8026a5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2222222222222,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  Autosize;                               !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {dd2d97ad-268d-4311-b5d9-fcd5aef1c79a}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {683ac44f-61a8-4027-a434-186bd717c656}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a2f46b4-de2e-4cca-8f3d-84ef8db9192f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0f7280e-ecb5-4bdf-a274-4c2ebea3ef7d}, !- Handle
  Curve Quadratic 28,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8307a677-4b37-4a63-8c47-726ca3caa13f}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b12991a-15b5-45f9-bb07-9b5548c48b99}, !- Handle
  Coil Cooling DX Single Speed 6,         !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  6686.12339490908,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  6.06,                                   !- Rated COP {W/W}
  0.358680056832,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dd2d97ad-268d-4311-b5d9-fcd5aef1c79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {683ac44f-61a8-4027-a434-186bd717c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9a2f46b4-de2e-4cca-8f3d-84ef8db9192f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0f7280e-ecb5-4bdf-a274-4c2ebea3ef7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8307a677-4b37-4a63-8c47-726ca3caa13f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {231c44f4-e4f8-42a7-bc7b-2e01d15c2d2b}, !- Handle
  Coil Heating Electric 4,                !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  ,                                       !- Efficiency
  4999.79245713811,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a4a24b95-a34e-4925-8b2d-021dfef2bac5}, !- Handle
  HP-3,                                   !- Name
  {06f93c45-4464-42c9-ab69-2aef3886ab07}, !- Availability Schedule Name
  {b583ef66-dff4-4343-911d-568068cc9fb7}, !- Air Inlet Node Name
  {0aa5cb2e-f155-49ec-aebc-7f4a4941b141}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.358680056832,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.358680056832,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d3a6f890-6079-41a6-a747-febf143ed40d}, !- Supply Air Fan Name
  {8c933bc9-141c-43ab-9c57-05e3d9552427}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  -12.2222222222222,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {6b12991a-15b5-45f9-bb07-9b5548c48b99}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {231c44f4-e4f8-42a7-bc7b-2e01d15c2d2b}, !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c1be9d50-7c6f-478d-9a41-baa84b8cbbaa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b1fb301d-6855-433f-a067-42b0a94520bd}, !- Handle
  Node 49,                                !- Name
  {06e6c919-216a-4931-8164-2f3b6135d5e3}, !- Inlet Port
  {b583ef66-dff4-4343-911d-568068cc9fb7}; !- Outlet Port

OS:Connection,
  {06e6c919-216a-4931-8164-2f3b6135d5e3}, !- Handle
  {84056cae-91d6-4114-b981-1dea8472381e}, !- Name
  {1fe56b4d-ba62-43a4-b59a-5fc92a540c83}, !- Source Object
  3,                                      !- Outlet Port
  {b1fb301d-6855-433f-a067-42b0a94520bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b583ef66-dff4-4343-911d-568068cc9fb7}, !- Handle
  {26c9d771-db87-4f99-8b36-3d04183c0136}, !- Name
  {b1fb301d-6855-433f-a067-42b0a94520bd}, !- Source Object
  3,                                      !- Outlet Port
  {a4a24b95-a34e-4925-8b2d-021dfef2bac5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb41dc76-fec3-4a72-b97e-3b7ed98c8b42}, !- Handle
  Node 50,                                !- Name
  {0aa5cb2e-f155-49ec-aebc-7f4a4941b141}, !- Inlet Port
  {7e5980a9-f3fd-4bab-aa3f-66b22e842f69}; !- Outlet Port

OS:Connection,
  {7e5980a9-f3fd-4bab-aa3f-66b22e842f69}, !- Handle
  {e56ffcf4-7dab-49ec-9bb3-5de05f9004f9}, !- Name
  {cb41dc76-fec3-4a72-b97e-3b7ed98c8b42}, !- Source Object
  3,                                      !- Outlet Port
  {d4642809-a043-4f3c-a0b2-afc02f697977}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0aa5cb2e-f155-49ec-aebc-7f4a4941b141}, !- Handle
  {7ed713ba-8f5a-445f-a685-886b4a4cac70}, !- Name
  {a4a24b95-a34e-4925-8b2d-021dfef2bac5}, !- Source Object
  4,                                      !- Outlet Port
  {cb41dc76-fec3-4a72-b97e-3b7ed98c8b42}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {4fe7fedb-31dc-461c-8127-ab7e9d8de443}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:SetpointManager:OutdoorAirPretreat,
  {f2c9990a-1492-454a-93e3-21f182eb0584}, !- Handle
  OA Pretreat,                            !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Reference Setpoint Node Name
  ,                                       !- Mixed Air Stream Node Name
  ,                                       !- Outdoor Air Stream Node Name
  ,                                       !- Return Air Stream Node Name
  {5201f6c3-dffa-478f-ac38-3c006316c0e1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {969b4701-bf44-4ae2-97d9-f79d8be391ff}, ! Handle
  Elec Htg Coil,                          ! Name
  {bd0b72f0-dd10-47a4-9af0-7379ee66d540}, ! Availability Schedule Name
  1,                                      ! Efficiency
  7499.68868570717,                       ! Nominal Capacity {W}
  {f93b74ab-7a1c-483d-b5ff-b4dcc9fcd35c}, ! Air Inlet Node Name
  {5e881906-67e4-4a7d-98ee-42bce5af1301}, ! Air Outlet Node Name
  {96b4777e-8a48-4875-ad10-03fc33f29733}; !- Temperature Setpoint Node Name

OS:Node,
  {96b4777e-8a48-4875-ad10-03fc33f29733}, !- Handle
  Node 2,                                 !- Name
  {5e881906-67e4-4a7d-98ee-42bce5af1301}, !- Inlet Port
  {0e9f8bbb-657f-4667-a3de-378a9b80b00f}; !- Outlet Port

OS:Connection,
  {f93b74ab-7a1c-483d-b5ff-b4dcc9fcd35c}, !- Handle
  {61b048dd-a5ee-4048-9936-6e2d051e2434}, !- Name
  {20bd90c3-90b6-46d2-9651-f64bab878624}, !- Source Object
  3,                                      !- Outlet Port
  {969b4701-bf44-4ae2-97d9-f79d8be391ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e881906-67e4-4a7d-98ee-42bce5af1301}, !- Handle
  {77c1e56c-9636-4aa5-aea9-b16a8573aaac}, !- Name
  {969b4701-bf44-4ae2-97d9-f79d8be391ff}, !- Source Object
  6,                                      !- Outlet Port
  {96b4777e-8a48-4875-ad10-03fc33f29733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9f8bbb-657f-4667-a3de-378a9b80b00f}, !- Handle
  {f4fa0436-07fe-4913-aa16-f89097022009}, !- Name
  {96b4777e-8a48-4875-ad10-03fc33f29733}, !- Source Object
  3,                                      !- Outlet Port
  {1d948e56-e099-4e2d-a5fb-af7b055f796a}, !- Target Object
  8;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {04ce6d75-666f-4bc2-8bb9-3b1a946cffc9}, !- Handle
  Boise Air Terminal  Uo Ann Clg .4% Condns DB=>MWB, !- Name
  36.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.125;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {315eeb54-06fe-4ffd-9150-23c87090c53f}, !- Handle
  Boise Air Terminal  Uo Ann Htg 99.6% Condns DB, !- Name
  -23.3333333333333,                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {fe5036ed-b1c7-4787-8441-a55d699d4a2e}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b076a814-2de4-4a48-9d88-a93125c7e36d}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10.0000000000001,                       !- Minimum Loop Temperature {C}
  2.87060393617714e-006,                  !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {16dda2e5-22b5-4c62-829b-b89c728dc2f1}, !- Plant Side Inlet Node Name
  {85fb097d-c9e2-4185-a55e-2df3ae806bd5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a5165ad7-0399-429e-aea8-acdb30577f3f}, !- Demand Side Inlet Node Name
  {ab41d5aa-583c-432f-bbb5-f7f0bf4f853d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {20d10566-e3b8-422b-a198-4d3c35afeca5}, !- Handle
  {fe5036ed-b1c7-4787-8441-a55d699d4a2e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {03860de9-1d39-4cf3-afe2-5b33b415f19e}, !- Handle
  Node 3,                                 !- Name
  {16dda2e5-22b5-4c62-829b-b89c728dc2f1}, !- Inlet Port
  {42a06737-1a4a-4ac9-a0ac-fe503c6a9191}; !- Outlet Port

OS:Node,
  {b076a814-2de4-4a48-9d88-a93125c7e36d}, !- Handle
  Node 4,                                 !- Name
  {9665b30a-1f82-4e95-b6f7-206d02d54f96}, !- Inlet Port
  {85fb097d-c9e2-4185-a55e-2df3ae806bd5}; !- Outlet Port

OS:Connector:Mixer,
  {db90f18d-ce4b-46ec-860e-48937927df94}, !- Handle
  Connector Mixer 1,                      !- Name
  {91564264-afe5-4b4e-b360-9f8fa40ed1e7}, !- Outlet Branch Name
  {0c0bfa15-b022-4b8b-b7bb-bcfa009cf300}, !- Inlet Branch Name 1
  {0330ac4e-6eab-4dcd-987b-32fb1d8c970a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6a701979-2912-4705-9a54-cbda43cab9b5}, !- Handle
  Connector Splitter 1,                   !- Name
  {6681c60b-5280-45fa-9180-a45b057fb3da}, !- Inlet Branch Name
  {376076b0-4efd-4a5c-98ae-dd90cc56c1e4}, !- Outlet Branch Name 1
  {70aae420-670b-45c6-92ce-842fa6bbf11d}; !- Outlet Branch Name 2

OS:Connection,
  {16dda2e5-22b5-4c62-829b-b89c728dc2f1}, !- Handle
  {c236775b-5faa-47a4-8bdb-df9fb58dc67f}, !- Name
  {fe5036ed-b1c7-4787-8441-a55d699d4a2e}, !- Source Object
  13,                                     !- Outlet Port
  {03860de9-1d39-4cf3-afe2-5b33b415f19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85fb097d-c9e2-4185-a55e-2df3ae806bd5}, !- Handle
  {0a7184e1-fb1a-4eaf-b94b-09c1f63390d7}, !- Name
  {b076a814-2de4-4a48-9d88-a93125c7e36d}, !- Source Object
  3,                                      !- Outlet Port
  {fe5036ed-b1c7-4787-8441-a55d699d4a2e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {f578c9b4-5134-4657-a983-f5b313eb16ad}, !- Handle
  Node 9,                                 !- Name
  {a5165ad7-0399-429e-aea8-acdb30577f3f}, !- Inlet Port
  {8a86b24e-9076-4264-a43e-3a973b6cdfc9}; !- Outlet Port

OS:Node,
  {70f429a0-cb73-4e44-b5a8-65b6107be990}, !- Handle
  Node 10,                                !- Name
  {1c626979-a4b2-4b56-8caa-568995938e14}, !- Inlet Port
  {ab41d5aa-583c-432f-bbb5-f7f0bf4f853d}; !- Outlet Port

OS:Node,
  {a519fe86-6a63-4fac-8912-3e80812fee12}, !- Handle
  Node 11,                                !- Name
  {85cf34f5-0d8f-4e1f-ab99-6ed1b1db9aeb}, !- Inlet Port
  {2b685fe5-6e5a-4eec-acfb-e1a2f21e8333}; !- Outlet Port

OS:Connector:Mixer,
  {c33052f7-5230-488c-8f9a-36de683876e2}, !- Handle
  Connector Mixer 2,                      !- Name
  {00db8c24-8945-4511-8031-ebe553be5394}, !- Outlet Branch Name
  {2dd1c9a4-b953-4f58-884c-f1ee638497a9}, !- Inlet Branch Name 1
  {239eb060-49c3-4165-a5cd-cdc9153ce344}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d1249197-3085-4814-b29b-16e92b7619bb}, !- Handle
  Connector Splitter 2,                   !- Name
  {a6d64464-0251-4f7b-a9ef-ad8da92cddd6}, !- Inlet Branch Name
  {85cf34f5-0d8f-4e1f-ab99-6ed1b1db9aeb}, !- Outlet Branch Name 1
  {64ab7b94-9f88-4e30-914a-667ea9cf2eda}; !- Outlet Branch Name 2

OS:Connection,
  {a5165ad7-0399-429e-aea8-acdb30577f3f}, !- Handle
  {3c69322e-d5e5-4d48-8324-ce9cda984707}, !- Name
  {fe5036ed-b1c7-4787-8441-a55d699d4a2e}, !- Source Object
  16,                                     !- Outlet Port
  {f578c9b4-5134-4657-a983-f5b313eb16ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85cf34f5-0d8f-4e1f-ab99-6ed1b1db9aeb}, !- Handle
  {1ed3a0a8-b02a-4c56-8079-f9b0f0b6cadc}, !- Name
  {d1249197-3085-4814-b29b-16e92b7619bb}, !- Source Object
  3,                                      !- Outlet Port
  {a519fe86-6a63-4fac-8912-3e80812fee12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab41d5aa-583c-432f-bbb5-f7f0bf4f853d}, !- Handle
  {e66e154a-ee9e-410d-9ea7-598da237fb36}, !- Name
  {70f429a0-cb73-4e44-b5a8-65b6107be990}, !- Source Object
  3,                                      !- Outlet Port
  {fe5036ed-b1c7-4787-8441-a55d699d4a2e}, !- Target Object
  17;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {e11d81a7-6db4-4c0b-a267-35bb1bbdd224}, ! Handle
  Adiabatic Pipe,                         ! Name
  {c932b098-f495-4809-936f-87ff60466de6}, ! Inlet Node Name
  {d3212b45-30e9-471a-9311-1a9645aee601}; ! Outlet Node Name

OS:Node,
  {5354a8b9-a5eb-4ec8-9979-4b80a2de49bd}, !- Handle
  Node 13,                                !- Name
  {376076b0-4efd-4a5c-98ae-dd90cc56c1e4}, !- Inlet Port
  {c932b098-f495-4809-936f-87ff60466de6}; !- Outlet Port

OS:Node,
  {78a27df8-2855-4350-951c-ddd4f53bcf85}, !- Handle
  Node 14,                                !- Name
  {d3212b45-30e9-471a-9311-1a9645aee601}, !- Inlet Port
  {0c0bfa15-b022-4b8b-b7bb-bcfa009cf300}; !- Outlet Port

OS:Connection,
  {d3212b45-30e9-471a-9311-1a9645aee601}, !- Handle
  {16f690fa-3448-472b-bd19-e803a1768a4d}, !- Name
  {e11d81a7-6db4-4c0b-a267-35bb1bbdd224}, !- Source Object
  3,                                      !- Outlet Port
  {78a27df8-2855-4350-951c-ddd4f53bcf85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376076b0-4efd-4a5c-98ae-dd90cc56c1e4}, !- Handle
  {038b66df-38a7-4e88-ae04-19d711f65db0}, !- Name
  {6a701979-2912-4705-9a54-cbda43cab9b5}, !- Source Object
  3,                                      !- Outlet Port
  {5354a8b9-a5eb-4ec8-9979-4b80a2de49bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0bfa15-b022-4b8b-b7bb-bcfa009cf300}, !- Handle
  {6414b9cc-a12b-42a5-a872-f9d97fda24d9}, !- Name
  {78a27df8-2855-4350-951c-ddd4f53bcf85}, !- Source Object
  3,                                      !- Outlet Port
  {db90f18d-ce4b-46ec-860e-48937927df94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c932b098-f495-4809-936f-87ff60466de6}, !- Handle
  {0789aff9-df35-4e6d-9936-0d6c01162d77}, !- Name
  {5354a8b9-a5eb-4ec8-9979-4b80a2de49bd}, !- Source Object
  3,                                      !- Outlet Port
  {e11d81a7-6db4-4c0b-a267-35bb1bbdd224}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {fdb45f5c-0bed-4f05-8f9f-be9d5eddb322}, ! Handle
  Water Heater,                           ! Name
  0.151416471358794,                      ! Tank Volume {m3}
  {c8e1adc8-fba1-44bd-b3c7-b212ff80135b}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  60.0000000000001,                       ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  9999.58491427622,                       ! Heater Maximum Capacity {W}
  0,                                      ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  Electricity,                            ! Heater Fuel Type
  1,                                      ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  0,                                      ! Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            ! Off Cycle Parasitic Fuel Type
  1,                                      ! Off Cycle Parasitic Heat Fraction to Tank
  0,                                      ! On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {919ced97-bdd7-4f56-b82e-4c42ed54ddf0}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  6.30901963994975e-007,                  ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {590afb4b-2333-4d8d-8159-fe4050d6d507}, ! Use Side Inlet Node Name
  {2a029d0e-661d-4696-8ee4-684d0037c71f}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Node,
  {49a9c9ad-412d-402d-91d9-68fc25cfd8e7}, !- Handle
  Node 8,                                 !- Name
  {70aae420-670b-45c6-92ce-842fa6bbf11d}, !- Inlet Port
  {590afb4b-2333-4d8d-8159-fe4050d6d507}; !- Outlet Port

OS:Connection,
  {70aae420-670b-45c6-92ce-842fa6bbf11d}, !- Handle
  {619cc3bf-5233-47a6-b18f-f78ddfdd135b}, !- Name
  {6a701979-2912-4705-9a54-cbda43cab9b5}, !- Source Object
  4,                                      !- Outlet Port
  {49a9c9ad-412d-402d-91d9-68fc25cfd8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d37dbffa-3513-43e3-9701-16118996fa65}, !- Handle
  Node 12,                                !- Name
  {2a029d0e-661d-4696-8ee4-684d0037c71f}, !- Inlet Port
  {0330ac4e-6eab-4dcd-987b-32fb1d8c970a}; !- Outlet Port

OS:Connection,
  {590afb4b-2333-4d8d-8159-fe4050d6d507}, !- Handle
  {67c44fe2-4008-4219-a6a3-00fb36510d88}, !- Name
  {49a9c9ad-412d-402d-91d9-68fc25cfd8e7}, !- Source Object
  3,                                      !- Outlet Port
  {fdb45f5c-0bed-4f05-8f9f-be9d5eddb322}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2a029d0e-661d-4696-8ee4-684d0037c71f}, !- Handle
  {9b827697-86e5-4997-b884-fdfa6dc50f3b}, !- Name
  {fdb45f5c-0bed-4f05-8f9f-be9d5eddb322}, !- Source Object
  32,                                     !- Outlet Port
  {d37dbffa-3513-43e3-9701-16118996fa65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0330ac4e-6eab-4dcd-987b-32fb1d8c970a}, !- Handle
  {7252a50e-5fb3-427c-acdc-829006268b58}, !- Name
  {d37dbffa-3513-43e3-9701-16118996fa65}, !- Source Object
  3,                                      !- Outlet Port
  {db90f18d-ce4b-46ec-860e-48937927df94}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {90fa949c-6ab4-42fa-b281-0cc175c7fb97}, ! Handle
  Adiabatic Pipe 1,                       ! Name
  {a415f035-4949-4ec5-b012-bf14571a6ec9}, ! Inlet Node Name
  {9665b30a-1f82-4e95-b6f7-206d02d54f96}; ! Outlet Node Name

OS:Node,
  {b31f2b63-5c0c-44dd-8f34-55f6f0feea0e}, !- Handle
  Node 15,                                !- Name
  {91564264-afe5-4b4e-b360-9f8fa40ed1e7}, !- Inlet Port
  {a415f035-4949-4ec5-b012-bf14571a6ec9}; !- Outlet Port

OS:Connection,
  {91564264-afe5-4b4e-b360-9f8fa40ed1e7}, !- Handle
  {53d571c5-fc9c-4bd4-b0ae-2399f4e8bc0e}, !- Name
  {db90f18d-ce4b-46ec-860e-48937927df94}, !- Source Object
  2,                                      !- Outlet Port
  {b31f2b63-5c0c-44dd-8f34-55f6f0feea0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a415f035-4949-4ec5-b012-bf14571a6ec9}, !- Handle
  {231ac543-c39d-440f-bd76-a70d5358619c}, !- Name
  {b31f2b63-5c0c-44dd-8f34-55f6f0feea0e}, !- Source Object
  3,                                      !- Outlet Port
  {90fa949c-6ab4-42fa-b281-0cc175c7fb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9665b30a-1f82-4e95-b6f7-206d02d54f96}, !- Handle
  {5463e581-b44f-4cf3-9003-70c9a28e50ca}, !- Name
  {90fa949c-6ab4-42fa-b281-0cc175c7fb97}, !- Source Object
  3,                                      !- Outlet Port
  {b076a814-2de4-4a48-9d88-a93125c7e36d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {dd477171-ea1a-4069-a05b-9d41bc8fa7ce}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {c39fa748-6f81-4286-b3a5-3aa3abc3adc8}, ! Schedule Name
  {b076a814-2de4-4a48-9d88-a93125c7e36d}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {c39fa748-6f81-4286-b3a5-3aa3abc3adc8}, ! Handle
  Hot Water Temperature,                  ! Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, ! Schedule Type Limits Name
  {b5dd03bb-5a4f-4067-afb2-1d730818a578}, ! Default Day Schedule Name
  {9bf82d7a-2704-4d06-b9d9-db510e5727a3}, ! Summer Design Day Schedule Name
  {b8fd2648-61c0-482c-a706-5700a3ecdfe8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5dd03bb-5a4f-4067-afb2-1d730818a578}, ! Handle
  Hot Water Temperature Default,          ! Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9bf82d7a-2704-4d06-b9d9-db510e5727a3}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {b8fd2648-61c0-482c-a706-5700a3ecdfe8}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {382ca558-6fac-4d67-8f61-b94e399e26fc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Pipe:Adiabatic,
  {dbf9b514-0e92-416c-b1fb-b2fafdb90daa}, ! Handle
  Adiabatic Pipe 2,                       ! Name
  {8a86b24e-9076-4264-a43e-3a973b6cdfc9}, ! Inlet Node Name
  {2149fe63-fa96-4dc0-a285-8d186bf031f2}; ! Outlet Node Name

OS:Node,
  {853db451-682d-4e45-a890-830bb3b66649}, !- Handle
  Node 16,                                !- Name
  {2149fe63-fa96-4dc0-a285-8d186bf031f2}, !- Inlet Port
  {a6d64464-0251-4f7b-a9ef-ad8da92cddd6}; !- Outlet Port

OS:Connection,
  {8a86b24e-9076-4264-a43e-3a973b6cdfc9}, !- Handle
  {495287cf-ce3a-4f5d-853b-66b91d5a7406}, !- Name
  {f578c9b4-5134-4657-a983-f5b313eb16ad}, !- Source Object
  3,                                      !- Outlet Port
  {dbf9b514-0e92-416c-b1fb-b2fafdb90daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2149fe63-fa96-4dc0-a285-8d186bf031f2}, !- Handle
  {3b155034-b54b-405d-adbc-691ad8845e19}, !- Name
  {dbf9b514-0e92-416c-b1fb-b2fafdb90daa}, !- Source Object
  3,                                      !- Outlet Port
  {853db451-682d-4e45-a890-830bb3b66649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d64464-0251-4f7b-a9ef-ad8da92cddd6}, !- Handle
  {0350751c-9bfc-47fa-bbc5-f6f75df6a907}, !- Name
  {853db451-682d-4e45-a890-830bb3b66649}, !- Source Object
  3,                                      !- Outlet Port
  {d1249197-3085-4814-b29b-16e92b7619bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a761116-b840-422e-84d8-06c36b39afc7}, ! Handle
  Adiabatic Pipe 3,                       ! Name
  {2b685fe5-6e5a-4eec-acfb-e1a2f21e8333}, ! Inlet Node Name
  {b28e3e5d-35e7-4a02-b46b-19c80eebc3b3}; ! Outlet Node Name

OS:Node,
  {58b369c4-9e75-48e3-b42f-8e9aa06055e9}, !- Handle
  Node 17,                                !- Name
  {b28e3e5d-35e7-4a02-b46b-19c80eebc3b3}, !- Inlet Port
  {2dd1c9a4-b953-4f58-884c-f1ee638497a9}; !- Outlet Port

OS:Connection,
  {2b685fe5-6e5a-4eec-acfb-e1a2f21e8333}, !- Handle
  {7ee908e7-14de-4114-9506-e7afb785f045}, !- Name
  {a519fe86-6a63-4fac-8912-3e80812fee12}, !- Source Object
  3,                                      !- Outlet Port
  {4a761116-b840-422e-84d8-06c36b39afc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28e3e5d-35e7-4a02-b46b-19c80eebc3b3}, !- Handle
  {fe373ab3-7db3-42bb-8d17-5e69c8f326aa}, !- Name
  {4a761116-b840-422e-84d8-06c36b39afc7}, !- Source Object
  3,                                      !- Outlet Port
  {58b369c4-9e75-48e3-b42f-8e9aa06055e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd1c9a4-b953-4f58-884c-f1ee638497a9}, !- Handle
  {740fc24d-1923-47aa-9303-11a6592d7521}, !- Name
  {58b369c4-9e75-48e3-b42f-8e9aa06055e9}, !- Source Object
  3,                                      !- Outlet Port
  {c33052f7-5230-488c-8f9a-36de683876e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d9a9a558-ddf6-4910-9b0c-31ac992a376a}, ! Handle
  Adiabatic Pipe 4,                       ! Name
  {886b6160-bb11-45f7-ae87-d4556ed64aa2}, ! Inlet Node Name
  {1c626979-a4b2-4b56-8caa-568995938e14}; ! Outlet Node Name

OS:Node,
  {3afc3c65-915f-40f9-9e1a-2b2da43cb055}, !- Handle
  Node 25,                                !- Name
  {00db8c24-8945-4511-8031-ebe553be5394}, !- Inlet Port
  {886b6160-bb11-45f7-ae87-d4556ed64aa2}; !- Outlet Port

OS:Connection,
  {00db8c24-8945-4511-8031-ebe553be5394}, !- Handle
  {3bd76db2-0abb-4186-b58f-166cda1a9f05}, !- Name
  {c33052f7-5230-488c-8f9a-36de683876e2}, !- Source Object
  2,                                      !- Outlet Port
  {3afc3c65-915f-40f9-9e1a-2b2da43cb055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886b6160-bb11-45f7-ae87-d4556ed64aa2}, !- Handle
  {58dc95d9-3158-4d94-b0fb-e71743d21f3d}, !- Name
  {3afc3c65-915f-40f9-9e1a-2b2da43cb055}, !- Source Object
  3,                                      !- Outlet Port
  {d9a9a558-ddf6-4910-9b0c-31ac992a376a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c626979-a4b2-4b56-8caa-568995938e14}, !- Handle
  {d07c3caf-56e3-428c-ba1d-87b407a4e549}, !- Name
  {d9a9a558-ddf6-4910-9b0c-31ac992a376a}, !- Source Object
  3,                                      !- Outlet Port
  {70f429a0-cb73-4e44-b5a8-65b6107be990}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5e1f5e1e-7d38-4b4b-b81c-5d45261786f6}, ! Handle
  Water Use Connection,                   ! Name
  {99b28f84-477c-47a4-8f98-c001634a04ea}, ! Inlet Node Name
  {cb9215c0-80cc-43b0-b8a7-11dc6496aa78}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {33e69c2f-64e3-4818-a6f5-57d41a0b9ba9}; !- Water Use Equipment Name 1

OS:Node,
  {1545bb9a-a8e3-4c2e-a5fb-8af1c6c3e66e}, !- Handle
  Node 26,                                !- Name
  {64ab7b94-9f88-4e30-914a-667ea9cf2eda}, !- Inlet Port
  {99b28f84-477c-47a4-8f98-c001634a04ea}; !- Outlet Port

OS:Connection,
  {64ab7b94-9f88-4e30-914a-667ea9cf2eda}, !- Handle
  {b4c73f79-c99f-40bf-ab9b-7c57f3abb169}, !- Name
  {d1249197-3085-4814-b29b-16e92b7619bb}, !- Source Object
  4,                                      !- Outlet Port
  {1545bb9a-a8e3-4c2e-a5fb-8af1c6c3e66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f17c51c7-161d-4a02-b800-25e71863cefa}, !- Handle
  Node 29,                                !- Name
  {cb9215c0-80cc-43b0-b8a7-11dc6496aa78}, !- Inlet Port
  {239eb060-49c3-4165-a5cd-cdc9153ce344}; !- Outlet Port

OS:Connection,
  {99b28f84-477c-47a4-8f98-c001634a04ea}, !- Handle
  {46bcee2a-400f-474c-8141-72489049e355}, !- Name
  {1545bb9a-a8e3-4c2e-a5fb-8af1c6c3e66e}, !- Source Object
  3,                                      !- Outlet Port
  {5e1f5e1e-7d38-4b4b-b81c-5d45261786f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb9215c0-80cc-43b0-b8a7-11dc6496aa78}, !- Handle
  {ebca0bea-6fd2-439c-9a31-ae802651b16a}, !- Name
  {5e1f5e1e-7d38-4b4b-b81c-5d45261786f6}, !- Source Object
  3,                                      !- Outlet Port
  {f17c51c7-161d-4a02-b800-25e71863cefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239eb060-49c3-4165-a5cd-cdc9153ce344}, !- Handle
  {7be65f3e-fe57-4a37-aa4c-cc3390b026bd}, !- Name
  {f17c51c7-161d-4a02-b800-25e71863cefa}, !- Source Object
  3,                                      !- Outlet Port
  {c33052f7-5230-488c-8f9a-36de683876e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {f0cf5691-1ef4-4510-8596-7613e51964cc}, !- Handle
  Const Spd Pump,                         !- Name
  {42a06737-1a4a-4ac9-a0ac-fe503c6a9191}, !- Inlet Node Name
  {6b5f0d6b-6e25-4ff5-9a0c-9e98a2b3454d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  8967.20076,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {66e3a16e-1b70-407e-ba63-2ac09959b8b5}, !- Handle
  Node 30,                                !- Name
  {6b5f0d6b-6e25-4ff5-9a0c-9e98a2b3454d}, !- Inlet Port
  {6681c60b-5280-45fa-9180-a45b057fb3da}; !- Outlet Port

OS:Connection,
  {42a06737-1a4a-4ac9-a0ac-fe503c6a9191}, !- Handle
  {f41d978e-bda1-4df6-8a66-3da205ff2950}, !- Name
  {03860de9-1d39-4cf3-afe2-5b33b415f19e}, !- Source Object
  3,                                      !- Outlet Port
  {f0cf5691-1ef4-4510-8596-7613e51964cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5f0d6b-6e25-4ff5-9a0c-9e98a2b3454d}, !- Handle
  {e0a6b374-76d7-410b-9eb3-821691a0957d}, !- Name
  {f0cf5691-1ef4-4510-8596-7613e51964cc}, !- Source Object
  3,                                      !- Outlet Port
  {66e3a16e-1b70-407e-ba63-2ac09959b8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6681c60b-5280-45fa-9180-a45b057fb3da}, !- Handle
  {c1d83cd7-3877-4ce2-ae6f-d98ea0ddca6d}, !- Name
  {66e3a16e-1b70-407e-ba63-2ac09959b8b5}, !- Source Object
  3,                                      !- Outlet Port
  {6a701979-2912-4705-9a54-cbda43cab9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {33e69c2f-64e3-4818-a6f5-57d41a0b9ba9}, ! Handle
  Water Fixture 2,                        ! Name
  {b0adc1c8-7ede-42a2-aae3-8680bb8efff2}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {677d8e2f-d167-460f-baee-d42fc5830aab}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {677d8e2f-d167-460f-baee-d42fc5830aab}, !- Handle
  SHW Schedule,                           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c878a015-a607-420f-91da-72f1c1b2b04f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c878a015-a607-420f-91da-72f1c1b2b04f}, !- Handle
  Schedule Day 6,                         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5db8339-c99c-46aa-9fa7-06f8b813aec8}, !- Handle
  Schedule Day 11,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43bf1c1b-eea0-44e4-aa78-1546c76324eb}, !- Handle
  Schedule Rule 1,                        !- Name
  {677d8e2f-d167-460f-baee-d42fc5830aab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72dfd049-7cef-43a1-956a-7ca0d4cfa406}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {72dfd049-7cef-43a1-956a-7ca0d4cfa406}, !- Handle
  Schedule Day 12,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.550000011920929,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.649999976158142,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.850000023841858,                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.550000011920929,                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.730000019073486,                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370000004768372,                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.180000007152557,                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.270000010728836,                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.100000001490116,                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:RadianceParameters,
  {c62445aa-f1b9-4bd1-b415-d37c7d1d2917}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {714b8313-20f0-4daa-9c92-6cb220cca408}, !- Handle
  6;                                      !- Number of Threads Allowed

OS:OutputControl:ReportingTolerances,
  {46766e92-4eab-4edf-9ff3-13410f7abebb}, !- Handle
  1.11111111111111,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11111111111111;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {7f30b2b8-26df-4f9a-bf68-30108bbc25e3}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {dd03f5ad-edd7-489e-9d7a-3595a5a9b17f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {4018b92b-ea03-4d85-a4e6-aa82f957d29d}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {c2acf0e7-2d6b-4a96-96a0-3f86ca9e520f}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {558df18a-d415-4a47-aa17-2b641f1a9d19}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6ae8d2c2-d95e-456a-8b98-0bcff1e1cf5a}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Fan:ConstantVolume,
  {67318ed1-5c03-47ee-ae17-74d58296396e}, ! Handle
  Const Spd Fan,                          ! Name
  {bd0b72f0-dd10-47a4-9af0-7379ee66d540}, ! Availability Schedule Name
  0.708,                                  ! Fan Efficiency
  498.17782,                              ! Pressure Rise {Pa}
  0.28316846592,                          ! Maximum Flow Rate {m3/s}
  0.8,                                    ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {fcb8205a-1128-4496-b74c-f30006d0b2c8}, ! Air Inlet Node Name
  {3702ef53-b473-4823-a9aa-63b58e58b2b2}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {f92057a8-9052-4048-9189-b9ecc42f5620}, !- Handle
  Node 31,                                !- Name
  {3702ef53-b473-4823-a9aa-63b58e58b2b2}, !- Inlet Port
  {d996a0a8-e03f-48d5-afe6-38ea52479068}; !- Outlet Port

OS:Connection,
  {fcb8205a-1128-4496-b74c-f30006d0b2c8}, !- Handle
  {fec1522a-8ead-453f-a70b-9b93e8e63990}, !- Name
  {8226ddc0-4e48-4a9b-8a6b-2b0d1ca4a0f8}, !- Source Object
  3,                                      !- Outlet Port
  {67318ed1-5c03-47ee-ae17-74d58296396e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3702ef53-b473-4823-a9aa-63b58e58b2b2}, !- Handle
  {e870afc3-7cf7-4dab-91c5-309929ddddd2}, !- Name
  {67318ed1-5c03-47ee-ae17-74d58296396e}, !- Source Object
  9,                                      !- Outlet Port
  {f92057a8-9052-4048-9189-b9ecc42f5620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d996a0a8-e03f-48d5-afe6-38ea52479068}, !- Handle
  {91fa6982-065a-4c7a-8d8d-a16751f7d773}, !- Name
  {f92057a8-9052-4048-9189-b9ecc42f5620}, !- Source Object
  3,                                      !- Outlet Port
  {8678888c-e046-4495-9352-a2509b10df98}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {f393e240-f4c3-443a-b768-6e9c64685600}, !- Handle
  UH-1,                                   !- Name
  {bd0b72f0-dd10-47a4-9af0-7379ee66d540}, !- Availability Schedule Name
  {a25919e8-fc59-43ae-9de7-55a62d3a1311}, !- Air Inlet Node Name
  {a18c1b41-225c-4fd9-bd9e-2ce16291d02e}, !- Air Outlet Node Name
  {d751f0ce-b8ed-4313-b633-56020f2ad107}, !- Supply Air Fan Name
  0.18877897728,                          !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {9ff7764b-3d0f-4234-9d10-b598d368b601}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {d751f0ce-b8ed-4313-b633-56020f2ad107}, !- Handle
  CV Unit Heater Fan,                     !- Name
  {bd0b72f0-dd10-47a4-9af0-7379ee66d540}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  0.18877897728,                          !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9ff7764b-3d0f-4234-9d10-b598d368b601}, !- Handle
  Unit Heater Elec Htg Coil,              !- Name
  {bd0b72f0-dd10-47a4-9af0-7379ee66d540}, !- Availability Schedule Name
  ,                                       !- Efficiency
  4999.79245713811,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {143f5569-b81a-4b67-b294-04238292d33a}, !- Handle
  Node 32,                                !- Name
  {3d2f6be3-b5a3-45ea-b6e5-b3a2f56f4879}, !- Inlet Port
  {a25919e8-fc59-43ae-9de7-55a62d3a1311}; !- Outlet Port

OS:Connection,
  {3d2f6be3-b5a3-45ea-b6e5-b3a2f56f4879}, !- Handle
  {d5f28288-6884-4842-871c-d81ad20262b2}, !- Name
  {323e29d3-4cfc-46e3-891d-5f6d13a056c4}, !- Source Object
  3,                                      !- Outlet Port
  {143f5569-b81a-4b67-b294-04238292d33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a25919e8-fc59-43ae-9de7-55a62d3a1311}, !- Handle
  {fdf3396a-bb0d-4ab2-a15c-785e8483cabc}, !- Name
  {143f5569-b81a-4b67-b294-04238292d33a}, !- Source Object
  3,                                      !- Outlet Port
  {f393e240-f4c3-443a-b768-6e9c64685600}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d3f42b5-d6ce-40f6-b131-7f88da18231a}, !- Handle
  Node 33,                                !- Name
  {a18c1b41-225c-4fd9-bd9e-2ce16291d02e}, !- Inlet Port
  {96ca588a-1b32-4d11-be36-6eb83f3411f3}; !- Outlet Port

OS:Connection,
  {96ca588a-1b32-4d11-be36-6eb83f3411f3}, !- Handle
  {edbc6d7c-812a-4d46-8a80-1566f480d947}, !- Name
  {0d3f42b5-d6ce-40f6-b131-7f88da18231a}, !- Source Object
  3,                                      !- Outlet Port
  {7f903905-af23-4f57-9100-4f76ab24b7a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a18c1b41-225c-4fd9-bd9e-2ce16291d02e}, !- Handle
  {4a2bc509-6558-453f-b77d-f38d7294c84d}, !- Name
  {f393e240-f4c3-443a-b768-6e9c64685600}, !- Source Object
  4,                                      !- Outlet Port
  {0d3f42b5-d6ce-40f6-b131-7f88da18231a}, !- Target Object
  2;                                      !- Inlet Port

OS:Lights:Definition,
  {d3d7fe71-fd17-4df1-b2e6-d9dc122c9966}, !- Handle
  LPD 0.9349 W/ft^2 - LightsDef,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.0631798485819,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {36505fc6-aa06-46b3-8c63-eebbc7328a72}, !- Handle
  LPD 0.9349 W/ft^2 - LightsInstance 1,   !- Name
  {d3d7fe71-fd17-4df1-b2e6-d9dc122c9966}, !- Lights Definition Name
  {37e88669-3d75-4169-9f42-c5be489794a7}; !- Space or SpaceType Name

OS:Lights,
  {928ffcf0-e31a-460e-9670-782f12335531}, !- Handle
  LPD 0.9349 W/ft^2 - LightsInstance 2,   !- Name
  {d3d7fe71-fd17-4df1-b2e6-d9dc122c9966}, !- Lights Definition Name
  {7214c02a-56a9-4c97-b77b-45dde9f28fc6}; !- Space or SpaceType Name

OS:Lights,
  {ac431fac-99b7-4e12-b446-cea073cca2b7}, !- Handle
  LPD 0.9349 W/ft^2 - LightsInstance 3,   !- Name
  {d3d7fe71-fd17-4df1-b2e6-d9dc122c9966}, !- Lights Definition Name
  {7d1c6847-ef09-41d5-8e67-fe2985942b46}; !- Space or SpaceType Name

OS:Lights,
  {f64ba292-33e8-4781-a1d5-2d918e3bd23f}, !- Handle
  LPD 0.9349 W/ft^2 - LightsInstance 4,   !- Name
  {d3d7fe71-fd17-4df1-b2e6-d9dc122c9966}, !- Lights Definition Name
  {a57b6b8a-f7f1-4423-8abd-2b318422e05e}; !- Space or SpaceType Name

OS:Lights,
  {57ac5e90-5647-4454-a05a-9a1f0f2f639d}, !- Handle
  LPD 0.9349 W/ft^2 - LightsInstance 5,   !- Name
  {d3d7fe71-fd17-4df1-b2e6-d9dc122c9966}, !- Lights Definition Name
  {d772663e-c725-4342-ae3a-2813d7be440b}; !- Space or SpaceType Name

OS:Lights,
  {c2e17a08-d39e-4808-9599-406f803a4a65}, !- Handle
  LPD 0.9349 W/ft^2 - LightsInstance 6,   !- Name
  {d3d7fe71-fd17-4df1-b2e6-d9dc122c9966}, !- Lights Definition Name
  {ec73e34b-cd4c-430b-a675-41c3a38b43c2}; !- Space or SpaceType Name

OS:Lights,
  {83b35ab2-3be3-4746-a9e5-6d9c5bfb1a85}, !- Handle
  LPD 0.9349 W/ft^2 - LightsInstance 7,   !- Name
  {d3d7fe71-fd17-4df1-b2e6-d9dc122c9966}, !- Lights Definition Name
  {fa13c1c4-56cf-4556-9f01-4c8f6ba77f42}; !- Space or SpaceType Name

OS:Output:Variable,
  {5ff851d7-1270-4797-ac00-5f31b6586dc0}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f1e6c540-9860-48ce-bfd2-279056e8d97f}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f7a2a92-582b-4892-a037-865b12abf044}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d3611b52-de10-460f-af93-066e688a66a6}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {77170858-8746-4c73-af04-e221071559b7}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Ruleset,
  {c1be9d50-7c6f-478d-9a41-baa84b8cbbaa}, !- Handle
  Always Off Sch,                         !- Name
  {180fc51e-8ad8-4fc0-8778-5a4292ae82f6}, !- Schedule Type Limits Name
  {49f1d3e7-1d85-4b7c-bf35-6858a3f709cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49f1d3e7-1d85-4b7c-bf35-6858a3f709cf}, !- Handle
  Schedule Day 13,                        !- Name
  {180fc51e-8ad8-4fc0-8778-5a4292ae82f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WeatherFile,
  {b5342fa6-aaea-40b6-ac25-e6a145245442}, !- Handle
  Boise Air Terminal  Uo,                 !- City
  ID,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  726810,                                 !- WMO Number
  43.62,                                  !- Latitude {deg}
  -116.21,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  701,                                    !- Elevation {m}
  file:files/USA_ID_Boise.Air.Terminal.726810_TMY3.epw, !- Url
  CC7C2CC8;                               !- Checksum

