  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2018b84-9baf-4237-a221-5ff6bd5940dd}, !- Handle
  Zone EPr Dining B  - Story Top Zone HVAC Equipment List, !- Name
  {453384ce-44ec-4e65-b435-e95ccf7da390}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c561b58f-3c2a-47ef-95cd-3c922cc2f1b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7453a3bd-9e80-415c-9469-e2dd098b5e02}, !- Handle
  EPr Dining C  - Story Top,              !- Name
  {afbf53e7-8233-4e24-8ade-37784968bfdb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.8572760855264,                       !- X Origin {m}
  7.47579594448711,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {56f9669a-1df0-4696-8f4c-3b6ffe25c55e}, !- Building Story Name
  {8d64f3ad-d541-4e04-91b9-e761d98e1e61}; !- Thermal Zone Name

OS:Surface,
  {76416ac0-0f1f-42e5-8de4-41cefbf7bc3e}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7453a3bd-9e80-415c-9469-e2dd098b5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba114117-46c0-4c8c-b73c-3fc09cd4a528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.66631580344783, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.66631580344783, 1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5737d072-6d4e-4eeb-af5f-ef0ea15116df}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7453a3bd-9e80-415c-9469-e2dd098b5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4a64301-91e6-4f8b-9f67-58a61982377c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, 4.57199999999999, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, 1.77635683940025e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e1fbe5-fbe4-48a5-888f-67fcb4f3cb01}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7453a3bd-9e80-415c-9469-e2dd098b5e02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66631580344783, 4.57199999999999, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.66631580344783, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, 4.57199999999999, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505bca9a-4781-485b-b021-61cb0ce3ca34}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7453a3bd-9e80-415c-9469-e2dd098b5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e29e447-7a0c-4677-adc5-3521b652e890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66631580344783, 1.77635683940025e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.66631580344783, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  2.66631580344783, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.66631580344783, 4.57199999999999, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b579e4-ee68-4c0d-9a3d-2ce431bbdf16}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7453a3bd-9e80-415c-9469-e2dd098b5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad2ed1e2-6620-4b07-920d-aeb725bf25ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, 1.77635683940025e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  2.66631580344783, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.66631580344783, 1.77635683940025e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13645c76-de36-4be6-af73-45a46ddace50}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7453a3bd-9e80-415c-9469-e2dd098b5e02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66631580344783, 1.77635683940025e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.66631580344783, 4.57199999999999, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 4.57199999999999, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, 1.77635683940025e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d64f3ad-d541-4e04-91b9-e761d98e1e61}, !- Handle
  Zone EPr Dining C  - Story Top,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76088bc9-3f17-4598-a673-7ba25b6094c8}, !- Zone Air Inlet Port List
  {6c597ef1-c245-4d5d-94c5-afe30bf384b1}, !- Zone Air Exhaust Port List
  {1815f328-1629-4f51-90fc-1e83ffb73bad}, !- Zone Air Node Name
  {03d9660e-3dc4-49f2-aa34-76751c882b0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37d520fd-3e25-469f-9c2b-57cfba9f6167}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {478d01df-84f4-4e3d-9485-d4043b386570}, !- Handle
  Zone EPr Dining C  - Story Top Zone Air Node, !- Name
  {1815f328-1629-4f51-90fc-1e83ffb73bad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1815f328-1629-4f51-90fc-1e83ffb73bad}, !- Handle
  {41487c9f-b426-4f65-91b2-9619bac1be71}, !- Name
  {8d64f3ad-d541-4e04-91b9-e761d98e1e61}, !- Source Object
  11,                                     !- Outlet Port
  {478d01df-84f4-4e3d-9485-d4043b386570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76088bc9-3f17-4598-a673-7ba25b6094c8}, !- Handle
  {9ac0cd44-2782-447d-add4-415d9fb7e011}, !- Name
  {8d64f3ad-d541-4e04-91b9-e761d98e1e61}, !- HVAC Component
  {2aa694b1-eba4-4a20-bb3c-11445544e7b8}; !- Port 1

OS:PortList,
  {6c597ef1-c245-4d5d-94c5-afe30bf384b1}, !- Handle
  {798a75eb-6fe5-4626-a9eb-d0b85dfd3038}, !- Name
  {8d64f3ad-d541-4e04-91b9-e761d98e1e61}; !- HVAC Component

OS:PortList,
  {03d9660e-3dc4-49f2-aa34-76751c882b0f}, !- Handle
  {6cf0e6ad-cd89-42ee-b204-763f6518a18f}, !- Name
  {8d64f3ad-d541-4e04-91b9-e761d98e1e61}, !- HVAC Component
  {e6ba22ac-3c34-4ede-b306-606a8cb3e878}; !- Port 1

OS:Sizing:Zone,
  {a0329051-40fc-46f3-bca2-6701767e672c}, !- Handle
  {8d64f3ad-d541-4e04-91b9-e761d98e1e61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d6fb529-d14e-4ee4-9742-a3feed30b827}, !- Handle
  Zone EPr Dining C  - Story Top Zone HVAC Equipment List, !- Name
  {8d64f3ad-d541-4e04-91b9-e761d98e1e61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72812f2d-1ab6-4f5c-bb3a-b881e09597c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8cdbe8e9-c5da-4696-8136-346c5700b2c6}, !- Handle
  EPr Dining A end_b - Story Top,         !- Name
  {afbf53e7-8233-4e24-8ade-37784968bfdb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.5235918889742,                       !- X Origin {m}
  -12.0477959444871,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {56f9669a-1df0-4696-8f4c-3b6ffe25c55e}, !- Building Story Name
  {8a16b8a1-0df0-4fd4-b9e9-96bd3c19954c}; !- Thermal Zone Name

OS:Surface,
  {c08d33d6-7652-4d7c-a7b3-8ab687316db7}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cdbe8e9-c5da-4696-8136-346c5700b2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {067c214c-630f-4487-b4f2-a6b631c461bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 7.105427357601e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 7.105427357601e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29635c99-e88a-4d96-a6ff-3361b2793454}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdbe8e9-c5da-4696-8136-346c5700b2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6353b2e-31a2-46ea-8c46-2d6e55f30733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.572, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 7.105427357601e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 7.105427357601e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ffea4c1-0c44-4f9b-a8e7-1996b21d207a}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdbe8e9-c5da-4696-8136-346c5700b2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4c5c5f-2de7-4b7d-9d9e-84246f6d607b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.6576,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.572, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339eb793-8c8d-4414-b867-784d849d9ab7}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdbe8e9-c5da-4696-8136-346c5700b2c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 7.105427357601e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 7.105427357601e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca708953-841e-4138-acf0-d51540c0f9ef}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdbe8e9-c5da-4696-8136-346c5700b2c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 7.105427357601e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 7.105427357601e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 7.105427357601e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 7.105427357601e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f743bc-257f-4d8c-a2b3-e0d2b8f2c0e6}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cdbe8e9-c5da-4696-8136-346c5700b2c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 7.105427357601e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 7.105427357601e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a16b8a1-0df0-4fd4-b9e9-96bd3c19954c}, !- Handle
  Zone EPr Dining A end_b - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4aa77776-0e7a-4bd8-8291-a3268ad880ea}, !- Zone Air Inlet Port List
  {3ec7f3c2-1a29-4ce0-a1a5-68f9c6fba569}, !- Zone Air Exhaust Port List
  {4a334511-9cd1-4b09-8d13-ce85fc5288ae}, !- Zone Air Node Name
  {ff90903c-728b-4c45-9312-75987ed32cb4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4029cb9c-88fe-48bf-af11-0ffc05128b14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cbc5203-37ea-4a95-844f-eb66cd97b739}, !- Handle
  Zone EPr Dining A end_b - Story Top Zone Air Node, !- Name
  {4a334511-9cd1-4b09-8d13-ce85fc5288ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a334511-9cd1-4b09-8d13-ce85fc5288ae}, !- Handle
  {458798d3-2029-43dd-a733-74c6818ed679}, !- Name
  {8a16b8a1-0df0-4fd4-b9e9-96bd3c19954c}, !- Source Object
  11,                                     !- Outlet Port
  {0cbc5203-37ea-4a95-844f-eb66cd97b739}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4aa77776-0e7a-4bd8-8291-a3268ad880ea}, !- Handle
  {37e37c62-c92a-4063-b9b8-0fb0be8b068e}, !- Name
  {8a16b8a1-0df0-4fd4-b9e9-96bd3c19954c}, !- HVAC Component
  {f71d5fe2-f014-45ef-9c39-28f4313bf766}; !- Port 1

OS:PortList,
  {3ec7f3c2-1a29-4ce0-a1a5-68f9c6fba569}, !- Handle
  {e85f1eaf-ddd5-485f-b974-24af8238f085}, !- Name
  {8a16b8a1-0df0-4fd4-b9e9-96bd3c19954c}; !- HVAC Component

OS:PortList,
  {ff90903c-728b-4c45-9312-75987ed32cb4}, !- Handle
  {62a0425a-d180-4e42-a62a-731c1c62252e}, !- Name
  {8a16b8a1-0df0-4fd4-b9e9-96bd3c19954c}, !- HVAC Component
  {3fcf112c-90ee-4536-8ee0-6ee11f2f522e}; !- Port 1

OS:Sizing:Zone,
  {787e622f-827a-4f84-b953-d0d4fd375f79}, !- Handle
  {8a16b8a1-0df0-4fd4-b9e9-96bd3c19954c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27646de8-857a-47f4-8401-6de66771c9b3}, !- Handle
  Zone EPr Dining A end_b - Story Top Zone HVAC Equipment List, !- Name
  {8a16b8a1-0df0-4fd4-b9e9-96bd3c19954c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22a19bce-c750-4760-a66c-81daa9dae112}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {cc898fad-a794-478f-a0c9-02799ef52ae1}, !- Handle
  EPr Dining B end_b - Story Top,         !- Name
  {afbf53e7-8233-4e24-8ade-37784968bfdb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.5235918889742,                       !- X Origin {m}
  -7.47579594448711,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {56f9669a-1df0-4696-8f4c-3b6ffe25c55e}, !- Building Story Name
  {1f7883a6-1819-45cb-8e19-a2fd23ac3184}; !- Thermal Zone Name

OS:Surface,
  {ee719a8f-8154-4404-bad0-7415496f96c7}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc898fad-a794-478f-a0c9-02799ef52ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a54fdae9-d07c-47d5-9672-7e13ceeab542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 14.9515918889742, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.9515918889742, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcdd2aef-c4f7-4199-b8ac-1e11ccbb7d0e}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc898fad-a794-478f-a0c9-02799ef52ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc122d5a-be3d-4278-8807-5c19a1020769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 14.9515918889742, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 14.9515918889742, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d904bf34-1355-4484-83f8-c003b3b537cf}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc898fad-a794-478f-a0c9-02799ef52ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8983aa08-90a9-40e5-aa1f-7458721bc0ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.9515918889742, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.9515918889742, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 14.9515918889742, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 14.9515918889742, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c377659-386f-452b-8f12-8e8098d49504}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc898fad-a794-478f-a0c9-02799ef52ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.9515918889742, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.9515918889742, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4c5c5f-2de7-4b7d-9d9e-84246f6d607b}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc898fad-a794-478f-a0c9-02799ef52ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ffea4c1-0c44-4f9b-a8e7-1996b21d207a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -1.77635683940025e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7b9c6e-63b5-4b21-a4fc-7eba2138a5b0}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc898fad-a794-478f-a0c9-02799ef52ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.9515918889742, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 14.9515918889742, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f7883a6-1819-45cb-8e19-a2fd23ac3184}, !- Handle
  Zone EPr Dining B end_b - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e94066d-e1c9-47b1-b3ba-005c842fdeb1}, !- Zone Air Inlet Port List
  {25c021fa-0718-41f4-a71b-765b92a39dc2}, !- Zone Air Exhaust Port List
  {4a5765d8-5bed-484b-aff7-6820114faf32}, !- Zone Air Node Name
  {083005b8-8945-429d-b76c-3aa3dd65bb78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6913b218-6b88-403c-a157-0f6284759262}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fa865fe-c63d-45fa-b9bb-9e5ee416577d}, !- Handle
  Zone EPr Dining B end_b - Story Top Zone Air Node, !- Name
  {4a5765d8-5bed-484b-aff7-6820114faf32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a5765d8-5bed-484b-aff7-6820114faf32}, !- Handle
  {6d493916-c1d7-4b6d-9a7c-447f4d38be3e}, !- Name
  {1f7883a6-1819-45cb-8e19-a2fd23ac3184}, !- Source Object
  11,                                     !- Outlet Port
  {4fa865fe-c63d-45fa-b9bb-9e5ee416577d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e94066d-e1c9-47b1-b3ba-005c842fdeb1}, !- Handle
  {43a57d41-e5c6-432e-914f-0bc3eb9dd23e}, !- Name
  {1f7883a6-1819-45cb-8e19-a2fd23ac3184}, !- HVAC Component
  {dc706cfb-08e5-47bd-8980-b652501ba850}; !- Port 1

OS:PortList,
  {25c021fa-0718-41f4-a71b-765b92a39dc2}, !- Handle
  {2a88f6b7-b50c-4886-8c58-815ebd20b230}, !- Name
  {1f7883a6-1819-45cb-8e19-a2fd23ac3184}; !- HVAC Component

OS:PortList,
  {083005b8-8945-429d-b76c-3aa3dd65bb78}, !- Handle
  {edca834c-8848-4d10-869b-8970c6da89ab}, !- Name
  {1f7883a6-1819-45cb-8e19-a2fd23ac3184}, !- HVAC Component
  {7f0a6d76-dac8-432b-bcad-97f65504a53e}; !- Port 1

OS:Sizing:Zone,
  {d2a49e2d-01e2-4024-8ec5-2b8228f22659}, !- Handle
  {1f7883a6-1819-45cb-8e19-a2fd23ac3184}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b9b901e-dfe5-47d4-a65d-f991eee9c398}, !- Handle
  Zone EPr Dining B end_b - Story Top Zone HVAC Equipment List, !- Name
  {1f7883a6-1819-45cb-8e19-a2fd23ac3184}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c7c0a37-dae1-46e2-a5bc-c2c2a691ab8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f54f88b5-389e-43df-8f3c-ac6812efd10c}, !- Handle
  EPr Dining C end_b - Story Top,         !- Name
  {afbf53e7-8233-4e24-8ade-37784968bfdb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.5235918889742,                       !- X Origin {m}
  7.47579594448711,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {56f9669a-1df0-4696-8f4c-3b6ffe25c55e}, !- Building Story Name
  {b6ee7fa4-9a83-44b8-9b97-0953fed5785d}; !- Thermal Zone Name

OS:Surface,
  {94692e46-8ef2-44e2-ab44-725bd456b3ce}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f54f88b5-389e-43df-8f3c-ac6812efd10c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d466dfc8-1fbb-4c92-8815-605e3b78b401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e29e447-7a0c-4677-adc5-3521b652e890}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f54f88b5-389e-43df-8f3c-ac6812efd10c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505bca9a-4781-485b-b021-61cb0ce3ca34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57199999999999, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 1.77635683940025e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8262e5cd-4ad1-45bc-bdbc-669a9a3cbea6}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f54f88b5-389e-43df-8f3c-ac6812efd10c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999999, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57199999999999, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb97c0c-a6b1-4a8e-bf7f-8d257362abc9}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f54f88b5-389e-43df-8f3c-ac6812efd10c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.77635683940025e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999999, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8983aa08-90a9-40e5-aa1f-7458721bc0ae}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f54f88b5-389e-43df-8f3c-ac6812efd10c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d904bf34-1355-4484-83f8-c003b3b537cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 1.77635683940025e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.77635683940025e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba0b8bd9-2f0a-4dce-a079-c6d8fc650c58}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f54f88b5-389e-43df-8f3c-ac6812efd10c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.77635683940025e-015, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999999, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 1.77635683940025e-015, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b6ee7fa4-9a83-44b8-9b97-0953fed5785d}, !- Handle
  Zone EPr Dining C end_b - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bd23b1c-f5b0-45e3-bbf4-651e80b488d3}, !- Zone Air Inlet Port List
  {fbc31481-b6eb-4416-be7b-a02d8390f5a0}, !- Zone Air Exhaust Port List
  {72436b6b-9dfb-4620-9f96-b9b22d6be2f6}, !- Zone Air Node Name
  {39e1ad7f-04ac-4b9a-a778-a517021f515f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d07216b-14d0-45c2-92c7-610c4a56a331}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {163d6e01-8d71-4279-ad7b-f1d7ab78815b}, !- Handle
  Zone EPr Dining C end_b - Story Top Zone Air Node, !- Name
  {72436b6b-9dfb-4620-9f96-b9b22d6be2f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72436b6b-9dfb-4620-9f96-b9b22d6be2f6}, !- Handle
  {f34eeaed-d81e-4074-833f-ccffd411cab6}, !- Name
  {b6ee7fa4-9a83-44b8-9b97-0953fed5785d}, !- Source Object
  11,                                     !- Outlet Port
  {163d6e01-8d71-4279-ad7b-f1d7ab78815b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bd23b1c-f5b0-45e3-bbf4-651e80b488d3}, !- Handle
  {d59046da-7989-45e5-a8df-1c14a3d38e72}, !- Name
  {b6ee7fa4-9a83-44b8-9b97-0953fed5785d}, !- HVAC Component
  {66296fd5-4819-4312-9a6a-b81db452a60b}; !- Port 1

OS:PortList,
  {fbc31481-b6eb-4416-be7b-a02d8390f5a0}, !- Handle
  {4f1a1854-b6f3-47e2-9261-fb543b913105}, !- Name
  {b6ee7fa4-9a83-44b8-9b97-0953fed5785d}; !- HVAC Component

OS:PortList,
  {39e1ad7f-04ac-4b9a-a778-a517021f515f}, !- Handle
  {5025d5ed-23ee-4f7a-8990-2bed55b8d618}, !- Name
  {b6ee7fa4-9a83-44b8-9b97-0953fed5785d}, !- HVAC Component
  {95b430ce-7283-473a-828b-ab2c87bcf879}; !- Port 1

OS:Sizing:Zone,
  {e5f294ba-2065-40e5-b3b6-6ecdec649b67}, !- Handle
  {b6ee7fa4-9a83-44b8-9b97-0953fed5785d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79494136-ae4d-45a6-9704-570c03e26695}, !- Handle
  Zone EPr Dining C end_b - Story Top Zone HVAC Equipment List, !- Name
  {b6ee7fa4-9a83-44b8-9b97-0953fed5785d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a190821b-0995-4dff-aa31-8bf38e57fa47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {c6ac3b3f-1361-4d0c-860c-d5b359d99337}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4dcb030-88a1-48e0-8adb-e79c3d6c8636}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 7.105427357601e-015, 1.34837129371067, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  25.7582266617297, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  25.7582266617297, 7.105427357601e-015, 1.34837129371067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64697232-6c0e-45e6-b382-19b4f834b92c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {271eebb2-99fc-4110-a119-95618eb774c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.7582266617297, 4.57199999999999, 1.34837129371067, !- X,Y,Z Vertex 1 {m}
  25.7582266617297, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999999, 1.34837129371067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75100c16-feb9-40f5-b4c5-6757d2d3dd2b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd72f874-f3da-43ae-887d-9763bea12550}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 7.105427357601e-015, 1.35616354894393, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  3.34798286445639, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  3.34798286445639, 7.105427357601e-015, 1.35616354894393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98b934f6-7207-4ca2-8577-85a7a485ea3b}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c24beffc-7afa-418c-a404-f4453e2c5b44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.34798286445639, 4.57199999999999, 1.35616354894393, !- X,Y,Z Vertex 1 {m}
  3.34798286445639, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 4.57199999999999, 1.35616354894393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13e2f661-ec51-48b6-a4cc-85405f72884d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64d87c3d-a0ed-462e-87d2-a5114ce6b9d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.54659999999999, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 0.0254000000000012, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d177b1f-012d-4ca3-a7b6-8f1e16a84515}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2992cdb-c521-4854-b925-baec78930ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57199999999999, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86a6c634-7e74-4275-a05b-6983f479db78}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {159c75fc-5d6a-41a8-aceb-b5231f9835dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.5466, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 0.0254000000000065, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79366332-c236-4414-af30-17e6fd82849d}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03c7b68c-bdf2-4a8a-a9f2-54ec490ac0c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 7.105427357601e-015, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 7.105427357601e-015, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7654af18-8e47-4716-9cfc-d61e8645d6d0}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3308ae5d-be52-4d58-a914-326170c329f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 14.9261918889742, 1.34921112703899, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 14.9261918889742, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 0.0253999999999994, 1.34921112703899; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {703f291e-110c-45e9-8061-0b90e9e5ad2d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5552bf5-eafd-4b97-a7f1-a29f4da50e26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 7.105427357601e-015, 1.35136053235175, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  7.19845844831451, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  7.19845844831451, 7.105427357601e-015, 1.35136053235175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a07332f-64ae-4514-b6e0-9dd4a70cff32}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f26cd62-a11d-4251-97ad-cebaa3317e37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999982, 1.34921112703899, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.9261918889742, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.9261918889742, 1.34921112703899; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b44ad15d-45fa-4277-b3a8-438aec1deac3}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a485750-4d60-4347-be2b-280719426529}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 7.105427357601e-015, 1.3585823900485, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  2.64091580344783, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  2.64091580344783, 7.105427357601e-015, 1.3585823900485; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2aeb4799-7401-45f7-aacf-5e1ef7d26dcb}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {226cb56c-d22d-4b7e-8dfa-aa93d93b57ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19845844831451, 4.57199999999999, 1.35136053235175, !- X,Y,Z Vertex 1 {m}
  7.19845844831451, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57199999999999, 1.35136053235175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c4d7888-3567-4f3b-8ef4-7344ea219a92}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {315e3a96-6213-4301-a6a2-ec0fea1bdddd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.64091580344783, 4.57199999999999, 1.3585823900485, !- X,Y,Z Vertex 1 {m}
  2.64091580344783, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000358, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000358, 4.57199999999999, 1.3585823900485; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f0cf055-9027-4b15-9eff-614e036aa714}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a8da89d-76c9-4ef3-8a66-67c351f3f432}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 7.105427357601e-015, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 7.105427357601e-015, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {280c6f75-6a63-4ef3-a436-b94b972dd5c2}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {360702ad-98ac-4f65-9270-c10ff1db242a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000071, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000071, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e92dc0ae-c4bd-426e-9b93-8655679f4c5e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a74f3626-6239-499a-a675-028ed505450e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999999, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999999, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccc7a93e-d1bd-4b87-bcb6-01b58755c2dc}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {110cb566-8d98-4b4d-964a-f2780d8c7d18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000018, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999999, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f095b191-1f1c-475a-a31a-182000f94573}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24e1fbe5-fbe4-48a5-888f-67fcb4f3cb01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.64091580344783, 4.57199999999999, 1.3585823900485, !- X,Y,Z Vertex 1 {m}
  2.64091580344783, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000358, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000358, 4.57199999999999, 1.3585823900485; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b81e0e28-10c2-4e32-93b4-c409f8d29ca4}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca708953-841e-4138-acf0-d51540c0f9ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 7.105427357601e-015, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 7.105427357601e-015, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fd78466-86ae-4144-bcaf-693096010b07}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {339eb793-8c8d-4414-b867-784d849d9ab7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000071, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000071, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fef4022c-eb7b-4a83-9770-f548e0f34ed1}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3beee74-d9ab-49c0-82ad-365b28a67aaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 7.105427357601e-015, 1.35136053235175, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  7.19845844831451, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  7.19845844831451, 7.105427357601e-015, 1.35136053235175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53004f9f-17d4-4967-a83e-25a4de99484b}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8262e5cd-4ad1-45bc-bdbc-669a9a3cbea6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999999, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999999, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31839c88-64b4-4c65-81b1-9a1afce5dbdc}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fb97c0c-a6b1-4a8e-bf7f-8d257362abc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000018, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999999, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13c5111b-f2fa-4bd9-b80f-b71e4a727564}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c377659-386f-452b-8f12-8e8098d49504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999982, 1.34921112703899, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.9261918889742, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.9261918889742, 1.34921112703899; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca73ffe8-f97d-41fa-9c57-2caa08e59ba4}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bfab0b8-5ab6-49c0-8a1a-f332759c0c99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.54659999999999, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 0.0254000000000012, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97684ab6-6ce2-40a3-a559-645c4a5af41d}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c2aef1b-fe91-45a0-aa2f-ad4c2919dc60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57199999999999, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7f5b532-0d5b-4a4a-b12e-9883ba7080b2}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c30f8bb-4f99-4c8f-911a-21f5bd1bb074}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.5466, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 0.0254000000000065, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a329ead6-1f39-4bbf-80eb-c7496f7c92e9}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a924301f-67bd-476e-8216-055607969ff8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 7.105427357601e-015, 1.35379146067416, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 7.105427357601e-015, 1.35379146067416; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43a9b659-fef5-4113-b883-6f276e6c9fee}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aaed5f0d-63b4-4ad0-89c3-f0465fda5e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.34798286445639, 4.57199999999999, 1.35616354894393, !- X,Y,Z Vertex 1 {m}
  3.34798286445639, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 4.57199999999999, 1.35616354894393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d278ec6-0231-4b25-8874-9d05295a00c4}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e95acfab-3dd0-4626-995a-10bccc5bbb19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 7.105427357601e-015, 1.34837129371067, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  25.7582266617297, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  25.7582266617297, 7.105427357601e-015, 1.34837129371067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa019fdf-8135-40b0-bf29-25743a5fc048}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1dcbb33a-d466-43f4-b977-6cc015c8c6d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 7.105427357601e-015, 1.3585823900485, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  2.64091580344783, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  2.64091580344783, 7.105427357601e-015, 1.3585823900485; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb2bfd70-266f-48f4-8c86-0460934b19d4}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c69e35ae-2ad0-4b6b-a0e3-3798b15781eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19845844831451, 4.57199999999999, 1.35136053235175, !- X,Y,Z Vertex 1 {m}
  7.19845844831451, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57199999999999, 1.35136053235175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce77693e-4c7b-421c-b5a9-2adf3bea4569}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb20f8d8-cc94-402f-8502-df9969a2b94f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 14.9261918889742, 1.34921112703899, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 14.9261918889742, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 0.0253999999999994, 1.34921112703899; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {274a9c4a-099c-4664-9cd2-f30b2da7e328}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25e4cfec-e4fe-4409-9572-4cb5fe50568d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.7582266617297, 4.57199999999999, 1.34837129371067, !- X,Y,Z Vertex 1 {m}
  25.7582266617297, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999999, 1.34837129371067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd73f896-060d-4eed-bd06-834c42f6642c}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb6ea251-40a7-4af4-bf2c-d90f46ee6232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 7.105427357601e-015, 1.35616354894393, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  3.34798286445639, 7.105427357601e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  3.34798286445639, 7.105427357601e-015, 1.35616354894393; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {4a2af9de-1e17-4ea2-b2dd-5249badcae73}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6,                                      !- Climate Zone Value 1
  ASHRAE,                                 !- Climate Zone Institution Name 2
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 2
  2006,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SizingPeriod:DesignDay,
  {2334e87e-6785-4f91-bd54-a50c4336c5c2}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {23896a78-8335-4dc5-903f-c9aa76de733c}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {48c96b5c-3743-4f23-ab77-062dffb9cfbe}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:files/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:People:Definition,
  {31bb866b-7337-4b17-bf5b-c4e263cf8f39}, !- Handle
  EPr Dining People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.477917622501912,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a1bcc71b-c3e5-48ec-8823-c45b67f36de7}, !- Handle
  EPr Dining People,                      !- Name
  {31bb866b-7337-4b17-bf5b-c4e263cf8f39}, !- People Definition Name
  {afbf53e7-8233-4e24-8ade-37784968bfdb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6299e494-1a42-4137-8e91-0f98f422004c}, !- Work Efficiency Schedule Name
  {e389cde7-e55a-42a3-85ef-d81eb3ed7409}, !- Clothing Insulation Schedule Name
  {24782869-95b5-4112-9bc1-04269157fb52}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e389cde7-e55a-42a3-85ef-d81eb3ed7409}, !- Handle
  Clothing Schedule,                      !- Name
  {deb97dea-c167-49c2-99d7-34ce757fb580}, !- Schedule Type Limits Name
  {5e1aa232-8ae8-40d3-9687-5487c4e4fa9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e1aa232-8ae8-40d3-9687-5487c4e4fa9e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {deb97dea-c167-49c2-99d7-34ce757fb580}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ef781e6-13e8-4ad1-ba4a-0615e7dd7ba6}, !- Handle
  Schedule Rule 1,                        !- Name
  {e389cde7-e55a-42a3-85ef-d81eb3ed7409}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2bcf0ff-9788-4590-a2be-ba20838ad666}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d2bcf0ff-9788-4590-a2be-ba20838ad666}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {deb97dea-c167-49c2-99d7-34ce757fb580}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {deb97dea-c167-49c2-99d7-34ce757fb580}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {24782869-95b5-4112-9bc1-04269157fb52}, !- Handle
  Air Velocity Schedule,                  !- Name
  {69c08c87-890a-41e2-b0e1-a82d95158597}, !- Schedule Type Limits Name
  {b8db9197-f178-461b-b396-68cb4caf8909}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8db9197-f178-461b-b396-68cb4caf8909}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {69c08c87-890a-41e2-b0e1-a82d95158597}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {69c08c87-890a-41e2-b0e1-a82d95158597}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {6299e494-1a42-4137-8e91-0f98f422004c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {fa105ec1-9298-4488-8b5c-a11f738b2cf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa105ec1-9298-4488-8b5c-a11f738b2cf9}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {be2ef981-ea97-48a9-83c4-3041460999c8}, !- Handle
  EPr Dining Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {76bdff30-1fe0-422f-a903-440164c2de34}, !- Handle
  EPr Dining Lights,                      !- Name
  {be2ef981-ea97-48a9-83c4-3041460999c8}, !- Lights Definition Name
  {afbf53e7-8233-4e24-8ade-37784968bfdb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ceeecadb-c95d-4676-aced-c69ceb4cfad2}, !- Handle
  EPr Dining Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.18924848960809,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a44dd380-36d2-4d34-b49d-8cca1d6a8fb5}, !- Handle
  EPr Dining Elec Equip,                  !- Name
  {ceeecadb-c95d-4676-aced-c69ceb4cfad2}, !- Electric Equipment Definition Name
  {afbf53e7-8233-4e24-8ade-37784968bfdb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6bdd1b96-3cef-4eec-b887-d521c7186688}, !- Handle
  EPr Dining Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0045212,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {31b8238c-8320-4a93-a862-596d09c01779}, !- Handle
  EPr Dining Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Number of People Schedule Name
  {23c02cb3-cccf-48d4-b1da-33011e3b4c2f}, !- People Activity Level Schedule Name
  {05cd1096-b924-4bf2-9104-7e2e20910c35}, !- Lighting Schedule Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Handle
  D_EPr_Caf_Occup_Yr,                     !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {ed69260b-e23e-476d-952b-f56c718f4985}, !- Default Day Schedule Name
  {7fe28253-accf-4efc-b426-0fbb205d1298}, !- Summer Design Day Schedule Name
  {ddbefeb9-28e4-457b-8d60-98cfe25bbdfe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed69260b-e23e-476d-952b-f56c718f4985}, !- Handle
  D_EPr_Caf_Occup_Yr Default,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {381fb4d0-ad86-4bfd-a5d3-7e80e6c95452}, !- Handle
  Schedule Rule 2,                        !- Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4bf7b5cb-fe09-4cd1-a000-89fcd608d47f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {4bf7b5cb-fe09-4cd1-a000-89fcd608d47f}, !- Handle
  D_EPr_Caf_Occup_Yr Default|Wkdy Day,    !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1568c791-5da3-474e-9432-f4d8146b63bd}, !- Handle
  Schedule Rule 3,                        !- Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a5a037f4-3841-4a2e-88e6-5c63a57d33e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {a5a037f4-3841-4a2e-88e6-5c63a57d33e8}, !- Handle
  D_EPr_Caf_Occup_Yr Sat Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4dc16c12-f99e-4f93-a3fa-576fbbe8cb4d}, !- Handle
  Schedule Rule 4,                        !- Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {acea8a4e-5e14-4f78-9c15-c4d1311f2d16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {acea8a4e-5e14-4f78-9c15-c4d1311f2d16}, !- Handle
  D_EPr_Caf_Occup_Yr Sun Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c22c413-9a05-4df9-801d-c2dc42893260}, !- Handle
  Schedule Rule 5,                        !- Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0a54ec8a-bcb0-4f45-b804-b0fbacb61b66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {0a54ec8a-bcb0-4f45-b804-b0fbacb61b66}, !- Handle
  D_EPr_Caf_Occup_Yr Default|Wkdy Day 1,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c10bc093-6279-4ea8-8882-42511bd6038d}, !- Handle
  Schedule Rule 6,                        !- Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3bafe287-e094-4e92-9c41-98db8bb71118}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {3bafe287-e094-4e92-9c41-98db8bb71118}, !- Handle
  D_EPr_Caf_Occup_Yr Sat Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {079250ff-32f7-425c-b8bc-62b822192a1c}, !- Handle
  Schedule Rule 7,                        !- Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {684fc624-5c72-4009-ac2a-caad2229b07b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {684fc624-5c72-4009-ac2a-caad2229b07b}, !- Handle
  D_EPr_Caf_Occup_Yr Sun Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed1230de-23f1-4abc-a6a7-4f682048163e}, !- Handle
  Schedule Rule 8,                        !- Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0197c08c-fc55-4dac-a159-130396bf4c4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {0197c08c-fc55-4dac-a159-130396bf4c4d}, !- Handle
  D_EPr_Caf_Occup_Yr Default|Wkdy Day 2,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e0d1847b-1dbc-4a65-8573-f317ec077296}, !- Handle
  Schedule Rule 9,                        !- Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c890a14-f93e-482f-95db-df19b31beebe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {7c890a14-f93e-482f-95db-df19b31beebe}, !- Handle
  D_EPr_Caf_Occup_Yr Sat Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b3ea38d6-3ab9-4036-8163-fedc7fb20053}, !- Handle
  Schedule Rule 10,                       !- Name
  {0e280dcc-2979-4d9a-93c3-fb012ce91fe7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f8b1e85-e082-4f75-8b27-4797f12fa669}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {0f8b1e85-e082-4f75-8b27-4797f12fa669}, !- Handle
  D_EPr_Caf_Occup_Yr Sun Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ddbefeb9-28e4-457b-8d60-98cfe25bbdfe}, !- Handle
  D_EPr_Caf_Occup_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fe28253-accf-4efc-b426-0fbb205d1298}, !- Handle
  D_EPr_Caf_Occup_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {23c02cb3-cccf-48d4-b1da-33011e3b4c2f}, !- Handle
  DEER Activity 161W/person,              !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  {8fa73937-5b70-4edb-9dbd-008e8bdc666a}, !- Default Day Schedule Name
  {c70d3aa2-f112-432a-b941-42e5ed88c09a}, !- Summer Design Day Schedule Name
  {70819ef7-24b6-4363-95d4-2ed4fdd1e8f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fa73937-5b70-4edb-9dbd-008e8bdc666a}, !- Handle
  DEER Activity 161W/person Default,      !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {70819ef7-24b6-4363-95d4-2ed4fdd1e8f2}, !- Handle
  DEER Activity 161W/person Winter Design Day, !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c70d3aa2-f112-432a-b941-42e5ed88c09a}, !- Handle
  DEER Activity 161W/person Summer Design Day, !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {05cd1096-b924-4bf2-9104-7e2e20910c35}, !- Handle
  D17_EPr_Din_LF_Yr,                      !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {0c43a449-b906-4525-87a6-4e2e327b3894}, !- Default Day Schedule Name
  {aa702ac5-18f5-4068-ba19-3b0af916b36b}, !- Summer Design Day Schedule Name
  {1e0cdbad-7355-4b11-a343-16616b6645f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c43a449-b906-4525-87a6-4e2e327b3894}, !- Handle
  D17_EPr_Din_LF_Yr Default,              !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ebbc1ff2-11bc-4e3f-b77c-27b9b21b4c06}, !- Handle
  Schedule Rule 11,                       !- Name
  {05cd1096-b924-4bf2-9104-7e2e20910c35}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {094edafd-0923-440e-b2e8-87e8acf3e1ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {094edafd-0923-440e-b2e8-87e8acf3e1ca}, !- Handle
  D17_EPr_Din_LF_Yr Default|Wkdy Day,     !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {868086ef-f7d0-42b3-b160-128d3b286a8d}, !- Handle
  Schedule Rule 12,                       !- Name
  {05cd1096-b924-4bf2-9104-7e2e20910c35}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {451edc33-5ec9-4b3c-9a93-d0aedca44d66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {451edc33-5ec9-4b3c-9a93-d0aedca44d66}, !- Handle
  D17_EPr_Din_LF_Yr Wknd Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f93f7fc1-7991-4ec2-9819-17ca3e1e57cf}, !- Handle
  Schedule Rule 13,                       !- Name
  {05cd1096-b924-4bf2-9104-7e2e20910c35}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c4774fc1-f5e3-4fc0-90d4-1bf9ffddd175}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {c4774fc1-f5e3-4fc0-90d4-1bf9ffddd175}, !- Handle
  D17_EPr_Din_LF_Yr Default|Wkdy Day 1,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {aa6a3f0c-b49b-451f-9d2f-bfcb81b37ffc}, !- Handle
  Schedule Rule 14,                       !- Name
  {05cd1096-b924-4bf2-9104-7e2e20910c35}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b06b194-be5c-4087-ad84-a566fca0a63f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {6b06b194-be5c-4087-ad84-a566fca0a63f}, !- Handle
  D17_EPr_Din_LF_Yr Wknd Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {163be0a8-fbf7-4947-9c33-a6442f40e90c}, !- Handle
  Schedule Rule 15,                       !- Name
  {05cd1096-b924-4bf2-9104-7e2e20910c35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2060d9c-8a91-4cb0-89d8-b546aaf84e40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {d2060d9c-8a91-4cb0-89d8-b546aaf84e40}, !- Handle
  D17_EPr_Din_LF_Yr Default|Wkdy Day 2,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {8c961b13-0fa8-46f8-9737-d9ea66cf4867}, !- Handle
  Schedule Rule 16,                       !- Name
  {05cd1096-b924-4bf2-9104-7e2e20910c35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03353670-8975-4b17-a4bf-22de58c4d9a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {03353670-8975-4b17-a4bf-22de58c4d9a9}, !- Handle
  D17_EPr_Din_LF_Yr Wknd Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1e0cdbad-7355-4b11-a343-16616b6645f8}, !- Handle
  D17_EPr_Din_LF_Yr Winter Design Day 4,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {aa702ac5-18f5-4068-ba19-3b0af916b36b}, !- Handle
  D17_EPr_Din_LF_Yr Summer Design Day 4,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Handle
  D_EPr_Caf_Misc_Yr,                      !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {989b8e61-81e2-4998-a546-d071d23339c0}, !- Default Day Schedule Name
  {81052a1a-d156-4992-b30a-04cffbd9c8fc}, !- Summer Design Day Schedule Name
  {f08e300a-3bae-4b6e-80f4-2bc7ab51a801}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {989b8e61-81e2-4998-a546-d071d23339c0}, !- Handle
  D_EPr_Caf_Misc_Yr Default,              !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ad17ef9-5126-45c0-b620-70734bae896f}, !- Handle
  Schedule Rule 17,                       !- Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ee3a9640-5378-4bea-abe8-dd9c42058109}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {ee3a9640-5378-4bea-abe8-dd9c42058109}, !- Handle
  D_EPr_Caf_Misc_Yr Default|Wkdy Day,     !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6c8c69cc-8ad0-4762-ac3c-f80c2d5a8f8b}, !- Handle
  Schedule Rule 18,                       !- Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dc6be16c-32f4-42e0-81b6-78a87c125b2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {dc6be16c-32f4-42e0-81b6-78a87c125b2d}, !- Handle
  D_EPr_Caf_Misc_Yr Sat Day,              !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {d985070d-9b22-4875-9804-3d6ef17e0622}, !- Handle
  Schedule Rule 19,                       !- Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d8181f89-3595-4398-808a-2bad350f2bbf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {d8181f89-3595-4398-808a-2bad350f2bbf}, !- Handle
  D_EPr_Caf_Misc_Yr Sun Day,              !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {72266275-6c06-4ff2-bc76-642a6b810a75}, !- Handle
  Schedule Rule 20,                       !- Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {61a30cfa-1d6d-4659-bf94-9ee422b94876}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {61a30cfa-1d6d-4659-bf94-9ee422b94876}, !- Handle
  D_EPr_Caf_Misc_Yr Default|Wkdy Day 1,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3dc35f69-165b-4ccb-9fa3-23dc86aa4a89}, !- Handle
  Schedule Rule 21,                       !- Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3c3b782d-cf48-4808-8388-52beacea8d3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {3c3b782d-cf48-4808-8388-52beacea8d3a}, !- Handle
  D_EPr_Caf_Misc_Yr Sat Day 1,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e2db7e1f-632f-4795-a954-6a6dc64b731f}, !- Handle
  Schedule Rule 22,                       !- Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f15677da-23e8-4fcc-932f-20e11e156b6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {f15677da-23e8-4fcc-932f-20e11e156b6a}, !- Handle
  D_EPr_Caf_Misc_Yr Sun Day 1,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2194e964-2d41-4389-a853-74ea2d11e9f4}, !- Handle
  Schedule Rule 23,                       !- Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4a295150-6852-4d48-a920-ad48fea792e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {4a295150-6852-4d48-a920-ad48fea792e0}, !- Handle
  D_EPr_Caf_Misc_Yr Default|Wkdy Day 2,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e47fefa5-adcf-41ec-9849-3fcf04cf5dac}, !- Handle
  Schedule Rule 24,                       !- Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a76f1cb-0ac8-4f2c-853d-6d1dd73435e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {5a76f1cb-0ac8-4f2c-853d-6d1dd73435e8}, !- Handle
  D_EPr_Caf_Misc_Yr Sat Day 2,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {29a8b0dd-9c91-45c9-bfdf-a423da0ebe91}, !- Handle
  Schedule Rule 25,                       !- Name
  {ef6dee4a-5c28-4261-97cd-63b7fdf5585f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e3f8174-ae08-4a36-84f9-dccac3cf8482}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {6e3f8174-ae08-4a36-84f9-dccac3cf8482}, !- Handle
  D_EPr_Caf_Misc_Yr Sun Day 2,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f08e300a-3bae-4b6e-80f4-2bc7ab51a801}, !- Handle
  D_EPr_Caf_Misc_Yr Winter Design Day 4,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81052a1a-d156-4992-b30a-04cffbd9c8fc}, !- Handle
  D_EPr_Caf_Misc_Yr Summer Design Day 4,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Handle
  D_EPr_All_C_Inf_Yr,                     !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {b0ffd079-76aa-4249-aefd-4999d8367318}, !- Default Day Schedule Name
  {191ae843-1002-461b-b870-da11bcdcc1f3}, !- Summer Design Day Schedule Name
  {2f5a7dec-0a9d-4814-b13c-cf5d2c2705f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0ffd079-76aa-4249-aefd-4999d8367318}, !- Handle
  D_EPr_All_C_Inf_Yr Default,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {635d51cd-db04-42fb-8dfc-b6e4086e8f5f}, !- Handle
  Schedule Rule 26,                       !- Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e5c9bff9-1d39-45ec-8912-b9371405165c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {e5c9bff9-1d39-45ec-8912-b9371405165c}, !- Handle
  D_EPr_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {205d5444-821a-4306-9cdf-e59ec65b2d2b}, !- Handle
  Schedule Rule 27,                       !- Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a24a7d71-0c85-472c-871f-2ed9af0885bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {a24a7d71-0c85-472c-871f-2ed9af0885bd}, !- Handle
  D_EPr_All_C_Inf_Yr Sat Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c22d324-6d66-42ad-a31d-4d6467986b5b}, !- Handle
  Schedule Rule 28,                       !- Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {16166f08-ad5c-4a42-a914-04a44e74cc6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {16166f08-ad5c-4a42-a914-04a44e74cc6f}, !- Handle
  D_EPr_All_C_Inf_Yr Sun Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a629c17-56e0-46c9-8a44-f3b618838720}, !- Handle
  Schedule Rule 29,                       !- Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ab081bbf-413f-4dd3-9b3f-01a262baef00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {ab081bbf-413f-4dd3-9b3f-01a262baef00}, !- Handle
  D_EPr_All_C_Inf_Yr Default|Wkdy Day 1,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {274dc23b-84d6-4944-a961-26b629557773}, !- Handle
  Schedule Rule 30,                       !- Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {01a85df2-b813-4658-acaf-60ed8eb9d12d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {01a85df2-b813-4658-acaf-60ed8eb9d12d}, !- Handle
  D_EPr_All_C_Inf_Yr Sat Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1cc2d589-1024-44a2-aa7d-1bcfc2be6c1e}, !- Handle
  Schedule Rule 31,                       !- Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2da91e1e-44a5-4954-a3c0-8ccdbfbda522}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {2da91e1e-44a5-4954-a3c0-8ccdbfbda522}, !- Handle
  D_EPr_All_C_Inf_Yr Sun Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f4627d7-e9fd-4103-85f6-e7860feab93b}, !- Handle
  Schedule Rule 32,                       !- Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b30f045f-3f55-4edf-adcb-5786a03495f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {b30f045f-3f55-4edf-adcb-5786a03495f0}, !- Handle
  D_EPr_All_C_Inf_Yr Default|Wkdy Day 2,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24787809-ca90-4cd1-9dc4-766a5063ff4d}, !- Handle
  Schedule Rule 33,                       !- Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5505f993-6501-43a1-8163-f99b9d997633}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {5505f993-6501-43a1-8163-f99b9d997633}, !- Handle
  D_EPr_All_C_Inf_Yr Sat Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b9f1363-d3c2-4ffb-9c80-db1634f77f2a}, !- Handle
  Schedule Rule 34,                       !- Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dd9f937-9a13-40b0-9ce0-ef4b19664248}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {1dd9f937-9a13-40b0-9ce0-ef4b19664248}, !- Handle
  D_EPr_All_C_Inf_Yr Sun Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f5a7dec-0a9d-4814-b13c-cf5d2c2705f0}, !- Handle
  D_EPr_All_C_Inf_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {191ae843-1002-461b-b870-da11bcdcc1f3}, !- Handle
  D_EPr_All_C_Inf_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {85c46b11-c4fb-4ea3-b42f-f3e6b3fd1ecc}, !- Handle
  EPr Classroom People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358438216876434,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {054e6a11-150a-486b-94ee-443a5b222408}, !- Handle
  EPr Classroom People,                   !- Name
  {85c46b11-c4fb-4ea3-b42f-f3e6b3fd1ecc}, !- People Definition Name
  {a6fd35f1-bff6-4189-a9bc-02f3a17e12fc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6299e494-1a42-4137-8e91-0f98f422004c}, !- Work Efficiency Schedule Name
  {e389cde7-e55a-42a3-85ef-d81eb3ed7409}, !- Clothing Insulation Schedule Name
  {24782869-95b5-4112-9bc1-04269157fb52}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5624704d-d5d2-45ca-9bbd-83c5dc51046c}, !- Handle
  EPr Classroom Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {31a258c1-ebd3-49ef-bf79-6872e6f75c33}, !- Handle
  EPr Classroom Lights,                   !- Name
  {5624704d-d5d2-45ca-9bbd-83c5dc51046c}, !- Lights Definition Name
  {a6fd35f1-bff6-4189-a9bc-02f3a17e12fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {49e3ec0c-9f2e-401f-9ea0-5e557b5fb473}, !- Handle
  EPr Classroom Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.3784969792162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {34999f10-d7cb-41f5-aecf-d567c7d2d830}, !- Handle
  EPr Classroom Elec Equip,               !- Name
  {49e3ec0c-9f2e-401f-9ea0-5e557b5fb473}, !- Electric Equipment Definition Name
  {a6fd35f1-bff6-4189-a9bc-02f3a17e12fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8dec3ea8-354a-4eb8-adfa-b8f51d72fc05}, !- Handle
  EPr Classroom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {94558d87-503c-44ac-a016-99c3919add2d}, !- Handle
  EPr Classroom Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Number of People Schedule Name
  {d0cda5ff-819d-4a11-a626-e10575843636}, !- People Activity Level Schedule Name
  {816b9b23-ccc1-47a3-8353-40d8865f224a}, !- Lighting Schedule Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Handle
  D_EPr_Clrm_Occup_Yr,                    !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {b34f436a-b58e-4cf5-acd9-6b653779dd31}, !- Default Day Schedule Name
  {b5d34a2a-c7fb-41ba-81bb-e806e275b4d5}, !- Summer Design Day Schedule Name
  {04bfa84b-5b87-4dd1-a748-3962abb57c44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b34f436a-b58e-4cf5-acd9-6b653779dd31}, !- Handle
  D_EPr_Clrm_Occup_Yr Default,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {984f6dfb-5f99-4c50-9869-48759f066e24}, !- Handle
  Schedule Rule 35,                       !- Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5e60056b-bb71-4bf5-84e3-5dfe6c370b7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {5e60056b-bb71-4bf5-84e3-5dfe6c370b7b}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {5cefa25f-a46f-4e55-85cd-b70ded516cd1}, !- Handle
  Schedule Rule 36,                       !- Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a9e40117-d545-4751-9057-3c09c8d13fe0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {a9e40117-d545-4751-9057-3c09c8d13fe0}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ef62242-0b48-4ce3-81d3-a03a76032436}, !- Handle
  Schedule Rule 37,                       !- Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5d8fac0d-8ffa-4457-88d3-b63a541035f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {5d8fac0d-8ffa-4457-88d3-b63a541035f5}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d75c1f4c-bf2d-4dde-8c9b-540590780446}, !- Handle
  Schedule Rule 38,                       !- Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3355be1b-2bd3-4fbd-b640-adf32c184bb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {3355be1b-2bd3-4fbd-b640-adf32c184bb4}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day 1, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {1ccd62c4-4a8c-4e3a-9e3b-c828775da343}, !- Handle
  Schedule Rule 39,                       !- Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e0209cb2-b778-4ceb-9727-2ec8af168357}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {e0209cb2-b778-4ceb-9727-2ec8af168357}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day 1,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {618d2c32-f72e-416c-a039-90e03d0f44f6}, !- Handle
  Schedule Rule 40,                       !- Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c8071f0e-fbca-45c4-a883-d33446965e63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {c8071f0e-fbca-45c4-a883-d33446965e63}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day 1,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf79ff79-60c7-4c01-9497-158f9e2fd160}, !- Handle
  Schedule Rule 41,                       !- Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {019692d8-af82-4088-92be-bcc98982ba97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {019692d8-af82-4088-92be-bcc98982ba97}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day 2, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {5ac48a01-5323-4701-a079-5682fdad86a7}, !- Handle
  Schedule Rule 42,                       !- Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {294984b6-f6b6-468f-bc54-1b33dc32c632}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {294984b6-f6b6-468f-bc54-1b33dc32c632}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day 2,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4441df77-2d8f-490c-b4b8-29a71db74001}, !- Handle
  Schedule Rule 43,                       !- Name
  {07252239-23d5-4c10-a834-fd7444f9ac7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4f9cd07-72e4-4792-96dc-60af265f7f2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {e4f9cd07-72e4-4792-96dc-60af265f7f2f}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day 2,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04bfa84b-5b87-4dd1-a748-3962abb57c44}, !- Handle
  D_EPr_Clrm_Occup_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5d34a2a-c7fb-41ba-81bb-e806e275b4d5}, !- Handle
  D_EPr_Clrm_Occup_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0cda5ff-819d-4a11-a626-e10575843636}, !- Handle
  DEER Activity 117W/person,              !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  {beae869d-188c-4d3a-bd32-16252598cecc}, !- Default Day Schedule Name
  {2cc35fbb-978a-4ec2-85ea-a6ac27ba7d68}, !- Summer Design Day Schedule Name
  {2f121c38-e226-4741-8f5e-952413535890}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {beae869d-188c-4d3a-bd32-16252598cecc}, !- Handle
  DEER Activity 117W/person Default,      !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2f121c38-e226-4741-8f5e-952413535890}, !- Handle
  DEER Activity 117W/person Winter Design Day, !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2cc35fbb-978a-4ec2-85ea-a6ac27ba7d68}, !- Handle
  DEER Activity 117W/person Summer Design Day, !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {816b9b23-ccc1-47a3-8353-40d8865f224a}, !- Handle
  D17_EPr_Clrm_LF_Yr,                     !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {a623211f-7fee-4cb5-ae9a-11d6ea7a86cd}, !- Default Day Schedule Name
  {165a5fab-0f00-43d7-8cfc-70ee7297f836}, !- Summer Design Day Schedule Name
  {3f8967bf-09f7-4296-bddb-75aac799d8da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a623211f-7fee-4cb5-ae9a-11d6ea7a86cd}, !- Handle
  D17_EPr_Clrm_LF_Yr Default,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {de89c9c4-bfeb-4f2d-b008-17867ccd32e7}, !- Handle
  Schedule Rule 44,                       !- Name
  {816b9b23-ccc1-47a3-8353-40d8865f224a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ba3a9507-3454-4a45-b58b-d2595bfef795}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {ba3a9507-3454-4a45-b58b-d2595bfef795}, !- Handle
  D17_EPr_Clrm_LF_Yr Default|Wkdy Day,    !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e56a739c-2165-4c3f-8ac9-2300aceed5bb}, !- Handle
  Schedule Rule 45,                       !- Name
  {816b9b23-ccc1-47a3-8353-40d8865f224a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dba86dc3-3b89-4ecc-9f26-9a3df8286f49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {dba86dc3-3b89-4ecc-9f26-9a3df8286f49}, !- Handle
  D17_EPr_Clrm_LF_Yr Wknd Day,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {67b8e08f-1cca-4feb-a719-27b39115d368}, !- Handle
  Schedule Rule 46,                       !- Name
  {816b9b23-ccc1-47a3-8353-40d8865f224a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e01e5c24-355b-4c6a-a890-119f9f27cc93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {e01e5c24-355b-4c6a-a890-119f9f27cc93}, !- Handle
  D17_EPr_Clrm_LF_Yr Default|Wkdy Day 1,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {52c93a05-7478-4e40-98d2-7eed6c9f51e9}, !- Handle
  Schedule Rule 47,                       !- Name
  {816b9b23-ccc1-47a3-8353-40d8865f224a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f002179-a075-4318-a75f-57098657dc8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {7f002179-a075-4318-a75f-57098657dc8b}, !- Handle
  D17_EPr_Clrm_LF_Yr Wknd Day 1,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0c8c4b3d-0bf0-405d-948c-afbe5f66d443}, !- Handle
  Schedule Rule 48,                       !- Name
  {816b9b23-ccc1-47a3-8353-40d8865f224a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a603a5a-66e1-4ca3-9efa-75dea01569c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {0a603a5a-66e1-4ca3-9efa-75dea01569c8}, !- Handle
  D17_EPr_Clrm_LF_Yr Default|Wkdy Day 2,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e2bc136f-78b4-4c5d-a4ea-812a770813e9}, !- Handle
  Schedule Rule 49,                       !- Name
  {816b9b23-ccc1-47a3-8353-40d8865f224a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41ef7d56-f2fc-446a-a9f3-1aabc481206f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {41ef7d56-f2fc-446a-a9f3-1aabc481206f}, !- Handle
  D17_EPr_Clrm_LF_Yr Wknd Day 2,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3f8967bf-09f7-4296-bddb-75aac799d8da}, !- Handle
  D17_EPr_Clrm_LF_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {165a5fab-0f00-43d7-8cfc-70ee7297f836}, !- Handle
  D17_EPr_Clrm_LF_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Handle
  D_EPr_Clrm_Misc_Yr,                     !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {93d86c75-264f-498e-bbe9-9ab51175c4e9}, !- Default Day Schedule Name
  {054c2b6f-36d4-41d6-bd96-477901244ffb}, !- Summer Design Day Schedule Name
  {f56c54a2-0dbd-4453-90b0-869723215744}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93d86c75-264f-498e-bbe9-9ab51175c4e9}, !- Handle
  D_EPr_Clrm_Misc_Yr Default,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {2c2e02ff-fe08-4093-9806-7ff5ddc56cea}, !- Handle
  Schedule Rule 50,                       !- Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ecdf4990-69c4-40b3-acb0-b9066d62c41e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {ecdf4990-69c4-40b3-acb0-b9066d62c41e}, !- Handle
  D_EPr_Clrm_Misc_Yr Default|Wkdy Day,    !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {1ee8344e-3cc3-4cd7-b5f2-56249ed30b7f}, !- Handle
  Schedule Rule 51,                       !- Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1f5c1a2e-9f11-4411-926d-c274613434c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {1f5c1a2e-9f11-4411-926d-c274613434c1}, !- Handle
  D_EPr_Clrm_Misc_Yr Sat Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {bb3bf7cc-b054-4fea-ab39-ad3b49bad3d2}, !- Handle
  Schedule Rule 52,                       !- Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ae0d1aac-043a-4a2c-a096-37771a00336e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {ae0d1aac-043a-4a2c-a096-37771a00336e}, !- Handle
  D_EPr_Clrm_Misc_Yr Sun Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {97bd575a-f6ca-46d5-9f4f-e3a21b532547}, !- Handle
  Schedule Rule 53,                       !- Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2d400dfe-3d41-4abd-aa16-af261e6753d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {2d400dfe-3d41-4abd-aa16-af261e6753d2}, !- Handle
  D_EPr_Clrm_Misc_Yr Default|Wkdy Day 1,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {8e4420d9-3c4c-4794-a9b1-c1ec96c00463}, !- Handle
  Schedule Rule 54,                       !- Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {224f285c-30dd-4990-89dd-e545ea4b7c93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {224f285c-30dd-4990-89dd-e545ea4b7c93}, !- Handle
  D_EPr_Clrm_Misc_Yr Sat Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e9a943d9-28b1-45e1-be52-613565e27417}, !- Handle
  Schedule Rule 55,                       !- Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {72cddf02-09d8-4655-8b9e-cf71f30a9831}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {72cddf02-09d8-4655-8b9e-cf71f30a9831}, !- Handle
  D_EPr_Clrm_Misc_Yr Sun Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {069dfdd7-990b-4b37-ba55-5b971297256a}, !- Handle
  Schedule Rule 56,                       !- Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {35a629fd-56cb-4803-a9ca-fefc9449988e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {35a629fd-56cb-4803-a9ca-fefc9449988e}, !- Handle
  D_EPr_Clrm_Misc_Yr Default|Wkdy Day 2,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {63523737-8224-4acd-a108-adca818535f9}, !- Handle
  Schedule Rule 57,                       !- Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce113584-8aba-4174-afc9-442b96712144}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {ce113584-8aba-4174-afc9-442b96712144}, !- Handle
  D_EPr_Clrm_Misc_Yr Sat Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2b7bf0c9-ea7c-43e8-a50d-8a595ae8ec2e}, !- Handle
  Schedule Rule 58,                       !- Name
  {794114e6-0bfc-4b6c-b217-de896e739b9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e76f24e-dcc7-455c-b27d-bd007a167973}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {4e76f24e-dcc7-455c-b27d-bd007a167973}, !- Handle
  D_EPr_Clrm_Misc_Yr Sun Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f56c54a2-0dbd-4453-90b0-869723215744}, !- Handle
  D_EPr_Clrm_Misc_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {054c2b6f-36d4-41d6-bd96-477901244ffb}, !- Handle
  D_EPr_Clrm_Misc_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {aa8c91c7-6a76-4a6b-a2c7-6fd810db546b}, !- Handle
  EPr Gymnasium People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.143160008542239,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9f6c5a71-a694-4229-8740-e459d6ca78ed}, !- Handle
  EPr Gymnasium People,                   !- Name
  {aa8c91c7-6a76-4a6b-a2c7-6fd810db546b}, !- People Definition Name
  {871ed9fd-8868-402a-81f2-36183b184ebf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6299e494-1a42-4137-8e91-0f98f422004c}, !- Work Efficiency Schedule Name
  {e389cde7-e55a-42a3-85ef-d81eb3ed7409}, !- Clothing Insulation Schedule Name
  {24782869-95b5-4112-9bc1-04269157fb52}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a27496d9-966f-4bba-bba4-d1b0a89fe61b}, !- Handle
  EPr Gymnasium Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {69050c6f-bb0a-4ebe-9e7d-60dab2b75d47}, !- Handle
  EPr Gymnasium Lights,                   !- Name
  {a27496d9-966f-4bba-bba4-d1b0a89fe61b}, !- Lights Definition Name
  {871ed9fd-8868-402a-81f2-36183b184ebf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5b990c4d-5577-4c53-9162-792116d6fdc3}, !- Handle
  EPr Gymnasium Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.18924848960809,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {48851350-fca6-43d2-804f-ca2e041b719f}, !- Handle
  EPr Gymnasium Elec Equip,               !- Name
  {5b990c4d-5577-4c53-9162-792116d6fdc3}, !- Electric Equipment Definition Name
  {871ed9fd-8868-402a-81f2-36183b184ebf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b293b62c-8a20-4f47-8e8c-52e14327488c}, !- Handle
  EPr Gymnasium Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c5f37fb4-622c-46da-9adf-2a386aa16f6c}, !- Handle
  EPr Gymnasium Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Number of People Schedule Name
  {c0d42d26-418f-4e84-adae-5b0615b9c523}, !- People Activity Level Schedule Name
  {b28ce229-44ba-45c6-b250-965cb043fd44}, !- Lighting Schedule Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Handle
  D_EPr_Gym_Occup_Yr,                     !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {0ada5a31-5cb5-4805-a44e-69cb0a6104f1}, !- Default Day Schedule Name
  {0d18ba23-9db7-4c74-95b6-7a99585429a1}, !- Summer Design Day Schedule Name
  {2b2dccfb-1eec-4551-b797-2133fe7081a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ada5a31-5cb5-4805-a44e-69cb0a6104f1}, !- Handle
  D_EPr_Gym_Occup_Yr Default,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {6a3d28e8-eebf-430b-8407-84c266b8ba9f}, !- Handle
  Schedule Rule 59,                       !- Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {56f60818-a935-4d69-94d3-1d100703d061}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {56f60818-a935-4d69-94d3-1d100703d061}, !- Handle
  D_EPr_Gym_Occup_Yr Default|Wkdy Day,    !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {b9b517a9-dba2-4c75-b409-5d534b2e5026}, !- Handle
  Schedule Rule 60,                       !- Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ca8f7c49-1cf8-498e-86ac-da64f7d9af29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {ca8f7c49-1cf8-498e-86ac-da64f7d9af29}, !- Handle
  D_EPr_Gym_Occup_Yr Sat Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d8616c7a-4cdd-4e61-86ac-b489a26ed57a}, !- Handle
  Schedule Rule 61,                       !- Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {78199e8b-1fda-439f-9397-5522ee898f02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {78199e8b-1fda-439f-9397-5522ee898f02}, !- Handle
  D_EPr_Gym_Occup_Yr Sun Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e35f071-0fa8-4ad3-9612-874e017cbf82}, !- Handle
  Schedule Rule 62,                       !- Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eeb6eff1-91d5-46f9-b124-1f5d9b999175}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {eeb6eff1-91d5-46f9-b124-1f5d9b999175}, !- Handle
  D_EPr_Gym_Occup_Yr Default|Wkdy Day 1,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {4485e9f2-610f-4775-aa48-5f08a04b6a87}, !- Handle
  Schedule Rule 63,                       !- Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6146f05e-49e5-44ec-b82b-7f9d05a52de3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {6146f05e-49e5-44ec-b82b-7f9d05a52de3}, !- Handle
  D_EPr_Gym_Occup_Yr Sat Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {15ed8cc7-d455-44fa-98dc-e0665a5791ba}, !- Handle
  Schedule Rule 64,                       !- Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {baafbed7-70c0-47eb-a3df-fabafbe1c6da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {baafbed7-70c0-47eb-a3df-fabafbe1c6da}, !- Handle
  D_EPr_Gym_Occup_Yr Sun Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6de6fabe-f4a6-4d02-8d70-9f3c8f35941d}, !- Handle
  Schedule Rule 65,                       !- Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {13f763a2-6698-4535-9dcb-4f2ace0ae68f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {13f763a2-6698-4535-9dcb-4f2ace0ae68f}, !- Handle
  D_EPr_Gym_Occup_Yr Default|Wkdy Day 2,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {6b7492a6-dc6b-43f4-9479-55f10f14aeb3}, !- Handle
  Schedule Rule 66,                       !- Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8fbfb68-64a8-47ac-b6ad-74f763c433b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {f8fbfb68-64a8-47ac-b6ad-74f763c433b3}, !- Handle
  D_EPr_Gym_Occup_Yr Sat Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cdfca69f-944a-456b-b256-0654dc3c9d7a}, !- Handle
  Schedule Rule 67,                       !- Name
  {a781277a-c5a7-41bd-9413-3eabfe96b2a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd605845-25ec-48a4-8044-4b44f48542de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {cd605845-25ec-48a4-8044-4b44f48542de}, !- Handle
  D_EPr_Gym_Occup_Yr Sun Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b2dccfb-1eec-4551-b797-2133fe7081a3}, !- Handle
  D_EPr_Gym_Occup_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d18ba23-9db7-4c74-95b6-7a99585429a1}, !- Handle
  D_EPr_Gym_Occup_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0d42d26-418f-4e84-adae-5b0615b9c523}, !- Handle
  DEER Activity 331W/person,              !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  {ee9edb0c-3733-4129-b315-930b16d9a27b}, !- Default Day Schedule Name
  {648468ae-fb15-4031-ac04-f8ab282d84c7}, !- Summer Design Day Schedule Name
  {24fe972e-05cc-449e-bb8d-83c795448fb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee9edb0c-3733-4129-b315-930b16d9a27b}, !- Handle
  DEER Activity 331W/person Default,      !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  331;                                    !- Value Until Time 1

OS:Schedule:Day,
  {24fe972e-05cc-449e-bb8d-83c795448fb0}, !- Handle
  DEER Activity 331W/person Winter Design Day, !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  331;                                    !- Value Until Time 1

OS:Schedule:Day,
  {648468ae-fb15-4031-ac04-f8ab282d84c7}, !- Handle
  DEER Activity 331W/person Summer Design Day, !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  331;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b28ce229-44ba-45c6-b250-965cb043fd44}, !- Handle
  D17_EPr_Gym_LF_Yr,                      !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {5d0d886a-ad99-4eee-b713-12e2472a2167}, !- Default Day Schedule Name
  {0005ed4f-aed2-4fbe-bb15-d82d4a15e189}, !- Summer Design Day Schedule Name
  {1cf0c472-f68e-4352-a42d-1b36af2bc0d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d0d886a-ad99-4eee-b713-12e2472a2167}, !- Handle
  D17_EPr_Gym_LF_Yr Default,              !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5964,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7786,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5964,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.02;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {21924f52-0805-4af0-9dce-27e0b0f435c1}, !- Handle
  Schedule Rule 68,                       !- Name
  {b28ce229-44ba-45c6-b250-965cb043fd44}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1ba12343-552c-43f8-a52d-cdade6de38b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {1ba12343-552c-43f8-a52d-cdade6de38b0}, !- Handle
  D17_EPr_Gym_LF_Yr Default|Wkdy Day,     !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5964,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7786,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5964,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {b3fd1aec-1957-47f7-834a-bfe77532de13}, !- Handle
  Schedule Rule 69,                       !- Name
  {b28ce229-44ba-45c6-b250-965cb043fd44}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9316e64c-9795-420c-9631-e24d0067635a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {9316e64c-9795-420c-9631-e24d0067635a}, !- Handle
  D17_EPr_Gym_LF_Yr Wknd Day,             !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1288,                                 !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {aaf9651b-cdbd-49e3-aef0-be17d1480756}, !- Handle
  Schedule Rule 70,                       !- Name
  {b28ce229-44ba-45c6-b250-965cb043fd44}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9dafd0e7-281e-4fbd-aa02-83455e1bfba0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {9dafd0e7-281e-4fbd-aa02-83455e1bfba0}, !- Handle
  D17_EPr_Gym_LF_Yr Default|Wkdy Day 1,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5964,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7786,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5964,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {c68c8615-9600-4771-ba73-622deba3d83b}, !- Handle
  Schedule Rule 71,                       !- Name
  {b28ce229-44ba-45c6-b250-965cb043fd44}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49f0012a-46f8-42b1-9f2c-80fd588dd0d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {49f0012a-46f8-42b1-9f2c-80fd588dd0d4}, !- Handle
  D17_EPr_Gym_LF_Yr Wknd Day 1,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1288,                                 !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {4595b7f6-2264-4026-9c7d-78ff8a23c9b6}, !- Handle
  Schedule Rule 72,                       !- Name
  {b28ce229-44ba-45c6-b250-965cb043fd44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81aa9cb2-27de-4bd0-a2c5-18a1caf6228c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {81aa9cb2-27de-4bd0-a2c5-18a1caf6228c}, !- Handle
  D17_EPr_Gym_LF_Yr Default|Wkdy Day 2,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5964,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7786,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5964,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {f92511ff-9cba-4d27-9dd2-8b3588c7c6db}, !- Handle
  Schedule Rule 73,                       !- Name
  {b28ce229-44ba-45c6-b250-965cb043fd44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a78cdbb6-8122-402c-a0bb-d97bea81cc35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {a78cdbb6-8122-402c-a0bb-d97bea81cc35}, !- Handle
  D17_EPr_Gym_LF_Yr Wknd Day 2,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1288,                                 !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {1cf0c472-f68e-4352-a42d-1b36af2bc0d4}, !- Handle
  D17_EPr_Gym_LF_Yr Winter Design Day 4,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0005ed4f-aed2-4fbe-bb15-d82d4a15e189}, !- Handle
  D17_EPr_Gym_LF_Yr Summer Design Day 4,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {24651240-345e-47fe-b869-4283964526b2}, !- Handle
  D_EPr_Gym_Misc_Yr,                      !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {380e18a4-2158-475d-a858-dd37f76c2178}, !- Default Day Schedule Name
  {69a39cbe-3eba-417d-afca-d9a44e89e782}, !- Summer Design Day Schedule Name
  {def921d1-0393-4bdf-8962-43d786a5535a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {380e18a4-2158-475d-a858-dd37f76c2178}, !- Handle
  D_EPr_Gym_Misc_Yr Default,              !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {c7d48565-48fc-4e51-8e64-f4b1951dc38d}, !- Handle
  Schedule Rule 74,                       !- Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {129b2b34-0ea7-4b1a-bb69-6ccad095ab48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {129b2b34-0ea7-4b1a-bb69-6ccad095ab48}, !- Handle
  D_EPr_Gym_Misc_Yr Default|Wkdy Day,     !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {b4b67f78-2c2b-47c7-b4ae-cf62a4222327}, !- Handle
  Schedule Rule 75,                       !- Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5468b794-0783-4a39-93fa-18e9f5ecec8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {5468b794-0783-4a39-93fa-18e9f5ecec8b}, !- Handle
  D_EPr_Gym_Misc_Yr Sat Day,              !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ef566ccc-9645-47b3-8390-9c7931a106ea}, !- Handle
  Schedule Rule 76,                       !- Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fd97ecdb-da86-41d4-b279-cd6a3ee7a69a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {fd97ecdb-da86-41d4-b279-cd6a3ee7a69a}, !- Handle
  D_EPr_Gym_Misc_Yr Sun Day,              !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b3e28510-9e48-4925-9e74-c57bf5a6a429}, !- Handle
  Schedule Rule 77,                       !- Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9ca21700-5d10-43ad-88fa-25df12a94cd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {9ca21700-5d10-43ad-88fa-25df12a94cd5}, !- Handle
  D_EPr_Gym_Misc_Yr Default|Wkdy Day 1,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {168bd065-6c7e-4743-a0bd-e2cbb5837354}, !- Handle
  Schedule Rule 78,                       !- Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9d2790bf-a661-4e02-9353-b110e4fa68ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {9d2790bf-a661-4e02-9353-b110e4fa68ad}, !- Handle
  D_EPr_Gym_Misc_Yr Sat Day 1,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c7023fa8-3701-48b0-841e-4ebdaf09d7bd}, !- Handle
  Schedule Rule 79,                       !- Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c9c8178-4435-4153-bb21-38c21f154d9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {8c9c8178-4435-4153-bb21-38c21f154d9f}, !- Handle
  D_EPr_Gym_Misc_Yr Sun Day 1,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d5feb2d4-a2fa-4f6c-963e-b00a34d13a1f}, !- Handle
  Schedule Rule 80,                       !- Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dbab669c-7720-45cc-9f18-3ade635a1e19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {dbab669c-7720-45cc-9f18-3ade635a1e19}, !- Handle
  D_EPr_Gym_Misc_Yr Default|Wkdy Day 2,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {1069b2c2-64a5-435d-8437-8980ddba7081}, !- Handle
  Schedule Rule 81,                       !- Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a45b9f8-d755-4ae9-b98d-927462735be0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {6a45b9f8-d755-4ae9-b98d-927462735be0}, !- Handle
  D_EPr_Gym_Misc_Yr Sat Day 2,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {af6f78f5-33e8-48a5-b320-978db383dac8}, !- Handle
  Schedule Rule 82,                       !- Name
  {24651240-345e-47fe-b869-4283964526b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac4ff726-7785-47f3-b382-91df686dda24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {ac4ff726-7785-47f3-b382-91df686dda24}, !- Handle
  D_EPr_Gym_Misc_Yr Sun Day 2,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {def921d1-0393-4bdf-8962-43d786a5535a}, !- Handle
  D_EPr_Gym_Misc_Yr Winter Design Day 4,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69a39cbe-3eba-417d-afca-d9a44e89e782}, !- Handle
  D_EPr_Gym_Misc_Yr Summer Design Day 4,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {82ab4d34-5940-49fd-b838-0d4c414e78a6}, !- Handle
  EPr Kitchen People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {571806f9-c9ad-4019-b47c-5d46ad34dd2e}, !- Handle
  EPr Kitchen People,                     !- Name
  {82ab4d34-5940-49fd-b838-0d4c414e78a6}, !- People Definition Name
  {36e44fa4-2007-4337-9501-1f5583074ad6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6299e494-1a42-4137-8e91-0f98f422004c}, !- Work Efficiency Schedule Name
  {e389cde7-e55a-42a3-85ef-d81eb3ed7409}, !- Clothing Insulation Schedule Name
  {24782869-95b5-4112-9bc1-04269157fb52}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6d3d7c40-d0d6-4342-a274-988de940ed0a}, !- Handle
  EPr Kitchen Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8376b3c0-c128-4e4b-b305-14eee280d470}, !- Handle
  EPr Kitchen Lights,                     !- Name
  {6d3d7c40-d0d6-4342-a274-988de940ed0a}, !- Lights Definition Name
  {36e44fa4-2007-4337-9501-1f5583074ad6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0d786bdc-9e61-4fbd-9dd4-e6a127dacc1c}, !- Handle
  EPr Kitchen Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.5358429605748,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.58,                                   !- Fraction Radiant
  0.42;                                   !- Fraction Lost

OS:ElectricEquipment,
  {3edcc3ec-264c-4698-9ef7-d383ae34b916}, !- Handle
  EPr Kitchen Elec Equip,                 !- Name
  {0d786bdc-9e61-4fbd-9dd4-e6a127dacc1c}, !- Electric Equipment Definition Name
  {36e44fa4-2007-4337-9501-1f5583074ad6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {c6fd48ed-048d-4188-b8b4-f009dca717b1}, !- Handle
  EPr Kitchen Gas Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  709.782917639186,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.3,                                    !- Fraction Latent
  0.05,                                   !- Fraction Radiant
  0.65;                                   !- Fraction Lost

OS:GasEquipment,
  {f7590e2c-f97d-47b5-b528-e6fd26af9b1c}, !- Handle
  EPr Kitchen Gas Equip,                  !- Name
  {c6fd48ed-048d-4188-b8b4-f009dca717b1}, !- Gas Equipment Definition Name
  {36e44fa4-2007-4337-9501-1f5583074ad6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {270ee138-3928-44b3-800e-db56a0af82d7}, !- Handle
  EPr Kitchen Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1f19c5d3-c12d-4320-ad38-732b1ddee8fc}, !- Handle
  EPr Kitchen Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Number of People Schedule Name
  {b5635251-7ff4-4fbc-a7bc-347e5b5abe81}, !- People Activity Level Schedule Name
  {31943740-8f55-4926-a2bc-86a0a4fb1beb}, !- Lighting Schedule Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Electric Equipment Schedule Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {48bd7e7a-18a2-4e9b-8d3a-0dab00a6fca3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Handle
  D_EPr_Ktchn_Occup_Yr,                   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {e20b7491-27af-489d-8dde-45e533779503}, !- Default Day Schedule Name
  {5a0b0739-3f90-4efd-a206-7190923462a3}, !- Summer Design Day Schedule Name
  {a3b6b454-bcb3-4d8d-b8d7-de97e9dedbc3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e20b7491-27af-489d-8dde-45e533779503}, !- Handle
  D_EPr_Ktchn_Occup_Yr Default,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {701a8a64-2e7d-4e3c-80b5-500f925e67ea}, !- Handle
  Schedule Rule 83,                       !- Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ad3325ab-5032-48e1-808d-d7f9f4cd24a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {ad3325ab-5032-48e1-808d-d7f9f4cd24a8}, !- Handle
  D_EPr_Ktchn_Occup_Yr Default|Wkdy Day,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {2a1c2e53-2acf-4551-bbf8-22d6201ca815}, !- Handle
  Schedule Rule 84,                       !- Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f18b66ce-e4db-4297-beea-5332febe5ce1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {f18b66ce-e4db-4297-beea-5332febe5ce1}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sat Day,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {0505f43c-0fbe-4ea6-8d7e-aa1f36155561}, !- Handle
  Schedule Rule 85,                       !- Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {14c5e2e0-bd50-4360-8798-66dffaf21b7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {14c5e2e0-bd50-4360-8798-66dffaf21b7a}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sun Day,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73a60b64-9e89-4791-83eb-e52ee59554cb}, !- Handle
  Schedule Rule 86,                       !- Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {71487c3f-ffa4-4a0a-9e06-7adf7867c9a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {71487c3f-ffa4-4a0a-9e06-7adf7867c9a3}, !- Handle
  D_EPr_Ktchn_Occup_Yr Default|Wkdy Day 1, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {139e0f62-2fa2-4f05-9d88-304eda2eb253}, !- Handle
  Schedule Rule 87,                       !- Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {04c059b0-5ab5-4bcf-beee-53fb4ae6bc8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {04c059b0-5ab5-4bcf-beee-53fb4ae6bc8d}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sat Day 1,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {ad7c3538-eb38-4190-b986-9fb00ebc6aa1}, !- Handle
  Schedule Rule 88,                       !- Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7aa76a78-f6f1-41bb-93b4-1b40d911302d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {7aa76a78-f6f1-41bb-93b4-1b40d911302d}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sun Day 1,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a19c60c9-41d6-4b72-8bc5-2850211e67b4}, !- Handle
  Schedule Rule 89,                       !- Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ec6cc755-a24f-40e6-8a01-21d340cac48d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {ec6cc755-a24f-40e6-8a01-21d340cac48d}, !- Handle
  D_EPr_Ktchn_Occup_Yr Default|Wkdy Day 2, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {2916273d-4e85-42a6-bb86-7ea2f852c75a}, !- Handle
  Schedule Rule 90,                       !- Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b6ce9ed-35e9-4b12-a232-ea5cf653fcc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {1b6ce9ed-35e9-4b12-a232-ea5cf653fcc3}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sat Day 2,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {8bee5256-3fac-4943-bb92-34bed382d3ff}, !- Handle
  Schedule Rule 91,                       !- Name
  {b2cda8ab-50cc-42a1-900f-c85fd9b0c934}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa22197d-3fae-4afe-801d-7c455a1357ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {aa22197d-3fae-4afe-801d-7c455a1357ca}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sun Day 2,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3b6b454-bcb3-4d8d-b8d7-de97e9dedbc3}, !- Handle
  D_EPr_Ktchn_Occup_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a0b0739-3f90-4efd-a206-7190923462a3}, !- Handle
  D_EPr_Ktchn_Occup_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5635251-7ff4-4fbc-a7bc-347e5b5abe81}, !- Handle
  DEER Activity 220W/person,              !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  {73c04245-9369-4244-bb9c-8e86587f812a}, !- Default Day Schedule Name
  {6d6016e1-83e0-403f-9a27-cc03cfd9ab74}, !- Summer Design Day Schedule Name
  {a0b48ab8-c97a-4e81-9330-c4c5228b61c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73c04245-9369-4244-bb9c-8e86587f812a}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a0b48ab8-c97a-4e81-9330-c4c5228b61c8}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6d6016e1-83e0-403f-9a27-cc03cfd9ab74}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {6d466ac2-dd9b-444f-a58d-8b674ffc583d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {31943740-8f55-4926-a2bc-86a0a4fb1beb}, !- Handle
  D17_EPr_Ktchn_LF_Yr,                    !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {72a55d69-4936-42da-ba5a-c0760e1853a7}, !- Default Day Schedule Name
  {99bac093-d3bc-46b5-a92a-56ed0e29ef58}, !- Summer Design Day Schedule Name
  {c79c2f71-4af7-4b77-a2d4-cadc7a9b62bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72a55d69-4936-42da-ba5a-c0760e1853a7}, !- Handle
  D17_EPr_Ktchn_LF_Yr Default,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.02;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {c0da46b4-3717-4541-8a8a-ee26a224d151}, !- Handle
  Schedule Rule 92,                       !- Name
  {31943740-8f55-4926-a2bc-86a0a4fb1beb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {98140730-cec6-447e-81d8-26cc4587735e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {98140730-cec6-447e-81d8-26cc4587735e}, !- Handle
  D17_EPr_Ktchn_LF_Yr Default|Wkdy Day,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {2ba5f6e2-9987-4a2b-9f9e-b084ee7c6c09}, !- Handle
  Schedule Rule 93,                       !- Name
  {31943740-8f55-4926-a2bc-86a0a4fb1beb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9ce2fc58-ded8-43cc-8393-88b2f4ede877}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {9ce2fc58-ded8-43cc-8393-88b2f4ede877}, !- Handle
  D17_EPr_Ktchn_LF_Yr Wknd Day,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3556,                                 !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {5aa85c70-2cd5-49cf-9e00-6f85aa20ff99}, !- Handle
  Schedule Rule 94,                       !- Name
  {31943740-8f55-4926-a2bc-86a0a4fb1beb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {365d3251-9087-49de-bf8f-78f31fd28863}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {365d3251-9087-49de-bf8f-78f31fd28863}, !- Handle
  D17_EPr_Ktchn_LF_Yr Default|Wkdy Day 1, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {03ff1f2c-5773-4f9b-9b0b-606a7d382c74}, !- Handle
  Schedule Rule 95,                       !- Name
  {31943740-8f55-4926-a2bc-86a0a4fb1beb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ce1743cd-ab0a-423d-9c22-4f74d7c576e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {ce1743cd-ab0a-423d-9c22-4f74d7c576e6}, !- Handle
  D17_EPr_Ktchn_LF_Yr Wknd Day 1,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3556,                                 !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {c508f1fa-7bd0-4ced-8ece-7a5d77bf9a79}, !- Handle
  Schedule Rule 96,                       !- Name
  {31943740-8f55-4926-a2bc-86a0a4fb1beb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5fc07021-3d40-44d5-9748-36c589ccc2aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {5fc07021-3d40-44d5-9748-36c589ccc2aa}, !- Handle
  D17_EPr_Ktchn_LF_Yr Default|Wkdy Day 2, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {0ca3e70c-fc19-44c5-8556-7e64955fcaa6}, !- Handle
  Schedule Rule 97,                       !- Name
  {31943740-8f55-4926-a2bc-86a0a4fb1beb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2997a0bb-f04b-42da-9935-a1479d10d9a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {2997a0bb-f04b-42da-9935-a1479d10d9a1}, !- Handle
  D17_EPr_Ktchn_LF_Yr Wknd Day 2,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3556,                                 !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {c79c2f71-4af7-4b77-a2d4-cadc7a9b62bb}, !- Handle
  D17_EPr_Ktchn_LF_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {99bac093-d3bc-46b5-a92a-56ed0e29ef58}, !- Handle
  D17_EPr_Ktchn_LF_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Handle
  D_EPr_Ktchn_Misc_Yr,                    !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {f2013ad7-054a-4cb0-b98d-a80f073edf76}, !- Default Day Schedule Name
  {641be6d0-bf7f-42b4-b31a-47016bc78579}, !- Summer Design Day Schedule Name
  {543309f1-127c-4566-a1ca-2a9bf9e64dec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2013ad7-054a-4cb0-b98d-a80f073edf76}, !- Handle
  D_EPr_Ktchn_Misc_Yr Default,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {8b6af8ff-5e54-4f88-bf59-4ae51bfe7541}, !- Handle
  Schedule Rule 98,                       !- Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e5f74586-5afd-48f0-9e7d-13ad775ddfc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {e5f74586-5afd-48f0-9e7d-13ad775ddfc4}, !- Handle
  D_EPr_Ktchn_Misc_Yr Default|Wkdy Day,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {2974a6fc-7a62-4cde-a2ea-ad362b3e6561}, !- Handle
  Schedule Rule 99,                       !- Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9238aedc-db3f-455c-83a8-51304759e9da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {9238aedc-db3f-455c-83a8-51304759e9da}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sat Day,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {eaa71674-bb6e-4af2-8ea5-45e959ee8d58}, !- Handle
  Schedule Rule 100,                      !- Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4e31d4bd-cc97-4956-8848-740379f69fdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {4e31d4bd-cc97-4956-8848-740379f69fdb}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sun Day,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {51be1048-0963-4ba0-bc72-b1c9bd33b632}, !- Handle
  Schedule Rule 101,                      !- Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0383981b-e37e-4149-8849-d5e46128e67f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {0383981b-e37e-4149-8849-d5e46128e67f}, !- Handle
  D_EPr_Ktchn_Misc_Yr Default|Wkdy Day 1, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {d880ba3f-e1d1-483d-8260-ff65c9bf1450}, !- Handle
  Schedule Rule 102,                      !- Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7d479f6f-fd37-4c7b-bc8f-437eb52d2ad9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {7d479f6f-fd37-4c7b-bc8f-437eb52d2ad9}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sat Day 1,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f0780a24-1c53-489c-876b-0ae8abbd7b88}, !- Handle
  Schedule Rule 103,                      !- Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {92704954-920e-474e-8adf-b1c65ae58519}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {92704954-920e-474e-8adf-b1c65ae58519}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sun Day 1,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ceb754f2-d5bc-4573-b746-3edefccca6d3}, !- Handle
  Schedule Rule 104,                      !- Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {52e3db9d-90ef-4306-bd77-14d212f377b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {52e3db9d-90ef-4306-bd77-14d212f377b0}, !- Handle
  D_EPr_Ktchn_Misc_Yr Default|Wkdy Day 2, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {0c812dce-51a4-411f-9b13-4815bf8c6e7f}, !- Handle
  Schedule Rule 105,                      !- Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c65d0dd2-a776-439b-b63f-b853ad7c94d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {c65d0dd2-a776-439b-b63f-b853ad7c94d8}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sat Day 2,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {dcd03415-18a2-47b2-b94d-1dedb738d1ff}, !- Handle
  Schedule Rule 106,                      !- Name
  {d578162d-297e-4b72-b3b6-2075b938d945}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a788c101-29f7-4456-b47c-0d1402a2c199}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {a788c101-29f7-4456-b47c-0d1402a2c199}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sun Day 2,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {543309f1-127c-4566-a1ca-2a9bf9e64dec}, !- Handle
  D_EPr_Ktchn_Misc_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {641be6d0-bf7f-42b4-b31a-47016bc78579}, !- Handle
  D_EPr_Ktchn_Misc_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Handle
  D_EPr_Ktchn_Cook_Yr,                    !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {1421176c-317f-4aee-8ea6-8f9a82a5cb20}, !- Default Day Schedule Name
  {a189ac18-12c5-4129-ba07-64d3a8639c56}, !- Summer Design Day Schedule Name
  {f5301472-a92a-4c9c-9527-ef93cab55e64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1421176c-317f-4aee-8ea6-8f9a82a5cb20}, !- Handle
  D_EPr_Ktchn_Cook_Yr Default,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {181f40c1-b869-45c6-8b8e-9e3ed9b3723f}, !- Handle
  Schedule Rule 107,                      !- Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0a5fb340-a8fe-49ca-8b4f-0fb50a518cd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {0a5fb340-a8fe-49ca-8b4f-0fb50a518cd1}, !- Handle
  D_EPr_Ktchn_Cook_Yr Default|Wkdy Day,   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {75a0ed5b-f899-4a62-8e2f-94ad79cd689c}, !- Handle
  Schedule Rule 108,                      !- Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {94521c71-dc8e-41d2-b8f9-fbed52e8c944}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {94521c71-dc8e-41d2-b8f9-fbed52e8c944}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sat Day,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {603e0577-6f42-42a1-a9f2-df9f1f56b130}, !- Handle
  Schedule Rule 109,                      !- Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fef9b7e8-f95e-4149-983b-cdc21db3e731}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {fef9b7e8-f95e-4149-983b-cdc21db3e731}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sun Day,            !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c75bb6a-ba6b-4a05-aae8-6f1f3b9cc78f}, !- Handle
  Schedule Rule 110,                      !- Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c9999ee4-b663-4466-81f3-e1f14424e353}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {c9999ee4-b663-4466-81f3-e1f14424e353}, !- Handle
  D_EPr_Ktchn_Cook_Yr Default|Wkdy Day 1, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {681966ac-bb8a-47d0-825f-54bc6bd8452d}, !- Handle
  Schedule Rule 111,                      !- Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a3d8cd3a-4fc0-4564-9ec8-62e21ad5a7d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {a3d8cd3a-4fc0-4564-9ec8-62e21ad5a7d6}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sat Day 1,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {1d153004-44f6-4e86-a8ae-f6dc1942fec2}, !- Handle
  Schedule Rule 112,                      !- Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a3016bcd-28d1-4473-8d4d-5d6553968e68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {a3016bcd-28d1-4473-8d4d-5d6553968e68}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sun Day 1,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {231eb282-7a9e-44e0-b615-abbbda1ccde9}, !- Handle
  Schedule Rule 113,                      !- Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6fa59669-6fbb-4832-b7b7-d722310aec63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {6fa59669-6fbb-4832-b7b7-d722310aec63}, !- Handle
  D_EPr_Ktchn_Cook_Yr Default|Wkdy Day 2, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {375d60c4-9ece-4e7e-b9f8-425aefd44fb1}, !- Handle
  Schedule Rule 114,                      !- Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ad783f2-5e7d-4bd7-b969-1d71567b7ab1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {4ad783f2-5e7d-4bd7-b969-1d71567b7ab1}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sat Day 2,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {ec026439-de1a-4b95-8a4f-950969c0152d}, !- Handle
  Schedule Rule 115,                      !- Name
  {6fa601f5-3d04-407c-a54b-339b3da55db3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e0f4a01-99d8-4c7f-b6b9-79ced386d8a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {9e0f4a01-99d8-4c7f-b6b9-79ced386d8a2}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sun Day 2,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5301472-a92a-4c9c-9527-ef93cab55e64}, !- Handle
  D_EPr_Ktchn_Cook_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a189ac18-12c5-4129-ba07-64d3a8639c56}, !- Handle
  D_EPr_Ktchn_Cook_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {5eaa5afa-1aeb-4b69-9b13-820a3436aee0}, !- Handle
  Res DEER Pre-1975 - EPr - CEC T24-CEC6, !- Name
  {0133d2f5-ad21-4b3e-9c29-772a6f045583}, !- Default Exterior Surface Constructions Name
  {1dc8eef6-4354-4408-a841-7060efef6a40}, !- Default Interior Surface Constructions Name
  {f60b6670-98d0-4000-8892-24eb3727e8dc}, !- Default Ground Contact Surface Constructions Name
  {9459cd72-b1c1-413e-8534-3094fcbaa2bb}, !- Default Exterior SubSurface Constructions Name
  {a1b46355-90c5-49b2-804a-1f9b568c516f}, !- Default Interior SubSurface Constructions Name
  {cad65d3f-bbd4-4b69-85ef-ee7fe76bafe7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0133d2f5-ad21-4b3e-9c29-772a6f045583}, !- Handle
  Default Surface Constructions 1,        !- Name
  {2b764009-d143-4975-a11d-6256221a87c0}, !- Floor Construction Name
  {6f5771d4-b02c-484f-89c4-821d0961c2d7}, !- Wall Construction Name
  {ba54e6ab-a069-4741-89a3-fd3544894be4}; !- Roof Ceiling Construction Name

OS:Construction,
  {2b764009-d143-4975-a11d-6256221a87c0}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {ed145d5b-64a2-40cc-a678-5bdfb516ffb6}, !- Layer 1
  {62259633-1490-47e2-b2dd-4dff77d291ac}; !- Layer 2

OS:StandardsInformation:Construction,
  {76907278-14f8-4458-8051-80f63d0cfd30}, !- Handle
  {2b764009-d143-4975-a11d-6256221a87c0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {ed145d5b-64a2-40cc-a678-5bdfb516ffb6}, !- Handle
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {62259633-1490-47e2-b2dd-4dff77d291ac}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6f5771d4-b02c-484f-89c4-821d0961c2d7}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-8.03, !- Name
  ,                                       !- Surface Rendering Name
  {2f132720-85df-4199-9e4b-484d12bb91e3}, !- Layer 1
  {bb2c5d8d-488f-4142-a70a-e796bf533523}, !- Layer 2
  {ed145d5b-64a2-40cc-a678-5bdfb516ffb6}, !- Layer 3
  {bb2c5d8d-488f-4142-a70a-e796bf533523}; !- Layer 4

OS:StandardsInformation:Construction,
  {edac2a14-1fc0-45d6-b8c5-3c2cf388ddb1}, !- Handle
  {6f5771d4-b02c-484f-89c4-821d0961c2d7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {2f132720-85df-4199-9e4b-484d12bb91e3}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bb2c5d8d-488f-4142-a70a-e796bf533523}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ba54e6ab-a069-4741-89a3-fd3544894be4}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {975d82e5-9244-4072-9b80-0e8e20876065}, !- Layer 1
  {f0970621-a448-4d64-9b9c-0a462ce4c250}, !- Layer 2
  {0ec4e5fe-91b8-4fcf-920c-6f6bcba8b093}; !- Layer 3

OS:StandardsInformation:Construction,
  {7009e948-c567-4cd8-b394-a2addd97aee7}, !- Handle
  {ba54e6ab-a069-4741-89a3-fd3544894be4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {975d82e5-9244-4072-9b80-0e8e20876065}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f0970621-a448-4d64-9b9c-0a462ce4c250}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0ec4e5fe-91b8-4fcf-920c-6f6bcba8b093}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1dc8eef6-4354-4408-a841-7060efef6a40}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5b122664-7cda-4c3c-82b2-807596346423}, !- Floor Construction Name
  {a9624c12-052b-4d40-ab43-444395409f29}, !- Wall Construction Name
  {5b122664-7cda-4c3c-82b2-807596346423}; !- Roof Ceiling Construction Name

OS:Construction,
  {5b122664-7cda-4c3c-82b2-807596346423}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {3bc7a363-4bb7-4a69-b489-3cd6704fc76a}, !- Layer 1
  {62259633-1490-47e2-b2dd-4dff77d291ac}, !- Layer 2
  {1e115e0e-4f37-42c6-b0c0-88df009a1110}; !- Layer 3

OS:StandardsInformation:Construction,
  {1de0e9a0-a9f2-4390-a162-0daf6e9cac90}, !- Handle
  {5b122664-7cda-4c3c-82b2-807596346423}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {3bc7a363-4bb7-4a69-b489-3cd6704fc76a}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1e115e0e-4f37-42c6-b0c0-88df009a1110}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {a9624c12-052b-4d40-ab43-444395409f29}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {1bba00a2-eb65-48fa-acf9-06420c98e465}, !- Layer 1
  {1bba00a2-eb65-48fa-acf9-06420c98e465}; !- Layer 2

OS:StandardsInformation:Construction,
  {782b8d7d-cbaf-4ee9-af77-356fd9ed2431}, !- Handle
  {a9624c12-052b-4d40-ab43-444395409f29}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1bba00a2-eb65-48fa-acf9-06420c98e465}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f60b6670-98d0-4000-8892-24eb3727e8dc}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5b122664-7cda-4c3c-82b2-807596346423}, !- Floor Construction Name
  {2809e76f-9e55-4b57-8746-ee675b3281fc}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2809e76f-9e55-4b57-8746-ee675b3281fc}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {0d660192-beb1-42e0-a9b0-b1568feffd83}; !- Layer 1

OS:StandardsInformation:Construction,
  {d6c16e3d-60ce-42f8-8017-f3b5c8b6d24f}, !- Handle
  {2809e76f-9e55-4b57-8746-ee675b3281fc}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0d660192-beb1-42e0-a9b0-b1568feffd83}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {9459cd72-b1c1-413e-8534-3094fcbaa2bb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9ad6d0b0-0299-43e4-b12a-726359a49993}, !- Fixed Window Construction Name
  {d4b57ddd-7e3b-47b3-ad58-e3d8eee4d06c}, !- Operable Window Construction Name
  {1d037538-f3f1-407f-82b6-e4a1e1426112}, !- Door Construction Name
  {b4431812-738c-4610-beaa-ae34f31cbcef}, !- Glass Door Construction Name
  {5046beca-81cc-489c-9dee-af45ff7adb5d}, !- Overhead Door Construction Name
  {7cc179fd-86bf-4b3f-8576-5f7352965003}, !- Skylight Construction Name
  {fa8b0f8b-83e1-4f79-99c6-e2cb8cfeb183}, !- Tubular Daylight Dome Construction Name
  {fa8b0f8b-83e1-4f79-99c6-e2cb8cfeb183}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9ad6d0b0-0299-43e4-b12a-726359a49993}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {0c82988b-e215-4b06-a6d3-17899944f2bc}; !- Layer 1

OS:StandardsInformation:Construction,
  {15cad152-56f9-4ad0-b775-abd6c46a944f}, !- Handle
  {9ad6d0b0-0299-43e4-b12a-726359a49993}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0c82988b-e215-4b06-a6d3-17899944f2bc}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {d4b57ddd-7e3b-47b3-ad58-e3d8eee4d06c}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {7d03c6c7-cd41-40ff-be72-8b794c812e6d}; !- Layer 1

OS:StandardsInformation:Construction,
  {4aaf66ea-35f8-454f-bdbc-577d56de8afc}, !- Handle
  {d4b57ddd-7e3b-47b3-ad58-e3d8eee4d06c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7d03c6c7-cd41-40ff-be72-8b794c812e6d}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {1d037538-f3f1-407f-82b6-e4a1e1426112}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {3bc7a363-4bb7-4a69-b489-3cd6704fc76a}; !- Layer 1

OS:StandardsInformation:Construction,
  {45f48b9a-a8ad-410d-a5ca-a8ea9c0f7334}, !- Handle
  {1d037538-f3f1-407f-82b6-e4a1e1426112}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {b4431812-738c-4610-beaa-ae34f31cbcef}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e91566d0-57ce-4285-b7da-1cd933b7a73c}; !- Layer 1

OS:StandardsInformation:Construction,
  {2aa468d4-88b8-4597-a01d-b22570dc8704}, !- Handle
  {b4431812-738c-4610-beaa-ae34f31cbcef}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e91566d0-57ce-4285-b7da-1cd933b7a73c}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {5046beca-81cc-489c-9dee-af45ff7adb5d}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {24725a7b-1437-44eb-bf20-b1e2aeda2238}, !- Layer 1
  {3bc7a363-4bb7-4a69-b489-3cd6704fc76a}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2e3bdb8-1cc6-41a6-9516-a2153c3dd91c}, !- Handle
  {5046beca-81cc-489c-9dee-af45ff7adb5d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {24725a7b-1437-44eb-bf20-b1e2aeda2238}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7cc179fd-86bf-4b3f-8576-5f7352965003}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {9065952b-8e1f-4003-831f-b62aa3ad2969}; !- Layer 1

OS:StandardsInformation:Construction,
  {1d509dbc-6d52-4bce-87e6-c6f5ef0562c6}, !- Handle
  {7cc179fd-86bf-4b3f-8576-5f7352965003}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {9065952b-8e1f-4003-831f-b62aa3ad2969}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
