  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {fa8b0f8b-83e1-4f79-99c6-e2cb8cfeb183}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {49276762-45ef-4727-a8ed-56e380a74336}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf0cb22a-93c7-4ead-9cec-d6df02bc1f4f}, !- Handle
  {fa8b0f8b-83e1-4f79-99c6-e2cb8cfeb183}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {49276762-45ef-4727-a8ed-56e380a74336}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {a1b46355-90c5-49b2-804a-1f9b568c516f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {fa8b0f8b-83e1-4f79-99c6-e2cb8cfeb183}, !- Fixed Window Construction Name
  {fa8b0f8b-83e1-4f79-99c6-e2cb8cfeb183}, !- Operable Window Construction Name
  {a3e79ca8-6c9c-4a48-adcf-16bef8539b9e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a3e79ca8-6c9c-4a48-adcf-16bef8539b9e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {357d70fb-61c2-4ed6-87dd-15f75bec738c}; !- Layer 1

OS:StandardsInformation:Construction,
  {91f1c199-dcc1-409d-b77a-1230c1010a17}, !- Handle
  {a3e79ca8-6c9c-4a48-adcf-16bef8539b9e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {357d70fb-61c2-4ed6-87dd-15f75bec738c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cad65d3f-bbd4-4b69-85ef-ee7fe76bafe7}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {357d70fb-61c2-4ed6-87dd-15f75bec738c}; !- Layer 1

OS:StandardsInformation:Construction,
  {035ab947-06bb-474a-91db-e68878343784}, !- Handle
  {cad65d3f-bbd4-4b69-85ef-ee7fe76bafe7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {1b212a54-d899-4555-9337-592870928779}, !- Handle
  Always On Discrete,                     !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {dde7f972-9d88-43be-b871-5700e483c2fd}, !- Handle
  EPr Classroom A  - Story Ground Infiltration, !- Name
  {2c1a8ab6-4e92-4c82-8e39-e4a9b1ddd2e5}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {edffec01-f02b-43ed-992e-b6d78f62d4fc}, !- Handle
  EPr Classroom A  - Story Top Infiltration, !- Name
  {15cacfbf-6592-4780-a48a-c07a14680118}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.579572567948e-005,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {942a275d-a7cd-44dc-82cc-268e343127ef}, !- Handle
  EPr Classroom A end_a - Story Ground Infiltration, !- Name
  {fcd45405-091e-4c34-a261-c81bb2053865}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75fe2330-b019-428f-be94-46644a4afb6b}, !- Handle
  EPr Classroom A end_a - Story Top Infiltration, !- Name
  {41e45b07-5361-4797-9431-44d7891f2309}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89b5941e-b1c7-4f53-bea7-60d5ceba96f6}, !- Handle
  EPr Classroom B end_a - Story Ground Infiltration, !- Name
  {f84a4ed6-1a54-4ac5-8c84-da6ad27d8399}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a65f45d-1f54-43c2-ba08-e81c6d75940c}, !- Handle
  EPr Classroom B end_a - Story Top Infiltration, !- Name
  {995c04d8-5d50-48a2-8a12-012e434af24f}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d37ece14-f3b0-4e00-bc86-b86179b582c4}, !- Handle
  EPr Classroom C  - Story Ground Infiltration, !- Name
  {70dd8c4d-31f6-4108-a08b-2e6b2db5b0bd}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bab5ef8b-e596-4968-9ba3-24f3dddd77df}, !- Handle
  EPr Classroom C  - Story Top Infiltration, !- Name
  {8d9141dc-7de0-48dc-882b-731ced9df7ea}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794801e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cd21ab5-e463-42bc-87af-9de9974ab9d8}, !- Handle
  EPr Classroom C end_a - Story Ground Infiltration, !- Name
  {a1f55e81-1484-4698-b297-fcb6daf7c712}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef1e574a-6385-442b-af7a-a2ca3cef5ed1}, !- Handle
  EPr Classroom C end_a - Story Top Infiltration, !- Name
  {6a1648ab-48fa-4705-932c-278eb276779b}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c4fca93-65c7-438c-aa0e-692e11c717f0}, !- Handle
  EPr Dining A  - Story Ground Infiltration, !- Name
  {f96977b8-1b5d-4407-962a-dfd88c91d896}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0eead083-82ed-4f6d-8e99-a4341add5c09}, !- Handle
  EPr Dining A  - Story Top Infiltration, !- Name
  {a1bd0558-4f10-4559-816c-d9966261e33b}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.579572567948e-005,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bc1ba3b-03c2-4e8c-9907-f23da908c83c}, !- Handle
  EPr Dining A end_b - Story Ground Infiltration, !- Name
  {fa7dff53-a018-4f5f-9497-ac865e0cf406}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b99c2789-a33b-418a-ba33-a2c14fd3fc1f}, !- Handle
  EPr Dining A end_b - Story Top Infiltration, !- Name
  {8cdbe8e9-c5da-4696-8136-346c5700b2c6}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b10ec55-57bf-46d4-8ef1-c0d2ba83606f}, !- Handle
  EPr Dining B end_b - Story Ground Infiltration, !- Name
  {39477422-ed64-46d6-9f36-bd98fc398b2a}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {261ffe5c-544f-4465-b637-98f1eb68d1cd}, !- Handle
  EPr Dining B end_b - Story Top Infiltration, !- Name
  {cc898fad-a794-478f-a0c9-02799ef52ae1}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27188bfc-64a7-41b9-aa96-a333f4ae3a0b}, !- Handle
  EPr Dining C  - Story Ground Infiltration, !- Name
  {e20a1c19-41eb-4593-aedf-fc5f4fbd01e7}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6513a658-9271-4dbd-82ca-96b663b093bc}, !- Handle
  EPr Dining C  - Story Top Infiltration, !- Name
  {7453a3bd-9e80-415c-9469-e2dd098b5e02}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794801e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e30f47c-026a-4078-9f38-e41c42f1c644}, !- Handle
  EPr Dining C end_b - Story Ground Infiltration, !- Name
  {4996790a-b9fe-4742-9574-6d69a58fd73a}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c94ccd02-b999-44f9-82b1-50843c762623}, !- Handle
  EPr Dining C end_b - Story Top Infiltration, !- Name
  {f54f88b5-389e-43df-8f3c-ac6812efd10c}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adc86498-f19a-4522-9a9c-14b3b0fb45c7}, !- Handle
  EPr Gymnasium A  - Story Ground Infiltration, !- Name
  {6a2a27d0-ad68-43bb-a846-070d9d716907}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a804ae0-951c-4550-9073-1e7dcf630c80}, !- Handle
  EPr Gymnasium A  - Story Top Infiltration, !- Name
  {db2f651d-3c6a-4dc1-81a4-fd8f63d07e9d}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.579572567948e-005,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {666b2bcf-445e-46ef-bb2e-f8cfdf3734b9}, !- Handle
  EPr Gymnasium C  - Story Ground Infiltration, !- Name
  {00da4984-8db7-43df-b6ed-00daab5aac3c}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abfb2996-0be0-4622-b292-e6da8f70ed64}, !- Handle
  EPr Gymnasium C  - Story Top Infiltration, !- Name
  {623e096a-b3c4-473f-b115-f7b90d962b2c}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.579572567948e-005,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8821ace-30fa-48c6-8d40-cde699a3a237}, !- Handle
  EPr Kitchen A  - Story Ground Infiltration, !- Name
  {3a473562-a354-4fe4-8c9c-f5b64bcfbc20}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93273603-334e-45ac-94fd-6569c120731f}, !- Handle
  EPr Kitchen A  - Story Top Infiltration, !- Name
  {48ad5070-911b-4ffb-9dbc-1d70de651221}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.579572567948e-005,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ea7c22c-09ea-41bd-ae5f-b8172403a9bc}, !- Handle
  EPr Kitchen C  - Story Ground Infiltration, !- Name
  {23e7b5eb-c608-46a3-b1ad-0704a45ee0f2}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1364417-ec57-471e-bb79-ffa312dd44b1}, !- Handle
  EPr Kitchen C  - Story Top Infiltration, !- Name
  {e6af955f-c7a1-47c4-b48f-dc6030cf2fc2}, !- Space or SpaceType Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.579572567948e-005,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {7fe82f0b-5d20-4a9c-8ef5-e1baf1c8fb22}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Handle
  D_EPr_Clrm_Occup_Yr 1,                  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {52feff6f-567b-4442-95df-f60574cf799a}, !- Default Day Schedule Name
  {100e4d63-9fc4-4772-a3e8-0d26670539e7}, !- Summer Design Day Schedule Name
  {590e92ed-7003-47bf-9f59-1281c16ea563}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52feff6f-567b-4442-95df-f60574cf799a}, !- Handle
  D_EPr_Clrm_Occup_Yr Default 1,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {100e4d63-9fc4-4772-a3e8-0d26670539e7}, !- Handle
  D_EPr_Clrm_Occup_Yr Summer Design Day 5, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {590e92ed-7003-47bf-9f59-1281c16ea563}, !- Handle
  D_EPr_Clrm_Occup_Yr Winter Design Day 5, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2723f375-c6d1-441b-befe-99f30fa67dfb}, !- Handle
  Schedule Rule 116,                      !- Name
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {169821e0-7b69-4dfd-ae73-db7b5f509d3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {169821e0-7b69-4dfd-ae73-db7b5f509d3c}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day 3,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa0e373a-abcc-4379-a4e1-51969b588324}, !- Handle
  Schedule Rule 117,                      !- Name
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa70802a-a34e-4e9a-a152-f609e54ce0d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {fa70802a-a34e-4e9a-a152-f609e54ce0d9}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day 3,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {61dde3ae-9824-4e6a-80cd-ca571b1244d2}, !- Handle
  Schedule Rule 118,                      !- Name
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {24f46f29-92b6-4c22-8453-f85ebbf9d248}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {24f46f29-92b6-4c22-8453-f85ebbf9d248}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day 3, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {ef2d50d6-e0f0-4f49-bf9b-97c410b0a04f}, !- Handle
  Schedule Rule 119,                      !- Name
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {126a8138-bbee-46fb-beb9-b1a18028e861}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {126a8138-bbee-46fb-beb9-b1a18028e861}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day 4,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3804c372-2588-4a8c-9177-2718a6457b61}, !- Handle
  Schedule Rule 120,                      !- Name
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ca918f09-4c5a-440c-843c-5062de0f0380}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {ca918f09-4c5a-440c-843c-5062de0f0380}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day 4,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f66fdd4-f508-4cd3-9d3a-b5cd41b88ce8}, !- Handle
  Schedule Rule 121,                      !- Name
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c57e2262-ce61-4eef-977e-36bae84e0198}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {c57e2262-ce61-4eef-977e-36bae84e0198}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {9239682b-97d7-4d57-b4cf-df313d41f84a}, !- Handle
  Schedule Rule 122,                      !- Name
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {de4e6561-c255-4018-994d-93289f9fd213}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {de4e6561-c255-4018-994d-93289f9fd213}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day 5,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb81b606-3692-4994-93fd-e9d93f57940e}, !- Handle
  Schedule Rule 123,                      !- Name
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0e090a22-d4af-42c3-917f-2369de157e3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {0e090a22-d4af-42c3-917f-2369de157e3f}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day 5,          !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fbd4e0b2-5ee2-4fb6-a5d4-56303c45158f}, !- Handle
  Schedule Rule 124,                      !- Name
  {3298c2ce-3db7-4c33-959f-bcc48327374d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {578500f8-5127-4c1e-9656-e4f04c6d5fe1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {578500f8-5127-4c1e-9656-e4f04c6d5fe1}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day 5, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Exterior:Lights:Definition,
  {4f441c5f-4aae-4e35-a66f-6492a78c650e}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {db615281-56e1-41db-9a98-e5bc26c9470a}, !- Handle
  Parking Areas and Drives,               !- Name
  {4f441c5f-4aae-4e35-a66f-6492a78c650e}, !- Exterior Lights Definition Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  11867.2697079079,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e5578779-fb85-4ef2-b9a3-b9498fad36f2}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {f5fd7350-4d49-4776-ac8c-d5fe3aad122f}, !- Handle
  Building Facades,                       !- Name
  {e5578779-fb85-4ef2-b9a3-b9498fad36f2}, !- Exterior Lights Definition Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5691.87209975768,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e3317629-52ef-439b-8123-f5f3aa191cbf}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9f749bd0-4d4c-4187-9124-1dd109bdf37c}, !- Handle
  Main Entries,                           !- Name
  {e3317629-52ef-439b-8123-f5f3aa191cbf}, !- Exterior Lights Definition Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  36.59699216,                            !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c7697985-8145-4c2d-a4c7-850fc17f9f13}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {77c09f4d-cd24-4f4a-826a-5f3be8960d6b}, !- Handle
  Other Doors,                            !- Name
  {c7697985-8145-4c2d-a4c7-850fc17f9f13}, !- Exterior Lights Definition Name
  {1b212a54-d899-4555-9337-592870928779}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16.49868,                               !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Handle
  D_EPr_All_Fan_Yr,                       !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  {a3408be0-37ae-489a-89fd-fa365d888b08}, !- Default Day Schedule Name
  {1cb3abba-2d0e-4fb6-9d4c-ce95a156e7fb}, !- Summer Design Day Schedule Name
  {a4e36dc6-846b-4594-9d3a-9cdd71b41595}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3408be0-37ae-489a-89fd-fa365d888b08}, !- Handle
  D_EPr_All_Fan_Yr Default,               !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f4aa656b-cfc7-4ec2-ad3d-db482c6955b6}, !- Handle
  Schedule Rule 125,                      !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4827b7a3-7a65-49f5-988c-e132abc6912e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {4827b7a3-7a65-49f5-988c-e132abc6912e}, !- Handle
  D_EPr_All_Fan_Yr Default|Wkdy Day,      !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {990d4430-6090-4dd8-901f-9e2bf39b31a8}, !- Handle
  Schedule Rule 126,                      !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4973bffe-a000-4e59-9452-afeadc13cdc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {4973bffe-a000-4e59-9452-afeadc13cdc4}, !- Handle
  D_EPr_All_Fan_Yr Sat Day,               !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3fc8fb7b-08ee-402e-9d9a-42af925a58de}, !- Handle
  Schedule Rule 127,                      !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8276702b-cbbf-4066-a949-bee826de82f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {8276702b-cbbf-4066-a949-bee826de82f1}, !- Handle
  D_EPr_All_Fan_Yr Sun Day,               !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8077ded7-4cc9-4233-832c-2c2d38fca42c}, !- Handle
  Schedule Rule 128,                      !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cbaf3bfe-0abe-4fa0-b4b2-ce8d9cb8b760}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {cbaf3bfe-0abe-4fa0-b4b2-ce8d9cb8b760}, !- Handle
  D_EPr_All_Fan_Yr Default|Wkdy Day 1,    !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {638b2bb2-b38e-44d0-94b0-d86b473f26b8}, !- Handle
  Schedule Rule 129,                      !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5a7b71e8-a5fb-4160-9793-acdfd69266bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {5a7b71e8-a5fb-4160-9793-acdfd69266bc}, !- Handle
  D_EPr_All_Fan_Yr Sat Day 1,             !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1e40e38-6461-444f-a7b2-b0ebcb5b2871}, !- Handle
  Schedule Rule 130,                      !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e7e3bd6a-edea-4c7b-8c6c-7178ef8959ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {e7e3bd6a-edea-4c7b-8c6c-7178ef8959ea}, !- Handle
  D_EPr_All_Fan_Yr Sun Day 1,             !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {596e3427-bfe6-4208-89a0-077fd572855d}, !- Handle
  Schedule Rule 131,                      !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {922dd0e9-87bf-4ff7-a327-80d89da70fc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {922dd0e9-87bf-4ff7-a327-80d89da70fc0}, !- Handle
  D_EPr_All_Fan_Yr Default|Wkdy Day 2,    !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa56fce9-faf9-48e6-8482-f67a6693e5d1}, !- Handle
  Schedule Rule 132,                      !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3ee0983-b834-459f-8fec-33c169f1f51c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {e3ee0983-b834-459f-8fec-33c169f1f51c}, !- Handle
  D_EPr_All_Fan_Yr Sat Day 2,             !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de74e204-1608-418a-805c-17ed3d70c3a1}, !- Handle
  Schedule Rule 133,                      !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14f0b434-1f15-45cf-97e6-f852f11f56e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {14f0b434-1f15-45cf-97e6-f852f11f56e1}, !- Handle
  D_EPr_All_Fan_Yr Sun Day 2,             !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4e36dc6-846b-4594-9d3a-9cdd71b41595}, !- Handle
  D_EPr_All_Fan_Yr Winter Design Day 4,   !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cb3abba-2d0e-4fb6-9d4c-ce95a156e7fb}, !- Handle
  D_EPr_All_Fan_Yr Summer Design Day 4,   !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {47761428-2300-4c9c-8149-62d6f49f0413}, !- Handle
  Zone EPr Gymnasium A  - Story Ground Exhaust Fan, !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.033555920518905,                      !- Maximum Flow Rate {m3/s}
  {7a13c109-5b21-4ba0-9951-01e6ef11fa55}, !- Air Inlet Node Name
  {0b33b48b-44df-48cf-8f02-d35761ec6bf5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5a8d6599-8057-4830-a9ca-01936362f544}, !- Handle
  Zone EPr Gymnasium A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {325e7a9c-edf5-471a-ad2e-35ac1ccc16f0}, !- Inlet Port
  {7a13c109-5b21-4ba0-9951-01e6ef11fa55}; !- Outlet Port

OS:Connection,
  {325e7a9c-edf5-471a-ad2e-35ac1ccc16f0}, !- Handle
  {dfb69550-ae19-49fb-8f9c-73f83b9c21ee}, !- Name
  {3a3c36d6-4dc2-43ce-bb3d-f5366b3b2d62}, !- Source Object
  3,                                      !- Outlet Port
  {5a8d6599-8057-4830-a9ca-01936362f544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a13c109-5b21-4ba0-9951-01e6ef11fa55}, !- Handle
  {52c6548c-0cf2-4086-81fa-b9cb013c3fd9}, !- Name
  {5a8d6599-8057-4830-a9ca-01936362f544}, !- Source Object
  3,                                      !- Outlet Port
  {47761428-2300-4c9c-8149-62d6f49f0413}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b9207dc-e7d0-4b95-b8e5-affc2e96d90d}, !- Handle
  Zone EPr Gymnasium A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {0b33b48b-44df-48cf-8f02-d35761ec6bf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b33b48b-44df-48cf-8f02-d35761ec6bf5}, !- Handle
  {984c882f-aae2-4549-952a-418d5a6464c7}, !- Name
  {47761428-2300-4c9c-8149-62d6f49f0413}, !- Source Object
  7,                                      !- Outlet Port
  {2b9207dc-e7d0-4b95-b8e5-affc2e96d90d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3e59b39d-58c2-4cba-b14e-27f2f324c6e7}, !- Handle
  Zone EPr Gymnasium A  - Story Top Exhaust Fan, !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.033555920518905,                      !- Maximum Flow Rate {m3/s}
  {54de3c14-636e-4193-b7d7-332baac054d1}, !- Air Inlet Node Name
  {5ca4e491-8180-4375-8938-e5295636098b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {108626f7-61d7-4720-856c-e0131389919c}, !- Handle
  Zone EPr Gymnasium A  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {2e90c454-3fe6-4184-abec-ebc063a57984}, !- Inlet Port
  {54de3c14-636e-4193-b7d7-332baac054d1}; !- Outlet Port

OS:Connection,
  {2e90c454-3fe6-4184-abec-ebc063a57984}, !- Handle
  {722d2e90-b32c-4e48-8b75-5c8366bdd1e4}, !- Name
  {f32b4ac0-3b13-495a-a82a-0a40026c45d1}, !- Source Object
  3,                                      !- Outlet Port
  {108626f7-61d7-4720-856c-e0131389919c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54de3c14-636e-4193-b7d7-332baac054d1}, !- Handle
  {316ad356-bfee-429b-946c-4b47dfa779dc}, !- Name
  {108626f7-61d7-4720-856c-e0131389919c}, !- Source Object
  3,                                      !- Outlet Port
  {3e59b39d-58c2-4cba-b14e-27f2f324c6e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b0394bd-dab8-4bb4-b01e-f9d52c3ebf19}, !- Handle
  Zone EPr Gymnasium A  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {5ca4e491-8180-4375-8938-e5295636098b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ca4e491-8180-4375-8938-e5295636098b}, !- Handle
  {a3e988fc-8095-4e5a-9884-e1ebf1e68020}, !- Name
  {3e59b39d-58c2-4cba-b14e-27f2f324c6e7}, !- Source Object
  7,                                      !- Outlet Port
  {9b0394bd-dab8-4bb4-b01e-f9d52c3ebf19}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a0d67bef-4eb6-4f01-8a0c-2d44686bc636}, !- Handle
  Zone EPr Gymnasium B  - Story Ground Exhaust Fan, !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.109736314317044,                      !- Maximum Flow Rate {m3/s}
  {8935dcac-4036-41d4-b095-2c5ac7df72de}, !- Air Inlet Node Name
  {5534614c-b3ef-4381-90cb-419ef6032590}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0ef042bb-26c9-436f-9bb7-f19eb7f948aa}, !- Handle
  Zone EPr Gymnasium B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {71e86373-8763-4ade-bd0b-ba8d48c9609b}, !- Inlet Port
  {8935dcac-4036-41d4-b095-2c5ac7df72de}; !- Outlet Port

OS:Connection,
  {71e86373-8763-4ade-bd0b-ba8d48c9609b}, !- Handle
  {5515bd79-8e76-425a-a1f7-347ddb6a5922}, !- Name
  {8a0c0b29-11b4-4cc2-a3a7-8824ccc8326b}, !- Source Object
  3,                                      !- Outlet Port
  {0ef042bb-26c9-436f-9bb7-f19eb7f948aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8935dcac-4036-41d4-b095-2c5ac7df72de}, !- Handle
  {ee8913bf-9589-477f-8a26-638e837d914e}, !- Name
  {0ef042bb-26c9-436f-9bb7-f19eb7f948aa}, !- Source Object
  3,                                      !- Outlet Port
  {a0d67bef-4eb6-4f01-8a0c-2d44686bc636}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {103d6fa2-0ea1-467e-9531-e9204413bec5}, !- Handle
  Zone EPr Gymnasium B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {5534614c-b3ef-4381-90cb-419ef6032590}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5534614c-b3ef-4381-90cb-419ef6032590}, !- Handle
  {0f2838f3-7f1e-4cbc-b807-1416b3c736cb}, !- Name
  {a0d67bef-4eb6-4f01-8a0c-2d44686bc636}, !- Source Object
  7,                                      !- Outlet Port
  {103d6fa2-0ea1-467e-9531-e9204413bec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {abfe1c98-ce1f-48da-afc5-1017137ea82a}, !- Handle
  Zone EPr Gymnasium B  - Story Top Exhaust Fan, !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.109736314317044,                      !- Maximum Flow Rate {m3/s}
  {a4629372-622b-4f1e-9990-28ad9ddb5505}, !- Air Inlet Node Name
  {faf0074b-dd66-43ea-a64a-868e5b22c985}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {029f6cd4-821f-4bf7-a82b-733f3c4ffd85}, !- Handle
  Zone EPr Gymnasium B  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {9a3b5293-7a45-4570-8ca8-8361a99c7613}, !- Inlet Port
  {a4629372-622b-4f1e-9990-28ad9ddb5505}; !- Outlet Port

OS:Connection,
  {9a3b5293-7a45-4570-8ca8-8361a99c7613}, !- Handle
  {2dc26ada-66b9-46b9-80fa-fe8ef3f9317b}, !- Name
  {46afbdfc-3b6e-4afc-ac5b-c75ada58d013}, !- Source Object
  3,                                      !- Outlet Port
  {029f6cd4-821f-4bf7-a82b-733f3c4ffd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4629372-622b-4f1e-9990-28ad9ddb5505}, !- Handle
  {3ec6638c-4321-4d2c-aa1c-317514a1ce06}, !- Name
  {029f6cd4-821f-4bf7-a82b-733f3c4ffd85}, !- Source Object
  3,                                      !- Outlet Port
  {abfe1c98-ce1f-48da-afc5-1017137ea82a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7ba7e79-d33a-4b5e-b385-388674d8c034}, !- Handle
  Zone EPr Gymnasium B  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {faf0074b-dd66-43ea-a64a-868e5b22c985}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faf0074b-dd66-43ea-a64a-868e5b22c985}, !- Handle
  {7b326454-879b-49b5-b233-164fd2193275}, !- Name
  {abfe1c98-ce1f-48da-afc5-1017137ea82a}, !- Source Object
  7,                                      !- Outlet Port
  {f7ba7e79-d33a-4b5e-b385-388674d8c034}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d7f6aee6-a872-442e-884b-e72789f35491}, !- Handle
  Zone EPr Gymnasium C  - Story Ground Exhaust Fan, !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.033555920518905,                      !- Maximum Flow Rate {m3/s}
  {b64f633b-fa86-4aa3-b541-0ab88b57ee1d}, !- Air Inlet Node Name
  {433903a6-5521-4b9b-9ed1-4acb38e6e006}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {31399ecf-003b-441b-af9c-852186f188e1}, !- Handle
  Zone EPr Gymnasium C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {391c21ce-7152-44ee-bae1-e9378251e041}, !- Inlet Port
  {b64f633b-fa86-4aa3-b541-0ab88b57ee1d}; !- Outlet Port

OS:Connection,
  {391c21ce-7152-44ee-bae1-e9378251e041}, !- Handle
  {2fdb052d-5ef0-41d8-8ab7-6f122d93f5be}, !- Name
  {04ab8ae4-cad1-4369-b3de-a208178ab09b}, !- Source Object
  3,                                      !- Outlet Port
  {31399ecf-003b-441b-af9c-852186f188e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64f633b-fa86-4aa3-b541-0ab88b57ee1d}, !- Handle
  {9672d881-cfef-42e5-8690-6e267709a28d}, !- Name
  {31399ecf-003b-441b-af9c-852186f188e1}, !- Source Object
  3,                                      !- Outlet Port
  {d7f6aee6-a872-442e-884b-e72789f35491}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9640c617-4cc2-42d9-bee1-397140f56e8a}, !- Handle
  Zone EPr Gymnasium C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {433903a6-5521-4b9b-9ed1-4acb38e6e006}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {433903a6-5521-4b9b-9ed1-4acb38e6e006}, !- Handle
  {e649ebe4-7799-4d45-84a0-01d55fa3cd22}, !- Name
  {d7f6aee6-a872-442e-884b-e72789f35491}, !- Source Object
  7,                                      !- Outlet Port
  {9640c617-4cc2-42d9-bee1-397140f56e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {88ba89d0-2cde-4b13-afa5-9ef94a247afd}, !- Handle
  Zone EPr Gymnasium C  - Story Top Exhaust Fan, !- Name
  {91e70068-7bcc-4ced-913e-d009eabaa798}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.033555920518905,                      !- Maximum Flow Rate {m3/s}
  {4e1971d7-0ac5-4c45-8c66-258dd72a4e96}, !- Air Inlet Node Name
  {d3583db3-631a-4c72-bc43-4f6542ebe6af}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1572f42e-9cb1-40be-b27a-2dc41ba3dbc0}, !- Handle
  Zone EPr Gymnasium C  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {136d647e-e35a-4b7a-bd32-548bab0215c7}, !- Inlet Port
  {4e1971d7-0ac5-4c45-8c66-258dd72a4e96}; !- Outlet Port

OS:Connection,
  {136d647e-e35a-4b7a-bd32-548bab0215c7}, !- Handle
  {b842429f-6cef-4073-950a-b93386267c53}, !- Name
  {3dcba361-4ea9-427e-8d25-8f436a39c5c4}, !- Source Object
  3,                                      !- Outlet Port
  {1572f42e-9cb1-40be-b27a-2dc41ba3dbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1971d7-0ac5-4c45-8c66-258dd72a4e96}, !- Handle
  {ca791088-6415-423d-9a3f-bd34540e0bd5}, !- Name
  {1572f42e-9cb1-40be-b27a-2dc41ba3dbc0}, !- Source Object
  3,                                      !- Outlet Port
  {88ba89d0-2cde-4b13-afa5-9ef94a247afd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9ffeecd-f16a-414b-b57e-f1fdf3213c54}, !- Handle
  Zone EPr Gymnasium C  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {d3583db3-631a-4c72-bc43-4f6542ebe6af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3583db3-631a-4c72-bc43-4f6542ebe6af}, !- Handle
  {d9206a1e-f238-440e-ba1a-e4bd2e461ca6}, !- Name
  {88ba89d0-2cde-4b13-afa5-9ef94a247afd}, !- Source Object
  7,                                      !- Outlet Port
  {a9ffeecd-f16a-414b-b57e-f1fdf3213c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  {afa9b685-3d6d-4915-822b-721865523987}, !- Default Day Schedule Name
  {878ee608-9ee1-4aa1-a3b1-3013712002eb}, !- Summer Design Day Schedule Name
  {a7e07682-b508-4010-8826-bffbc2b13931}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afa9b685-3d6d-4915-822b-721865523987}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule Default, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {878ee608-9ee1-4aa1-a3b1-3013712002eb}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule Summer Design Day, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {a7e07682-b508-4010-8826-bffbc2b13931}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule Winter Design Day, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8b9494ff-2fe3-4426-9572-e2df95cf33ee}, !- Handle
  Schedule Rule 134,                      !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8a3ddb8f-b273-4cb5-b292-78d642976997}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {8a3ddb8f-b273-4cb5-b292-78d642976997}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule Sat Day, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.83,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {656b5ade-2c8c-448f-bbb0-fe544b7f2efb}, !- Handle
  Schedule Rule 135,                      !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b57677ab-0648-4c63-91fe-de0b0d7939ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {b57677ab-0648-4c63-91fe-de0b0d7939ca}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule Wkdy Day, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6172f41d-1f8b-44f0-b6c7-ffc5381916a8}, !- Handle
  Schedule Rule 136,                      !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c8746f23-b2e7-43e6-919f-3a30305c021f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {c8746f23-b2e7-43e6-919f-3a30305c021f}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule Sat Day 1, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.83,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ebb6679f-c7ec-4dee-9747-38f464a2bad1}, !- Handle
  Schedule Rule 137,                      !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {59617c38-ea8a-4353-a769-5f2def167af2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {59617c38-ea8a-4353-a769-5f2def167af2}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule Wkdy Day 1, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c97494b9-017e-49de-8e2d-dc3274321a61}, !- Handle
  Schedule Rule 138,                      !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcdf3179-058c-430a-9cac-cc5bf8d6e08a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {bcdf3179-058c-430a-9cac-cc5bf8d6e08a}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule Sat Day 2, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.83,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {569a3180-5ad7-42b5-ab55-6a6fbce47247}, !- Handle
  Schedule Rule 139,                      !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6fa499d2-d816-42b3-acff-54d1c9a94531}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {6fa499d2-d816-42b3-acff-54d1c9a94531}, !- Handle
  DEER Primary School Kitchen Exhaust Fan DCV Schedule Wkdy Day 2, !- Name
  {408291c0-9234-4a0d-9b2a-61a11b2d9c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Fan:ZoneExhaust,
  {a8dd3b8d-370d-4538-bd9b-17830e54676c}, !- Handle
  Zone EPr Kitchen A  - Story Ground Exhaust Fan, !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.047009628478786,                      !- Maximum Flow Rate {m3/s}
  {30dbca72-56a9-4827-9ba6-1ad9a7766f52}, !- Air Inlet Node Name
  {b2402b5c-c0dd-43dd-a5e1-ac15f5fd8e9e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {99c20ef0-6a88-4f6e-bbf7-52a7e15233c6}, !- Handle
  Zone EPr Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {44708967-5ea7-4c9a-b6da-9538e239096d}, !- Inlet Port
  {30dbca72-56a9-4827-9ba6-1ad9a7766f52}; !- Outlet Port

OS:Connection,
  {44708967-5ea7-4c9a-b6da-9538e239096d}, !- Handle
  {10569cb9-d81f-4ecc-b30c-c178ab35ec80}, !- Name
  {e574f96a-92ca-4bc8-aaff-98e7e37bcf44}, !- Source Object
  3,                                      !- Outlet Port
  {99c20ef0-6a88-4f6e-bbf7-52a7e15233c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30dbca72-56a9-4827-9ba6-1ad9a7766f52}, !- Handle
  {c7b89c4b-da3a-4962-aea6-6a765a01f055}, !- Name
  {99c20ef0-6a88-4f6e-bbf7-52a7e15233c6}, !- Source Object
  3,                                      !- Outlet Port
  {a8dd3b8d-370d-4538-bd9b-17830e54676c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {266a2acb-c582-411d-a084-89bb716577da}, !- Handle
  Zone EPr Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {b2402b5c-c0dd-43dd-a5e1-ac15f5fd8e9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2402b5c-c0dd-43dd-a5e1-ac15f5fd8e9e}, !- Handle
  {151dcc1f-377d-45f6-9ca0-d27257ff2f4b}, !- Name
  {a8dd3b8d-370d-4538-bd9b-17830e54676c}, !- Source Object
  7,                                      !- Outlet Port
  {266a2acb-c582-411d-a084-89bb716577da}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e75b6e33-630b-4ba2-95f2-ccee1bf99f6d}, !- Handle
  Zone EPr Kitchen A  - Story Top Exhaust Fan, !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.047009628478786,                      !- Maximum Flow Rate {m3/s}
  {47d5be4b-9a8a-49d9-a702-05d5759f625a}, !- Air Inlet Node Name
  {7ddad81d-35d9-4e57-b9bd-b9a49a156680}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {cf83f713-2610-4d05-a275-cd3391ff726c}, !- Handle
  Zone EPr Kitchen A  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {6365edef-2e38-4468-9c3c-56f70ff98580}, !- Inlet Port
  {47d5be4b-9a8a-49d9-a702-05d5759f625a}; !- Outlet Port

OS:Connection,
  {6365edef-2e38-4468-9c3c-56f70ff98580}, !- Handle
  {d80f8250-85de-4d68-884f-c7b3fbec6d5e}, !- Name
  {3c3592fb-56f2-434c-a23d-81c6871d4d78}, !- Source Object
  3,                                      !- Outlet Port
  {cf83f713-2610-4d05-a275-cd3391ff726c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d5be4b-9a8a-49d9-a702-05d5759f625a}, !- Handle
  {1985974c-a245-4978-8f4c-44613dc24ff1}, !- Name
  {cf83f713-2610-4d05-a275-cd3391ff726c}, !- Source Object
  3,                                      !- Outlet Port
  {e75b6e33-630b-4ba2-95f2-ccee1bf99f6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac9538fb-2fa5-4fb0-ab90-e7b747a80ba8}, !- Handle
  Zone EPr Kitchen A  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {7ddad81d-35d9-4e57-b9bd-b9a49a156680}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ddad81d-35d9-4e57-b9bd-b9a49a156680}, !- Handle
  {ac86c953-35db-4530-bb5d-536e01746909}, !- Name
  {e75b6e33-630b-4ba2-95f2-ccee1bf99f6d}, !- Source Object
  7,                                      !- Outlet Port
  {ac9538fb-2fa5-4fb0-ab90-e7b747a80ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {265db891-14aa-4b19-bff7-b61479dcd22f}, !- Handle
  Zone EPr Kitchen B  - Story Ground Exhaust Fan, !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.153733328929814,                      !- Maximum Flow Rate {m3/s}
  {d00b761b-fc24-45cf-8b5b-b3263b452ae3}, !- Air Inlet Node Name
  {b2314b7a-c477-48b3-bc0c-b48dcba8ff12}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {dd5a7890-2f84-43f7-a9f7-bbf0b914e2d3}, !- Handle
  Zone EPr Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {5952d30e-5f47-4c1d-b243-6e8f2b13d62b}, !- Inlet Port
  {d00b761b-fc24-45cf-8b5b-b3263b452ae3}; !- Outlet Port

OS:Connection,
  {5952d30e-5f47-4c1d-b243-6e8f2b13d62b}, !- Handle
  {2ca97613-77dd-4b83-b729-cfedef16a9d5}, !- Name
  {c2c1bf52-a25d-4646-a22b-adfea58fc37f}, !- Source Object
  3,                                      !- Outlet Port
  {dd5a7890-2f84-43f7-a9f7-bbf0b914e2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00b761b-fc24-45cf-8b5b-b3263b452ae3}, !- Handle
  {59958532-c933-47ab-8e33-6e42acb5cdd2}, !- Name
  {dd5a7890-2f84-43f7-a9f7-bbf0b914e2d3}, !- Source Object
  3,                                      !- Outlet Port
  {265db891-14aa-4b19-bff7-b61479dcd22f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0d6bac9-d425-4985-abdc-e99c312050e9}, !- Handle
  Zone EPr Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {b2314b7a-c477-48b3-bc0c-b48dcba8ff12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2314b7a-c477-48b3-bc0c-b48dcba8ff12}, !- Handle
  {f9ac9bc9-e9aa-4fd2-acc1-74f3306295e2}, !- Name
  {265db891-14aa-4b19-bff7-b61479dcd22f}, !- Source Object
  7,                                      !- Outlet Port
  {b0d6bac9-d425-4985-abdc-e99c312050e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1c315de8-e2c6-49cf-90bb-554b42538136}, !- Handle
  Zone EPr Kitchen B  - Story Top Exhaust Fan, !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.153733328929814,                      !- Maximum Flow Rate {m3/s}
  {d8b5becc-8ea9-4223-ab23-05280de9f216}, !- Air Inlet Node Name
  {6e35f347-f048-47f2-be77-54505a37e648}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {fac44084-56da-4fda-8a9b-db682e504fdb}, !- Handle
  Zone EPr Kitchen B  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {b1393209-45e7-4840-bbba-152ed752cd71}, !- Inlet Port
  {d8b5becc-8ea9-4223-ab23-05280de9f216}; !- Outlet Port

OS:Connection,
  {b1393209-45e7-4840-bbba-152ed752cd71}, !- Handle
  {3c5915d1-3254-41f8-af14-8cdc6be7fc97}, !- Name
  {8995f209-2adc-480a-b109-00bc5df92607}, !- Source Object
  3,                                      !- Outlet Port
  {fac44084-56da-4fda-8a9b-db682e504fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b5becc-8ea9-4223-ab23-05280de9f216}, !- Handle
  {866e2c22-e577-46bb-b6c0-63ad3f4bbdb9}, !- Name
  {fac44084-56da-4fda-8a9b-db682e504fdb}, !- Source Object
  3,                                      !- Outlet Port
  {1c315de8-e2c6-49cf-90bb-554b42538136}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ce01249-4739-4a35-b82e-793111b53401}, !- Handle
  Zone EPr Kitchen B  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {6e35f347-f048-47f2-be77-54505a37e648}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e35f347-f048-47f2-be77-54505a37e648}, !- Handle
  {401e6612-cf48-4fe1-b5ce-10ac3416329e}, !- Name
  {1c315de8-e2c6-49cf-90bb-554b42538136}, !- Source Object
  7,                                      !- Outlet Port
  {3ce01249-4739-4a35-b82e-793111b53401}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6a688175-688a-45b6-a67d-a2983482f44e}, !- Handle
  Zone EPr Kitchen C  - Story Ground Exhaust Fan, !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0470096284787859,                     !- Maximum Flow Rate {m3/s}
  {85bad682-8db3-4ee7-8a8b-99b7151e7bbb}, !- Air Inlet Node Name
  {2e587003-f889-4a4e-aa9e-d4ef8296c3a7}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ee607ee5-f229-428d-aed6-3ba8ab03d299}, !- Handle
  Zone EPr Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ad16aeff-da47-476d-a3e1-ab3ec4f96ea5}, !- Inlet Port
  {85bad682-8db3-4ee7-8a8b-99b7151e7bbb}; !- Outlet Port

OS:Connection,
  {ad16aeff-da47-476d-a3e1-ab3ec4f96ea5}, !- Handle
  {d3a0b5c2-2d19-470b-befe-c26e615df676}, !- Name
  {acfc61b5-af17-4478-8ac0-c7210182c381}, !- Source Object
  3,                                      !- Outlet Port
  {ee607ee5-f229-428d-aed6-3ba8ab03d299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bad682-8db3-4ee7-8a8b-99b7151e7bbb}, !- Handle
  {89d4f09f-7b57-4509-a2d7-b6694c064dc1}, !- Name
  {ee607ee5-f229-428d-aed6-3ba8ab03d299}, !- Source Object
  3,                                      !- Outlet Port
  {6a688175-688a-45b6-a67d-a2983482f44e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b8e0c2c-60f1-4b6a-9809-ad8151f17475}, !- Handle
  Zone EPr Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {2e587003-f889-4a4e-aa9e-d4ef8296c3a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e587003-f889-4a4e-aa9e-d4ef8296c3a7}, !- Handle
  {a08ecb3e-70f0-4667-ad44-3a9ac68f8c1e}, !- Name
  {6a688175-688a-45b6-a67d-a2983482f44e}, !- Source Object
  7,                                      !- Outlet Port
  {1b8e0c2c-60f1-4b6a-9809-ad8151f17475}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2ee84f1b-4b7c-4890-8696-c7dfcf1ab52f}, !- Handle
  Zone EPr Kitchen C  - Story Top Exhaust Fan, !- Name
  {5f49c4a2-e7c0-429b-86b5-f6f0bf38bc25}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0470096284787859,                     !- Maximum Flow Rate {m3/s}
  {a6eb7ae0-5ad4-4364-bd57-801c5fb8f8f8}, !- Air Inlet Node Name
  {c288be4f-c784-4725-9ee6-9b931ff24ec9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0cbc5377-f5a5-4b63-b99d-689cc24a9e22}, !- Handle
  Zone EPr Kitchen C  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {7f502320-b798-4602-914a-4cf588cf07fd}, !- Inlet Port
  {a6eb7ae0-5ad4-4364-bd57-801c5fb8f8f8}; !- Outlet Port

OS:Connection,
  {7f502320-b798-4602-914a-4cf588cf07fd}, !- Handle
  {51282d04-c6f8-4dca-a95c-9bdcf66ee36c}, !- Name
  {1c392b38-1841-4664-bf70-adbc4e25911a}, !- Source Object
  3,                                      !- Outlet Port
  {0cbc5377-f5a5-4b63-b99d-689cc24a9e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6eb7ae0-5ad4-4364-bd57-801c5fb8f8f8}, !- Handle
  {a6435ef5-6628-4aea-9379-256c86b1d80d}, !- Name
  {0cbc5377-f5a5-4b63-b99d-689cc24a9e22}, !- Source Object
  3,                                      !- Outlet Port
  {2ee84f1b-4b7c-4890-8696-c7dfcf1ab52f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abe4627a-a1e8-4e75-a475-63cdd9208690}, !- Handle
  Zone EPr Kitchen C  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {c288be4f-c784-4725-9ee6-9b931ff24ec9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c288be4f-c784-4725-9ee6-9b931ff24ec9}, !- Handle
  {082d6ed1-04f6-4836-bb38-31d362cd5f04}, !- Name
  {2ee84f1b-4b7c-4890-8696-c7dfcf1ab52f}, !- Source Object
  7,                                      !- Outlet Port
  {abe4627a-a1e8-4e75-a475-63cdd9208690}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Handle
  D_EPr_All_DHW_DHW_Yr,                   !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {3be8b8ca-5a45-433b-bb0f-f75949b54ada}, !- Default Day Schedule Name
  {3bd59dd2-0758-4aa2-8729-633d15f4a25d}, !- Summer Design Day Schedule Name
  {accc10a5-af9e-4896-8fb3-69d24525435d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3be8b8ca-5a45-433b-bb0f-f75949b54ada}, !- Handle
  D_EPr_All_DHW_DHW_Yr Default,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {64d4bcf0-f43b-498b-adf1-e0448306182f}, !- Handle
  Schedule Rule 140,                      !- Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {47ccd1fe-e0ca-436a-84f2-0cda297df468}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {47ccd1fe-e0ca-436a-84f2-0cda297df468}, !- Handle
  D_EPr_All_DHW_DHW_Yr Default|Wkdy Day,  !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {0c55207e-1222-4c1c-9178-672511178c46}, !- Handle
  Schedule Rule 141,                      !- Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b35fdcd5-5bc1-4e02-bd4f-6aa1c6603217}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {b35fdcd5-5bc1-4e02-bd4f-6aa1c6603217}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sat Day,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9c1ed19-cddf-4aa7-9426-65d28a48bb6a}, !- Handle
  Schedule Rule 142,                      !- Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {40afb05c-cec2-4ea1-9371-0acf6f634725}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {40afb05c-cec2-4ea1-9371-0acf6f634725}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sun Day,           !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e0b7237-d02c-490c-ae62-88027de35a51}, !- Handle
  Schedule Rule 143,                      !- Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {90ae31bb-c10f-49fc-ab9c-56b7d28586eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {90ae31bb-c10f-49fc-ab9c-56b7d28586eb}, !- Handle
  D_EPr_All_DHW_DHW_Yr Default|Wkdy Day 1, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {a100646c-523a-4fd8-85ff-b25fe243ccd2}, !- Handle
  Schedule Rule 144,                      !- Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {70427c65-2bb1-40ec-af4f-aecc3fd858a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {70427c65-2bb1-40ec-af4f-aecc3fd858a3}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sat Day 1,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9889528-b7a6-4e0a-baa2-621dc23db43d}, !- Handle
  Schedule Rule 145,                      !- Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {387c5908-d72f-4f0c-aa90-b62e16e55ac3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {387c5908-d72f-4f0c-aa90-b62e16e55ac3}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sun Day 1,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20c89b27-29ac-482a-929e-547d72ff85f7}, !- Handle
  Schedule Rule 146,                      !- Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d8b19555-cacd-4301-9648-576281fb378a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {d8b19555-cacd-4301-9648-576281fb378a}, !- Handle
  D_EPr_All_DHW_DHW_Yr Default|Wkdy Day 2, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {372082ad-33bc-4789-8693-8523b79acf9e}, !- Handle
  Schedule Rule 147,                      !- Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ecd47b36-3570-4288-b2f1-19b2d44c7560}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {ecd47b36-3570-4288-b2f1-19b2d44c7560}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sat Day 2,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e481ef9-130f-4224-9421-a34e2f54e715}, !- Handle
  Schedule Rule 148,                      !- Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f64f4eb-a5a2-4c86-96d5-f08489f64ce3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {6f64f4eb-a5a2-4c86-96d5-f08489f64ce3}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sun Day 2,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {accc10a5-af9e-4896-8fb3-69d24525435d}, !- Handle
  D_EPr_All_DHW_DHW_Yr Winter Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bd59dd2-0758-4aa2-8729-633d15f4a25d}, !- Handle
  D_EPr_All_DHW_DHW_Yr Summer Design Day 4, !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Connections,
  {069e714c-e997-4569-b6b1-db252b27ecbe}, !- Handle
  Booster EPr Kitchen - DEER Pre-1975 WUC 0.83gpm at 180F, !- Name
  {d785c633-ec39-4804-a833-bf8736d9023f}, !- Inlet Node Name
  {5785bb69-3658-42b5-b52a-b801f9ec23dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f32f87f1-72d0-4e87-99de-87095b678468}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c453625-e84f-4b78-9ed6-2df4a66637cc}, !- Handle
  Booster EPr Kitchen - DEER Pre-1975 Service Water Use Def 0.83gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.2633279978043e-005,                   !- Peak Flow Rate {m3/s}
  {797b8cb6-ac7a-4f5a-bfdd-ee3ffa14918a}, !- Target Temperature Schedule Name
  {28717e5a-3d42-4466-aa66-a5e74e5346ae}, !- Sensible Fraction Schedule Name
  {35005344-6e54-4b33-9cf3-2351dec2c14d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {28717e5a-3d42-4466-aa66-a5e74e5346ae}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {6fd9cf29-e3ff-4422-90c6-2502997c9ac2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd9cf29-e3ff-4422-90c6-2502997c9ac2}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35005344-6e54-4b33-9cf3-2351dec2c14d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  {3fbf0dc8-51e5-4b8f-a585-1de6c1e08ded}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fbf0dc8-51e5-4b8f-a585-1de6c1e08ded}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {53ab9147-0166-4422-9921-3838f62413e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {797b8cb6-ac7a-4f5a-bfdd-ee3ffa14918a}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  {3e5db66d-2869-4dc4-b247-a7f8bd88510a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e5db66d-2869-4dc4-b247-a7f8bd88510a}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {f32f87f1-72d0-4e87-99de-87095b678468}, !- Handle
  Booster EPr Kitchen - DEER Pre-1975 Service Water Use 0.83gpm at 180F, !- Name
  {0c453625-e84f-4b78-9ed6-2df4a66637cc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5f036662-b964-4949-bad0-01b336e907d5}, !- Handle
  EPr Kitchen - DEER Pre-1975 WUC 0.56gpm at 135F, !- Name
  {e4a2ef88-3799-40aa-ad74-2a0eb211769e}, !- Inlet Node Name
  {157246ad-0e32-4859-ad3d-a70114f2172a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31b3758a-f8eb-45b8-ac01-d64c9b75248c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf55a182-f7a8-4832-b407-30f2c9256cfb}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Use Def 0.56gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.50888533186953e-005,                  !- Peak Flow Rate {m3/s}
  {08b0efe9-e310-4244-b95e-7ba42b038d79}, !- Target Temperature Schedule Name
  {28717e5a-3d42-4466-aa66-a5e74e5346ae}, !- Sensible Fraction Schedule Name
  {35005344-6e54-4b33-9cf3-2351dec2c14d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08b0efe9-e310-4244-b95e-7ba42b038d79}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  {cffca276-2d87-4055-9188-7b756db24dc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cffca276-2d87-4055-9188-7b756db24dc8}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {31b3758a-f8eb-45b8-ac01-d64c9b75248c}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Use 0.56gpm at 135F, !- Name
  {cf55a182-f7a8-4832-b407-30f2c9256cfb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {856b1849-42c3-4138-bb83-164f1dc2dcc4}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {3e7f29bd-c600-4bf0-ab47-28ea550e71cf}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d2b15dbf-69d9-4616-ae13-27c250391e36}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {21c8927e-dc1f-40a7-b35c-4347688e2884}, !- Plant Side Inlet Node Name
  {481537b1-b079-43a6-921f-e041aac63696}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ebda381e-7c1b-412e-9fb0-5c27f442745a}, !- Demand Side Inlet Node Name
  {2e0761ea-d581-4aa8-ad77-ccebf4308163}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b3314844-21bc-4c78-b9fe-6c5651b79c21}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bc785df5-8161-4db9-b474-655dec0301e0}, !- Demand Mixer Name
  {220d9c2a-2994-4025-a4fe-b9eb0979225b}, !- Demand Splitter Name
  {0698e733-fd34-4861-8cdc-39416f31caff}, !- Supply Mixer Name
  {5b364668-cb48-4130-9bb0-10cb147450d0}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4a6ea4a8-9b5e-4ac2-915b-a4aa8079c100}, !- Handle
  {3e7f29bd-c600-4bf0-ab47-28ea550e71cf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {605ca8ca-4b29-4c60-8599-fac0ae1e8eff}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Supply Inlet Node, !- Name
  {21c8927e-dc1f-40a7-b35c-4347688e2884}, !- Inlet Port
  {142edf5f-4767-477c-b26c-33a5ba763bf2}; !- Outlet Port

OS:Node,
  {d2b15dbf-69d9-4616-ae13-27c250391e36}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Supply Outlet Node, !- Name
  {f4f3a1c0-b5ce-4cbf-b5cc-3c0d160aa41e}, !- Inlet Port
  {481537b1-b079-43a6-921f-e041aac63696}; !- Outlet Port

OS:Node,
  {948a1b94-70cf-49dd-99c3-47f1ba3f5fc0}, !- Handle
  88gal NaturalGas Water Heater - 88kBtu/hr Supply Inlet Water Node, !- Name
  {119b2427-deda-4f6f-b185-4dff88092142}, !- Inlet Port
  {8cd6e99b-0274-4fa3-9c62-d55bf8ab2696}; !- Outlet Port

OS:Connector:Mixer,
  {0698e733-fd34-4861-8cdc-39416f31caff}, !- Handle
  Connector Mixer 1,                      !- Name
  {3cd40b6d-94f4-4e1f-bf9c-8a19a8c0a8bc}, !- Outlet Branch Name
  {eaf49f6a-62ae-4163-960e-a5ffc7d9e087}, !- Inlet Branch Name 1
  {0eeaee40-0721-4df4-abb1-2556e3f505d0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5b364668-cb48-4130-9bb0-10cb147450d0}, !- Handle
  Connector Splitter 1,                   !- Name
  {79e34e5e-c214-47bc-b256-7975f66f2c23}, !- Inlet Branch Name
  {119b2427-deda-4f6f-b185-4dff88092142}, !- Outlet Branch Name 1
  {84324c75-3d29-40bf-996c-56092a774599}; !- Outlet Branch Name 2

OS:Connection,
  {21c8927e-dc1f-40a7-b35c-4347688e2884}, !- Handle
  {ac253353-0fd1-4a2b-a03c-c228cda9bdcb}, !- Name
  {3e7f29bd-c600-4bf0-ab47-28ea550e71cf}, !- Source Object
  14,                                     !- Outlet Port
  {605ca8ca-4b29-4c60-8599-fac0ae1e8eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119b2427-deda-4f6f-b185-4dff88092142}, !- Handle
  {6982c19d-8cb9-4957-8279-a2ce1760904a}, !- Name
  {5b364668-cb48-4130-9bb0-10cb147450d0}, !- Source Object
  3,                                      !- Outlet Port
  {948a1b94-70cf-49dd-99c3-47f1ba3f5fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481537b1-b079-43a6-921f-e041aac63696}, !- Handle
  {1614938a-8fd9-407f-8724-732865b24a17}, !- Name
  {d2b15dbf-69d9-4616-ae13-27c250391e36}, !- Source Object
  3,                                      !- Outlet Port
  {3e7f29bd-c600-4bf0-ab47-28ea550e71cf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0d60946c-9596-45e9-8d3d-4884727f3905}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Demand Inlet Node, !- Name
  {ebda381e-7c1b-412e-9fb0-5c27f442745a}, !- Inlet Port
  {81d40ebd-e07e-4ea5-8e52-2b1c50f17ef7}; !- Outlet Port

OS:Node,
  {bea1e623-b0a3-41d9-b124-4237d374695f}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Demand Outlet Node, !- Name
  {9e40fd4b-bf1f-4638-b9f3-8f8e82194a30}, !- Inlet Port
  {2e0761ea-d581-4aa8-ad77-ccebf4308163}; !- Outlet Port

OS:Node,
  {e72f7761-ee30-4391-84e5-112bb4b6b563}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {b10868e5-dd18-42a5-9cb0-813836b4c1da}, !- Inlet Port
  {d2c35449-72a5-4b7d-99c2-aeb687e547b9}; !- Outlet Port

OS:Connector:Mixer,
  {bc785df5-8161-4db9-b474-655dec0301e0}, !- Handle
  Connector Mixer 2,                      !- Name
  {b6c19616-96eb-4e29-a536-ad8f57d8d774}, !- Outlet Branch Name
  {a662c160-fde4-4d6e-9c50-e55b5ea215cf}, !- Inlet Branch Name 1
  {30f90b96-21f7-4e9c-a754-3a7a2e6f1406}, !- Inlet Branch Name 2
  {344d6819-007a-48c3-b4c1-52a2498bf29b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {220d9c2a-2994-4025-a4fe-b9eb0979225b}, !- Handle
  Connector Splitter 2,                   !- Name
  {523ab8d1-244b-4235-9104-986e9d013669}, !- Inlet Branch Name
  {b10868e5-dd18-42a5-9cb0-813836b4c1da}, !- Outlet Branch Name 1
  {ebbbd03d-bcaa-4e71-ac08-67de97ebb3b5}, !- Outlet Branch Name 2
  {4c83cb80-ca9d-4aeb-aaa4-97eb5d405210}; !- Outlet Branch Name 3

OS:Connection,
  {ebda381e-7c1b-412e-9fb0-5c27f442745a}, !- Handle
  {96069b58-ad20-4a2c-9edf-d66ed03930c7}, !- Name
  {3e7f29bd-c600-4bf0-ab47-28ea550e71cf}, !- Source Object
  17,                                     !- Outlet Port
  {0d60946c-9596-45e9-8d3d-4884727f3905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10868e5-dd18-42a5-9cb0-813836b4c1da}, !- Handle
  {7cd66110-232d-4834-bc90-f912544dd5b5}, !- Name
  {220d9c2a-2994-4025-a4fe-b9eb0979225b}, !- Source Object
  3,                                      !- Outlet Port
  {e72f7761-ee30-4391-84e5-112bb4b6b563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0761ea-d581-4aa8-ad77-ccebf4308163}, !- Handle
  {acabdfe7-a68b-414b-889c-660751cf356a}, !- Name
  {bea1e623-b0a3-41d9-b124-4237d374695f}, !- Source Object
  3,                                      !- Outlet Port
  {3e7f29bd-c600-4bf0-ab47-28ea550e71cf}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {b3314844-21bc-4c78-b9fe-6c5651b79c21}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a1b9ca22-e796-4624-a6bc-cccc688c46ae}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c2cbcf9d-9a51-4676-93c0-b04ca8f57354}, !- Handle
  Service Water Loop Temp - 135F,         !- Name
  {a1b9ca22-e796-4624-a6bc-cccc688c46ae}, !- Schedule Type Limits Name
  {8066a53e-0a93-4fbe-a61f-b67eb41309e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8066a53e-0a93-4fbe-a61f-b67eb41309e0}, !- Handle
  Service Water Loop Temp - 135F Default, !- Name
  {a1b9ca22-e796-4624-a6bc-cccc688c46ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8f026461-136e-472c-a146-5337a7c95902}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c2cbcf9d-9a51-4676-93c0-b04ca8f57354}, !- Schedule Name
  {d2b15dbf-69d9-4616-ae13-27c250391e36}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {080873eb-fb3b-47e3-aa3f-6754bf029b10}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Water Mains Pressure Driven, !- Name
  {142edf5f-4767-477c-b26c-33a5ba763bf2}, !- Inlet Node Name
  {715db07d-3cfb-42fa-b6ea-c59ac3486b9c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {547e116e-b770-43e7-a2ec-e003d54a1a6a}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {715db07d-3cfb-42fa-b6ea-c59ac3486b9c}, !- Inlet Port
  {79e34e5e-c214-47bc-b256-7975f66f2c23}; !- Outlet Port

OS:Connection,
  {142edf5f-4767-477c-b26c-33a5ba763bf2}, !- Handle
  {8294a948-66c0-43f9-bcd8-116b8a0373ae}, !- Name
  {605ca8ca-4b29-4c60-8599-fac0ae1e8eff}, !- Source Object
  3,                                      !- Outlet Port
  {080873eb-fb3b-47e3-aa3f-6754bf029b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715db07d-3cfb-42fa-b6ea-c59ac3486b9c}, !- Handle
  {fe27ff4e-7d75-4cda-b2d7-b5aade83d57e}, !- Name
  {080873eb-fb3b-47e3-aa3f-6754bf029b10}, !- Source Object
  3,                                      !- Outlet Port
  {547e116e-b770-43e7-a2ec-e003d54a1a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e34e5e-c214-47bc-b256-7975f66f2c23}, !- Handle
  {8dd02a37-6d6a-493d-9040-6b40617c1e62}, !- Name
  {547e116e-b770-43e7-a2ec-e003d54a1a6a}, !- Source Object
  3,                                      !- Outlet Port
  {5b364668-cb48-4130-9bb0-10cb147450d0}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d1caf49c-42e9-4a74-966b-aa691b811dc2}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e94873c0-79a8-45ac-b987-165c678b0025}, !- Handle
  88gal NaturalGas Water Heater - 88kBtu/hr, !- Name
  0.331589663861671,                      !- Tank Volume {m3}
  {c2cbcf9d-9a51-4676-93c0-b04ca8f57354}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  57.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  25672.0650729504,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c684f42c-2e14-4a64-960c-1655a1ccf06c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8cd6e99b-0274-4fa3-9c62-d55bf8ab2696}, !- Use Side Inlet Node Name
  {7b689887-89a4-486d-8b23-9e371edaafd3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c684f42c-2e14-4a64-960c-1655a1ccf06c}, !- Handle
  Water Heater Ambient Temp Schedule 70F, !- Name
  {d1caf49c-42e9-4a74-966b-aa691b811dc2}, !- Schedule Type Limits Name
  {259c0569-8970-438f-9194-bb46252baf2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {259c0569-8970-438f-9194-bb46252baf2f}, !- Handle
  Water Heater Ambient Temp Schedule 70F Default, !- Name
  {d1caf49c-42e9-4a74-966b-aa691b811dc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {83cb80e5-8376-40af-92a8-2c1c4b6cb75b}, !- Handle
  88gal NaturalGas Water Heater - 88kBtu/hr Supply Outlet Water Node, !- Name
  {7b689887-89a4-486d-8b23-9e371edaafd3}, !- Inlet Port
  {eaf49f6a-62ae-4163-960e-a5ffc7d9e087}; !- Outlet Port

OS:Connection,
  {8cd6e99b-0274-4fa3-9c62-d55bf8ab2696}, !- Handle
  {a9f2efcf-71db-4f41-8379-8f7d46e8d795}, !- Name
  {948a1b94-70cf-49dd-99c3-47f1ba3f5fc0}, !- Source Object
  3,                                      !- Outlet Port
  {e94873c0-79a8-45ac-b987-165c678b0025}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7b689887-89a4-486d-8b23-9e371edaafd3}, !- Handle
  {03d9f6a0-b68b-4686-8159-79c0c25dca6d}, !- Name
  {e94873c0-79a8-45ac-b987-165c678b0025}, !- Source Object
  32,                                     !- Outlet Port
  {83cb80e5-8376-40af-92a8-2c1c4b6cb75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf49f6a-62ae-4163-960e-a5ffc7d9e087}, !- Handle
  {385b9c8e-0b3c-4592-8b10-faa742ec9bbc}, !- Name
  {83cb80e5-8376-40af-92a8-2c1c4b6cb75b}, !- Source Object
  3,                                      !- Outlet Port
  {0698e733-fd34-4861-8cdc-39416f31caff}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {b66a6cd0-aacf-4e7d-89ac-f157c60497b8}, !- Handle
  {e94873c0-79a8-45ac-b987-165c678b0025}; !- Object Name

OS:Schedule:Ruleset,
  {0228a0c0-79f4-486c-a978-603ca0a2cdd1}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Piping Air Temp - 70F, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  {417085c1-9125-413e-88a2-e5125ef24d4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {417085c1-9125-413e-88a2-e5125ef24d4a}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {7faaf988-00af-4065-ab32-f8515f4180d9}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  {91c683d3-36d0-4c06-8811-0ab2db65d52d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91c683d3-36d0-4c06-8811-0ab2db65d52d}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {cb64b18d-5c90-422a-a724-128ad5dee9a5}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c92b93f2-4b56-4c12-ba6a-dbd10ba6d850}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {cb64b18d-5c90-422a-a724-128ad5dee9a5}; !- Layer 1

OS:Pipe:Indoor,
  {3c9a7c4a-e0e7-4086-a882-61f4b60d7978}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Pipe 20.0ft, !- Name
  {c92b93f2-4b56-4c12-ba6a-dbd10ba6d850}, !- Construction
  {81d40ebd-e07e-4ea5-8e52-2b1c50f17ef7}, !- Fluid Inlet Node
  {285d6d19-1d44-4a4c-8571-b9c1d94f7e2e}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0228a0c0-79f4-486c-a978-603ca0a2cdd1}, !- Ambient Temperature Schedule
  {7faaf988-00af-4065-ab32-f8515f4180d9}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {accf0f26-e3ee-48a8-b852-6b44cb9b5e71}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {285d6d19-1d44-4a4c-8571-b9c1d94f7e2e}, !- Inlet Port
  {523ab8d1-244b-4235-9104-986e9d013669}; !- Outlet Port

OS:Connection,
  {81d40ebd-e07e-4ea5-8e52-2b1c50f17ef7}, !- Handle
  {9f445a9b-62af-43cf-9cd5-c194c8e90cc2}, !- Name
  {0d60946c-9596-45e9-8d3d-4884727f3905}, !- Source Object
  3,                                      !- Outlet Port
  {3c9a7c4a-e0e7-4086-a882-61f4b60d7978}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {285d6d19-1d44-4a4c-8571-b9c1d94f7e2e}, !- Handle
  {8457f0e1-fddb-4cca-95fa-bf3ae2651a97}, !- Name
  {3c9a7c4a-e0e7-4086-a882-61f4b60d7978}, !- Source Object
  4,                                      !- Outlet Port
  {accf0f26-e3ee-48a8-b852-6b44cb9b5e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523ab8d1-244b-4235-9104-986e9d013669}, !- Handle
  {cd0d386c-b399-4ede-a126-74ed8843ee92}, !- Name
  {accf0f26-e3ee-48a8-b852-6b44cb9b5e71}, !- Source Object
  3,                                      !- Outlet Port
  {220d9c2a-2994-4025-a4fe-b9eb0979225b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33a387d0-ef0a-4677-a43b-bcae3203f3f5}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2dce7153-f165-4c5a-b84b-2f594417a62d}, !- Inlet Node Name
  {255cef1f-f3fe-4062-9b76-ed9abb24260c}; !- Outlet Node Name

OS:Node,
  {99632dd2-18a7-44a8-b5f1-8a1a913d744b}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {84324c75-3d29-40bf-996c-56092a774599}, !- Inlet Port
  {2dce7153-f165-4c5a-b84b-2f594417a62d}; !- Outlet Port

OS:Connection,
  {84324c75-3d29-40bf-996c-56092a774599}, !- Handle
  {eca5b99f-2fde-477d-9e21-262b8e5f7fd3}, !- Name
  {5b364668-cb48-4130-9bb0-10cb147450d0}, !- Source Object
  4,                                      !- Outlet Port
  {99632dd2-18a7-44a8-b5f1-8a1a913d744b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58b1e98b-0b4e-4f76-996d-d3f6524f69c2}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {255cef1f-f3fe-4062-9b76-ed9abb24260c}, !- Inlet Port
  {0eeaee40-0721-4df4-abb1-2556e3f505d0}; !- Outlet Port

OS:Connection,
  {2dce7153-f165-4c5a-b84b-2f594417a62d}, !- Handle
  {05291dd9-b22f-4763-917c-225589a1e957}, !- Name
  {99632dd2-18a7-44a8-b5f1-8a1a913d744b}, !- Source Object
  3,                                      !- Outlet Port
  {33a387d0-ef0a-4677-a43b-bcae3203f3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255cef1f-f3fe-4062-9b76-ed9abb24260c}, !- Handle
  {9aaf243e-0084-42da-a0c4-2c6c1abf1fbb}, !- Name
  {33a387d0-ef0a-4677-a43b-bcae3203f3f5}, !- Source Object
  3,                                      !- Outlet Port
  {58b1e98b-0b4e-4f76-996d-d3f6524f69c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eeaee40-0721-4df4-abb1-2556e3f505d0}, !- Handle
  {e3136641-6a66-4058-9379-47ec1b5f0963}, !- Name
  {58b1e98b-0b4e-4f76-996d-d3f6524f69c2}, !- Source Object
  3,                                      !- Outlet Port
  {0698e733-fd34-4861-8cdc-39416f31caff}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b03556d6-8efa-4e34-a1dd-0e543052cc38}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d2c35449-72a5-4b7d-99c2-aeb687e547b9}, !- Inlet Node Name
  {c8b0fbf5-7cc5-4238-8290-34d90fa5a0f6}; !- Outlet Node Name

OS:Node,
  {f73d189c-e958-4147-a948-78651a35c543}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c8b0fbf5-7cc5-4238-8290-34d90fa5a0f6}, !- Inlet Port
  {a662c160-fde4-4d6e-9c50-e55b5ea215cf}; !- Outlet Port

OS:Connection,
  {d2c35449-72a5-4b7d-99c2-aeb687e547b9}, !- Handle
  {32096bc3-04df-4ce5-8fc6-459f9559abce}, !- Name
  {e72f7761-ee30-4391-84e5-112bb4b6b563}, !- Source Object
  3,                                      !- Outlet Port
  {b03556d6-8efa-4e34-a1dd-0e543052cc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b0fbf5-7cc5-4238-8290-34d90fa5a0f6}, !- Handle
  {0501c939-6f44-4791-8745-7ed7befb644a}, !- Name
  {b03556d6-8efa-4e34-a1dd-0e543052cc38}, !- Source Object
  3,                                      !- Outlet Port
  {f73d189c-e958-4147-a948-78651a35c543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a662c160-fde4-4d6e-9c50-e55b5ea215cf}, !- Handle
  {528869f4-e29c-4b7c-8148-6699280231b1}, !- Name
  {f73d189c-e958-4147-a948-78651a35c543}, !- Source Object
  3,                                      !- Outlet Port
  {bc785df5-8161-4db9-b474-655dec0301e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d3ef870a-4fa4-4924-9e2f-ac57a63e66d9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ee46b0ad-eb13-40f7-8ef3-420c189a38fd}, !- Inlet Node Name
  {f4f3a1c0-b5ce-4cbf-b5cc-3c0d160aa41e}; !- Outlet Node Name

OS:Node,
  {ba7ec42f-bea7-449c-8a98-4c6157c74e18}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {3cd40b6d-94f4-4e1f-bf9c-8a19a8c0a8bc}, !- Inlet Port
  {ee46b0ad-eb13-40f7-8ef3-420c189a38fd}; !- Outlet Port

OS:Connection,
  {3cd40b6d-94f4-4e1f-bf9c-8a19a8c0a8bc}, !- Handle
  {649e00f6-1c10-42fa-8362-02fd4738cdb6}, !- Name
  {0698e733-fd34-4861-8cdc-39416f31caff}, !- Source Object
  2,                                      !- Outlet Port
  {ba7ec42f-bea7-449c-8a98-4c6157c74e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee46b0ad-eb13-40f7-8ef3-420c189a38fd}, !- Handle
  {e0ef2c59-4e27-43c8-8cc9-ef93cfb76a82}, !- Name
  {ba7ec42f-bea7-449c-8a98-4c6157c74e18}, !- Source Object
  3,                                      !- Outlet Port
  {d3ef870a-4fa4-4924-9e2f-ac57a63e66d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f3a1c0-b5ce-4cbf-b5cc-3c0d160aa41e}, !- Handle
  {11f4a128-3f40-4dea-95f6-dcb6423826b8}, !- Name
  {d3ef870a-4fa4-4924-9e2f-ac57a63e66d9}, !- Source Object
  3,                                      !- Outlet Port
  {d2b15dbf-69d9-4616-ae13-27c250391e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6cb23667-f49e-408e-a132-7b37472f78be}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {03147c97-738d-4216-88ee-d25b7fa860ee}, !- Inlet Node Name
  {9e40fd4b-bf1f-4638-b9f3-8f8e82194a30}; !- Outlet Node Name

OS:Node,
  {dddb8ba1-75f5-4628-932e-1bbdcff9ace9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {b6c19616-96eb-4e29-a536-ad8f57d8d774}, !- Inlet Port
  {03147c97-738d-4216-88ee-d25b7fa860ee}; !- Outlet Port

OS:Connection,
  {b6c19616-96eb-4e29-a536-ad8f57d8d774}, !- Handle
  {9fd3ca03-ca2d-4bdc-b02a-0e37b5a3c6f3}, !- Name
  {bc785df5-8161-4db9-b474-655dec0301e0}, !- Source Object
  2,                                      !- Outlet Port
  {dddb8ba1-75f5-4628-932e-1bbdcff9ace9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03147c97-738d-4216-88ee-d25b7fa860ee}, !- Handle
  {92f808a2-cbc1-4135-a1e2-22909edaff8f}, !- Name
  {dddb8ba1-75f5-4628-932e-1bbdcff9ace9}, !- Source Object
  3,                                      !- Outlet Port
  {6cb23667-f49e-408e-a132-7b37472f78be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e40fd4b-bf1f-4638-b9f3-8f8e82194a30}, !- Handle
  {d812792f-1cd3-476e-8ad6-c8310ec734e2}, !- Name
  {6cb23667-f49e-408e-a132-7b37472f78be}, !- Source Object
  3,                                      !- Outlet Port
  {bea1e623-b0a3-41d9-b124-4237d374695f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b614c285-45a6-49ff-993d-b22f64c4dfdd}, !- Handle
  EPr Kitchen - DEER Pre-1975 WUC 0.56gpm at 135F Inlet Water Node, !- Name
  {ebbbd03d-bcaa-4e71-ac08-67de97ebb3b5}, !- Inlet Port
  {e4a2ef88-3799-40aa-ad74-2a0eb211769e}; !- Outlet Port

OS:Connection,
  {ebbbd03d-bcaa-4e71-ac08-67de97ebb3b5}, !- Handle
  {4d9679a7-1e95-4d49-927c-77fc0a2d9e7e}, !- Name
  {220d9c2a-2994-4025-a4fe-b9eb0979225b}, !- Source Object
  4,                                      !- Outlet Port
  {b614c285-45a6-49ff-993d-b22f64c4dfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {885613f3-ab3d-490f-8237-b4efdd824f81}, !- Handle
  EPr Kitchen - DEER Pre-1975 WUC 0.56gpm at 135F Outlet Water Node, !- Name
  {157246ad-0e32-4859-ad3d-a70114f2172a}, !- Inlet Port
  {30f90b96-21f7-4e9c-a754-3a7a2e6f1406}; !- Outlet Port

OS:Connection,
  {e4a2ef88-3799-40aa-ad74-2a0eb211769e}, !- Handle
  {d5d8c37c-a5d3-4834-94df-9d676bb70086}, !- Name
  {b614c285-45a6-49ff-993d-b22f64c4dfdd}, !- Source Object
  3,                                      !- Outlet Port
  {5f036662-b964-4949-bad0-01b336e907d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157246ad-0e32-4859-ad3d-a70114f2172a}, !- Handle
  {558b5fb9-6b1a-40a1-854f-2b2074c2f9ec}, !- Name
  {5f036662-b964-4949-bad0-01b336e907d5}, !- Source Object
  3,                                      !- Outlet Port
  {885613f3-ab3d-490f-8237-b4efdd824f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f90b96-21f7-4e9c-a754-3a7a2e6f1406}, !- Handle
  {8f965b6a-ce81-40fd-a6b7-8df3c193036a}, !- Name
  {885613f3-ab3d-490f-8237-b4efdd824f81}, !- Source Object
  3,                                      !- Outlet Port
  {bc785df5-8161-4db9-b474-655dec0301e0}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {0d1e542a-0f85-4a75-99e7-57e36fcf4531}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {89b22e02-4c4c-45b0-b921-17c1e3c97f4c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8c306b6e-71b3-4c53-8c31-d9984f4943ff}, !- Plant Side Inlet Node Name
  {9e68646b-3ee7-4ebb-a472-1d22c2bc5d5f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1adfef37-1fc8-49a4-8951-7018620aae2c}, !- Demand Side Inlet Node Name
  {8101691c-7232-4424-9e5f-611969adfdcb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {862e9b79-5ac5-47cf-866f-1f8e8e7fa7c7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c2b9fa72-2ce6-4fd8-b160-2269383f0f5e}, !- Demand Mixer Name
  {75c28c15-81a9-4580-998b-09ceace74cc9}, !- Demand Splitter Name
  {5cfe9051-10e3-40b1-a823-fcd680d180b3}, !- Supply Mixer Name
  {e77e4e2f-325e-4a58-91d3-384867dbeffd}; !- Supply Splitter Name

OS:Sizing:Plant,
  {de0a5123-23a2-4dc3-8b87-a2bfee708c89}, !- Handle
  {0d1e542a-0f85-4a75-99e7-57e36fcf4531}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a34614b8-a508-44d9-b224-fbcb856d6165}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Booster Loop Supply Inlet Node, !- Name
  {8c306b6e-71b3-4c53-8c31-d9984f4943ff}, !- Inlet Port
  {e068d118-369c-4f2a-9940-c9c433ad7277}; !- Outlet Port

OS:Node,
  {89b22e02-4c4c-45b0-b921-17c1e3c97f4c}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Booster Loop Supply Outlet Node, !- Name
  {9830ebe4-72c9-4565-990d-3f21ebdd2ecc}, !- Inlet Port
  {9e68646b-3ee7-4ebb-a472-1d22c2bc5d5f}; !- Outlet Port

OS:Node,
  {1df67c42-8381-42aa-900c-062a11678f6b}, !- Handle
  6.0gal Electricity Booster Water Heater - 19kBtu/hr Supply Inlet Water Node, !- Name
  {dccbab8c-2042-4ffd-93c2-014db2d1607c}, !- Inlet Port
  {c4fbb919-aefc-462c-993b-b395a55e6dff}; !- Outlet Port

OS:Connector:Mixer,
  {5cfe9051-10e3-40b1-a823-fcd680d180b3}, !- Handle
  Connector Mixer 3,                      !- Name
  {cf1a5cf8-81d3-47b9-b5fb-b0de188be4e9}, !- Outlet Branch Name
  {2b8da24d-42c9-4daa-a652-82a6cdafac95}, !- Inlet Branch Name 1
  {d9aad9c4-0fe2-4b72-8483-11e6738b034c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e77e4e2f-325e-4a58-91d3-384867dbeffd}, !- Handle
  Connector Splitter 3,                   !- Name
  {afcddb4f-aa9c-4486-bd36-1ea3d861c628}, !- Inlet Branch Name
  {dccbab8c-2042-4ffd-93c2-014db2d1607c}, !- Outlet Branch Name 1
  {04515ac7-64a1-4bd0-9c30-adc01da398f6}; !- Outlet Branch Name 2

OS:Connection,
  {8c306b6e-71b3-4c53-8c31-d9984f4943ff}, !- Handle
  {5daae800-994f-40c9-a374-b090238346f9}, !- Name
  {0d1e542a-0f85-4a75-99e7-57e36fcf4531}, !- Source Object
  14,                                     !- Outlet Port
  {a34614b8-a508-44d9-b224-fbcb856d6165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dccbab8c-2042-4ffd-93c2-014db2d1607c}, !- Handle
  {a10aabae-de55-47f5-be76-49373e305a1e}, !- Name
  {e77e4e2f-325e-4a58-91d3-384867dbeffd}, !- Source Object
  3,                                      !- Outlet Port
  {1df67c42-8381-42aa-900c-062a11678f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e68646b-3ee7-4ebb-a472-1d22c2bc5d5f}, !- Handle
  {666d374b-7f18-4a26-b206-5a988f0de493}, !- Name
  {89b22e02-4c4c-45b0-b921-17c1e3c97f4c}, !- Source Object
  3,                                      !- Outlet Port
  {0d1e542a-0f85-4a75-99e7-57e36fcf4531}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a57d9627-53fb-42a4-b3f2-1119fdca019e}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Booster Loop Demand Inlet Node, !- Name
  {1adfef37-1fc8-49a4-8951-7018620aae2c}, !- Inlet Port
  {83904217-89e1-4208-9305-382b7b632e0d}; !- Outlet Port

OS:Node,
  {0f405614-2358-45c7-846c-59f72a3745d4}, !- Handle
  EPr Kitchen - DEER Pre-1975 Service Water Booster Loop Demand Outlet Node, !- Name
  {daf45ac4-6ce3-4688-b653-6657c3087dba}, !- Inlet Port
  {8101691c-7232-4424-9e5f-611969adfdcb}; !- Outlet Port

OS:Node,
  {ff3f365b-7b14-4f94-b874-630b184384af}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {53c67a03-7b8d-41ba-b14a-f9781df60676}, !- Inlet Port
  {31a4db18-1d2c-4d04-8991-6b32a80f13ae}; !- Outlet Port

OS:Connector:Mixer,
  {c2b9fa72-2ce6-4fd8-b160-2269383f0f5e}, !- Handle
  Connector Mixer 4,                      !- Name
  {1541e68e-ffc5-41ff-941d-df908bc7c833}, !- Outlet Branch Name
  {fb51fdba-dbd9-4e86-a4e9-333dfefe04cb}, !- Inlet Branch Name 1
  {510f0d27-3d14-4e73-98cd-f19f65ac0591}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {75c28c15-81a9-4580-998b-09ceace74cc9}, !- Handle
  Connector Splitter 4,                   !- Name
  {3e434ee7-0353-4c6c-af42-6f067de63727}, !- Inlet Branch Name
  {53c67a03-7b8d-41ba-b14a-f9781df60676}, !- Outlet Branch Name 1
  {5a04b660-f878-4312-9de4-4a176ff0ed98}; !- Outlet Branch Name 2

OS:Connection,
  {1adfef37-1fc8-49a4-8951-7018620aae2c}, !- Handle
  {ce885bbc-2e0f-4df9-bcc1-e6d6c1ba8a8b}, !- Name
  {0d1e542a-0f85-4a75-99e7-57e36fcf4531}, !- Source Object
  17,                                     !- Outlet Port
  {a57d9627-53fb-42a4-b3f2-1119fdca019e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c67a03-7b8d-41ba-b14a-f9781df60676}, !- Handle
  {41337c48-06c5-4d8c-bd0e-0071b02a1f2f}, !- Name
  {75c28c15-81a9-4580-998b-09ceace74cc9}, !- Source Object
  3,                                      !- Outlet Port
  {ff3f365b-7b14-4f94-b874-630b184384af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8101691c-7232-4424-9e5f-611969adfdcb}, !- Handle
  {69bae8f7-a487-40c3-8959-652a23d9f71f}, !- Name
  {0f405614-2358-45c7-846c-59f72a3745d4}, !- Source Object
  3,                                      !- Outlet Port
  {0d1e542a-0f85-4a75-99e7-57e36fcf4531}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {862e9b79-5ac5-47cf-866f-1f8e8e7fa7c7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {e6dd6281-356b-4cec-8dac-c02c21a6261b}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f5295041-df1c-4e95-ac1f-22464460190a}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {e6dd6281-356b-4cec-8dac-c02c21a6261b}, !- Schedule Type Limits Name
  {11d51369-3896-428a-8fe2-f749fd2f48b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11d51369-3896-428a-8fe2-f749fd2f48b7}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {e6dd6281-356b-4cec-8dac-c02c21a6261b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f5392823-8ab2-4931-a2ec-5039174d0bd5}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f5295041-df1c-4e95-ac1f-22464460190a}, !- Schedule Name
  {89b22e02-4c4c-45b0-b921-17c1e3c97f4c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {17778079-1394-4aec-b20d-e0aa783aa93a}, !- Handle
  Booster Water Loop Pump,                !- Name
  {58d6cd17-3946-4836-a32a-b82f21e3d470}, !- Inlet Node Name
  {65a5e540-6e65-4393-aafd-a1a8c15ebf37}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {200bfafa-d0db-4dd1-b986-32592db120a0}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {65a5e540-6e65-4393-aafd-a1a8c15ebf37}, !- Inlet Port
  {afcddb4f-aa9c-4486-bd36-1ea3d861c628}; !- Outlet Port

OS:Connection,
  {65a5e540-6e65-4393-aafd-a1a8c15ebf37}, !- Handle
  {34fa7607-f682-4852-9795-60b2b442bcd7}, !- Name
  {17778079-1394-4aec-b20d-e0aa783aa93a}, !- Source Object
  3,                                      !- Outlet Port
  {200bfafa-d0db-4dd1-b986-32592db120a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afcddb4f-aa9c-4486-bd36-1ea3d861c628}, !- Handle
  {6b3eddb2-2d8d-41e7-9a65-84f3f1edb503}, !- Name
  {200bfafa-d0db-4dd1-b986-32592db120a0}, !- Source Object
  3,                                      !- Outlet Port
  {e77e4e2f-325e-4a58-91d3-384867dbeffd}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ae15d66a-9415-4695-8619-c28f5a133e2a}, !- Handle
  6.0gal Electricity Booster Water Heater - 19kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {f5295041-df1c-4e95-ac1f-22464460190a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5545.16605575729,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b5a17409-5fc1-4d9d-96d8-fc6a32c1d03f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c4fbb919-aefc-462c-993b-b395a55e6dff}, !- Use Side Inlet Node Name
  {ae47e81d-dfb8-4b2f-9c52-5e6c30592ab2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b5a17409-5fc1-4d9d-96d8-fc6a32c1d03f}, !- Handle
  Water Heater Ambient Temp Schedule 70F 1, !- Name
  {e6dd6281-356b-4cec-8dac-c02c21a6261b}, !- Schedule Type Limits Name
  {603a7c4e-e016-4660-badf-b702ba5f8606}; !- Default Day Schedule Name

OS:Schedule:Day,
  {603a7c4e-e016-4660-badf-b702ba5f8606}, !- Handle
  Water Heater Ambient Temp Schedule 70F Default 1, !- Name
  {e6dd6281-356b-4cec-8dac-c02c21a6261b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {802de506-99eb-4ddf-8506-18e6e9caf2a4}, !- Handle
  6.0gal Electricity Booster Water Heater - 19kBtu/hr Supply Outlet Water Node, !- Name
  {ae47e81d-dfb8-4b2f-9c52-5e6c30592ab2}, !- Inlet Port
  {2b8da24d-42c9-4daa-a652-82a6cdafac95}; !- Outlet Port

OS:Connection,
  {c4fbb919-aefc-462c-993b-b395a55e6dff}, !- Handle
  {acfb4f02-9e1e-4ae7-b1d6-d28906315a9e}, !- Name
  {1df67c42-8381-42aa-900c-062a11678f6b}, !- Source Object
  3,                                      !- Outlet Port
  {ae15d66a-9415-4695-8619-c28f5a133e2a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ae47e81d-dfb8-4b2f-9c52-5e6c30592ab2}, !- Handle
  {6a6a8b41-ab23-4ed2-90da-2d286c2c52b4}, !- Name
  {ae15d66a-9415-4695-8619-c28f5a133e2a}, !- Source Object
  32,                                     !- Outlet Port
  {802de506-99eb-4ddf-8506-18e6e9caf2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8da24d-42c9-4daa-a652-82a6cdafac95}, !- Handle
  {eaab2db0-170d-4b4c-99cf-d19aaea0c760}, !- Name
  {802de506-99eb-4ddf-8506-18e6e9caf2a4}, !- Source Object
  3,                                      !- Outlet Port
  {5cfe9051-10e3-40b1-a823-fcd680d180b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed67c764-8284-4589-90f7-cf920d512ace}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {cb92b7ec-dadb-4915-bfb5-45e639df8e20}, !- Inlet Node Name
  {44477db8-99b1-4f48-bde7-f9da508050a4}; !- Outlet Node Name

OS:Node,
  {282ae6f7-cb91-4ca8-8459-56d594bac649}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {04515ac7-64a1-4bd0-9c30-adc01da398f6}, !- Inlet Port
  {cb92b7ec-dadb-4915-bfb5-45e639df8e20}; !- Outlet Port

OS:Connection,
  {04515ac7-64a1-4bd0-9c30-adc01da398f6}, !- Handle
  {8036ab7f-8609-4e1e-8928-2583363466f2}, !- Name
  {e77e4e2f-325e-4a58-91d3-384867dbeffd}, !- Source Object
  4,                                      !- Outlet Port
  {282ae6f7-cb91-4ca8-8459-56d594bac649}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d88c83c3-b81c-4bb9-a10f-c6124ba4d03e}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {44477db8-99b1-4f48-bde7-f9da508050a4}, !- Inlet Port
  {d9aad9c4-0fe2-4b72-8483-11e6738b034c}; !- Outlet Port

OS:Connection,
  {cb92b7ec-dadb-4915-bfb5-45e639df8e20}, !- Handle
  {cc531417-9c66-4a09-be9c-7eee34d926cf}, !- Name
  {282ae6f7-cb91-4ca8-8459-56d594bac649}, !- Source Object
  3,                                      !- Outlet Port
  {ed67c764-8284-4589-90f7-cf920d512ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44477db8-99b1-4f48-bde7-f9da508050a4}, !- Handle
  {eb5ec1fb-e842-4855-8d35-9b08a6b52f17}, !- Name
  {ed67c764-8284-4589-90f7-cf920d512ace}, !- Source Object
  3,                                      !- Outlet Port
  {d88c83c3-b81c-4bb9-a10f-c6124ba4d03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9aad9c4-0fe2-4b72-8483-11e6738b034c}, !- Handle
  {e9d58667-fb78-4bfb-88a0-35fa8d997609}, !- Name
  {d88c83c3-b81c-4bb9-a10f-c6124ba4d03e}, !- Source Object
  3,                                      !- Outlet Port
  {5cfe9051-10e3-40b1-a823-fcd680d180b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9100844f-d965-4dfa-96f4-2c0b9b0fcf6d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {31a4db18-1d2c-4d04-8991-6b32a80f13ae}, !- Inlet Node Name
  {5c33833e-bf72-48b6-ba40-bec222ebdd10}; !- Outlet Node Name

OS:Node,
  {599dce80-2005-47a8-bb60-a46a6ab32941}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {5c33833e-bf72-48b6-ba40-bec222ebdd10}, !- Inlet Port
  {fb51fdba-dbd9-4e86-a4e9-333dfefe04cb}; !- Outlet Port

OS:Connection,
  {31a4db18-1d2c-4d04-8991-6b32a80f13ae}, !- Handle
  {2d45dd6d-9458-42e3-95c2-80a4883e8921}, !- Name
  {ff3f365b-7b14-4f94-b874-630b184384af}, !- Source Object
  3,                                      !- Outlet Port
  {9100844f-d965-4dfa-96f4-2c0b9b0fcf6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c33833e-bf72-48b6-ba40-bec222ebdd10}, !- Handle
  {d82c3e20-536a-41c8-8098-aae00e7dc512}, !- Name
  {9100844f-d965-4dfa-96f4-2c0b9b0fcf6d}, !- Source Object
  3,                                      !- Outlet Port
  {599dce80-2005-47a8-bb60-a46a6ab32941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb51fdba-dbd9-4e86-a4e9-333dfefe04cb}, !- Handle
  {8dc50760-22b8-4fc6-92e7-140b26b4ecc7}, !- Name
  {599dce80-2005-47a8-bb60-a46a6ab32941}, !- Source Object
  3,                                      !- Outlet Port
  {c2b9fa72-2ce6-4fd8-b160-2269383f0f5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {71c63ed2-4cfe-4b89-9f21-848521fccec8}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {7ff6c996-aa17-40dd-9678-d669b47f605e}, !- Inlet Node Name
  {9830ebe4-72c9-4565-990d-3f21ebdd2ecc}; !- Outlet Node Name

OS:Node,
  {59ed0e9e-3fc0-4acc-8f68-6f9728f9d656}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {cf1a5cf8-81d3-47b9-b5fb-b0de188be4e9}, !- Inlet Port
  {7ff6c996-aa17-40dd-9678-d669b47f605e}; !- Outlet Port

OS:Connection,
  {cf1a5cf8-81d3-47b9-b5fb-b0de188be4e9}, !- Handle
  {296839bd-67b3-4cc5-a174-e1eb419ccb65}, !- Name
  {5cfe9051-10e3-40b1-a823-fcd680d180b3}, !- Source Object
  2,                                      !- Outlet Port
  {59ed0e9e-3fc0-4acc-8f68-6f9728f9d656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff6c996-aa17-40dd-9678-d669b47f605e}, !- Handle
  {98ddf734-e09c-488e-8939-d5488bd1acd4}, !- Name
  {59ed0e9e-3fc0-4acc-8f68-6f9728f9d656}, !- Source Object
  3,                                      !- Outlet Port
  {71c63ed2-4cfe-4b89-9f21-848521fccec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9830ebe4-72c9-4565-990d-3f21ebdd2ecc}, !- Handle
  {d543a4ac-f299-4f4e-a79e-40dca4182f54}, !- Name
  {71c63ed2-4cfe-4b89-9f21-848521fccec8}, !- Source Object
  3,                                      !- Outlet Port
  {89b22e02-4c4c-45b0-b921-17c1e3c97f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d89154b3-41e5-42f2-9b07-bcc8a5c15953}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {83904217-89e1-4208-9305-382b7b632e0d}, !- Inlet Node Name
  {25959f28-d0c5-46df-9069-1e77d9fa7fcc}; !- Outlet Node Name

OS:Node,
  {b6e8c38d-d8f5-4b03-88f7-eaec97b06cb3}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {25959f28-d0c5-46df-9069-1e77d9fa7fcc}, !- Inlet Port
  {3e434ee7-0353-4c6c-af42-6f067de63727}; !- Outlet Port

OS:Connection,
  {83904217-89e1-4208-9305-382b7b632e0d}, !- Handle
  {855dc439-f7fc-4468-b232-30dbe57e898f}, !- Name
  {a57d9627-53fb-42a4-b3f2-1119fdca019e}, !- Source Object
  3,                                      !- Outlet Port
  {d89154b3-41e5-42f2-9b07-bcc8a5c15953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25959f28-d0c5-46df-9069-1e77d9fa7fcc}, !- Handle
  {70b67c94-e419-4f94-9095-e0a1662e8702}, !- Name
  {d89154b3-41e5-42f2-9b07-bcc8a5c15953}, !- Source Object
  3,                                      !- Outlet Port
  {b6e8c38d-d8f5-4b03-88f7-eaec97b06cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e434ee7-0353-4c6c-af42-6f067de63727}, !- Handle
  {d0df123e-2dd4-44c4-8a82-cdda38b10c02}, !- Name
  {b6e8c38d-d8f5-4b03-88f7-eaec97b06cb3}, !- Source Object
  3,                                      !- Outlet Port
  {75c28c15-81a9-4580-998b-09ceace74cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c9ed16e-2715-4774-8ee0-7a139bbd50dc}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c7542198-cd92-4792-8a60-a393518a8e56}, !- Inlet Node Name
  {daf45ac4-6ce3-4688-b653-6657c3087dba}; !- Outlet Node Name

OS:Node,
  {a4c3d0c5-3338-4c07-b5a2-ddf80cf77247}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {1541e68e-ffc5-41ff-941d-df908bc7c833}, !- Inlet Port
  {c7542198-cd92-4792-8a60-a393518a8e56}; !- Outlet Port

OS:Connection,
  {1541e68e-ffc5-41ff-941d-df908bc7c833}, !- Handle
  {c268a4e6-91dd-4da4-9ede-d17ee8120bce}, !- Name
  {c2b9fa72-2ce6-4fd8-b160-2269383f0f5e}, !- Source Object
  2,                                      !- Outlet Port
  {a4c3d0c5-3338-4c07-b5a2-ddf80cf77247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7542198-cd92-4792-8a60-a393518a8e56}, !- Handle
  {c9494860-85ab-4d77-827a-1096b39f0e34}, !- Name
  {a4c3d0c5-3338-4c07-b5a2-ddf80cf77247}, !- Source Object
  3,                                      !- Outlet Port
  {9c9ed16e-2715-4774-8ee0-7a139bbd50dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf45ac4-6ce3-4688-b653-6657c3087dba}, !- Handle
  {5fcd0ad3-d7bc-40e1-b8ce-68e194d4ac1a}, !- Name
  {9c9ed16e-2715-4774-8ee0-7a139bbd50dc}, !- Source Object
  3,                                      !- Outlet Port
  {0f405614-2358-45c7-846c-59f72a3745d4}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {6f31979f-a2da-4094-ae19-f6dd897093d5}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {b6f63b9d-1383-4a26-88a7-4568c3262035}, !- Loop Demand Side Inlet Node
  {529a32a0-d745-49c2-b07e-2035cac164e3}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {e068d118-369c-4f2a-9940-c9c433ad7277}, !- Loop Supply Side Inlet Node
  {a2883105-2e19-4ef0-b249-58c1f3d3b5fb}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {a3c3042b-d32b-41b6-8be7-c3b0750977b5}, !- Handle
  HX for Booster Water Heating Supply Outlet Water Node, !- Name
  {a2883105-2e19-4ef0-b249-58c1f3d3b5fb}, !- Inlet Port
  {58d6cd17-3946-4836-a32a-b82f21e3d470}; !- Outlet Port

OS:Connection,
  {e068d118-369c-4f2a-9940-c9c433ad7277}, !- Handle
  {0c8384a2-82fb-4719-bac7-7fa1cc157f39}, !- Name
  {a34614b8-a508-44d9-b224-fbcb856d6165}, !- Source Object
  3,                                      !- Outlet Port
  {6f31979f-a2da-4094-ae19-f6dd897093d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a2883105-2e19-4ef0-b249-58c1f3d3b5fb}, !- Handle
  {f37bae34-554b-468e-9f16-06faf52435d0}, !- Name
  {6f31979f-a2da-4094-ae19-f6dd897093d5}, !- Source Object
  7,                                      !- Outlet Port
  {a3c3042b-d32b-41b6-8be7-c3b0750977b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d6cd17-3946-4836-a32a-b82f21e3d470}, !- Handle
  {d380b39d-de7d-4a9a-b166-6b70405b30be}, !- Name
  {a3c3042b-d32b-41b6-8be7-c3b0750977b5}, !- Source Object
  3,                                      !- Outlet Port
  {17778079-1394-4aec-b20d-e0aa783aa93a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0a47ad8-237a-496c-ab94-abda5eb73421}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {4c83cb80-ca9d-4aeb-aaa4-97eb5d405210}, !- Inlet Port
  {b6f63b9d-1383-4a26-88a7-4568c3262035}; !- Outlet Port

OS:Connection,
  {4c83cb80-ca9d-4aeb-aaa4-97eb5d405210}, !- Handle
  {89fb741e-01f8-4900-8b6e-8025a70b8241}, !- Name
  {220d9c2a-2994-4025-a4fe-b9eb0979225b}, !- Source Object
  5,                                      !- Outlet Port
  {d0a47ad8-237a-496c-ab94-abda5eb73421}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {217c2c37-48dd-4c6e-bb61-a95d6415539b}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {529a32a0-d745-49c2-b07e-2035cac164e3}, !- Inlet Port
  {9bd00fc8-8679-4234-8e74-4e5d7e0c40e2}; !- Outlet Port

OS:Connection,
  {b6f63b9d-1383-4a26-88a7-4568c3262035}, !- Handle
  {e6e49758-4009-4a93-99a1-29a38328d912}, !- Name
  {d0a47ad8-237a-496c-ab94-abda5eb73421}, !- Source Object
  3,                                      !- Outlet Port
  {6f31979f-a2da-4094-ae19-f6dd897093d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {529a32a0-d745-49c2-b07e-2035cac164e3}, !- Handle
  {97fb809e-e32f-4242-8b62-88fdb8bf5b70}, !- Name
  {6f31979f-a2da-4094-ae19-f6dd897093d5}, !- Source Object
  4,                                      !- Outlet Port
  {217c2c37-48dd-4c6e-bb61-a95d6415539b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {cb90dcf5-ad72-4b96-85fb-dc8901a70cf8}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {9bd00fc8-8679-4234-8e74-4e5d7e0c40e2}, !- Inlet Node
  {dab9e401-82ae-4fa5-bd68-9fa6f16e3cb1}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {26965ad2-301a-47ab-ad60-edaa304a3e47}; !- Source Temperature Schedule Name {C}

OS:Node,
  {b414e94a-2df6-4e0f-aeb0-bd6c843d266d}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {dab9e401-82ae-4fa5-bd68-9fa6f16e3cb1}, !- Inlet Port
  {344d6819-007a-48c3-b4c1-52a2498bf29b}; !- Outlet Port

OS:Connection,
  {9bd00fc8-8679-4234-8e74-4e5d7e0c40e2}, !- Handle
  {2ee99473-d6af-46c6-b013-75176aa0885a}, !- Name
  {217c2c37-48dd-4c6e-bb61-a95d6415539b}, !- Source Object
  3,                                      !- Outlet Port
  {cb90dcf5-ad72-4b96-85fb-dc8901a70cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab9e401-82ae-4fa5-bd68-9fa6f16e3cb1}, !- Handle
  {d2a806ac-e84b-4447-8fb1-84b1e1dc3ffb}, !- Name
  {cb90dcf5-ad72-4b96-85fb-dc8901a70cf8}, !- Source Object
  3,                                      !- Outlet Port
  {b414e94a-2df6-4e0f-aeb0-bd6c843d266d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344d6819-007a-48c3-b4c1-52a2498bf29b}, !- Handle
  {b460d81a-8aa3-4076-9cf8-fddbf3e3179b}, !- Name
  {b414e94a-2df6-4e0f-aeb0-bd6c843d266d}, !- Source Object
  3,                                      !- Outlet Port
  {bc785df5-8161-4db9-b474-655dec0301e0}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {1a3c6fa8-0040-417a-95a4-7519cc2b7870}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {26965ad2-301a-47ab-ad60-edaa304a3e47}, !- Handle
  Mains Water Temperature,                !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {7bea02fe-9c0a-45e1-a9a5-958ee0ce29a1}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {26965ad2-301a-47ab-ad60-edaa304a3e47}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c8c06692-c6fa-4909-a625-79d7fb6c00ee}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {7bea02fe-9c0a-45e1-a9a5-958ee0ce29a1} = {1a3c6fa8-0040-417a-95a4-7519cc2b7870}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {2ce9a7da-1818-4499-804e-af9718a7ad04}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c8c06692-c6fa-4909-a625-79d7fb6c00ee}; !- Program Name 1

OS:Node,
  {d7d3fd07-c821-4a9d-9a6e-07ba2e0320f0}, !- Handle
  Booster EPr Kitchen - DEER Pre-1975 WUC 0.83gpm at 180F Inlet Water Node, !- Name
  {5a04b660-f878-4312-9de4-4a176ff0ed98}, !- Inlet Port
  {d785c633-ec39-4804-a833-bf8736d9023f}; !- Outlet Port

OS:Connection,
  {5a04b660-f878-4312-9de4-4a176ff0ed98}, !- Handle
  {8ebc4ce1-d8c9-4adf-bd91-e5ac7a94fef7}, !- Name
  {75c28c15-81a9-4580-998b-09ceace74cc9}, !- Source Object
  4,                                      !- Outlet Port
  {d7d3fd07-c821-4a9d-9a6e-07ba2e0320f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8600383c-2cc1-4a8c-8708-65a1fea8fe28}, !- Handle
  Booster EPr Kitchen - DEER Pre-1975 WUC 0.83gpm at 180F Outlet Water Node, !- Name
  {5785bb69-3658-42b5-b52a-b801f9ec23dc}, !- Inlet Port
  {510f0d27-3d14-4e73-98cd-f19f65ac0591}; !- Outlet Port

OS:Connection,
  {d785c633-ec39-4804-a833-bf8736d9023f}, !- Handle
  {a4a53018-bfb4-4aed-b2c8-ea8f37246774}, !- Name
  {d7d3fd07-c821-4a9d-9a6e-07ba2e0320f0}, !- Source Object
  3,                                      !- Outlet Port
  {069e714c-e997-4569-b6b1-db252b27ecbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5785bb69-3658-42b5-b52a-b801f9ec23dc}, !- Handle
  {d9843ae1-6292-497c-846e-e8487e4ff858}, !- Name
  {069e714c-e997-4569-b6b1-db252b27ecbe}, !- Source Object
  3,                                      !- Outlet Port
  {8600383c-2cc1-4a8c-8708-65a1fea8fe28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {510f0d27-3d14-4e73-98cd-f19f65ac0591}, !- Handle
  {cd78dc68-7609-4231-9ac4-1ba8a0bd87ba}, !- Name
  {8600383c-2cc1-4a8c-8708-65a1fea8fe28}, !- Source Object
  3,                                      !- Outlet Port
  {c2b9fa72-2ce6-4fd8-b160-2269383f0f5e}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {254e155a-8e0f-4c43-bf80-ef7f41900932}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat,  !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Handle
  D_EPr_All_HTemp_Yr,                     !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  {61f653e5-6deb-460f-b9cf-2cfce4b2d3c7}, !- Default Day Schedule Name
  {d2a9df17-e299-4a96-9022-0d01e5eae738}, !- Summer Design Day Schedule Name
  {01ac503e-0d5f-4107-9555-a062f47d80f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61f653e5-6deb-460f-b9cf-2cfce4b2d3c7}, !- Handle
  D_EPr_All_HTemp_Yr Default,             !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a7300890-01f1-4183-91f6-697fbab80dae}, !- Handle
  Schedule Rule 149,                      !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c7019f76-ed4e-46d1-9f54-95adcc0711ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {c7019f76-ed4e-46d1-9f54-95adcc0711ae}, !- Handle
  D_EPr_All_HTemp_Yr Default|Wkdy Day,    !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {462c7f86-07c8-41d6-8d04-2b9736cb800f}, !- Handle
  Schedule Rule 150,                      !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3e2176f2-ea0c-4b03-b37e-f2ab09ab257c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {3e2176f2-ea0c-4b03-b37e-f2ab09ab257c}, !- Handle
  D_EPr_All_HTemp_Yr Sat Day,             !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {799b0b1d-2aa4-4af2-9873-f62ef59fd2db}, !- Handle
  Schedule Rule 151,                      !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {aa696a58-a39f-420a-864a-9286a3c4dbd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {aa696a58-a39f-420a-864a-9286a3c4dbd9}, !- Handle
  D_EPr_All_HTemp_Yr Sun Day,             !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5aa3f559-5e9e-477a-a3fb-d12c9b4351c3}, !- Handle
  Schedule Rule 152,                      !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b8265be8-47e3-46bf-b5fb-129c8462d4eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {b8265be8-47e3-46bf-b5fb-129c8462d4eb}, !- Handle
  D_EPr_All_HTemp_Yr Default|Wkdy Day 1,  !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {08477cf9-f368-4d13-b460-4e8a02980a5f}, !- Handle
  Schedule Rule 153,                      !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4260f07a-028e-421b-b922-cc3de42aa037}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {4260f07a-028e-421b-b922-cc3de42aa037}, !- Handle
  D_EPr_All_HTemp_Yr Sat Day 1,           !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0328752e-1a38-49c9-9faf-721375643cb4}, !- Handle
  Schedule Rule 154,                      !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cfacee45-2a48-4774-9535-5aac0aa66e42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {cfacee45-2a48-4774-9535-5aac0aa66e42}, !- Handle
  D_EPr_All_HTemp_Yr Sun Day 1,           !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {faea64fa-7214-4d8c-8532-524bbf8fdd30}, !- Handle
  Schedule Rule 155,                      !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b933e5c-c5d2-4489-bd99-8fa2b20b48f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {7b933e5c-c5d2-4489-bd99-8fa2b20b48f3}, !- Handle
  D_EPr_All_HTemp_Yr Default|Wkdy Day 2,  !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2d1ded09-efda-4bb1-8e6b-6623a278fa30}, !- Handle
  Schedule Rule 156,                      !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea69fac9-97c5-4a67-bf53-1c08fabc667f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {ea69fac9-97c5-4a67-bf53-1c08fabc667f}, !- Handle
  D_EPr_All_HTemp_Yr Sat Day 2,           !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {99a10c57-9d08-46fa-b294-3b7dc09e3b35}, !- Handle
  Schedule Rule 157,                      !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8cf2916-fda2-4c67-90eb-ec9ac8a78c92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {b8cf2916-fda2-4c67-90eb-ec9ac8a78c92}, !- Handle
  D_EPr_All_HTemp_Yr Sun Day 2,           !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {01ac503e-0d5f-4107-9555-a062f47d80f5}, !- Handle
  D_EPr_All_HTemp_Yr Winter Design Day 4, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d2a9df17-e299-4a96-9022-0d01e5eae738}, !- Handle
  D_EPr_All_HTemp_Yr Summer Design Day 4, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Handle
  D_EPr_All_CTemp_Yr,                     !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  {995a919b-81bc-446f-8f85-75470cccce9a}, !- Default Day Schedule Name
  {af8eb583-272c-4ed9-b3c5-3e74315d3fa9}, !- Summer Design Day Schedule Name
  {dcc7b0d3-fb96-40f6-8230-f96e86ccfd9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {995a919b-81bc-446f-8f85-75470cccce9a}, !- Handle
  D_EPr_All_CTemp_Yr Default,             !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6491e36a-3d02-4446-b87c-f1b6335d2c25}, !- Handle
  Schedule Rule 158,                      !- Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0dcbd241-acdf-4777-9e0e-88d7149b34e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {0dcbd241-acdf-4777-9e0e-88d7149b34e1}, !- Handle
  D_EPr_All_CTemp_Yr Default|Wkdy Day,    !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {71823a7b-bfcf-4b67-94a4-afb624a8c53a}, !- Handle
  Schedule Rule 159,                      !- Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {52e2dd5d-80b9-412a-a36b-8d005a725f15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {52e2dd5d-80b9-412a-a36b-8d005a725f15}, !- Handle
  D_EPr_All_CTemp_Yr Sat Day,             !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {bbbf28b0-3d56-4f2e-99b1-20f5f2f8b16a}, !- Handle
  Schedule Rule 160,                      !- Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {251a38d2-013e-44d0-916e-e92bb4f7a1d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {251a38d2-013e-44d0-916e-e92bb4f7a1d6}, !- Handle
  D_EPr_All_CTemp_Yr Sun Day,             !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9cc2e511-5428-4aca-a12b-bc0f7bdbfe43}, !- Handle
  Schedule Rule 161,                      !- Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b2a2a67d-c732-4108-b158-a72d85b6d284}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {b2a2a67d-c732-4108-b158-a72d85b6d284}, !- Handle
  D_EPr_All_CTemp_Yr Default|Wkdy Day 1,  !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7d9338ec-ea48-4248-9ca6-67438ff4611c}, !- Handle
  Schedule Rule 162,                      !- Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1241aaac-a372-4cea-a62e-9fbb141eb447}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {1241aaac-a372-4cea-a62e-9fbb141eb447}, !- Handle
  D_EPr_All_CTemp_Yr Sat Day 1,           !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {160a5a1d-a7bd-4455-ae9e-a061a0870e31}, !- Handle
  Schedule Rule 163,                      !- Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {33cca0f7-8499-4578-9e4b-166d24a3d414}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {33cca0f7-8499-4578-9e4b-166d24a3d414}, !- Handle
  D_EPr_All_CTemp_Yr Sun Day 1,           !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a64e3160-14a8-43b2-9f61-7af70f59ea1e}, !- Handle
  Schedule Rule 164,                      !- Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cc78f90b-a27c-4f63-a8ae-6b10c975aed0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {cc78f90b-a27c-4f63-a8ae-6b10c975aed0}, !- Handle
  D_EPr_All_CTemp_Yr Default|Wkdy Day 2,  !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c670e2aa-7388-42b2-8cdd-7a73b2223bb0}, !- Handle
  Schedule Rule 165,                      !- Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea0a59cd-9e5b-44fe-944c-3c24c75d9ab0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {ea0a59cd-9e5b-44fe-944c-3c24c75d9ab0}, !- Handle
  D_EPr_All_CTemp_Yr Sat Day 2,           !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {00f525c1-fe4a-40b6-9976-05c988afce04}, !- Handle
  Schedule Rule 166,                      !- Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {902b9e1b-6adc-4daa-b7a2-d1dcbb4e9553}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {902b9e1b-6adc-4daa-b7a2-d1dcbb4e9553}, !- Handle
  D_EPr_All_CTemp_Yr Sun Day 2,           !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dcc7b0d3-fb96-40f6-8230-f96e86ccfd9b}, !- Handle
  D_EPr_All_CTemp_Yr Winter Design Day 4, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {af8eb583-272c-4ed9-b3c5-3e74315d3fa9}, !- Handle
  D_EPr_All_CTemp_Yr Summer Design Day 4, !- Name
  {71f2af5a-6e16-4e9d-ba3a-a5783cede0f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5a8c2ee2-0148-4d5c-a5c7-c0feee491d0d}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 1, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b548890-e424-436a-9978-3ddd78b2f62f}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 2, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7b2c5fb-0990-450b-ab09-f2a64edf075a}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 3, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbde823d-be23-42f3-91c2-e152c54c4feb}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 4, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abfcfe44-d07d-483d-9f75-a7744f13f3c1}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 5, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be0363f3-702f-4ba9-9e03-89a4b17737d1}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 6, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {560fb40f-abab-40c1-8058-fc50443618b6}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 7, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6913b218-6b88-403c-a157-0f6284759262}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 8, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37d520fd-3e25-469f-9c2b-57cfba9f6167}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 9, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4029cb9c-88fe-48bf-af11-0ffc05128b14}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 10, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d07216b-14d0-45c2-92c7-610c4a56a331}, !- Handle
  EPr Dining - DEER Pre-1975 Thermostat 11, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec371a9a-4c88-45fe-9770-39a3a2c84615}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f0cbe04-7073-4f2d-9c4d-2d1622dd917e}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 1, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b59cd53-ef87-4123-a45a-24b735a6d3ba}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 2, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d1f5924-b2b3-4603-9617-3cc9f9157919}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 3, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {772e568a-2f55-4582-884b-827b0dfedeb3}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 4, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a698f830-2d11-41cd-9c92-bef6b83a84ec}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 5, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7ccb45d-bbb0-4a85-b860-ff8305094984}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 6, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {342036ba-7f89-45f8-b924-a6543b710a66}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 7, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93a17c82-e2c5-4235-9b04-03c1933b41c8}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 8, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8430b391-3766-418a-984e-48418e0f485f}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 9, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78cf078e-5997-402a-9996-5cf3872578b2}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 10, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04ccff4c-20ba-4cf7-9e01-736ec6875e39}, !- Handle
  EPr Classroom - DEER Pre-1975 Thermostat 11, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da864fde-3219-4015-a91e-d3980441c24e}, !- Handle
  EPr Gymnasium - DEER Pre-1975 Thermostat, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f83b8a-c618-47a0-a215-bba07b9e6af1}, !- Handle
  EPr Gymnasium - DEER Pre-1975 Thermostat 1, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c3590b1-c58e-4267-b5dc-89107af3e930}, !- Handle
  EPr Gymnasium - DEER Pre-1975 Thermostat 2, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec421315-a919-4099-ac8a-e602a3c5a962}, !- Handle
  EPr Gymnasium - DEER Pre-1975 Thermostat 3, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b04e0ac-79df-472d-b359-856f277e47a1}, !- Handle
  EPr Gymnasium - DEER Pre-1975 Thermostat 4, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fafc7fe-6e80-41c7-9f13-0ad5f107f79c}, !- Handle
  EPr Gymnasium - DEER Pre-1975 Thermostat 5, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e2a5cee-1948-4328-96a9-b84ff4ccd299}, !- Handle
  EPr Kitchen - DEER Pre-1975 Thermostat, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63bb3c7b-30ea-4a63-b405-9c6398bc33fa}, !- Handle
  EPr Kitchen - DEER Pre-1975 Thermostat 1, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e352ad00-a42d-45b0-8a04-6a79379409db}, !- Handle
  EPr Kitchen - DEER Pre-1975 Thermostat 2, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9062fd57-b331-45a8-b998-6cc5bf001bf2}, !- Handle
  EPr Kitchen - DEER Pre-1975 Thermostat 3, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6972fcd-133d-4807-8364-3956cf2a541d}, !- Handle
  EPr Kitchen - DEER Pre-1975 Thermostat 4, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d040560-d5fb-46ac-a2b0-4bb40c70b96b}, !- Handle
  EPr Kitchen - DEER Pre-1975 Thermostat 5, !- Name
  {6eab21b6-53cc-4d76-a7ff-752b1f9218f0}, !- Heating Setpoint Temperature Schedule Name
  {01e3e4a9-40a8-47f8-b6fe-f1d4c6a85ab0}; !- Cooling Setpoint Temperature Schedule Name

OS:YearDescription,
  {f2c8b9dd-a970-4b3c-8c59-d0d9ffe5d88f}; !- Handle

OS:AirLoopHVAC,
  {8497669c-af98-4765-85d3-f0fcc87a2671}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule
  {48bfe491-65c8-48f9-aac3-8b69753f158e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {43edaee2-2a99-4656-bc89-f44af3f954fc}, !- Supply Side Inlet Node Name
  {c5086f71-9888-4be3-b03c-a696d5f6b7d6}, !- Demand Side Outlet Node Name
  {7372b968-95db-49f5-b325-f18d10cfd0be}, !- Demand Side Inlet Node A
  {05f6047e-0e84-4226-989a-c726a100d354}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d381dc9-4099-4c84-a735-cd034f8d420e}, !- Demand Mixer Name
  {c0dec636-0fac-4fe8-a0c7-39a9c7275b68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {40523878-f28c-4b27-850b-2ba600bf8aae}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {43edaee2-2a99-4656-bc89-f44af3f954fc}, !- Inlet Port
  {57546059-acb7-49f5-8c79-8806f6b05480}; !- Outlet Port

OS:Node,
  {6db80dba-e20f-4ba2-9419-fb1398d6a16f}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {53179759-eef8-47ab-9017-d0188f536b6b}, !- Inlet Port
  {05f6047e-0e84-4226-989a-c726a100d354}; !- Outlet Port

OS:Connection,
  {43edaee2-2a99-4656-bc89-f44af3f954fc}, !- Handle
  {0a909139-85f5-4a6a-8772-c3fbdd339406}, !- Name
  {8497669c-af98-4765-85d3-f0fcc87a2671}, !- Source Object
  8,                                      !- Outlet Port
  {40523878-f28c-4b27-850b-2ba600bf8aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f6047e-0e84-4226-989a-c726a100d354}, !- Handle
  {936d2806-7688-436d-837b-29fdc7b6b766}, !- Name
  {6db80dba-e20f-4ba2-9419-fb1398d6a16f}, !- Source Object
  3,                                      !- Outlet Port
  {8497669c-af98-4765-85d3-f0fcc87a2671}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bd017b3b-9d4b-4a41-a639-d675718bd401}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7372b968-95db-49f5-b325-f18d10cfd0be}, !- Inlet Port
  {f2cc4762-0f96-486b-a7d6-cd4cfee5fe9e}; !- Outlet Port

OS:Node,
  {272aa392-10ed-475d-a2c9-49832d52a5be}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fea4f7ee-ca73-45e9-b5c3-753f484c51df}, !- Inlet Port
  {c5086f71-9888-4be3-b03c-a696d5f6b7d6}; !- Outlet Port

OS:Node,
  {22345fd3-a6d0-401e-a0e9-db7f2ecb3abe}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {96b22db6-585e-4171-b91a-f3bb2abfbf8a}, !- Inlet Port
  {73736cb4-b1e9-4e2a-8519-92693a96216c}; !- Outlet Port

OS:Connection,
  {7372b968-95db-49f5-b325-f18d10cfd0be}, !- Handle
  {9354788c-f65e-4175-88e9-f7e99fc14aa1}, !- Name
  {8497669c-af98-4765-85d3-f0fcc87a2671}, !- Source Object
  10,                                     !- Outlet Port
  {bd017b3b-9d4b-4a41-a639-d675718bd401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5086f71-9888-4be3-b03c-a696d5f6b7d6}, !- Handle
  {7aca5dce-e504-440c-b65e-d7cc132d9094}, !- Name
  {272aa392-10ed-475d-a2c9-49832d52a5be}, !- Source Object
  3,                                      !- Outlet Port
  {8497669c-af98-4765-85d3-f0fcc87a2671}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c0dec636-0fac-4fe8-a0c7-39a9c7275b68}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f2cc4762-0f96-486b-a7d6-cd4cfee5fe9e}, !- Inlet Node Name
  {b8ef07ee-329f-438f-b643-4fceeacac939}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5d381dc9-4099-4c84-a735-cd034f8d420e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {fea4f7ee-ca73-45e9-b5c3-753f484c51df}, !- Outlet Node Name
  {7405aee2-a67b-4a73-9b5b-f84f4a0ef24f}; !- Inlet Node Name 1

OS:Connection,
  {f2cc4762-0f96-486b-a7d6-cd4cfee5fe9e}, !- Handle
  {3b4197cc-1242-49cb-932c-733e7dc15e98}, !- Name
  {bd017b3b-9d4b-4a41-a639-d675718bd401}, !- Source Object
  3,                                      !- Outlet Port
  {c0dec636-0fac-4fe8-a0c7-39a9c7275b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea4f7ee-ca73-45e9-b5c3-753f484c51df}, !- Handle
  {1dcc3fe5-883b-4f96-941a-9e3a1d02a6fd}, !- Name
  {5d381dc9-4099-4c84-a735-cd034f8d420e}, !- Source Object
  2,                                      !- Outlet Port
  {272aa392-10ed-475d-a2c9-49832d52a5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5610d0b4-3a5e-4fd6-a46a-6fa050cd7360}, !- Handle
  {8497669c-af98-4765-85d3-f0fcc87a2671}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {48bfe491-65c8-48f9-aac3-8b69753f158e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0b890ef6-acc2-4dcb-99dd-4b871b5ce02e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c532c443-7504-4045-82fa-c63388fbf946}, !- Handle
  Zone EPr Gymnasium B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {13a1ff5b-b484-4016-be8d-de39eca818a8}, !- Control Zone Name
  {6db80dba-e20f-4ba2-9419-fb1398d6a16f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {52f29419-97b3-436a-9f4f-3b40f9df1b53}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Fan, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {faf2daa0-2dbc-45dd-b3a8-12a3bdbc89a0}, !- Air Inlet Node Name
  {53179759-eef8-47ab-9017-d0188f536b6b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2c4a17c2-f8e1-4c6f-8f86-44b3b498593e}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3aa835d7-3a33-47d5-94ba-9307e1d82b49}, !- Air Inlet Node Name
  {feae906f-03b5-4eab-b39a-095dc0188113}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3d406902-7202-4319-8269-acbd83b4ffde}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0227c672-21e1-49e5-ae74-788f5a50d2c4}, !- Air Inlet Node Name
  {56ef5e8d-9714-4399-8fdd-a277c6813d45}, !- Air Outlet Node Name
  {30588a4a-1390-4fb5-9a22-e35bcfc037f6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ebb67822-ae66-43c4-8cd1-f491c043a1fb}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0c57d4f3-5888-4567-bc65-66255ad10dcc}, !- Air Inlet Node Name
  {d7f83ca4-5b5e-40df-a9f5-c682ee1bde25}, !- Air Outlet Node Name
  {c4647629-dfdb-4e42-b26c-0d7b4d491a31}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c2a77e33-dd84-4e75-9d52-df03d3ac804a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4c7d990f-bdd5-4d3e-9a0c-ff81a57103ec}, !- Energy Input Ratio Function of Temperature Curve Name
  {156c44f7-9660-422c-91c0-c2eaf7eb4f3b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ff70458-1230-4bb4-95a0-18233d90a468}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f6b0426a-e4d3-47c0-b010-2a456fc2b568}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12760491-e828-486f-bb0e-fa050edb207d}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a85fe6eb-f1ea-4b58-a0bf-efd6e2f1b74a}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5dae6e85-f0c0-46c4-8660-1fa8bd96c0d1}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {19003fb3-458a-460b-be24-5b389f40b0f7}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4647629-dfdb-4e42-b26c-0d7b4d491a31}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c2a77e33-dd84-4e75-9d52-df03d3ac804a}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c7d990f-bdd5-4d3e-9a0c-ff81a57103ec}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {156c44f7-9660-422c-91c0-c2eaf7eb4f3b}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2ff70458-1230-4bb4-95a0-18233d90a468}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {53179759-eef8-47ab-9017-d0188f536b6b}, !- Handle
  {bd405c91-34ae-4566-88e2-f50db04c429b}, !- Name
  {52f29419-97b3-436a-9f4f-3b40f9df1b53}, !- Source Object
  9,                                      !- Outlet Port
  {6db80dba-e20f-4ba2-9419-fb1398d6a16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30588a4a-1390-4fb5-9a22-e35bcfc037f6}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {56ef5e8d-9714-4399-8fdd-a277c6813d45}, !- Inlet Port
  {faf2daa0-2dbc-45dd-b3a8-12a3bdbc89a0}; !- Outlet Port

OS:Connection,
  {56ef5e8d-9714-4399-8fdd-a277c6813d45}, !- Handle
  {cafebb71-a2e9-4332-8527-4a14bb0936e0}, !- Name
  {3d406902-7202-4319-8269-acbd83b4ffde}, !- Source Object
  6,                                      !- Outlet Port
  {30588a4a-1390-4fb5-9a22-e35bcfc037f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf2daa0-2dbc-45dd-b3a8-12a3bdbc89a0}, !- Handle
  {52b7b4c1-4e44-4ed9-811b-0b1dcd22411e}, !- Name
  {30588a4a-1390-4fb5-9a22-e35bcfc037f6}, !- Source Object
  3,                                      !- Outlet Port
  {52f29419-97b3-436a-9f4f-3b40f9df1b53}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {261be269-96fe-4f76-9feb-6eaa0ef9c127}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {feae906f-03b5-4eab-b39a-095dc0188113}, !- Inlet Port
  {0227c672-21e1-49e5-ae74-788f5a50d2c4}; !- Outlet Port

OS:Connection,
  {feae906f-03b5-4eab-b39a-095dc0188113}, !- Handle
  {d0ab6bb4-b2c4-4235-ac81-418265a8eb81}, !- Name
  {2c4a17c2-f8e1-4c6f-8f86-44b3b498593e}, !- Source Object
  6,                                      !- Outlet Port
  {261be269-96fe-4f76-9feb-6eaa0ef9c127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0227c672-21e1-49e5-ae74-788f5a50d2c4}, !- Handle
  {f955d639-b5c5-49b1-a9a8-1e5beded6dee}, !- Name
  {261be269-96fe-4f76-9feb-6eaa0ef9c127}, !- Source Object
  3,                                      !- Outlet Port
  {3d406902-7202-4319-8269-acbd83b4ffde}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1883a640-4b4e-4b3d-ad59-9046e82dd4ac}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {d7f83ca4-5b5e-40df-a9f5-c682ee1bde25}, !- Inlet Port
  {3aa835d7-3a33-47d5-94ba-9307e1d82b49}; !- Outlet Port

OS:Connection,
  {d7f83ca4-5b5e-40df-a9f5-c682ee1bde25}, !- Handle
  {fe44e03e-6699-44ef-a196-b4c885c4bdc7}, !- Name
  {ebb67822-ae66-43c4-8cd1-f491c043a1fb}, !- Source Object
  9,                                      !- Outlet Port
  {1883a640-4b4e-4b3d-ad59-9046e82dd4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa835d7-3a33-47d5-94ba-9307e1d82b49}, !- Handle
  {7f83b596-9452-4e3b-8a31-94faa9caadba}, !- Name
  {1883a640-4b4e-4b3d-ad59-9046e82dd4ac}, !- Source Object
  3,                                      !- Outlet Port
  {2c4a17c2-f8e1-4c6f-8f86-44b3b498593e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6b70b453-74e2-41b9-aed3-e68b6ab1367b}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b212a54-d899-4555-9337-592870928779}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {41805192-4e84-45ca-bead-012936026eea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {41805192-4e84-45ca-bead-012936026eea}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {389cfd4d-eed9-4ff0-87ec-171212db150f}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC OA System, !- Name
  {6b70b453-74e2-41b9-aed3-e68b6ab1367b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d926c81a-d92b-4af9-89f6-494161f6cf1e}, !- Mixed Air Node Name
  {dfa6e31b-5c93-4ef5-a23f-a979de595f3c}, !- Outdoor Air Stream Node Name
  {6db03cd8-e048-4ec2-b7f0-73231b4981c5}, !- Relief Air Stream Node Name
  {57546059-acb7-49f5-8c79-8806f6b05480}; !- Return Air Stream Node Name

OS:Node,
  {594e9d9b-e817-4679-b75f-c323a4881c1c}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dfa6e31b-5c93-4ef5-a23f-a979de595f3c}; !- Outlet Port

OS:Connection,
  {dfa6e31b-5c93-4ef5-a23f-a979de595f3c}, !- Handle
  {095c6b28-3e02-4132-85cf-ce47b45ae70c}, !- Name
  {594e9d9b-e817-4679-b75f-c323a4881c1c}, !- Source Object
  3,                                      !- Outlet Port
  {389cfd4d-eed9-4ff0-87ec-171212db150f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {485b193f-f184-4c40-86ec-f8b70f5d5138}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6db03cd8-e048-4ec2-b7f0-73231b4981c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6db03cd8-e048-4ec2-b7f0-73231b4981c5}, !- Handle
  {a2b72514-ff17-459f-aa42-72da23d11957}, !- Name
  {389cfd4d-eed9-4ff0-87ec-171212db150f}, !- Source Object
  7,                                      !- Outlet Port
  {485b193f-f184-4c40-86ec-f8b70f5d5138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {589e5952-601a-4c3a-9b4f-d486868e711b}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d926c81a-d92b-4af9-89f6-494161f6cf1e}, !- Inlet Port
  {0c57d4f3-5888-4567-bc65-66255ad10dcc}; !- Outlet Port

OS:Connection,
  {57546059-acb7-49f5-8c79-8806f6b05480}, !- Handle
  {c2acdb55-910b-407c-a13d-17ba804a627e}, !- Name
  {40523878-f28c-4b27-850b-2ba600bf8aae}, !- Source Object
  3,                                      !- Outlet Port
  {389cfd4d-eed9-4ff0-87ec-171212db150f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d926c81a-d92b-4af9-89f6-494161f6cf1e}, !- Handle
  {b4572361-30f2-486f-9bad-016962b86e40}, !- Name
  {389cfd4d-eed9-4ff0-87ec-171212db150f}, !- Source Object
  5,                                      !- Outlet Port
  {589e5952-601a-4c3a-9b4f-d486868e711b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c57d4f3-5888-4567-bc65-66255ad10dcc}, !- Handle
  {09c2ddff-9a0c-49cf-a43a-8cca96fa8d02}, !- Name
  {589e5952-601a-4c3a-9b4f-d486868e711b}, !- Source Object
  3,                                      !- Outlet Port
  {ebb67822-ae66-43c4-8cd1-f491c043a1fb}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0b890ef6-acc2-4dcb-99dd-4b871b5ce02e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4bd1f7a4-0d4c-4d69-be35-c38b10a73a1b}, !- Control Zone or Zone List Name
  {174eb137-e7ae-461d-9d63-bf7b08fe2b51}, !- Cooling Control Zone or Zone List Name
  {e55ab816-1943-43c7-b54f-8564e3550530}, !- Heating Control Zone or Zone List Name
  {c89190a5-74ab-48a0-84af-be3d9f1c4a48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4bd1f7a4-0d4c-4d69-be35-c38b10a73a1b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {174eb137-e7ae-461d-9d63-bf7b08fe2b51}, !- Handle
  {4184c82d-1130-4026-8414-dac5166939d1}; !- Name

OS:ModelObjectList,
  {e55ab816-1943-43c7-b54f-8564e3550530}, !- Handle
  {51e6a350-53fe-4cf0-b112-84d4f23e7854}; !- Name

OS:ModelObjectList,
  {c89190a5-74ab-48a0-84af-be3d9f1c4a48}, !- Handle
  {6204cf54-0129-4fe5-b4e6-bacffff74252}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ec88fd75-55ab-47e8-a70d-102a2e034b75}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Diffuser, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  {fa8bee13-baa8-40e1-939c-50b391026788}, !- Air Inlet Node Name
  {96b22db6-585e-4171-b91a-f3bb2abfbf8a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7189e521-a1c2-4517-8576-84c2cc0f064f}, !- Handle
  Zone EPr Gymnasium B  - Story Ground Return Air Node, !- Name
  {1d384bdd-6a11-4b32-9cc2-d4b24b072f1a}, !- Inlet Port
  {7405aee2-a67b-4a73-9b5b-f84f4a0ef24f}; !- Outlet Port

OS:Connection,
  {73736cb4-b1e9-4e2a-8519-92693a96216c}, !- Handle
  {fd3c0b0f-5c0b-4646-951d-e84c69ab9aee}, !- Name
  {22345fd3-a6d0-401e-a0e9-db7f2ecb3abe}, !- Source Object
  3,                                      !- Outlet Port
  {fc3e0cc0-9d54-4b36-8489-126e1a51897d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d384bdd-6a11-4b32-9cc2-d4b24b072f1a}, !- Handle
  {ff199c8d-0e82-4e60-8998-54e20ceb2e40}, !- Name
  {8b84ccdf-3430-4451-b7d6-0820887e482c}, !- Source Object
  3,                                      !- Outlet Port
  {7189e521-a1c2-4517-8576-84c2cc0f064f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7405aee2-a67b-4a73-9b5b-f84f4a0ef24f}, !- Handle
  {b3e857db-ec6f-44fd-8b9c-6a3d5ffd2efb}, !- Name
  {7189e521-a1c2-4517-8576-84c2cc0f064f}, !- Source Object
  3,                                      !- Outlet Port
  {5d381dc9-4099-4c84-a735-cd034f8d420e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88234e97-0362-49e4-81a6-8e55bc85cdc9}, !- Handle
  Zone EPr Gymnasium B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b8ef07ee-329f-438f-b643-4fceeacac939}, !- Inlet Port
  {fa8bee13-baa8-40e1-939c-50b391026788}; !- Outlet Port

OS:Connection,
  {b8ef07ee-329f-438f-b643-4fceeacac939}, !- Handle
  {9ae95b20-136f-42c9-9fc3-579d6c1a91b4}, !- Name
  {c0dec636-0fac-4fe8-a0c7-39a9c7275b68}, !- Source Object
  3,                                      !- Outlet Port
  {88234e97-0362-49e4-81a6-8e55bc85cdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8bee13-baa8-40e1-939c-50b391026788}, !- Handle
  {ac53be5c-9d68-4104-ad87-64c395da05d9}, !- Name
  {88234e97-0362-49e4-81a6-8e55bc85cdc9}, !- Source Object
  3,                                      !- Outlet Port
  {ec88fd75-55ab-47e8-a70d-102a2e034b75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96b22db6-585e-4171-b91a-f3bb2abfbf8a}, !- Handle
  {423518e5-7a09-4d67-87ed-427697f3c26d}, !- Name
  {ec88fd75-55ab-47e8-a70d-102a2e034b75}, !- Source Object
  4,                                      !- Outlet Port
  {22345fd3-a6d0-401e-a0e9-db7f2ecb3abe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e4316baa-b871-4c8b-b3f2-085b18727ce7}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule
  {21d136da-da35-468e-8919-170a34b6e89e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e24d332-c17d-40f9-ae37-05d1a17cae6a}, !- Supply Side Inlet Node Name
  {da1c4ec8-f7b3-4ee2-bc9c-51cbad2c1592}, !- Demand Side Outlet Node Name
  {731bb5bf-6457-4c5d-8b54-3937de45996e}, !- Demand Side Inlet Node A
  {69cc2aa0-bde1-4ff5-865b-f9df9e53f920}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {03b7f268-ce0f-41ae-b8a5-dbd5f4ad5b2e}, !- Demand Mixer Name
  {89b82448-1bb9-4b06-ba79-35fcc91d62f9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ec8e0332-9c07-44a9-9eb1-c3cbf216c0af}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2e24d332-c17d-40f9-ae37-05d1a17cae6a}, !- Inlet Port
  {c0f17ee9-fce1-45ed-af34-476bbd9432ca}; !- Outlet Port

OS:Node,
  {04e21299-02f1-4bd1-aab1-63efdb47cc0d}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3367b2a6-f7f2-4d5d-ae67-52f7a22285ef}, !- Inlet Port
  {69cc2aa0-bde1-4ff5-865b-f9df9e53f920}; !- Outlet Port

OS:Connection,
  {2e24d332-c17d-40f9-ae37-05d1a17cae6a}, !- Handle
  {0c2e0019-282b-43cd-b583-c917564ff107}, !- Name
  {e4316baa-b871-4c8b-b3f2-085b18727ce7}, !- Source Object
  8,                                      !- Outlet Port
  {ec8e0332-9c07-44a9-9eb1-c3cbf216c0af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cc2aa0-bde1-4ff5-865b-f9df9e53f920}, !- Handle
  {f6555b27-b69b-447a-901a-cadd9e935453}, !- Name
  {04e21299-02f1-4bd1-aab1-63efdb47cc0d}, !- Source Object
  3,                                      !- Outlet Port
  {e4316baa-b871-4c8b-b3f2-085b18727ce7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {aca44190-ef0a-4aac-8a2e-1944e6a4c3cc}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {731bb5bf-6457-4c5d-8b54-3937de45996e}, !- Inlet Port
  {529856c8-e427-4ed7-8800-f0f674ac1532}; !- Outlet Port

OS:Node,
  {021172ee-8fa2-4297-9ae3-aa8d615fabaf}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {56c7d8dc-dc81-4948-be36-ac8324079d04}, !- Inlet Port
  {da1c4ec8-f7b3-4ee2-bc9c-51cbad2c1592}; !- Outlet Port

OS:Node,
  {763fedbb-09a2-480b-9183-276fa7c1d597}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b41f849b-a570-4194-8e24-287843fbad25}, !- Inlet Port
  {a012010b-45cb-4f5c-8760-95d335e8a8a1}; !- Outlet Port

OS:Connection,
  {731bb5bf-6457-4c5d-8b54-3937de45996e}, !- Handle
  {2ab38412-531f-4fc5-bc8c-b76e84298762}, !- Name
  {e4316baa-b871-4c8b-b3f2-085b18727ce7}, !- Source Object
  10,                                     !- Outlet Port
  {aca44190-ef0a-4aac-8a2e-1944e6a4c3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1c4ec8-f7b3-4ee2-bc9c-51cbad2c1592}, !- Handle
  {67bed6fa-6a07-4630-93c6-534e4817cfe6}, !- Name
  {021172ee-8fa2-4297-9ae3-aa8d615fabaf}, !- Source Object
  3,                                      !- Outlet Port
  {e4316baa-b871-4c8b-b3f2-085b18727ce7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {89b82448-1bb9-4b06-ba79-35fcc91d62f9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {529856c8-e427-4ed7-8800-f0f674ac1532}, !- Inlet Node Name
  {1d55fe26-1cd0-4995-9a82-e0e302754e3b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {03b7f268-ce0f-41ae-b8a5-dbd5f4ad5b2e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {56c7d8dc-dc81-4948-be36-ac8324079d04}, !- Outlet Node Name
  {53ad0f63-c79c-44f4-8cf3-085adde67b97}; !- Inlet Node Name 1

OS:Connection,
  {529856c8-e427-4ed7-8800-f0f674ac1532}, !- Handle
  {be13464f-4124-4228-b2a4-593b3ee14521}, !- Name
  {aca44190-ef0a-4aac-8a2e-1944e6a4c3cc}, !- Source Object
  3,                                      !- Outlet Port
  {89b82448-1bb9-4b06-ba79-35fcc91d62f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c7d8dc-dc81-4948-be36-ac8324079d04}, !- Handle
  {48d29eb4-54eb-448c-92bb-b008eaa3a79b}, !- Name
  {03b7f268-ce0f-41ae-b8a5-dbd5f4ad5b2e}, !- Source Object
  2,                                      !- Outlet Port
  {021172ee-8fa2-4297-9ae3-aa8d615fabaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f2d73f0-c568-4d4f-a185-2a8854e631f8}, !- Handle
  {e4316baa-b871-4c8b-b3f2-085b18727ce7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {21d136da-da35-468e-8919-170a34b6e89e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {57c92c26-855c-407e-9dee-0959b7c9ff43}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c0804cf9-8ae0-4f5a-ace5-1abf5ab1d024}, !- Handle
  Zone EPr Gymnasium C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {87c79133-f3f1-462f-8446-ba25f72fbc45}, !- Control Zone Name
  {04e21299-02f1-4bd1-aab1-63efdb47cc0d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2d5efba9-42ae-480e-b933-f4ab3a37714a}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Fan, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0a9c04e9-054c-46df-9936-125fb87f17fc}, !- Air Inlet Node Name
  {3367b2a6-f7f2-4d5d-ae67-52f7a22285ef}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f5894003-c48b-40e8-b76a-d71617894705}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1b6e7ed5-c328-4ffd-a9ae-31059b3cbb0f}, !- Air Inlet Node Name
  {563e8dfe-3043-4e93-b9a7-3144162a39b7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {80f4e17b-e99f-406d-9dad-933389aa9bc2}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {49132abe-755e-48fb-ad9d-dc6ac1551eeb}, !- Air Inlet Node Name
  {e263b64d-27ad-4fc6-9c93-c52c29948831}, !- Air Outlet Node Name
  {23cdc3dc-19ca-4873-b61a-2cacf34f60b6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2c39e4d7-7472-4bba-9681-8cc4bbf9e180}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {18fef266-7a6f-4c45-b810-5b7bb3f8e579}, !- Air Inlet Node Name
  {f72e5e39-9694-4d2d-9f1b-4405ddd5da0f}, !- Air Outlet Node Name
  {b1d66cea-3280-4411-bf4b-dcaaaa0df445}, !- Total Cooling Capacity Function of Temperature Curve Name
  {78c47103-dd21-4477-8a57-f957f5d36dfd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a8ca623-5f8b-4248-9f12-a2267cb731cd}, !- Energy Input Ratio Function of Temperature Curve Name
  {455dcba2-9dad-4257-bbfd-76f69ce79ffb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {62cfd703-a85b-412b-988e-4a047efaeac4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {76b9fb72-f333-4c0d-a989-e378bc4f3c32}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {858f907d-d483-4e67-9759-eb5434a9cdc1}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {de05ec21-2d59-4d91-91df-1f148d2c5a6b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c79963ea-206d-46ab-98c3-80b681994988}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {15048e2e-8eb5-4e5a-9e91-62c09d3e205f}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1d66cea-3280-4411-bf4b-dcaaaa0df445}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {78c47103-dd21-4477-8a57-f957f5d36dfd}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a8ca623-5f8b-4248-9f12-a2267cb731cd}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {455dcba2-9dad-4257-bbfd-76f69ce79ffb}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {62cfd703-a85b-412b-988e-4a047efaeac4}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {3367b2a6-f7f2-4d5d-ae67-52f7a22285ef}, !- Handle
  {053975dc-5573-46bd-8cc7-282653361948}, !- Name
  {2d5efba9-42ae-480e-b933-f4ab3a37714a}, !- Source Object
  9,                                      !- Outlet Port
  {04e21299-02f1-4bd1-aab1-63efdb47cc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23cdc3dc-19ca-4873-b61a-2cacf34f60b6}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {e263b64d-27ad-4fc6-9c93-c52c29948831}, !- Inlet Port
  {0a9c04e9-054c-46df-9936-125fb87f17fc}; !- Outlet Port

OS:Connection,
  {e263b64d-27ad-4fc6-9c93-c52c29948831}, !- Handle
  {fa27d269-2320-4707-b613-6323f2d41ce3}, !- Name
  {80f4e17b-e99f-406d-9dad-933389aa9bc2}, !- Source Object
  6,                                      !- Outlet Port
  {23cdc3dc-19ca-4873-b61a-2cacf34f60b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9c04e9-054c-46df-9936-125fb87f17fc}, !- Handle
  {af040884-3345-4c28-a856-6cdb77895190}, !- Name
  {23cdc3dc-19ca-4873-b61a-2cacf34f60b6}, !- Source Object
  3,                                      !- Outlet Port
  {2d5efba9-42ae-480e-b933-f4ab3a37714a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9df9bd2b-d375-4933-aa61-14f6429f42cb}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {563e8dfe-3043-4e93-b9a7-3144162a39b7}, !- Inlet Port
  {49132abe-755e-48fb-ad9d-dc6ac1551eeb}; !- Outlet Port

OS:Connection,
  {563e8dfe-3043-4e93-b9a7-3144162a39b7}, !- Handle
  {8884d162-20e9-4031-a20d-300f6cf17367}, !- Name
  {f5894003-c48b-40e8-b76a-d71617894705}, !- Source Object
  6,                                      !- Outlet Port
  {9df9bd2b-d375-4933-aa61-14f6429f42cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49132abe-755e-48fb-ad9d-dc6ac1551eeb}, !- Handle
  {599e8b8e-2be2-4840-a264-84e3d4d8fbc8}, !- Name
  {9df9bd2b-d375-4933-aa61-14f6429f42cb}, !- Source Object
  3,                                      !- Outlet Port
  {80f4e17b-e99f-406d-9dad-933389aa9bc2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7c7dc3a3-7a7f-449d-a10e-d2c19a11907c}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {f72e5e39-9694-4d2d-9f1b-4405ddd5da0f}, !- Inlet Port
  {1b6e7ed5-c328-4ffd-a9ae-31059b3cbb0f}; !- Outlet Port

OS:Connection,
  {f72e5e39-9694-4d2d-9f1b-4405ddd5da0f}, !- Handle
  {06a99420-a165-4b90-8e03-6671f2aa06d0}, !- Name
  {2c39e4d7-7472-4bba-9681-8cc4bbf9e180}, !- Source Object
  9,                                      !- Outlet Port
  {7c7dc3a3-7a7f-449d-a10e-d2c19a11907c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6e7ed5-c328-4ffd-a9ae-31059b3cbb0f}, !- Handle
  {d48f64ab-e33c-4459-9194-a8a966cb3476}, !- Name
  {7c7dc3a3-7a7f-449d-a10e-d2c19a11907c}, !- Source Object
  3,                                      !- Outlet Port
  {f5894003-c48b-40e8-b76a-d71617894705}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {54edf28e-e747-4390-be8b-7009561ec579}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b212a54-d899-4555-9337-592870928779}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {62adf773-8906-488b-b2ac-c5b2fd89947a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {62adf773-8906-488b-b2ac-c5b2fd89947a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {afe045a9-8b6a-4b7e-aaaf-f4f5e903a0b5}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC OA System, !- Name
  {54edf28e-e747-4390-be8b-7009561ec579}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9e5b42f4-a19d-4c0b-b33a-84ec843d1592}, !- Mixed Air Node Name
  {66e7ae4c-44dc-4464-a6f9-452215d51306}, !- Outdoor Air Stream Node Name
  {3caed22d-2b85-4174-b9c9-11591e34eb23}, !- Relief Air Stream Node Name
  {c0f17ee9-fce1-45ed-af34-476bbd9432ca}; !- Return Air Stream Node Name

OS:Node,
  {31e80ab7-4a5a-4498-9738-cd6bc95b76bd}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {66e7ae4c-44dc-4464-a6f9-452215d51306}; !- Outlet Port

OS:Connection,
  {66e7ae4c-44dc-4464-a6f9-452215d51306}, !- Handle
  {f7a8dc67-caaf-4d33-be2d-040459b2fe00}, !- Name
  {31e80ab7-4a5a-4498-9738-cd6bc95b76bd}, !- Source Object
  3,                                      !- Outlet Port
  {afe045a9-8b6a-4b7e-aaaf-f4f5e903a0b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {50c3c8b9-396c-4dea-b40a-e493235cb1a9}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3caed22d-2b85-4174-b9c9-11591e34eb23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3caed22d-2b85-4174-b9c9-11591e34eb23}, !- Handle
  {283a9c11-32c4-4816-96f6-8f6fa71b186c}, !- Name
  {afe045a9-8b6a-4b7e-aaaf-f4f5e903a0b5}, !- Source Object
  7,                                      !- Outlet Port
  {50c3c8b9-396c-4dea-b40a-e493235cb1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {063b149a-7102-4dcd-8841-c862e6ff1fc3}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9e5b42f4-a19d-4c0b-b33a-84ec843d1592}, !- Inlet Port
  {18fef266-7a6f-4c45-b810-5b7bb3f8e579}; !- Outlet Port

OS:Connection,
  {c0f17ee9-fce1-45ed-af34-476bbd9432ca}, !- Handle
  {f7813aee-c8de-4f49-92d1-1961284837bf}, !- Name
  {ec8e0332-9c07-44a9-9eb1-c3cbf216c0af}, !- Source Object
  3,                                      !- Outlet Port
  {afe045a9-8b6a-4b7e-aaaf-f4f5e903a0b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9e5b42f4-a19d-4c0b-b33a-84ec843d1592}, !- Handle
  {724d9d91-64bd-49a8-bb72-f82567e26616}, !- Name
  {afe045a9-8b6a-4b7e-aaaf-f4f5e903a0b5}, !- Source Object
  5,                                      !- Outlet Port
  {063b149a-7102-4dcd-8841-c862e6ff1fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18fef266-7a6f-4c45-b810-5b7bb3f8e579}, !- Handle
  {efc60dfa-9c67-44e6-9648-503e2ddbdb98}, !- Name
  {063b149a-7102-4dcd-8841-c862e6ff1fc3}, !- Source Object
  3,                                      !- Outlet Port
  {2c39e4d7-7472-4bba-9681-8cc4bbf9e180}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {57c92c26-855c-407e-9dee-0959b7c9ff43}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {26c8afc7-3329-4dac-b972-26f377eda285}, !- Control Zone or Zone List Name
  {0fe47b15-8b50-4519-8ffd-a1df04ff5565}, !- Cooling Control Zone or Zone List Name
  {7e134cc9-a07e-461e-97aa-d26f34da19b3}, !- Heating Control Zone or Zone List Name
  {5c41375b-7e29-47e8-b2f9-6227cb7e23cb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {26c8afc7-3329-4dac-b972-26f377eda285}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0fe47b15-8b50-4519-8ffd-a1df04ff5565}, !- Handle
  {304169d2-33fe-4a7f-837c-b15d977a342e}; !- Name

OS:ModelObjectList,
  {7e134cc9-a07e-461e-97aa-d26f34da19b3}, !- Handle
  {b5f8b2a0-9fc5-4a17-a40c-c947a23d25c8}; !- Name

OS:ModelObjectList,
  {5c41375b-7e29-47e8-b2f9-6227cb7e23cb}, !- Handle
  {30e30dd0-1cd3-44dc-b08f-085739a331fe}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35a608ab-8f0c-49b6-b68b-fccbfa6eaac8}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Diffuser, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  {08be6dc5-b656-45db-b415-59bd6af6479e}, !- Air Inlet Node Name
  {b41f849b-a570-4194-8e24-287843fbad25}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08f7d5b3-a142-477a-a026-ab2e677413ea}, !- Handle
  Zone EPr Gymnasium C  - Story Ground Return Air Node, !- Name
  {5ea935cf-8aa2-4811-93f3-e915a82f9b93}, !- Inlet Port
  {53ad0f63-c79c-44f4-8cf3-085adde67b97}; !- Outlet Port

OS:Connection,
  {a012010b-45cb-4f5c-8760-95d335e8a8a1}, !- Handle
  {0d592410-aa1e-47c4-a894-cb4f94b1dfd1}, !- Name
  {763fedbb-09a2-480b-9183-276fa7c1d597}, !- Source Object
  3,                                      !- Outlet Port
  {0681ce1b-74cd-4b33-9981-e6711e07e287}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ea935cf-8aa2-4811-93f3-e915a82f9b93}, !- Handle
  {8a51e2e8-9972-4668-8909-d0513c9ecc4c}, !- Name
  {a7af0758-4235-40f4-bb68-711cd03d5ebe}, !- Source Object
  3,                                      !- Outlet Port
  {08f7d5b3-a142-477a-a026-ab2e677413ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ad0f63-c79c-44f4-8cf3-085adde67b97}, !- Handle
  {a8f19aa9-bbf7-4ab8-9422-a1aee8ad61ad}, !- Name
  {08f7d5b3-a142-477a-a026-ab2e677413ea}, !- Source Object
  3,                                      !- Outlet Port
  {03b7f268-ce0f-41ae-b8a5-dbd5f4ad5b2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b04aec8-b756-45db-8ea2-6fb608a04b58}, !- Handle
  Zone EPr Gymnasium C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1d55fe26-1cd0-4995-9a82-e0e302754e3b}, !- Inlet Port
  {08be6dc5-b656-45db-b415-59bd6af6479e}; !- Outlet Port

OS:Connection,
  {1d55fe26-1cd0-4995-9a82-e0e302754e3b}, !- Handle
  {3016e59c-0036-4098-b04c-ff650618a3cd}, !- Name
  {89b82448-1bb9-4b06-ba79-35fcc91d62f9}, !- Source Object
  3,                                      !- Outlet Port
  {4b04aec8-b756-45db-8ea2-6fb608a04b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08be6dc5-b656-45db-b415-59bd6af6479e}, !- Handle
  {9f42ad9d-5d4e-48d8-9d87-958c73d9a3ef}, !- Name
  {4b04aec8-b756-45db-8ea2-6fb608a04b58}, !- Source Object
  3,                                      !- Outlet Port
  {35a608ab-8f0c-49b6-b68b-fccbfa6eaac8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b41f849b-a570-4194-8e24-287843fbad25}, !- Handle
  {c0768b9d-f74b-4398-b297-c051b8961b26}, !- Name
  {35a608ab-8f0c-49b6-b68b-fccbfa6eaac8}, !- Source Object
  4,                                      !- Outlet Port
  {763fedbb-09a2-480b-9183-276fa7c1d597}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5b8171fb-caec-467f-a3e7-6130b78299d6}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule
  {0d46a065-7477-4483-afc1-b180d76bb94c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c726eac-6506-4545-9072-fca8c90ce9ed}, !- Supply Side Inlet Node Name
  {e3ca4c5a-7a4b-4ac6-8965-3fca66f08780}, !- Demand Side Outlet Node Name
  {b2152462-7fe5-4e0e-8288-a907577ae4e4}, !- Demand Side Inlet Node A
  {f44f4a4e-7501-4f59-8e5d-bcf2aa0b8c0f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a70581b-a4bd-40e8-ad5e-77786dd9d075}, !- Demand Mixer Name
  {ca9e5c47-c6cc-4de1-82c5-5eb331d48270}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9c00aef6-8c19-4d5c-8875-b44c0559724c}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8c726eac-6506-4545-9072-fca8c90ce9ed}, !- Inlet Port
  {503e81a8-c483-4bc6-a932-c753a749a1dc}; !- Outlet Port

OS:Node,
  {a1ccdab0-47cd-49b1-ad2f-c10bc40240eb}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {33363bd7-679f-4cba-b9bc-fe92487f69e7}, !- Inlet Port
  {f44f4a4e-7501-4f59-8e5d-bcf2aa0b8c0f}; !- Outlet Port

OS:Connection,
  {8c726eac-6506-4545-9072-fca8c90ce9ed}, !- Handle
  {c075004b-a8da-49b3-b56f-bd2e057e45df}, !- Name
  {5b8171fb-caec-467f-a3e7-6130b78299d6}, !- Source Object
  8,                                      !- Outlet Port
  {9c00aef6-8c19-4d5c-8875-b44c0559724c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44f4a4e-7501-4f59-8e5d-bcf2aa0b8c0f}, !- Handle
  {fe30f58d-1835-48c1-9a30-0f7568c4a0cd}, !- Name
  {a1ccdab0-47cd-49b1-ad2f-c10bc40240eb}, !- Source Object
  3,                                      !- Outlet Port
  {5b8171fb-caec-467f-a3e7-6130b78299d6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2c555110-2f49-4ca0-9097-96e42447c628}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b2152462-7fe5-4e0e-8288-a907577ae4e4}, !- Inlet Port
  {e47c2a63-67f4-44c8-8dcd-7071b5488c00}; !- Outlet Port

OS:Node,
  {c5d95ea3-4250-433b-b8c0-99ff038e2484}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e0e58b7d-1c0e-420d-af5e-33fceb572df1}, !- Inlet Port
  {e3ca4c5a-7a4b-4ac6-8965-3fca66f08780}; !- Outlet Port

OS:Node,
  {6a8ce9a1-bc17-47d0-98e6-3003d8c00a96}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3a151024-3452-4066-b674-bcd2e03a03c0}, !- Inlet Port
  {6ccec814-8a7d-4b5d-a89a-c2218116889d}; !- Outlet Port

OS:Connection,
  {b2152462-7fe5-4e0e-8288-a907577ae4e4}, !- Handle
  {ad3d2bb5-2a28-4831-b386-3cca17bf4f75}, !- Name
  {5b8171fb-caec-467f-a3e7-6130b78299d6}, !- Source Object
  10,                                     !- Outlet Port
  {2c555110-2f49-4ca0-9097-96e42447c628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ca4c5a-7a4b-4ac6-8965-3fca66f08780}, !- Handle
  {14dc844c-9df7-4790-96a2-7da120da27ac}, !- Name
  {c5d95ea3-4250-433b-b8c0-99ff038e2484}, !- Source Object
  3,                                      !- Outlet Port
  {5b8171fb-caec-467f-a3e7-6130b78299d6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca9e5c47-c6cc-4de1-82c5-5eb331d48270}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e47c2a63-67f4-44c8-8dcd-7071b5488c00}, !- Inlet Node Name
  {235c289a-b3e5-4eea-989b-ab0c406ac8c0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1a70581b-a4bd-40e8-ad5e-77786dd9d075}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {e0e58b7d-1c0e-420d-af5e-33fceb572df1}, !- Outlet Node Name
  {39abcf08-c262-416b-8673-3bc9b31e571a}; !- Inlet Node Name 1

OS:Connection,
  {e47c2a63-67f4-44c8-8dcd-7071b5488c00}, !- Handle
  {3dc0ccf8-86f1-4f0a-b21c-c5e35ee4c8af}, !- Name
  {2c555110-2f49-4ca0-9097-96e42447c628}, !- Source Object
  3,                                      !- Outlet Port
  {ca9e5c47-c6cc-4de1-82c5-5eb331d48270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e58b7d-1c0e-420d-af5e-33fceb572df1}, !- Handle
  {1eb9bed4-f2e7-47bb-b7ed-4b04d99204e5}, !- Name
  {1a70581b-a4bd-40e8-ad5e-77786dd9d075}, !- Source Object
  2,                                      !- Outlet Port
  {c5d95ea3-4250-433b-b8c0-99ff038e2484}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dbed214d-6e61-4d2d-8ae3-666bed52beb0}, !- Handle
  {5b8171fb-caec-467f-a3e7-6130b78299d6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0d46a065-7477-4483-afc1-b180d76bb94c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {64a10694-01af-482f-87a2-82ad35872d92}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f9a71d37-fdf2-4a54-88e2-1e7c8102ea07}, !- Handle
  Zone EPr Gymnasium A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {043778b6-8f40-4420-ae11-61e570305b78}, !- Control Zone Name
  {a1ccdab0-47cd-49b1-ad2f-c10bc40240eb}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {02203d08-7775-496f-b667-4e665a1411db}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Fan, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b0bf279b-ccb6-4ccd-b3f6-036e0cf6cb4f}, !- Air Inlet Node Name
  {33363bd7-679f-4cba-b9bc-fe92487f69e7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c8e78568-7191-4089-b4a5-477b5de35f21}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {90554768-b262-4ef8-a818-21d70501d7a6}, !- Air Inlet Node Name
  {6a9241db-0078-4151-828c-2373b164efe9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8454ef2c-252c-4b51-8ef1-ae7f60a1f158}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f8fc162b-bb35-4480-9a7b-9edc798a803a}, !- Air Inlet Node Name
  {69358657-b768-431c-9db3-c666aa312c7d}, !- Air Outlet Node Name
  {93ac0c10-638e-4aa1-b194-a39de15d0a0d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {84831aa1-f854-4fe0-81af-2bbf1fc66997}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3d9641b2-e331-4e49-af6a-11e75003caf9}, !- Air Inlet Node Name
  {ecfeb3a8-0b15-4de9-8848-1f9e7c7fd315}, !- Air Outlet Node Name
  {4d32cd8b-2ec0-4104-9d06-e8a5e14e10d1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b2ed8be4-7dc3-4971-903e-40b9a94d3e8e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a19e2468-2bd7-49c4-921b-614d07c6ea6f}, !- Energy Input Ratio Function of Temperature Curve Name
  {94c9ef07-39ad-4719-a168-846108231144}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfc911d6-64f3-4fcc-a005-0db68019aa4c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d577afb5-2b24-489f-9342-1c409a22933a}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ecd51a0-4586-4752-9b8a-8680f56d7879}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f116668a-5d86-4df7-b124-8f68a2c98629}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86363692-be5e-486d-b71e-e43003504cc0}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {13751602-7798-4ea2-8faa-46e15825bb01}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d32cd8b-2ec0-4104-9d06-e8a5e14e10d1}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b2ed8be4-7dc3-4971-903e-40b9a94d3e8e}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a19e2468-2bd7-49c4-921b-614d07c6ea6f}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {94c9ef07-39ad-4719-a168-846108231144}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cfc911d6-64f3-4fcc-a005-0db68019aa4c}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {33363bd7-679f-4cba-b9bc-fe92487f69e7}, !- Handle
  {5ead9761-7a4d-429b-85fa-67aefeff98db}, !- Name
  {02203d08-7775-496f-b667-4e665a1411db}, !- Source Object
  9,                                      !- Outlet Port
  {a1ccdab0-47cd-49b1-ad2f-c10bc40240eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93ac0c10-638e-4aa1-b194-a39de15d0a0d}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {69358657-b768-431c-9db3-c666aa312c7d}, !- Inlet Port
  {b0bf279b-ccb6-4ccd-b3f6-036e0cf6cb4f}; !- Outlet Port

OS:Connection,
  {69358657-b768-431c-9db3-c666aa312c7d}, !- Handle
  {863b0c90-0794-4099-b98a-82d8cd100621}, !- Name
  {8454ef2c-252c-4b51-8ef1-ae7f60a1f158}, !- Source Object
  6,                                      !- Outlet Port
  {93ac0c10-638e-4aa1-b194-a39de15d0a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bf279b-ccb6-4ccd-b3f6-036e0cf6cb4f}, !- Handle
  {3d503be5-d202-47ce-b1a2-3ce5a334bc09}, !- Name
  {93ac0c10-638e-4aa1-b194-a39de15d0a0d}, !- Source Object
  3,                                      !- Outlet Port
  {02203d08-7775-496f-b667-4e665a1411db}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5acdc9c5-ae9a-433c-b9e5-fd7591a74f13}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {6a9241db-0078-4151-828c-2373b164efe9}, !- Inlet Port
  {f8fc162b-bb35-4480-9a7b-9edc798a803a}; !- Outlet Port

OS:Connection,
  {6a9241db-0078-4151-828c-2373b164efe9}, !- Handle
  {cd36924b-7c3c-4c9e-b137-2e85ec704041}, !- Name
  {c8e78568-7191-4089-b4a5-477b5de35f21}, !- Source Object
  6,                                      !- Outlet Port
  {5acdc9c5-ae9a-433c-b9e5-fd7591a74f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fc162b-bb35-4480-9a7b-9edc798a803a}, !- Handle
  {f2e41ae2-dd3a-47a2-ba1b-b7f1736a8309}, !- Name
  {5acdc9c5-ae9a-433c-b9e5-fd7591a74f13}, !- Source Object
  3,                                      !- Outlet Port
  {8454ef2c-252c-4b51-8ef1-ae7f60a1f158}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {793fd45a-241e-45df-8714-feb44da5d8ce}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {ecfeb3a8-0b15-4de9-8848-1f9e7c7fd315}, !- Inlet Port
  {90554768-b262-4ef8-a818-21d70501d7a6}; !- Outlet Port

OS:Connection,
  {ecfeb3a8-0b15-4de9-8848-1f9e7c7fd315}, !- Handle
  {32030918-6a73-425f-bd0e-c34f4913e883}, !- Name
  {84831aa1-f854-4fe0-81af-2bbf1fc66997}, !- Source Object
  9,                                      !- Outlet Port
  {793fd45a-241e-45df-8714-feb44da5d8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90554768-b262-4ef8-a818-21d70501d7a6}, !- Handle
  {fe72054e-7f2d-4f8c-81eb-826735d7f65b}, !- Name
  {793fd45a-241e-45df-8714-feb44da5d8ce}, !- Source Object
  3,                                      !- Outlet Port
  {c8e78568-7191-4089-b4a5-477b5de35f21}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5448c442-551f-40ed-be85-c2d5ed5d4c1d}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b212a54-d899-4555-9337-592870928779}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dcd460ae-06c1-4c9a-9577-cb2171a76b07}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dcd460ae-06c1-4c9a-9577-cb2171a76b07}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {00512d31-0fc3-45a6-8ef9-79184b92fa4b}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC OA System, !- Name
  {5448c442-551f-40ed-be85-c2d5ed5d4c1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52e910e0-3a20-4526-81f5-13def3512d5e}, !- Mixed Air Node Name
  {345eac68-9715-48ec-898c-1fcecda54675}, !- Outdoor Air Stream Node Name
  {304ead54-a8f6-42cd-9d98-42b03466dc87}, !- Relief Air Stream Node Name
  {503e81a8-c483-4bc6-a932-c753a749a1dc}; !- Return Air Stream Node Name

OS:Node,
  {a0c214ee-d424-4458-80e4-8c8f2982616b}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {345eac68-9715-48ec-898c-1fcecda54675}; !- Outlet Port

OS:Connection,
  {345eac68-9715-48ec-898c-1fcecda54675}, !- Handle
  {df90347d-a2c4-4b9d-a8a5-9660ae9aa3a8}, !- Name
  {a0c214ee-d424-4458-80e4-8c8f2982616b}, !- Source Object
  3,                                      !- Outlet Port
  {00512d31-0fc3-45a6-8ef9-79184b92fa4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c592242-56cb-45dd-b45c-5647f262d59f}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {304ead54-a8f6-42cd-9d98-42b03466dc87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {304ead54-a8f6-42cd-9d98-42b03466dc87}, !- Handle
  {06be4874-d7e4-4d51-a21a-e2ce1504c88f}, !- Name
  {00512d31-0fc3-45a6-8ef9-79184b92fa4b}, !- Source Object
  7,                                      !- Outlet Port
  {1c592242-56cb-45dd-b45c-5647f262d59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e627a76d-b928-4932-9408-59639a4c41f6}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {52e910e0-3a20-4526-81f5-13def3512d5e}, !- Inlet Port
  {3d9641b2-e331-4e49-af6a-11e75003caf9}; !- Outlet Port

OS:Connection,
  {503e81a8-c483-4bc6-a932-c753a749a1dc}, !- Handle
  {3c8bacc6-3101-46f3-bc91-2fc127dbb669}, !- Name
  {9c00aef6-8c19-4d5c-8875-b44c0559724c}, !- Source Object
  3,                                      !- Outlet Port
  {00512d31-0fc3-45a6-8ef9-79184b92fa4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52e910e0-3a20-4526-81f5-13def3512d5e}, !- Handle
  {e78e2a7b-b257-4d92-9172-beec1e156a3a}, !- Name
  {00512d31-0fc3-45a6-8ef9-79184b92fa4b}, !- Source Object
  5,                                      !- Outlet Port
  {e627a76d-b928-4932-9408-59639a4c41f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9641b2-e331-4e49-af6a-11e75003caf9}, !- Handle
  {cc28d1c3-90ab-40ba-ab4a-9b5441677633}, !- Name
  {e627a76d-b928-4932-9408-59639a4c41f6}, !- Source Object
  3,                                      !- Outlet Port
  {84831aa1-f854-4fe0-81af-2bbf1fc66997}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {64a10694-01af-482f-87a2-82ad35872d92}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0b18a41e-c82f-4c02-86c6-c17a25f610ea}, !- Control Zone or Zone List Name
  {c53a27fa-b260-4704-b490-ad8b04ae9cbf}, !- Cooling Control Zone or Zone List Name
  {a445c887-3c2b-47f1-96d9-a728b1190208}, !- Heating Control Zone or Zone List Name
  {04963e5f-880e-4de3-a333-2bee728d61dd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b18a41e-c82f-4c02-86c6-c17a25f610ea}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c53a27fa-b260-4704-b490-ad8b04ae9cbf}, !- Handle
  {83826777-a602-41e7-8d46-a566ff5b301e}; !- Name

OS:ModelObjectList,
  {a445c887-3c2b-47f1-96d9-a728b1190208}, !- Handle
  {a52959d3-5371-4370-bfe4-279807066c39}; !- Name

OS:ModelObjectList,
  {04963e5f-880e-4de3-a333-2bee728d61dd}, !- Handle
  {ac6442ba-fd66-426d-ac78-6880225d9b29}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42e649b2-0693-4a39-8fca-647fe598e72a}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Diffuser, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  {aab722c4-5c3e-4458-b6b4-cf40acd05171}, !- Air Inlet Node Name
  {3a151024-3452-4066-b674-bcd2e03a03c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8bd6b082-6f48-4447-b287-99a4b16239d1}, !- Handle
  Zone EPr Gymnasium A  - Story Ground Return Air Node, !- Name
  {dea8235c-45ff-4495-8bc3-9873605f0586}, !- Inlet Port
  {39abcf08-c262-416b-8673-3bc9b31e571a}; !- Outlet Port

OS:Connection,
  {6ccec814-8a7d-4b5d-a89a-c2218116889d}, !- Handle
  {5a595366-d437-4a54-8d0b-09eb9f4b4c47}, !- Name
  {6a8ce9a1-bc17-47d0-98e6-3003d8c00a96}, !- Source Object
  3,                                      !- Outlet Port
  {5abfb7f1-a94f-4493-aba8-0abd64c68695}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dea8235c-45ff-4495-8bc3-9873605f0586}, !- Handle
  {bf4fe5ba-ca27-4894-bf63-91c0e2324310}, !- Name
  {42c0718f-e909-4f4b-a0ed-a1774bb15969}, !- Source Object
  3,                                      !- Outlet Port
  {8bd6b082-6f48-4447-b287-99a4b16239d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39abcf08-c262-416b-8673-3bc9b31e571a}, !- Handle
  {487821e5-24f0-46ae-b6d2-795967c4be33}, !- Name
  {8bd6b082-6f48-4447-b287-99a4b16239d1}, !- Source Object
  3,                                      !- Outlet Port
  {1a70581b-a4bd-40e8-ad5e-77786dd9d075}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32f08893-a38c-49b3-a0bc-b3342f50ecb9}, !- Handle
  Zone EPr Gymnasium A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {235c289a-b3e5-4eea-989b-ab0c406ac8c0}, !- Inlet Port
  {aab722c4-5c3e-4458-b6b4-cf40acd05171}; !- Outlet Port

OS:Connection,
  {235c289a-b3e5-4eea-989b-ab0c406ac8c0}, !- Handle
  {c0215b30-dfa9-4e58-8612-481127910882}, !- Name
  {ca9e5c47-c6cc-4de1-82c5-5eb331d48270}, !- Source Object
  3,                                      !- Outlet Port
  {32f08893-a38c-49b3-a0bc-b3342f50ecb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab722c4-5c3e-4458-b6b4-cf40acd05171}, !- Handle
  {f138d30b-d434-46b6-a0be-9af9b10c6849}, !- Name
  {32f08893-a38c-49b3-a0bc-b3342f50ecb9}, !- Source Object
  3,                                      !- Outlet Port
  {42e649b2-0693-4a39-8fca-647fe598e72a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a151024-3452-4066-b674-bcd2e03a03c0}, !- Handle
  {abc82bff-bb86-4674-9385-02c48b90c40c}, !- Name
  {42e649b2-0693-4a39-8fca-647fe598e72a}, !- Source Object
  4,                                      !- Outlet Port
  {6a8ce9a1-bc17-47d0-98e6-3003d8c00a96}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4e4b93c-7a95-47de-8bae-9e49aa501169}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule
  {9c4b7051-6ab7-4c35-b0f6-21230849158b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba90073e-a6ed-438d-a96a-6c66f5f5f056}, !- Supply Side Inlet Node Name
  {cd2ef187-9bc6-4046-86b5-a76328326263}, !- Demand Side Outlet Node Name
  {6ce08ee5-d8ea-45f5-9285-39d2b113c17f}, !- Demand Side Inlet Node A
  {a6a2532e-1638-4c22-9aca-358f67e1bdfb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8938625c-df63-4071-8332-92b61a781d5d}, !- Demand Mixer Name
  {e8712a6a-b439-48ee-85f4-bd7d5b9f4864}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {391a3019-ca89-4ea4-9432-af411ed645f8}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ba90073e-a6ed-438d-a96a-6c66f5f5f056}, !- Inlet Port
  {82ce1f07-4c2c-409d-9b76-bc037fe71c37}; !- Outlet Port

OS:Node,
  {9e0d2b7f-e525-4971-bccc-6fe293cdf9b7}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8859a171-bfa9-4720-b781-7e636d3ae856}, !- Inlet Port
  {a6a2532e-1638-4c22-9aca-358f67e1bdfb}; !- Outlet Port

OS:Connection,
  {ba90073e-a6ed-438d-a96a-6c66f5f5f056}, !- Handle
  {c240d067-90ff-4732-b5bb-a49e3c79f471}, !- Name
  {b4e4b93c-7a95-47de-8bae-9e49aa501169}, !- Source Object
  8,                                      !- Outlet Port
  {391a3019-ca89-4ea4-9432-af411ed645f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a2532e-1638-4c22-9aca-358f67e1bdfb}, !- Handle
  {2ebe08ca-e0bd-4e14-aee3-88f69e74273b}, !- Name
  {9e0d2b7f-e525-4971-bccc-6fe293cdf9b7}, !- Source Object
  3,                                      !- Outlet Port
  {b4e4b93c-7a95-47de-8bae-9e49aa501169}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fd9ba884-7de0-4dee-a880-d314ccd9d670}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6ce08ee5-d8ea-45f5-9285-39d2b113c17f}, !- Inlet Port
  {ca3503fb-f8eb-4be3-848b-fb24f0761c86}; !- Outlet Port

OS:Node,
  {b3362c16-16c7-4c05-9fac-7500df4c053a}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {88fc5622-6ee8-4b13-8e17-f905c893ac3a}, !- Inlet Port
  {cd2ef187-9bc6-4046-86b5-a76328326263}; !- Outlet Port

OS:Node,
  {b5495373-a0e1-4270-a33b-cfedba46fedd}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1883246b-6e98-4d86-a9d4-2c6be45cd1e0}, !- Inlet Port
  {2101bcb8-8132-441b-9d19-f9f35c184d70}; !- Outlet Port

OS:Connection,
  {6ce08ee5-d8ea-45f5-9285-39d2b113c17f}, !- Handle
  {5d1df6fd-3588-419b-8935-59f7422edaf0}, !- Name
  {b4e4b93c-7a95-47de-8bae-9e49aa501169}, !- Source Object
  10,                                     !- Outlet Port
  {fd9ba884-7de0-4dee-a880-d314ccd9d670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd2ef187-9bc6-4046-86b5-a76328326263}, !- Handle
  {51978648-1ab4-46a1-a108-52d6ea2f3aa9}, !- Name
  {b3362c16-16c7-4c05-9fac-7500df4c053a}, !- Source Object
  3,                                      !- Outlet Port
  {b4e4b93c-7a95-47de-8bae-9e49aa501169}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8712a6a-b439-48ee-85f4-bd7d5b9f4864}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ca3503fb-f8eb-4be3-848b-fb24f0761c86}, !- Inlet Node Name
  {2e5fccb8-9a5f-424c-bcc6-a0a52b00f1d6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8938625c-df63-4071-8332-92b61a781d5d}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {88fc5622-6ee8-4b13-8e17-f905c893ac3a}, !- Outlet Node Name
  {a84331dd-2c3b-43f5-90cf-0ae56493b27a}; !- Inlet Node Name 1

OS:Connection,
  {ca3503fb-f8eb-4be3-848b-fb24f0761c86}, !- Handle
  {da279987-556c-4f97-946e-1d5a1e515838}, !- Name
  {fd9ba884-7de0-4dee-a880-d314ccd9d670}, !- Source Object
  3,                                      !- Outlet Port
  {e8712a6a-b439-48ee-85f4-bd7d5b9f4864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88fc5622-6ee8-4b13-8e17-f905c893ac3a}, !- Handle
  {78888dea-ad13-47b0-bfc7-5bba221a9aa6}, !- Name
  {8938625c-df63-4071-8332-92b61a781d5d}, !- Source Object
  2,                                      !- Outlet Port
  {b3362c16-16c7-4c05-9fac-7500df4c053a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8fb20911-1d15-4d56-a43c-c50faf929182}, !- Handle
  {b4e4b93c-7a95-47de-8bae-9e49aa501169}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9c4b7051-6ab7-4c35-b0f6-21230849158b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {6e51ec73-e7ff-4ce0-ae4b-526c20b3fd51}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5fd0b5ce-6c7c-4bf4-9262-dc875c34d044}, !- Handle
  Zone EPr Dining B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {432cbc15-449b-4725-b845-cffa8f716cc5}, !- Control Zone Name
  {9e0d2b7f-e525-4971-bccc-6fe293cdf9b7}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {877fbc0b-f40d-4ad6-8c33-632a10edefa8}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Fan, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0fd8d136-647f-4956-833a-8538531e978d}, !- Air Inlet Node Name
  {8859a171-bfa9-4720-b781-7e636d3ae856}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cb3e3283-d794-4370-9880-499b494136c6}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a11d7ca9-a213-4d87-b61b-73659b49b0b9}, !- Air Inlet Node Name
  {33d66043-7486-495d-821d-3a0f841d7f56}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d208823c-c0d3-441c-8b6c-61a6e316814a}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f1b77510-5649-4c2e-bd53-4c3abb0e2bb2}, !- Air Inlet Node Name
  {623c2560-1c73-497c-b123-5e67fe7a52af}, !- Air Outlet Node Name
  {187005ed-398b-4867-8ae6-1d5bf1e72589}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9fd1e56c-57d1-4271-bed7-6ea376a6700c}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d72b5905-5f98-45a3-a90c-c0c237455ef9}, !- Air Inlet Node Name
  {41fdb4f8-2b08-41d5-9948-fc42ac645668}, !- Air Outlet Node Name
  {c5aaded7-65a5-4436-bc7b-993ce950e8f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6fd7c946-ccee-4aa2-8210-f7fbe31080c0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0ec88e99-4259-4ffa-9a15-74e54caa0b09}, !- Energy Input Ratio Function of Temperature Curve Name
  {1501cfcf-b1be-424d-9519-73549fccea42}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e42134f9-5878-43a6-840d-fed1a2d40142}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7da0f6a8-5367-4da1-b271-92d4f221e7e2}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3d6ea34-cc96-440b-862f-5d077527aa79}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b5de982-a572-40d2-a944-5da5b3f4010d}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ceacc2ec-86c8-4bba-b455-cc76ce57e3b7}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e61dab3f-f0c1-4008-bf47-29c84d1f91d1}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5aaded7-65a5-4436-bc7b-993ce950e8f3}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6fd7c946-ccee-4aa2-8210-f7fbe31080c0}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ec88e99-4259-4ffa-9a15-74e54caa0b09}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1501cfcf-b1be-424d-9519-73549fccea42}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e42134f9-5878-43a6-840d-fed1a2d40142}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {8859a171-bfa9-4720-b781-7e636d3ae856}, !- Handle
  {4d7e3d1c-f21e-41c7-b34c-48d3696993b4}, !- Name
  {877fbc0b-f40d-4ad6-8c33-632a10edefa8}, !- Source Object
  9,                                      !- Outlet Port
  {9e0d2b7f-e525-4971-bccc-6fe293cdf9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {187005ed-398b-4867-8ae6-1d5bf1e72589}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {623c2560-1c73-497c-b123-5e67fe7a52af}, !- Inlet Port
  {0fd8d136-647f-4956-833a-8538531e978d}; !- Outlet Port

OS:Connection,
  {623c2560-1c73-497c-b123-5e67fe7a52af}, !- Handle
  {08ccb34e-b2ce-43cb-a655-2b696cc29abb}, !- Name
  {d208823c-c0d3-441c-8b6c-61a6e316814a}, !- Source Object
  6,                                      !- Outlet Port
  {187005ed-398b-4867-8ae6-1d5bf1e72589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd8d136-647f-4956-833a-8538531e978d}, !- Handle
  {62f9623a-7b85-4c60-8542-e2ea4dd426c0}, !- Name
  {187005ed-398b-4867-8ae6-1d5bf1e72589}, !- Source Object
  3,                                      !- Outlet Port
  {877fbc0b-f40d-4ad6-8c33-632a10edefa8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {99722e20-2984-4226-ad27-c352cdc21ab6}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {33d66043-7486-495d-821d-3a0f841d7f56}, !- Inlet Port
  {f1b77510-5649-4c2e-bd53-4c3abb0e2bb2}; !- Outlet Port

OS:Connection,
  {33d66043-7486-495d-821d-3a0f841d7f56}, !- Handle
  {ed0384db-4aab-434b-b6b4-22a5aa5785cf}, !- Name
  {cb3e3283-d794-4370-9880-499b494136c6}, !- Source Object
  6,                                      !- Outlet Port
  {99722e20-2984-4226-ad27-c352cdc21ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b77510-5649-4c2e-bd53-4c3abb0e2bb2}, !- Handle
  {5a71e142-06af-48be-a1b1-be659c02cfe6}, !- Name
  {99722e20-2984-4226-ad27-c352cdc21ab6}, !- Source Object
  3,                                      !- Outlet Port
  {d208823c-c0d3-441c-8b6c-61a6e316814a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0718b6a5-43a5-4e4a-9ea2-0663037c036e}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {41fdb4f8-2b08-41d5-9948-fc42ac645668}, !- Inlet Port
  {a11d7ca9-a213-4d87-b61b-73659b49b0b9}; !- Outlet Port

OS:Connection,
  {41fdb4f8-2b08-41d5-9948-fc42ac645668}, !- Handle
  {5a2bd0fc-323c-41ef-825b-3dd0abc8ca3a}, !- Name
  {9fd1e56c-57d1-4271-bed7-6ea376a6700c}, !- Source Object
  9,                                      !- Outlet Port
  {0718b6a5-43a5-4e4a-9ea2-0663037c036e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11d7ca9-a213-4d87-b61b-73659b49b0b9}, !- Handle
  {56552c54-fa62-4b76-b85a-8c98aa240e7d}, !- Name
  {0718b6a5-43a5-4e4a-9ea2-0663037c036e}, !- Source Object
  3,                                      !- Outlet Port
  {cb3e3283-d794-4370-9880-499b494136c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3d2b846e-af36-4a73-ad70-8d7e4673f7a2}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b212a54-d899-4555-9337-592870928779}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b7280c90-9466-47d8-92bf-dd8457faeed9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b7280c90-9466-47d8-92bf-dd8457faeed9}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef1bbfcc-37ad-47a5-8661-f4a6da6e70c1}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC OA System, !- Name
  {3d2b846e-af36-4a73-ad70-8d7e4673f7a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42f0b16a-208d-4176-a68f-1289e775968e}, !- Mixed Air Node Name
  {6cf646b6-c372-42d9-bdf1-204dc6dbace8}, !- Outdoor Air Stream Node Name
  {602089ad-0077-4389-be14-3874a0a23f0f}, !- Relief Air Stream Node Name
  {82ce1f07-4c2c-409d-9b76-bc037fe71c37}; !- Return Air Stream Node Name

OS:Node,
  {7e41cd26-aa4a-44bb-8307-58f0bad6ef16}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6cf646b6-c372-42d9-bdf1-204dc6dbace8}; !- Outlet Port

OS:Connection,
  {6cf646b6-c372-42d9-bdf1-204dc6dbace8}, !- Handle
  {036babdf-777f-4d89-b971-6e15ff830720}, !- Name
  {7e41cd26-aa4a-44bb-8307-58f0bad6ef16}, !- Source Object
  3,                                      !- Outlet Port
  {ef1bbfcc-37ad-47a5-8661-f4a6da6e70c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89d160e7-a683-4c4c-ace1-061cbd21e9da}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {602089ad-0077-4389-be14-3874a0a23f0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {602089ad-0077-4389-be14-3874a0a23f0f}, !- Handle
  {27ba79af-db1c-47c7-b510-4b596505989e}, !- Name
  {ef1bbfcc-37ad-47a5-8661-f4a6da6e70c1}, !- Source Object
  7,                                      !- Outlet Port
  {89d160e7-a683-4c4c-ace1-061cbd21e9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fb982aa-f0ec-46fd-95d1-4071f267db0c}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {42f0b16a-208d-4176-a68f-1289e775968e}, !- Inlet Port
  {d72b5905-5f98-45a3-a90c-c0c237455ef9}; !- Outlet Port

OS:Connection,
  {82ce1f07-4c2c-409d-9b76-bc037fe71c37}, !- Handle
  {20241fca-61f9-4454-a31c-ae2ddbf4d1d0}, !- Name
  {391a3019-ca89-4ea4-9432-af411ed645f8}, !- Source Object
  3,                                      !- Outlet Port
  {ef1bbfcc-37ad-47a5-8661-f4a6da6e70c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42f0b16a-208d-4176-a68f-1289e775968e}, !- Handle
  {f26a8c43-e2c9-4ae4-b136-37c86ecec938}, !- Name
  {ef1bbfcc-37ad-47a5-8661-f4a6da6e70c1}, !- Source Object
  5,                                      !- Outlet Port
  {9fb982aa-f0ec-46fd-95d1-4071f267db0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72b5905-5f98-45a3-a90c-c0c237455ef9}, !- Handle
  {16c87deb-25c2-4ad0-a3ab-8a70350b8575}, !- Name
  {9fb982aa-f0ec-46fd-95d1-4071f267db0c}, !- Source Object
  3,                                      !- Outlet Port
  {9fd1e56c-57d1-4271-bed7-6ea376a6700c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6e51ec73-e7ff-4ce0-ae4b-526c20b3fd51}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e085dfba-214f-4a1a-ba5b-909be68289c1}, !- Control Zone or Zone List Name
  {d86ba3fa-59ee-45a4-befc-2b79a76560b1}, !- Cooling Control Zone or Zone List Name
  {324f09f8-58bf-435b-ba63-ba8c5a570fe1}, !- Heating Control Zone or Zone List Name
  {72587688-cfee-4b50-87fe-509f248f96ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e085dfba-214f-4a1a-ba5b-909be68289c1}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d86ba3fa-59ee-45a4-befc-2b79a76560b1}, !- Handle
  {cc8e21f0-9e95-4975-b8ee-14ed851964e5}; !- Name

OS:ModelObjectList,
  {324f09f8-58bf-435b-ba63-ba8c5a570fe1}, !- Handle
  {6d7dbc23-38e8-4de1-b4da-2be89838d74b}; !- Name

OS:ModelObjectList,
  {72587688-cfee-4b50-87fe-509f248f96ad}, !- Handle
  {159deecd-c1f8-46bd-9a86-8d5a8db1a2a7}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6702b479-be05-47dc-bd1d-7b1370a86b41}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  {559bc17f-0337-41c8-ae24-154c4fc05b93}, !- Air Inlet Node Name
  {1883246b-6e98-4d86-a9d4-2c6be45cd1e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {850cc3b3-0ec0-4096-a33e-f3209f0665a5}, !- Handle
  Zone EPr Dining B end_b - Story Ground Return Air Node, !- Name
  {4d375b6a-beaf-4720-8721-f235963bfc53}, !- Inlet Port
  {a84331dd-2c3b-43f5-90cf-0ae56493b27a}; !- Outlet Port

OS:Connection,
  {2101bcb8-8132-441b-9d19-f9f35c184d70}, !- Handle
  {530fda34-d831-4b33-ba5a-d10f337c09b1}, !- Name
  {b5495373-a0e1-4270-a33b-cfedba46fedd}, !- Source Object
  3,                                      !- Outlet Port
  {266c28ef-a66f-415e-a44f-7683c4bcdc72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d375b6a-beaf-4720-8721-f235963bfc53}, !- Handle
  {e716c29c-fa8a-4f45-bccd-da8c4d900967}, !- Name
  {04b7a353-bfa5-43e0-9b51-47c761003726}, !- Source Object
  3,                                      !- Outlet Port
  {850cc3b3-0ec0-4096-a33e-f3209f0665a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84331dd-2c3b-43f5-90cf-0ae56493b27a}, !- Handle
  {d91fc863-9bea-42cb-aebb-dbcc52bea349}, !- Name
  {850cc3b3-0ec0-4096-a33e-f3209f0665a5}, !- Source Object
  3,                                      !- Outlet Port
  {8938625c-df63-4071-8332-92b61a781d5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a4992a8-c539-47d3-880d-909aa29af8c2}, !- Handle
  Zone EPr Dining B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2e5fccb8-9a5f-424c-bcc6-a0a52b00f1d6}, !- Inlet Port
  {559bc17f-0337-41c8-ae24-154c4fc05b93}; !- Outlet Port

OS:Connection,
  {2e5fccb8-9a5f-424c-bcc6-a0a52b00f1d6}, !- Handle
  {1fb0d2d8-25d0-4e04-af64-c665655696cd}, !- Name
  {e8712a6a-b439-48ee-85f4-bd7d5b9f4864}, !- Source Object
  3,                                      !- Outlet Port
  {2a4992a8-c539-47d3-880d-909aa29af8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559bc17f-0337-41c8-ae24-154c4fc05b93}, !- Handle
  {2665ec8d-ecf9-41d9-887e-3f38c6606429}, !- Name
  {2a4992a8-c539-47d3-880d-909aa29af8c2}, !- Source Object
  3,                                      !- Outlet Port
  {6702b479-be05-47dc-bd1d-7b1370a86b41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1883246b-6e98-4d86-a9d4-2c6be45cd1e0}, !- Handle
  {7180ed45-08cc-4782-874b-ec22d1cac85f}, !- Name
  {6702b479-be05-47dc-bd1d-7b1370a86b41}, !- Source Object
  4,                                      !- Outlet Port
  {b5495373-a0e1-4270-a33b-cfedba46fedd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a25ca40f-0417-41a5-aa4c-97ee667f762b}, !- Handle
  Zone EPr Dining A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule
  {ceddd2f5-537a-4210-a065-68a30520f635}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f7c38bd-0063-4e6b-afa8-55c39f7e25a8}, !- Supply Side Inlet Node Name
  {d7384126-e83c-445c-ac2c-348ff05fab28}, !- Demand Side Outlet Node Name
  {0e755477-91d7-401f-a607-7eaaf39afa42}, !- Demand Side Inlet Node A
  {061435f1-5934-4696-b657-b783ebf87350}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {61b99667-9155-4efd-ba84-6e68248240d7}, !- Demand Mixer Name
  {9a071458-2bf7-4a90-86a6-a1cc0ad22b24}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0638aab9-b177-42b8-8af5-4e07a3496a56}, !- Handle
  Zone EPr Dining A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0f7c38bd-0063-4e6b-afa8-55c39f7e25a8}, !- Inlet Port
  {c170d11f-0e7a-4bc1-abcc-57b59817ad39}; !- Outlet Port

OS:Node,
  {2b740305-71cc-4527-8251-e9224811b5d1}, !- Handle
  Zone EPr Dining A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d52d0d55-7054-4c92-b3d7-9358cc423732}, !- Inlet Port
  {061435f1-5934-4696-b657-b783ebf87350}; !- Outlet Port

OS:Connection,
  {0f7c38bd-0063-4e6b-afa8-55c39f7e25a8}, !- Handle
  {fc56814a-85a2-408f-abf2-01f3310ed647}, !- Name
  {a25ca40f-0417-41a5-aa4c-97ee667f762b}, !- Source Object
  8,                                      !- Outlet Port
  {0638aab9-b177-42b8-8af5-4e07a3496a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061435f1-5934-4696-b657-b783ebf87350}, !- Handle
  {e57ce33e-f802-48e2-8edb-0fa143ec3148}, !- Name
  {2b740305-71cc-4527-8251-e9224811b5d1}, !- Source Object
  3,                                      !- Outlet Port
  {a25ca40f-0417-41a5-aa4c-97ee667f762b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a4872be8-6c9a-458a-9355-a8673991fbf2}, !- Handle
  Zone EPr Dining A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0e755477-91d7-401f-a607-7eaaf39afa42}, !- Inlet Port
  {d71a9eec-6bfe-42c5-91e1-783e41fedc70}; !- Outlet Port

OS:Node,
  {c5b14080-1153-4bbd-8334-42fc82944577}, !- Handle
  Zone EPr Dining A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ece4b8c9-e19d-48b8-a6bb-bec0c78ca9c3}, !- Inlet Port
  {d7384126-e83c-445c-ac2c-348ff05fab28}; !- Outlet Port

OS:Node,
  {0a7adfda-1db2-42cf-b5c8-7849ef5ea2ef}, !- Handle
  Zone EPr Dining A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4d3295de-57f9-483b-babe-f45b61f6541e}, !- Inlet Port
  {319379e0-d13a-4306-8afe-8606fb2ea432}; !- Outlet Port

OS:Connection,
  {0e755477-91d7-401f-a607-7eaaf39afa42}, !- Handle
  {e3b824bb-a38d-4a55-adfd-95b6f0c25ec6}, !- Name
  {a25ca40f-0417-41a5-aa4c-97ee667f762b}, !- Source Object
  10,                                     !- Outlet Port
  {a4872be8-6c9a-458a-9355-a8673991fbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7384126-e83c-445c-ac2c-348ff05fab28}, !- Handle
  {7b453465-9dc0-4da7-b79f-fbd1d56b68cc}, !- Name
  {c5b14080-1153-4bbd-8334-42fc82944577}, !- Source Object
  3,                                      !- Outlet Port
  {a25ca40f-0417-41a5-aa4c-97ee667f762b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a071458-2bf7-4a90-86a6-a1cc0ad22b24}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d71a9eec-6bfe-42c5-91e1-783e41fedc70}, !- Inlet Node Name
  {213e3e33-6f37-4525-8e4a-b9249b7f5da3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {61b99667-9155-4efd-ba84-6e68248240d7}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {ece4b8c9-e19d-48b8-a6bb-bec0c78ca9c3}, !- Outlet Node Name
  {45957d18-158c-46b3-a97f-367bf4d82168}; !- Inlet Node Name 1

OS:Connection,
  {d71a9eec-6bfe-42c5-91e1-783e41fedc70}, !- Handle
  {2c9297db-7426-4fbe-91b8-8c90bddd5793}, !- Name
  {a4872be8-6c9a-458a-9355-a8673991fbf2}, !- Source Object
  3,                                      !- Outlet Port
  {9a071458-2bf7-4a90-86a6-a1cc0ad22b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece4b8c9-e19d-48b8-a6bb-bec0c78ca9c3}, !- Handle
  {6f6ebcd5-ccf6-446a-af6d-d36507f60e8e}, !- Name
  {61b99667-9155-4efd-ba84-6e68248240d7}, !- Source Object
  2,                                      !- Outlet Port
  {c5b14080-1153-4bbd-8334-42fc82944577}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b60e3084-c0ec-4b3a-915f-f9dff460dfdd}, !- Handle
  {a25ca40f-0417-41a5-aa4c-97ee667f762b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ceddd2f5-537a-4210-a065-68a30520f635}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {94271a3d-6adc-4cdc-87da-66cc7e7842c0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c5d4dbd9-64c9-4c13-b104-26cbe939c47c}, !- Handle
  Zone EPr Dining A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d5774a3b-761c-41dc-9907-194fb70601d2}, !- Control Zone Name
  {2b740305-71cc-4527-8251-e9224811b5d1}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b806f2d7-e74e-496d-8f99-2147545bf0c1}, !- Handle
  Zone EPr Dining A end_b - Story Ground PSZ-AC Fan, !- Name
  {1b212a54-d899-4555-9337-592870928779}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1a27d1e6-4086-46d1-b7b8-94253188db7b}, !- Air Inlet Node Name
  {d52d0d55-7054-4c92-b3d7-9358cc423732}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {91a5379f-c1a4-43ca-8abd-1c578f5e34b6}, !- Handle
  Zone EPr Dining A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
