  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ef67d4e-7c62-425a-bb3d-00e3d5b4a6dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999751, -2.8421709430404e-014, 1.46475235955056, !- X,Y,Z Vertex 1 {m}
  0.0253999999999751, -2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -2.8421709430404e-014, 1.46475235955056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8584078-8c03-4132-b61c-0a373ed1b042}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {366e3a95-6367-4728-ad73-58f4a4dace83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, 4.5466, 1.46475235955056, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, 4.5466, 0.762,  !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, 0.025399999999971, 1.46475235955056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c80ddc8f-d379-47e7-b631-273d62a7e657}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd93ff99-28ae-4221-a134-2de390aa5263}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999751, -2.8421709430404e-014, 1.45950172929835, !- X,Y,Z Vertex 1 {m}
  0.0253999999999751, -2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  13.8279377520478, -2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  13.8279377520478, -2.8421709430404e-014, 1.45950172929835; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97e63ad8-1880-49c0-980f-3cc0aadbacce}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46387ee5-d780-4f3c-8fb6-2542c9bc9b55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8279377520478, 4.57200000000003, 1.45950172929835, !- X,Y,Z Vertex 1 {m}
  13.8279377520478, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.57200000000003, 1.45950172929835; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b30f8788-30f8-425c-b004-2d6b4e716e6f}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6959cd2a-3eeb-45ad-a539-5c87ba2e0072}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.478901453175, 4.57200000000003, 1.46032116078753, !- X,Y,Z Vertex 1 {m}
  10.478901453175, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.57200000000003, 1.46032116078753; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {73c1e741-fb58-4b1a-a08a-3da69b70f7f0}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6,                                      !- Climate Zone Value 1
  ASHRAE,                                 !- Climate Zone Institution Name 2
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 2
  2006,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SizingPeriod:DesignDay,
  {78fa5457-e94e-48a5-b159-c660b59eb99b}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {841ec2fc-0d3d-43b2-8158-1696345f56c9}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {bcc11644-e347-491c-9b48-d61b8d469ddd}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:files/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:People:Definition,
  {ffe07fd1-78fe-43b4-b36e-6c9b4b14b40b}, !- Handle
  MFm ResLiving People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9ae558cb-2500-4b1c-b65e-e0f57b5fe4ed}, !- Handle
  MFm ResLiving People,                   !- Name
  {ffe07fd1-78fe-43b4-b36e-6c9b4b14b40b}, !- People Definition Name
  {eeb20735-54a6-436d-88fb-06cd484b0eb9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a703985b-9b76-4350-8db1-228ce3dfe5b8}, !- Work Efficiency Schedule Name
  {5cf540b5-31a5-4f65-8e55-ce37f346b151}, !- Clothing Insulation Schedule Name
  {49bc2278-5ded-4e70-aae9-74957fd0f035}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5cf540b5-31a5-4f65-8e55-ce37f346b151}, !- Handle
  Clothing Schedule,                      !- Name
  {70995be4-1103-4730-85ed-0b1fa252ead2}, !- Schedule Type Limits Name
  {ecafb2eb-29c5-40e5-9428-6cb6706dd087}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecafb2eb-29c5-40e5-9428-6cb6706dd087}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {70995be4-1103-4730-85ed-0b1fa252ead2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e04df8b-f22d-46ad-a458-1b41c7ebd273}, !- Handle
  Schedule Rule 1,                        !- Name
  {5cf540b5-31a5-4f65-8e55-ce37f346b151}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7294a4dc-6811-4a84-80e4-7499449d65c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7294a4dc-6811-4a84-80e4-7499449d65c2}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {70995be4-1103-4730-85ed-0b1fa252ead2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {70995be4-1103-4730-85ed-0b1fa252ead2}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {49bc2278-5ded-4e70-aae9-74957fd0f035}, !- Handle
  Air Velocity Schedule,                  !- Name
  {bc607028-0e38-4f6f-b58e-ba6402a92960}, !- Schedule Type Limits Name
  {094e4954-01f0-4296-afe6-012f2bdf2d61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {094e4954-01f0-4296-afe6-012f2bdf2d61}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {bc607028-0e38-4f6f-b58e-ba6402a92960}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bc607028-0e38-4f6f-b58e-ba6402a92960}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a703985b-9b76-4350-8db1-228ce3dfe5b8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {2df274f4-782d-4589-847a-cfff515cdff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2df274f4-782d-4589-847a-cfff515cdff9}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {7c93fed0-f604-4b02-a1d6-27dd30a1ce16}, !- Handle
  MFm ResLiving Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {359098ba-411a-4e09-a58b-a57b1e126377}, !- Handle
  MFm ResLiving Lights,                   !- Name
  {7c93fed0-f604-4b02-a1d6-27dd30a1ce16}, !- Lights Definition Name
  {eeb20735-54a6-436d-88fb-06cd484b0eb9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4d73911a-0391-4c30-aad0-270f4469be27}, !- Handle
  MFm ResLiving Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {43e90915-bbdb-4043-a3a6-d520df711fac}, !- Handle
  MFm ResLiving Elec Equip,               !- Name
  {4d73911a-0391-4c30-aad0-270f4469be27}, !- Electric Equipment Definition Name
  {eeb20735-54a6-436d-88fb-06cd484b0eb9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {145600d3-9146-40c3-bf5e-9d39aca2a66d}, !- Handle
  MFm ResLiving Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.0169901079552,                        !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4a1bdaa0-f832-44bf-a056-487f172db631}, !- Handle
  MFm ResLiving Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ad5fa695-3eba-488e-8185-1ba61ff3a73a}, !- Number of People Schedule Name
  {db42ef5c-aca0-41de-b630-68eec1feb861}, !- People Activity Level Schedule Name
  {c3403a4f-fa71-4c9b-a5b8-e759019f737c}, !- Lighting Schedule Name
  {5593d8c8-2bd6-45f7-b192-fe285e8bd075}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c5e3e03-26fd-4188-be16-716de4815dc5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ad5fa695-3eba-488e-8185-1ba61ff3a73a}, !- Handle
  MidriseApartment Apartment Occ,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {d16cdf56-63bd-4875-9016-870ce33f66e6}, !- Default Day Schedule Name
  {deaa3d9a-56d8-40bf-9759-036655a235fd}, !- Summer Design Day Schedule Name
  {773f66b6-930f-481f-9ff3-5f8a6fffc243}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d16cdf56-63bd-4875-9016-870ce33f66e6}, !- Handle
  MidriseApartment Apartment Occ Default, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {773f66b6-930f-481f-9ff3-5f8a6fffc243}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {deaa3d9a-56d8-40bf-9759-036655a235fd}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {db42ef5c-aca0-41de-b630-68eec1feb861}, !- Handle
  MidriseApartment Activity,              !- Name
  {9f12e8fe-570b-49e3-8871-30c2170a6a8a}, !- Schedule Type Limits Name
  {55babc61-8ee6-4a64-871c-6fcd29bd7aa3}, !- Default Day Schedule Name
  {a0879f2c-829a-4678-8334-14fe603b72d2}, !- Summer Design Day Schedule Name
  {d3bdb9a9-8d8f-4f0c-9cd2-b5ed50755a03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55babc61-8ee6-4a64-871c-6fcd29bd7aa3}, !- Handle
  MidriseApartment Activity Default,      !- Name
  {9f12e8fe-570b-49e3-8871-30c2170a6a8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d3bdb9a9-8d8f-4f0c-9cd2-b5ed50755a03}, !- Handle
  MidriseApartment Activity Winter Design Day, !- Name
  {9f12e8fe-570b-49e3-8871-30c2170a6a8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a0879f2c-829a-4678-8334-14fe603b72d2}, !- Handle
  MidriseApartment Activity Summer Design Day, !- Name
  {9f12e8fe-570b-49e3-8871-30c2170a6a8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9f12e8fe-570b-49e3-8871-30c2170a6a8a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {c3403a4f-fa71-4c9b-a5b8-e759019f737c}, !- Handle
  MidriseApartment Apartment Light,       !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {46319f10-d049-40a9-bb18-2e36bacad5ec}, !- Default Day Schedule Name
  {a9a62a69-fba0-432f-800f-7eba397643dc}, !- Summer Design Day Schedule Name
  {dc5d26c9-be57-439f-b2a4-3946fba0df01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46319f10-d049-40a9-bb18-2e36bacad5ec}, !- Handle
  MidriseApartment Apartment Light Default, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {dc5d26c9-be57-439f-b2a4-3946fba0df01}, !- Handle
  MidriseApartment Apartment Light Winter Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {a9a62a69-fba0-432f-800f-7eba397643dc}, !- Handle
  MidriseApartment Apartment Light Summer Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Ruleset,
  {5593d8c8-2bd6-45f7-b192-fe285e8bd075}, !- Handle
  ApartmentMidRise EQP_APT_SCH,           !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {8a66077e-62d3-4d58-b5b7-4b4f09a44680}, !- Default Day Schedule Name
  {e8579330-43fe-4bc4-9959-fe197daaaeaf}, !- Summer Design Day Schedule Name
  {a28f193a-aa96-4c92-a145-3487c845af7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a66077e-62d3-4d58-b5b7-4b4f09a44680}, !- Handle
  ApartmentMidRise EQP_APT_SCH Default,   !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {a28f193a-aa96-4c92-a145-3487c845af7d}, !- Handle
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {e8579330-43fe-4bc4-9959-fe197daaaeaf}, !- Handle
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Ruleset,
  {8c5e3e03-26fd-4188-be16-716de4815dc5}, !- Handle
  MidriseApartment Infil,                 !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {12a26348-22e9-44f6-b055-cb50c9a1bcf5}, !- Default Day Schedule Name
  {7533e007-8e5d-41fc-8478-720c88afd923}, !- Summer Design Day Schedule Name
  {fd177acd-65ec-4d24-a12d-40e95871efde}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12a26348-22e9-44f6-b055-cb50c9a1bcf5}, !- Handle
  MidriseApartment Infil Default,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd177acd-65ec-4d24-a12d-40e95871efde}, !- Handle
  MidriseApartment Infil Winter Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7533e007-8e5d-41fc-8478-720c88afd923}, !- Handle
  MidriseApartment Infil Summer Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {ea8840d4-638c-484f-bd80-ddbfe0a5842f}, !- Handle
  MFm ResPublicArea People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f78e7d82-4be9-49e3-ae1d-7413c67ab86d}, !- Handle
  MFm ResPublicArea People,               !- Name
  {ea8840d4-638c-484f-bd80-ddbfe0a5842f}, !- People Definition Name
  {b566ac88-9f4d-4c56-ae91-e5e0f856a4fe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a703985b-9b76-4350-8db1-228ce3dfe5b8}, !- Work Efficiency Schedule Name
  {5cf540b5-31a5-4f65-8e55-ce37f346b151}, !- Clothing Insulation Schedule Name
  {49bc2278-5ded-4e70-aae9-74957fd0f035}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4b0e7eca-9331-4822-8000-71979b56460b}, !- Handle
  MFm ResPublicArea Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3e4b0431-9bae-4e6c-ac5d-f7241abf7685}, !- Handle
  MFm ResPublicArea Lights,               !- Name
  {4b0e7eca-9331-4822-8000-71979b56460b}, !- Lights Definition Name
  {b566ac88-9f4d-4c56-ae91-e5e0f856a4fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8f02fc4a-1ad8-4c29-a6fe-03fd03acddcc}, !- Handle
  MFm ResPublicArea Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8c513772-36b9-4c0b-b2ed-ba1cf5c637ce}, !- Handle
  MFm ResPublicArea Elec Equip,           !- Name
  {8f02fc4a-1ad8-4c29-a6fe-03fd03acddcc}, !- Electric Equipment Definition Name
  {b566ac88-9f4d-4c56-ae91-e5e0f856a4fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2cb38035-b8a8-43c4-87ec-2ccaf2f7d9b4}, !- Handle
  MFm ResPublicArea Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fd33243a-a557-4a73-83ed-1d0113309fe9}, !- Handle
  MFm ResPublicArea Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Number of People Schedule Name
  {b80b0dbb-3e8d-43f5-96cc-7d12b2df6189}, !- People Activity Level Schedule Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Lighting Schedule Name
  {9f4f349c-2640-4d7f-9bc7-c1c81aca34d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2ceb6be9-69e9-4ed0-8e00-cf543235a284}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Handle
  D_MFm_MFPub_Occup_Yr,                   !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {386bf42a-8d98-45c6-bec7-145187b62ab3}, !- Default Day Schedule Name
  {131b5410-e83b-4c69-822c-ec5c5a2d9db9}, !- Summer Design Day Schedule Name
  {0df0d4e4-3404-41fa-a430-214c84c5bdad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {386bf42a-8d98-45c6-bec7-145187b62ab3}, !- Handle
  D_MFm_MFPub_Occup_Yr Default,           !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {6e98e197-f51e-42a9-a279-f636ac930031}, !- Handle
  Schedule Rule 2,                        !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  23,                                     !- Rule Order
  {5b3bd31c-c45e-4467-b317-9d03c5a65f48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b3bd31c-c45e-4467-b317-9d03c5a65f48}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day,  !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {131b5410-e83b-4c69-822c-ec5c5a2d9db9}, !- Handle
  D_MFm_MFPub_Occup_Yr Summer Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {e914d678-2eb4-42fc-ac4f-9e8eb9764c94}, !- Handle
  Schedule Rule 3,                        !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  22,                                     !- Rule Order
  {026defad-f038-403a-84e4-c65b7ccae726}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {026defad-f038-403a-84e4-c65b7ccae726}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day,          !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {0df0d4e4-3404-41fa-a430-214c84c5bdad}, !- Handle
  D_MFm_MFPub_Occup_Yr Winter Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {c9949133-51b4-4c51-bf38-3c2a9a111329}, !- Handle
  Schedule Rule 4,                        !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {7100ad41-825b-4f87-a792-137f0a78e072}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7100ad41-825b-4f87-a792-137f0a78e072}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 1, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {8d04f830-527c-428d-b3ca-7d419b2a6ad6}, !- Handle
  Schedule Rule 5,                        !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {91e39140-40b5-436c-a549-e77cb4ee628e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {91e39140-40b5-436c-a549-e77cb4ee628e}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 1,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {d0267370-cbf4-4447-90f8-793dfbe1f0ff}, !- Handle
  Schedule Rule 6,                        !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {17edd004-1482-4cc6-afde-77508d0de973}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17edd004-1482-4cc6-afde-77508d0de973}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 2, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {17aaed04-54d4-4b99-a333-eb2c9e94b044}, !- Handle
  Schedule Rule 7,                        !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {a688311a-c540-4b7e-89b9-9cec710ce12f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a688311a-c540-4b7e-89b9-9cec710ce12f}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 2,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {567ac62b-bb00-4d67-82a5-f0433868cbaa}, !- Handle
  Schedule Rule 8,                        !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {9891fdb2-4a8b-461b-b1f3-2393c1dce563}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9891fdb2-4a8b-461b-b1f3-2393c1dce563}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 3, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {ee240e9a-990c-45a4-9ef7-e487b44390a7}, !- Handle
  Schedule Rule 9,                        !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {c8312c91-b133-41d0-956f-a2404362410a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8312c91-b133-41d0-956f-a2404362410a}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 3,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {24fd9a6d-10bc-4f42-8855-3b3e29b74ae6}, !- Handle
  Schedule Rule 10,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {156a04ca-c13f-48b5-9c0b-27fbddcb85e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {156a04ca-c13f-48b5-9c0b-27fbddcb85e7}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 4, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {1f328b4d-0858-4f1f-85d4-46e14459eb28}, !- Handle
  Schedule Rule 11,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {4b559657-0808-4fe5-8b78-79d4f660f151}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b559657-0808-4fe5-8b78-79d4f660f151}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 4,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {08e12039-effa-4faf-964f-aec912523da8}, !- Handle
  Schedule Rule 12,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {5824ab59-0ad8-4c7b-98d3-ec3f201464db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5824ab59-0ad8-4c7b-98d3-ec3f201464db}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 5, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {4a840173-a8e3-41d9-a73a-4f99a49244c1}, !- Handle
  Schedule Rule 13,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {6bf25fad-ee41-4885-90e6-2df70425febf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6bf25fad-ee41-4885-90e6-2df70425febf}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 5,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {b0ce5217-9ff0-4d34-8b4d-c10ab3b50a3d}, !- Handle
  Schedule Rule 14,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {08b3e6b2-8b17-486a-bc7e-69d023ce49c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08b3e6b2-8b17-486a-bc7e-69d023ce49c4}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 6, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {cb57f444-8a3e-43cd-a2c3-203bc08c38f2}, !- Handle
  Schedule Rule 15,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5962ff05-9f5b-4513-a9ad-8c06d6c747e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5962ff05-9f5b-4513-a9ad-8c06d6c747e4}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 6,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {2191e05f-4ef5-4835-9a41-da1fa283cd1f}, !- Handle
  Schedule Rule 16,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {21886f5b-b3a2-4bdc-8584-073c10b65051}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21886f5b-b3a2-4bdc-8584-073c10b65051}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 7, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {c5b11a3a-b254-4f66-8e22-2d7a18e37231}, !- Handle
  Schedule Rule 17,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b82b5f50-33d8-4b05-b3e2-0da9b8eb1298}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b82b5f50-33d8-4b05-b3e2-0da9b8eb1298}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 7,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {4cce558a-6fe5-4390-9817-b2e2c69b73ed}, !- Handle
  Schedule Rule 18,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f444f4c4-42ac-4c90-9f03-c9329eba1e35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f444f4c4-42ac-4c90-9f03-c9329eba1e35}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 8, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {31d38e2e-c650-40ea-935d-81b638097772}, !- Handle
  Schedule Rule 19,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6878698e-bbc2-4e37-b620-e49d17fb8400}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6878698e-bbc2-4e37-b620-e49d17fb8400}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 8,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {5a1a4571-a5ba-4b69-92cb-b7e0b8cf8157}, !- Handle
  Schedule Rule 20,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5bcef90b-fa35-4d3b-994d-38154b9d8b24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bcef90b-fa35-4d3b-994d-38154b9d8b24}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 9, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {59c21a97-bd52-49cc-8d26-a69b4eaed73a}, !- Handle
  Schedule Rule 21,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7db3d133-bc14-4072-a010-f1994afab21f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7db3d133-bc14-4072-a010-f1994afab21f}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 9,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {1b4f859b-2c9f-448d-8a37-afea669b38ad}, !- Handle
  Schedule Rule 22,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {38fbe0cd-3ce0-43c8-8cfc-c4a44317d88f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {38fbe0cd-3ce0-43c8-8cfc-c4a44317d88f}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 10, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {fc71d929-5bf2-4359-a602-b572af8eb0c2}, !- Handle
  Schedule Rule 23,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2de53ddc-eaec-4f37-a37f-efca503ced34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2de53ddc-eaec-4f37-a37f-efca503ced34}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 10,       !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {273d8860-9a92-447f-929e-3d794b46099b}, !- Handle
  Schedule Rule 24,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {827495ed-1d45-4fd6-a32e-83ea8ffe97b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {827495ed-1d45-4fd6-a32e-83ea8ffe97b9}, !- Handle
  D_MFm_MFPub_Occup_Yr Default|Wkdy Day 11, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {d6a99758-d896-4835-9dc0-6fbbcedf18fd}, !- Handle
  Schedule Rule 25,                       !- Name
  {9a9433ef-2b34-44b5-9216-9d869c4a65f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6db23bf2-fb68-4d00-b74c-07e3cc101420}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6db23bf2-fb68-4d00-b74c-07e3cc101420}, !- Handle
  D_MFm_MFPub_Occup_Yr Wknd Day 11,       !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.67,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {b80b0dbb-3e8d-43f5-96cc-7d12b2df6189}, !- Handle
  DEER Activity 147W/person,              !- Name
  {9f12e8fe-570b-49e3-8871-30c2170a6a8a}, !- Schedule Type Limits Name
  {d3b63928-4471-4d2d-ae16-b46a64ff117d}, !- Default Day Schedule Name
  {327a0e9d-3ece-4114-98a2-248bc86385c4}, !- Summer Design Day Schedule Name
  {345aea28-6aa0-4e9f-b0a1-09e8b8ea3a5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3b63928-4471-4d2d-ae16-b46a64ff117d}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {9f12e8fe-570b-49e3-8871-30c2170a6a8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {345aea28-6aa0-4e9f-b0a1-09e8b8ea3a5d}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {9f12e8fe-570b-49e3-8871-30c2170a6a8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {327a0e9d-3ece-4114-98a2-248bc86385c4}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {9f12e8fe-570b-49e3-8871-30c2170a6a8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Handle
  D_MFm_MFPub_ILit_Yr,                    !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {91e2c1b0-9957-41bf-942e-c398c48577d1}, !- Default Day Schedule Name
  {0490cb97-f5d1-416d-a975-53fd2874561b}, !- Summer Design Day Schedule Name
  {a7d51146-75d2-44ab-a292-f009f3c986aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91e2c1b0-9957-41bf-942e-c398c48577d1}, !- Handle
  D_MFm_MFPub_ILit_Yr Default,            !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7109,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7074,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7057,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7051,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7047,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7054,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7068,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7108,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7126,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7137,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7116,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7139,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7141,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7145,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7142,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7139,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7145,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7191,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7269,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.731,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7289,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7233,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7163;                                 !- Value Until Time 24

OS:Schedule:Rule,
  {ba22037b-aaaa-48b3-afda-806d454b1e24}, !- Handle
  Schedule Rule 26,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  23,                                     !- Rule Order
  {839987cf-7027-4c0e-8b59-448139dadf95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {839987cf-7027-4c0e-8b59-448139dadf95}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day,   !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7109,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7074,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7057,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7051,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7047,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7054,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7068,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7108,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7126,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7137,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7139,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7141,                                 !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7145,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7142,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7139,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7145,                                 !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7191,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7269,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7289,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7233,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7163;                                 !- Value Until Time 23

OS:Schedule:Day,
  {0490cb97-f5d1-416d-a975-53fd2874561b}, !- Handle
  D_MFm_MFPub_ILit_Yr Summer Design Day,  !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7109,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7074,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7057,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7051,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7047,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7054,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7068,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7108,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7126,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7137,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7139,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7141,                                 !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7145,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7142,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7139,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7145,                                 !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7191,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7269,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7289,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7233,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7163;                                 !- Value Until Time 23

OS:Schedule:Rule,
  {10457352-b720-4149-98da-9c2fc8c1d061}, !- Handle
  Schedule Rule 27,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  22,                                     !- Rule Order
  {8c8f17c1-6b06-4168-9d42-62221119f008}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c8f17c1-6b06-4168-9d42-62221119f008}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day,           !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7089,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7058,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7045,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7043,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7048,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7064,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7086,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7095,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7099,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7103,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7111,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7113,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7115,                                 !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7117,                                 !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7115,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7127,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7179,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7265,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7309,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7285,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7225,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.715;                                  !- Value Until Time 22

OS:Schedule:Day,
  {a7d51146-75d2-44ab-a292-f009f3c986aa}, !- Handle
  D_MFm_MFPub_ILit_Yr Winter Design Day,  !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.708,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7057,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7044,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7039,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7036,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7044,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7059,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7077,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7095,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7109,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7116,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7115,                                 !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.712,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7118,                                 !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.712,                                  !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7141,                                 !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7198,                                 !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7247,                                 !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7241,                                 !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7191,                                 !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7124;                                 !- Value Until Time 21

OS:Schedule:Rule,
  {f8678c16-367f-47e3-8dce-34c9af4d4d57}, !- Handle
  Schedule Rule 28,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {8535ebf5-8bae-4974-92f4-87ddd0340f31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8535ebf5-8bae-4974-92f4-87ddd0340f31}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 1, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7109,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7074,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7057,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7051,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7047,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7054,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7068,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7108,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7126,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7137,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7139,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7141,                                 !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7145,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7142,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7139,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7145,                                 !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7191,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7269,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7289,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7233,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7163;                                 !- Value Until Time 23

OS:Schedule:Rule,
  {200dbbc5-964b-4c14-a26b-94fce196deae}, !- Handle
  Schedule Rule 29,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {803be871-7339-4baf-824c-428eb51a41ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {803be871-7339-4baf-824c-428eb51a41ff}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 1,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7089,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7058,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7045,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7043,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7048,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7064,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7086,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7095,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7099,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7103,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7111,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7113,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7115,                                 !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7117,                                 !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7115,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7127,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7179,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7265,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7309,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7285,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7225,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.715;                                  !- Value Until Time 22

OS:Schedule:Rule,
  {46465366-8a6c-44f6-ba06-2b09a410d499}, !- Handle
  Schedule Rule 30,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {f9abe45c-49f5-435a-b699-80620bc7a5e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9abe45c-49f5-435a-b699-80620bc7a5e6}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 2, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7109,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7074,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7057,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7051,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7047,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7054,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7068,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7108,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7126,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7137,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7139,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7141,                                 !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7145,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7142,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7139,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7145,                                 !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7191,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7269,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7289,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7233,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7163;                                 !- Value Until Time 23

OS:Schedule:Rule,
  {29395570-8146-45b1-99f6-26444e8ab174}, !- Handle
  Schedule Rule 31,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {8838cde4-39e0-45fe-b6f0-cfe5b2ca8549}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8838cde4-39e0-45fe-b6f0-cfe5b2ca8549}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 2,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7089,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7058,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7045,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7043,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7048,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7064,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7086,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7095,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7099,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7103,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7111,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7113,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7115,                                 !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7117,                                 !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7115,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7127,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7179,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7265,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7309,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7285,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7225,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.715;                                  !- Value Until Time 22

OS:Schedule:Rule,
  {e0b0f431-6b31-4dea-b999-e749ad3f5b73}, !- Handle
  Schedule Rule 32,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {82133dc8-1191-47ad-886f-9492cfdd4e76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {82133dc8-1191-47ad-886f-9492cfdd4e76}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 3, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7095,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7065,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7049,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7044,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7042,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.705,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7067,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7106,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7119,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7126,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7127,                                 !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7132,                                 !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713,                                  !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7127,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7132,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7173,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7245,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7286,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7267,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7213,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7144;                                 !- Value Until Time 22

OS:Schedule:Rule,
  {ee34a5cf-a9a1-4ac1-8925-fafcb13e4274}, !- Handle
  Schedule Rule 33,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {b7588ad3-c9e1-493f-8a54-6ae3ee0b2953}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7588ad3-c9e1-493f-8a54-6ae3ee0b2953}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 3,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7078,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7053,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7042,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7041,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7045,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7066,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7089,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7097,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.71,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7105,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7106,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7108,                                 !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7111,                                 !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7121,                                 !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7172,                                 !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7249,                                 !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7296,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7274,                                 !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.721,                                  !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7134;                                 !- Value Until Time 20

OS:Schedule:Rule,
  {2803a784-0cfc-4941-920b-3ae8abeeeaf2}, !- Handle
  Schedule Rule 34,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {7f30783a-4095-478f-82ca-21341007ace0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f30783a-4095-478f-82ca-21341007ace0}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 4, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7095,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7065,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7049,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7044,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7042,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.705,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7067,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7106,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7119,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7126,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7127,                                 !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7132,                                 !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713,                                  !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7127,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7132,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7173,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7245,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7286,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7267,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7213,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7144;                                 !- Value Until Time 22

OS:Schedule:Rule,
  {615a39ba-e9e0-4844-8ccf-cc2baecfb64f}, !- Handle
  Schedule Rule 35,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {5927d947-ebdb-4b9f-8b7b-12632158bdb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5927d947-ebdb-4b9f-8b7b-12632158bdb3}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 4,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7078,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7053,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7042,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7041,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7045,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7066,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7089,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7097,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.71,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7105,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7106,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7108,                                 !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7111,                                 !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7121,                                 !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7172,                                 !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7249,                                 !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7296,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7274,                                 !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.721,                                  !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7134;                                 !- Value Until Time 20

OS:Schedule:Rule,
  {6b6cd2a5-b080-43fa-8df4-285d67caeaad}, !- Handle
  Schedule Rule 36,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {ad0a1398-e6f6-4364-84e7-af626270daf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ad0a1398-e6f6-4364-84e7-af626270daf2}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 5, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.708,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7057,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7044,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7039,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7036,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7044,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7059,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7077,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7095,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7109,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7116,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7115,                                 !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.712,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7118,                                 !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.712,                                  !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7141,                                 !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7198,                                 !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7247,                                 !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7241,                                 !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7191,                                 !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7124;                                 !- Value Until Time 21

OS:Schedule:Rule,
  {348fad72-094a-4173-ac4f-d7abdba04994}, !- Handle
  Schedule Rule 37,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {e0965156-2279-479f-b086-a8c8943fc8b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e0965156-2279-479f-b086-a8c8943fc8b3}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 5,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7071,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7049,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7038,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7037,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7041,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7059,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7082,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7085,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7089,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7096,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7103,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7101,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7101,                                 !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7108,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7114,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7141,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7207,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7259,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7247,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7189,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.712;                                  !- Value Until Time 22

OS:Schedule:Rule,
  {b158bcd0-3664-4fd4-90ee-b3067363ba0d}, !- Handle
  Schedule Rule 38,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {06dddede-7a2a-4b06-ba63-423bb15544aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06dddede-7a2a-4b06-ba63-423bb15544aa}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 6, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.708,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7057,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7044,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7039,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7036,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7044,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7059,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7077,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7095,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7109,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7116,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7115,                                 !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.712,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7118,                                 !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.712,                                  !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7141,                                 !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7198,                                 !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7247,                                 !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7241,                                 !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7191,                                 !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7124;                                 !- Value Until Time 21

OS:Schedule:Rule,
  {9aeb6d79-2a26-45a2-bd8a-62df4f198362}, !- Handle
  Schedule Rule 39,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a1c0dd04-54eb-465b-ab7c-0fd4006d3d51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c0dd04-54eb-465b-ab7c-0fd4006d3d51}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 6,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7071,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7049,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7038,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7037,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7041,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7059,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7082,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7085,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7089,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7096,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7103,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7101,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7101,                                 !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7108,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7114,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7141,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7207,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7259,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7247,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7189,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.712;                                  !- Value Until Time 22

OS:Schedule:Rule,
  {f5ec9bb3-ef65-484f-bb2b-991b69718cf8}, !- Handle
  Schedule Rule 40,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7ad6bc32-1624-44b0-8372-3b610a632f01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ad6bc32-1624-44b0-8372-3b610a632f01}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 7, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.708,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7057,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7044,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7039,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7036,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7044,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7059,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7077,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7095,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7109,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7116,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7115,                                 !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.712,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7118,                                 !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.712,                                  !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7141,                                 !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7198,                                 !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7247,                                 !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7241,                                 !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7191,                                 !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7124;                                 !- Value Until Time 21

OS:Schedule:Rule,
  {e0ed39f4-3145-4d5f-89da-e183f87c7f77}, !- Handle
  Schedule Rule 41,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ec079984-db41-4985-914d-714b18de5d14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec079984-db41-4985-914d-714b18de5d14}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 7,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7071,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7049,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7038,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7037,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7041,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7059,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7082,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7085,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7089,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7096,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7103,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7101,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7101,                                 !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7108,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7114,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7141,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7207,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7259,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7247,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7189,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.712;                                  !- Value Until Time 22

OS:Schedule:Rule,
  {89439656-ae86-4930-95f1-c16583271eb6}, !- Handle
  Schedule Rule 42,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4eeb8e84-63b8-418e-9441-810ed410f8f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4eeb8e84-63b8-418e-9441-810ed410f8f5}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 8, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.708,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7057,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7044,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7039,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7036,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7044,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7059,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7077,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7095,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7109,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7116,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7115,                                 !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.712,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7118,                                 !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.712,                                  !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7141,                                 !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7198,                                 !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7247,                                 !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7241,                                 !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7191,                                 !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7124;                                 !- Value Until Time 21

OS:Schedule:Rule,
  {24232109-fcd7-4b71-bd92-7f2e44645885}, !- Handle
  Schedule Rule 43,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {24caa562-65f0-428e-be5b-75304206cf84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24caa562-65f0-428e-be5b-75304206cf84}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 8,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7071,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7049,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7038,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7037,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7041,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7059,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7082,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7085,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7089,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7096,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7103,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7101,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7101,                                 !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7108,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7114,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7141,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7207,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7259,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7247,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7189,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.712;                                  !- Value Until Time 22

OS:Schedule:Rule,
  {7edea13a-8731-41a0-a1c2-1ba4ac94af1c}, !- Handle
  Schedule Rule 44,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7eccf112-4096-4ea4-93ee-791da977e9b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7eccf112-4096-4ea4-93ee-791da977e9b8}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 9, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7095,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7065,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7049,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7044,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7042,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.705,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7067,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7106,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7119,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7126,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7127,                                 !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7132,                                 !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713,                                  !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7127,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7132,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7173,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7245,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7286,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7267,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7213,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7144;                                 !- Value Until Time 22

OS:Schedule:Rule,
  {279f010a-3143-4d65-9884-ea884b851e67}, !- Handle
  Schedule Rule 45,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9fcc996f-13e5-4e78-93f0-f9927cc9d7d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fcc996f-13e5-4e78-93f0-f9927cc9d7d3}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 9,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7078,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7053,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7042,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7041,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7045,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7066,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7089,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7097,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.71,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7105,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7106,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7108,                                 !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7111,                                 !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7121,                                 !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7172,                                 !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7249,                                 !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7296,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7274,                                 !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.721,                                  !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7134;                                 !- Value Until Time 20

OS:Schedule:Rule,
  {87252e8a-17f5-43d1-95dd-05a8292eb2d8}, !- Handle
  Schedule Rule 46,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {51a2b11c-88cd-4497-bff5-4c2a5acbede1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51a2b11c-88cd-4497-bff5-4c2a5acbede1}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 10, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7095,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7065,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7049,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7044,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7042,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.705,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7067,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7106,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7119,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7126,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7127,                                 !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7132,                                 !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713,                                  !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7127,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7132,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7173,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7245,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7286,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7267,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7213,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7144;                                 !- Value Until Time 22

OS:Schedule:Rule,
  {d7b56edd-318c-43eb-b1b1-8b1cd1e2c2a4}, !- Handle
  Schedule Rule 47,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9f0e95f2-54ee-43e9-a201-706a112faa81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f0e95f2-54ee-43e9-a201-706a112faa81}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 10,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7078,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7053,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7042,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7041,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7045,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7066,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7089,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7097,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.71,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7105,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7106,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7108,                                 !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7111,                                 !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7121,                                 !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7172,                                 !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7249,                                 !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7296,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7274,                                 !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.721,                                  !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7134;                                 !- Value Until Time 20

OS:Schedule:Rule,
  {7d2da39e-61b5-4d2a-a551-c20172703907}, !- Handle
  Schedule Rule 48,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {145d92ca-1dd7-46cd-8047-30d3060ba750}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {145d92ca-1dd7-46cd-8047-30d3060ba750}, !- Handle
  D_MFm_MFPub_ILit_Yr Default|Wkdy Day 11, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7109,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7074,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7057,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7051,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7047,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7054,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7068,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7089,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7108,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7126,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7137,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7139,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7141,                                 !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7145,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7142,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7139,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7145,                                 !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7191,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7269,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7289,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7233,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7163;                                 !- Value Until Time 23

OS:Schedule:Rule,
  {9ef7460e-f7b0-41e5-bdd4-3c154899bfc7}, !- Handle
  Schedule Rule 49,                       !- Name
  {8a69ab84-529e-4f85-ad6e-3eae810fd8c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ac88112-78c3-4a1d-8f06-0f808236e82a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ac88112-78c3-4a1d-8f06-0f808236e82a}, !- Handle
  D_MFm_MFPub_ILit_Yr Wknd Day 11,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7089,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7058,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7045,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7043,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7048,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7064,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7086,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7095,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7099,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7103,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7111,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7113,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7115,                                 !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7117,                                 !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7115,                                 !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7127,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7179,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7265,                                 !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7309,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7285,                                 !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7225,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.715;                                  !- Value Until Time 22

OS:Schedule:Ruleset,
  {9f4f349c-2640-4d7f-9bc7-c1c81aca34d0}, !- Handle
  D_MFm_MFPub_Plugs_Yr,                   !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {87180a5b-1eed-4f0b-858c-91c377aa3d90}, !- Default Day Schedule Name
  {31bd2bdc-9035-4045-bc2b-0ffb0ed538f2}, !- Summer Design Day Schedule Name
  {9d05027d-e2dd-4113-9cb6-575ac95f4921}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87180a5b-1eed-4f0b-858c-91c377aa3d90}, !- Handle
  D_MFm_MFPub_Plugs_Yr Default,           !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.037,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.034,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.032,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.036,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.044,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.032,                                  !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.033,                                  !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.032,                                  !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.033,                                  !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.035,                                  !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.037,                                  !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.044,                                  !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.053,                                  !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.058,                                  !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.06,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.062,                                  !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.06,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.052,                                  !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.045;                                  !- Value Until Time 22

OS:Schedule:Day,
  {9d05027d-e2dd-4113-9cb6-575ac95f4921}, !- Handle
  D_MFm_MFPub_Plugs_Yr Winter Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.037,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.034,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.032,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.036,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.044,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.032,                                  !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.033,                                  !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.032,                                  !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.033,                                  !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.035,                                  !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.037,                                  !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.044,                                  !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.053,                                  !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.058,                                  !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.06,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.062,                                  !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.06,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.052,                                  !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.045;                                  !- Value Until Time 22

OS:Schedule:Day,
  {31bd2bdc-9035-4045-bc2b-0ffb0ed538f2}, !- Handle
  D_MFm_MFPub_Plugs_Yr Summer Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.037,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.034,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.032,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.036,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.044,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.032,                                  !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.033,                                  !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.032,                                  !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.033,                                  !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.035,                                  !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.037,                                  !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.044,                                  !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.053,                                  !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.058,                                  !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.06,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.062,                                  !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.06,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.052,                                  !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.045;                                  !- Value Until Time 22

OS:Schedule:Ruleset,
  {2ceb6be9-69e9-4ed0-8e00-cf543235a284}, !- Handle
  D_MFm_All_C_Inf_Yr,                     !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {4aa0ecab-d653-4e5a-9880-59a70998fb2d}, !- Default Day Schedule Name
  {33a6994a-7284-45ee-8b18-e34a9c6e6ddb}, !- Summer Design Day Schedule Name
  {14b7177d-41b3-42e4-b6c8-0b23a5f5b07a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4aa0ecab-d653-4e5a-9880-59a70998fb2d}, !- Handle
  D_MFm_All_C_Inf_Yr Default,             !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {14b7177d-41b3-42e4-b6c8-0b23a5f5b07a}, !- Handle
  D_MFm_All_C_Inf_Yr Winter Design Day,   !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {33a6994a-7284-45ee-8b18-e34a9c6e6ddb}, !- Handle
  D_MFm_All_C_Inf_Yr Summer Design Day,   !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:People:Definition,
  {89b1985e-41ac-451e-b876-44384d08ef22}, !- Handle
  MFm ResBedroom People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1c6a70da-6950-462e-978f-d13227483aa5}, !- Handle
  MFm ResBedroom People,                  !- Name
  {89b1985e-41ac-451e-b876-44384d08ef22}, !- People Definition Name
  {70976cb6-016e-4b72-ad05-899ff5886283}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a703985b-9b76-4350-8db1-228ce3dfe5b8}, !- Work Efficiency Schedule Name
  {5cf540b5-31a5-4f65-8e55-ce37f346b151}, !- Clothing Insulation Schedule Name
  {49bc2278-5ded-4e70-aae9-74957fd0f035}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b9ba74ac-d097-4607-809a-be2d2186b960}, !- Handle
  MFm ResBedroom Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2fe96ee0-cebb-452a-aac7-ad57ee9b9ad9}, !- Handle
  MFm ResBedroom Lights,                  !- Name
  {b9ba74ac-d097-4607-809a-be2d2186b960}, !- Lights Definition Name
  {70976cb6-016e-4b72-ad05-899ff5886283}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5dedd1eb-f4f0-4251-b51e-372b6d4ff7d6}, !- Handle
  MFm ResBedroom Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7e2c95f9-b98e-48eb-8e4a-ad9e02c230b7}, !- Handle
  MFm ResBedroom Elec Equip,              !- Name
  {5dedd1eb-f4f0-4251-b51e-372b6d4ff7d6}, !- Electric Equipment Definition Name
  {70976cb6-016e-4b72-ad05-899ff5886283}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ee7a91cf-b50c-4621-a191-bcadfdb1a442}, !- Handle
  MFm ResBedroom Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.0169901079552,                        !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fad96a38-85ba-4d43-a2b5-70749f1e02ff}, !- Handle
  MFm ResBedroom Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ad5fa695-3eba-488e-8185-1ba61ff3a73a}, !- Number of People Schedule Name
  {db42ef5c-aca0-41de-b630-68eec1feb861}, !- People Activity Level Schedule Name
  {c3403a4f-fa71-4c9b-a5b8-e759019f737c}, !- Lighting Schedule Name
  {5593d8c8-2bd6-45f7-b192-fe285e8bd075}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c5e3e03-26fd-4188-be16-716de4815dc5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {e548ad69-4498-4c27-952e-3f157282bad5}, !- Handle
  Res DEER Pre-1975 - MFm - CEC T24-CEC6, !- Name
  {5b39261c-c110-4009-8c53-87ffc8e60b80}, !- Default Exterior Surface Constructions Name
  {20a1d23d-8e30-4a48-a4d1-63f94cd40f8e}, !- Default Interior Surface Constructions Name
  {d6cd21f7-0d94-4ed5-8264-27e30e4c8ac8}, !- Default Ground Contact Surface Constructions Name
  {47cfb6ec-ecc2-4d0b-b9c2-ec4c6e2cfb69}, !- Default Exterior SubSurface Constructions Name
  {e81c40ea-1908-404e-b188-ede834ffa264}, !- Default Interior SubSurface Constructions Name
  {dbadf3f8-2a19-4b1e-9450-08ad96dd6d3d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5b39261c-c110-4009-8c53-87ffc8e60b80}, !- Handle
  Default Surface Constructions 1,        !- Name
  {41584156-7408-4ef1-922a-a0e2e7bd5fc1}, !- Floor Construction Name
  {5bb21a9e-6ad5-427b-be5f-4e1acf19ece7}, !- Wall Construction Name
  {6eac7cdb-1262-443c-8db2-ed3f61af6511}; !- Roof Ceiling Construction Name

OS:Construction,
  {41584156-7408-4ef1-922a-a0e2e7bd5fc1}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {6816ddee-abca-4611-9be0-b944d9471804}, !- Layer 1
  {dbf1e7aa-0a1f-4550-ad60-30174585d766}; !- Layer 2

OS:StandardsInformation:Construction,
  {9e274eb8-897f-4f2b-87ed-bbac7ec40e28}, !- Handle
  {41584156-7408-4ef1-922a-a0e2e7bd5fc1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {6816ddee-abca-4611-9be0-b944d9471804}, !- Handle
  Typical Insulation R-4.91,              !- Name
  Smooth,                                 !- Roughness
  0.864944924857164,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dbf1e7aa-0a1f-4550-ad60-30174585d766}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5bb21a9e-6ad5-427b-be5f-4e1acf19ece7}, !- Handle
  DEER HiRiseResHtlMtl Exterior Metal Framed Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {97033ef7-8ad7-4c07-b4d0-08f76e176b9c}, !- Layer 1
  {b53e4578-392d-4c47-b630-74e3a4d58031}, !- Layer 2
  {6816ddee-abca-4611-9be0-b944d9471804}, !- Layer 3
  {b53e4578-392d-4c47-b630-74e3a4d58031}; !- Layer 4

OS:StandardsInformation:Construction,
  {a2b714f6-e95d-4c09-9009-2608caefdcea}, !- Handle
  {5bb21a9e-6ad5-427b-be5f-4e1acf19ece7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {97033ef7-8ad7-4c07-b4d0-08f76e176b9c}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b53e4578-392d-4c47-b630-74e3a4d58031}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6eac7cdb-1262-443c-8db2-ed3f61af6511}, !- Handle
  DEER HiRiseResHtlMtl Exterior Mass Roof R-11.88, !- Name
  ,                                       !- Surface Rendering Name
  {8c6b9bb3-b766-4c77-9df3-0643bfb83a41}, !- Layer 1
  {26fd0b76-54ba-480f-a38f-f07d49c25ae2}, !- Layer 2
  {9d1c66b9-4327-4615-837b-27722186177c}; !- Layer 3

OS:StandardsInformation:Construction,
  {a489711c-80e4-41cb-ab77-4a6b2fa48c26}, !- Handle
  {6eac7cdb-1262-443c-8db2-ed3f61af6511}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8c6b9bb3-b766-4c77-9df3-0643bfb83a41}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {26fd0b76-54ba-480f-a38f-f07d49c25ae2}, !- Handle
  Typical Insulation R-11.37,             !- Name
  Smooth,                                 !- Roughness
  2.00223847839155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9d1c66b9-4327-4615-837b-27722186177c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {20a1d23d-8e30-4a48-a4d1-63f94cd40f8e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {62ce96fe-9e7b-4321-8b1a-93b5fe0a6372}, !- Floor Construction Name
  {992218b6-a906-48eb-b493-70a5c7ab36ba}, !- Wall Construction Name
  {62ce96fe-9e7b-4321-8b1a-93b5fe0a6372}; !- Roof Ceiling Construction Name

OS:Construction,
  {62ce96fe-9e7b-4321-8b1a-93b5fe0a6372}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {4d2a9fdd-b0b1-4b70-9875-ba3fcc5d2609}, !- Layer 1
  {dbf1e7aa-0a1f-4550-ad60-30174585d766}, !- Layer 2
  {ebf504df-a925-49c2-baa9-dfddb1126988}; !- Layer 3

OS:StandardsInformation:Construction,
  {a0b04356-20d3-42d3-af3f-0a5690f2449a}, !- Handle
  {62ce96fe-9e7b-4321-8b1a-93b5fe0a6372}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {4d2a9fdd-b0b1-4b70-9875-ba3fcc5d2609}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ebf504df-a925-49c2-baa9-dfddb1126988}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {992218b6-a906-48eb-b493-70a5c7ab36ba}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {cc32fd43-ca9d-413a-9900-81efb7d8f48f}, !- Layer 1
  {cc32fd43-ca9d-413a-9900-81efb7d8f48f}; !- Layer 2

OS:StandardsInformation:Construction,
  {d9b51f56-165b-4856-b6fc-bb5cf8f9da11}, !- Handle
  {992218b6-a906-48eb-b493-70a5c7ab36ba}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cc32fd43-ca9d-413a-9900-81efb7d8f48f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d6cd21f7-0d94-4ed5-8264-27e30e4c8ac8}, !- Handle
  Default Surface Constructions 3,        !- Name
  {62ce96fe-9e7b-4321-8b1a-93b5fe0a6372}, !- Floor Construction Name
  {f10350c5-e90d-4b5a-b19e-053923142460}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f10350c5-e90d-4b5a-b19e-053923142460}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {f15ac64c-beb1-4041-8df5-44531bd3e3f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {6fab2a86-4f08-4558-bfd8-b2dcdeddf68a}, !- Handle
  {f10350c5-e90d-4b5a-b19e-053923142460}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f15ac64c-beb1-4041-8df5-44531bd3e3f5}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {47cfb6ec-ecc2-4d0b-b9c2-ec4c6e2cfb69}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5f06bf5b-722c-4420-bf36-2b2ff1005cde}, !- Fixed Window Construction Name
  {b3d5a54e-0509-407d-bf1f-fb415b1dee16}, !- Operable Window Construction Name
  {7b148e3b-f0cc-4b8b-b44f-58f4ca052304}, !- Door Construction Name
  {8b6f5f0b-ecc8-499a-98b0-277223db885c}, !- Glass Door Construction Name
  {6fd2d4bd-b929-41bb-b249-6645a568d3f3}, !- Overhead Door Construction Name
  {dc0e97d4-d7de-4deb-934b-3b95a8bd4596}, !- Skylight Construction Name
  {31ccba5a-9ffc-4db1-aaa7-a9092ed2e07c}, !- Tubular Daylight Dome Construction Name
  {31ccba5a-9ffc-4db1-aaa7-a9092ed2e07c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5f06bf5b-722c-4420-bf36-2b2ff1005cde}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {1286d38c-1a2d-4c86-adba-4fcf5fae8d6f}; !- Layer 1

OS:StandardsInformation:Construction,
  {12698d81-718c-472f-a16d-2453d3f2b8c4}, !- Handle
  {5f06bf5b-722c-4420-bf36-2b2ff1005cde}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {1286d38c-1a2d-4c86-adba-4fcf5fae8d6f}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {b3d5a54e-0509-407d-bf1f-fb415b1dee16}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {43c65b1d-7206-41d1-9f0d-bd1dcfe3b188}; !- Layer 1

OS:StandardsInformation:Construction,
  {e0ebe441-ac1a-49dd-9175-4dda0137829a}, !- Handle
  {b3d5a54e-0509-407d-bf1f-fb415b1dee16}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {43c65b1d-7206-41d1-9f0d-bd1dcfe3b188}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {7b148e3b-f0cc-4b8b-b44f-58f4ca052304}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {4d2a9fdd-b0b1-4b70-9875-ba3fcc5d2609}; !- Layer 1

OS:StandardsInformation:Construction,
  {c5d01a3c-d8ad-4de2-9de9-7206d09cb0f3}, !- Handle
  {7b148e3b-f0cc-4b8b-b44f-58f4ca052304}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {8b6f5f0b-ecc8-499a-98b0-277223db885c}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {9ae36a33-ba55-47c6-a151-df4043f85c2a}; !- Layer 1

OS:StandardsInformation:Construction,
  {19283c3b-243b-4aa8-a693-55898ee8ad3a}, !- Handle
  {8b6f5f0b-ecc8-499a-98b0-277223db885c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {9ae36a33-ba55-47c6-a151-df4043f85c2a}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6fd2d4bd-b929-41bb-b249-6645a568d3f3}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {77caf1c8-d2e9-481f-8dd3-4f6d07dd1eba}, !- Layer 1
  {4d2a9fdd-b0b1-4b70-9875-ba3fcc5d2609}; !- Layer 2

OS:StandardsInformation:Construction,
  {c8d178be-f774-4665-9524-d0def66f065e}, !- Handle
  {6fd2d4bd-b929-41bb-b249-6645a568d3f3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {77caf1c8-d2e9-481f-8dd3-4f6d07dd1eba}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dc0e97d4-d7de-4deb-934b-3b95a8bd4596}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {548931ac-67f4-4c67-b39a-99a32b242f62}; !- Layer 1

OS:StandardsInformation:Construction,
  {33fd3bab-39ef-4ef1-9a76-f79e7e6177e5}, !- Handle
  {dc0e97d4-d7de-4deb-934b-3b95a8bd4596}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {548931ac-67f4-4c67-b39a-99a32b242f62}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {31ccba5a-9ffc-4db1-aaa7-a9092ed2e07c}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {566d4013-37a6-4f1e-8c0c-ddc099d92b8d}; !- Layer 1

OS:StandardsInformation:Construction,
  {7155d6ba-7ac0-4b0a-beac-2a50e1466ab0}, !- Handle
  {31ccba5a-9ffc-4db1-aaa7-a9092ed2e07c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {566d4013-37a6-4f1e-8c0c-ddc099d92b8d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {e81c40ea-1908-404e-b188-ede834ffa264}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {31ccba5a-9ffc-4db1-aaa7-a9092ed2e07c}, !- Fixed Window Construction Name
  {31ccba5a-9ffc-4db1-aaa7-a9092ed2e07c}, !- Operable Window Construction Name
  {c84bd66a-f7de-4149-ac2e-e43357160ab8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c84bd66a-f7de-4149-ac2e-e43357160ab8}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {adf15d1b-f2ab-4ac0-b942-4e77292403ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {6e66fe59-8f0d-4a30-aeae-76fcb39f93e2}, !- Handle
  {c84bd66a-f7de-4149-ac2e-e43357160ab8}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {adf15d1b-f2ab-4ac0-b942-4e77292403ee}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {dbadf3f8-2a19-4b1e-9450-08ad96dd6d3d}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {adf15d1b-f2ab-4ac0-b942-4e77292403ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {bf557b4c-4cd5-42e8-b231-cf12db2b41fd}, !- Handle
  {dbadf3f8-2a19-4b1e-9450-08ad96dd6d3d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Handle
  Always On Discrete,                     !- Name
  {88a6ec01-224d-4444-b9dd-bce9eb1de497}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {88a6ec01-224d-4444-b9dd-bce9eb1de497}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {74f5784f-69e6-49a2-b588-33948836133b}, !- Handle
  MFm ResBedroom A  - Story Ground Infiltration, !- Name
  {08db2010-2965-4d6f-80c8-8ce0ba66c0b7}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6fb70eac-c98b-4737-9279-4cc99c6f5f09}, !- Handle
  MFm ResBedroom A  - Story Top Infiltration, !- Name
  {a6be5d9a-e777-4ef7-8b04-c1e13be95b81}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224031e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09665181-1c6d-4862-bcbd-cdc2cd3322cb}, !- Handle
  MFm ResBedroom A end_b - Story Ground Infiltration, !- Name
  {f2876acb-b137-4609-849c-e334dcc55bc2}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a8690a1-7eb9-44cd-9523-67b144abcf05}, !- Handle
  MFm ResBedroom A end_b - Story Top Infiltration, !- Name
  {af39a91a-c014-429d-b0c2-a46f8ad47c9b}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000107875508023464,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e903921-3b24-4175-8585-ecb447792bae}, !- Handle
  MFm ResBedroom B end_b - Story Ground Infiltration, !- Name
  {fd9d2460-84e0-4dff-aaa3-b5cdf09f1d18}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec54c179-3434-4f37-8117-64e0061eaf94}, !- Handle
  MFm ResBedroom B end_b - Story Top Infiltration, !- Name
  {5984e042-748a-4676-9302-0355bfaca406}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224034e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {caaf3fc6-c172-4fbc-b60f-a4be94d3c37b}, !- Handle
  MFm ResBedroom C  - Story Ground Infiltration, !- Name
  {df8cb14c-e8ff-4905-bee8-e074638a0aed}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {120bdc1c-79ea-4cba-a7c4-cfe197728a44}, !- Handle
  MFm ResBedroom C  - Story Top Infiltration, !- Name
  {0e8f57b3-052b-4526-8f91-76b5f313f448}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224031e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a71be665-0b9d-4ef3-8c4a-6db8e79744c4}, !- Handle
  MFm ResBedroom C end_b - Story Ground Infiltration, !- Name
  {e66ea443-36d3-4d75-8c4a-7cb3d735de9a}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dac1daa9-844d-4c9f-ad1e-eb2bfde8dae2}, !- Handle
  MFm ResBedroom C end_b - Story Top Infiltration, !- Name
  {9764bd38-4ebd-43b4-990a-448e24dcadef}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000107875508023464,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56e8e156-ec74-4739-a520-bcfcbaa504df}, !- Handle
  MFm ResLiving A  - Story Ground Infiltration, !- Name
  {7143ee2a-041b-4f3f-85b7-c53dec328a3b}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebe1ece2-8bd5-416a-8cdd-204e43d73f78}, !- Handle
  MFm ResLiving A  - Story Top Infiltration, !- Name
  {06399d7d-fb2b-436b-8cda-0df29302d79b}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224031e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {683ff68d-0e34-434f-a0e4-7b6268d28c5b}, !- Handle
  MFm ResLiving A end_a - Story Ground Infiltration, !- Name
  {84738150-a241-49af-95f9-78da8f2fe49c}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8bcc0133-cb02-48c2-9d3b-cf3a5e8171c5}, !- Handle
  MFm ResLiving A end_a - Story Top Infiltration, !- Name
  {d4700a5f-0f4c-42e6-a885-ea0e3393b712}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000107875508023464,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8a1ab65-0c93-4d18-ad0d-6505a46297a1}, !- Handle
  MFm ResLiving B end_a - Story Ground Infiltration, !- Name
  {65894404-06b9-4e9b-b536-92dd9e7c8fd2}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {507be646-0902-46b4-8ff9-3c9ab1d6dfcc}, !- Handle
  MFm ResLiving B end_a - Story Top Infiltration, !- Name
  {ca2fd741-a9b1-4282-940c-7d7441ca72c0}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdd71655-5b64-4fe3-a671-499cde353326}, !- Handle
  MFm ResLiving C  - Story Ground Infiltration, !- Name
  {00b36bc3-fb6c-41fc-a088-d095e26df8c1}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {841dc01d-b1f9-4d01-8239-4d89f183b2e4}, !- Handle
  MFm ResLiving C  - Story Top Infiltration, !- Name
  {960c9118-3382-40c3-a1fe-a6bf5fd3e11c}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224031e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a941f769-32ab-4016-bdfe-74f185f84ae1}, !- Handle
  MFm ResLiving C end_a - Story Ground Infiltration, !- Name
  {ba33319d-7f99-4f88-a77b-35dbda4ea97b}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c0518d6-a497-49f1-8a98-fb8bcb07ed73}, !- Handle
  MFm ResLiving C end_a - Story Top Infiltration, !- Name
  {fff02d69-5b35-40f8-a5ba-dd1ad159715c}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000107875508023464,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {854309d9-7028-4f3e-9ef7-439c3a55d26a}, !- Handle
  MFm ResPublicArea A  - Story Ground Infiltration, !- Name
  {647d9406-b829-4fb0-8210-a158eaf2ca2e}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ff3fb99-4d22-49cc-9555-719aa557afc6}, !- Handle
  MFm ResPublicArea A  - Story Top Infiltration, !- Name
  {e1c87478-2bc0-492a-8c23-18d0a457bd9f}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224031e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6435f136-6461-40eb-a0ed-7d0edb54be86}, !- Handle
  MFm ResPublicArea C  - Story Ground Infiltration, !- Name
  {98bb3e52-5ac1-4e17-8aca-060c0c314d68}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10d730db-9438-49e4-b03d-25919a90e711}, !- Handle
  MFm ResPublicArea C  - Story Top Infiltration, !- Name
  {9a37dada-e975-44e6-beb2-e909f333d257}, !- Space or SpaceType Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224031e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {348e9ccd-c318-4786-aebb-022f531cd7ca}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {1e131e7e-7c92-4cc3-acfe-6729125bb583}, !- Handle
  MidriseApartment Apartment Occ 1,       !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {b20696f0-782b-43fe-8afd-81df2d8e860a}, !- Default Day Schedule Name
  {0fe19a33-4cd0-4fd5-a6b9-e1f1a7d36f9e}, !- Summer Design Day Schedule Name
  {9bafc946-92f3-4841-9610-35b8c3619f00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b20696f0-782b-43fe-8afd-81df2d8e860a}, !- Handle
  MidriseApartment Apartment Occ Default 1, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {0fe19a33-4cd0-4fd5-a6b9-e1f1a7d36f9e}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 1, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {9bafc946-92f3-4841-9610-35b8c3619f00}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 1, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Exterior:Lights:Definition,
  {56ff3a22-138d-4cfe-bfa4-73710a526a98}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {dc1aaf12-8416-40f8-8cd9-04b146f099b9}, !- Handle
  Parking Areas and Drives,               !- Name
  {56ff3a22-138d-4cfe-bfa4-73710a526a98}, !- Exterior Lights Definition Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18347.0641080011,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e4b4552c-18f3-4abd-a48e-be50c24bf07d}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {cccf2e18-0fd4-45cb-b8b8-957e7fe1ca03}, !- Handle
  Building Facades,                       !- Name
  {e4b4552c-18f3-4abd-a48e-be50c24bf07d}, !- Exterior Lights Definition Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4016.85087741985,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7d41f985-3a7d-42ea-88f2-9315a8d4f055}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {aa56c5e4-5407-4d3a-a94c-ce3716423576}, !- Handle
  Main Entries,                           !- Name
  {7d41f985-3a7d-42ea-88f2-9315a8d4f055}, !- Exterior Lights Definition Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e1025e81-dc86-4608-b51a-ec3543b0a5ca}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {672fd635-d6f0-4ce8-acc3-676e747aa347}, !- Handle
  Other Doors,                            !- Name
  {e1025e81-dc86-4608-b51a-ec3543b0a5ca}, !- Exterior Lights Definition Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4.91030200000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f0e93ccd-b7f8-4414-b9ec-4678314b061d}, !- Handle
  ApartmentMidRise APT_DHW_SCH,           !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {78825ccb-22d5-45d8-b26f-6b5879ae3625}, !- Default Day Schedule Name
  {8a06b8ba-0c20-450b-a022-3bac28adbe48}, !- Summer Design Day Schedule Name
  {98b5de94-c75a-4342-9732-ce1f871902f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78825ccb-22d5-45d8-b26f-6b5879ae3625}, !- Handle
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {98b5de94-c75a-4342-9732-ce1f871902f8}, !- Handle
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {8a06b8ba-0c20-450b-a022-3bac28adbe48}, !- Handle
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:WaterUse:Connections,
  {a5ba55f0-a9e7-4ac2-a8fd-747bf849e4ac}, !- Handle
  MFm ResLiving - DEER Pre-1975 11 units WUC 0.64gpm at 110F, !- Name
  {ee72f284-f9d4-4fbc-af02-a0c4663acab4}, !- Inlet Node Name
  {0fb38a7b-599a-41ff-9448-ed6a28f31bbc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ecc3540b-2029-4ed8-b58b-9fb0f68ccbc2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d5440d4-7f9c-4df8-9263-c5508a6beb8c}, !- Handle
  MFm ResLiving - DEER Pre-1975 11 units Service Water Use Def 0.64gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.02515453028794e-005,                  !- Peak Flow Rate {m3/s}
  {7e3531bc-bb30-4582-9677-d388d8617957}, !- Target Temperature Schedule Name
  {c2e9758c-f161-4a23-8805-18a0a4e32a16}, !- Sensible Fraction Schedule Name
  {d0155962-f7ea-4b83-ab9a-2700f70c97d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c2e9758c-f161-4a23-8805-18a0a4e32a16}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {6fb33103-9591-4d13-ab3e-b0cd3ab50495}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fb33103-9591-4d13-ab3e-b0cd3ab50495}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0155962-f7ea-4b83-ab9a-2700f70c97d5}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  {01bc8e7b-67d3-482a-a147-b8c11b4a549c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01bc8e7b-67d3-482a-a147-b8c11b4a549c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {083f23ee-7600-4b59-9935-69c63e940a05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e3531bc-bb30-4582-9677-d388d8617957}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  {9d426285-4980-4b4d-bc34-e1d9df385cdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d426285-4980-4b4d-bc34-e1d9df385cdd}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {ecc3540b-2029-4ed8-b58b-9fb0f68ccbc2}, !- Handle
  MFm ResLiving - DEER Pre-1975 11 units Service Water Use 0.64gpm at 110F, !- Name
  {8d5440d4-7f9c-4df8-9263-c5508a6beb8c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f0e93ccd-b7f8-4414-b9ec-4678314b061d}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {1e9536a8-d0f7-402a-b7b5-966731ad6b4b}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {157cf941-e3f4-4ac2-88d0-fac9d0dbe8f6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9c9f4adc-ed10-475d-8d9b-e48f2671abcd}, !- Plant Side Inlet Node Name
  {43dd7b71-4f6f-40e7-b74d-42d41aec0969}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a8716d2c-8add-49b0-9787-112eed38409d}, !- Demand Side Inlet Node Name
  {7070327c-0b78-4453-8ca5-47bd8e5aad8c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f4da5c7c-ae1b-47cb-9fa3-abf8441abf90}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {39ad8418-ecd5-4da9-aa1d-b86ef4a3037d}, !- Demand Mixer Name
  {bc45b776-dcdb-449b-8897-0ad0c7d0779d}, !- Demand Splitter Name
  {6d8ff579-d797-432a-b794-12c587ec5ddc}, !- Supply Mixer Name
  {7aefea5a-04aa-42c9-a185-f7aeb4b7cf73}; !- Supply Splitter Name

OS:Sizing:Plant,
  {3465449b-81fe-4ade-a3be-63ab1b5ab97d}, !- Handle
  {1e9536a8-d0f7-402a-b7b5-966731ad6b4b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  43.3333333333334,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {e6f15792-eeb2-4935-b3bb-544d9aca03b9}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Supply Inlet Node, !- Name
  {9c9f4adc-ed10-475d-8d9b-e48f2671abcd}, !- Inlet Port
  {6329836c-50d5-414d-9b5e-7a3782eac54d}; !- Outlet Port

OS:Node,
  {157cf941-e3f4-4ac2-88d0-fac9d0dbe8f6}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Supply Outlet Node, !- Name
  {0fdb606e-e196-456d-a249-a1fe042e3209}, !- Inlet Port
  {43dd7b71-4f6f-40e7-b74d-42d41aec0969}; !- Outlet Port

OS:Node,
  {562e9e6d-6f08-4b27-859a-e28774feefde}, !- Handle
  11X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {536e974c-2621-4604-a35a-aaf76909ffbb}, !- Inlet Port
  {7e32a951-d9d0-4411-9c38-0d50ff283e48}; !- Outlet Port

OS:Connector:Mixer,
  {6d8ff579-d797-432a-b794-12c587ec5ddc}, !- Handle
  Connector Mixer 1,                      !- Name
  {7d2d3add-5b5a-4a14-b0c0-4c523e5ed55c}, !- Outlet Branch Name
  {b36fb001-5815-4803-a04f-2f7576e573ec}, !- Inlet Branch Name 1
  {1d593e55-2bc8-4f29-91e1-c2046686dc50}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7aefea5a-04aa-42c9-a185-f7aeb4b7cf73}, !- Handle
  Connector Splitter 1,                   !- Name
  {cc127d75-eeb3-40f9-8795-d47b593067e7}, !- Inlet Branch Name
  {536e974c-2621-4604-a35a-aaf76909ffbb}, !- Outlet Branch Name 1
  {66b48613-b5d5-4881-ad34-fc090d968d30}; !- Outlet Branch Name 2

OS:Connection,
  {9c9f4adc-ed10-475d-8d9b-e48f2671abcd}, !- Handle
  {b4de65fc-f507-4ebc-a153-fe41fdb4797e}, !- Name
  {1e9536a8-d0f7-402a-b7b5-966731ad6b4b}, !- Source Object
  14,                                     !- Outlet Port
  {e6f15792-eeb2-4935-b3bb-544d9aca03b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536e974c-2621-4604-a35a-aaf76909ffbb}, !- Handle
  {54f6c42e-5894-4fd2-ae4a-1f8180adeb42}, !- Name
  {7aefea5a-04aa-42c9-a185-f7aeb4b7cf73}, !- Source Object
  3,                                      !- Outlet Port
  {562e9e6d-6f08-4b27-859a-e28774feefde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43dd7b71-4f6f-40e7-b74d-42d41aec0969}, !- Handle
  {97efacd3-40c2-47d6-84b9-4213ab294684}, !- Name
  {157cf941-e3f4-4ac2-88d0-fac9d0dbe8f6}, !- Source Object
  3,                                      !- Outlet Port
  {1e9536a8-d0f7-402a-b7b5-966731ad6b4b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b30e8cee-d44e-431a-99ef-354ff6528f40}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Demand Inlet Node, !- Name
  {a8716d2c-8add-49b0-9787-112eed38409d}, !- Inlet Port
  {0e3011b4-d020-491a-bfc4-ad9919a29e9b}; !- Outlet Port

OS:Node,
  {7aa4b9d0-f6d6-42b6-b2bb-7398a51c54a6}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Demand Outlet Node, !- Name
  {1b1fca82-fafb-4550-88b7-8232cb00a099}, !- Inlet Port
  {7070327c-0b78-4453-8ca5-47bd8e5aad8c}; !- Outlet Port

OS:Node,
  {df242683-ef57-421e-b689-6b44a5faa576}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {cc0dcbb2-1e2d-4229-8986-e558e43cea1c}, !- Inlet Port
  {a18b1914-dba1-453f-b2bb-381aecb595e4}; !- Outlet Port

OS:Connector:Mixer,
  {39ad8418-ecd5-4da9-aa1d-b86ef4a3037d}, !- Handle
  Connector Mixer 2,                      !- Name
  {9e864478-b26a-4348-943a-3fd6e1e7d748}, !- Outlet Branch Name
  {8ad0ee53-fb3f-44cb-b3d0-1c8deb3f9d37}, !- Inlet Branch Name 1
  {896f11c5-ce9c-4e18-85a0-48b601a2580e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bc45b776-dcdb-449b-8897-0ad0c7d0779d}, !- Handle
  Connector Splitter 2,                   !- Name
  {04cfe2f6-0c9f-421c-866e-1cdeb60b2f71}, !- Inlet Branch Name
  {cc0dcbb2-1e2d-4229-8986-e558e43cea1c}, !- Outlet Branch Name 1
  {8098d540-d9f1-4089-a106-0ae677c5be2e}; !- Outlet Branch Name 2

OS:Connection,
  {a8716d2c-8add-49b0-9787-112eed38409d}, !- Handle
  {5c5c1c7e-dfdf-4d22-98c9-efdac6766774}, !- Name
  {1e9536a8-d0f7-402a-b7b5-966731ad6b4b}, !- Source Object
  17,                                     !- Outlet Port
  {b30e8cee-d44e-431a-99ef-354ff6528f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0dcbb2-1e2d-4229-8986-e558e43cea1c}, !- Handle
  {bc088fa4-47c9-4bdf-b2bb-7238d7c53c30}, !- Name
  {bc45b776-dcdb-449b-8897-0ad0c7d0779d}, !- Source Object
  3,                                      !- Outlet Port
  {df242683-ef57-421e-b689-6b44a5faa576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7070327c-0b78-4453-8ca5-47bd8e5aad8c}, !- Handle
  {5327991a-cffc-4bbc-ab4b-16cf10a70e74}, !- Name
  {7aa4b9d0-f6d6-42b6-b2bb-7398a51c54a6}, !- Source Object
  3,                                      !- Outlet Port
  {1e9536a8-d0f7-402a-b7b5-966731ad6b4b}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {f4da5c7c-ae1b-47cb-9fa3-abf8441abf90}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {e5b5e478-d4bb-43dc-baee-b6ac56ae044c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a3bb7594-3661-4ac4-ab3a-5d030ad44870}, !- Handle
  Service Water Loop Temp - 110F,         !- Name
  {e5b5e478-d4bb-43dc-baee-b6ac56ae044c}, !- Schedule Type Limits Name
  {a3dd792f-a902-4f14-a13f-7be7a2bf0291}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3dd792f-a902-4f14-a13f-7be7a2bf0291}, !- Handle
  Service Water Loop Temp - 110F Default, !- Name
  {e5b5e478-d4bb-43dc-baee-b6ac56ae044c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9ea15be0-aa91-47d8-92e9-2b60f81dea06}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a3bb7594-3661-4ac4-ab3a-5d030ad44870}, !- Schedule Name
  {157cf941-e3f4-4ac2-88d0-fac9d0dbe8f6}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {022be6ed-3d2f-4a85-9c59-9ad7275da5f6}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Water Mains Pressure Driven, !- Name
  {6329836c-50d5-414d-9b5e-7a3782eac54d}, !- Inlet Node Name
  {e988c366-911a-4879-a259-9a03fc32e1a5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {b9f5d349-b261-48e4-b748-0f36c4a64d59}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {e988c366-911a-4879-a259-9a03fc32e1a5}, !- Inlet Port
  {cc127d75-eeb3-40f9-8795-d47b593067e7}; !- Outlet Port

OS:Connection,
  {6329836c-50d5-414d-9b5e-7a3782eac54d}, !- Handle
  {ddacd910-8499-48dc-99cb-317776fa9252}, !- Name
  {e6f15792-eeb2-4935-b3bb-544d9aca03b9}, !- Source Object
  3,                                      !- Outlet Port
  {022be6ed-3d2f-4a85-9c59-9ad7275da5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e988c366-911a-4879-a259-9a03fc32e1a5}, !- Handle
  {ce185528-7295-4711-abfb-119c837d0bc3}, !- Name
  {022be6ed-3d2f-4a85-9c59-9ad7275da5f6}, !- Source Object
  3,                                      !- Outlet Port
  {b9f5d349-b261-48e4-b748-0f36c4a64d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc127d75-eeb3-40f9-8795-d47b593067e7}, !- Handle
  {d8f1246e-ba60-459d-b520-a81854b5db87}, !- Name
  {b9f5d349-b261-48e4-b748-0f36c4a64d59}, !- Source Object
  3,                                      !- Outlet Port
  {7aefea5a-04aa-42c9-a185-f7aeb4b7cf73}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {b71af9dc-2b3e-481a-a630-2c2f0d7b6815}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {98d9a732-350a-45b6-94a3-23c683ba95b7}, !- Handle
  11X 50gal NaturalGas Water Heater - 20kBtu/hr, !- Name
  2.08197648118342,                       !- Tank Volume {m3}
  {a3bb7594-3661-4ac4-ab3a-5d030ad44870}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  43.3333333333334,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  64475.6354378889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {aec6080c-36a5-4862-9a9c-3a51ac2f9705}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7e32a951-d9d0-4411-9c38-0d50ff283e48}, !- Use Side Inlet Node Name
  {0e3e5945-a774-4447-9088-bc31f5fd0939}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4d369304-fe5d-4b61-867c-b7d027caf123}, !- Handle
  {98d9a732-350a-45b6-94a3-23c683ba95b7}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  11;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {aec6080c-36a5-4862-9a9c-3a51ac2f9705}, !- Handle
  Water Heater Ambient Temp Schedule 70F, !- Name
  {b71af9dc-2b3e-481a-a630-2c2f0d7b6815}, !- Schedule Type Limits Name
  {de971b16-396b-4c27-8782-1a883b56bdc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de971b16-396b-4c27-8782-1a883b56bdc7}, !- Handle
  Water Heater Ambient Temp Schedule 70F Default, !- Name
  {b71af9dc-2b3e-481a-a630-2c2f0d7b6815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {d81abe68-c9c9-45ea-8af5-eea9718e7607}, !- Handle
  11X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {0e3e5945-a774-4447-9088-bc31f5fd0939}, !- Inlet Port
  {b36fb001-5815-4803-a04f-2f7576e573ec}; !- Outlet Port

OS:Connection,
  {7e32a951-d9d0-4411-9c38-0d50ff283e48}, !- Handle
  {1fe96201-b995-4551-b3e7-bad112dc1326}, !- Name
  {562e9e6d-6f08-4b27-859a-e28774feefde}, !- Source Object
  3,                                      !- Outlet Port
  {98d9a732-350a-45b6-94a3-23c683ba95b7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0e3e5945-a774-4447-9088-bc31f5fd0939}, !- Handle
  {7c9a4f74-c6b2-494f-a8f8-dca0dd2f2f8f}, !- Name
  {98d9a732-350a-45b6-94a3-23c683ba95b7}, !- Source Object
  32,                                     !- Outlet Port
  {d81abe68-c9c9-45ea-8af5-eea9718e7607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b36fb001-5815-4803-a04f-2f7576e573ec}, !- Handle
  {92bab74a-e2d2-4417-974c-705d98181502}, !- Name
  {d81abe68-c9c9-45ea-8af5-eea9718e7607}, !- Source Object
  3,                                      !- Outlet Port
  {6d8ff579-d797-432a-b794-12c587ec5ddc}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e47ca1ba-70b7-4e39-96ca-24be80ade64f}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Piping Air Temp - 70F, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  {ea8efa79-811a-4196-8787-fba0b88d1e0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea8efa79-811a-4196-8787-fba0b88d1e0f}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd3b31b6-9028-4468-865a-f8a1560bab3f}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  {63582c92-3a90-438f-8252-326ced75df60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63582c92-3a90-438f-8252-326ced75df60}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {ce62de76-509c-47d7-b6b3-60f5933c4221}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {523bf1ad-6c10-4ef9-a961-a30e0e7af7d9}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {ce62de76-509c-47d7-b6b3-60f5933c4221}; !- Layer 1

OS:Pipe:Indoor,
  {b21b5539-e2fe-4f81-85fb-1145038f4dc7}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Pipe 220.0ft, !- Name
  {523bf1ad-6c10-4ef9-a961-a30e0e7af7d9}, !- Construction
  {0e3011b4-d020-491a-bfc4-ad9919a29e9b}, !- Fluid Inlet Node
  {74618d4b-9684-4336-800b-541fe33d5298}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {e47ca1ba-70b7-4e39-96ca-24be80ade64f}, !- Ambient Temperature Schedule
  {fd3b31b6-9028-4468-865a-f8a1560bab3f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  67.056;                                 !- Pipe Length {m}

OS:Node,
  {ab638118-bc4f-4f0b-af02-c8cc97f03c66}, !- Handle
  MFm ResLiving - DEER Pre-1975 Service Water Loop Pipe 220.0ft Outlet Water Node, !- Name
  {74618d4b-9684-4336-800b-541fe33d5298}, !- Inlet Port
  {04cfe2f6-0c9f-421c-866e-1cdeb60b2f71}; !- Outlet Port

OS:Connection,
  {0e3011b4-d020-491a-bfc4-ad9919a29e9b}, !- Handle
  {e0d4b413-0d9d-4301-9a0a-73f3e94deafb}, !- Name
  {b30e8cee-d44e-431a-99ef-354ff6528f40}, !- Source Object
  3,                                      !- Outlet Port
  {b21b5539-e2fe-4f81-85fb-1145038f4dc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74618d4b-9684-4336-800b-541fe33d5298}, !- Handle
  {88ed0db3-1085-477c-a7c3-13c6b9287501}, !- Name
  {b21b5539-e2fe-4f81-85fb-1145038f4dc7}, !- Source Object
  4,                                      !- Outlet Port
  {ab638118-bc4f-4f0b-af02-c8cc97f03c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04cfe2f6-0c9f-421c-866e-1cdeb60b2f71}, !- Handle
  {3c204dc0-c51f-47ba-ab61-a74b5362c8cf}, !- Name
  {ab638118-bc4f-4f0b-af02-c8cc97f03c66}, !- Source Object
  3,                                      !- Outlet Port
  {bc45b776-dcdb-449b-8897-0ad0c7d0779d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5a0728c-d67b-496c-a1bc-27cbe9a9f71a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {63e2f6f1-171e-4411-b39e-1e884499f28d}, !- Inlet Node Name
  {90a1d24d-b39a-4019-ab03-fd8113e38ea9}; !- Outlet Node Name

OS:Node,
  {768375b6-3262-4922-a100-30b641cc9c45}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {66b48613-b5d5-4881-ad34-fc090d968d30}, !- Inlet Port
  {63e2f6f1-171e-4411-b39e-1e884499f28d}; !- Outlet Port

OS:Connection,
  {66b48613-b5d5-4881-ad34-fc090d968d30}, !- Handle
  {7c13876d-2855-474c-87a5-61a2fd67778f}, !- Name
  {7aefea5a-04aa-42c9-a185-f7aeb4b7cf73}, !- Source Object
  4,                                      !- Outlet Port
  {768375b6-3262-4922-a100-30b641cc9c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88523d96-503b-4f63-a799-c6aee3189cae}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {90a1d24d-b39a-4019-ab03-fd8113e38ea9}, !- Inlet Port
  {1d593e55-2bc8-4f29-91e1-c2046686dc50}; !- Outlet Port

OS:Connection,
  {63e2f6f1-171e-4411-b39e-1e884499f28d}, !- Handle
  {6953239a-2044-41ca-a328-a9230bed9b83}, !- Name
  {768375b6-3262-4922-a100-30b641cc9c45}, !- Source Object
  3,                                      !- Outlet Port
  {e5a0728c-d67b-496c-a1bc-27cbe9a9f71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a1d24d-b39a-4019-ab03-fd8113e38ea9}, !- Handle
  {1e474606-04c7-4754-839b-1319c7ed7f88}, !- Name
  {e5a0728c-d67b-496c-a1bc-27cbe9a9f71a}, !- Source Object
  3,                                      !- Outlet Port
  {88523d96-503b-4f63-a799-c6aee3189cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d593e55-2bc8-4f29-91e1-c2046686dc50}, !- Handle
  {3b3acd3d-7bff-4741-80bb-1965aca2f62e}, !- Name
  {88523d96-503b-4f63-a799-c6aee3189cae}, !- Source Object
  3,                                      !- Outlet Port
  {6d8ff579-d797-432a-b794-12c587ec5ddc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e00709f-e420-4327-93aa-30bdcd88cf2c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a18b1914-dba1-453f-b2bb-381aecb595e4}, !- Inlet Node Name
  {767e0a68-1f45-4503-b67c-aae0ff29f8ca}; !- Outlet Node Name

OS:Node,
  {a5e8001f-d259-44cb-80e7-c987e10d9845}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {767e0a68-1f45-4503-b67c-aae0ff29f8ca}, !- Inlet Port
  {8ad0ee53-fb3f-44cb-b3d0-1c8deb3f9d37}; !- Outlet Port

OS:Connection,
  {a18b1914-dba1-453f-b2bb-381aecb595e4}, !- Handle
  {4837b592-4bcb-46ca-b24a-563ef5635685}, !- Name
  {df242683-ef57-421e-b689-6b44a5faa576}, !- Source Object
  3,                                      !- Outlet Port
  {9e00709f-e420-4327-93aa-30bdcd88cf2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767e0a68-1f45-4503-b67c-aae0ff29f8ca}, !- Handle
  {bb1116d0-ea69-4fa8-b758-9d1981cffef9}, !- Name
  {9e00709f-e420-4327-93aa-30bdcd88cf2c}, !- Source Object
  3,                                      !- Outlet Port
  {a5e8001f-d259-44cb-80e7-c987e10d9845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad0ee53-fb3f-44cb-b3d0-1c8deb3f9d37}, !- Handle
  {2465c4f0-a764-472d-8ffb-b1303da64134}, !- Name
  {a5e8001f-d259-44cb-80e7-c987e10d9845}, !- Source Object
  3,                                      !- Outlet Port
  {39ad8418-ecd5-4da9-aa1d-b86ef4a3037d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {373524f6-8ad2-46f1-8d33-52360c527230}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {82edcaa5-4a84-47bd-a006-1e2e2fe05de8}, !- Inlet Node Name
  {0fdb606e-e196-456d-a249-a1fe042e3209}; !- Outlet Node Name

OS:Node,
  {a0fe3566-1e39-476b-9938-4b4d51f5b98e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {7d2d3add-5b5a-4a14-b0c0-4c523e5ed55c}, !- Inlet Port
  {82edcaa5-4a84-47bd-a006-1e2e2fe05de8}; !- Outlet Port

OS:Connection,
  {7d2d3add-5b5a-4a14-b0c0-4c523e5ed55c}, !- Handle
  {64640407-44cc-42e0-a2db-97b989194204}, !- Name
  {6d8ff579-d797-432a-b794-12c587ec5ddc}, !- Source Object
  2,                                      !- Outlet Port
  {a0fe3566-1e39-476b-9938-4b4d51f5b98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82edcaa5-4a84-47bd-a006-1e2e2fe05de8}, !- Handle
  {585cb9aa-74e4-4fda-8ce2-4c6cc35c4109}, !- Name
  {a0fe3566-1e39-476b-9938-4b4d51f5b98e}, !- Source Object
  3,                                      !- Outlet Port
  {373524f6-8ad2-46f1-8d33-52360c527230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fdb606e-e196-456d-a249-a1fe042e3209}, !- Handle
  {27aaa587-3ceb-492d-a3a4-516c9f005a36}, !- Name
  {373524f6-8ad2-46f1-8d33-52360c527230}, !- Source Object
  3,                                      !- Outlet Port
  {157cf941-e3f4-4ac2-88d0-fac9d0dbe8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e81a6ae9-f236-4d45-bb1e-71228a0bc2f9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a560d4f4-b57a-4d0c-aa99-44f2079ede62}, !- Inlet Node Name
  {1b1fca82-fafb-4550-88b7-8232cb00a099}; !- Outlet Node Name

OS:Node,
  {46cc0b47-1821-484c-9b64-263c274c479b}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {9e864478-b26a-4348-943a-3fd6e1e7d748}, !- Inlet Port
  {a560d4f4-b57a-4d0c-aa99-44f2079ede62}; !- Outlet Port

OS:Connection,
  {9e864478-b26a-4348-943a-3fd6e1e7d748}, !- Handle
  {f1d24796-6aec-49c3-ad97-8f2ccd0c39c3}, !- Name
  {39ad8418-ecd5-4da9-aa1d-b86ef4a3037d}, !- Source Object
  2,                                      !- Outlet Port
  {46cc0b47-1821-484c-9b64-263c274c479b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a560d4f4-b57a-4d0c-aa99-44f2079ede62}, !- Handle
  {4e9784f1-2991-4afe-838a-0f151ac8b4f4}, !- Name
  {46cc0b47-1821-484c-9b64-263c274c479b}, !- Source Object
  3,                                      !- Outlet Port
  {e81a6ae9-f236-4d45-bb1e-71228a0bc2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b1fca82-fafb-4550-88b7-8232cb00a099}, !- Handle
  {f7c32044-7682-423a-b462-e9fb39e29fec}, !- Name
  {e81a6ae9-f236-4d45-bb1e-71228a0bc2f9}, !- Source Object
  3,                                      !- Outlet Port
  {7aa4b9d0-f6d6-42b6-b2bb-7398a51c54a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {941c2d55-c698-4a3f-aef6-8ab78d42f5fe}, !- Handle
  MFm ResLiving - DEER Pre-1975 11 units WUC 0.64gpm at 110F Inlet Water Node, !- Name
  {8098d540-d9f1-4089-a106-0ae677c5be2e}, !- Inlet Port
  {ee72f284-f9d4-4fbc-af02-a0c4663acab4}; !- Outlet Port

OS:Connection,
  {8098d540-d9f1-4089-a106-0ae677c5be2e}, !- Handle
  {7358d0e5-79c2-4a59-b0cf-025c2d5ea106}, !- Name
  {bc45b776-dcdb-449b-8897-0ad0c7d0779d}, !- Source Object
  4,                                      !- Outlet Port
  {941c2d55-c698-4a3f-aef6-8ab78d42f5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d52a2c1-d5ac-44da-9118-190a3f9d8e3c}, !- Handle
  MFm ResLiving - DEER Pre-1975 11 units WUC 0.64gpm at 110F Outlet Water Node, !- Name
  {0fb38a7b-599a-41ff-9448-ed6a28f31bbc}, !- Inlet Port
  {896f11c5-ce9c-4e18-85a0-48b601a2580e}; !- Outlet Port

OS:Connection,
  {ee72f284-f9d4-4fbc-af02-a0c4663acab4}, !- Handle
  {152386bb-b7de-42c1-861b-7995106e81ea}, !- Name
  {941c2d55-c698-4a3f-aef6-8ab78d42f5fe}, !- Source Object
  3,                                      !- Outlet Port
  {a5ba55f0-a9e7-4ac2-a8fd-747bf849e4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb38a7b-599a-41ff-9448-ed6a28f31bbc}, !- Handle
  {2937bcb5-6bc3-4025-a8b2-a3d25e408061}, !- Name
  {a5ba55f0-a9e7-4ac2-a8fd-747bf849e4ac}, !- Source Object
  3,                                      !- Outlet Port
  {2d52a2c1-d5ac-44da-9118-190a3f9d8e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896f11c5-ce9c-4e18-85a0-48b601a2580e}, !- Handle
  {478630b7-9ccf-4aea-91d3-25e00e0f899e}, !- Name
  {2d52a2c1-d5ac-44da-9118-190a3f9d8e3c}, !- Source Object
  3,                                      !- Outlet Port
  {39ad8418-ecd5-4da9-aa1d-b86ef4a3037d}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {cebe363e-1fed-4a10-87e4-e4dd2f2af0c8}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Handle
  MidriseApartment Apartment HtgSetp,     !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  {ce4301c0-c988-4115-a43b-809940799a1d}, !- Default Day Schedule Name
  {753a0e62-817e-4953-94eb-3687636139df}, !- Summer Design Day Schedule Name
  {60fbbdd3-3595-4c69-9a0e-7fd61c31136a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce4301c0-c988-4115-a43b-809940799a1d}, !- Handle
  MidriseApartment Apartment HtgSetp Default, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {60fbbdd3-3595-4c69-9a0e-7fd61c31136a}, !- Handle
  MidriseApartment Apartment HtgSetp Winter Design Day, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {753a0e62-817e-4953-94eb-3687636139df}, !- Handle
  MidriseApartment Apartment HtgSetp Summer Design Day, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}, !- Handle
  MidriseApartment Apartment ClgSetp,     !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  {eba761fe-d663-42f6-9e75-e100635c02bd}, !- Default Day Schedule Name
  {d9a60f36-36bc-425b-91cc-1a5f1bc3669d}, !- Summer Design Day Schedule Name
  {c730d6dc-7cf3-46d2-87d4-606c2925983b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eba761fe-d663-42f6-9e75-e100635c02bd}, !- Handle
  MidriseApartment Apartment ClgSetp Default, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c730d6dc-7cf3-46d2-87d4-606c2925983b}, !- Handle
  MidriseApartment Apartment ClgSetp Winter Design Day, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d9a60f36-36bc-425b-91cc-1a5f1bc3669d}, !- Handle
  MidriseApartment Apartment ClgSetp Summer Design Day, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f4e7a957-00e2-4e58-950a-a261959311c1}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 1, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e02b2bb-18fc-436e-bd90-364c58dd8ca0}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 2, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e2a923f-787a-4ad0-af83-d7f4e221ba25}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 3, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7db4320-9354-4ed2-af77-f196fb5ab155}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 4, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80a04a6e-e0a8-4883-b2b8-fabbf8afe396}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 5, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a442ef30-a921-4544-893b-a1efd1f05a10}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 6, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47479dd1-4153-4212-ad7d-0f4bc955ac25}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 7, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d025479d-dc50-49d8-a49e-762a1447f2c6}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 8, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16b1fba2-7c4f-42d7-8ce5-1404982bb1ac}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 9, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {930fc15e-ceb6-4341-9bb6-f2f3ea2682a0}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 10, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fa1f0f4-cb59-4ec2-b3ff-5b803819ac4c}, !- Handle
  MFm ResLiving - DEER Pre-1975 Thermostat 11, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1e914da-13a8-4d78-a64d-181cfe385449}, !- Handle
  MFm ResPublicArea - DEER Pre-1975 Thermostat, !- Name
  {ecb5916d-2de8-44b7-805d-0629c2fef44e}, !- Heating Setpoint Temperature Schedule Name
  {24ea06ab-012b-4894-a4fd-c72818ce73e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ecb5916d-2de8-44b7-805d-0629c2fef44e}, !- Handle
  MidriseApartment Corridor HtgSetp,      !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  {3ce0687c-9890-4c82-af98-60a14cabe724}, !- Default Day Schedule Name
  {eac9a0aa-7d92-45e7-8343-77cc69297b9e}, !- Summer Design Day Schedule Name
  {2de56f35-e4f2-4bed-8fc2-38c4c3f2c962}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ce0687c-9890-4c82-af98-60a14cabe724}, !- Handle
  MidriseApartment Corridor HtgSetp Default, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {2de56f35-e4f2-4bed-8fc2-38c4c3f2c962}, !- Handle
  MidriseApartment Corridor HtgSetp Winter Design Day, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {eac9a0aa-7d92-45e7-8343-77cc69297b9e}, !- Handle
  MidriseApartment Corridor HtgSetp Summer Design Day, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {24ea06ab-012b-4894-a4fd-c72818ce73e1}, !- Handle
  MidriseApartment Corridor ClgSetp,      !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  {e12077f1-76d2-4911-a547-fe2589ba0981}, !- Default Day Schedule Name
  {77a6d7e8-4d90-4e86-89e8-e5c604d89b93}, !- Summer Design Day Schedule Name
  {5fad04d8-d2c2-49f9-9cfb-d3dc61e9664e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e12077f1-76d2-4911-a547-fe2589ba0981}, !- Handle
  MidriseApartment Corridor ClgSetp Default, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5fad04d8-d2c2-49f9-9cfb-d3dc61e9664e}, !- Handle
  MidriseApartment Corridor ClgSetp Winter Design Day, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {77a6d7e8-4d90-4e86-89e8-e5c604d89b93}, !- Handle
  MidriseApartment Corridor ClgSetp Summer Design Day, !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0335fe46-53ed-43a8-a4ce-9b866b2df64e}, !- Handle
  MFm ResPublicArea - DEER Pre-1975 Thermostat 1, !- Name
  {ecb5916d-2de8-44b7-805d-0629c2fef44e}, !- Heating Setpoint Temperature Schedule Name
  {24ea06ab-012b-4894-a4fd-c72818ce73e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abdc8fad-8261-46b6-831e-bb94cae61649}, !- Handle
  MFm ResPublicArea - DEER Pre-1975 Thermostat 2, !- Name
  {ecb5916d-2de8-44b7-805d-0629c2fef44e}, !- Heating Setpoint Temperature Schedule Name
  {24ea06ab-012b-4894-a4fd-c72818ce73e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11c847cf-46f2-4cfb-a8b3-96ef85fa9136}, !- Handle
  MFm ResPublicArea - DEER Pre-1975 Thermostat 3, !- Name
  {ecb5916d-2de8-44b7-805d-0629c2fef44e}, !- Heating Setpoint Temperature Schedule Name
  {24ea06ab-012b-4894-a4fd-c72818ce73e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c2220d5-4648-446d-9bd4-451754aa9eb6}, !- Handle
  MFm ResPublicArea - DEER Pre-1975 Thermostat 4, !- Name
  {ecb5916d-2de8-44b7-805d-0629c2fef44e}, !- Heating Setpoint Temperature Schedule Name
  {24ea06ab-012b-4894-a4fd-c72818ce73e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ccdfeff-d879-4657-a8da-54112eada812}, !- Handle
  MFm ResPublicArea - DEER Pre-1975 Thermostat 5, !- Name
  {ecb5916d-2de8-44b7-805d-0629c2fef44e}, !- Heating Setpoint Temperature Schedule Name
  {24ea06ab-012b-4894-a4fd-c72818ce73e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0642f71a-3173-4ddf-bf0b-0a9b6c2578ea}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb0afbf5-6fad-42d1-9412-dd54e39072d6}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 1, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5381ad9-459d-4acd-afc3-d3b7bae217f9}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 2, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8df98d30-45a6-43a8-8349-1a2a31b422d6}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 3, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97e8f05a-a0ba-47bb-b0a8-812349e67c7c}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 4, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66dd479f-f93e-4e44-a239-c1896eeabb4e}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 5, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31c47e98-575c-4274-9165-063ba96f8636}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 6, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9fd21d8-7125-4fd6-baf7-8f573aeefa12}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 7, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3284e82f-518d-4fa2-908d-5923385f829b}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 8, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aeee7619-31df-4caf-9de4-0ed4f7e06251}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 9, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c4b05bb-e297-45d5-ac59-dac331e4ab76}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 10, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4ea896f-55f6-4ce1-a8db-a636a605a785}, !- Handle
  MFm ResBedroom - DEER Pre-1975 Thermostat 11, !- Name
  {83bc2544-1221-4293-a4d7-ad4ca5a73627}, !- Heating Setpoint Temperature Schedule Name
  {d7e87b1e-4427-48ba-881e-992e9c2d3eee}; !- Cooling Setpoint Temperature Schedule Name

OS:YearDescription,
  {39b92ac5-3e69-463b-90e9-8d1e15c03828}; !- Handle

OS:PlantLoop,
  {2b8a0636-4ac8-431f-9c64-8460c95d68cc}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fb18c481-0685-48e4-8d98-63ec7a1723ff}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {dc4ef926-0caa-4ba1-8f2f-3da15b07e16b}, !- Plant Side Inlet Node Name
  {bef7490b-5e63-4b5e-b17a-66b38fae5971}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {69f576dd-71bf-47da-9fbd-2b1282cfeda1}, !- Demand Side Inlet Node Name
  {0d1c2120-cbdb-43be-9c1c-af81bf306f52}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c5a3021e-91a4-4390-831f-8f6c8ae1350b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Demand Mixer Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Demand Splitter Name
  {5d46d64e-8d12-4826-8403-2f4584334b8c}, !- Supply Mixer Name
  {7de51c09-580c-492e-862d-ca9ff58f103d}; !- Supply Splitter Name

OS:Sizing:Plant,
  {ba4df8b1-b45d-4029-b068-4fbbed4a7155}, !- Handle
  {2b8a0636-4ac8-431f-9c64-8460c95d68cc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {acdf9551-73fe-40e8-b0c6-57a1d2d22e10}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {dc4ef926-0caa-4ba1-8f2f-3da15b07e16b}, !- Inlet Port
  {9689ec17-e170-4fd4-ab2a-252edca3c63c}; !- Outlet Port

OS:Node,
  {fb18c481-0685-48e4-8d98-63ec7a1723ff}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {23ce151b-68b0-451b-8c8e-e1a72ed3f6a8}, !- Inlet Port
  {bef7490b-5e63-4b5e-b17a-66b38fae5971}; !- Outlet Port

OS:Node,
  {ddba7312-987b-45d6-bc45-502cc5e7f02a}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {bd0dd455-d067-41f1-ad28-e99cf69c33c7}, !- Inlet Port
  {361cb3b2-c137-4a1e-949e-a64bfcedfa75}; !- Outlet Port

OS:Connector:Mixer,
  {5d46d64e-8d12-4826-8403-2f4584334b8c}, !- Handle
  Connector Mixer 3,                      !- Name
  {3af4d16b-3d4a-441e-86bd-77ad1c701d79}, !- Outlet Branch Name
  {635dee33-1d04-418f-969d-b19d31026087}, !- Inlet Branch Name 1
  {1bd7deb0-e836-4360-8bf6-aca05d2b5519}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7de51c09-580c-492e-862d-ca9ff58f103d}, !- Handle
  Connector Splitter 3,                   !- Name
  {1bfd07a3-297f-413a-a46b-0bead528cc67}, !- Inlet Branch Name
  {bd0dd455-d067-41f1-ad28-e99cf69c33c7}, !- Outlet Branch Name 1
  {f0d60b00-7f6a-47a0-bc37-62039c405baf}; !- Outlet Branch Name 2

OS:Connection,
  {dc4ef926-0caa-4ba1-8f2f-3da15b07e16b}, !- Handle
  {1c44d340-ea88-48e3-b0dd-cb87eb1fa9cd}, !- Name
  {2b8a0636-4ac8-431f-9c64-8460c95d68cc}, !- Source Object
  14,                                     !- Outlet Port
  {acdf9551-73fe-40e8-b0c6-57a1d2d22e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0dd455-d067-41f1-ad28-e99cf69c33c7}, !- Handle
  {27d68772-b321-48e8-9762-d4a1656f1b85}, !- Name
  {7de51c09-580c-492e-862d-ca9ff58f103d}, !- Source Object
  3,                                      !- Outlet Port
  {ddba7312-987b-45d6-bc45-502cc5e7f02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef7490b-5e63-4b5e-b17a-66b38fae5971}, !- Handle
  {73b49883-0ff9-4631-b4a3-fbbd66aeda77}, !- Name
  {fb18c481-0685-48e4-8d98-63ec7a1723ff}, !- Source Object
  3,                                      !- Outlet Port
  {2b8a0636-4ac8-431f-9c64-8460c95d68cc}, !- Target Object
