  15;                                     !- Inlet Port

OS:Node,
  {0622120e-c0fa-45a6-b9db-5bd1eecb1957}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {69f576dd-71bf-47da-9fbd-2b1282cfeda1}, !- Inlet Port
  {ffc87ea3-fa87-4d0c-9c8d-4a42ca4761fd}; !- Outlet Port

OS:Node,
  {6db32859-2b35-4cff-be9c-8ea1c98131e1}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {a36a0dc2-24d6-4f7f-9607-58622cc6c590}, !- Inlet Port
  {0d1c2120-cbdb-43be-9c1c-af81bf306f52}; !- Outlet Port

OS:Node,
  {7978546e-f10f-48eb-9a50-cb74b945e33f}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {6c273e8c-9ddc-4081-98c2-9933603af467}, !- Inlet Port
  {41f35d26-dbb0-49b0-83b9-b3e2aebd5410}; !- Outlet Port

OS:Connector:Mixer,
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Handle
  Connector Mixer 4,                      !- Name
  {e5cda56b-b8ad-4b9e-95ac-075104608361}, !- Outlet Branch Name
  {3427623a-f344-4e6a-ac62-b68e8af540f3}, !- Inlet Branch Name 1
  {260ccac3-9a64-464c-8df8-b0bc2297cfc0}, !- Inlet Branch Name 2
  {8257ced7-97b8-47f9-a98f-bd738d1f7b37}, !- Inlet Branch Name 3
  {1ff86967-37aa-4341-8fd6-21e058ca9f38}, !- Inlet Branch Name 4
  {47f7b1c3-fb23-4ba4-9fb2-4eacc8979682}, !- Inlet Branch Name 5
  {525c4757-3154-4089-a080-23ac40d05d1d}, !- Inlet Branch Name 6
  {71dbbbe5-ca4b-4794-8199-05b9605ffa77}, !- Inlet Branch Name 7
  {1b8fabd4-0bcf-4066-9d2a-3a79c442a076}, !- Inlet Branch Name 8
  {40a048a3-afd4-4f2e-8ec9-4bdf2e499770}, !- Inlet Branch Name 9
  {2fcf2368-bd14-4c90-bbe7-0ab8b6029215}, !- Inlet Branch Name 10
  {1b492b51-6bdb-4beb-917f-3817d69e4b37}, !- Inlet Branch Name 11
  {18227ec6-842a-49a9-af31-477a314a4840}, !- Inlet Branch Name 12
  {7e9e2b76-d447-4556-8781-6eccff2b5244}, !- Inlet Branch Name 13
  {d7280cea-4f5f-446f-9e3c-4d382a96c21c}, !- Inlet Branch Name 14
  {6fc9ec88-26e4-488a-b4b2-ba919bb91aac}, !- Inlet Branch Name 15
  {941743cc-62d5-4905-b3b2-f7ce2817f7d6}, !- Inlet Branch Name 16
  {72bc7c1b-5576-46c6-adf3-c5fd2421fde7}, !- Inlet Branch Name 17
  {c55b7fd0-f066-4d03-b04d-d8362dd70b71}, !- Inlet Branch Name 18
  {8cd46dd0-4486-40d0-b638-52c47f685618}, !- Inlet Branch Name 19
  {0a0d6873-21e3-446c-838f-bece24d1711c}, !- Inlet Branch Name 20
  {f3523a9b-26ff-481b-bd7e-9568d3cd385c}, !- Inlet Branch Name 21
  {428492ff-520a-470f-b280-370032d9ad1f}, !- Inlet Branch Name 22
  {51e07349-7cbf-4cea-8d3e-2476a1a08d3f}, !- Inlet Branch Name 23
  {33f7f338-6e13-41fb-a9f3-359dbb903c39}, !- Inlet Branch Name 24
  {66b5c469-48f6-4a17-944f-6129b8fc2fad}, !- Inlet Branch Name 25
  {1f87249b-3b4b-4544-938d-e5648109c355}, !- Inlet Branch Name 26
  {57ce26bc-9a59-4496-9075-aeb120c6d880}, !- Inlet Branch Name 27
  {cfa49aad-8474-4948-9c84-56e77414bee4}, !- Inlet Branch Name 28
  {cd97b2d1-8c25-4b82-a736-c37d7aab821b}, !- Inlet Branch Name 29
  {c46ddcc7-e83d-4b40-ac87-83c78ffe5f50}, !- Inlet Branch Name 30
  {adc7a1e8-611b-40f6-8eb6-8429fe5050a6}; !- Inlet Branch Name 31

OS:Connector:Splitter,
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Handle
  Connector Splitter 4,                   !- Name
  {0898af50-3e66-4521-93ed-6f953134188f}, !- Inlet Branch Name
  {6c273e8c-9ddc-4081-98c2-9933603af467}, !- Outlet Branch Name 1
  {d709c5c7-25d8-47d1-a4e5-f7d925ee8cdb}, !- Outlet Branch Name 2
  {8dbdeb4e-e9ad-4f7a-b291-6579b82e5fd0}, !- Outlet Branch Name 3
  {080a78c7-1071-4492-9b0b-72a9aba9d3c6}, !- Outlet Branch Name 4
  {c61c85e3-ef50-45fd-9bd2-942f6dd2804a}, !- Outlet Branch Name 5
  {e7a6ca76-ad12-4715-a108-0bf871a36f13}, !- Outlet Branch Name 6
  {a6ee5d1b-9f32-4578-9cc8-4dd6bc3843ee}, !- Outlet Branch Name 7
  {bd523361-a003-4459-aa39-fff6eda539ff}, !- Outlet Branch Name 8
  {21e3824a-4785-4f81-a45d-4231ca06b4a3}, !- Outlet Branch Name 9
  {46450ed5-64d9-4b84-a7d3-e3bcacd8d258}, !- Outlet Branch Name 10
  {c0455deb-7746-4e55-ae94-f43bfe945709}, !- Outlet Branch Name 11
  {01872886-f980-4910-a92f-f9128cc4d137}, !- Outlet Branch Name 12
  {46641615-2297-41b4-85a4-9d80f02eeb38}, !- Outlet Branch Name 13
  {4a0b6c3e-fa86-4546-9517-63539c369f18}, !- Outlet Branch Name 14
  {09017a8c-40ff-4cfb-91f4-96dd57531eb2}, !- Outlet Branch Name 15
  {991bf0a1-2fc4-4566-916e-b5807ac8d7e6}, !- Outlet Branch Name 16
  {16467ebb-6cf4-46d5-a6f4-cdd8c52a65c6}, !- Outlet Branch Name 17
  {c04c9951-21ee-4430-acba-2fa02e1bbe51}, !- Outlet Branch Name 18
  {41562b4e-e1f3-4eb0-87dc-09c050d61860}, !- Outlet Branch Name 19
  {e0348e7f-e7c1-4956-80c5-e1bdba563287}, !- Outlet Branch Name 20
  {99790d50-7335-4692-a37c-83b226ce7943}, !- Outlet Branch Name 21
  {d8865123-19fd-4a8c-adf9-6d96a635ca1b}, !- Outlet Branch Name 22
  {2689c4e0-c75e-402d-b5f4-32f7d55be155}, !- Outlet Branch Name 23
  {f9292091-0002-4fa0-814a-10a85aa37080}, !- Outlet Branch Name 24
  {89f857be-3cc1-44ec-8c38-926901d6433b}, !- Outlet Branch Name 25
  {43dd890d-4656-4ea7-a78d-074e8be1934d}, !- Outlet Branch Name 26
  {0c2153a8-6218-4b5a-92a7-426f90b42eea}, !- Outlet Branch Name 27
  {8dbdd361-3041-44a5-8769-f14ec24aac19}, !- Outlet Branch Name 28
  {296da539-c083-4014-afe7-090425acc8d7}, !- Outlet Branch Name 29
  {a2d750d4-89a8-4597-99fa-55df3c0a7531}, !- Outlet Branch Name 30
  {d735c51c-5507-4a87-a663-9d7da927782b}; !- Outlet Branch Name 31

OS:Connection,
  {69f576dd-71bf-47da-9fbd-2b1282cfeda1}, !- Handle
  {b3beaf07-badc-4783-a942-d5add594e54f}, !- Name
  {2b8a0636-4ac8-431f-9c64-8460c95d68cc}, !- Source Object
  17,                                     !- Outlet Port
  {0622120e-c0fa-45a6-b9db-5bd1eecb1957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c273e8c-9ddc-4081-98c2-9933603af467}, !- Handle
  {83e21a9c-17ed-4978-867e-adc502dafa4b}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  3,                                      !- Outlet Port
  {7978546e-f10f-48eb-9a50-cb74b945e33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1c2120-cbdb-43be-9c1c-af81bf306f52}, !- Handle
  {6b0a58aa-4f6e-4ba2-b89e-aeaed1b41bd5}, !- Name
  {6db32859-2b35-4cff-be9c-8ea1c98131e1}, !- Source Object
  3,                                      !- Outlet Port
  {2b8a0636-4ac8-431f-9c64-8460c95d68cc}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {c5a3021e-91a4-4390-831f-8f6c8ae1350b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {723a2721-c46a-4b43-a56c-3b3add2554ab}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  {310cc5d5-9363-4345-9f1f-ddae16f63ddd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {310cc5d5-9363-4345-9f1f-ddae16f63ddd}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {fc67c9bc-d8fc-4388-ba40-141560642b83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e0074cf7-4f9c-443d-9309-15559a7bc117}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {723a2721-c46a-4b43-a56c-3b3add2554ab}, !- Schedule Name
  {fb18c481-0685-48e4-8d98-63ec7a1723ff}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b4420cbd-541d-4dd0-af93-1d9364caa03f}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {9689ec17-e170-4fd4-ab2a-252edca3c63c}, !- Inlet Node Name
  {6988592e-00b6-4319-9964-5877bfab89a6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {7e67e4ae-2e5a-42c8-a1c4-e38f370068b8}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {6988592e-00b6-4319-9964-5877bfab89a6}, !- Inlet Port
  {1bfd07a3-297f-413a-a46b-0bead528cc67}; !- Outlet Port

OS:Connection,
  {9689ec17-e170-4fd4-ab2a-252edca3c63c}, !- Handle
  {6645cd6c-361b-4b5e-bc52-982041e8c115}, !- Name
  {acdf9551-73fe-40e8-b0c6-57a1d2d22e10}, !- Source Object
  3,                                      !- Outlet Port
  {b4420cbd-541d-4dd0-af93-1d9364caa03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6988592e-00b6-4319-9964-5877bfab89a6}, !- Handle
  {61853575-97dc-4595-b0a0-e63862462e73}, !- Name
  {b4420cbd-541d-4dd0-af93-1d9364caa03f}, !- Source Object
  3,                                      !- Outlet Port
  {7e67e4ae-2e5a-42c8-a1c4-e38f370068b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bfd07a3-297f-413a-a46b-0bead528cc67}, !- Handle
  {6c096a45-6ba0-4254-902d-3b1e035cd58a}, !- Name
  {7e67e4ae-2e5a-42c8-a1c4-e38f370068b8}, !- Source Object
  3,                                      !- Outlet Port
  {7de51c09-580c-492e-862d-ca9ff58f103d}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {2e303755-8978-4e2a-83e5-1e7cb4f820d4}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {361cb3b2-c137-4a1e-949e-a64bfcedfa75}, !- Boiler Water Inlet Node Name
  {bf48623b-b273-4ab7-8b97-faf7cdcc3842}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {f6f43d25-4be2-41a0-861f-34af3bdc3753}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {bf48623b-b273-4ab7-8b97-faf7cdcc3842}, !- Inlet Port
  {635dee33-1d04-418f-969d-b19d31026087}; !- Outlet Port

OS:Connection,
  {361cb3b2-c137-4a1e-949e-a64bfcedfa75}, !- Handle
  {620173da-c675-41d1-9735-462a7c885581}, !- Name
  {ddba7312-987b-45d6-bc45-502cc5e7f02a}, !- Source Object
  3,                                      !- Outlet Port
  {2e303755-8978-4e2a-83e5-1e7cb4f820d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bf48623b-b273-4ab7-8b97-faf7cdcc3842}, !- Handle
  {fa10bd66-ae6e-4689-a7ed-e7e6cfc91840}, !- Name
  {2e303755-8978-4e2a-83e5-1e7cb4f820d4}, !- Source Object
  13,                                     !- Outlet Port
  {f6f43d25-4be2-41a0-861f-34af3bdc3753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635dee33-1d04-418f-969d-b19d31026087}, !- Handle
  {fb252dc9-8bfe-4a31-8d46-1f32c230e9ec}, !- Name
  {f6f43d25-4be2-41a0-861f-34af3bdc3753}, !- Source Object
  3,                                      !- Outlet Port
  {5d46d64e-8d12-4826-8403-2f4584334b8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2656e18c-ab5a-4deb-8de9-5c53a8b6801c}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {09a1b57d-aba7-44a0-8c9f-8f2fcad36a46}, !- Inlet Node Name
  {bca8bcb5-4dc7-45b9-b288-b5b5ea82d1d9}; !- Outlet Node Name

OS:Node,
  {8b7cd63a-7e75-451e-b98e-7d9cb519ea9f}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {f0d60b00-7f6a-47a0-bc37-62039c405baf}, !- Inlet Port
  {09a1b57d-aba7-44a0-8c9f-8f2fcad36a46}; !- Outlet Port

OS:Connection,
  {f0d60b00-7f6a-47a0-bc37-62039c405baf}, !- Handle
  {10092907-5693-4cee-a353-f876b266291d}, !- Name
  {7de51c09-580c-492e-862d-ca9ff58f103d}, !- Source Object
  4,                                      !- Outlet Port
  {8b7cd63a-7e75-451e-b98e-7d9cb519ea9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee2e8c96-98aa-4e3b-85be-540f5aa024d9}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {bca8bcb5-4dc7-45b9-b288-b5b5ea82d1d9}, !- Inlet Port
  {1bd7deb0-e836-4360-8bf6-aca05d2b5519}; !- Outlet Port

OS:Connection,
  {09a1b57d-aba7-44a0-8c9f-8f2fcad36a46}, !- Handle
  {01965160-752d-42ff-852d-d02943cfa0f4}, !- Name
  {8b7cd63a-7e75-451e-b98e-7d9cb519ea9f}, !- Source Object
  3,                                      !- Outlet Port
  {2656e18c-ab5a-4deb-8de9-5c53a8b6801c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca8bcb5-4dc7-45b9-b288-b5b5ea82d1d9}, !- Handle
  {2aa20e4b-14d1-422a-a71d-27a251728f8f}, !- Name
  {2656e18c-ab5a-4deb-8de9-5c53a8b6801c}, !- Source Object
  3,                                      !- Outlet Port
  {ee2e8c96-98aa-4e3b-85be-540f5aa024d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd7deb0-e836-4360-8bf6-aca05d2b5519}, !- Handle
  {4dfa9c3b-19f8-4606-a026-8cc6123bbe6b}, !- Name
  {ee2e8c96-98aa-4e3b-85be-540f5aa024d9}, !- Source Object
  3,                                      !- Outlet Port
  {5d46d64e-8d12-4826-8403-2f4584334b8c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eddc7649-a69b-49be-92c8-8f3879a6f7a8}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {41f35d26-dbb0-49b0-83b9-b3e2aebd5410}, !- Inlet Node Name
  {9496947e-cc2d-43ba-a5d7-919aa03312af}; !- Outlet Node Name

OS:Node,
  {095ac332-937d-41ec-9fa4-2b0c7230945c}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {9496947e-cc2d-43ba-a5d7-919aa03312af}, !- Inlet Port
  {3427623a-f344-4e6a-ac62-b68e8af540f3}; !- Outlet Port

OS:Connection,
  {41f35d26-dbb0-49b0-83b9-b3e2aebd5410}, !- Handle
  {195323bf-5328-41c2-9fff-f478d20e1ad9}, !- Name
  {7978546e-f10f-48eb-9a50-cb74b945e33f}, !- Source Object
  3,                                      !- Outlet Port
  {eddc7649-a69b-49be-92c8-8f3879a6f7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9496947e-cc2d-43ba-a5d7-919aa03312af}, !- Handle
  {3112456d-e9b8-4931-8a57-c6ddefc3353a}, !- Name
  {eddc7649-a69b-49be-92c8-8f3879a6f7a8}, !- Source Object
  3,                                      !- Outlet Port
  {095ac332-937d-41ec-9fa4-2b0c7230945c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3427623a-f344-4e6a-ac62-b68e8af540f3}, !- Handle
  {0f9375a3-ecfb-4925-b90c-0b3ae44e3e66}, !- Name
  {095ac332-937d-41ec-9fa4-2b0c7230945c}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {619b6b59-3247-4fe9-a964-2d0ac9eccaed}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {648404c0-9056-450d-a79f-f9fefab24fa3}, !- Inlet Node Name
  {23ce151b-68b0-451b-8c8e-e1a72ed3f6a8}; !- Outlet Node Name

OS:Node,
  {78b2a61e-3d87-46f8-b5fa-895b4d66cc91}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {3af4d16b-3d4a-441e-86bd-77ad1c701d79}, !- Inlet Port
  {648404c0-9056-450d-a79f-f9fefab24fa3}; !- Outlet Port

OS:Connection,
  {3af4d16b-3d4a-441e-86bd-77ad1c701d79}, !- Handle
  {92ddd923-fa79-4167-9a40-fcf3fd112cf2}, !- Name
  {5d46d64e-8d12-4826-8403-2f4584334b8c}, !- Source Object
  2,                                      !- Outlet Port
  {78b2a61e-3d87-46f8-b5fa-895b4d66cc91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648404c0-9056-450d-a79f-f9fefab24fa3}, !- Handle
  {c64e3bf8-668d-4628-9d08-5a8cd8f73f74}, !- Name
  {78b2a61e-3d87-46f8-b5fa-895b4d66cc91}, !- Source Object
  3,                                      !- Outlet Port
  {619b6b59-3247-4fe9-a964-2d0ac9eccaed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ce151b-68b0-451b-8c8e-e1a72ed3f6a8}, !- Handle
  {975bb939-8dee-4919-a30c-1fa02ae56056}, !- Name
  {619b6b59-3247-4fe9-a964-2d0ac9eccaed}, !- Source Object
  3,                                      !- Outlet Port
  {fb18c481-0685-48e4-8d98-63ec7a1723ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a26d70c1-88da-4de6-b9f8-cedf6fbcd68e}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {ffc87ea3-fa87-4d0c-9c8d-4a42ca4761fd}, !- Inlet Node Name
  {f2100566-1608-48a6-9611-50fdf04c81de}; !- Outlet Node Name

OS:Node,
  {562b82bb-cba7-46aa-a520-188197de7c1e}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {f2100566-1608-48a6-9611-50fdf04c81de}, !- Inlet Port
  {0898af50-3e66-4521-93ed-6f953134188f}; !- Outlet Port

OS:Connection,
  {ffc87ea3-fa87-4d0c-9c8d-4a42ca4761fd}, !- Handle
  {f838beda-3b7a-49ac-9321-0d421e0b01d6}, !- Name
  {0622120e-c0fa-45a6-b9db-5bd1eecb1957}, !- Source Object
  3,                                      !- Outlet Port
  {a26d70c1-88da-4de6-b9f8-cedf6fbcd68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2100566-1608-48a6-9611-50fdf04c81de}, !- Handle
  {58b56ea2-e03c-4b3a-b826-3b55a56c86a6}, !- Name
  {a26d70c1-88da-4de6-b9f8-cedf6fbcd68e}, !- Source Object
  3,                                      !- Outlet Port
  {562b82bb-cba7-46aa-a520-188197de7c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0898af50-3e66-4521-93ed-6f953134188f}, !- Handle
  {21dc629c-e326-4532-936e-f04d2dba7b43}, !- Name
  {562b82bb-cba7-46aa-a520-188197de7c1e}, !- Source Object
  3,                                      !- Outlet Port
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3651bcad-0165-4387-b2e9-78f6f0bdb84f}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {59ae4ea2-af00-4b2a-b018-3cbcf62bd082}, !- Inlet Node Name
  {a36a0dc2-24d6-4f7f-9607-58622cc6c590}; !- Outlet Node Name

OS:Node,
  {851c5627-f1e3-488a-a55f-195ca28fdd25}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {e5cda56b-b8ad-4b9e-95ac-075104608361}, !- Inlet Port
  {59ae4ea2-af00-4b2a-b018-3cbcf62bd082}; !- Outlet Port

OS:Connection,
  {e5cda56b-b8ad-4b9e-95ac-075104608361}, !- Handle
  {96e15829-aa7a-4673-b709-b75759d509fb}, !- Name
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Source Object
  2,                                      !- Outlet Port
  {851c5627-f1e3-488a-a55f-195ca28fdd25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ae4ea2-af00-4b2a-b018-3cbcf62bd082}, !- Handle
  {4e2817d3-1b3c-4d5a-9750-1f57e30b7dd9}, !- Name
  {851c5627-f1e3-488a-a55f-195ca28fdd25}, !- Source Object
  3,                                      !- Outlet Port
  {3651bcad-0165-4387-b2e9-78f6f0bdb84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36a0dc2-24d6-4f7f-9607-58622cc6c590}, !- Handle
  {2403711b-745b-4a55-8d2e-a3cdfa7fc86e}, !- Name
  {3651bcad-0165-4387-b2e9-78f6f0bdb84f}, !- Source Object
  3,                                      !- Outlet Port
  {6db32859-2b35-4cff-be9c-8ea1c98131e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7c9d4eef-2db6-4496-8eec-d9895b5288e4}, !- Handle
  Zone MFm ResBedroom A  - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {ab005f7e-fc85-4c33-9ab5-9e379f97b86f}, !- Handle
  Hot Water Loop Water Htg Coil,          !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {27052553-1db1-436a-b0a6-0d7f5e71399c}, !- Water Inlet Node Name
  {cb562502-c9b2-4a0a-9fd4-b3f854701fda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de8b44a2-2c1a-45c0-aaa8-46d1bd1ccab3}, !- Handle
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Name
  {d709c5c7-25d8-47d1-a4e5-f7d925ee8cdb}, !- Inlet Port
  {27052553-1db1-436a-b0a6-0d7f5e71399c}; !- Outlet Port

OS:Connection,
  {d709c5c7-25d8-47d1-a4e5-f7d925ee8cdb}, !- Handle
  {0885414d-daa5-40f3-900a-2a093233cef1}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  4,                                      !- Outlet Port
  {de8b44a2-2c1a-45c0-aaa8-46d1bd1ccab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c35fc5e9-7e0f-44b3-9dd5-301e4ef0cf14}, !- Handle
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Name
  {cb562502-c9b2-4a0a-9fd4-b3f854701fda}, !- Inlet Port
  {260ccac3-9a64-464c-8df8-b0bc2297cfc0}; !- Outlet Port

OS:Connection,
  {27052553-1db1-436a-b0a6-0d7f5e71399c}, !- Handle
  {3069ad58-0e12-4dd6-ad8f-f37bfe523618}, !- Name
  {de8b44a2-2c1a-45c0-aaa8-46d1bd1ccab3}, !- Source Object
  3,                                      !- Outlet Port
  {ab005f7e-fc85-4c33-9ab5-9e379f97b86f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cb562502-c9b2-4a0a-9fd4-b3f854701fda}, !- Handle
  {67d712df-49f4-4b7a-86f4-eb6399e0a28a}, !- Name
  {ab005f7e-fc85-4c33-9ab5-9e379f97b86f}, !- Source Object
  6,                                      !- Outlet Port
  {c35fc5e9-7e0f-44b3-9dd5-301e4ef0cf14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260ccac3-9a64-464c-8df8-b0bc2297cfc0}, !- Handle
  {b4e65886-5956-4032-b7ff-8983684067ad}, !- Name
  {c35fc5e9-7e0f-44b3-9dd5-301e4ef0cf14}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a65e78b9-381f-428d-9635-194c1d7c3ed0}, !- Handle
  Hot Water Loop Water Htg Coil Controller, !- Name
  {ab005f7e-fc85-4c33-9ab5-9e379f97b86f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {251e89c9-34f1-4dd2-889d-dbdc76fbb25a}, !- Handle
  Zone MFm ResBedroom A  - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4b94908-7b49-40a5-8055-e42fb4763e13}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e3d4a8dc-408f-4d30-a46b-9bbe3d7d343a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd2ac7c2-1e86-4826-8e47-ed37770d64e5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4e38e9-be38-41ba-b8f8-891b90bfb64b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6220adde-bdb3-495d-a6e6-0101d7ffc0cb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7c231c4e-4e7c-461f-8eed-8b8556e44e82}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ffe9907-fb77-4974-8aee-978e7a8fa378}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c04f1b3-28e9-4488-a1e8-92a14d4e2d80}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab9caabb-77fa-4970-8f10-18b53df02481}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2119c4c2-9032-4d46-b24b-d2333c4f5c82}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4b94908-7b49-40a5-8055-e42fb4763e13}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e3d4a8dc-408f-4d30-a46b-9bbe3d7d343a}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd2ac7c2-1e86-4826-8e47-ed37770d64e5}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4c4e38e9-be38-41ba-b8f8-891b90bfb64b}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6220adde-bdb3-495d-a6e6-0101d7ffc0cb}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {376ca614-78c4-4321-84c9-a4c2a4189984}, !- Handle
  Zone MFm ResBedroom A  - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {b4226eec-e06f-4afa-b762-7f9f2b7661f6}, !- Air Inlet Node Name
  {8c87e1cf-e47a-4717-a8f2-d4bbc309eb86}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7c9d4eef-2db6-4496-8eec-d9895b5288e4}, !- Supply Air Fan Name
  {ab005f7e-fc85-4c33-9ab5-9e379f97b86f}, !- Heating Coil Name
  {251e89c9-34f1-4dd2-889d-dbdc76fbb25a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {febd35aa-f62b-4866-b717-e7ebf7aecb8e}, !- Handle
  Zone MFm ResBedroom A  - Story Ground PTAC Inlet Air Node, !- Name
  {42593e67-4bd2-40d5-bf30-7d484dda52b3}, !- Inlet Port
  {b4226eec-e06f-4afa-b762-7f9f2b7661f6}; !- Outlet Port

OS:Connection,
  {42593e67-4bd2-40d5-bf30-7d484dda52b3}, !- Handle
  {e15cdc5e-3b31-4da1-8d55-d5bd93403307}, !- Name
  {f5e17236-3b63-48d3-9643-37d21210febc}, !- Source Object
  3,                                      !- Outlet Port
  {febd35aa-f62b-4866-b717-e7ebf7aecb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4226eec-e06f-4afa-b762-7f9f2b7661f6}, !- Handle
  {c50a9a00-d452-4740-bcbc-c678688862db}, !- Name
  {febd35aa-f62b-4866-b717-e7ebf7aecb8e}, !- Source Object
  3,                                      !- Outlet Port
  {376ca614-78c4-4321-84c9-a4c2a4189984}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bfb6ef70-33ba-4808-8594-cea44b83cde7}, !- Handle
  Zone MFm ResBedroom A  - Story Ground PTAC Outlet Air Node, !- Name
  {8c87e1cf-e47a-4717-a8f2-d4bbc309eb86}, !- Inlet Port
  {f628d207-49a9-4852-987a-117f42e5ba24}; !- Outlet Port

OS:Connection,
  {f628d207-49a9-4852-987a-117f42e5ba24}, !- Handle
  {5eb77a1f-c1d5-447d-ae53-00d11732fc07}, !- Name
  {bfb6ef70-33ba-4808-8594-cea44b83cde7}, !- Source Object
  3,                                      !- Outlet Port
  {4b1d9f8b-ee00-4f43-93bf-96bf5089eda5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c87e1cf-e47a-4717-a8f2-d4bbc309eb86}, !- Handle
  {a1e2fff6-a0e6-4b49-80fd-e90ef1da40c1}, !- Name
  {376ca614-78c4-4321-84c9-a4c2a4189984}, !- Source Object
  4,                                      !- Outlet Port
  {bfb6ef70-33ba-4808-8594-cea44b83cde7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bc250c7e-2b86-46d4-86a2-4dae365373f1}, !- Handle
  Zone MFm ResBedroom B end_b - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {49646196-9778-4eba-8d24-b1322150773a}, !- Handle
  Hot Water Loop Water Htg Coil 1,        !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f692657f-cab5-4c1a-9d69-eb36ad70a0cb}, !- Water Inlet Node Name
  {2ffe1680-b830-4cbe-bf4d-bde4be460a61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3094558e-e426-408c-a9f6-94167b07f13e}, !- Handle
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Name
  {8dbdeb4e-e9ad-4f7a-b291-6579b82e5fd0}, !- Inlet Port
  {f692657f-cab5-4c1a-9d69-eb36ad70a0cb}; !- Outlet Port

OS:Connection,
  {8dbdeb4e-e9ad-4f7a-b291-6579b82e5fd0}, !- Handle
  {17f2447b-c882-4de0-9cd0-d16db5733a16}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  5,                                      !- Outlet Port
  {3094558e-e426-408c-a9f6-94167b07f13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c88a6c4-b72b-47ac-a794-ee5b0912bad0}, !- Handle
  Hot Water Loop Water Htg Coil 1 Outlet Water Node, !- Name
  {2ffe1680-b830-4cbe-bf4d-bde4be460a61}, !- Inlet Port
  {8257ced7-97b8-47f9-a98f-bd738d1f7b37}; !- Outlet Port

OS:Connection,
  {f692657f-cab5-4c1a-9d69-eb36ad70a0cb}, !- Handle
  {0126138e-a7ac-4f0e-b2fe-7c8df87645d2}, !- Name
  {3094558e-e426-408c-a9f6-94167b07f13e}, !- Source Object
  3,                                      !- Outlet Port
  {49646196-9778-4eba-8d24-b1322150773a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2ffe1680-b830-4cbe-bf4d-bde4be460a61}, !- Handle
  {f660a509-0d11-454a-8859-cde80de86351}, !- Name
  {49646196-9778-4eba-8d24-b1322150773a}, !- Source Object
  6,                                      !- Outlet Port
  {1c88a6c4-b72b-47ac-a794-ee5b0912bad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8257ced7-97b8-47f9-a98f-bd738d1f7b37}, !- Handle
  {0ffb0d7d-d041-4154-a789-4b0d67b689cd}, !- Name
  {1c88a6c4-b72b-47ac-a794-ee5b0912bad0}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {625f1283-534e-4526-b7b7-52f13e7525e3}, !- Handle
  Hot Water Loop Water Htg Coil 1 Controller, !- Name
  {49646196-9778-4eba-8d24-b1322150773a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {8dd55cbd-524a-44e6-ab7d-7ac9294d4c32}, !- Handle
  Zone MFm ResBedroom B end_b - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65044a3f-015b-4a3d-bb14-603e570045c3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0cd95d5d-4832-47d1-b2ed-490c9d64f9fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6081bd56-9bbe-4f15-b521-4b7d7e5ad8bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {655dad23-5280-481c-9574-01301f6ac0dc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c0eb075b-5cea-48e2-b2d7-80395fd5320c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b2fe59e5-bb3d-4d67-a9c1-705d067f0849}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be37a874-8392-4419-96e7-f86f26bc031c}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8189bd96-5276-4a11-99e8-22ef5e080628}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a41c57d-4d54-48e0-8a3b-d0796cb7db7c}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bf11daa2-025f-49a9-b49d-d10470ef32ef}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65044a3f-015b-4a3d-bb14-603e570045c3}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0cd95d5d-4832-47d1-b2ed-490c9d64f9fe}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6081bd56-9bbe-4f15-b521-4b7d7e5ad8bc}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {655dad23-5280-481c-9574-01301f6ac0dc}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c0eb075b-5cea-48e2-b2d7-80395fd5320c}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c96061e1-a12e-40da-b7af-fc928297fd15}, !- Handle
  Zone MFm ResBedroom B end_b - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {2589cdfb-1b51-496d-8241-b18c160cd83f}, !- Air Inlet Node Name
  {d3bfd41d-1d53-4cda-b7bf-3010347d473e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc250c7e-2b86-46d4-86a2-4dae365373f1}, !- Supply Air Fan Name
  {49646196-9778-4eba-8d24-b1322150773a}, !- Heating Coil Name
  {8dd55cbd-524a-44e6-ab7d-7ac9294d4c32}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b99ed3a8-c009-4fa6-a708-8dd0ec6ae965}, !- Handle
  Zone MFm ResBedroom B end_b - Story Ground PTAC Inlet Air Node, !- Name
  {dc809aba-da0b-48c1-bf28-1cd94e357cb4}, !- Inlet Port
  {2589cdfb-1b51-496d-8241-b18c160cd83f}; !- Outlet Port

OS:Connection,
  {dc809aba-da0b-48c1-bf28-1cd94e357cb4}, !- Handle
  {98c30f00-cc1c-4c29-8e2c-532ad57f0ea7}, !- Name
  {23c2c66e-5f32-4feb-85eb-4d01386e6cef}, !- Source Object
  3,                                      !- Outlet Port
  {b99ed3a8-c009-4fa6-a708-8dd0ec6ae965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2589cdfb-1b51-496d-8241-b18c160cd83f}, !- Handle
  {56c3828c-c300-4af6-ac2e-6cf5597cc70d}, !- Name
  {b99ed3a8-c009-4fa6-a708-8dd0ec6ae965}, !- Source Object
  3,                                      !- Outlet Port
  {c96061e1-a12e-40da-b7af-fc928297fd15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91250914-fa4f-4ae4-abfb-b35c285d6605}, !- Handle
  Zone MFm ResBedroom B end_b - Story Ground PTAC Outlet Air Node, !- Name
  {d3bfd41d-1d53-4cda-b7bf-3010347d473e}, !- Inlet Port
  {4f396d92-a027-40bf-8b63-394467d58ac0}; !- Outlet Port

OS:Connection,
  {4f396d92-a027-40bf-8b63-394467d58ac0}, !- Handle
  {749f7bb9-5984-4130-9455-28fab8af1435}, !- Name
  {91250914-fa4f-4ae4-abfb-b35c285d6605}, !- Source Object
  3,                                      !- Outlet Port
  {fc2a674c-8776-4488-bf3d-acdcc4f20898}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3bfd41d-1d53-4cda-b7bf-3010347d473e}, !- Handle
  {0cbaf7a6-44f0-452d-99ad-28b8143e853c}, !- Name
  {c96061e1-a12e-40da-b7af-fc928297fd15}, !- Source Object
  4,                                      !- Outlet Port
  {91250914-fa4f-4ae4-abfb-b35c285d6605}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {37f22940-c442-4911-87d9-fcc5abcd8bc2}, !- Handle
  Zone MFm ResLiving A  - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {095ef815-32d1-418a-a52e-2aadf494de22}, !- Handle
  Hot Water Loop Water Htg Coil 2,        !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c9e8a61-b5e9-4b2c-804e-510236191b72}, !- Water Inlet Node Name
  {450d16d2-2e88-4e1b-bd78-49b71e5e5306}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eafe43da-afa7-4b73-9b85-cd67f501fad5}, !- Handle
  Hot Water Loop Water Htg Coil 2 Inlet Water Node, !- Name
  {080a78c7-1071-4492-9b0b-72a9aba9d3c6}, !- Inlet Port
  {9c9e8a61-b5e9-4b2c-804e-510236191b72}; !- Outlet Port

OS:Connection,
  {080a78c7-1071-4492-9b0b-72a9aba9d3c6}, !- Handle
  {09723661-5e27-4cd6-828d-30dea8b39882}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  6,                                      !- Outlet Port
  {eafe43da-afa7-4b73-9b85-cd67f501fad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec05898a-14ae-4955-8579-e4f49a4f1e92}, !- Handle
  Hot Water Loop Water Htg Coil 2 Outlet Water Node, !- Name
  {450d16d2-2e88-4e1b-bd78-49b71e5e5306}, !- Inlet Port
  {1ff86967-37aa-4341-8fd6-21e058ca9f38}; !- Outlet Port

OS:Connection,
  {9c9e8a61-b5e9-4b2c-804e-510236191b72}, !- Handle
  {ca812d13-2f9f-4eaa-8757-6417adc1aad7}, !- Name
  {eafe43da-afa7-4b73-9b85-cd67f501fad5}, !- Source Object
  3,                                      !- Outlet Port
  {095ef815-32d1-418a-a52e-2aadf494de22}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {450d16d2-2e88-4e1b-bd78-49b71e5e5306}, !- Handle
  {99a1a137-8f26-48d9-bc32-095dde24a7a3}, !- Name
  {095ef815-32d1-418a-a52e-2aadf494de22}, !- Source Object
  6,                                      !- Outlet Port
  {ec05898a-14ae-4955-8579-e4f49a4f1e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff86967-37aa-4341-8fd6-21e058ca9f38}, !- Handle
  {f50e1e08-db3b-432f-a231-497da46357eb}, !- Name
  {ec05898a-14ae-4955-8579-e4f49a4f1e92}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {73b9fed6-9bf3-478a-8bdc-e5a64bc86ed8}, !- Handle
  Hot Water Loop Water Htg Coil 2 Controller, !- Name
  {095ef815-32d1-418a-a52e-2aadf494de22}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {71351dea-db23-4247-8a86-27d370b7d1dc}, !- Handle
  Zone MFm ResLiving A  - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8be1e2b-7a9e-49a1-9ce0-c15de7875766}, !- Total Cooling Capacity Function of Temperature Curve Name
  {555ca833-e3dc-403f-a8cc-a5fd49f6f987}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {01712f56-8241-4aa1-84e1-e9b5153191e8}, !- Energy Input Ratio Function of Temperature Curve Name
  {5dd66681-c214-4eb3-9edd-644cef3cd0a4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d08393a2-10a7-43c1-93a9-ffab7e1a4111}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1e8412d6-666b-49c5-98a4-0b8a182809d5}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {efc80312-9d15-4825-92e4-46643e073790}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4fbe275-3c1b-43c2-9023-f350288fd7eb}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a46f6bfd-6e53-4317-bc1e-5dd96be389b0}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7f83815-f3eb-42e4-b917-ad7f78639470}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8be1e2b-7a9e-49a1-9ce0-c15de7875766}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {555ca833-e3dc-403f-a8cc-a5fd49f6f987}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {01712f56-8241-4aa1-84e1-e9b5153191e8}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5dd66681-c214-4eb3-9edd-644cef3cd0a4}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d08393a2-10a7-43c1-93a9-ffab7e1a4111}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6b04e7e0-e24f-417a-a8ad-03669f4326f2}, !- Handle
  Zone MFm ResLiving A  - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {aed42b74-e8f3-47ca-b0d4-f2ea2c50740b}, !- Air Inlet Node Name
  {dce34ee6-ed63-4b7c-af5a-546507cc0e62}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {37f22940-c442-4911-87d9-fcc5abcd8bc2}, !- Supply Air Fan Name
  {095ef815-32d1-418a-a52e-2aadf494de22}, !- Heating Coil Name
  {71351dea-db23-4247-8a86-27d370b7d1dc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a98fdb9c-8399-445c-bfb9-38432da5fafd}, !- Handle
  Zone MFm ResLiving A  - Story Ground PTAC Inlet Air Node, !- Name
  {c82f9f64-cd46-43a7-a5f8-b853dcf2c373}, !- Inlet Port
  {aed42b74-e8f3-47ca-b0d4-f2ea2c50740b}; !- Outlet Port

OS:Connection,
  {c82f9f64-cd46-43a7-a5f8-b853dcf2c373}, !- Handle
  {1410dafd-eb5d-4d2c-b09e-83fa04d66510}, !- Name
  {58403bde-f9cd-4734-872f-2ec077142cfa}, !- Source Object
  3,                                      !- Outlet Port
  {a98fdb9c-8399-445c-bfb9-38432da5fafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed42b74-e8f3-47ca-b0d4-f2ea2c50740b}, !- Handle
  {802f9ef1-748b-41f7-9483-976d4cf19d8c}, !- Name
  {a98fdb9c-8399-445c-bfb9-38432da5fafd}, !- Source Object
  3,                                      !- Outlet Port
  {6b04e7e0-e24f-417a-a8ad-03669f4326f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {587bf0e4-3163-4b7f-b795-516e643630a1}, !- Handle
  Zone MFm ResLiving A  - Story Ground PTAC Outlet Air Node, !- Name
  {dce34ee6-ed63-4b7c-af5a-546507cc0e62}, !- Inlet Port
  {db559e4a-931f-48bf-9577-986a195688ef}; !- Outlet Port

OS:Connection,
  {db559e4a-931f-48bf-9577-986a195688ef}, !- Handle
  {03257577-c4a0-4bf9-a5c7-71b9dd340a25}, !- Name
  {587bf0e4-3163-4b7f-b795-516e643630a1}, !- Source Object
  3,                                      !- Outlet Port
  {2394deb1-f444-40a8-ac57-c0889ad1aae9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dce34ee6-ed63-4b7c-af5a-546507cc0e62}, !- Handle
  {8c04b9f6-2696-4aa6-a3af-ba39c201d27a}, !- Name
  {6b04e7e0-e24f-417a-a8ad-03669f4326f2}, !- Source Object
  4,                                      !- Outlet Port
  {587bf0e4-3163-4b7f-b795-516e643630a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2ae9794c-08e4-4bd1-ad5f-d11daf4b7d7d}, !- Handle
  Zone MFm ResBedroom C end_b - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {622d7d52-71f1-4fac-ac9d-d39455a5982e}, !- Handle
  Hot Water Loop Water Htg Coil 3,        !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c5421e6-596a-4068-b668-dec062b8ccfb}, !- Water Inlet Node Name
  {a31a7ca8-2f2b-421a-a097-55a1e26fd51b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {583ebd0a-6aa3-4ef3-bd74-7ad2a6079d0a}, !- Handle
  Hot Water Loop Water Htg Coil 3 Inlet Water Node, !- Name
  {c61c85e3-ef50-45fd-9bd2-942f6dd2804a}, !- Inlet Port
  {9c5421e6-596a-4068-b668-dec062b8ccfb}; !- Outlet Port

OS:Connection,
  {c61c85e3-ef50-45fd-9bd2-942f6dd2804a}, !- Handle
  {4d9da5fc-2aba-4d49-b005-b6af6e9f2c16}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  7,                                      !- Outlet Port
  {583ebd0a-6aa3-4ef3-bd74-7ad2a6079d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86d57ec0-0394-4d2c-b062-9ced50f44fd2}, !- Handle
  Hot Water Loop Water Htg Coil 3 Outlet Water Node, !- Name
  {a31a7ca8-2f2b-421a-a097-55a1e26fd51b}, !- Inlet Port
  {47f7b1c3-fb23-4ba4-9fb2-4eacc8979682}; !- Outlet Port

OS:Connection,
  {9c5421e6-596a-4068-b668-dec062b8ccfb}, !- Handle
  {798b3556-5b23-4de9-a7cd-07514778cef1}, !- Name
  {583ebd0a-6aa3-4ef3-bd74-7ad2a6079d0a}, !- Source Object
  3,                                      !- Outlet Port
  {622d7d52-71f1-4fac-ac9d-d39455a5982e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a31a7ca8-2f2b-421a-a097-55a1e26fd51b}, !- Handle
  {2bed9a32-1213-4ad3-9e67-f5ae5af7750c}, !- Name
  {622d7d52-71f1-4fac-ac9d-d39455a5982e}, !- Source Object
  6,                                      !- Outlet Port
  {86d57ec0-0394-4d2c-b062-9ced50f44fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f7b1c3-fb23-4ba4-9fb2-4eacc8979682}, !- Handle
  {0756d0e3-8001-42ca-a0c4-74b066922028}, !- Name
  {86d57ec0-0394-4d2c-b062-9ced50f44fd2}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b23b391e-6d1d-46b1-94fc-65d085d7d9b1}, !- Handle
  Hot Water Loop Water Htg Coil 3 Controller, !- Name
  {622d7d52-71f1-4fac-ac9d-d39455a5982e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b47955de-80e1-4f33-8d2f-524d8ab6f2c4}, !- Handle
  Zone MFm ResBedroom C end_b - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37b7fb8f-8750-4e19-9875-6e56ade50611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a31c3665-8622-4959-ac4e-e24654151ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6ba25f20-e1f8-4bfe-9541-b47a04f5830f}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2a9026e-c757-49e8-87dc-e443cda6f98b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5daf16ef-2e29-4192-bfe1-b18889c721dd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {14c5b1fe-5b95-4daf-bd7a-1f0f1c6a70c8}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fab66a4-ec9f-4a7c-b8d7-3d67d55d5880}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2820173e-d141-4d8d-b60c-b4d573846351}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e114df91-2f59-416a-b1be-5dc7863145b5}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0ec472e2-de99-4af8-b2e0-286cf91226ab}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37b7fb8f-8750-4e19-9875-6e56ade50611}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a31c3665-8622-4959-ac4e-e24654151ad7}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ba25f20-e1f8-4bfe-9541-b47a04f5830f}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a2a9026e-c757-49e8-87dc-e443cda6f98b}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5daf16ef-2e29-4192-bfe1-b18889c721dd}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {badfb6d5-bc84-4a5c-9ffd-1d4a26c294ae}, !- Handle
  Zone MFm ResBedroom C end_b - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {14f71795-a831-4a50-80bb-7bbb2b6fecf0}, !- Air Inlet Node Name
  {1988adde-357e-4455-992d-ff38ed8aa5bc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ae9794c-08e4-4bd1-ad5f-d11daf4b7d7d}, !- Supply Air Fan Name
  {622d7d52-71f1-4fac-ac9d-d39455a5982e}, !- Heating Coil Name
  {b47955de-80e1-4f33-8d2f-524d8ab6f2c4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed71e338-3e72-4553-8a10-4282aeb6b993}, !- Handle
  Zone MFm ResBedroom C end_b - Story Ground PTAC Inlet Air Node, !- Name
  {cad025bf-de48-4c42-a0d0-607cc702230d}, !- Inlet Port
  {14f71795-a831-4a50-80bb-7bbb2b6fecf0}; !- Outlet Port

OS:Connection,
  {cad025bf-de48-4c42-a0d0-607cc702230d}, !- Handle
  {5f32cf46-dd57-4c84-9242-40cee6ce2f0f}, !- Name
  {f1566ce2-ce84-49a7-bd43-f753791af90f}, !- Source Object
  3,                                      !- Outlet Port
  {ed71e338-3e72-4553-8a10-4282aeb6b993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f71795-a831-4a50-80bb-7bbb2b6fecf0}, !- Handle
  {ab0de033-f566-4cfc-a1ac-12fb4cfb2545}, !- Name
  {ed71e338-3e72-4553-8a10-4282aeb6b993}, !- Source Object
  3,                                      !- Outlet Port
  {badfb6d5-bc84-4a5c-9ffd-1d4a26c294ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4cd4386-4465-4402-9b93-3499ee0aef4e}, !- Handle
  Zone MFm ResBedroom C end_b - Story Ground PTAC Outlet Air Node, !- Name
  {1988adde-357e-4455-992d-ff38ed8aa5bc}, !- Inlet Port
  {e553b95b-1f86-4d41-a31b-65990fb3d599}; !- Outlet Port

OS:Connection,
  {e553b95b-1f86-4d41-a31b-65990fb3d599}, !- Handle
  {85c61948-7439-492f-985e-1bc00ea0f6ba}, !- Name
  {c4cd4386-4465-4402-9b93-3499ee0aef4e}, !- Source Object
  3,                                      !- Outlet Port
  {86e8f193-6732-47cc-bebf-b1bcd7ec493a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1988adde-357e-4455-992d-ff38ed8aa5bc}, !- Handle
  {a4c6c65b-04d3-4e32-a592-bea144eaef00}, !- Name
  {badfb6d5-bc84-4a5c-9ffd-1d4a26c294ae}, !- Source Object
  4,                                      !- Outlet Port
  {c4cd4386-4465-4402-9b93-3499ee0aef4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {12e5fbf2-91c3-4a7e-87ae-cfb42d1755f5}, !- Handle
  Zone MFm ResBedroom C  - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {93f2c267-676b-4397-b3de-164711a449df}, !- Handle
  Hot Water Loop Water Htg Coil 4,        !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45ae7283-57a9-4657-8f3a-a0daa44d6172}, !- Water Inlet Node Name
  {fdb9f09a-35d2-4466-8a75-ffe4ce217480}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e502e26-3bda-4b68-a35b-fb26d250de51}, !- Handle
  Hot Water Loop Water Htg Coil 4 Inlet Water Node, !- Name
  {e7a6ca76-ad12-4715-a108-0bf871a36f13}, !- Inlet Port
  {45ae7283-57a9-4657-8f3a-a0daa44d6172}; !- Outlet Port

OS:Connection,
  {e7a6ca76-ad12-4715-a108-0bf871a36f13}, !- Handle
  {c88b3b6d-0fda-412c-bfdb-ac55e0e18510}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  8,                                      !- Outlet Port
  {4e502e26-3bda-4b68-a35b-fb26d250de51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be13e588-f89a-46c0-b9ac-7268fe6085e6}, !- Handle
  Hot Water Loop Water Htg Coil 4 Outlet Water Node, !- Name
  {fdb9f09a-35d2-4466-8a75-ffe4ce217480}, !- Inlet Port
  {525c4757-3154-4089-a080-23ac40d05d1d}; !- Outlet Port

OS:Connection,
  {45ae7283-57a9-4657-8f3a-a0daa44d6172}, !- Handle
  {07f10643-0266-4db1-bb80-a871a642854c}, !- Name
  {4e502e26-3bda-4b68-a35b-fb26d250de51}, !- Source Object
  3,                                      !- Outlet Port
  {93f2c267-676b-4397-b3de-164711a449df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fdb9f09a-35d2-4466-8a75-ffe4ce217480}, !- Handle
  {e67b005a-d3a3-4cfc-821e-d771c406ff4a}, !- Name
  {93f2c267-676b-4397-b3de-164711a449df}, !- Source Object
  6,                                      !- Outlet Port
  {be13e588-f89a-46c0-b9ac-7268fe6085e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525c4757-3154-4089-a080-23ac40d05d1d}, !- Handle
  {f42e1418-ff16-48c8-a33b-23b48992f0f9}, !- Name
  {be13e588-f89a-46c0-b9ac-7268fe6085e6}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {540c178d-ab02-44f9-92a7-ab5e7aeb8e41}, !- Handle
  Hot Water Loop Water Htg Coil 4 Controller, !- Name
  {93f2c267-676b-4397-b3de-164711a449df}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {f1604c19-5777-4b76-a5e9-c2ef8a83dcd3}, !- Handle
  Zone MFm ResBedroom C  - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1326aeb1-88c9-44d9-ad5f-f647dd1de68d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da02b561-d08d-4ce0-95e7-1edcbb20161c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51b11c88-ef5c-4aee-b690-9fe6ab68aa19}, !- Energy Input Ratio Function of Temperature Curve Name
  {3fa1935a-bd50-466d-bc60-2b1ac4ab9ce0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {98bd98ac-53fe-42ea-b0a4-f653ee30112d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6a32ab06-8f55-4dd7-8692-2366e3e75973}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51a5afd4-3cc8-4f29-93cf-42783e1d2856}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d5cc853-5340-43b3-9d12-9d3d4c66cc64}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64bd1456-0ee7-43b0-80ca-8a02697d06ed}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8f7767fe-76f8-44ab-8773-8a8baeabd930}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1326aeb1-88c9-44d9-ad5f-f647dd1de68d}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {da02b561-d08d-4ce0-95e7-1edcbb20161c}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {51b11c88-ef5c-4aee-b690-9fe6ab68aa19}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3fa1935a-bd50-466d-bc60-2b1ac4ab9ce0}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {98bd98ac-53fe-42ea-b0a4-f653ee30112d}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0cd1a471-9f66-4896-906b-d9c8e11d02e5}, !- Handle
  Zone MFm ResBedroom C  - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {63563a8e-a6dd-4196-abb5-fde301b86325}, !- Air Inlet Node Name
  {d6c8c25e-f34f-450e-a808-40f9b7aaba23}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {12e5fbf2-91c3-4a7e-87ae-cfb42d1755f5}, !- Supply Air Fan Name
  {93f2c267-676b-4397-b3de-164711a449df}, !- Heating Coil Name
  {f1604c19-5777-4b76-a5e9-c2ef8a83dcd3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d927d0dd-efc1-455f-a66b-6e64f151eff0}, !- Handle
  Zone MFm ResBedroom C  - Story Ground PTAC Inlet Air Node, !- Name
  {0f3147ce-6cb9-40a0-9f7a-71bcd6491b12}, !- Inlet Port
  {63563a8e-a6dd-4196-abb5-fde301b86325}; !- Outlet Port

OS:Connection,
  {0f3147ce-6cb9-40a0-9f7a-71bcd6491b12}, !- Handle
  {ad0f9813-ef45-471c-92b6-28f26e560fa3}, !- Name
  {9d4a452c-30b9-407b-8109-a4d5cae56a84}, !- Source Object
  3,                                      !- Outlet Port
  {d927d0dd-efc1-455f-a66b-6e64f151eff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63563a8e-a6dd-4196-abb5-fde301b86325}, !- Handle
  {feeaaf83-b741-48f8-9829-2b081443478d}, !- Name
  {d927d0dd-efc1-455f-a66b-6e64f151eff0}, !- Source Object
  3,                                      !- Outlet Port
  {0cd1a471-9f66-4896-906b-d9c8e11d02e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8feebf4c-e37c-4735-b466-ac5a1999f112}, !- Handle
  Zone MFm ResBedroom C  - Story Ground PTAC Outlet Air Node, !- Name
  {d6c8c25e-f34f-450e-a808-40f9b7aaba23}, !- Inlet Port
  {bd0845c9-fa28-4f8b-bfc8-2e0735b63770}; !- Outlet Port

OS:Connection,
  {bd0845c9-fa28-4f8b-bfc8-2e0735b63770}, !- Handle
  {062955e4-d55b-4a22-ac1b-2f7de16a8ab0}, !- Name
  {8feebf4c-e37c-4735-b466-ac5a1999f112}, !- Source Object
  3,                                      !- Outlet Port
  {da74e710-8dfb-43da-b279-95799ff7c41e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6c8c25e-f34f-450e-a808-40f9b7aaba23}, !- Handle
  {81da8120-882f-4c64-aeef-62b58503d686}, !- Name
  {0cd1a471-9f66-4896-906b-d9c8e11d02e5}, !- Source Object
  4,                                      !- Outlet Port
  {8feebf4c-e37c-4735-b466-ac5a1999f112}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b6b591e2-e90b-4bb0-a6f5-3521e8b6c200}, !- Handle
  Zone MFm ResBedroom B  - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {bb8efd48-92a2-4025-8569-d73688eed65c}, !- Handle
  Hot Water Loop Water Htg Coil 5,        !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15fd5cca-7768-4ea2-a8d6-37a70f62d2c5}, !- Water Inlet Node Name
  {026c8f2e-4c33-40df-92cf-29bf61bc08ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d9b4a12-4209-44b0-befb-16a7980227af}, !- Handle
  Hot Water Loop Water Htg Coil 5 Inlet Water Node, !- Name
  {a6ee5d1b-9f32-4578-9cc8-4dd6bc3843ee}, !- Inlet Port
  {15fd5cca-7768-4ea2-a8d6-37a70f62d2c5}; !- Outlet Port

OS:Connection,
  {a6ee5d1b-9f32-4578-9cc8-4dd6bc3843ee}, !- Handle
  {0c386ad6-d6da-416e-89d3-6610b122e973}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  9,                                      !- Outlet Port
  {3d9b4a12-4209-44b0-befb-16a7980227af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e5999ee-b23d-4129-827c-e771cef6e9f7}, !- Handle
  Hot Water Loop Water Htg Coil 5 Outlet Water Node, !- Name
  {026c8f2e-4c33-40df-92cf-29bf61bc08ae}, !- Inlet Port
  {71dbbbe5-ca4b-4794-8199-05b9605ffa77}; !- Outlet Port

OS:Connection,
  {15fd5cca-7768-4ea2-a8d6-37a70f62d2c5}, !- Handle
  {e4493dfd-7248-4eff-995d-8e7fac4d39ca}, !- Name
  {3d9b4a12-4209-44b0-befb-16a7980227af}, !- Source Object
  3,                                      !- Outlet Port
  {bb8efd48-92a2-4025-8569-d73688eed65c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {026c8f2e-4c33-40df-92cf-29bf61bc08ae}, !- Handle
  {def8dee5-bd41-4011-af67-562ce65cac2d}, !- Name
  {bb8efd48-92a2-4025-8569-d73688eed65c}, !- Source Object
  6,                                      !- Outlet Port
  {6e5999ee-b23d-4129-827c-e771cef6e9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71dbbbe5-ca4b-4794-8199-05b9605ffa77}, !- Handle
  {e0509280-ca3e-4913-a1ca-f59419cd758f}, !- Name
  {6e5999ee-b23d-4129-827c-e771cef6e9f7}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a67dad9f-cc0b-411e-9c24-6226c2cb1a81}, !- Handle
  Hot Water Loop Water Htg Coil 5 Controller, !- Name
  {bb8efd48-92a2-4025-8569-d73688eed65c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {fc8ce7b4-cc78-4487-856f-05bd5fe2ae6c}, !- Handle
  Zone MFm ResBedroom B  - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84b66035-ce86-45cc-a459-af75e63ff8d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5e74c5f1-f125-4e4a-ac6a-6a76da91c3c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac167742-d3a6-4c76-aff2-9236062a1668}, !- Energy Input Ratio Function of Temperature Curve Name
  {25e7097d-21c6-475d-998c-5ce651224456}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {70ea4d10-c003-4c8c-8ab4-d97460c931a3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3a59fee9-18ad-4df4-9947-3304481abef0}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b1eda48-f0a1-4b52-abfc-a377ef7a2335}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0f37ef9-df5c-4235-8daa-84adf400333a}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef5d99d2-2a8f-42de-9b13-f3310a06ae41}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f3a245dc-5ede-4f12-a68c-d26d41ac40dc}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {84b66035-ce86-45cc-a459-af75e63ff8d0}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5e74c5f1-f125-4e4a-ac6a-6a76da91c3c1}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac167742-d3a6-4c76-aff2-9236062a1668}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {25e7097d-21c6-475d-998c-5ce651224456}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {70ea4d10-c003-4c8c-8ab4-d97460c931a3}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b15e67ca-6cb3-498c-a568-0eba32f2ce87}, !- Handle
  Zone MFm ResBedroom B  - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {703eb53f-ade9-4914-81e9-e4965bbd8495}, !- Air Inlet Node Name
  {7ec1627d-f7db-4970-a9da-74e3373a0a28}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b6b591e2-e90b-4bb0-a6f5-3521e8b6c200}, !- Supply Air Fan Name
  {bb8efd48-92a2-4025-8569-d73688eed65c}, !- Heating Coil Name
  {fc8ce7b4-cc78-4487-856f-05bd5fe2ae6c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {18eabf69-5abf-4deb-8e32-4b3bdb06ae36}, !- Handle
  Zone MFm ResBedroom B  - Story Ground PTAC Inlet Air Node, !- Name
  {9e5b77a8-d3a1-4f57-9737-3625bc4d19a1}, !- Inlet Port
  {703eb53f-ade9-4914-81e9-e4965bbd8495}; !- Outlet Port

OS:Connection,
  {9e5b77a8-d3a1-4f57-9737-3625bc4d19a1}, !- Handle
  {addee60a-61d6-4fb5-9165-2636cf224dc6}, !- Name
  {cc6f700a-b373-4c44-8569-dae649591af0}, !- Source Object
  3,                                      !- Outlet Port
  {18eabf69-5abf-4deb-8e32-4b3bdb06ae36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703eb53f-ade9-4914-81e9-e4965bbd8495}, !- Handle
  {a82861bf-e536-4fb7-98cd-2c09e47483a9}, !- Name
  {18eabf69-5abf-4deb-8e32-4b3bdb06ae36}, !- Source Object
  3,                                      !- Outlet Port
  {b15e67ca-6cb3-498c-a568-0eba32f2ce87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3667c601-0a51-46c4-af68-8bf939908b63}, !- Handle
  Zone MFm ResBedroom B  - Story Ground PTAC Outlet Air Node, !- Name
  {7ec1627d-f7db-4970-a9da-74e3373a0a28}, !- Inlet Port
  {f2c6b93a-9d16-442a-9ea0-ed6527102200}; !- Outlet Port

OS:Connection,
  {f2c6b93a-9d16-442a-9ea0-ed6527102200}, !- Handle
  {1b6e10b3-871d-450b-9070-1b4a97289d06}, !- Name
  {3667c601-0a51-46c4-af68-8bf939908b63}, !- Source Object
  3,                                      !- Outlet Port
  {8ceca2da-95c7-48aa-b61f-245661d8a5d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ec1627d-f7db-4970-a9da-74e3373a0a28}, !- Handle
  {20cb146d-f4e6-4141-8ad5-9c8d5b3b80e6}, !- Name
  {b15e67ca-6cb3-498c-a568-0eba32f2ce87}, !- Source Object
  4,                                      !- Outlet Port
  {3667c601-0a51-46c4-af68-8bf939908b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {53de9420-6f0f-4b5c-aca7-0b79bac11ed2}, !- Handle
  Zone MFm ResBedroom A end_b - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {bce090bc-4a12-4367-92be-8cc0945aa13a}, !- Handle
  Hot Water Loop Water Htg Coil 6,        !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82ac4aa7-ac4c-4ac7-ac30-ab3fc44b93c0}, !- Water Inlet Node Name
  {6cdfe0ed-0d2e-4ae5-84c1-51c6b8bb74d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f12d9183-7e2f-4a91-b70d-69a0d59bb097}, !- Handle
  Hot Water Loop Water Htg Coil 6 Inlet Water Node, !- Name
  {bd523361-a003-4459-aa39-fff6eda539ff}, !- Inlet Port
  {82ac4aa7-ac4c-4ac7-ac30-ab3fc44b93c0}; !- Outlet Port

OS:Connection,
  {bd523361-a003-4459-aa39-fff6eda539ff}, !- Handle
  {94627eac-13f1-4259-aeae-b1e69e207746}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  10,                                     !- Outlet Port
  {f12d9183-7e2f-4a91-b70d-69a0d59bb097}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e189f87-d0a6-4505-804f-49b94e5d4380}, !- Handle
  Hot Water Loop Water Htg Coil 6 Outlet Water Node, !- Name
  {6cdfe0ed-0d2e-4ae5-84c1-51c6b8bb74d2}, !- Inlet Port
  {1b8fabd4-0bcf-4066-9d2a-3a79c442a076}; !- Outlet Port

OS:Connection,
  {82ac4aa7-ac4c-4ac7-ac30-ab3fc44b93c0}, !- Handle
  {a7e5e70c-7918-4fcd-b683-5d6a2631097c}, !- Name
  {f12d9183-7e2f-4a91-b70d-69a0d59bb097}, !- Source Object
  3,                                      !- Outlet Port
  {bce090bc-4a12-4367-92be-8cc0945aa13a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cdfe0ed-0d2e-4ae5-84c1-51c6b8bb74d2}, !- Handle
  {cffdbe92-9ddf-479e-8311-0ba10b57f234}, !- Name
  {bce090bc-4a12-4367-92be-8cc0945aa13a}, !- Source Object
  6,                                      !- Outlet Port
  {3e189f87-d0a6-4505-804f-49b94e5d4380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8fabd4-0bcf-4066-9d2a-3a79c442a076}, !- Handle
  {9a6d6060-b766-47ca-8b6d-569e6730d9ac}, !- Name
  {3e189f87-d0a6-4505-804f-49b94e5d4380}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c58ff1b4-6bf6-4968-8133-3c8353bb98fb}, !- Handle
  Hot Water Loop Water Htg Coil 6 Controller, !- Name
  {bce090bc-4a12-4367-92be-8cc0945aa13a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {9d3ca559-4f77-45fe-957f-b2d04da68be0}, !- Handle
  Zone MFm ResBedroom A end_b - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ab2fe16-7b29-48ff-8d6b-7b4a91f90e0a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a68d442d-2c0e-4686-b060-b232f8849b0f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c4c099da-3f34-40dd-a01e-1c96f1bf0fd1}, !- Energy Input Ratio Function of Temperature Curve Name
  {8d9cdf57-a5d0-4813-9abb-ee7b0083aa60}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {806af1bd-ce4b-41ae-9f76-661b75ccd259}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6fe0ae38-342f-487d-af99-dccfdcd61a7a}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b562048d-9809-49a1-b138-882dd3d76994}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8714b4ec-d20b-432b-a1bc-444284da47f0}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4593b93e-0768-4710-88a8-798d6134d75c}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {83d9a6f9-3565-47d3-9f47-bc999ad0d148}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ab2fe16-7b29-48ff-8d6b-7b4a91f90e0a}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a68d442d-2c0e-4686-b060-b232f8849b0f}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4c099da-3f34-40dd-a01e-1c96f1bf0fd1}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8d9cdf57-a5d0-4813-9abb-ee7b0083aa60}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {806af1bd-ce4b-41ae-9f76-661b75ccd259}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9810a3bc-b7b2-4898-a228-4ff874ac836c}, !- Handle
  Zone MFm ResBedroom A end_b - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {1325deec-7a3a-4a97-a50c-2954a8f106a8}, !- Air Inlet Node Name
  {92fc26c1-7d69-4be1-b2ce-a8722e57f3b5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {53de9420-6f0f-4b5c-aca7-0b79bac11ed2}, !- Supply Air Fan Name
  {bce090bc-4a12-4367-92be-8cc0945aa13a}, !- Heating Coil Name
  {9d3ca559-4f77-45fe-957f-b2d04da68be0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2eaf05c2-6d6a-4575-adae-eafc87e87029}, !- Handle
  Zone MFm ResBedroom A end_b - Story Ground PTAC Inlet Air Node, !- Name
  {9cb1d147-068d-47e3-8835-95f5d1d8c8ce}, !- Inlet Port
  {1325deec-7a3a-4a97-a50c-2954a8f106a8}; !- Outlet Port

OS:Connection,
  {9cb1d147-068d-47e3-8835-95f5d1d8c8ce}, !- Handle
  {ef69980f-0910-47f9-9f38-46dff9605c74}, !- Name
  {0372cd4e-f4e3-47ce-b4de-42114e8dfa99}, !- Source Object
  3,                                      !- Outlet Port
  {2eaf05c2-6d6a-4575-adae-eafc87e87029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1325deec-7a3a-4a97-a50c-2954a8f106a8}, !- Handle
  {6dba8bdd-7a92-4c4e-a0bf-7ff06f3cd1db}, !- Name
  {2eaf05c2-6d6a-4575-adae-eafc87e87029}, !- Source Object
  3,                                      !- Outlet Port
  {9810a3bc-b7b2-4898-a228-4ff874ac836c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d743d2f5-bd7c-4bde-a36c-a03b595a805f}, !- Handle
  Zone MFm ResBedroom A end_b - Story Ground PTAC Outlet Air Node, !- Name
  {92fc26c1-7d69-4be1-b2ce-a8722e57f3b5}, !- Inlet Port
  {7bd8102b-11f3-4ee4-8dec-315003b3757e}; !- Outlet Port

OS:Connection,
  {7bd8102b-11f3-4ee4-8dec-315003b3757e}, !- Handle
  {b08dfc9c-a22e-4c22-8479-b21aa41dd15e}, !- Name
  {d743d2f5-bd7c-4bde-a36c-a03b595a805f}, !- Source Object
  3,                                      !- Outlet Port
  {aca34e9c-c663-43ef-926b-68bb07d20b54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92fc26c1-7d69-4be1-b2ce-a8722e57f3b5}, !- Handle
  {94ed9385-9a24-497f-8fb8-c3c990b4b8c5}, !- Name
  {9810a3bc-b7b2-4898-a228-4ff874ac836c}, !- Source Object
  4,                                      !- Outlet Port
  {d743d2f5-bd7c-4bde-a36c-a03b595a805f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {703c1455-c68a-4fa8-922b-fe44c49b5ba2}, !- Handle
  Zone MFm ResLiving C  - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {3e4ebac3-8a3f-4292-b2a6-08b07dcf33bd}, !- Handle
  Hot Water Loop Water Htg Coil 7,        !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {93427c00-30fc-4f7a-bb3b-b2fc6f8330b2}, !- Water Inlet Node Name
  {e0618185-67bb-4148-ad79-be588e068d59}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5e9895b-a939-460c-bc4f-4d8f59e077db}, !- Handle
  Hot Water Loop Water Htg Coil 7 Inlet Water Node, !- Name
  {21e3824a-4785-4f81-a45d-4231ca06b4a3}, !- Inlet Port
  {93427c00-30fc-4f7a-bb3b-b2fc6f8330b2}; !- Outlet Port

OS:Connection,
  {21e3824a-4785-4f81-a45d-4231ca06b4a3}, !- Handle
  {a7592230-c219-4033-8fce-fb56b30b902b}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  11,                                     !- Outlet Port
  {a5e9895b-a939-460c-bc4f-4d8f59e077db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39e7d19f-2734-443f-927b-720ca3137535}, !- Handle
  Hot Water Loop Water Htg Coil 7 Outlet Water Node, !- Name
  {e0618185-67bb-4148-ad79-be588e068d59}, !- Inlet Port
  {40a048a3-afd4-4f2e-8ec9-4bdf2e499770}; !- Outlet Port

OS:Connection,
  {93427c00-30fc-4f7a-bb3b-b2fc6f8330b2}, !- Handle
  {1fe51be6-f36c-4710-bef8-600dd16a8921}, !- Name
  {a5e9895b-a939-460c-bc4f-4d8f59e077db}, !- Source Object
  3,                                      !- Outlet Port
  {3e4ebac3-8a3f-4292-b2a6-08b07dcf33bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0618185-67bb-4148-ad79-be588e068d59}, !- Handle
  {e746e9be-9a60-42c3-bd26-9c166fe6e624}, !- Name
  {3e4ebac3-8a3f-4292-b2a6-08b07dcf33bd}, !- Source Object
  6,                                      !- Outlet Port
  {39e7d19f-2734-443f-927b-720ca3137535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a048a3-afd4-4f2e-8ec9-4bdf2e499770}, !- Handle
  {cd9fa609-cb18-49b8-9560-7be349040ad2}, !- Name
  {39e7d19f-2734-443f-927b-720ca3137535}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e1f1c7ec-e52e-4fae-893a-37502091f7ac}, !- Handle
  Hot Water Loop Water Htg Coil 7 Controller, !- Name
  {3e4ebac3-8a3f-4292-b2a6-08b07dcf33bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a6e709ec-1312-4c12-ac0b-fefbd088c475}, !- Handle
  Zone MFm ResLiving C  - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e48b289-bfa8-4617-b7ce-7c0ac2628d8b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3c95eeb3-c6d2-4ec1-bcdf-e1fddcf4bb6d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be781a7f-93ed-4d7d-b19e-5da4393552c1}, !- Energy Input Ratio Function of Temperature Curve Name
  {187eba9f-ddcb-4c2e-8617-bb02b3642efd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c0c87e23-33a4-4f87-ac10-4d085b49fc61}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d3a2ebb2-3af2-4b8f-a08e-17181cc2d78a}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24d40345-e1c0-4b6f-b279-3ea6323c5507}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b1068ad-ad4d-41ef-8dba-006f0a249ba1}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edb76c39-9897-410c-a3bd-38af7ad1481c}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c5c570ca-1e43-4134-b85a-f308cbfb9ce4}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e48b289-bfa8-4617-b7ce-7c0ac2628d8b}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3c95eeb3-c6d2-4ec1-bcdf-e1fddcf4bb6d}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {be781a7f-93ed-4d7d-b19e-5da4393552c1}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {187eba9f-ddcb-4c2e-8617-bb02b3642efd}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c0c87e23-33a4-4f87-ac10-4d085b49fc61}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {608697c9-8f76-4445-a1df-1e02d8f8af20}, !- Handle
  Zone MFm ResLiving C  - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {fcf5c3af-717a-4161-a788-9b03e902e79e}, !- Air Inlet Node Name
  {779ebb21-6350-45e2-a190-4dd56ee5f9c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {703c1455-c68a-4fa8-922b-fe44c49b5ba2}, !- Supply Air Fan Name
  {3e4ebac3-8a3f-4292-b2a6-08b07dcf33bd}, !- Heating Coil Name
  {a6e709ec-1312-4c12-ac0b-fefbd088c475}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {58c2d449-ef23-4a19-9845-8e7056cb254a}, !- Handle
  Zone MFm ResLiving C  - Story Ground PTAC Inlet Air Node, !- Name
  {e5c122a0-216f-412d-852d-af9840d069bd}, !- Inlet Port
  {fcf5c3af-717a-4161-a788-9b03e902e79e}; !- Outlet Port

OS:Connection,
  {e5c122a0-216f-412d-852d-af9840d069bd}, !- Handle
  {c6676510-60fa-4991-88d6-aea2192a8650}, !- Name
  {16847ad7-3978-43f0-886c-3c5a895b21be}, !- Source Object
  3,                                      !- Outlet Port
  {58c2d449-ef23-4a19-9845-8e7056cb254a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf5c3af-717a-4161-a788-9b03e902e79e}, !- Handle
  {c06cbf54-ae16-41a1-9870-94502e0a4b83}, !- Name
  {58c2d449-ef23-4a19-9845-8e7056cb254a}, !- Source Object
  3,                                      !- Outlet Port
  {608697c9-8f76-4445-a1df-1e02d8f8af20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b92be1f8-1ec1-421e-b3ce-53cddf20b4b3}, !- Handle
  Zone MFm ResLiving C  - Story Ground PTAC Outlet Air Node, !- Name
  {779ebb21-6350-45e2-a190-4dd56ee5f9c5}, !- Inlet Port
  {8bee5546-eb14-49cf-a814-1d43086bfb98}; !- Outlet Port

OS:Connection,
  {8bee5546-eb14-49cf-a814-1d43086bfb98}, !- Handle
  {ab677825-c75d-4205-b00d-e32c9e7e51ea}, !- Name
  {b92be1f8-1ec1-421e-b3ce-53cddf20b4b3}, !- Source Object
  3,                                      !- Outlet Port
  {67a6fd66-87c5-4bfc-b9ef-4ac47cc2b865}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {779ebb21-6350-45e2-a190-4dd56ee5f9c5}, !- Handle
  {a4c6727c-29a7-4cdd-aed6-dca70ea51a34}, !- Name
  {608697c9-8f76-4445-a1df-1e02d8f8af20}, !- Source Object
  4,                                      !- Outlet Port
  {b92be1f8-1ec1-421e-b3ce-53cddf20b4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {01128b17-53a0-456e-8d03-40fc4a9d198c}, !- Handle
  Zone MFm ResLiving C end_a - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1a3c5d57-5b6c-4a68-8697-a6b64ab96757}, !- Handle
  Hot Water Loop Water Htg Coil 8,        !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26d5ff41-9c06-47ec-ba2a-957b3f928b1d}, !- Water Inlet Node Name
  {fda75ed2-f2b6-4944-a4ee-8f41634a9109}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dba927aa-0aab-4a35-877b-67394040ce2b}, !- Handle
  Hot Water Loop Water Htg Coil 8 Inlet Water Node, !- Name
  {46450ed5-64d9-4b84-a7d3-e3bcacd8d258}, !- Inlet Port
  {26d5ff41-9c06-47ec-ba2a-957b3f928b1d}; !- Outlet Port

OS:Connection,
  {46450ed5-64d9-4b84-a7d3-e3bcacd8d258}, !- Handle
  {6682f2ed-f241-4b8d-8f06-8fa1224b0998}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  12,                                     !- Outlet Port
  {dba927aa-0aab-4a35-877b-67394040ce2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab76cba0-3664-46b3-8135-b6315f8814b6}, !- Handle
  Hot Water Loop Water Htg Coil 8 Outlet Water Node, !- Name
  {fda75ed2-f2b6-4944-a4ee-8f41634a9109}, !- Inlet Port
  {2fcf2368-bd14-4c90-bbe7-0ab8b6029215}; !- Outlet Port

OS:Connection,
  {26d5ff41-9c06-47ec-ba2a-957b3f928b1d}, !- Handle
  {e622d944-9874-4460-a866-c76d5acdec35}, !- Name
  {dba927aa-0aab-4a35-877b-67394040ce2b}, !- Source Object
  3,                                      !- Outlet Port
  {1a3c5d57-5b6c-4a68-8697-a6b64ab96757}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fda75ed2-f2b6-4944-a4ee-8f41634a9109}, !- Handle
  {a06255a8-3d21-407e-80f2-1ed724c99d6b}, !- Name
  {1a3c5d57-5b6c-4a68-8697-a6b64ab96757}, !- Source Object
  6,                                      !- Outlet Port
  {ab76cba0-3664-46b3-8135-b6315f8814b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fcf2368-bd14-4c90-bbe7-0ab8b6029215}, !- Handle
  {2ebc416d-40d3-4051-8a88-3112becff7ba}, !- Name
  {ab76cba0-3664-46b3-8135-b6315f8814b6}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55892895-6e16-4081-be12-bf0f5137191e}, !- Handle
  Hot Water Loop Water Htg Coil 8 Controller, !- Name
  {1a3c5d57-5b6c-4a68-8697-a6b64ab96757}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {d2108d31-9e4a-40dd-9d48-c9315f5e3cbc}, !- Handle
  Zone MFm ResLiving C end_a - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9328d775-c963-4616-b234-3c9629c3ca79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {16489d86-1cfe-4b93-8c44-e761a6a84837}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4c50785b-b2b1-481a-9c2e-cecbd20463f5}, !- Energy Input Ratio Function of Temperature Curve Name
  {0036a154-6fda-46b5-83c6-a7b730437822}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {185e0165-1ed1-4e5e-9b8b-afc91714e7de}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {732fe6a4-268a-4396-950a-6f2cc865fffd}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca85a3f9-c0da-4cc9-8508-2194294ac259}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2fa90d5c-6797-404a-8e67-ae1c8d3cecf3}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6592586-4123-47ce-93ee-bc393227833d}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4bf5d670-ac67-484b-ad35-67764595d1e8}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9328d775-c963-4616-b234-3c9629c3ca79}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {16489d86-1cfe-4b93-8c44-e761a6a84837}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c50785b-b2b1-481a-9c2e-cecbd20463f5}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0036a154-6fda-46b5-83c6-a7b730437822}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {185e0165-1ed1-4e5e-9b8b-afc91714e7de}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4ddf1b3a-928d-4a2d-a3bf-33e73efd42b1}, !- Handle
  Zone MFm ResLiving C end_a - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {f39c0855-a2d4-45f1-aff1-4a649e0b051d}, !- Air Inlet Node Name
  {047c9a62-d6fb-4cf7-b997-6759449de532}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {01128b17-53a0-456e-8d03-40fc4a9d198c}, !- Supply Air Fan Name
  {1a3c5d57-5b6c-4a68-8697-a6b64ab96757}, !- Heating Coil Name
  {d2108d31-9e4a-40dd-9d48-c9315f5e3cbc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e12edcb8-8143-434e-b50c-753c850a3a84}, !- Handle
  Zone MFm ResLiving C end_a - Story Ground PTAC Inlet Air Node, !- Name
  {a2fe8f7d-dc4d-4cdf-9687-a3e85776a02a}, !- Inlet Port
  {f39c0855-a2d4-45f1-aff1-4a649e0b051d}; !- Outlet Port

OS:Connection,
  {a2fe8f7d-dc4d-4cdf-9687-a3e85776a02a}, !- Handle
  {fad46b76-5baf-4b16-84a7-e754b434a75b}, !- Name
  {3a870ba7-836c-44a0-b6bd-40addcf83cc7}, !- Source Object
  3,                                      !- Outlet Port
  {e12edcb8-8143-434e-b50c-753c850a3a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39c0855-a2d4-45f1-aff1-4a649e0b051d}, !- Handle
  {4bba2931-eed2-4ae7-95fd-23a18a028370}, !- Name
  {e12edcb8-8143-434e-b50c-753c850a3a84}, !- Source Object
  3,                                      !- Outlet Port
  {4ddf1b3a-928d-4a2d-a3bf-33e73efd42b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8978f81d-3489-436b-81b8-389579ad6e8a}, !- Handle
  Zone MFm ResLiving C end_a - Story Ground PTAC Outlet Air Node, !- Name
  {047c9a62-d6fb-4cf7-b997-6759449de532}, !- Inlet Port
  {86af884b-e05d-41a3-a143-4e61c65fa30a}; !- Outlet Port

OS:Connection,
  {86af884b-e05d-41a3-a143-4e61c65fa30a}, !- Handle
  {2ddf976f-d939-454d-b791-1eb03647d7d1}, !- Name
  {8978f81d-3489-436b-81b8-389579ad6e8a}, !- Source Object
  3,                                      !- Outlet Port
  {b781967d-d723-4caf-bbd7-9c79e986ceb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {047c9a62-d6fb-4cf7-b997-6759449de532}, !- Handle
  {8ecbe44b-a6ca-4747-bcfc-76ef1c7c977b}, !- Name
  {4ddf1b3a-928d-4a2d-a3bf-33e73efd42b1}, !- Source Object
  4,                                      !- Outlet Port
  {8978f81d-3489-436b-81b8-389579ad6e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e33d97e5-7752-4479-9a51-6c3d106d13bb}, !- Handle
  Zone MFm ResLiving B end_a - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c261c260-0a0a-415d-b4d1-b5848b51d531}, !- Handle
  Hot Water Loop Water Htg Coil 9,        !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bdd7d9b1-5170-4aa3-bd9c-9fb5660ca457}, !- Water Inlet Node Name
  {1594ca8f-6813-4dfc-818e-ffbdf4db22b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0c9bd1a-20f0-461b-8b42-34deccb80a58}, !- Handle
  Hot Water Loop Water Htg Coil 9 Inlet Water Node, !- Name
  {c0455deb-7746-4e55-ae94-f43bfe945709}, !- Inlet Port
  {bdd7d9b1-5170-4aa3-bd9c-9fb5660ca457}; !- Outlet Port

OS:Connection,
  {c0455deb-7746-4e55-ae94-f43bfe945709}, !- Handle
  {4626c6c8-3d96-4a5d-a451-3024c0015a6b}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  13,                                     !- Outlet Port
  {d0c9bd1a-20f0-461b-8b42-34deccb80a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a76a74be-9714-4eee-b471-2509c5c17c26}, !- Handle
  Hot Water Loop Water Htg Coil 9 Outlet Water Node, !- Name
  {1594ca8f-6813-4dfc-818e-ffbdf4db22b4}, !- Inlet Port
  {1b492b51-6bdb-4beb-917f-3817d69e4b37}; !- Outlet Port

OS:Connection,
  {bdd7d9b1-5170-4aa3-bd9c-9fb5660ca457}, !- Handle
  {a1adc35f-da9b-4034-b179-d8d21f0d1e19}, !- Name
  {d0c9bd1a-20f0-461b-8b42-34deccb80a58}, !- Source Object
  3,                                      !- Outlet Port
  {c261c260-0a0a-415d-b4d1-b5848b51d531}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1594ca8f-6813-4dfc-818e-ffbdf4db22b4}, !- Handle
  {8b71258d-8872-42f9-852b-b0a9847030fd}, !- Name
  {c261c260-0a0a-415d-b4d1-b5848b51d531}, !- Source Object
  6,                                      !- Outlet Port
  {a76a74be-9714-4eee-b471-2509c5c17c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b492b51-6bdb-4beb-917f-3817d69e4b37}, !- Handle
  {984c1135-18b1-4069-8ebb-e976e0e476ef}, !- Name
  {a76a74be-9714-4eee-b471-2509c5c17c26}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6848f704-d86b-4f9a-beef-fa14440879b1}, !- Handle
  Hot Water Loop Water Htg Coil 9 Controller, !- Name
  {c261c260-0a0a-415d-b4d1-b5848b51d531}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {e72e8692-5ab3-4576-8d8a-e32bfecc7d3e}, !- Handle
  Zone MFm ResLiving B end_a - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0cbf64af-f2d3-45b1-8cd5-62e89949ea97}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b617a9b-d255-49ec-85ed-644efff0cfa7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {43600256-3333-419c-8ef5-f7108a584a65}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c4e3c00-0bdb-4df3-bc2a-2babb694f881}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf2760fa-7361-4f05-8ca4-43ee89a169c1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1f8477f5-f38a-48c5-8dec-b2178cd3cb41}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43dfa881-0719-4cb4-a850-41fadcf1e5d5}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d964b6b-be81-40b1-a597-733401717c8e}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6e2255c-07ac-4d43-a30c-ea2e4788112f}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {599d170c-c74a-4491-9abf-6024ad540140}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cbf64af-f2d3-45b1-8cd5-62e89949ea97}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3b617a9b-d255-49ec-85ed-644efff0cfa7}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {43600256-3333-419c-8ef5-f7108a584a65}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0c4e3c00-0bdb-4df3-bc2a-2babb694f881}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bf2760fa-7361-4f05-8ca4-43ee89a169c1}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b7a0d7ea-85cd-4fab-9539-19a9109a8f27}, !- Handle
  Zone MFm ResLiving B end_a - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {9c4e2a33-6d49-4a60-8773-2495dd630571}, !- Air Inlet Node Name
  {18b77be1-93f1-4bca-8f56-0341d6340616}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e33d97e5-7752-4479-9a51-6c3d106d13bb}, !- Supply Air Fan Name
  {c261c260-0a0a-415d-b4d1-b5848b51d531}, !- Heating Coil Name
  {e72e8692-5ab3-4576-8d8a-e32bfecc7d3e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {34656493-0931-4029-a8ad-353fdc0d4f61}, !- Handle
  Zone MFm ResLiving B end_a - Story Ground PTAC Inlet Air Node, !- Name
  {946dbe7c-7cee-4317-8ddc-4812114af15a}, !- Inlet Port
  {9c4e2a33-6d49-4a60-8773-2495dd630571}; !- Outlet Port

OS:Connection,
  {946dbe7c-7cee-4317-8ddc-4812114af15a}, !- Handle
  {5c093302-3602-4a90-b298-a2f089e9d085}, !- Name
  {cee95da1-627f-4399-9d42-67a95ba4cbed}, !- Source Object
  3,                                      !- Outlet Port
  {34656493-0931-4029-a8ad-353fdc0d4f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4e2a33-6d49-4a60-8773-2495dd630571}, !- Handle
  {d9035b7f-7db7-4f30-9799-32eeb8e1a2fa}, !- Name
  {34656493-0931-4029-a8ad-353fdc0d4f61}, !- Source Object
  3,                                      !- Outlet Port
  {b7a0d7ea-85cd-4fab-9539-19a9109a8f27}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2f189cf-5c9c-4a99-9b2e-c29dd531345c}, !- Handle
  Zone MFm ResLiving B end_a - Story Ground PTAC Outlet Air Node, !- Name
  {18b77be1-93f1-4bca-8f56-0341d6340616}, !- Inlet Port
  {4de486d7-8e39-495e-a95e-e75539c7a91e}; !- Outlet Port

OS:Connection,
  {4de486d7-8e39-495e-a95e-e75539c7a91e}, !- Handle
  {40d0199d-077e-47a6-94e9-5e4a145068f4}, !- Name
  {a2f189cf-5c9c-4a99-9b2e-c29dd531345c}, !- Source Object
  3,                                      !- Outlet Port
  {56423674-67e0-4283-af7d-a03f41fe03eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18b77be1-93f1-4bca-8f56-0341d6340616}, !- Handle
  {fc27493c-4b63-4630-9cdf-c0d06bde52ab}, !- Name
  {b7a0d7ea-85cd-4fab-9539-19a9109a8f27}, !- Source Object
  4,                                      !- Outlet Port
  {a2f189cf-5c9c-4a99-9b2e-c29dd531345c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7d01aaf1-2fd8-446b-b990-3c4701f17910}, !- Handle
  Zone MFm ResLiving A end_a - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {4632b0a7-d778-4dc9-b424-41579b273744}, !- Handle
  Hot Water Loop Water Htg Coil 10,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc2f3775-7dc9-4d70-926a-fccc46141d1f}, !- Water Inlet Node Name
  {87aa21df-6df9-4f23-93ff-ca00e83a6a9e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4438461-7598-40e3-b7a5-45f13bc6c0d6}, !- Handle
  Hot Water Loop Water Htg Coil 10 Inlet Water Node, !- Name
  {01872886-f980-4910-a92f-f9128cc4d137}, !- Inlet Port
  {bc2f3775-7dc9-4d70-926a-fccc46141d1f}; !- Outlet Port

OS:Connection,
  {01872886-f980-4910-a92f-f9128cc4d137}, !- Handle
  {a72bde1a-3225-4ca4-98b2-6e34fb769956}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  14,                                     !- Outlet Port
  {e4438461-7598-40e3-b7a5-45f13bc6c0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da9a490d-f212-4b1b-a105-2472e1823e9d}, !- Handle
  Hot Water Loop Water Htg Coil 10 Outlet Water Node, !- Name
  {87aa21df-6df9-4f23-93ff-ca00e83a6a9e}, !- Inlet Port
  {18227ec6-842a-49a9-af31-477a314a4840}; !- Outlet Port

OS:Connection,
  {bc2f3775-7dc9-4d70-926a-fccc46141d1f}, !- Handle
  {cd45b618-6c4f-431b-ac35-434dd855ccb3}, !- Name
  {e4438461-7598-40e3-b7a5-45f13bc6c0d6}, !- Source Object
  3,                                      !- Outlet Port
  {4632b0a7-d778-4dc9-b424-41579b273744}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87aa21df-6df9-4f23-93ff-ca00e83a6a9e}, !- Handle
  {05f797a8-2d1b-432a-bdcb-050514d84abc}, !- Name
  {4632b0a7-d778-4dc9-b424-41579b273744}, !- Source Object
  6,                                      !- Outlet Port
  {da9a490d-f212-4b1b-a105-2472e1823e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18227ec6-842a-49a9-af31-477a314a4840}, !- Handle
  {a9ae1199-2891-40f8-97b9-80cadb56f54f}, !- Name
  {da9a490d-f212-4b1b-a105-2472e1823e9d}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70c89ed4-37b5-4b10-80fb-4ca0fd3d309e}, !- Handle
  Hot Water Loop Water Htg Coil 10 Controller, !- Name
  {4632b0a7-d778-4dc9-b424-41579b273744}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {1c602945-40c3-47e5-bb52-814d1b661acc}, !- Handle
  Zone MFm ResLiving A end_a - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66227407-0718-4d56-a1cd-953a163a1e81}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c35df46-89de-414b-9e0e-0481c8a5064c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6fc150b6-4cd6-4d38-8070-a03e8f68e454}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fea7b08-a6a8-4cb8-8f77-4e19be83e6d5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {745f10d7-7f5f-4a15-b083-6472fb660986}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e02e92ce-f161-42f0-808e-e16a58e1bec0}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e505cf3-0a7f-4b19-b101-348afc927b0b}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b79e861f-1f40-450b-bd81-874f4db70f06}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d100f9b4-e82e-4192-91fe-32a5ad8eefae}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eaeb03f3-cd25-4293-bf9e-ba3ba0dc9146}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {66227407-0718-4d56-a1cd-953a163a1e81}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6c35df46-89de-414b-9e0e-0481c8a5064c}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fc150b6-4cd6-4d38-8070-a03e8f68e454}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4fea7b08-a6a8-4cb8-8f77-4e19be83e6d5}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {745f10d7-7f5f-4a15-b083-6472fb660986}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6f482da3-d343-4737-95f3-a7bbf94ff743}, !- Handle
  Zone MFm ResLiving A end_a - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {269f6bb2-8964-47c1-8ddc-fe88a043a749}, !- Air Inlet Node Name
  {b20086ba-cae9-4d4f-ba83-0dbedf7ef967}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7d01aaf1-2fd8-446b-b990-3c4701f17910}, !- Supply Air Fan Name
  {4632b0a7-d778-4dc9-b424-41579b273744}, !- Heating Coil Name
  {1c602945-40c3-47e5-bb52-814d1b661acc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {945629b9-6dfd-49a1-a4ba-5d45e84fad1c}, !- Handle
  Zone MFm ResLiving A end_a - Story Ground PTAC Inlet Air Node, !- Name
  {29a6186b-ad02-4982-a837-9f97debb01b5}, !- Inlet Port
  {269f6bb2-8964-47c1-8ddc-fe88a043a749}; !- Outlet Port

OS:Connection,
  {29a6186b-ad02-4982-a837-9f97debb01b5}, !- Handle
  {3cd49346-8a77-4b5f-bc27-6a99466319ea}, !- Name
  {d1895cf1-4688-4f04-9672-4d9f7a1d6da0}, !- Source Object
  3,                                      !- Outlet Port
  {945629b9-6dfd-49a1-a4ba-5d45e84fad1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269f6bb2-8964-47c1-8ddc-fe88a043a749}, !- Handle
  {17b5e122-ddbf-4442-84c7-33200b227060}, !- Name
  {945629b9-6dfd-49a1-a4ba-5d45e84fad1c}, !- Source Object
  3,                                      !- Outlet Port
  {6f482da3-d343-4737-95f3-a7bbf94ff743}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a11f365c-72aa-4a08-b80e-55cc4aa4b030}, !- Handle
  Zone MFm ResLiving A end_a - Story Ground PTAC Outlet Air Node, !- Name
  {b20086ba-cae9-4d4f-ba83-0dbedf7ef967}, !- Inlet Port
  {68998632-d2e6-4aa5-a7c0-7d33bc7c1838}; !- Outlet Port

OS:Connection,
  {68998632-d2e6-4aa5-a7c0-7d33bc7c1838}, !- Handle
  {b50ce888-32b7-453b-9f7b-a7632eab1e9e}, !- Name
  {a11f365c-72aa-4a08-b80e-55cc4aa4b030}, !- Source Object
  3,                                      !- Outlet Port
  {8a6ed841-0a36-4873-81b3-623661aba5e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b20086ba-cae9-4d4f-ba83-0dbedf7ef967}, !- Handle
  {439ce740-e604-415f-b78f-2e6710ffccc5}, !- Name
  {6f482da3-d343-4737-95f3-a7bbf94ff743}, !- Source Object
  4,                                      !- Outlet Port
  {a11f365c-72aa-4a08-b80e-55cc4aa4b030}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c0598629-d39a-4494-8e2a-af0bcbbd298c}, !- Handle
  Zone MFm ResLiving B  - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {0ee9061e-905a-43ca-add4-e6bbb73ebeee}, !- Handle
  Hot Water Loop Water Htg Coil 11,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {efba91cd-afb6-4fff-8491-83b2494e54a8}, !- Water Inlet Node Name
  {5ec2d047-8e4e-4c88-8f36-602bc2df5666}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7b28883d-b084-4502-8f3c-fe02ceb3fe35}, !- Handle
  Hot Water Loop Water Htg Coil 11 Inlet Water Node, !- Name
  {46641615-2297-41b4-85a4-9d80f02eeb38}, !- Inlet Port
  {efba91cd-afb6-4fff-8491-83b2494e54a8}; !- Outlet Port

OS:Connection,
  {46641615-2297-41b4-85a4-9d80f02eeb38}, !- Handle
  {c6328175-44b0-42d9-af9c-4e76e0f279c1}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  15,                                     !- Outlet Port
  {7b28883d-b084-4502-8f3c-fe02ceb3fe35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a8495db-ba8c-4958-8822-245aefa5215b}, !- Handle
  Hot Water Loop Water Htg Coil 11 Outlet Water Node, !- Name
  {5ec2d047-8e4e-4c88-8f36-602bc2df5666}, !- Inlet Port
  {7e9e2b76-d447-4556-8781-6eccff2b5244}; !- Outlet Port

OS:Connection,
  {efba91cd-afb6-4fff-8491-83b2494e54a8}, !- Handle
  {68355a46-0c72-422f-9a96-be95f5ecadfe}, !- Name
  {7b28883d-b084-4502-8f3c-fe02ceb3fe35}, !- Source Object
  3,                                      !- Outlet Port
  {0ee9061e-905a-43ca-add4-e6bbb73ebeee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ec2d047-8e4e-4c88-8f36-602bc2df5666}, !- Handle
  {4c635107-c4b0-4058-add6-ac68074b9aad}, !- Name
  {0ee9061e-905a-43ca-add4-e6bbb73ebeee}, !- Source Object
  6,                                      !- Outlet Port
  {8a8495db-ba8c-4958-8822-245aefa5215b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9e2b76-d447-4556-8781-6eccff2b5244}, !- Handle
  {6cf00eb2-bc1a-4e93-9011-e4bfc98c2ccb}, !- Name
  {8a8495db-ba8c-4958-8822-245aefa5215b}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36eb7dd6-49ad-4493-ac04-787ff1c0beb1}, !- Handle
  Hot Water Loop Water Htg Coil 11 Controller, !- Name
  {0ee9061e-905a-43ca-add4-e6bbb73ebeee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {4a6fd520-dded-4d8d-9991-978c3dd3400c}, !- Handle
  Zone MFm ResLiving B  - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5787cfcf-6c24-442a-8f9f-ae3496f3bc01}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4deba3fa-b172-40e1-bdf1-c7b72e4e5a45}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79f9a727-0108-4ebd-afee-8bfa1d1b7c3b}, !- Energy Input Ratio Function of Temperature Curve Name
  {24648068-9476-4afe-8e10-ab78bd56a3f4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bc5cea7c-6ad3-4cda-8594-a25d7ea6db6d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {24e109e1-1763-448b-a42a-7666018132ff}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c85d5b8-93af-4e9b-be42-f64995ea45f3}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5914b0f6-dc44-454d-8f02-607af859d98d}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff67d50d-640f-44e7-ac51-18eade86603e}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {de785423-645c-48a9-b8c4-977f994fcc80}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5787cfcf-6c24-442a-8f9f-ae3496f3bc01}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4deba3fa-b172-40e1-bdf1-c7b72e4e5a45}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {79f9a727-0108-4ebd-afee-8bfa1d1b7c3b}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {24648068-9476-4afe-8e10-ab78bd56a3f4}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bc5cea7c-6ad3-4cda-8594-a25d7ea6db6d}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1afbb359-760c-4a3f-8f0b-341c7c6aff0c}, !- Handle
  Zone MFm ResLiving B  - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {4bc74b9d-8926-4387-9b71-85a08755917f}, !- Air Inlet Node Name
  {a926a27e-a69b-40e1-b034-d9b5cada1733}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c0598629-d39a-4494-8e2a-af0bcbbd298c}, !- Supply Air Fan Name
  {0ee9061e-905a-43ca-add4-e6bbb73ebeee}, !- Heating Coil Name
  {4a6fd520-dded-4d8d-9991-978c3dd3400c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6f550bbd-ab58-4a01-95e9-df0b524a7076}, !- Handle
  Zone MFm ResLiving B  - Story Ground PTAC Inlet Air Node, !- Name
  {c13b7a89-ef0e-4bba-982e-4f17c27074fd}, !- Inlet Port
  {4bc74b9d-8926-4387-9b71-85a08755917f}; !- Outlet Port

OS:Connection,
  {c13b7a89-ef0e-4bba-982e-4f17c27074fd}, !- Handle
  {22a4cf28-96b7-4be6-990e-006c66a40405}, !- Name
  {edade6d2-3d12-40fc-b128-acbe9f1072ce}, !- Source Object
  3,                                      !- Outlet Port
  {6f550bbd-ab58-4a01-95e9-df0b524a7076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc74b9d-8926-4387-9b71-85a08755917f}, !- Handle
  {28dbf263-8392-4637-94c5-8e32db397000}, !- Name
  {6f550bbd-ab58-4a01-95e9-df0b524a7076}, !- Source Object
  3,                                      !- Outlet Port
  {1afbb359-760c-4a3f-8f0b-341c7c6aff0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4515051-bdcc-4097-92a4-72d94b26340c}, !- Handle
  Zone MFm ResLiving B  - Story Ground PTAC Outlet Air Node, !- Name
  {a926a27e-a69b-40e1-b034-d9b5cada1733}, !- Inlet Port
  {a310fccf-321e-483a-ace8-9231522bb30c}; !- Outlet Port

OS:Connection,
  {a310fccf-321e-483a-ace8-9231522bb30c}, !- Handle
  {ba6265d2-3b99-4f51-8687-7e0d9ad6cbc1}, !- Name
  {b4515051-bdcc-4097-92a4-72d94b26340c}, !- Source Object
  3,                                      !- Outlet Port
  {47934c40-0fe8-4b5c-b93f-939e83f5c368}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a926a27e-a69b-40e1-b034-d9b5cada1733}, !- Handle
  {90207fd1-dd29-45ba-b6a6-90ceafa1a911}, !- Name
  {1afbb359-760c-4a3f-8f0b-341c7c6aff0c}, !- Source Object
  4,                                      !- Outlet Port
  {b4515051-bdcc-4097-92a4-72d94b26340c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d2a2c160-73cb-407f-83b1-060b6ee166a7}, !- Handle
  Zone MFm ResPublicArea A  - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {0a84f8e0-02db-42dd-a6ff-684f1f32b261}, !- Handle
  Hot Water Loop Water Htg Coil 12,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8d3258fc-965b-4557-ac32-ce83b28aa61d}, !- Water Inlet Node Name
  {830c37e9-bf19-4ad0-b925-98f5af299857}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe011b52-e588-4c85-b0fe-cd9eb3229143}, !- Handle
  Hot Water Loop Water Htg Coil 12 Inlet Water Node, !- Name
  {4a0b6c3e-fa86-4546-9517-63539c369f18}, !- Inlet Port
  {8d3258fc-965b-4557-ac32-ce83b28aa61d}; !- Outlet Port

OS:Connection,
  {4a0b6c3e-fa86-4546-9517-63539c369f18}, !- Handle
  {3d12f21a-55d3-4f7c-8c98-ca0af41a46fa}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  16,                                     !- Outlet Port
  {fe011b52-e588-4c85-b0fe-cd9eb3229143}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {860c6797-9094-4626-8ad3-db5149968080}, !- Handle
  Hot Water Loop Water Htg Coil 12 Outlet Water Node, !- Name
  {830c37e9-bf19-4ad0-b925-98f5af299857}, !- Inlet Port
  {d7280cea-4f5f-446f-9e3c-4d382a96c21c}; !- Outlet Port

OS:Connection,
  {8d3258fc-965b-4557-ac32-ce83b28aa61d}, !- Handle
  {997039f9-342d-4d34-a65b-490fc0a49c03}, !- Name
  {fe011b52-e588-4c85-b0fe-cd9eb3229143}, !- Source Object
  3,                                      !- Outlet Port
  {0a84f8e0-02db-42dd-a6ff-684f1f32b261}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {830c37e9-bf19-4ad0-b925-98f5af299857}, !- Handle
  {1db8320d-6911-4725-858a-eebcf64deaef}, !- Name
  {0a84f8e0-02db-42dd-a6ff-684f1f32b261}, !- Source Object
  6,                                      !- Outlet Port
  {860c6797-9094-4626-8ad3-db5149968080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7280cea-4f5f-446f-9e3c-4d382a96c21c}, !- Handle
  {8d2fd87f-19e6-4cf5-9744-fcc9b64d00c9}, !- Name
  {860c6797-9094-4626-8ad3-db5149968080}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {61e35a1e-0fd3-4c5a-94d7-323d4276fd17}, !- Handle
  Hot Water Loop Water Htg Coil 12 Controller, !- Name
  {0a84f8e0-02db-42dd-a6ff-684f1f32b261}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {decb4dc5-28b2-4159-992e-9cec75da18bf}, !- Handle
  Zone MFm ResPublicArea A  - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8399d10-d200-43fe-8023-5728f33fd5f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4fcf2ff5-3e8c-42d1-8940-9bf9c76b54f4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08f7a943-3066-4574-bbbd-d68c2579e885}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa770ac4-c6e5-45a3-be59-4f4ddeb5994c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {846bbf49-73e0-4b96-b0dc-7b7052c9e60b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cf731ab6-85f6-4c4c-96ad-d0dcd3d6f037}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2ae10c3-e5de-47f9-98c5-07329f48457a}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a77fac13-49fc-44dc-a3fe-51ec2ddc4ce3}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8301c584-2036-48da-948f-aa88262e02f6}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {034f4e34-ea32-4c4e-82a7-3fedcabcbc5a}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8399d10-d200-43fe-8023-5728f33fd5f3}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4fcf2ff5-3e8c-42d1-8940-9bf9c76b54f4}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {08f7a943-3066-4574-bbbd-d68c2579e885}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {aa770ac4-c6e5-45a3-be59-4f4ddeb5994c}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {846bbf49-73e0-4b96-b0dc-7b7052c9e60b}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3b4e51b7-df75-4e0e-a1b2-68a24fb5f735}, !- Handle
  Zone MFm ResPublicArea A  - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {4460a288-8971-4690-a0f4-dddef1448d5d}, !- Air Inlet Node Name
  {f7e80948-1222-4962-9810-573486cb0f43}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d2a2c160-73cb-407f-83b1-060b6ee166a7}, !- Supply Air Fan Name
  {0a84f8e0-02db-42dd-a6ff-684f1f32b261}, !- Heating Coil Name
  {decb4dc5-28b2-4159-992e-9cec75da18bf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {25937f4b-4968-4f48-b037-3a8cfdcc0017}, !- Handle
  Zone MFm ResPublicArea A  - Story Ground PTAC Inlet Air Node, !- Name
  {4aa6f41c-6f0b-42fc-b3a3-cc31353481b0}, !- Inlet Port
  {4460a288-8971-4690-a0f4-dddef1448d5d}; !- Outlet Port

OS:Connection,
  {4aa6f41c-6f0b-42fc-b3a3-cc31353481b0}, !- Handle
  {5c848514-2463-420c-9857-dcae9da5b04d}, !- Name
  {d0d6ae35-e0d8-48d4-980b-7af1c8ffe8a9}, !- Source Object
  3,                                      !- Outlet Port
  {25937f4b-4968-4f48-b037-3a8cfdcc0017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4460a288-8971-4690-a0f4-dddef1448d5d}, !- Handle
  {ab2f863c-c49a-474b-b239-4e5d33163a14}, !- Name
  {25937f4b-4968-4f48-b037-3a8cfdcc0017}, !- Source Object
  3,                                      !- Outlet Port
  {3b4e51b7-df75-4e0e-a1b2-68a24fb5f735}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e47d3ae2-f446-40a4-90e4-274e38133bdc}, !- Handle
  Zone MFm ResPublicArea A  - Story Ground PTAC Outlet Air Node, !- Name
  {f7e80948-1222-4962-9810-573486cb0f43}, !- Inlet Port
  {020ba701-2b89-4317-9c8e-bc9cf590629a}; !- Outlet Port

OS:Connection,
  {020ba701-2b89-4317-9c8e-bc9cf590629a}, !- Handle
  {754715cc-89ee-4cf0-9c45-b7b5642f88e7}, !- Name
  {e47d3ae2-f446-40a4-90e4-274e38133bdc}, !- Source Object
  3,                                      !- Outlet Port
  {7264dadd-e8c5-4c35-a29e-0750ab1f99e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7e80948-1222-4962-9810-573486cb0f43}, !- Handle
  {e9a9ee84-615c-46a4-af5e-bf293b9fbb0f}, !- Name
  {3b4e51b7-df75-4e0e-a1b2-68a24fb5f735}, !- Source Object
  4,                                      !- Outlet Port
  {e47d3ae2-f446-40a4-90e4-274e38133bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a7cd1762-a43b-4ee1-9daa-e04fc78c6cc4}, !- Handle
  Zone MFm ResPublicArea B  - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {65208723-924f-4ad5-91d8-71479d717c47}, !- Handle
  Hot Water Loop Water Htg Coil 13,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {29d8d448-5692-4ee3-be9f-0504d3331671}, !- Water Inlet Node Name
  {7148d751-1c2f-4851-bd4e-9348b0e0583a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e1e1b44-2490-496b-880c-2d974f73c027}, !- Handle
  Hot Water Loop Water Htg Coil 13 Inlet Water Node, !- Name
  {09017a8c-40ff-4cfb-91f4-96dd57531eb2}, !- Inlet Port
  {29d8d448-5692-4ee3-be9f-0504d3331671}; !- Outlet Port

OS:Connection,
  {09017a8c-40ff-4cfb-91f4-96dd57531eb2}, !- Handle
  {c7f1e507-3e4b-4953-909e-0bc1deb24d49}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  17,                                     !- Outlet Port
  {6e1e1b44-2490-496b-880c-2d974f73c027}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {979b6be2-1527-48e1-9da6-2e157dad5cb7}, !- Handle
  Hot Water Loop Water Htg Coil 13 Outlet Water Node, !- Name
  {7148d751-1c2f-4851-bd4e-9348b0e0583a}, !- Inlet Port
  {6fc9ec88-26e4-488a-b4b2-ba919bb91aac}; !- Outlet Port

OS:Connection,
  {29d8d448-5692-4ee3-be9f-0504d3331671}, !- Handle
  {4645c7c9-f888-42a6-acde-ba183a5a69a7}, !- Name
  {6e1e1b44-2490-496b-880c-2d974f73c027}, !- Source Object
  3,                                      !- Outlet Port
  {65208723-924f-4ad5-91d8-71479d717c47}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7148d751-1c2f-4851-bd4e-9348b0e0583a}, !- Handle
  {34201e5e-ed4c-4b91-be33-8170b6e7249c}, !- Name
  {65208723-924f-4ad5-91d8-71479d717c47}, !- Source Object
  6,                                      !- Outlet Port
  {979b6be2-1527-48e1-9da6-2e157dad5cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc9ec88-26e4-488a-b4b2-ba919bb91aac}, !- Handle
  {5b85f27a-c25a-4172-b0f9-6b80e49ddb64}, !- Name
  {979b6be2-1527-48e1-9da6-2e157dad5cb7}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2a27f591-517b-4435-9343-57b73dd17402}, !- Handle
  Hot Water Loop Water Htg Coil 13 Controller, !- Name
  {65208723-924f-4ad5-91d8-71479d717c47}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {98f05970-2c98-4e5b-a09f-817dec24d4b0}, !- Handle
  Zone MFm ResPublicArea B  - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aeb043d8-42d1-4c7f-861c-2bb6e9b13422}, !- Total Cooling Capacity Function of Temperature Curve Name
  {61cdc08a-35e5-43f3-ba0c-abe4e1854ece}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37d8cfcf-d688-48ac-b204-a0ff9df8afbe}, !- Energy Input Ratio Function of Temperature Curve Name
  {831fe767-bc0e-4194-9077-6271b79354ce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4927cb88-6338-44fd-b857-84a545a7c594}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {89de0db2-a67a-4053-9af5-a1bb95e38e48}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aaa0b9f1-acf2-44bc-baa7-c80407c0fe76}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {836894fd-eef8-4d3c-af02-6c7f96ea24e9}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {554490de-8345-4005-a3ee-655a3b5b3643}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {99c22655-87ce-47ab-acee-1bd48b4df388}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aeb043d8-42d1-4c7f-861c-2bb6e9b13422}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {61cdc08a-35e5-43f3-ba0c-abe4e1854ece}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37d8cfcf-d688-48ac-b204-a0ff9df8afbe}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {831fe767-bc0e-4194-9077-6271b79354ce}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4927cb88-6338-44fd-b857-84a545a7c594}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e1f0edf4-864e-4850-b468-4efbff023660}, !- Handle
  Zone MFm ResPublicArea B  - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {332bac14-1520-44d7-aee6-034b67d5d2c8}, !- Air Inlet Node Name
  {43546d02-3f15-4a7a-908f-8729e55f6738}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7cd1762-a43b-4ee1-9daa-e04fc78c6cc4}, !- Supply Air Fan Name
  {65208723-924f-4ad5-91d8-71479d717c47}, !- Heating Coil Name
  {98f05970-2c98-4e5b-a09f-817dec24d4b0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9474b9da-b54a-4266-b364-2b4de6bc10d6}, !- Handle
  Zone MFm ResPublicArea B  - Story Ground PTAC Inlet Air Node, !- Name
  {8de8ced1-c042-4cfd-9cb9-17cd6b5dd3a0}, !- Inlet Port
  {332bac14-1520-44d7-aee6-034b67d5d2c8}; !- Outlet Port

OS:Connection,
  {8de8ced1-c042-4cfd-9cb9-17cd6b5dd3a0}, !- Handle
  {d9e71f9f-7982-49f9-b25e-8924ff1a096c}, !- Name
  {2c909f80-57d9-446f-9597-d4155bfd0f3e}, !- Source Object
  3,                                      !- Outlet Port
  {9474b9da-b54a-4266-b364-2b4de6bc10d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332bac14-1520-44d7-aee6-034b67d5d2c8}, !- Handle
  {2aac28ca-c784-427a-848f-3cbe3ba5ce9d}, !- Name
  {9474b9da-b54a-4266-b364-2b4de6bc10d6}, !- Source Object
  3,                                      !- Outlet Port
  {e1f0edf4-864e-4850-b468-4efbff023660}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85e43823-e350-405d-8ddd-7ca429a29997}, !- Handle
  Zone MFm ResPublicArea B  - Story Ground PTAC Outlet Air Node, !- Name
  {43546d02-3f15-4a7a-908f-8729e55f6738}, !- Inlet Port
  {b9ebc91e-a1ab-4155-afac-7dd55330f99f}; !- Outlet Port

OS:Connection,
  {b9ebc91e-a1ab-4155-afac-7dd55330f99f}, !- Handle
  {2856f0ff-1f6e-487c-a86c-2765dd23b3d2}, !- Name
  {85e43823-e350-405d-8ddd-7ca429a29997}, !- Source Object
  3,                                      !- Outlet Port
  {8d941455-739a-4996-aa72-01dc9c9b2ae8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43546d02-3f15-4a7a-908f-8729e55f6738}, !- Handle
  {f81676d4-254e-4b25-a1be-32258819936b}, !- Name
  {e1f0edf4-864e-4850-b468-4efbff023660}, !- Source Object
  4,                                      !- Outlet Port
  {85e43823-e350-405d-8ddd-7ca429a29997}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b08d4cca-6a53-4da0-bc42-d368994eb7cc}, !- Handle
  Zone MFm ResPublicArea C  - Story Ground PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c7f43a0f-dab1-4715-b07a-2084198b8266}, !- Handle
  Hot Water Loop Water Htg Coil 14,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9698816-a0bd-40fe-88b5-2fa565de16b5}, !- Water Inlet Node Name
  {5b119ed1-e23a-4e04-9265-cb8b7f77a08f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c6a7b417-d6fc-4f12-a2a2-2d1c8e437606}, !- Handle
  Hot Water Loop Water Htg Coil 14 Inlet Water Node, !- Name
  {991bf0a1-2fc4-4566-916e-b5807ac8d7e6}, !- Inlet Port
  {a9698816-a0bd-40fe-88b5-2fa565de16b5}; !- Outlet Port

OS:Connection,
  {991bf0a1-2fc4-4566-916e-b5807ac8d7e6}, !- Handle
  {0bb0bcef-ec1d-45a3-add6-26ed0edf5ca2}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  18,                                     !- Outlet Port
  {c6a7b417-d6fc-4f12-a2a2-2d1c8e437606}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {219d6755-f75b-40a5-a547-b7b7f689b6ae}, !- Handle
  Hot Water Loop Water Htg Coil 14 Outlet Water Node, !- Name
  {5b119ed1-e23a-4e04-9265-cb8b7f77a08f}, !- Inlet Port
  {941743cc-62d5-4905-b3b2-f7ce2817f7d6}; !- Outlet Port

OS:Connection,
  {a9698816-a0bd-40fe-88b5-2fa565de16b5}, !- Handle
  {6605b3bd-6b2c-4330-904a-eca21d00815e}, !- Name
  {c6a7b417-d6fc-4f12-a2a2-2d1c8e437606}, !- Source Object
  3,                                      !- Outlet Port
  {c7f43a0f-dab1-4715-b07a-2084198b8266}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b119ed1-e23a-4e04-9265-cb8b7f77a08f}, !- Handle
  {19561820-4b75-4af3-a068-cb8f2b0ef787}, !- Name
  {c7f43a0f-dab1-4715-b07a-2084198b8266}, !- Source Object
  6,                                      !- Outlet Port
  {219d6755-f75b-40a5-a547-b7b7f689b6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941743cc-62d5-4905-b3b2-f7ce2817f7d6}, !- Handle
  {59b036a4-dc77-485d-b5b4-e2f2161ad55c}, !- Name
  {219d6755-f75b-40a5-a547-b7b7f689b6ae}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {012b130d-cd0f-4030-8367-f9d3847c4c80}, !- Handle
  Hot Water Loop Water Htg Coil 14 Controller, !- Name
  {c7f43a0f-dab1-4715-b07a-2084198b8266}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {d344231c-b9b9-4e0d-8fed-5e0d9449175c}, !- Handle
  Zone MFm ResPublicArea C  - Story Ground PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {001cb62c-9763-4434-8702-c2dd7587e446}, !- Total Cooling Capacity Function of Temperature Curve Name
  {606ff758-0710-4e03-a9ff-5107d9fe50c7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {edfcefd4-927f-41d2-a058-9a59a0d373e6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3e08e12-a55e-4b98-8ed5-f2ec1c80338d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {beb9af17-1692-4926-8586-7d9b79a39064}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {03b3c53a-a59e-42bc-a8ec-3562dc619e63}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {351a8b56-0c8a-4ce5-9108-8909ebcb6e87}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2fbe3c2f-00d4-4bb7-8d34-13931b6fcc8d}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {372caaf2-5ec1-482b-aa49-042a0ba2fc7b}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6ef6038b-dc92-43e3-ab0a-aad7b7ae9e54}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {001cb62c-9763-4434-8702-c2dd7587e446}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {606ff758-0710-4e03-a9ff-5107d9fe50c7}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {edfcefd4-927f-41d2-a058-9a59a0d373e6}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c3e08e12-a55e-4b98-8ed5-f2ec1c80338d}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {beb9af17-1692-4926-8586-7d9b79a39064}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86d5095f-27a3-4b29-a70c-c0c9ad4b8354}, !- Handle
  Zone MFm ResPublicArea C  - Story Ground PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {81329ff4-97ca-4de9-9021-8b3d47425ac0}, !- Air Inlet Node Name
  {35c8ffec-261a-42db-8bf7-605430e02f04}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b08d4cca-6a53-4da0-bc42-d368994eb7cc}, !- Supply Air Fan Name
  {c7f43a0f-dab1-4715-b07a-2084198b8266}, !- Heating Coil Name
  {d344231c-b9b9-4e0d-8fed-5e0d9449175c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {88b2c9aa-066e-44dc-aba1-cd1e68a2a268}, !- Handle
  Zone MFm ResPublicArea C  - Story Ground PTAC Inlet Air Node, !- Name
  {cc95cded-1b71-4f99-90d6-b2ac2a5d6189}, !- Inlet Port
  {81329ff4-97ca-4de9-9021-8b3d47425ac0}; !- Outlet Port

OS:Connection,
  {cc95cded-1b71-4f99-90d6-b2ac2a5d6189}, !- Handle
  {2c4ceabd-17f0-43dd-b019-63e1170a8677}, !- Name
  {835fc64a-3612-47bb-ba6c-36febe4043eb}, !- Source Object
  3,                                      !- Outlet Port
  {88b2c9aa-066e-44dc-aba1-cd1e68a2a268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81329ff4-97ca-4de9-9021-8b3d47425ac0}, !- Handle
  {e373cb0d-3069-4efa-afa3-e2f1afc71552}, !- Name
  {88b2c9aa-066e-44dc-aba1-cd1e68a2a268}, !- Source Object
  3,                                      !- Outlet Port
  {86d5095f-27a3-4b29-a70c-c0c9ad4b8354}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c352e064-b4c9-4e7a-9c38-5c2b49456ebf}, !- Handle
  Zone MFm ResPublicArea C  - Story Ground PTAC Outlet Air Node, !- Name
  {35c8ffec-261a-42db-8bf7-605430e02f04}, !- Inlet Port
  {965f1cc4-f208-453d-9c13-a452ce4e9072}; !- Outlet Port

OS:Connection,
  {965f1cc4-f208-453d-9c13-a452ce4e9072}, !- Handle
  {3a755dd4-8fb2-45dc-9833-ed5308248746}, !- Name
  {c352e064-b4c9-4e7a-9c38-5c2b49456ebf}, !- Source Object
  3,                                      !- Outlet Port
  {c13474c5-a3c5-4de4-b50e-6a8f8a52ad3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35c8ffec-261a-42db-8bf7-605430e02f04}, !- Handle
  {0f6a45ff-65aa-4ab2-ade0-eddd898b0e68}, !- Name
  {86d5095f-27a3-4b29-a70c-c0c9ad4b8354}, !- Source Object
  4,                                      !- Outlet Port
  {c352e064-b4c9-4e7a-9c38-5c2b49456ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {75873e10-e246-42a7-b906-fe3a8f19c9bb}, !- Handle
  Zone MFm ResBedroom A  - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {72e009ec-5f53-4c2f-b4cc-0f973ab5c455}, !- Handle
  Hot Water Loop Water Htg Coil 15,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {549665ab-b050-41f5-890d-9d71d17ca15b}, !- Water Inlet Node Name
  {dd482066-1eb8-4490-83c9-ddd6e3346ce1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5074b32-5c7f-42bc-aab2-ef764296937c}, !- Handle
  Hot Water Loop Water Htg Coil 15 Inlet Water Node, !- Name
  {16467ebb-6cf4-46d5-a6f4-cdd8c52a65c6}, !- Inlet Port
  {549665ab-b050-41f5-890d-9d71d17ca15b}; !- Outlet Port

OS:Connection,
  {16467ebb-6cf4-46d5-a6f4-cdd8c52a65c6}, !- Handle
  {e9719a51-67ca-4949-b9d2-8d390b227ee6}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  19,                                     !- Outlet Port
  {d5074b32-5c7f-42bc-aab2-ef764296937c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fe507b6-c772-4439-976c-2080f3fc0a0f}, !- Handle
  Hot Water Loop Water Htg Coil 15 Outlet Water Node, !- Name
  {dd482066-1eb8-4490-83c9-ddd6e3346ce1}, !- Inlet Port
  {72bc7c1b-5576-46c6-adf3-c5fd2421fde7}; !- Outlet Port

OS:Connection,
  {549665ab-b050-41f5-890d-9d71d17ca15b}, !- Handle
  {8648ec54-0ef1-4fdd-8e42-677d9127c7b9}, !- Name
  {d5074b32-5c7f-42bc-aab2-ef764296937c}, !- Source Object
  3,                                      !- Outlet Port
  {72e009ec-5f53-4c2f-b4cc-0f973ab5c455}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd482066-1eb8-4490-83c9-ddd6e3346ce1}, !- Handle
  {f8c05855-e7d1-44ba-b633-ab70f1fde46a}, !- Name
  {72e009ec-5f53-4c2f-b4cc-0f973ab5c455}, !- Source Object
  6,                                      !- Outlet Port
  {3fe507b6-c772-4439-976c-2080f3fc0a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bc7c1b-5576-46c6-adf3-c5fd2421fde7}, !- Handle
  {8cf3ea65-392b-4fa6-94f6-af405dd6f549}, !- Name
  {3fe507b6-c772-4439-976c-2080f3fc0a0f}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9752b955-fdfb-4e62-b97d-5324d9d29813}, !- Handle
  Hot Water Loop Water Htg Coil 15 Controller, !- Name
  {72e009ec-5f53-4c2f-b4cc-0f973ab5c455}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {c756209a-b089-4712-a722-f502e9e2dae3}, !- Handle
  Zone MFm ResBedroom A  - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82afa714-6d7a-4c5f-bd24-31d8ca7815c5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7599d5e3-71de-4c2c-8bce-bb3fb7287c05}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a2006e23-ec01-41fc-a2f7-9365cf792976}, !- Energy Input Ratio Function of Temperature Curve Name
  {40cf3364-10ac-4d32-93a0-eeff39f2e076}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34646364-ae8f-4c70-867b-220b3027fd02}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a060c449-6a94-4b83-a462-b889c98139f5}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8380eac8-2359-4b9b-8703-91acf2697190}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b10b4d0-66fb-4f4c-ac3b-45c32e6c00ac}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e601839-22a8-40e5-99a9-ee2f447f2e0c}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c1ef588f-221c-40e5-a095-8e0cc5a88c15}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82afa714-6d7a-4c5f-bd24-31d8ca7815c5}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7599d5e3-71de-4c2c-8bce-bb3fb7287c05}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2006e23-ec01-41fc-a2f7-9365cf792976}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {40cf3364-10ac-4d32-93a0-eeff39f2e076}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {34646364-ae8f-4c70-867b-220b3027fd02}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bc102141-fca0-44b3-b12d-f14a35e37efb}, !- Handle
  Zone MFm ResBedroom A  - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {ec74d580-7891-4c9d-9fbe-98d4e2fc7e27}, !- Air Inlet Node Name
  {cd2a451c-8d08-4136-9911-7c5ca4718e51}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {75873e10-e246-42a7-b906-fe3a8f19c9bb}, !- Supply Air Fan Name
  {72e009ec-5f53-4c2f-b4cc-0f973ab5c455}, !- Heating Coil Name
  {c756209a-b089-4712-a722-f502e9e2dae3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {99750b61-c783-4163-9c7a-dec21e37e4db}, !- Handle
  Zone MFm ResBedroom A  - Story Top PTAC Inlet Air Node, !- Name
  {8f865e24-9166-4451-95ae-af2a2ce7ac56}, !- Inlet Port
  {ec74d580-7891-4c9d-9fbe-98d4e2fc7e27}; !- Outlet Port

OS:Connection,
  {8f865e24-9166-4451-95ae-af2a2ce7ac56}, !- Handle
  {ef4d7de1-1206-4bbc-951c-97afbc69e537}, !- Name
  {e5bcb825-bae9-4696-bb88-1fde970fb049}, !- Source Object
  3,                                      !- Outlet Port
  {99750b61-c783-4163-9c7a-dec21e37e4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec74d580-7891-4c9d-9fbe-98d4e2fc7e27}, !- Handle
  {336e22d3-4fde-4b33-abc4-abbd0c21056e}, !- Name
  {99750b61-c783-4163-9c7a-dec21e37e4db}, !- Source Object
  3,                                      !- Outlet Port
  {bc102141-fca0-44b3-b12d-f14a35e37efb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb59b632-4f33-4d54-a05e-f1cc9e4777c2}, !- Handle
  Zone MFm ResBedroom A  - Story Top PTAC Outlet Air Node, !- Name
  {cd2a451c-8d08-4136-9911-7c5ca4718e51}, !- Inlet Port
  {1a0758f5-5f71-4e5a-a9ac-20fa218dbfc7}; !- Outlet Port

OS:Connection,
  {1a0758f5-5f71-4e5a-a9ac-20fa218dbfc7}, !- Handle
  {95ef4ec1-ee23-4795-a10b-1a6b7c1d676a}, !- Name
  {bb59b632-4f33-4d54-a05e-f1cc9e4777c2}, !- Source Object
  3,                                      !- Outlet Port
  {ca1d899e-b260-480b-8a4e-e756530b83e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd2a451c-8d08-4136-9911-7c5ca4718e51}, !- Handle
  {95c21958-a953-41aa-8c83-8a9b87b7e307}, !- Name
  {bc102141-fca0-44b3-b12d-f14a35e37efb}, !- Source Object
  4,                                      !- Outlet Port
  {bb59b632-4f33-4d54-a05e-f1cc9e4777c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {15843c9d-3789-4544-abc9-17913263433a}, !- Handle
  Zone MFm ResBedroom B end_b - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e34069f8-2d83-469b-9831-0d7d8ecc4650}, !- Handle
  Hot Water Loop Water Htg Coil 16,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {43726c14-0b55-4e8d-a958-fc5ee6d187b3}, !- Water Inlet Node Name
  {a15089eb-a529-4a67-a3d5-68418a12bbe7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f80b4f3b-b7a3-4031-abf2-860156cd9a67}, !- Handle
  Hot Water Loop Water Htg Coil 16 Inlet Water Node, !- Name
  {c04c9951-21ee-4430-acba-2fa02e1bbe51}, !- Inlet Port
  {43726c14-0b55-4e8d-a958-fc5ee6d187b3}; !- Outlet Port

OS:Connection,
  {c04c9951-21ee-4430-acba-2fa02e1bbe51}, !- Handle
  {e1cdb770-d45e-47f1-a087-6f8f7de84a43}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  20,                                     !- Outlet Port
  {f80b4f3b-b7a3-4031-abf2-860156cd9a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3941842-bdee-4845-a154-62153f40c12a}, !- Handle
  Hot Water Loop Water Htg Coil 16 Outlet Water Node, !- Name
  {a15089eb-a529-4a67-a3d5-68418a12bbe7}, !- Inlet Port
  {c55b7fd0-f066-4d03-b04d-d8362dd70b71}; !- Outlet Port

OS:Connection,
  {43726c14-0b55-4e8d-a958-fc5ee6d187b3}, !- Handle
  {48fd408d-dc2e-441a-9b9f-56cc4aa2bb94}, !- Name
  {f80b4f3b-b7a3-4031-abf2-860156cd9a67}, !- Source Object
  3,                                      !- Outlet Port
  {e34069f8-2d83-469b-9831-0d7d8ecc4650}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a15089eb-a529-4a67-a3d5-68418a12bbe7}, !- Handle
  {acd81c7a-f131-4b3b-b37f-7b197770c720}, !- Name
  {e34069f8-2d83-469b-9831-0d7d8ecc4650}, !- Source Object
  6,                                      !- Outlet Port
  {e3941842-bdee-4845-a154-62153f40c12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55b7fd0-f066-4d03-b04d-d8362dd70b71}, !- Handle
  {aabf739d-0414-43c3-9852-662a7d5c5e02}, !- Name
  {e3941842-bdee-4845-a154-62153f40c12a}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b2c2b78-b433-4346-9d96-ce5508dca387}, !- Handle
  Hot Water Loop Water Htg Coil 16 Controller, !- Name
  {e34069f8-2d83-469b-9831-0d7d8ecc4650}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {1de64405-4399-47d5-a88b-cd9768128bb1}, !- Handle
  Zone MFm ResBedroom B end_b - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6b2a727-0a4d-4005-9ae3-bc9e66e63dce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {527d2413-02a4-472a-b224-c338170ef33c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86e0ae8c-19a4-4bc1-acad-32fc90a49098}, !- Energy Input Ratio Function of Temperature Curve Name
  {de30dde1-4b85-49cf-b124-2c65a64099cb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {036900ba-b518-4b12-ac07-5be6bb3f1c1a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {50da43f1-5506-49fc-b4ad-de2cad6c7c36}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0525662-a1a4-421a-8720-71833d09843c}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9644e6c7-ba56-44d5-b4d9-80c7793abee4}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfc112ce-054e-44a8-bd16-11c8f8d08999}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {31e9b616-d34e-4113-81bd-95f9651aa9e4}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6b2a727-0a4d-4005-9ae3-bc9e66e63dce}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {527d2413-02a4-472a-b224-c338170ef33c}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {86e0ae8c-19a4-4bc1-acad-32fc90a49098}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {de30dde1-4b85-49cf-b124-2c65a64099cb}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {036900ba-b518-4b12-ac07-5be6bb3f1c1a}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {625e1eca-fec0-43e2-b762-f9dc6273aabc}, !- Handle
  Zone MFm ResBedroom B end_b - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {0f996e31-c861-4632-b058-3515b2847817}, !- Air Inlet Node Name
  {892bcd2a-4bf7-4560-986c-e63decd9a227}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {15843c9d-3789-4544-abc9-17913263433a}, !- Supply Air Fan Name
  {e34069f8-2d83-469b-9831-0d7d8ecc4650}, !- Heating Coil Name
  {1de64405-4399-47d5-a88b-cd9768128bb1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3ef4ce37-8a2f-4b4f-85e1-13289550e9e1}, !- Handle
  Zone MFm ResBedroom B end_b - Story Top PTAC Inlet Air Node, !- Name
  {1fedfa2d-cdc5-4c09-9743-530b416ed1dd}, !- Inlet Port
  {0f996e31-c861-4632-b058-3515b2847817}; !- Outlet Port

OS:Connection,
  {1fedfa2d-cdc5-4c09-9743-530b416ed1dd}, !- Handle
  {5b2a036d-6baa-4755-a081-f54a34d31c90}, !- Name
  {d72e9157-dbbf-43a3-bfd9-d5a53b33635a}, !- Source Object
  3,                                      !- Outlet Port
  {3ef4ce37-8a2f-4b4f-85e1-13289550e9e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f996e31-c861-4632-b058-3515b2847817}, !- Handle
  {f3a97a9d-14c1-49c3-9be7-93c5f1ed5ab4}, !- Name
  {3ef4ce37-8a2f-4b4f-85e1-13289550e9e1}, !- Source Object
  3,                                      !- Outlet Port
  {625e1eca-fec0-43e2-b762-f9dc6273aabc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a26b016-a765-4031-beea-438492165b64}, !- Handle
  Zone MFm ResBedroom B end_b - Story Top PTAC Outlet Air Node, !- Name
  {892bcd2a-4bf7-4560-986c-e63decd9a227}, !- Inlet Port
  {9d4691c0-b032-4cc3-a437-b7ca702d4dfb}; !- Outlet Port

OS:Connection,
  {9d4691c0-b032-4cc3-a437-b7ca702d4dfb}, !- Handle
  {ae37e47c-08d4-4e7f-9792-d29f749fe164}, !- Name
  {9a26b016-a765-4031-beea-438492165b64}, !- Source Object
  3,                                      !- Outlet Port
  {4a8441bf-fc29-4e77-be44-33a90fb23396}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {892bcd2a-4bf7-4560-986c-e63decd9a227}, !- Handle
  {8ab52722-a113-4458-bf8c-8287da748ffe}, !- Name
  {625e1eca-fec0-43e2-b762-f9dc6273aabc}, !- Source Object
  4,                                      !- Outlet Port
  {9a26b016-a765-4031-beea-438492165b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a4bb5396-d2e5-47cd-884d-14dd28b31c87}, !- Handle
  Zone MFm ResLiving A  - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {d0a82164-e4dc-4e52-9374-182eaef86d34}, !- Handle
  Hot Water Loop Water Htg Coil 17,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {af932a5a-0092-4ed0-9626-05593b5ef602}, !- Water Inlet Node Name
  {f293f704-4482-4c68-8adc-7cb7ebfb172a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8bf4c6e0-a7d0-45d6-83fb-a5236481a12e}, !- Handle
  Hot Water Loop Water Htg Coil 17 Inlet Water Node, !- Name
  {41562b4e-e1f3-4eb0-87dc-09c050d61860}, !- Inlet Port
  {af932a5a-0092-4ed0-9626-05593b5ef602}; !- Outlet Port

OS:Connection,
  {41562b4e-e1f3-4eb0-87dc-09c050d61860}, !- Handle
  {065c979e-292f-4fe3-811f-d9f27c927a58}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  21,                                     !- Outlet Port
  {8bf4c6e0-a7d0-45d6-83fb-a5236481a12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ddc0316-f520-44e9-802f-b297837d95a0}, !- Handle
  Hot Water Loop Water Htg Coil 17 Outlet Water Node, !- Name
  {f293f704-4482-4c68-8adc-7cb7ebfb172a}, !- Inlet Port
  {8cd46dd0-4486-40d0-b638-52c47f685618}; !- Outlet Port

OS:Connection,
  {af932a5a-0092-4ed0-9626-05593b5ef602}, !- Handle
  {fe2cffed-4761-4188-9d0b-1ce12f08899c}, !- Name
  {8bf4c6e0-a7d0-45d6-83fb-a5236481a12e}, !- Source Object
  3,                                      !- Outlet Port
  {d0a82164-e4dc-4e52-9374-182eaef86d34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f293f704-4482-4c68-8adc-7cb7ebfb172a}, !- Handle
  {e14e5d59-5482-42a9-afb6-03f0ef2539d2}, !- Name
  {d0a82164-e4dc-4e52-9374-182eaef86d34}, !- Source Object
  6,                                      !- Outlet Port
  {3ddc0316-f520-44e9-802f-b297837d95a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd46dd0-4486-40d0-b638-52c47f685618}, !- Handle
  {336555e9-e295-4942-b704-b626f7c2850b}, !- Name
  {3ddc0316-f520-44e9-802f-b297837d95a0}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {038bfc54-45f6-48a2-b072-8fc4dc3750a6}, !- Handle
  Hot Water Loop Water Htg Coil 17 Controller, !- Name
  {d0a82164-e4dc-4e52-9374-182eaef86d34}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {993957c3-2398-4ae7-888d-d32f7e4d96e6}, !- Handle
  Zone MFm ResLiving A  - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7fb7c703-dec6-44da-8781-aef611825573}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6d5dd058-65e6-470a-ad35-58e3eb7b548a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f419fffc-b3ca-4314-bee5-37500083da0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {8787c36e-949f-486c-ac1e-c97fdc487898}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e17fb435-b0f6-4a06-989e-8eb6a813df02}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4f313464-be82-49d3-bff7-685ccab510f5}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {912b4741-4d49-4e69-9757-8b6f677db2b8}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c564603b-8384-44b0-8c3b-2a8f66a138a7}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2951e667-969c-46ff-b36a-a5c2c19a7bf5}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d346d4c2-a33b-4ee1-a264-ef2c57b0180e}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7fb7c703-dec6-44da-8781-aef611825573}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6d5dd058-65e6-470a-ad35-58e3eb7b548a}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f419fffc-b3ca-4314-bee5-37500083da0b}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8787c36e-949f-486c-ac1e-c97fdc487898}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e17fb435-b0f6-4a06-989e-8eb6a813df02}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e7ee8e04-e97b-4fc2-bb23-e8eb8e44fa73}, !- Handle
  Zone MFm ResLiving A  - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {d8d0ad35-0f0b-4bc6-a3f0-66abe3cabf9f}, !- Air Inlet Node Name
  {e88b484c-3686-45c0-abbc-1c2127a73cae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a4bb5396-d2e5-47cd-884d-14dd28b31c87}, !- Supply Air Fan Name
  {d0a82164-e4dc-4e52-9374-182eaef86d34}, !- Heating Coil Name
  {993957c3-2398-4ae7-888d-d32f7e4d96e6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {89bb7898-c24f-4b5f-8b8d-6546c5d365bd}, !- Handle
  Zone MFm ResLiving A  - Story Top PTAC Inlet Air Node, !- Name
  {e6359196-9f08-4d4d-a103-8a4f238ac3ed}, !- Inlet Port
  {d8d0ad35-0f0b-4bc6-a3f0-66abe3cabf9f}; !- Outlet Port

OS:Connection,
  {e6359196-9f08-4d4d-a103-8a4f238ac3ed}, !- Handle
  {7d4ceb95-fb07-445c-9710-742d52d239d2}, !- Name
  {05a8de74-725a-40f6-920f-d0a86f5a176b}, !- Source Object
  3,                                      !- Outlet Port
  {89bb7898-c24f-4b5f-8b8d-6546c5d365bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d0ad35-0f0b-4bc6-a3f0-66abe3cabf9f}, !- Handle
  {7e631060-063d-4b6a-b171-0a8f07aea33d}, !- Name
  {89bb7898-c24f-4b5f-8b8d-6546c5d365bd}, !- Source Object
  3,                                      !- Outlet Port
  {e7ee8e04-e97b-4fc2-bb23-e8eb8e44fa73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b15a23f-9587-4995-abc1-4de6522cf129}, !- Handle
  Zone MFm ResLiving A  - Story Top PTAC Outlet Air Node, !- Name
  {e88b484c-3686-45c0-abbc-1c2127a73cae}, !- Inlet Port
  {3d22c6d7-8d35-4b21-8c4e-9de41e6c9ad8}; !- Outlet Port

OS:Connection,
  {3d22c6d7-8d35-4b21-8c4e-9de41e6c9ad8}, !- Handle
  {edc27e4a-cbd6-48d6-bcc3-b9e7317e3987}, !- Name
  {0b15a23f-9587-4995-abc1-4de6522cf129}, !- Source Object
  3,                                      !- Outlet Port
  {d382aaba-600e-4ab8-b36e-620153088a44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e88b484c-3686-45c0-abbc-1c2127a73cae}, !- Handle
  {21b19d8d-ca01-4192-b9b4-47761b5f91b1}, !- Name
  {e7ee8e04-e97b-4fc2-bb23-e8eb8e44fa73}, !- Source Object
  4,                                      !- Outlet Port
  {0b15a23f-9587-4995-abc1-4de6522cf129}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f5b3a3aa-7525-41cd-8de3-b53c6e003c73}, !- Handle
  Zone MFm ResBedroom B  - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {2525215e-3ff3-495f-90a9-d3b91827db5c}, !- Handle
  Hot Water Loop Water Htg Coil 18,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c600b5fc-2ddf-4825-bc4a-ee74a38c826c}, !- Water Inlet Node Name
  {2cd7b02f-7fbc-41c7-a800-f36c899dde8c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8306e443-a1c4-40f1-9b4b-f7a6989802ce}, !- Handle
  Hot Water Loop Water Htg Coil 18 Inlet Water Node, !- Name
  {e0348e7f-e7c1-4956-80c5-e1bdba563287}, !- Inlet Port
  {c600b5fc-2ddf-4825-bc4a-ee74a38c826c}; !- Outlet Port

OS:Connection,
  {e0348e7f-e7c1-4956-80c5-e1bdba563287}, !- Handle
  {10738fc7-e4a3-41e0-811a-09c9902a84c3}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  22,                                     !- Outlet Port
  {8306e443-a1c4-40f1-9b4b-f7a6989802ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e48b650d-9eef-4196-ab67-7e9140004b59}, !- Handle
  Hot Water Loop Water Htg Coil 18 Outlet Water Node, !- Name
  {2cd7b02f-7fbc-41c7-a800-f36c899dde8c}, !- Inlet Port
  {0a0d6873-21e3-446c-838f-bece24d1711c}; !- Outlet Port

OS:Connection,
  {c600b5fc-2ddf-4825-bc4a-ee74a38c826c}, !- Handle
  {23def8ad-2565-458d-be67-8362894804c9}, !- Name
  {8306e443-a1c4-40f1-9b4b-f7a6989802ce}, !- Source Object
  3,                                      !- Outlet Port
  {2525215e-3ff3-495f-90a9-d3b91827db5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cd7b02f-7fbc-41c7-a800-f36c899dde8c}, !- Handle
  {0ef184b4-fdd0-4ea4-8847-f4b7c3ff38b5}, !- Name
  {2525215e-3ff3-495f-90a9-d3b91827db5c}, !- Source Object
  6,                                      !- Outlet Port
  {e48b650d-9eef-4196-ab67-7e9140004b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0d6873-21e3-446c-838f-bece24d1711c}, !- Handle
  {bfdf49a3-18a9-450a-8356-f5da1e0de0eb}, !- Name
  {e48b650d-9eef-4196-ab67-7e9140004b59}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9552079f-f22b-4ee3-9853-3cf775d36dcf}, !- Handle
  Hot Water Loop Water Htg Coil 18 Controller, !- Name
  {2525215e-3ff3-495f-90a9-d3b91827db5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {87329390-5bf5-4b00-859d-f81b86f3285d}, !- Handle
  Zone MFm ResBedroom B  - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {74656792-f6d7-4c9c-9852-ce61e7f7a503}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c544e73b-27a8-46c1-b4ed-99b7c9da1d25}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e379bc0b-6ade-4cc1-8e55-45da8da53223}, !- Energy Input Ratio Function of Temperature Curve Name
  {d9133580-2226-4df5-9d6a-8984a6981734}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {113e8e74-2ceb-4e63-bc07-59af3278e99f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0a7f525d-384d-441b-b622-b366cf267cfb}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cc6feb5-509e-4e0f-be1b-8bc27372cc08}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25c1bb9d-d26c-4562-aa1e-1b1ab4265834}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f8208d7-7afb-4efd-b3e4-9749b48d18ef}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c8dc77b3-0cbb-49ce-9ef8-630a7cbfaa0d}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {74656792-f6d7-4c9c-9852-ce61e7f7a503}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c544e73b-27a8-46c1-b4ed-99b7c9da1d25}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e379bc0b-6ade-4cc1-8e55-45da8da53223}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d9133580-2226-4df5-9d6a-8984a6981734}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {113e8e74-2ceb-4e63-bc07-59af3278e99f}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8a680e62-63e3-4be2-8d57-d99b8bcc01f9}, !- Handle
  Zone MFm ResBedroom B  - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {8be73093-bfe3-4f19-bab7-73f634b32262}, !- Air Inlet Node Name
  {74a33728-ab88-4deb-a78a-8a8a28806fa9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f5b3a3aa-7525-41cd-8de3-b53c6e003c73}, !- Supply Air Fan Name
  {2525215e-3ff3-495f-90a9-d3b91827db5c}, !- Heating Coil Name
  {87329390-5bf5-4b00-859d-f81b86f3285d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ac184cbd-b3fb-43ac-b493-aacfdebb01ea}, !- Handle
  Zone MFm ResBedroom B  - Story Top PTAC Inlet Air Node, !- Name
  {c1122448-cafd-45ed-af0d-c6a6e3491067}, !- Inlet Port
  {8be73093-bfe3-4f19-bab7-73f634b32262}; !- Outlet Port

OS:Connection,
  {c1122448-cafd-45ed-af0d-c6a6e3491067}, !- Handle
  {93008de5-bb12-41ad-991e-a92d964fe7a4}, !- Name
  {c64f7a09-009f-48ee-91aa-15e5318fdcfb}, !- Source Object
  3,                                      !- Outlet Port
  {ac184cbd-b3fb-43ac-b493-aacfdebb01ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be73093-bfe3-4f19-bab7-73f634b32262}, !- Handle
  {8a006cf2-65ea-429f-8989-1700875e7b0d}, !- Name
  {ac184cbd-b3fb-43ac-b493-aacfdebb01ea}, !- Source Object
  3,                                      !- Outlet Port
  {8a680e62-63e3-4be2-8d57-d99b8bcc01f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f54a67c7-5466-4dba-a143-ae2cb2a9a924}, !- Handle
  Zone MFm ResBedroom B  - Story Top PTAC Outlet Air Node, !- Name
  {74a33728-ab88-4deb-a78a-8a8a28806fa9}, !- Inlet Port
  {47fcdca0-22da-45b7-ab31-316dfa443807}; !- Outlet Port

OS:Connection,
  {47fcdca0-22da-45b7-ab31-316dfa443807}, !- Handle
  {943169fc-0509-4740-9b23-c465df257e66}, !- Name
  {f54a67c7-5466-4dba-a143-ae2cb2a9a924}, !- Source Object
  3,                                      !- Outlet Port
  {c06ae3fe-9592-4c0c-b850-2ed97889f4bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74a33728-ab88-4deb-a78a-8a8a28806fa9}, !- Handle
  {61d9d75a-b002-4b5b-8f99-ac7df4f7a375}, !- Name
  {8a680e62-63e3-4be2-8d57-d99b8bcc01f9}, !- Source Object
  4,                                      !- Outlet Port
  {f54a67c7-5466-4dba-a143-ae2cb2a9a924}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f6a845cd-003a-4ea5-8d53-1a7d130b2d04}, !- Handle
  Zone MFm ResBedroom C  - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {4a28b53e-2e27-4a6c-b4c1-4543545e7d59}, !- Handle
  Hot Water Loop Water Htg Coil 19,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6a8eaa74-429d-4856-9740-0e3364beeb1f}, !- Water Inlet Node Name
  {c17ea345-f42e-45d2-bdd6-29e47bd3801c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d4f987c2-0cfa-41b8-9785-97e845e36462}, !- Handle
  Hot Water Loop Water Htg Coil 19 Inlet Water Node, !- Name
  {99790d50-7335-4692-a37c-83b226ce7943}, !- Inlet Port
  {6a8eaa74-429d-4856-9740-0e3364beeb1f}; !- Outlet Port

OS:Connection,
  {99790d50-7335-4692-a37c-83b226ce7943}, !- Handle
  {6717adaa-3b01-4763-b9fa-9a138705a281}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  23,                                     !- Outlet Port
  {d4f987c2-0cfa-41b8-9785-97e845e36462}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbfdb275-7eed-4ac7-b1cc-1de4ed433565}, !- Handle
  Hot Water Loop Water Htg Coil 19 Outlet Water Node, !- Name
  {c17ea345-f42e-45d2-bdd6-29e47bd3801c}, !- Inlet Port
  {f3523a9b-26ff-481b-bd7e-9568d3cd385c}; !- Outlet Port

OS:Connection,
  {6a8eaa74-429d-4856-9740-0e3364beeb1f}, !- Handle
  {7527c0ee-86a5-4959-b3e0-136d0c2e3955}, !- Name
  {d4f987c2-0cfa-41b8-9785-97e845e36462}, !- Source Object
  3,                                      !- Outlet Port
  {4a28b53e-2e27-4a6c-b4c1-4543545e7d59}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c17ea345-f42e-45d2-bdd6-29e47bd3801c}, !- Handle
  {2522e0f6-3d3b-4af1-b42d-e8a6a0b0ec06}, !- Name
  {4a28b53e-2e27-4a6c-b4c1-4543545e7d59}, !- Source Object
  6,                                      !- Outlet Port
  {bbfdb275-7eed-4ac7-b1cc-1de4ed433565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3523a9b-26ff-481b-bd7e-9568d3cd385c}, !- Handle
  {9166efab-6e01-49ff-848d-1f6fad5a8a1a}, !- Name
  {bbfdb275-7eed-4ac7-b1cc-1de4ed433565}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20ead183-a836-4d77-b8ef-9974f15af00e}, !- Handle
  Hot Water Loop Water Htg Coil 19 Controller, !- Name
  {4a28b53e-2e27-4a6c-b4c1-4543545e7d59}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {d9ba7d84-3e53-4954-8dd1-915b4ee16bdf}, !- Handle
  Zone MFm ResBedroom C  - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6343ddad-f975-463d-8242-f7567cfbc61d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {766c7d80-076b-4eae-b6e9-cb45f82eb143}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {214b02f0-e620-4d36-974b-0e472e469821}, !- Energy Input Ratio Function of Temperature Curve Name
  {969fa18c-9233-4cfd-8b75-74d9a43209fe}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {914a4453-0418-49f6-bdc2-8ba487f095ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {29840539-b567-4854-be98-6697a8098391}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3eb06c40-d088-43a4-a801-8e3934757b06}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f145b4c1-c88b-441a-8301-113f9567f6b8}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05266218-4750-4d07-9626-d6b0f26c9eba}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {05a145fe-7cb8-4a22-94bf-797d50bf9196}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6343ddad-f975-463d-8242-f7567cfbc61d}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {766c7d80-076b-4eae-b6e9-cb45f82eb143}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {214b02f0-e620-4d36-974b-0e472e469821}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {969fa18c-9233-4cfd-8b75-74d9a43209fe}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {914a4453-0418-49f6-bdc2-8ba487f095ea}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {579166f2-d313-47c1-bd9e-d36902aee44a}, !- Handle
  Zone MFm ResBedroom C  - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {16225980-2f08-40ae-851b-69f4ae03ca64}, !- Air Inlet Node Name
  {cc5bd40f-be97-4e3b-a53c-84c809856703}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f6a845cd-003a-4ea5-8d53-1a7d130b2d04}, !- Supply Air Fan Name
  {4a28b53e-2e27-4a6c-b4c1-4543545e7d59}, !- Heating Coil Name
  {d9ba7d84-3e53-4954-8dd1-915b4ee16bdf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a136f633-4687-45ab-9cb4-832d0dd3240f}, !- Handle
  Zone MFm ResBedroom C  - Story Top PTAC Inlet Air Node, !- Name
  {0daa832c-41db-46d8-b6e0-869440b05866}, !- Inlet Port
  {16225980-2f08-40ae-851b-69f4ae03ca64}; !- Outlet Port

OS:Connection,
  {0daa832c-41db-46d8-b6e0-869440b05866}, !- Handle
  {1bfa49eb-9a15-4f91-9d36-c19105e6d834}, !- Name
  {2ae362b8-35a9-4fd8-a71a-b6aa1d4be77b}, !- Source Object
  3,                                      !- Outlet Port
  {a136f633-4687-45ab-9cb4-832d0dd3240f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16225980-2f08-40ae-851b-69f4ae03ca64}, !- Handle
  {a233eb92-8fea-498e-a5b9-ec97fe94b914}, !- Name
  {a136f633-4687-45ab-9cb4-832d0dd3240f}, !- Source Object
  3,                                      !- Outlet Port
  {579166f2-d313-47c1-bd9e-d36902aee44a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bab46509-7584-4341-a446-a3838a82c766}, !- Handle
  Zone MFm ResBedroom C  - Story Top PTAC Outlet Air Node, !- Name
  {cc5bd40f-be97-4e3b-a53c-84c809856703}, !- Inlet Port
  {5d103db2-a17b-483c-a976-d8b185192b9c}; !- Outlet Port

OS:Connection,
  {5d103db2-a17b-483c-a976-d8b185192b9c}, !- Handle
  {5b0cb964-56bf-4e49-a907-92309dc74f69}, !- Name
  {bab46509-7584-4341-a446-a3838a82c766}, !- Source Object
  3,                                      !- Outlet Port
  {d2e26770-3006-4f15-a6f9-1877475d361f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc5bd40f-be97-4e3b-a53c-84c809856703}, !- Handle
  {613f06f2-252f-4d53-aff3-5a1ceea79781}, !- Name
  {579166f2-d313-47c1-bd9e-d36902aee44a}, !- Source Object
  4,                                      !- Outlet Port
  {bab46509-7584-4341-a446-a3838a82c766}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {18bff14c-55f6-49fb-b230-49e0e6e4238c}, !- Handle
  Zone MFm ResBedroom C end_b - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {600bae3f-f79d-4eeb-b16b-94d072f67ca6}, !- Handle
  Hot Water Loop Water Htg Coil 20,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eb254e84-3dca-4877-a007-4f89d772946f}, !- Water Inlet Node Name
  {e452e36c-8d51-4abb-9e66-b24eb34220c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0f502ddc-382d-44b6-b798-fc40f49a5629}, !- Handle
  Hot Water Loop Water Htg Coil 20 Inlet Water Node, !- Name
  {d8865123-19fd-4a8c-adf9-6d96a635ca1b}, !- Inlet Port
  {eb254e84-3dca-4877-a007-4f89d772946f}; !- Outlet Port

OS:Connection,
  {d8865123-19fd-4a8c-adf9-6d96a635ca1b}, !- Handle
  {4e466b4f-ae33-47a0-afef-8be29251220c}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  24,                                     !- Outlet Port
  {0f502ddc-382d-44b6-b798-fc40f49a5629}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f01f21b-bd04-48e8-ab4c-0c0c10fa325a}, !- Handle
  Hot Water Loop Water Htg Coil 20 Outlet Water Node, !- Name
  {e452e36c-8d51-4abb-9e66-b24eb34220c3}, !- Inlet Port
  {428492ff-520a-470f-b280-370032d9ad1f}; !- Outlet Port

OS:Connection,
  {eb254e84-3dca-4877-a007-4f89d772946f}, !- Handle
  {8a90cf95-794b-4a03-b8e6-be4a6470103b}, !- Name
  {0f502ddc-382d-44b6-b798-fc40f49a5629}, !- Source Object
  3,                                      !- Outlet Port
  {600bae3f-f79d-4eeb-b16b-94d072f67ca6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e452e36c-8d51-4abb-9e66-b24eb34220c3}, !- Handle
  {ed17cd35-d5e4-473a-8837-10fbfb09e896}, !- Name
  {600bae3f-f79d-4eeb-b16b-94d072f67ca6}, !- Source Object
  6,                                      !- Outlet Port
  {8f01f21b-bd04-48e8-ab4c-0c0c10fa325a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428492ff-520a-470f-b280-370032d9ad1f}, !- Handle
  {aa415788-03ec-4493-b470-ae1b8cda3e01}, !- Name
  {8f01f21b-bd04-48e8-ab4c-0c0c10fa325a}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f6ba5b4-9753-47d1-a573-ecade5882c43}, !- Handle
  Hot Water Loop Water Htg Coil 20 Controller, !- Name
  {600bae3f-f79d-4eeb-b16b-94d072f67ca6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {83c92f0e-d0bc-47de-a898-09b7c576e0f8}, !- Handle
  Zone MFm ResBedroom C end_b - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd8a137-c58a-4288-9ba7-be472dba4294}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a74ea07-27fb-4ce5-8914-3a2ffacea57c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bef8577-70d9-4db2-aec8-ad4f2f2168df}, !- Energy Input Ratio Function of Temperature Curve Name
  {1738de26-561d-449e-a0a8-55af59f25134}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dd31b6ad-ec82-471f-9771-584ff58d6e60}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7a770109-b3c9-4f3b-9d37-b169ac118445}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ed750ce-3b8e-431d-bd3e-f75fb57cadc3}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9be4f4b-bd65-48e0-83ff-72510736bac2}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3115f6fd-9aa5-4859-862c-d41089742566}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f411513d-928a-42db-8393-c012644bb4cb}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cbd8a137-c58a-4288-9ba7-be472dba4294}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1a74ea07-27fb-4ce5-8914-3a2ffacea57c}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bef8577-70d9-4db2-aec8-ad4f2f2168df}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1738de26-561d-449e-a0a8-55af59f25134}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dd31b6ad-ec82-471f-9771-584ff58d6e60}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1dad76bb-2272-4d8c-9f2d-59179c779fad}, !- Handle
  Zone MFm ResBedroom C end_b - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {24902a19-d536-49b7-9857-86bc4e4ef284}, !- Air Inlet Node Name
  {50542daf-7ffb-4e07-bdc4-81b3f30f82e7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {18bff14c-55f6-49fb-b230-49e0e6e4238c}, !- Supply Air Fan Name
  {600bae3f-f79d-4eeb-b16b-94d072f67ca6}, !- Heating Coil Name
  {83c92f0e-d0bc-47de-a898-09b7c576e0f8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {471f5fef-bb6e-4228-a245-381d03424fe7}, !- Handle
  Zone MFm ResBedroom C end_b - Story Top PTAC Inlet Air Node, !- Name
  {8b88eb6b-c64d-4d23-9fa4-1fb1ed61efe3}, !- Inlet Port
  {24902a19-d536-49b7-9857-86bc4e4ef284}; !- Outlet Port

OS:Connection,
  {8b88eb6b-c64d-4d23-9fa4-1fb1ed61efe3}, !- Handle
  {530412aa-98e1-473b-b065-45ba2d90ff69}, !- Name
  {0667367e-c5db-4bf4-bf01-e4e4f4085f37}, !- Source Object
  3,                                      !- Outlet Port
  {471f5fef-bb6e-4228-a245-381d03424fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24902a19-d536-49b7-9857-86bc4e4ef284}, !- Handle
  {f7018fe3-1af7-4551-871a-eab3ef9d5a07}, !- Name
  {471f5fef-bb6e-4228-a245-381d03424fe7}, !- Source Object
  3,                                      !- Outlet Port
  {1dad76bb-2272-4d8c-9f2d-59179c779fad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c50e24c-696c-48d1-8e6e-e20586248d08}, !- Handle
  Zone MFm ResBedroom C end_b - Story Top PTAC Outlet Air Node, !- Name
  {50542daf-7ffb-4e07-bdc4-81b3f30f82e7}, !- Inlet Port
  {d86c857a-d0a5-4a5d-aaef-7cf340a93b4c}; !- Outlet Port

OS:Connection,
  {d86c857a-d0a5-4a5d-aaef-7cf340a93b4c}, !- Handle
  {20d891d5-b7ba-426d-b3ad-9cd5710c5cf9}, !- Name
  {6c50e24c-696c-48d1-8e6e-e20586248d08}, !- Source Object
  3,                                      !- Outlet Port
  {a08f096f-5c62-4717-a5e3-8477067613c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50542daf-7ffb-4e07-bdc4-81b3f30f82e7}, !- Handle
  {ee4bc31e-f2bf-4046-881a-ea73f4687e46}, !- Name
  {1dad76bb-2272-4d8c-9f2d-59179c779fad}, !- Source Object
  4,                                      !- Outlet Port
  {6c50e24c-696c-48d1-8e6e-e20586248d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {72dbb0c8-7fc9-4030-b98b-afd64a3a7dd0}, !- Handle
  Zone MFm ResBedroom A end_b - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {b39a62c6-22ea-4204-a883-dafc1f30866b}, !- Handle
  Hot Water Loop Water Htg Coil 21,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {026e49a9-67d9-4cd0-8b7d-277f70a5f883}, !- Water Inlet Node Name
  {1915936b-cc61-4f59-85c8-e6cc9e664be9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87272ed2-56ba-47b4-b363-f935e35394c1}, !- Handle
  Hot Water Loop Water Htg Coil 21 Inlet Water Node, !- Name
  {2689c4e0-c75e-402d-b5f4-32f7d55be155}, !- Inlet Port
  {026e49a9-67d9-4cd0-8b7d-277f70a5f883}; !- Outlet Port

OS:Connection,
  {2689c4e0-c75e-402d-b5f4-32f7d55be155}, !- Handle
  {34ada77f-f6a5-47eb-9b49-59f6c7246c16}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  25,                                     !- Outlet Port
  {87272ed2-56ba-47b4-b363-f935e35394c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebee7cc9-2140-4917-97b8-2b37c0402f79}, !- Handle
  Hot Water Loop Water Htg Coil 21 Outlet Water Node, !- Name
  {1915936b-cc61-4f59-85c8-e6cc9e664be9}, !- Inlet Port
  {51e07349-7cbf-4cea-8d3e-2476a1a08d3f}; !- Outlet Port

OS:Connection,
  {026e49a9-67d9-4cd0-8b7d-277f70a5f883}, !- Handle
  {fb93a124-a96b-47c3-8e5e-de9211a31a29}, !- Name
  {87272ed2-56ba-47b4-b363-f935e35394c1}, !- Source Object
  3,                                      !- Outlet Port
  {b39a62c6-22ea-4204-a883-dafc1f30866b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1915936b-cc61-4f59-85c8-e6cc9e664be9}, !- Handle
  {87260795-d8f4-45b0-9369-c946b4ae105e}, !- Name
  {b39a62c6-22ea-4204-a883-dafc1f30866b}, !- Source Object
  6,                                      !- Outlet Port
  {ebee7cc9-2140-4917-97b8-2b37c0402f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e07349-7cbf-4cea-8d3e-2476a1a08d3f}, !- Handle
  {02196caf-67d1-4074-9653-7eec8c7c9ded}, !- Name
  {ebee7cc9-2140-4917-97b8-2b37c0402f79}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7900536c-6eba-4d6e-9eea-e4f288a8f728}, !- Handle
  Hot Water Loop Water Htg Coil 21 Controller, !- Name
  {b39a62c6-22ea-4204-a883-dafc1f30866b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b4c2f1cb-119b-4e68-9bea-c0e876605629}, !- Handle
  Zone MFm ResBedroom A end_b - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad59b3a4-081e-4cd0-b965-8d9dc6d536f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {578695ff-bcf9-41e3-833e-fefca500bfed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9e367499-229d-47e6-a839-fab8246adc2b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f08ae27b-9670-4022-a282-f5d0e98e17d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27d6623a-471c-4ccf-bcfc-64dc4b89aa3b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c0923314-844f-4cef-9ab8-a4fa6ec403b2}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9cffe0e9-900b-4c45-a70b-3a79bfb354b1}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f84bb7e-965d-4e7e-8c80-c43faafe3b18}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37b1e6d2-6165-4418-9117-451ca10361ed}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4a447798-0c44-4157-a211-556b17ef9868}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad59b3a4-081e-4cd0-b965-8d9dc6d536f6}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {578695ff-bcf9-41e3-833e-fefca500bfed}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e367499-229d-47e6-a839-fab8246adc2b}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f08ae27b-9670-4022-a282-f5d0e98e17d9}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {27d6623a-471c-4ccf-bcfc-64dc4b89aa3b}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {abf3f4f4-01ca-4012-8ce4-669ad361dd2b}, !- Handle
  Zone MFm ResBedroom A end_b - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {73573630-5f63-4b66-91bb-5f7f7f56fd95}, !- Air Inlet Node Name
  {4e723195-899f-4ff7-bdb1-bb69f7fbd494}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72dbb0c8-7fc9-4030-b98b-afd64a3a7dd0}, !- Supply Air Fan Name
  {b39a62c6-22ea-4204-a883-dafc1f30866b}, !- Heating Coil Name
  {b4c2f1cb-119b-4e68-9bea-c0e876605629}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eba6944e-6da8-43ac-9288-619bbf30403f}, !- Handle
  Zone MFm ResBedroom A end_b - Story Top PTAC Inlet Air Node, !- Name
  {0166f6bf-1aa5-460e-884a-65c618eeac2c}, !- Inlet Port
  {73573630-5f63-4b66-91bb-5f7f7f56fd95}; !- Outlet Port

OS:Connection,
  {0166f6bf-1aa5-460e-884a-65c618eeac2c}, !- Handle
  {2d23ea97-3307-4c93-b5cc-64c04b1cb950}, !- Name
  {de3e37ec-876f-4d50-bda8-49d9c9ae7b28}, !- Source Object
  3,                                      !- Outlet Port
  {eba6944e-6da8-43ac-9288-619bbf30403f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73573630-5f63-4b66-91bb-5f7f7f56fd95}, !- Handle
  {82acf722-22d7-468d-bbfe-34c841122252}, !- Name
  {eba6944e-6da8-43ac-9288-619bbf30403f}, !- Source Object
  3,                                      !- Outlet Port
  {abf3f4f4-01ca-4012-8ce4-669ad361dd2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55eec857-ac08-4400-84b6-33853a87eb4e}, !- Handle
  Zone MFm ResBedroom A end_b - Story Top PTAC Outlet Air Node, !- Name
  {4e723195-899f-4ff7-bdb1-bb69f7fbd494}, !- Inlet Port
  {a57cd5c8-fab2-47c8-a4ee-8fa5ee098497}; !- Outlet Port

OS:Connection,
  {a57cd5c8-fab2-47c8-a4ee-8fa5ee098497}, !- Handle
  {4a33a976-1bb9-4322-a9fe-d355947b0f5d}, !- Name
  {55eec857-ac08-4400-84b6-33853a87eb4e}, !- Source Object
  3,                                      !- Outlet Port
  {bbff7dfc-20ae-41df-b005-66705478512b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e723195-899f-4ff7-bdb1-bb69f7fbd494}, !- Handle
  {77f63568-fa73-48ec-881e-fee8803a5ee5}, !- Name
  {abf3f4f4-01ca-4012-8ce4-669ad361dd2b}, !- Source Object
  4,                                      !- Outlet Port
  {55eec857-ac08-4400-84b6-33853a87eb4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {67ba3cb8-ac3f-41f9-ba26-038d578d59e1}, !- Handle
  Zone MFm ResLiving A end_a - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {85ef8b51-25f3-4d30-a2b5-528fa7d864f6}, !- Handle
  Hot Water Loop Water Htg Coil 22,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {232af218-f597-452a-9ef2-28e6e452c788}, !- Water Inlet Node Name
  {55537554-27d6-44e3-a1b6-8d73da630688}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0436464-c904-4b02-ac52-f759c1a31b07}, !- Handle
  Hot Water Loop Water Htg Coil 22 Inlet Water Node, !- Name
  {f9292091-0002-4fa0-814a-10a85aa37080}, !- Inlet Port
  {232af218-f597-452a-9ef2-28e6e452c788}; !- Outlet Port

OS:Connection,
  {f9292091-0002-4fa0-814a-10a85aa37080}, !- Handle
  {f6a03613-abc4-44b8-a28c-b5745fcf7a23}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  26,                                     !- Outlet Port
  {e0436464-c904-4b02-ac52-f759c1a31b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4112424e-3c08-4897-b992-086615bd1c8e}, !- Handle
  Hot Water Loop Water Htg Coil 22 Outlet Water Node, !- Name
  {55537554-27d6-44e3-a1b6-8d73da630688}, !- Inlet Port
  {33f7f338-6e13-41fb-a9f3-359dbb903c39}; !- Outlet Port

OS:Connection,
  {232af218-f597-452a-9ef2-28e6e452c788}, !- Handle
  {feb35a4a-ff18-473f-98e0-5641a70a3d2c}, !- Name
  {e0436464-c904-4b02-ac52-f759c1a31b07}, !- Source Object
  3,                                      !- Outlet Port
  {85ef8b51-25f3-4d30-a2b5-528fa7d864f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55537554-27d6-44e3-a1b6-8d73da630688}, !- Handle
  {0cce69de-09a9-47fa-8c2d-d957f877c86d}, !- Name
  {85ef8b51-25f3-4d30-a2b5-528fa7d864f6}, !- Source Object
  6,                                      !- Outlet Port
  {4112424e-3c08-4897-b992-086615bd1c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f7f338-6e13-41fb-a9f3-359dbb903c39}, !- Handle
  {adb3c8a3-19a9-444e-accd-cee8ad4780a2}, !- Name
  {4112424e-3c08-4897-b992-086615bd1c8e}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b55c988e-92c5-4d30-ad71-302801c729ef}, !- Handle
  Hot Water Loop Water Htg Coil 22 Controller, !- Name
  {85ef8b51-25f3-4d30-a2b5-528fa7d864f6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {5384b491-6f51-4d66-80fe-07fb8b490bc9}, !- Handle
  Zone MFm ResLiving A end_a - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ea7911e2-50fe-4211-96a2-1f6fbed87cae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9a1aa9cd-b7b9-46e2-bd64-a38f2ed68e97}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4959e9d5-776b-42ac-ad81-4b4e112ee8b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a3e67a2-ffb9-47c1-9cc6-40f6365eb74d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7329b6ff-90fd-44d8-9b54-f5d246a5bea0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f8696630-7dcf-4a89-907d-7d23b6c803bc}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87fdb715-78c4-404e-94e7-d103627000b1}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbb25cf0-9435-4de9-aaf1-321d0c6cd8f7}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b838ef1a-2325-4cd1-baf2-2b2efc051b26}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fc6462ce-acd6-4595-bb8f-1bb4a2490233}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea7911e2-50fe-4211-96a2-1f6fbed87cae}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9a1aa9cd-b7b9-46e2-bd64-a38f2ed68e97}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4959e9d5-776b-42ac-ad81-4b4e112ee8b7}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1a3e67a2-ffb9-47c1-9cc6-40f6365eb74d}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7329b6ff-90fd-44d8-9b54-f5d246a5bea0}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e164c829-9b70-4927-8f46-aa6ff4547188}, !- Handle
  Zone MFm ResLiving A end_a - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {06c52a3d-6371-423a-968d-cad689711b60}, !- Air Inlet Node Name
  {874620d5-24d1-475a-8828-7b61e50a7001}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {67ba3cb8-ac3f-41f9-ba26-038d578d59e1}, !- Supply Air Fan Name
  {85ef8b51-25f3-4d30-a2b5-528fa7d864f6}, !- Heating Coil Name
  {5384b491-6f51-4d66-80fe-07fb8b490bc9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b2369cb0-c364-45be-be30-81d225361229}, !- Handle
  Zone MFm ResLiving A end_a - Story Top PTAC Inlet Air Node, !- Name
  {25068139-0e71-4c1d-be15-913519e4ddf3}, !- Inlet Port
  {06c52a3d-6371-423a-968d-cad689711b60}; !- Outlet Port

OS:Connection,
  {25068139-0e71-4c1d-be15-913519e4ddf3}, !- Handle
  {f1e25dcf-a562-472d-b97b-40b9a938aae5}, !- Name
  {04b11077-2c6a-4fe3-a066-f451a2bb68ab}, !- Source Object
  3,                                      !- Outlet Port
  {b2369cb0-c364-45be-be30-81d225361229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06c52a3d-6371-423a-968d-cad689711b60}, !- Handle
  {ec7a3ebc-ec96-4bf2-ae55-90e1982a5dad}, !- Name
  {b2369cb0-c364-45be-be30-81d225361229}, !- Source Object
  3,                                      !- Outlet Port
  {e164c829-9b70-4927-8f46-aa6ff4547188}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {838b9cd4-4e11-4dd3-beaa-ac510929a957}, !- Handle
  Zone MFm ResLiving A end_a - Story Top PTAC Outlet Air Node, !- Name
  {874620d5-24d1-475a-8828-7b61e50a7001}, !- Inlet Port
  {5f604214-5ed5-4ece-aa44-1adeba286901}; !- Outlet Port

OS:Connection,
  {5f604214-5ed5-4ece-aa44-1adeba286901}, !- Handle
  {2cc1997f-fa70-416d-8bd7-f347d510c7de}, !- Name
  {838b9cd4-4e11-4dd3-beaa-ac510929a957}, !- Source Object
  3,                                      !- Outlet Port
  {455d45f3-2f14-4ff9-b920-9d8ed5e8e4bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {874620d5-24d1-475a-8828-7b61e50a7001}, !- Handle
  {697b0a8f-d77c-4e65-af24-dceca5c219c6}, !- Name
  {e164c829-9b70-4927-8f46-aa6ff4547188}, !- Source Object
  4,                                      !- Outlet Port
  {838b9cd4-4e11-4dd3-beaa-ac510929a957}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {08783f2e-f90e-4cec-ba27-0b3ff403737f}, !- Handle
  Zone MFm ResLiving B  - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {23d8fbd9-8b93-4daa-87cf-e4718c34d162}, !- Handle
  Hot Water Loop Water Htg Coil 23,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a8ac34d4-c944-4864-b57b-adc241e94ad3}, !- Water Inlet Node Name
  {0ea5678f-0ace-4c8a-9feb-9c2c9522fff1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a0fdd236-0436-4744-9fd7-88483a538fb1}, !- Handle
  Hot Water Loop Water Htg Coil 23 Inlet Water Node, !- Name
  {89f857be-3cc1-44ec-8c38-926901d6433b}, !- Inlet Port
  {a8ac34d4-c944-4864-b57b-adc241e94ad3}; !- Outlet Port

OS:Connection,
  {89f857be-3cc1-44ec-8c38-926901d6433b}, !- Handle
  {e4a93144-b106-450a-a91e-dbb2f0327d80}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  27,                                     !- Outlet Port
  {a0fdd236-0436-4744-9fd7-88483a538fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe18f9a6-da09-460f-80bc-910a1b18b251}, !- Handle
  Hot Water Loop Water Htg Coil 23 Outlet Water Node, !- Name
  {0ea5678f-0ace-4c8a-9feb-9c2c9522fff1}, !- Inlet Port
  {66b5c469-48f6-4a17-944f-6129b8fc2fad}; !- Outlet Port

OS:Connection,
  {a8ac34d4-c944-4864-b57b-adc241e94ad3}, !- Handle
  {951a559b-f201-4fa1-b9e7-0a52014947eb}, !- Name
  {a0fdd236-0436-4744-9fd7-88483a538fb1}, !- Source Object
  3,                                      !- Outlet Port
  {23d8fbd9-8b93-4daa-87cf-e4718c34d162}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ea5678f-0ace-4c8a-9feb-9c2c9522fff1}, !- Handle
  {9f442ee7-51f3-45b3-af59-af2a0eb3abb6}, !- Name
  {23d8fbd9-8b93-4daa-87cf-e4718c34d162}, !- Source Object
  6,                                      !- Outlet Port
  {fe18f9a6-da09-460f-80bc-910a1b18b251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b5c469-48f6-4a17-944f-6129b8fc2fad}, !- Handle
  {da3c2baf-4c56-44e9-a143-288bc4a86e00}, !- Name
  {fe18f9a6-da09-460f-80bc-910a1b18b251}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58adf5f5-91e2-4bae-a8d3-ba4d0490a79f}, !- Handle
  Hot Water Loop Water Htg Coil 23 Controller, !- Name
  {23d8fbd9-8b93-4daa-87cf-e4718c34d162}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b8b648de-8be8-4290-ae76-9b467a7afb2a}, !- Handle
  Zone MFm ResLiving B  - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2274bef9-ce2f-4b32-a1dc-8bd22907e0c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6a9c19f4-290f-42cb-b461-cc9f8966c046}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bf7d3571-4f47-451e-8b3c-b78f337d783d}, !- Energy Input Ratio Function of Temperature Curve Name
  {e06de485-1c3f-41af-96f3-13df2e25708a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c90cb43a-6706-498c-b2a1-3c5648b93bd3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d7db1bfd-e8e6-4668-a4f0-3b277c32f3de}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcbaf552-be9f-40ce-9f0a-7c1f709b74e2}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f9265b8-59bb-4d69-b875-317feb80c9fd}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27c751f0-be9a-4401-b58e-238fae535f79}, !- Handle
  Curve Quadratic 140,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f6d6335f-e159-4b24-86be-22dae52d7492}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2274bef9-ce2f-4b32-a1dc-8bd22907e0c6}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6a9c19f4-290f-42cb-b461-cc9f8966c046}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf7d3571-4f47-451e-8b3c-b78f337d783d}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e06de485-1c3f-41af-96f3-13df2e25708a}, !- Handle
  Curve Quadratic 143,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c90cb43a-6706-498c-b2a1-3c5648b93bd3}, !- Handle
  Curve Quadratic 144,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cc7d9870-1014-4e66-ad02-28e7167e0c5f}, !- Handle
  Zone MFm ResLiving B  - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {1b3da8d9-b3a6-4184-80fb-174ee7b216e2}, !- Air Inlet Node Name
  {8cc0a280-e062-4e02-a97c-8caa7e1ccad0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08783f2e-f90e-4cec-ba27-0b3ff403737f}, !- Supply Air Fan Name
  {23d8fbd9-8b93-4daa-87cf-e4718c34d162}, !- Heating Coil Name
  {b8b648de-8be8-4290-ae76-9b467a7afb2a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bb812296-2b1a-400f-8018-c0b4f1a9a9b9}, !- Handle
  Zone MFm ResLiving B  - Story Top PTAC Inlet Air Node, !- Name
  {b967e508-eb5a-4eee-9015-ca097ddafd9d}, !- Inlet Port
  {1b3da8d9-b3a6-4184-80fb-174ee7b216e2}; !- Outlet Port

OS:Connection,
  {b967e508-eb5a-4eee-9015-ca097ddafd9d}, !- Handle
  {c961033d-9c9a-4b72-b0d1-31faca05d551}, !- Name
  {956dc763-6f88-4057-bb2a-ed2130f000fc}, !- Source Object
  3,                                      !- Outlet Port
  {bb812296-2b1a-400f-8018-c0b4f1a9a9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3da8d9-b3a6-4184-80fb-174ee7b216e2}, !- Handle
  {41964dbd-b56b-411e-b6a7-124dc94fd19f}, !- Name
  {bb812296-2b1a-400f-8018-c0b4f1a9a9b9}, !- Source Object
  3,                                      !- Outlet Port
  {cc7d9870-1014-4e66-ad02-28e7167e0c5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7fd2b9fa-3d01-4ecd-83d6-e57c69e250f4}, !- Handle
  Zone MFm ResLiving B  - Story Top PTAC Outlet Air Node, !- Name
  {8cc0a280-e062-4e02-a97c-8caa7e1ccad0}, !- Inlet Port
  {523bb3e5-a626-41e4-bb98-fd9ab46b2c7d}; !- Outlet Port

OS:Connection,
  {523bb3e5-a626-41e4-bb98-fd9ab46b2c7d}, !- Handle
  {ffc40655-e167-4e30-97b8-4f52b247e289}, !- Name
  {7fd2b9fa-3d01-4ecd-83d6-e57c69e250f4}, !- Source Object
  3,                                      !- Outlet Port
  {b1eec24c-5ef0-4dbb-a200-e705419cb072}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cc0a280-e062-4e02-a97c-8caa7e1ccad0}, !- Handle
  {3c76f8a2-961c-4232-b783-b232dc37d0dc}, !- Name
  {cc7d9870-1014-4e66-ad02-28e7167e0c5f}, !- Source Object
  4,                                      !- Outlet Port
  {7fd2b9fa-3d01-4ecd-83d6-e57c69e250f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2608a8ce-f520-46c8-a702-82f1bce29e5d}, !- Handle
  Zone MFm ResLiving B end_a - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f5ac3d61-5513-40c1-bb91-b52bf440a959}, !- Handle
  Hot Water Loop Water Htg Coil 24,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {565ec703-6681-4f29-8caf-162fc2c85ba9}, !- Water Inlet Node Name
  {8e0f2233-ca64-4e73-b075-7e84b6c74d6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c533a511-cc4f-4e3e-8bf0-aa24380729b8}, !- Handle
  Hot Water Loop Water Htg Coil 24 Inlet Water Node, !- Name
  {43dd890d-4656-4ea7-a78d-074e8be1934d}, !- Inlet Port
  {565ec703-6681-4f29-8caf-162fc2c85ba9}; !- Outlet Port

OS:Connection,
  {43dd890d-4656-4ea7-a78d-074e8be1934d}, !- Handle
  {9f59323b-01fe-43c6-8478-1202e572b2e5}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  28,                                     !- Outlet Port
  {c533a511-cc4f-4e3e-8bf0-aa24380729b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b04ea05-173c-49ea-a52c-21e5e32e0f35}, !- Handle
  Hot Water Loop Water Htg Coil 24 Outlet Water Node, !- Name
  {8e0f2233-ca64-4e73-b075-7e84b6c74d6b}, !- Inlet Port
  {1f87249b-3b4b-4544-938d-e5648109c355}; !- Outlet Port

OS:Connection,
  {565ec703-6681-4f29-8caf-162fc2c85ba9}, !- Handle
  {25da9ff7-2bb6-4f4e-88a0-faf0e65173f8}, !- Name
  {c533a511-cc4f-4e3e-8bf0-aa24380729b8}, !- Source Object
  3,                                      !- Outlet Port
  {f5ac3d61-5513-40c1-bb91-b52bf440a959}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e0f2233-ca64-4e73-b075-7e84b6c74d6b}, !- Handle
  {6dc8a2eb-5d1b-47bd-aece-3c38ca022b8d}, !- Name
  {f5ac3d61-5513-40c1-bb91-b52bf440a959}, !- Source Object
  6,                                      !- Outlet Port
  {9b04ea05-173c-49ea-a52c-21e5e32e0f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f87249b-3b4b-4544-938d-e5648109c355}, !- Handle
  {583bdf18-2145-4b2d-9949-ddb2e9ef265e}, !- Name
  {9b04ea05-173c-49ea-a52c-21e5e32e0f35}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c05e7cfb-8bac-4472-be28-145896757434}, !- Handle
  Hot Water Loop Water Htg Coil 24 Controller, !- Name
  {f5ac3d61-5513-40c1-bb91-b52bf440a959}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {9f968ecb-094c-4e0e-9b5f-a3b9ba921abf}, !- Handle
  Zone MFm ResLiving B end_a - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b813b504-51bd-43e9-9741-2da94d86718d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6d402247-36df-4645-ab59-0c53e45ed795}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9b970063-6ec2-4408-82ea-e8566455623c}, !- Energy Input Ratio Function of Temperature Curve Name
  {10d9e682-076d-4b49-82d3-c407f9175050}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eae272db-8a8f-4f5d-beaa-16ea245f412c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4ef9159c-484a-4bd5-80bc-aa694803e5b6}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b196c02-f24b-4f77-a90d-1006af22b70a}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {604195e2-17c3-4e1f-83e4-0c75995dac2e}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9cde8c3-45f6-41f5-a8a8-be7f8ae98424}, !- Handle
  Curve Quadratic 146,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b92d45bd-8cf3-48c6-ae3e-f0ee0b734c86}, !- Handle
  Curve Quadratic 147,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b813b504-51bd-43e9-9741-2da94d86718d}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6d402247-36df-4645-ab59-0c53e45ed795}, !- Handle
  Curve Quadratic 148,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b970063-6ec2-4408-82ea-e8566455623c}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {10d9e682-076d-4b49-82d3-c407f9175050}, !- Handle
  Curve Quadratic 149,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eae272db-8a8f-4f5d-beaa-16ea245f412c}, !- Handle
  Curve Quadratic 150,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d8714204-f80e-4c15-bdc1-97e6e30002d1}, !- Handle
  Zone MFm ResLiving B end_a - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {31842db3-0134-4b73-b5e2-87e7db0d4586}, !- Air Inlet Node Name
  {c5933981-e218-4cb5-b25c-ac191e3f0de4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2608a8ce-f520-46c8-a702-82f1bce29e5d}, !- Supply Air Fan Name
  {f5ac3d61-5513-40c1-bb91-b52bf440a959}, !- Heating Coil Name
  {9f968ecb-094c-4e0e-9b5f-a3b9ba921abf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {32bed2a3-7757-40fb-93eb-093db500803b}, !- Handle
  Zone MFm ResLiving B end_a - Story Top PTAC Inlet Air Node, !- Name
  {ab6123c8-258d-4d58-aaf2-03cf58a6e4ec}, !- Inlet Port
  {31842db3-0134-4b73-b5e2-87e7db0d4586}; !- Outlet Port

OS:Connection,
  {ab6123c8-258d-4d58-aaf2-03cf58a6e4ec}, !- Handle
  {9cfd930c-9347-4c2e-b770-42b712a21b6c}, !- Name
  {6029385e-d689-4454-a199-ab0664f60f1c}, !- Source Object
  3,                                      !- Outlet Port
  {32bed2a3-7757-40fb-93eb-093db500803b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31842db3-0134-4b73-b5e2-87e7db0d4586}, !- Handle
  {5567971b-50f4-4b5f-a14e-c481bd27b30f}, !- Name
  {32bed2a3-7757-40fb-93eb-093db500803b}, !- Source Object
  3,                                      !- Outlet Port
  {d8714204-f80e-4c15-bdc1-97e6e30002d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a1b703a-6e99-4dc1-a397-16dbca2210b4}, !- Handle
  Zone MFm ResLiving B end_a - Story Top PTAC Outlet Air Node, !- Name
  {c5933981-e218-4cb5-b25c-ac191e3f0de4}, !- Inlet Port
  {88533297-fb6f-415c-961d-2f4871b89aa0}; !- Outlet Port

OS:Connection,
  {88533297-fb6f-415c-961d-2f4871b89aa0}, !- Handle
  {04739f06-27c0-41fb-9707-f57a49f264a3}, !- Name
  {0a1b703a-6e99-4dc1-a397-16dbca2210b4}, !- Source Object
  3,                                      !- Outlet Port
  {266c865f-5965-4004-bef2-a28a64cbe0e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5933981-e218-4cb5-b25c-ac191e3f0de4}, !- Handle
  {e42e848c-39fe-47e3-9d95-0fae3cb26371}, !- Name
  {d8714204-f80e-4c15-bdc1-97e6e30002d1}, !- Source Object
  4,                                      !- Outlet Port
  {0a1b703a-6e99-4dc1-a397-16dbca2210b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a55b870e-177a-41e5-99f6-faa8dc7f1cad}, !- Handle
  Zone MFm ResLiving C  - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {48ec1449-995d-4b52-8904-23b6c2d340f4}, !- Handle
  Hot Water Loop Water Htg Coil 25,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69bd1572-9149-4e84-ae71-2c36746a2866}, !- Water Inlet Node Name
  {3fff1512-1af9-4e8f-9066-d5adb390490f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f04287d5-0707-42f8-89fb-12287ce05e65}, !- Handle
  Hot Water Loop Water Htg Coil 25 Inlet Water Node, !- Name
  {0c2153a8-6218-4b5a-92a7-426f90b42eea}, !- Inlet Port
  {69bd1572-9149-4e84-ae71-2c36746a2866}; !- Outlet Port

OS:Connection,
  {0c2153a8-6218-4b5a-92a7-426f90b42eea}, !- Handle
  {658c3711-5d25-4182-ab71-96817a0470a8}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  29,                                     !- Outlet Port
  {f04287d5-0707-42f8-89fb-12287ce05e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb4f2d8-67e8-42a9-879c-1bd20917f70e}, !- Handle
  Hot Water Loop Water Htg Coil 25 Outlet Water Node, !- Name
  {3fff1512-1af9-4e8f-9066-d5adb390490f}, !- Inlet Port
  {57ce26bc-9a59-4496-9075-aeb120c6d880}; !- Outlet Port

OS:Connection,
  {69bd1572-9149-4e84-ae71-2c36746a2866}, !- Handle
  {cefe0fe8-cfea-4dc2-9934-34f788319b8e}, !- Name
  {f04287d5-0707-42f8-89fb-12287ce05e65}, !- Source Object
  3,                                      !- Outlet Port
  {48ec1449-995d-4b52-8904-23b6c2d340f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3fff1512-1af9-4e8f-9066-d5adb390490f}, !- Handle
  {9b283be0-4d52-4806-a3cf-807debc9fbab}, !- Name
  {48ec1449-995d-4b52-8904-23b6c2d340f4}, !- Source Object
  6,                                      !- Outlet Port
  {9bb4f2d8-67e8-42a9-879c-1bd20917f70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ce26bc-9a59-4496-9075-aeb120c6d880}, !- Handle
  {8772280e-e599-48ff-bf87-4eef14618ced}, !- Name
  {9bb4f2d8-67e8-42a9-879c-1bd20917f70e}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3961f2b9-3540-431e-bf10-5709313bf89c}, !- Handle
  Hot Water Loop Water Htg Coil 25 Controller, !- Name
  {48ec1449-995d-4b52-8904-23b6c2d340f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b26b946b-9a72-4932-9ccb-fc47b3860265}, !- Handle
  Zone MFm ResLiving C  - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82f60962-0d2a-4c8c-ae25-353d6d1ebf7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d83eaedd-dd82-4873-baae-f875c36d760b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4c2f03f7-b238-4031-a20d-fba5cfd12c09}, !- Energy Input Ratio Function of Temperature Curve Name
  {badb9851-c47d-43b5-b356-d524f35fca3e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1db24a98-40a6-4d0d-97ac-a51a998586ae}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {167261b1-268a-444b-b37a-304ffb6fa631}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d9a9e73-827a-4869-b19c-a4d1d9adbddd}, !- Handle
  Curve Quadratic 151,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {139a9289-eda6-4327-9292-6c95b823e6d5}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d64bba0a-0611-4e4b-81ac-553806f1d652}, !- Handle
  Curve Quadratic 152,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a12c55e1-0f87-4d39-b68a-48909168d47d}, !- Handle
  Curve Quadratic 153,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82f60962-0d2a-4c8c-ae25-353d6d1ebf7f}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d83eaedd-dd82-4873-baae-f875c36d760b}, !- Handle
  Curve Quadratic 154,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c2f03f7-b238-4031-a20d-fba5cfd12c09}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {badb9851-c47d-43b5-b356-d524f35fca3e}, !- Handle
  Curve Quadratic 155,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1db24a98-40a6-4d0d-97ac-a51a998586ae}, !- Handle
  Curve Quadratic 156,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5635a203-f73a-46ca-b2b4-06bda3866a69}, !- Handle
  Zone MFm ResLiving C  - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {2769c70c-df14-4820-88c8-a94d2eb078ca}, !- Air Inlet Node Name
  {58ea64b8-21bb-49bb-8bea-b33914d14f7c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a55b870e-177a-41e5-99f6-faa8dc7f1cad}, !- Supply Air Fan Name
  {48ec1449-995d-4b52-8904-23b6c2d340f4}, !- Heating Coil Name
  {b26b946b-9a72-4932-9ccb-fc47b3860265}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {df21b726-6926-450d-a8af-428b4d3d55e1}, !- Handle
  Zone MFm ResLiving C  - Story Top PTAC Inlet Air Node, !- Name
  {aff13a30-9a1c-4ff2-a884-071dbdcce70c}, !- Inlet Port
  {2769c70c-df14-4820-88c8-a94d2eb078ca}; !- Outlet Port

OS:Connection,
  {aff13a30-9a1c-4ff2-a884-071dbdcce70c}, !- Handle
  {15b57ea5-e41f-4f40-9e5a-b026e82b944e}, !- Name
  {24b88813-a0b7-49aa-b15b-2219ca65661f}, !- Source Object
  3,                                      !- Outlet Port
  {df21b726-6926-450d-a8af-428b4d3d55e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2769c70c-df14-4820-88c8-a94d2eb078ca}, !- Handle
  {11595069-7f82-490d-9dde-ffe38989ee00}, !- Name
  {df21b726-6926-450d-a8af-428b4d3d55e1}, !- Source Object
  3,                                      !- Outlet Port
  {5635a203-f73a-46ca-b2b4-06bda3866a69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2e1c3fa-4e60-4dd2-aad1-f679c13c16e5}, !- Handle
  Zone MFm ResLiving C  - Story Top PTAC Outlet Air Node, !- Name
  {58ea64b8-21bb-49bb-8bea-b33914d14f7c}, !- Inlet Port
  {1a5f4351-e2b2-4f8b-b1db-a5d674f9e28b}; !- Outlet Port

OS:Connection,
  {1a5f4351-e2b2-4f8b-b1db-a5d674f9e28b}, !- Handle
  {141abb1a-5e78-423f-b829-59f7e250e373}, !- Name
  {e2e1c3fa-4e60-4dd2-aad1-f679c13c16e5}, !- Source Object
  3,                                      !- Outlet Port
  {feb113cc-ca2f-4ba1-aef3-590c59623e81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58ea64b8-21bb-49bb-8bea-b33914d14f7c}, !- Handle
  {cc787814-d9b0-4d54-b101-bdcbd4816b76}, !- Name
  {5635a203-f73a-46ca-b2b4-06bda3866a69}, !- Source Object
  4,                                      !- Outlet Port
  {e2e1c3fa-4e60-4dd2-aad1-f679c13c16e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d4a5f39d-ac47-44ca-a05f-544ea8dec49a}, !- Handle
  Zone MFm ResLiving C end_a - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {625b2436-b9c0-49a3-8b7b-1fea4f6f5cae}, !- Handle
  Hot Water Loop Water Htg Coil 26,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eefec488-7f90-45c7-ba58-882158ec0d0c}, !- Water Inlet Node Name
  {f9442c6d-0d8b-4482-8704-d701fa3beaee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8aa7a11a-1354-4e6b-8370-bb2f237307b0}, !- Handle
  Hot Water Loop Water Htg Coil 26 Inlet Water Node, !- Name
  {8dbdd361-3041-44a5-8769-f14ec24aac19}, !- Inlet Port
  {eefec488-7f90-45c7-ba58-882158ec0d0c}; !- Outlet Port

OS:Connection,
  {8dbdd361-3041-44a5-8769-f14ec24aac19}, !- Handle
  {54f2ff5a-2390-40ee-9890-d594f13c94cd}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  30,                                     !- Outlet Port
  {8aa7a11a-1354-4e6b-8370-bb2f237307b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd829ae8-062a-4172-867c-9cd9c1337c01}, !- Handle
  Hot Water Loop Water Htg Coil 26 Outlet Water Node, !- Name
  {f9442c6d-0d8b-4482-8704-d701fa3beaee}, !- Inlet Port
  {cfa49aad-8474-4948-9c84-56e77414bee4}; !- Outlet Port

OS:Connection,
  {eefec488-7f90-45c7-ba58-882158ec0d0c}, !- Handle
  {110c1805-3fe7-4e00-9c5f-6de800e132d9}, !- Name
  {8aa7a11a-1354-4e6b-8370-bb2f237307b0}, !- Source Object
  3,                                      !- Outlet Port
  {625b2436-b9c0-49a3-8b7b-1fea4f6f5cae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9442c6d-0d8b-4482-8704-d701fa3beaee}, !- Handle
  {737bd3b6-a75a-4a14-a96d-f6db38506ffe}, !- Name
  {625b2436-b9c0-49a3-8b7b-1fea4f6f5cae}, !- Source Object
  6,                                      !- Outlet Port
  {fd829ae8-062a-4172-867c-9cd9c1337c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa49aad-8474-4948-9c84-56e77414bee4}, !- Handle
  {c642c11f-f35f-4f93-929d-d7fe371a8a40}, !- Name
  {fd829ae8-062a-4172-867c-9cd9c1337c01}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa6e0454-749f-432e-9812-b6f011061fdc}, !- Handle
  Hot Water Loop Water Htg Coil 26 Controller, !- Name
  {625b2436-b9c0-49a3-8b7b-1fea4f6f5cae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {416fcfde-abf0-4880-b8c6-dfd39f3e0ee0}, !- Handle
  Zone MFm ResLiving C end_a - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e42ada8-e773-46ef-8838-03549289228b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c6956f74-4668-46c3-8265-3a2a307df053}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1b6542d6-4edd-4948-8ffa-75ad4c65df2c}, !- Energy Input Ratio Function of Temperature Curve Name
  {c446623d-afeb-4195-8f0e-2e4cd88d6a81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {299b3446-6eaf-429b-b91c-1169677a732c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6202503e-05d9-4760-b687-f7cb130be9d3}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80117640-2c14-4968-82e4-1b4fcca6e49d}, !- Handle
  Curve Quadratic 157,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c598509-65be-4516-a84d-4331c24bb7bd}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {919bda36-05f7-4bd6-be28-346e846debfd}, !- Handle
  Curve Quadratic 158,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe895fff-7804-46d0-ab85-6de9ef321e28}, !- Handle
  Curve Quadratic 159,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e42ada8-e773-46ef-8838-03549289228b}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c6956f74-4668-46c3-8265-3a2a307df053}, !- Handle
  Curve Quadratic 160,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b6542d6-4edd-4948-8ffa-75ad4c65df2c}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c446623d-afeb-4195-8f0e-2e4cd88d6a81}, !- Handle
  Curve Quadratic 161,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {299b3446-6eaf-429b-b91c-1169677a732c}, !- Handle
  Curve Quadratic 162,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {14b02005-77d8-4451-872b-3fef4f3f148a}, !- Handle
  Zone MFm ResLiving C end_a - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {15edadab-f92b-4756-b343-d47474fa698f}, !- Air Inlet Node Name
  {48f17385-7aa2-438b-98a5-10712c4d9ae6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d4a5f39d-ac47-44ca-a05f-544ea8dec49a}, !- Supply Air Fan Name
  {625b2436-b9c0-49a3-8b7b-1fea4f6f5cae}, !- Heating Coil Name
  {416fcfde-abf0-4880-b8c6-dfd39f3e0ee0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {51253ea0-e206-457c-9611-5ea0b4f00207}, !- Handle
  Zone MFm ResLiving C end_a - Story Top PTAC Inlet Air Node, !- Name
  {952331cd-b520-425b-afcd-3733db88541f}, !- Inlet Port
  {15edadab-f92b-4756-b343-d47474fa698f}; !- Outlet Port

OS:Connection,
  {952331cd-b520-425b-afcd-3733db88541f}, !- Handle
  {0ffce476-2ae1-4405-b8b7-56b61c8ff2a9}, !- Name
  {9dff3272-2bcb-4c26-a9af-3f0c362550f9}, !- Source Object
  3,                                      !- Outlet Port
  {51253ea0-e206-457c-9611-5ea0b4f00207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15edadab-f92b-4756-b343-d47474fa698f}, !- Handle
  {404aa18c-0141-49f7-880b-370c1e9f5c4f}, !- Name
  {51253ea0-e206-457c-9611-5ea0b4f00207}, !- Source Object
  3,                                      !- Outlet Port
  {14b02005-77d8-4451-872b-3fef4f3f148a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8cb00f6-a188-47b6-b1e9-c6d8754a5ec2}, !- Handle
  Zone MFm ResLiving C end_a - Story Top PTAC Outlet Air Node, !- Name
  {48f17385-7aa2-438b-98a5-10712c4d9ae6}, !- Inlet Port
  {19db49a7-e4cd-41da-bee0-004fda0a334a}; !- Outlet Port

OS:Connection,
  {19db49a7-e4cd-41da-bee0-004fda0a334a}, !- Handle
  {d177626d-efbf-4646-9c10-46b2771fd7d7}, !- Name
  {a8cb00f6-a188-47b6-b1e9-c6d8754a5ec2}, !- Source Object
  3,                                      !- Outlet Port
  {bead5310-c8a9-4b66-bebf-4aed460dab6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48f17385-7aa2-438b-98a5-10712c4d9ae6}, !- Handle
  {4fa1f74f-992a-438f-bdbc-799a834b888d}, !- Name
  {14b02005-77d8-4451-872b-3fef4f3f148a}, !- Source Object
  4,                                      !- Outlet Port
  {a8cb00f6-a188-47b6-b1e9-c6d8754a5ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {14024c29-aac0-49ad-afe7-364731036f5c}, !- Handle
  Zone MFm ResPublicArea A  - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {3362df14-14d2-4443-a09f-15496cafa85b}, !- Handle
  Hot Water Loop Water Htg Coil 27,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec03e639-8dcc-4590-846b-cda7ab036c57}, !- Water Inlet Node Name
  {3ad05047-7785-4780-9a2a-916581dcba26}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27f91621-be18-4a5d-99a0-e2781583f120}, !- Handle
  Hot Water Loop Water Htg Coil 27 Inlet Water Node, !- Name
  {296da539-c083-4014-afe7-090425acc8d7}, !- Inlet Port
  {ec03e639-8dcc-4590-846b-cda7ab036c57}; !- Outlet Port

OS:Connection,
  {296da539-c083-4014-afe7-090425acc8d7}, !- Handle
  {74ed040c-b0de-4d69-bbb8-907769212b78}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  31,                                     !- Outlet Port
  {27f91621-be18-4a5d-99a0-e2781583f120}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be4d2246-f72e-4a7a-bb7f-b7e7e4647329}, !- Handle
  Hot Water Loop Water Htg Coil 27 Outlet Water Node, !- Name
  {3ad05047-7785-4780-9a2a-916581dcba26}, !- Inlet Port
  {cd97b2d1-8c25-4b82-a736-c37d7aab821b}; !- Outlet Port

OS:Connection,
  {ec03e639-8dcc-4590-846b-cda7ab036c57}, !- Handle
  {921be91c-c6e3-4869-8c8b-c46cd541fcce}, !- Name
  {27f91621-be18-4a5d-99a0-e2781583f120}, !- Source Object
  3,                                      !- Outlet Port
  {3362df14-14d2-4443-a09f-15496cafa85b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ad05047-7785-4780-9a2a-916581dcba26}, !- Handle
  {74b6ae89-2222-4b1e-9757-4b547ff34f14}, !- Name
  {3362df14-14d2-4443-a09f-15496cafa85b}, !- Source Object
  6,                                      !- Outlet Port
  {be4d2246-f72e-4a7a-bb7f-b7e7e4647329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd97b2d1-8c25-4b82-a736-c37d7aab821b}, !- Handle
  {03d424dc-d3cc-4150-911e-e546e22d7619}, !- Name
  {be4d2246-f72e-4a7a-bb7f-b7e7e4647329}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {349c6c93-5379-449f-b6ae-ad12cfe106db}, !- Handle
  Hot Water Loop Water Htg Coil 27 Controller, !- Name
  {3362df14-14d2-4443-a09f-15496cafa85b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {d3f01836-c171-4e29-b1f3-cd14bdd07afb}, !- Handle
  Zone MFm ResPublicArea A  - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35b252e5-d4df-4874-8f82-bbeb6155ca3c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b2008a12-e761-476f-b08e-00783477d0c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {531dbd75-83eb-4483-bb4a-e4ab900f1e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {509a5128-7f1f-4960-8035-aa10598b752b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5417afb9-b04d-4221-87a9-bbdfeff72348}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {71f5cfc7-d150-41ea-8319-7cc8f55549d4}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25463759-f757-4dff-93f4-77689a5c66ce}, !- Handle
  Curve Quadratic 163,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bcb514b-d6fe-4d38-9b8e-f3b4eba4fdf2}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fcbc0556-be8c-464d-bb2a-369c26cf512b}, !- Handle
  Curve Quadratic 164,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b386176-a736-4572-8708-38f869a90a54}, !- Handle
  Curve Quadratic 165,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {35b252e5-d4df-4874-8f82-bbeb6155ca3c}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b2008a12-e761-476f-b08e-00783477d0c2}, !- Handle
  Curve Quadratic 166,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {531dbd75-83eb-4483-bb4a-e4ab900f1e38}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {509a5128-7f1f-4960-8035-aa10598b752b}, !- Handle
  Curve Quadratic 167,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5417afb9-b04d-4221-87a9-bbdfeff72348}, !- Handle
  Curve Quadratic 168,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {272c0b02-aa38-4599-9774-ef396685fd9c}, !- Handle
  Zone MFm ResPublicArea A  - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {9f7ca980-a7d9-4c42-9792-1b189e460cf7}, !- Air Inlet Node Name
  {e59b2d5c-3a13-406f-8f28-938a162e0d5b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14024c29-aac0-49ad-afe7-364731036f5c}, !- Supply Air Fan Name
  {3362df14-14d2-4443-a09f-15496cafa85b}, !- Heating Coil Name
  {d3f01836-c171-4e29-b1f3-cd14bdd07afb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {398e3873-d2b6-4af6-9588-e622ba539d98}, !- Handle
  Zone MFm ResPublicArea A  - Story Top PTAC Inlet Air Node, !- Name
  {d01e53c2-a070-4658-b979-925254bba98a}, !- Inlet Port
  {9f7ca980-a7d9-4c42-9792-1b189e460cf7}; !- Outlet Port

OS:Connection,
  {d01e53c2-a070-4658-b979-925254bba98a}, !- Handle
  {e4148816-a684-4de1-b1e4-0f2016f2f270}, !- Name
  {a9a0b7cf-da27-464e-9301-50baceca33e4}, !- Source Object
  3,                                      !- Outlet Port
  {398e3873-d2b6-4af6-9588-e622ba539d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7ca980-a7d9-4c42-9792-1b189e460cf7}, !- Handle
  {0a9c4bb0-a3ba-48b9-abd3-0879a642fb90}, !- Name
  {398e3873-d2b6-4af6-9588-e622ba539d98}, !- Source Object
  3,                                      !- Outlet Port
  {272c0b02-aa38-4599-9774-ef396685fd9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7240aa51-6a3f-471f-abeb-a3c724ac49fb}, !- Handle
  Zone MFm ResPublicArea A  - Story Top PTAC Outlet Air Node, !- Name
  {e59b2d5c-3a13-406f-8f28-938a162e0d5b}, !- Inlet Port
  {c1290208-f82c-4246-aa56-1764b840811a}; !- Outlet Port

OS:Connection,
  {c1290208-f82c-4246-aa56-1764b840811a}, !- Handle
  {3db41a99-a583-4d7c-b44e-88719255bdff}, !- Name
  {7240aa51-6a3f-471f-abeb-a3c724ac49fb}, !- Source Object
  3,                                      !- Outlet Port
  {d362224c-60ea-426d-8a0b-10447ee75d9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e59b2d5c-3a13-406f-8f28-938a162e0d5b}, !- Handle
  {d1d9f33d-fdb6-457c-8266-8c8817eaad98}, !- Name
  {272c0b02-aa38-4599-9774-ef396685fd9c}, !- Source Object
  4,                                      !- Outlet Port
  {7240aa51-6a3f-471f-abeb-a3c724ac49fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5caa0688-4886-4bff-b3dc-b6407e5b983a}, !- Handle
  Zone MFm ResPublicArea B  - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {03093d26-3b71-4a45-862d-9d947b0f2343}, !- Handle
  Hot Water Loop Water Htg Coil 28,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {62dca0a8-c85d-42f2-921a-30c36858eac5}, !- Water Inlet Node Name
  {f7e5479d-1593-4d01-8b82-b57806e9e9fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {114b8d9d-168f-4edf-bd69-967ef1813979}, !- Handle
  Hot Water Loop Water Htg Coil 28 Inlet Water Node, !- Name
  {a2d750d4-89a8-4597-99fa-55df3c0a7531}, !- Inlet Port
  {62dca0a8-c85d-42f2-921a-30c36858eac5}; !- Outlet Port

OS:Connection,
  {a2d750d4-89a8-4597-99fa-55df3c0a7531}, !- Handle
  {3b7bfad3-52ba-46de-9ec6-86ea77ebe9a4}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  32,                                     !- Outlet Port
  {114b8d9d-168f-4edf-bd69-967ef1813979}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7d79a30-498f-4601-9019-277d5056a258}, !- Handle
  Hot Water Loop Water Htg Coil 28 Outlet Water Node, !- Name
  {f7e5479d-1593-4d01-8b82-b57806e9e9fa}, !- Inlet Port
  {c46ddcc7-e83d-4b40-ac87-83c78ffe5f50}; !- Outlet Port

OS:Connection,
  {62dca0a8-c85d-42f2-921a-30c36858eac5}, !- Handle
  {a7141894-a490-40df-bcba-ccc5feeacd0b}, !- Name
  {114b8d9d-168f-4edf-bd69-967ef1813979}, !- Source Object
  3,                                      !- Outlet Port
  {03093d26-3b71-4a45-862d-9d947b0f2343}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7e5479d-1593-4d01-8b82-b57806e9e9fa}, !- Handle
  {2a9e2695-4d5b-40b9-8bd0-dcf9d0f9f540}, !- Name
  {03093d26-3b71-4a45-862d-9d947b0f2343}, !- Source Object
  6,                                      !- Outlet Port
  {b7d79a30-498f-4601-9019-277d5056a258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46ddcc7-e83d-4b40-ac87-83c78ffe5f50}, !- Handle
  {a23a170f-aa12-4482-aab5-a7f61e924cdd}, !- Name
  {b7d79a30-498f-4601-9019-277d5056a258}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e666bf3-7051-40bb-b973-2bd1e403fcdd}, !- Handle
  Hot Water Loop Water Htg Coil 28 Controller, !- Name
  {03093d26-3b71-4a45-862d-9d947b0f2343}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a708004c-dd77-40f4-a9ad-b669e99a2059}, !- Handle
  Zone MFm ResPublicArea B  - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f84e0d9f-f89b-490b-9d91-69b4a04e8e24}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6316255f-6892-49d2-979e-357baa1d249e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {14df33d5-2db4-4661-8ffc-fd2b3038dfdc}, !- Energy Input Ratio Function of Temperature Curve Name
  {1af08e9d-a272-4c4f-b62c-37f73579a350}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d48e432c-b8e4-4543-acb9-71cc12a261a1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fb513f09-4bbf-433a-8533-7e5ec1002acb}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9794f698-bfbf-4ccb-a12b-9da6beeecd7b}, !- Handle
  Curve Quadratic 169,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1bc79fa7-f7f2-409a-9524-a940156aadf8}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dafa20c7-e719-45b4-93e8-654ba7a56671}, !- Handle
  Curve Quadratic 170,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c873a606-11a9-4ea2-bbdc-8da2d0a8be59}, !- Handle
  Curve Quadratic 171,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f84e0d9f-f89b-490b-9d91-69b4a04e8e24}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6316255f-6892-49d2-979e-357baa1d249e}, !- Handle
  Curve Quadratic 172,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {14df33d5-2db4-4661-8ffc-fd2b3038dfdc}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1af08e9d-a272-4c4f-b62c-37f73579a350}, !- Handle
  Curve Quadratic 173,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d48e432c-b8e4-4543-acb9-71cc12a261a1}, !- Handle
  Curve Quadratic 174,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {be78ccb9-7965-456a-9131-85a0f32bbe34}, !- Handle
  Zone MFm ResPublicArea B  - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {9043d966-0258-4837-9df3-6d4e3d9e3f4c}, !- Air Inlet Node Name
  {148e1bad-f635-45fc-a909-017dd60394a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5caa0688-4886-4bff-b3dc-b6407e5b983a}, !- Supply Air Fan Name
  {03093d26-3b71-4a45-862d-9d947b0f2343}, !- Heating Coil Name
  {a708004c-dd77-40f4-a9ad-b669e99a2059}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {74c3e702-6223-48d9-9f60-8bbe7d11679c}, !- Handle
  Zone MFm ResPublicArea B  - Story Top PTAC Inlet Air Node, !- Name
  {cfc49818-203d-453c-abeb-5b3adfceb19b}, !- Inlet Port
  {9043d966-0258-4837-9df3-6d4e3d9e3f4c}; !- Outlet Port

OS:Connection,
  {cfc49818-203d-453c-abeb-5b3adfceb19b}, !- Handle
  {36d288be-b272-4976-9cb1-98a1cf007439}, !- Name
  {916e9f78-4917-4a58-a779-b3e0bd28f0a1}, !- Source Object
  3,                                      !- Outlet Port
  {74c3e702-6223-48d9-9f60-8bbe7d11679c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9043d966-0258-4837-9df3-6d4e3d9e3f4c}, !- Handle
  {c8f2633d-6add-43ba-97f9-fe5022252ce4}, !- Name
  {74c3e702-6223-48d9-9f60-8bbe7d11679c}, !- Source Object
  3,                                      !- Outlet Port
  {be78ccb9-7965-456a-9131-85a0f32bbe34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc152b07-acf6-4c4f-a1c4-baaaac17dfba}, !- Handle
  Zone MFm ResPublicArea B  - Story Top PTAC Outlet Air Node, !- Name
  {148e1bad-f635-45fc-a909-017dd60394a7}, !- Inlet Port
  {ca74a431-81ef-4b2d-ae45-70ac02819278}; !- Outlet Port

OS:Connection,
  {ca74a431-81ef-4b2d-ae45-70ac02819278}, !- Handle
  {8dbb1eed-6284-4cb2-8292-3b64f9a37a73}, !- Name
  {bc152b07-acf6-4c4f-a1c4-baaaac17dfba}, !- Source Object
  3,                                      !- Outlet Port
  {23030527-a763-45f6-a878-db336aa25897}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {148e1bad-f635-45fc-a909-017dd60394a7}, !- Handle
  {41f65847-dd67-4231-ae75-d168f7c0a359}, !- Name
  {be78ccb9-7965-456a-9131-85a0f32bbe34}, !- Source Object
  4,                                      !- Outlet Port
  {bc152b07-acf6-4c4f-a1c4-baaaac17dfba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {31feee56-a80e-4580-b784-f2cf4e3415ee}, !- Handle
  Zone MFm ResPublicArea C  - Story Top PTAC Fan, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {8fae8dd4-7c89-4a9b-b6b7-4b69ce0ffed7}, !- Handle
  Hot Water Loop Water Htg Coil 29,       !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {422350b8-7bd4-4b9b-ab4e-50b1786638f6}, !- Water Inlet Node Name
  {b9cf20ff-832e-4a35-b960-8264b072bdd2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {24ba037f-db41-43e3-a481-5289e3fa09e0}, !- Handle
  Hot Water Loop Water Htg Coil 29 Inlet Water Node, !- Name
  {d735c51c-5507-4a87-a663-9d7da927782b}, !- Inlet Port
  {422350b8-7bd4-4b9b-ab4e-50b1786638f6}; !- Outlet Port

OS:Connection,
  {d735c51c-5507-4a87-a663-9d7da927782b}, !- Handle
  {4a794188-c9f0-4642-be12-38fa10a55d96}, !- Name
  {49e58434-8ba6-4811-9d31-b9cb92dcaa37}, !- Source Object
  33,                                     !- Outlet Port
  {24ba037f-db41-43e3-a481-5289e3fa09e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a66feb41-36c4-4f60-947b-820507fe60f8}, !- Handle
  Hot Water Loop Water Htg Coil 29 Outlet Water Node, !- Name
  {b9cf20ff-832e-4a35-b960-8264b072bdd2}, !- Inlet Port
  {adc7a1e8-611b-40f6-8eb6-8429fe5050a6}; !- Outlet Port

OS:Connection,
  {422350b8-7bd4-4b9b-ab4e-50b1786638f6}, !- Handle
  {2f5c4be5-3059-49e0-9e0c-4890266dbe39}, !- Name
  {24ba037f-db41-43e3-a481-5289e3fa09e0}, !- Source Object
  3,                                      !- Outlet Port
  {8fae8dd4-7c89-4a9b-b6b7-4b69ce0ffed7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9cf20ff-832e-4a35-b960-8264b072bdd2}, !- Handle
  {ef0cd3e3-9529-4b6d-9678-58679f4f0c01}, !- Name
  {8fae8dd4-7c89-4a9b-b6b7-4b69ce0ffed7}, !- Source Object
  6,                                      !- Outlet Port
  {a66feb41-36c4-4f60-947b-820507fe60f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc7a1e8-611b-40f6-8eb6-8429fe5050a6}, !- Handle
  {11027a8d-3588-41a9-960f-0a2963b695e0}, !- Name
  {a66feb41-36c4-4f60-947b-820507fe60f8}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e4d2a-51f5-463d-a8df-76075fd9fa3d}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e1977f7-b91c-4860-b4bd-cc4109f9fd3d}, !- Handle
  Hot Water Loop Water Htg Coil 29 Controller, !- Name
  {8fae8dd4-7c89-4a9b-b6b7-4b69ce0ffed7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {6f32d064-4ccc-42c6-b1b0-b7f617fd4589}, !- Handle
  Zone MFm ResPublicArea C  - Story Top PTAC 1spd DX AC Clg Coil, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03a8c845-4f29-4cea-bdd1-0a22d7599e78}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21bd8f35-5021-40cb-a4d8-069451893507}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb3522b3-ace9-48aa-87f0-4a10df347e9b}, !- Energy Input Ratio Function of Temperature Curve Name
  {637e02ff-753a-448d-b23b-7d0b82da7104}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {809f4bbb-3707-4e9c-ae6b-2c8655d7016f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6b3213c6-5623-4894-b315-e1da11c050a4}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cfbd17cb-1f2a-4f27-9a76-df4c8eff14bc}, !- Handle
  Curve Quadratic 175,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8d21a7a-1ac2-4500-90b2-c659a782449b}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e730e0ce-5cc8-4f86-b331-7c9c35e0c1ba}, !- Handle
  Curve Quadratic 176,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f613e55d-f3ed-4edf-b7e2-2ef23caa720e}, !- Handle
  Curve Quadratic 177,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {03a8c845-4f29-4cea-bdd1-0a22d7599e78}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {21bd8f35-5021-40cb-a4d8-069451893507}, !- Handle
  Curve Quadratic 178,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb3522b3-ace9-48aa-87f0-4a10df347e9b}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {637e02ff-753a-448d-b23b-7d0b82da7104}, !- Handle
  Curve Quadratic 179,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {809f4bbb-3707-4e9c-ae6b-2c8655d7016f}, !- Handle
  Curve Quadratic 180,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {36aa8dd7-77e8-4cb1-b781-20fb74f17ae1}, !- Handle
  Zone MFm ResPublicArea C  - Story Top PTAC, !- Name
  {23ad698f-160a-428c-826d-5a0e55b468f5}, !- Availability Schedule Name
  {4ba5914e-3c1f-4e2a-879c-f2d23cd77c01}, !- Air Inlet Node Name
  {7388b3e3-9736-486e-bd73-69fd23a6acd7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {31feee56-a80e-4580-b784-f2cf4e3415ee}, !- Supply Air Fan Name
  {8fae8dd4-7c89-4a9b-b6b7-4b69ce0ffed7}, !- Heating Coil Name
  {6f32d064-4ccc-42c6-b1b0-b7f617fd4589}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {23ad698f-160a-428c-826d-5a0e55b468f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {decee985-17eb-4c00-b72a-ade5d72b240a}, !- Handle
  Zone MFm ResPublicArea C  - Story Top PTAC Inlet Air Node, !- Name
  {d8187ce0-5260-43e2-b343-aa1406575311}, !- Inlet Port
  {4ba5914e-3c1f-4e2a-879c-f2d23cd77c01}; !- Outlet Port

OS:Connection,
  {d8187ce0-5260-43e2-b343-aa1406575311}, !- Handle
  {572c9326-c8a1-4251-b128-ba358d603001}, !- Name
  {3eee5e7b-753a-4154-96cb-990654d86c7e}, !- Source Object
  3,                                      !- Outlet Port
  {decee985-17eb-4c00-b72a-ade5d72b240a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba5914e-3c1f-4e2a-879c-f2d23cd77c01}, !- Handle
  {bf3ed3d5-0aa7-45cc-9dd2-14c32212101d}, !- Name
  {decee985-17eb-4c00-b72a-ade5d72b240a}, !- Source Object
  3,                                      !- Outlet Port
  {36aa8dd7-77e8-4cb1-b781-20fb74f17ae1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b2fe5f7-26ea-4d41-b2e5-4ccd25c7666b}, !- Handle
  Zone MFm ResPublicArea C  - Story Top PTAC Outlet Air Node, !- Name
  {7388b3e3-9736-486e-bd73-69fd23a6acd7}, !- Inlet Port
  {5658eb26-be2c-4a0e-a0e5-6195b690c898}; !- Outlet Port

OS:Connection,
  {5658eb26-be2c-4a0e-a0e5-6195b690c898}, !- Handle
  {bc771879-56e2-4793-8e9a-1afa9cb36c46}, !- Name
  {2b2fe5f7-26ea-4d41-b2e5-4ccd25c7666b}, !- Source Object
  3,                                      !- Outlet Port
  {ff1e8be8-8e97-41a4-a53d-22d51863f4d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7388b3e3-9736-486e-bd73-69fd23a6acd7}, !- Handle
  {53bf29c8-3284-4c1c-bd78-642f108dcdfb}, !- Name
  {36aa8dd7-77e8-4cb1-b781-20fb74f17ae1}, !- Source Object
  4,                                      !- Outlet Port
  {2b2fe5f7-26ea-4d41-b2e5-4ccd25c7666b}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {fb2418c4-672b-4123-9697-9873dba7cdcc}, !- Handle
  {8bebb1cb-268d-4f8b-ad56-40d19ba0abfe}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Sizing:Parameters,
  {542d1b86-941e-4865-be47-ea4170726ec7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {cf2c2228-86dc-480c-af52-cbcc57389bdd}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Facility,
  {1faa8484-9368-4c21-891c-551176bdf648}; !- Handle

OS:SimulationControl,
  {c3486e0f-6cc4-4723-9c76-3c5bd3063bf4}; !- Handle

OS:Timestep,
  {83ddb644-ab0b-4502-bafe-c7c918a8e67d}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a0503b9e-9d65-4527-9ac5-bd994981ebc0}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {120ed91f-107b-43f6-acec-7af7b43323c1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5c7b3a42-6e73-4e9a-9cfd-2aaa3d86999e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {631c33df-c2db-4a34-9be0-66061d1b9be8}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {609631b4-f5a8-48ad-afd2-cda6525f0172}, !- Handle
  {43c65b1d-7206-41d1-9f0d-bd1dcfe3b188}; !- Material Name

OS:StandardsInformation:Material,
  {0a94c508-2fab-4621-bf86-d4915f6ec6c1}, !- Handle
  {6816ddee-abca-4611-9be0-b944d9471804}; !- Material Name

OS:StandardsInformation:Material,
  {dc376b2e-1714-4df7-be9c-54f53ba50093}, !- Handle
  {dbf1e7aa-0a1f-4550-ad60-30174585d766}; !- Material Name

OS:StandardsInformation:Material,
  {e8ae9415-8f10-41b7-8dc2-dc196e06115c}, !- Handle
  {97033ef7-8ad7-4c07-b4d0-08f76e176b9c}; !- Material Name

OS:StandardsInformation:Material,
  {69db24f5-5d43-41b6-a281-710cb42e3dd7}, !- Handle
  {b53e4578-392d-4c47-b630-74e3a4d58031}; !- Material Name

OS:StandardsInformation:Material,
  {ece92e7d-5548-4b69-93f6-1479c641501e}, !- Handle
  {8c6b9bb3-b766-4c77-9df3-0643bfb83a41}; !- Material Name

OS:StandardsInformation:Material,
  {061113b5-bf75-46be-ac25-6a51164edbed}, !- Handle
  {26fd0b76-54ba-480f-a38f-f07d49c25ae2}; !- Material Name

OS:StandardsInformation:Material,
  {6d4e9fe5-aa53-4e62-9cc8-213ccb0ce75c}, !- Handle
  {9d1c66b9-4327-4615-837b-27722186177c}; !- Material Name

OS:StandardsInformation:Material,
  {4be95339-c24b-4c2e-b307-817e62e97098}, !- Handle
  {4d2a9fdd-b0b1-4b70-9875-ba3fcc5d2609}; !- Material Name

OS:StandardsInformation:Material,
  {c4fb5d00-b9f2-4cee-aaa4-1be31eb88bd8}, !- Handle
  {ebf504df-a925-49c2-baa9-dfddb1126988}; !- Material Name

OS:StandardsInformation:Material,
  {769cd96f-20b2-459a-8875-262c095ef729}, !- Handle
  {cc32fd43-ca9d-413a-9900-81efb7d8f48f}; !- Material Name

OS:StandardsInformation:Material,
  {8bf5d9e7-534a-4499-b2f4-5bcf9cc5bd3a}, !- Handle
  {f15ac64c-beb1-4041-8df5-44531bd3e3f5}; !- Material Name

OS:StandardsInformation:Material,
  {1267a24c-a69d-43b9-8596-30337ac812a4}, !- Handle
  {1286d38c-1a2d-4c86-adba-4fcf5fae8d6f}; !- Material Name

OS:StandardsInformation:Material,
  {5a520304-2ebc-4c37-a8fc-067212f960dd}, !- Handle
  {9ae36a33-ba55-47c6-a151-df4043f85c2a}; !- Material Name

OS:StandardsInformation:Material,
  {f9298387-6a9f-4ecd-b829-2bf99b4323ce}, !- Handle
  {77caf1c8-d2e9-481f-8dd3-4f6d07dd1eba}; !- Material Name

OS:StandardsInformation:Material,
  {9e02b2ba-bff4-4e66-83c2-a6c604ce1ff7}, !- Handle
  {548931ac-67f4-4c67-b39a-99a32b242f62}; !- Material Name

OS:StandardsInformation:Material,
  {28bd7ca7-8382-4492-9600-d1719d9234f5}, !- Handle
  {566d4013-37a6-4f1e-8c0c-ddc099d92b8d}; !- Material Name

OS:StandardsInformation:Material,
  {7f1eabe9-4059-47d3-a32e-874cf62fb804}, !- Handle
  {adf15d1b-f2ab-4ac0-b942-4e77292403ee}; !- Material Name

OS:StandardsInformation:Material,
  {06139326-d35e-4447-ae7f-f272ca46cb16}, !- Handle
  {ce62de76-509c-47d7-b6b3-60f5933c4221}; !- Material Name

OS:StandardsInformation:Construction,
  {021b6805-da19-4771-998e-4d329584eb87}, !- Handle
  {523bf1ad-6c10-4ef9-a961-a30e0e7af7d9}; !- Construction Name

