  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.67,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.74,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.64,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.14,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {1de10b81-6d9c-4a33-b802-376ad4f85b96}, !- Handle
  Schedule Rule 14,                       !- Name
  {6c4aee67-ad11-4e78-82cb-1e0570ef474d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {092b5895-2662-4ae9-8d2c-030f2968356a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {092b5895-2662-4ae9-8d2c-030f2968356a}, !- Handle
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2167,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {08ad78b0-6390-429b-935a-96f46f7269b0}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.67,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.74,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.64,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.14,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:DefaultConstructionSet,
  {1a8b1aba-e336-4412-b7cd-68cde5296a97}, !- Handle
  Res DEER Pre-1975 - OfS - CEC T24-CEC6, !- Name
  {be996823-ea0c-4463-a107-4b61e4df48fc}, !- Default Exterior Surface Constructions Name
  {83ac7fe1-ae79-4bf3-9d41-3217f9578195}, !- Default Interior Surface Constructions Name
  {639eff16-d095-4fad-8612-1d02a702c837}, !- Default Ground Contact Surface Constructions Name
  {ab14a5da-39e6-4acb-b365-4d7a21473a4d}, !- Default Exterior SubSurface Constructions Name
  {0eb03823-6867-4a58-8a50-20c638151da7}, !- Default Interior SubSurface Constructions Name
  {f067d32e-ed25-4b79-af3a-7fbbf0e29b9d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {be996823-ea0c-4463-a107-4b61e4df48fc}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4015b13f-0828-45aa-bfe8-2f6b667a498e}, !- Floor Construction Name
  {12936297-c96d-4734-b14b-184a83ebcdee}, !- Wall Construction Name
  {a341d109-4123-436e-9753-eb794a849a77}; !- Roof Ceiling Construction Name

OS:Construction,
  {4015b13f-0828-45aa-bfe8-2f6b667a498e}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {b59b7436-b1b0-479b-9905-32cd2cf4d3ff}, !- Layer 1
  {c9885b91-d538-4df8-a9d1-d3e5879a7843}; !- Layer 2

OS:StandardsInformation:Construction,
  {1f5f80f7-be9f-4d12-9923-e96068e824d4}, !- Handle
  {4015b13f-0828-45aa-bfe8-2f6b667a498e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {b59b7436-b1b0-479b-9905-32cd2cf4d3ff}, !- Handle
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c9885b91-d538-4df8-a9d1-d3e5879a7843}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {12936297-c96d-4734-b14b-184a83ebcdee}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-8.03, !- Name
  ,                                       !- Surface Rendering Name
  {45b8cf93-45bb-4101-9c4a-568163d78514}, !- Layer 1
  {ce3f2d22-d4d5-46f8-a089-49bfa1dfb1d0}, !- Layer 2
  {b59b7436-b1b0-479b-9905-32cd2cf4d3ff}, !- Layer 3
  {ce3f2d22-d4d5-46f8-a089-49bfa1dfb1d0}; !- Layer 4

OS:StandardsInformation:Construction,
  {f5ba067e-03d2-4a01-84ed-25e68ad65275}, !- Handle
  {12936297-c96d-4734-b14b-184a83ebcdee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {45b8cf93-45bb-4101-9c4a-568163d78514}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ce3f2d22-d4d5-46f8-a089-49bfa1dfb1d0}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a341d109-4123-436e-9753-eb794a849a77}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {44e50150-8e66-4a2f-b505-3356dda386e4}, !- Layer 1
  {c4723953-8cdb-4c71-9613-387ec29fb017}, !- Layer 2
  {2f3f4ae6-1ff6-4283-b69d-bc8de3231646}; !- Layer 3

OS:StandardsInformation:Construction,
  {c1972a03-ed2a-40cf-b9cf-c1c2e63e4bf0}, !- Handle
  {a341d109-4123-436e-9753-eb794a849a77}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {44e50150-8e66-4a2f-b505-3356dda386e4}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c4723953-8cdb-4c71-9613-387ec29fb017}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2f3f4ae6-1ff6-4283-b69d-bc8de3231646}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {83ac7fe1-ae79-4bf3-9d41-3217f9578195}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4665ddaf-5174-4773-8ebd-c146cc6295e7}, !- Floor Construction Name
  {d9c41bb4-823d-4d1a-88d1-98a35101e740}, !- Wall Construction Name
  {4665ddaf-5174-4773-8ebd-c146cc6295e7}; !- Roof Ceiling Construction Name

OS:Construction,
  {4665ddaf-5174-4773-8ebd-c146cc6295e7}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {104ddb43-bce8-48ff-a400-cae6767559f5}, !- Layer 1
  {f73d9a2c-0a6d-4a42-863f-f3be5dc8669f}, !- Layer 2
  {21fad05f-19a2-4e8b-a2ee-a4c109a611f8}; !- Layer 3

OS:StandardsInformation:Construction,
  {1c4db40a-3b12-4d29-836e-1e3fd9d319ee}, !- Handle
  {4665ddaf-5174-4773-8ebd-c146cc6295e7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {104ddb43-bce8-48ff-a400-cae6767559f5}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f73d9a2c-0a6d-4a42-863f-f3be5dc8669f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {21fad05f-19a2-4e8b-a2ee-a4c109a611f8}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {d9c41bb4-823d-4d1a-88d1-98a35101e740}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {eabc240f-e5a7-4140-916b-cc43d16e57c4}, !- Layer 1
  {eabc240f-e5a7-4140-916b-cc43d16e57c4}; !- Layer 2

OS:StandardsInformation:Construction,
  {aff9fb31-78ee-4883-ab7c-99334f5f6610}, !- Handle
  {d9c41bb4-823d-4d1a-88d1-98a35101e740}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {eabc240f-e5a7-4140-916b-cc43d16e57c4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {639eff16-d095-4fad-8612-1d02a702c837}, !- Handle
  Default Surface Constructions 3,        !- Name
  {be77d6d9-b614-4490-8efe-d7b3b440c811}, !- Floor Construction Name
  {0e1eb5df-c899-444d-8652-517a718238d6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {be77d6d9-b614-4490-8efe-d7b3b440c811}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {c9885b91-d538-4df8-a9d1-d3e5879a7843}, !- Layer 1
  {21fad05f-19a2-4e8b-a2ee-a4c109a611f8}; !- Layer 2

OS:StandardsInformation:Construction,
  {c1e5b4a6-76e7-4b06-bc93-3b2e3709fa16}, !- Handle
  {be77d6d9-b614-4490-8efe-d7b3b440c811}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {0e1eb5df-c899-444d-8652-517a718238d6}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {8ca2b117-8bf8-4792-9589-344a8e3bcec9}; !- Layer 1

OS:StandardsInformation:Construction,
  {0a20b20b-24da-4a8f-95a2-5a42a739e7a8}, !- Handle
  {0e1eb5df-c899-444d-8652-517a718238d6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8ca2b117-8bf8-4792-9589-344a8e3bcec9}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {ab14a5da-39e6-4acb-b365-4d7a21473a4d}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f702095b-b152-4ea6-af3d-3e822b3fdb7e}, !- Fixed Window Construction Name
  {4e390d2c-8b33-412b-b9c5-9acedf03c29a}, !- Operable Window Construction Name
  {64b352c5-976f-448d-984c-7bc9cb08e6f0}, !- Door Construction Name
  {faaef7f2-7cc0-4207-af53-f47b685e7ab7}, !- Glass Door Construction Name
  {7f77cbba-a71e-4264-a317-f4e587a946e7}, !- Overhead Door Construction Name
  {75bd4b0b-5fb7-4f25-97a3-dc6316126f17}, !- Skylight Construction Name
  {59646a16-26d5-42e1-a948-8508a1ca9f24}, !- Tubular Daylight Dome Construction Name
  {59646a16-26d5-42e1-a948-8508a1ca9f24}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f702095b-b152-4ea6-af3d-3e822b3fdb7e}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {2814b124-f74b-48f7-847f-22b953f7b206}; !- Layer 1

OS:StandardsInformation:Construction,
  {bcd895f5-ad83-43c5-81e2-62d65fc28366}, !- Handle
  {f702095b-b152-4ea6-af3d-3e822b3fdb7e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {2814b124-f74b-48f7-847f-22b953f7b206}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {4e390d2c-8b33-412b-b9c5-9acedf03c29a}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {dda11330-f3d6-459f-892e-e0d5b1cfc68e}; !- Layer 1

OS:StandardsInformation:Construction,
  {313d9973-bf08-47c7-8838-3a52acd3cfca}, !- Handle
  {4e390d2c-8b33-412b-b9c5-9acedf03c29a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {dda11330-f3d6-459f-892e-e0d5b1cfc68e}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {64b352c5-976f-448d-984c-7bc9cb08e6f0}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {104ddb43-bce8-48ff-a400-cae6767559f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {3c381a7c-df69-4ba6-9c27-35a1621c7719}, !- Handle
  {64b352c5-976f-448d-984c-7bc9cb08e6f0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {faaef7f2-7cc0-4207-af53-f47b685e7ab7}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {3bdfeb63-f270-4b21-9334-ee2c3797a596}; !- Layer 1

OS:StandardsInformation:Construction,
  {75dd94e3-f1a3-4cac-a2a5-06e5d2c39b41}, !- Handle
  {faaef7f2-7cc0-4207-af53-f47b685e7ab7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3bdfeb63-f270-4b21-9334-ee2c3797a596}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7f77cbba-a71e-4264-a317-f4e587a946e7}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {d279d724-8b8a-4682-a049-2e8afebe6c80}, !- Layer 1
  {104ddb43-bce8-48ff-a400-cae6767559f5}; !- Layer 2

OS:StandardsInformation:Construction,
  {30d31bb1-5e72-48d3-bdb5-06e7e5e3d74f}, !- Handle
  {7f77cbba-a71e-4264-a317-f4e587a946e7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d279d724-8b8a-4682-a049-2e8afebe6c80}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {75bd4b0b-5fb7-4f25-97a3-dc6316126f17}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {d629f4ea-39b4-4244-bab9-e1a087cc7f4f}; !- Layer 1

OS:StandardsInformation:Construction,
  {ef40778b-6e22-4b26-9dbb-6c89084dd1e2}, !- Handle
  {75bd4b0b-5fb7-4f25-97a3-dc6316126f17}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d629f4ea-39b4-4244-bab9-e1a087cc7f4f}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {59646a16-26d5-42e1-a948-8508a1ca9f24}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {0516a5d7-0186-4479-be7d-e069202c28a1}; !- Layer 1

OS:StandardsInformation:Construction,
  {b788e80b-f02e-4fb6-8141-cc35ff8e0933}, !- Handle
  {59646a16-26d5-42e1-a948-8508a1ca9f24}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0516a5d7-0186-4479-be7d-e069202c28a1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {0eb03823-6867-4a58-8a50-20c638151da7}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {59646a16-26d5-42e1-a948-8508a1ca9f24}, !- Fixed Window Construction Name
  {59646a16-26d5-42e1-a948-8508a1ca9f24}, !- Operable Window Construction Name
  {d104a394-692d-44b3-9ca1-8e7b30507ee6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d104a394-692d-44b3-9ca1-8e7b30507ee6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b5f168a0-0e9a-4316-bc76-539eefd20253}; !- Layer 1

OS:StandardsInformation:Construction,
  {6cfe8fe7-4096-4ced-8a82-1d2fd0a38b12}, !- Handle
  {d104a394-692d-44b3-9ca1-8e7b30507ee6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b5f168a0-0e9a-4316-bc76-539eefd20253}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f067d32e-ed25-4b79-af3a-7fbbf0e29b9d}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b5f168a0-0e9a-4316-bc76-539eefd20253}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcfcdb61-b071-4159-bc81-ecf1cb7e9c7b}, !- Handle
  {f067d32e-ed25-4b79-af3a-7fbbf0e29b9d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Handle
  Always On Discrete,                     !- Name
  {2b0ab921-8642-4b6c-9867-ccb4b2da328e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2b0ab921-8642-4b6c-9867-ccb4b2da328e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {19aa6c28-1209-41fa-a614-8cc6beab37fc}, !- Handle
  OfS Hall A  - Story Ground Infiltration, !- Name
  {8c21b5e8-fb81-44f6-a9c9-d3e6225a4821}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b08a60c-6775-422d-b83a-bb936f777852}, !- Handle
  OfS Hall A  - Story Top Infiltration,   !- Name
  {0963b34d-c64d-4de7-b9c6-aaaedc6e197f}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {547d9d3c-2db4-41f9-8476-4a2b0de30f5a}, !- Handle
  OfS Hall A end_b - Story Ground Infiltration, !- Name
  {9f12ef0c-65ed-487e-be17-7d07e96b76f6}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bba16096-d65c-4641-9ea4-a261c25eace4}, !- Handle
  OfS Hall A end_b - Story Top Infiltration, !- Name
  {b20103bb-41ca-4f80-aa2a-d13ad7798ad7}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65d30943-e04f-4303-9312-db28228f50a2}, !- Handle
  OfS Hall B end_b - Story Ground Infiltration, !- Name
  {e919cb42-5489-4b11-9700-01d7bffdcc6e}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {491017c6-3235-45a0-aa9e-a0e579629934}, !- Handle
  OfS Hall B end_b - Story Top Infiltration, !- Name
  {e109b1c9-c509-4bc8-ac9a-525e39c33b9e}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794796e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55270141-7ff4-4aa6-a2f6-f572066a7177}, !- Handle
  OfS Hall C  - Story Ground Infiltration, !- Name
  {7ed1a97e-fd12-467c-baf0-49249d61ad20}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd002a74-a111-4a0b-a698-53ed0993f753}, !- Handle
  OfS Hall C  - Story Top Infiltration,   !- Name
  {6f975556-d851-467f-a7e5-d6ca339d4a25}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09e13869-3ff7-4a78-9dda-53a275978d7d}, !- Handle
  OfS Hall C end_b - Story Ground Infiltration, !- Name
  {801eefce-5937-4cb1-880d-ff4790b94aeb}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2f6b711-6ad4-4a1d-85c7-b59e5db17f43}, !- Handle
  OfS Hall C end_b - Story Top Infiltration, !- Name
  {1cbfa2e0-e7f0-417c-b8e8-68f1680e50c4}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e64818c-a1e2-4522-a788-dc4dec6e26e1}, !- Handle
  OfS OfficeSmall A  - Story Ground Infiltration, !- Name
  {4c1092db-4d01-4c91-b86c-fa0859f15d47}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca4b26dc-cad2-40ba-998a-1a63ec4cf48b}, !- Handle
  OfS OfficeSmall A  - Story Top Infiltration, !- Name
  {b544d942-af36-4f9c-9a8c-45fbdff4027b}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f2e243c-90b3-433d-a5f3-a03ad42a37df}, !- Handle
  OfS OfficeSmall A end_a - Story Ground Infiltration, !- Name
  {03009d46-e672-4bb8-bcce-1ee64a2f974e}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {845d1c1f-e806-4a13-879a-e170b906741d}, !- Handle
  OfS OfficeSmall A end_a - Story Top Infiltration, !- Name
  {a636af27-ef80-43a3-9189-11fcaf7fcb55}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79070075-0a37-4f62-a228-0262f007ae63}, !- Handle
  OfS OfficeSmall B end_a - Story Ground Infiltration, !- Name
  {2d911d64-c9c9-4fc0-a394-dcdefbf151f5}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f93240b8-4bcf-4807-9e61-777745feebdc}, !- Handle
  OfS OfficeSmall B end_a - Story Top Infiltration, !- Name
  {da126612-e2a8-444d-8ecf-d60979b2835e}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794797e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1585009-47c9-453c-8e1e-4d31d1763f7a}, !- Handle
  OfS OfficeSmall C  - Story Ground Infiltration, !- Name
  {6653c6fc-53ed-46d3-93c4-e455d9126c76}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a27194af-73c7-46bb-813a-ea7f6a10617a}, !- Handle
  OfS OfficeSmall C  - Story Top Infiltration, !- Name
  {725a62a5-46e5-4678-acf4-421f43fe4d6d}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c06025d3-85fc-4dee-93df-d83010974f69}, !- Handle
  OfS OfficeSmall C end_a - Story Ground Infiltration, !- Name
  {6afaf2a5-ae75-45f5-b7b4-2e3245276030}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {776ed272-1ca0-4a9a-84c6-82a58a84781f}, !- Handle
  OfS OfficeSmall C end_a - Story Top Infiltration, !- Name
  {083ec310-bcfc-4311-ab99-7536e5a0b964}, !- Space or SpaceType Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {48d77ebe-e2e3-4819-8b91-f6b9a652edab}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {acf72ddb-eca2-4035-a0d8-e956291292ab}, !- Handle
  D_OfS_All_Occup_Yr 1,                   !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  {82292b9f-625c-47a8-8dd8-1a696816c7be}, !- Default Day Schedule Name
  {e38b42f2-40df-4315-aa2d-034e20889d0a}, !- Summer Design Day Schedule Name
  {77e05b71-265a-4bbd-a999-3db87a610e84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82292b9f-625c-47a8-8dd8-1a696816c7be}, !- Handle
  D_OfS_All_Occup_Yr Default 1,           !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {e38b42f2-40df-4315-aa2d-034e20889d0a}, !- Handle
  D_OfS_All_Occup_Yr Summer Design Day 1, !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {77e05b71-265a-4bbd-a999-3db87a610e84}, !- Handle
  D_OfS_All_Occup_Yr Winter Design Day 1, !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {4042dbd3-8340-4efd-a095-d8375031129a}, !- Handle
  Schedule Rule 15,                       !- Name
  {acf72ddb-eca2-4035-a0d8-e956291292ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcc1d00a-abb0-40bc-bbaa-2e4c23e4b71f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcc1d00a-abb0-40bc-bbaa-2e4c23e4b71f}, !- Handle
  D_OfS_All_Occup_Yr Sun Day 1,           !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05d51aec-0bc9-4e6f-b7e0-188e63d4ed4c}, !- Handle
  Schedule Rule 16,                       !- Name
  {acf72ddb-eca2-4035-a0d8-e956291292ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0fee5435-bb15-41d2-b83b-d3e458c10a52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fee5435-bb15-41d2-b83b-d3e458c10a52}, !- Handle
  D_OfS_All_Occup_Yr Sat Day 1,           !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {fbd5a0c6-f040-4b7e-b7d5-f877b3c5c082}, !- Handle
  Schedule Rule 17,                       !- Name
  {acf72ddb-eca2-4035-a0d8-e956291292ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dda1ee8b-130a-41e3-8cc2-fdff2823415c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dda1ee8b-130a-41e3-8cc2-fdff2823415c}, !- Handle
  D_OfS_All_Occup_Yr Default|Wkdy Day 1,  !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Exterior:Lights:Definition,
  {21b7444f-aea1-47a9-97b3-4887df074869}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {87219797-d1ac-4a85-b638-04566b15a000}, !- Handle
  Parking Areas and Drives,               !- Name
  {21b7444f-aea1-47a9-97b3-4887df074869}, !- Exterior Lights Definition Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16203.24,                               !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e992ba8f-1709-4a62-a232-4a7850d99cda}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {955e6a85-d37d-4dba-8853-1a928243320f}, !- Handle
  Building Facades,                       !- Name
  {e992ba8f-1709-4a62-a232-4a7850d99cda}, !- Exterior Lights Definition Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3464.4480079805,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {98adb51c-c6ec-4f37-b00d-6f2b2e080bc9}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {071f86f7-7b25-4db7-b8ee-476d46667b1e}, !- Handle
  Main Entries,                           !- Name
  {98adb51c-c6ec-4f37-b00d-6f2b2e080bc9}, !- Exterior Lights Definition Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2626db06-d155-43e6-abfd-9ad17128b3a8}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {2cccf633-9baa-4014-b1ec-2053028cb52d}, !- Handle
  Other Doors,                            !- Name
  {2626db06-d155-43e6-abfd-9ad17128b3a8}, !- Exterior Lights Definition Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4.00080000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e1214933-6514-46c3-bfb6-b227f54150cc}, !- Handle
  D_OfS_All_DHW_DHW_Yr,                   !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  {ba2a77ea-8ec2-498c-ad51-1cfbaeda36e8}, !- Default Day Schedule Name
  {2f86cac6-882a-4c12-9df2-e8c7b7ece6c6}, !- Summer Design Day Schedule Name
  {5306aa31-b910-4fc7-9221-99cdb518761a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba2a77ea-8ec2-498c-ad51-1cfbaeda36e8}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default,           !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {f3cb5415-59f9-4d14-948f-6306f029db57}, !- Handle
  Schedule Rule 18,                       !- Name
  {e1214933-6514-46c3-bfb6-b227f54150cc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0c8606cd-373e-4936-ae2b-413efd46386c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c8606cd-373e-4936-ae2b-413efd46386c}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default|Wkdy Day,  !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {15058391-0091-45cd-b1cd-15d48edb81a1}, !- Handle
  Schedule Rule 19,                       !- Name
  {e1214933-6514-46c3-bfb6-b227f54150cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6939d42-b4bd-4d8b-bf68-977128b86b7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6939d42-b4bd-4d8b-bf68-977128b86b7c}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {2f86cac6-882a-4c12-9df2-e8c7b7ece6c6}, !- Handle
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {5ff45f17-ea9a-457e-ab7b-7de433a5e569}, !- Handle
  Schedule Rule 20,                       !- Name
  {e1214933-6514-46c3-bfb6-b227f54150cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {687cf2bb-7891-4599-bd0b-d21a027c9aa7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {687cf2bb-7891-4599-bd0b-d21a027c9aa7}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5306aa31-b910-4fc7-9221-99cdb518761a}, !- Handle
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:WaterUse:Connections,
  {6552ce0c-cbdc-434a-b318-8975557343ea}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 WUC 0.15gpm at 135F, !- Name
  {29a28eea-e57a-4045-b2ca-89abaebbf54c}, !- Inlet Node Name
  {3d319c85-9e94-4b44-88d0-f08d70dda9b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3405e6ae-89bd-4d0c-be0f-f13a3c2556e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8449198a-9d90-4779-b27e-1dd997c2ee6c}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.46266296973274e-006,                  !- Peak Flow Rate {m3/s}
  {2f522a63-efc4-40f6-bb25-46db376d59b2}, !- Target Temperature Schedule Name
  {121ea61a-0cef-4ad5-9596-64071cb6e2bd}, !- Sensible Fraction Schedule Name
  {2fbeb295-85b9-4842-8ceb-e0070566ac6e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {121ea61a-0cef-4ad5-9596-64071cb6e2bd}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  {8d565f46-4a5c-4e0e-a9cb-ba9e634b5aca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d565f46-4a5c-4e0e-a9cb-ba9e634b5aca}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fbeb295-85b9-4842-8ceb-e0070566ac6e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  {a7de1f05-c549-461c-be66-ef8f7ce136fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7de1f05-c549-461c-be66-ef8f7ce136fd}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {8161b5bf-7a3d-487a-a45e-5bce9d11842e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f522a63-efc4-40f6-bb25-46db376d59b2}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  {059c3ca8-49dc-4b25-a066-2f6842c9e80c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {059c3ca8-49dc-4b25-a066-2f6842c9e80c}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {3405e6ae-89bd-4d0c-be0f-f13a3c2556e1}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Service Water Use 0.15gpm at 135F, !- Name
  {8449198a-9d90-4779-b27e-1dd997c2ee6c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e1214933-6514-46c3-bfb6-b227f54150cc}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {82c07b36-c76f-4f56-bbb2-0223b421d6d6}, !- Handle
  OfS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4712157d-426f-4097-a77d-4cb3e947d9a4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {544cf52d-c5c5-4541-855b-d6ad9e66d7a3}, !- Plant Side Inlet Node Name
  {9d010a86-6339-4856-b28d-6973d5aa9ed6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {af9adcfa-25dd-466f-9517-d23d9cbef96d}, !- Demand Side Inlet Node Name
  {9d7c1e3d-53c0-4746-bcd8-2f8fa683e77c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4f38d652-6e31-4de0-83ba-04405271cdcc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8e7119c7-e29f-4ad6-aa5c-b2e62d801f5f}, !- Demand Mixer Name
  {85532d40-4b44-49f9-bde2-4d47c14446d7}, !- Demand Splitter Name
  {f248b201-1d79-49f1-8d66-5205dbea30a9}, !- Supply Mixer Name
  {5e7f3c4b-4186-478d-b6b6-c010548a33c3}; !- Supply Splitter Name

OS:Sizing:Plant,
  {dbb277b5-f309-4926-a113-89658a95798b}, !- Handle
  {82c07b36-c76f-4f56-bbb2-0223b421d6d6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {5c533194-f9c0-45bd-bc80-cdb8ccba23b7}, !- Handle
  OfS Shared Service Water Loop Supply Inlet Node, !- Name
  {544cf52d-c5c5-4541-855b-d6ad9e66d7a3}, !- Inlet Port
  {50d47922-0873-456e-a7ae-58ab0f340721}; !- Outlet Port

OS:Node,
  {4712157d-426f-4097-a77d-4cb3e947d9a4}, !- Handle
  OfS Shared Service Water Loop Supply Outlet Node, !- Name
  {0ccad387-0c76-43fe-be40-77ae14c69500}, !- Inlet Port
  {9d010a86-6339-4856-b28d-6973d5aa9ed6}; !- Outlet Port

OS:Node,
  {f2cc4201-fbd5-4720-af1e-446e55e2600f}, !- Handle
  40gal NaturalGas Water Heater - 9kBtu/hr Supply Inlet Water Node, !- Name
  {26adad66-df3b-4b19-99c9-346af4fef425}, !- Inlet Port
  {1f673827-1167-4fc9-ae60-b862c6d27111}; !- Outlet Port

OS:Connector:Mixer,
  {f248b201-1d79-49f1-8d66-5205dbea30a9}, !- Handle
  Connector Mixer 1,                      !- Name
  {583bfda6-000c-4d23-a233-04c5933518d7}, !- Outlet Branch Name
  {ad1c587b-ce71-4bcd-be89-04857cfc47dc}, !- Inlet Branch Name 1
  {8d6617a2-d862-4bb1-a5cc-69b0726b75f9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5e7f3c4b-4186-478d-b6b6-c010548a33c3}, !- Handle
  Connector Splitter 1,                   !- Name
  {f7a50ac6-32c2-4d63-a3ae-e6090ee283d2}, !- Inlet Branch Name
  {26adad66-df3b-4b19-99c9-346af4fef425}, !- Outlet Branch Name 1
  {0e6f1286-c4dd-42fa-a40c-dd841ca31db6}; !- Outlet Branch Name 2

OS:Connection,
  {544cf52d-c5c5-4541-855b-d6ad9e66d7a3}, !- Handle
  {ef7d5799-f9ee-495d-b868-9552c7e956c5}, !- Name
  {82c07b36-c76f-4f56-bbb2-0223b421d6d6}, !- Source Object
  14,                                     !- Outlet Port
  {5c533194-f9c0-45bd-bc80-cdb8ccba23b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26adad66-df3b-4b19-99c9-346af4fef425}, !- Handle
  {15f91749-aed9-429f-83b0-3cfe209b0ed1}, !- Name
  {5e7f3c4b-4186-478d-b6b6-c010548a33c3}, !- Source Object
  3,                                      !- Outlet Port
  {f2cc4201-fbd5-4720-af1e-446e55e2600f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d010a86-6339-4856-b28d-6973d5aa9ed6}, !- Handle
  {904b5da2-4190-4576-a790-d335ceb810df}, !- Name
  {4712157d-426f-4097-a77d-4cb3e947d9a4}, !- Source Object
  3,                                      !- Outlet Port
  {82c07b36-c76f-4f56-bbb2-0223b421d6d6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {389bd002-9194-49de-8d9b-f4a69ad037f6}, !- Handle
  OfS Shared Service Water Loop Demand Inlet Node, !- Name
  {af9adcfa-25dd-466f-9517-d23d9cbef96d}, !- Inlet Port
  {c14a5e76-68a0-4f06-a37a-73499a0ccbc0}; !- Outlet Port

OS:Node,
  {359c391b-8822-4ae9-90f2-a6f6642cd53e}, !- Handle
  OfS Shared Service Water Loop Demand Outlet Node, !- Name
  {f63046f5-6ae0-443b-89c8-32784dd4e7f7}, !- Inlet Port
  {9d7c1e3d-53c0-4746-bcd8-2f8fa683e77c}; !- Outlet Port

OS:Node,
  {a10953d3-7b00-416d-9bf6-39ea45c5a0c4}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {8513c6ff-b97e-4ad5-8dde-254405483931}, !- Inlet Port
  {9782f197-8d66-4bd1-8bfb-645e2346e09a}; !- Outlet Port

OS:Connector:Mixer,
  {8e7119c7-e29f-4ad6-aa5c-b2e62d801f5f}, !- Handle
  Connector Mixer 2,                      !- Name
  {5c7c660e-889a-4d28-b260-075769c98127}, !- Outlet Branch Name
  {c289c765-adb9-4133-87c6-c5bae721d7de}, !- Inlet Branch Name 1
  {16a1cb7a-152c-4270-bbd2-46197ea02d47}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {85532d40-4b44-49f9-bde2-4d47c14446d7}, !- Handle
  Connector Splitter 2,                   !- Name
  {45f25a5c-351a-4317-b94e-008f00665712}, !- Inlet Branch Name
  {8513c6ff-b97e-4ad5-8dde-254405483931}, !- Outlet Branch Name 1
  {3ec9cd0a-1726-4250-8a30-e987117c581f}; !- Outlet Branch Name 2

OS:Connection,
  {af9adcfa-25dd-466f-9517-d23d9cbef96d}, !- Handle
  {a9643c51-60f4-4922-9a37-9adb360ab0ac}, !- Name
  {82c07b36-c76f-4f56-bbb2-0223b421d6d6}, !- Source Object
  17,                                     !- Outlet Port
  {389bd002-9194-49de-8d9b-f4a69ad037f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8513c6ff-b97e-4ad5-8dde-254405483931}, !- Handle
  {2e22196e-1d5e-4c40-8d05-83ee71f6b89d}, !- Name
  {85532d40-4b44-49f9-bde2-4d47c14446d7}, !- Source Object
  3,                                      !- Outlet Port
  {a10953d3-7b00-416d-9bf6-39ea45c5a0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d7c1e3d-53c0-4746-bcd8-2f8fa683e77c}, !- Handle
  {812944db-d2bf-488f-a304-29f177ccd53d}, !- Name
  {359c391b-8822-4ae9-90f2-a6f6642cd53e}, !- Source Object
  3,                                      !- Outlet Port
  {82c07b36-c76f-4f56-bbb2-0223b421d6d6}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {4f38d652-6e31-4de0-83ba-04405271cdcc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {aca62b46-9365-4b12-bd23-8b63b56444ed}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f88e1add-a187-4c20-8ba2-f377e12d9c19}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {aca62b46-9365-4b12-bd23-8b63b56444ed}, !- Schedule Type Limits Name
  {fb2d6c7d-170a-428f-890f-d89fb8d7792d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb2d6c7d-170a-428f-890f-d89fb8d7792d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {aca62b46-9365-4b12-bd23-8b63b56444ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {36b2b9ca-2ea8-4198-94b3-3b05e422d362}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f88e1add-a187-4c20-8ba2-f377e12d9c19}, !- Schedule Name
  {4712157d-426f-4097-a77d-4cb3e947d9a4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {984a5392-960a-44a2-bb8c-9dbc8df2a874}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {50d47922-0873-456e-a7ae-58ab0f340721}, !- Inlet Node Name
  {6e0fffb5-1bf4-4ebb-a8e1-40a43d6b8527}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {6ee51921-73f4-4d47-9e01-c30d24dd80ce}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {6e0fffb5-1bf4-4ebb-a8e1-40a43d6b8527}, !- Inlet Port
  {f7a50ac6-32c2-4d63-a3ae-e6090ee283d2}; !- Outlet Port

OS:Connection,
  {50d47922-0873-456e-a7ae-58ab0f340721}, !- Handle
  {f65b8333-89fd-4e52-b7bd-e75b2494adfc}, !- Name
  {5c533194-f9c0-45bd-bc80-cdb8ccba23b7}, !- Source Object
  3,                                      !- Outlet Port
  {984a5392-960a-44a2-bb8c-9dbc8df2a874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0fffb5-1bf4-4ebb-a8e1-40a43d6b8527}, !- Handle
  {cb2c4776-01d0-490f-8827-176622e2c0b0}, !- Name
  {984a5392-960a-44a2-bb8c-9dbc8df2a874}, !- Source Object
  3,                                      !- Outlet Port
  {6ee51921-73f4-4d47-9e01-c30d24dd80ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a50ac6-32c2-4d63-a3ae-e6090ee283d2}, !- Handle
  {db5f44b5-d4b1-4463-9645-3177f1186880}, !- Name
  {6ee51921-73f4-4d47-9e01-c30d24dd80ce}, !- Source Object
  3,                                      !- Outlet Port
  {5e7f3c4b-4186-478d-b6b6-c010548a33c3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bebe01eb-fc7e-43f4-86b2-0dde86d701e8}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {394089cd-0603-4afc-8a8d-84a63a594f54}, !- Handle
  40gal NaturalGas Water Heater - 9kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {f88e1add-a187-4c20-8ba2-f377e12d9c19}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2769.26803296756,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2cc8ba28-5b21-401f-8dbe-a276d673b931}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1f673827-1167-4fc9-ae60-b862c6d27111}, !- Use Side Inlet Node Name
  {84ce9838-e629-4cf1-9bcb-4d82bbdf1f10}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2cc8ba28-5b21-401f-8dbe-a276d673b931}, !- Handle
  Water Heater Ambient Temp Schedule 70F, !- Name
  {bebe01eb-fc7e-43f4-86b2-0dde86d701e8}, !- Schedule Type Limits Name
  {d1721432-bfa3-444a-a74a-7b045a249933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1721432-bfa3-444a-a74a-7b045a249933}, !- Handle
  Water Heater Ambient Temp Schedule 70F Default, !- Name
  {bebe01eb-fc7e-43f4-86b2-0dde86d701e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {dcc7c717-49cc-468d-ba16-74e619d99a4c}, !- Handle
  40gal NaturalGas Water Heater - 9kBtu/hr Supply Outlet Water Node, !- Name
  {84ce9838-e629-4cf1-9bcb-4d82bbdf1f10}, !- Inlet Port
  {ad1c587b-ce71-4bcd-be89-04857cfc47dc}; !- Outlet Port

OS:Connection,
  {1f673827-1167-4fc9-ae60-b862c6d27111}, !- Handle
  {6e5d05e4-99d5-4982-97f8-0404149d2077}, !- Name
  {f2cc4201-fbd5-4720-af1e-446e55e2600f}, !- Source Object
  3,                                      !- Outlet Port
  {394089cd-0603-4afc-8a8d-84a63a594f54}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {84ce9838-e629-4cf1-9bcb-4d82bbdf1f10}, !- Handle
  {0c49488e-38b3-489e-b2fd-70e719ecd59d}, !- Name
  {394089cd-0603-4afc-8a8d-84a63a594f54}, !- Source Object
  32,                                     !- Outlet Port
  {dcc7c717-49cc-468d-ba16-74e619d99a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1c587b-ce71-4bcd-be89-04857cfc47dc}, !- Handle
  {c4f61c37-c229-42ba-9062-69d5793bcf66}, !- Name
  {dcc7c717-49cc-468d-ba16-74e619d99a4c}, !- Source Object
  3,                                      !- Outlet Port
  {f248b201-1d79-49f1-8d66-5205dbea30a9}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {0e1d275e-4746-4b44-94cd-52e421767144}, !- Handle
  {394089cd-0603-4afc-8a8d-84a63a594f54}; !- Object Name

OS:Schedule:Ruleset,
  {7ed79896-dc57-4850-9deb-22f300cd6108}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  {0fb0366b-01d6-4ba2-bd4f-f34f81a24ac4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fb0366b-01d6-4ba2-bd4f-f34f81a24ac4}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {92922d1b-52dd-4033-ba93-a4adf10df1fb}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  {884747d5-250a-4df8-81b6-bece6eb8c209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {884747d5-250a-4df8-81b6-bece6eb8c209}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {42d4473c-19f8-443b-b645-5b05559fa787}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6dc9d7ed-347d-4f00-b5ba-d64a623ad055}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {42d4473c-19f8-443b-b645-5b05559fa787}; !- Layer 1

OS:Pipe:Indoor,
  {4aa1d895-0065-4e48-8973-d2036e44c63c}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft, !- Name
  {6dc9d7ed-347d-4f00-b5ba-d64a623ad055}, !- Construction
  {c14a5e76-68a0-4f06-a37a-73499a0ccbc0}, !- Fluid Inlet Node
  {199b6876-6ec7-482d-9053-90c59af82af0}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {7ed79896-dc57-4850-9deb-22f300cd6108}, !- Ambient Temperature Schedule
  {92922d1b-52dd-4033-ba93-a4adf10df1fb}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {2f50bab1-6396-41f9-b13f-d9c595de74a1}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {199b6876-6ec7-482d-9053-90c59af82af0}, !- Inlet Port
  {45f25a5c-351a-4317-b94e-008f00665712}; !- Outlet Port

OS:Connection,
  {c14a5e76-68a0-4f06-a37a-73499a0ccbc0}, !- Handle
  {985fb828-7064-4f99-801e-47cb73da45ec}, !- Name
  {389bd002-9194-49de-8d9b-f4a69ad037f6}, !- Source Object
  3,                                      !- Outlet Port
  {4aa1d895-0065-4e48-8973-d2036e44c63c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {199b6876-6ec7-482d-9053-90c59af82af0}, !- Handle
  {5fc87041-eb26-433d-a21f-a233c28c0436}, !- Name
  {4aa1d895-0065-4e48-8973-d2036e44c63c}, !- Source Object
  4,                                      !- Outlet Port
  {2f50bab1-6396-41f9-b13f-d9c595de74a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f25a5c-351a-4317-b94e-008f00665712}, !- Handle
  {6c1c6a0e-0254-416e-9ad2-716c1015bb20}, !- Name
  {2f50bab1-6396-41f9-b13f-d9c595de74a1}, !- Source Object
  3,                                      !- Outlet Port
  {85532d40-4b44-49f9-bde2-4d47c14446d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {595ce087-bb83-4999-9b83-a9e28f95cb86}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5f126811-84c2-43c6-91de-137906bb5c2d}, !- Inlet Node Name
  {3b233941-5c62-43ee-9b6f-e4406163cc2c}; !- Outlet Node Name

OS:Node,
  {79cf0fcf-7a27-4b88-a45f-9eb36242234f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {0e6f1286-c4dd-42fa-a40c-dd841ca31db6}, !- Inlet Port
  {5f126811-84c2-43c6-91de-137906bb5c2d}; !- Outlet Port

OS:Connection,
  {0e6f1286-c4dd-42fa-a40c-dd841ca31db6}, !- Handle
  {abcfdb05-a534-44cf-8a55-3501266de5b0}, !- Name
  {5e7f3c4b-4186-478d-b6b6-c010548a33c3}, !- Source Object
  4,                                      !- Outlet Port
  {79cf0fcf-7a27-4b88-a45f-9eb36242234f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3a0e588-94c9-43a4-87f3-4cc1758468ed}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3b233941-5c62-43ee-9b6f-e4406163cc2c}, !- Inlet Port
  {8d6617a2-d862-4bb1-a5cc-69b0726b75f9}; !- Outlet Port

OS:Connection,
  {5f126811-84c2-43c6-91de-137906bb5c2d}, !- Handle
  {4067e684-3419-4499-afb5-12f949809153}, !- Name
  {79cf0fcf-7a27-4b88-a45f-9eb36242234f}, !- Source Object
  3,                                      !- Outlet Port
  {595ce087-bb83-4999-9b83-a9e28f95cb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b233941-5c62-43ee-9b6f-e4406163cc2c}, !- Handle
  {05ee2cae-edb9-4fc5-bf06-dfaee790526e}, !- Name
  {595ce087-bb83-4999-9b83-a9e28f95cb86}, !- Source Object
  3,                                      !- Outlet Port
  {e3a0e588-94c9-43a4-87f3-4cc1758468ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d6617a2-d862-4bb1-a5cc-69b0726b75f9}, !- Handle
  {8cd7b2c0-3e2f-4d6f-bf79-8cc9b27b4568}, !- Name
  {e3a0e588-94c9-43a4-87f3-4cc1758468ed}, !- Source Object
  3,                                      !- Outlet Port
  {f248b201-1d79-49f1-8d66-5205dbea30a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8bbca6a2-939f-45db-b6d4-263e5355becc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9782f197-8d66-4bd1-8bfb-645e2346e09a}, !- Inlet Node Name
  {68b7cf71-0f47-488d-b553-1de6b1d901fd}; !- Outlet Node Name

OS:Node,
  {43c47a68-c700-4252-85f1-1bbc6082cbf9}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {68b7cf71-0f47-488d-b553-1de6b1d901fd}, !- Inlet Port
  {c289c765-adb9-4133-87c6-c5bae721d7de}; !- Outlet Port

OS:Connection,
  {9782f197-8d66-4bd1-8bfb-645e2346e09a}, !- Handle
  {1d060679-4187-4ee6-927c-04167dbf156f}, !- Name
  {a10953d3-7b00-416d-9bf6-39ea45c5a0c4}, !- Source Object
  3,                                      !- Outlet Port
  {8bbca6a2-939f-45db-b6d4-263e5355becc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b7cf71-0f47-488d-b553-1de6b1d901fd}, !- Handle
  {887f7690-a904-4b1e-90df-f06f658f077e}, !- Name
  {8bbca6a2-939f-45db-b6d4-263e5355becc}, !- Source Object
  3,                                      !- Outlet Port
  {43c47a68-c700-4252-85f1-1bbc6082cbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c289c765-adb9-4133-87c6-c5bae721d7de}, !- Handle
  {e4ee87c3-b051-4193-a039-eede91b0d6d4}, !- Name
  {43c47a68-c700-4252-85f1-1bbc6082cbf9}, !- Source Object
  3,                                      !- Outlet Port
  {8e7119c7-e29f-4ad6-aa5c-b2e62d801f5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fbeef59-d4a7-4368-92f0-f4a4c775c81a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1a331553-e398-43dd-a05b-462157e9beb9}, !- Inlet Node Name
  {0ccad387-0c76-43fe-be40-77ae14c69500}; !- Outlet Node Name

OS:Node,
  {74a1748c-1595-4560-83de-0489fd9254b4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {583bfda6-000c-4d23-a233-04c5933518d7}, !- Inlet Port
  {1a331553-e398-43dd-a05b-462157e9beb9}; !- Outlet Port

OS:Connection,
  {583bfda6-000c-4d23-a233-04c5933518d7}, !- Handle
  {85def4fc-3697-4b81-be15-4a0dea5e5384}, !- Name
  {f248b201-1d79-49f1-8d66-5205dbea30a9}, !- Source Object
  2,                                      !- Outlet Port
  {74a1748c-1595-4560-83de-0489fd9254b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a331553-e398-43dd-a05b-462157e9beb9}, !- Handle
  {0b1e5e9b-1ec7-46dc-9ac9-d529471c27b3}, !- Name
  {74a1748c-1595-4560-83de-0489fd9254b4}, !- Source Object
  3,                                      !- Outlet Port
  {4fbeef59-d4a7-4368-92f0-f4a4c775c81a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ccad387-0c76-43fe-be40-77ae14c69500}, !- Handle
  {8bd96451-c21c-4b0f-892a-754726769a73}, !- Name
  {4fbeef59-d4a7-4368-92f0-f4a4c775c81a}, !- Source Object
  3,                                      !- Outlet Port
  {4712157d-426f-4097-a77d-4cb3e947d9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {efc9bea8-cdeb-4602-a16d-1c044080d716}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1dffb506-7d78-4ccd-86d3-b19fb51f50a1}, !- Inlet Node Name
  {f63046f5-6ae0-443b-89c8-32784dd4e7f7}; !- Outlet Node Name

OS:Node,
  {bf735f00-3cee-4fdb-a7d5-fdbd70c46772}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {5c7c660e-889a-4d28-b260-075769c98127}, !- Inlet Port
  {1dffb506-7d78-4ccd-86d3-b19fb51f50a1}; !- Outlet Port

OS:Connection,
  {5c7c660e-889a-4d28-b260-075769c98127}, !- Handle
  {d2496401-e180-4b0d-b40f-f0770ae56cc7}, !- Name
  {8e7119c7-e29f-4ad6-aa5c-b2e62d801f5f}, !- Source Object
  2,                                      !- Outlet Port
  {bf735f00-3cee-4fdb-a7d5-fdbd70c46772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dffb506-7d78-4ccd-86d3-b19fb51f50a1}, !- Handle
  {96c50c12-a235-4ac6-9abd-23d1dcedf3f8}, !- Name
  {bf735f00-3cee-4fdb-a7d5-fdbd70c46772}, !- Source Object
  3,                                      !- Outlet Port
  {efc9bea8-cdeb-4602-a16d-1c044080d716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63046f5-6ae0-443b-89c8-32784dd4e7f7}, !- Handle
  {0c36010e-d82c-4e47-83e9-0bed6fe0973d}, !- Name
  {efc9bea8-cdeb-4602-a16d-1c044080d716}, !- Source Object
  3,                                      !- Outlet Port
  {359c391b-8822-4ae9-90f2-a6f6642cd53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6059c491-0717-4ea0-b5e5-54b7490fbb54}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 WUC 0.15gpm at 135F Inlet Water Node, !- Name
  {3ec9cd0a-1726-4250-8a30-e987117c581f}, !- Inlet Port
  {29a28eea-e57a-4045-b2ca-89abaebbf54c}; !- Outlet Port

OS:Connection,
  {3ec9cd0a-1726-4250-8a30-e987117c581f}, !- Handle
  {35981c94-662e-461f-843d-b964d925668f}, !- Name
  {85532d40-4b44-49f9-bde2-4d47c14446d7}, !- Source Object
  4,                                      !- Outlet Port
  {6059c491-0717-4ea0-b5e5-54b7490fbb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e22ae500-5e91-4fcb-9170-9ac91c0d6a84}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 WUC 0.15gpm at 135F Outlet Water Node, !- Name
  {3d319c85-9e94-4b44-88d0-f08d70dda9b2}, !- Inlet Port
  {16a1cb7a-152c-4270-bbd2-46197ea02d47}; !- Outlet Port

OS:Connection,
  {29a28eea-e57a-4045-b2ca-89abaebbf54c}, !- Handle
  {6c910dd5-5c91-4bc1-869b-dc6243052c52}, !- Name
  {6059c491-0717-4ea0-b5e5-54b7490fbb54}, !- Source Object
  3,                                      !- Outlet Port
  {6552ce0c-cbdc-434a-b318-8975557343ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d319c85-9e94-4b44-88d0-f08d70dda9b2}, !- Handle
  {c8fb4aa7-49e0-4652-9189-e6634b3a46aa}, !- Name
  {6552ce0c-cbdc-434a-b318-8975557343ea}, !- Source Object
  3,                                      !- Outlet Port
  {e22ae500-5e91-4fcb-9170-9ac91c0d6a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a1cb7a-152c-4270-bbd2-46197ea02d47}, !- Handle
  {96db7609-30aa-482c-b92f-78387dc1c3c9}, !- Name
  {e22ae500-5e91-4fcb-9170-9ac91c0d6a84}, !- Source Object
  3,                                      !- Outlet Port
  {8e7119c7-e29f-4ad6-aa5c-b2e62d801f5f}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {619138ac-f39d-4d7b-a77a-d9a8279c1d25}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat,    !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Handle
  D_OfS_All_HTemp_Yr,                     !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  {38c95047-fb9b-4eaa-976e-a20e1a036de2}, !- Default Day Schedule Name
  {6dfe2931-3ef5-4f4f-8c98-2e0fc9eef4ad}, !- Summer Design Day Schedule Name
  {42e76ea8-7623-456a-82d8-3e74c701c090}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38c95047-fb9b-4eaa-976e-a20e1a036de2}, !- Handle
  D_OfS_All_HTemp_Yr Default,             !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {df583814-916f-464c-9bf0-4f37560b4b0f}, !- Handle
  Schedule Rule 21,                       !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d03fcb4-0184-4343-9718-83f49ea410f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d03fcb4-0184-4343-9718-83f49ea410f3}, !- Handle
  D_OfS_All_HTemp_Yr Default|Wkdy Day,    !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6eb54c21-a27d-4c15-b302-7125ec805217}, !- Handle
  Schedule Rule 22,                       !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6440478f-c764-41cb-a135-3019601e8d57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6440478f-c764-41cb-a135-3019601e8d57}, !- Handle
  D_OfS_All_HTemp_Yr Sat Day,             !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6dfe2931-3ef5-4f4f-8c98-2e0fc9eef4ad}, !- Handle
  D_OfS_All_HTemp_Yr Summer Design Day,   !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {d8be7bbe-fde4-4032-8556-de1def049c47}, !- Handle
  Schedule Rule 23,                       !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fd1b4a5-f624-4649-93ee-edc37808622e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fd1b4a5-f624-4649-93ee-edc37808622e}, !- Handle
  D_OfS_All_HTemp_Yr Sun Day,             !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {42e76ea8-7623-456a-82d8-3e74c701c090}, !- Handle
  D_OfS_All_HTemp_Yr Winter Design Day,   !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}, !- Handle
  D_OfS_All_CTemp_Yr,                     !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  {a745ff40-63a6-4b41-b308-20ef31b33c34}, !- Default Day Schedule Name
  {e770f8b8-2f00-4fe5-8101-1c5eeffd18a8}, !- Summer Design Day Schedule Name
  {f5576dd6-2be0-49ec-8ba7-73e1c9a280b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a745ff40-63a6-4b41-b308-20ef31b33c34}, !- Handle
  D_OfS_All_CTemp_Yr Default,             !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c6a49f02-69a3-46db-a4b6-735c0304d017}, !- Handle
  Schedule Rule 24,                       !- Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {46940bff-b301-4b2d-8df5-2a5537a111d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46940bff-b301-4b2d-8df5-2a5537a111d0}, !- Handle
  D_OfS_All_CTemp_Yr Default|Wkdy Day,    !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {9ba7560c-cee2-4c86-8db6-6311e7ae936e}, !- Handle
  Schedule Rule 25,                       !- Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c40d0b0-175d-4c34-bae2-0aa0304abd66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c40d0b0-175d-4c34-bae2-0aa0304abd66}, !- Handle
  D_OfS_All_CTemp_Yr Sat Day,             !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e770f8b8-2f00-4fe5-8101-1c5eeffd18a8}, !- Handle
  D_OfS_All_CTemp_Yr Summer Design Day,   !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {8c55a87a-1836-4ae7-8589-d35fafa543b7}, !- Handle
  Schedule Rule 26,                       !- Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d636365-a78b-4f0e-94a8-616a25b63f28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d636365-a78b-4f0e-94a8-616a25b63f28}, !- Handle
  D_OfS_All_CTemp_Yr Sun Day,             !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f5576dd6-2be0-49ec-8ba7-73e1c9a280b6}, !- Handle
  D_OfS_All_CTemp_Yr Winter Design Day,   !- Name
  {54b21258-864c-458d-be94-a4a6524dcc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {32684de6-eb08-408c-9e90-4ffc448b49b5}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 1,  !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aff923fc-f810-41c0-9396-0ba0d692995e}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 2,  !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46e707d0-3863-485c-9ed4-5f1fb31cec19}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 3,  !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a7a58c6-2f86-42c9-b813-ab647081f6bb}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 4,  !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4a8dabb-6965-4b35-8e99-5833d5e4d35d}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 5,  !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77ad9dbf-f07e-4f50-bada-f14f163e4af5}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 6,  !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4413d99-8a4f-406f-9487-0c66f6c723fd}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 7,  !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c6bc6dd-d0d1-4e29-9857-c9b659f4e6bb}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 8,  !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {718d27c6-84cb-487f-aef2-8aff55dbaa88}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 9,  !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07ee1f19-ce6e-4d1b-83bd-b97a39096d71}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 10, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e740159-459c-490e-bbb5-ee7268861ffd}, !- Handle
  OfS Hall - DEER Pre-1975 Thermostat 11, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32218fca-f27f-423f-9bec-fdf4e19c8a3e}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91815752-6fd2-47d4-9e3c-fd02033a3fa8}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 1, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bde3d1b9-8ef9-486b-a3a7-41d6c3258b25}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 2, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {420bb177-90d6-4bcc-a198-9fd5c96c22b1}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 3, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12f0ab7e-cb2e-4400-b447-366b46b826f1}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 4, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0086ed58-3ad5-49da-aa04-73ccf98bcd54}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 5, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a400c458-0fc2-4703-8b0f-5ef268d1eaa8}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 6, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d51de443-9ab4-4645-a9c8-3cabd43a08d7}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 7, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48678ffc-0d94-42ff-87a9-1263eed66338}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 8, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82b24f2c-3039-4254-a9f8-337496a27884}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 9, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18d2d094-04b5-4b2d-ab46-8113458c93a5}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 10, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {362f4f35-da9c-4dc9-9e4f-bdd96804f760}, !- Handle
  OfS OfficeSmall - DEER Pre-1975 Thermostat 11, !- Name
  {f7ab83d6-4f18-44c0-85b0-6f893d192164}, !- Heating Setpoint Temperature Schedule Name
  {110ac72c-1e8e-47ad-8d8d-bdf82676ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:YearDescription,
  {79bfe3ac-0651-457f-b90a-6ba69fa4ec22}; !- Handle

OS:AirLoopHVAC,
  {444b10e4-da3c-4f33-b9e9-da24b0f09347}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  {65b11602-c3e1-4c46-b7c8-25160ef7d7f1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c93c0dee-bef8-4d16-a4e0-bcc63deef090}, !- Supply Side Inlet Node Name
  {1599f806-e582-410c-8351-8d3bd10e9806}, !- Demand Side Outlet Node Name
  {8eae0336-0cf7-4fd7-8cad-b9f26b65c106}, !- Demand Side Inlet Node A
  {e4831cb7-adcd-4b9d-945a-5a01d4b83997}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5bd33c1e-71cd-4e63-a7cf-6a8eb4bc32d5}, !- Demand Mixer Name
  {1faf77cb-d285-4f1f-8f00-c6f25757aa79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a87681a3-b603-4f21-8441-9cd705a2fdcd}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c93c0dee-bef8-4d16-a4e0-bcc63deef090}, !- Inlet Port
  {50aef8ad-e949-4aed-80b1-9117bc5d8f86}; !- Outlet Port

OS:Node,
  {32daa378-3f75-4e28-a198-7d0ae0d97186}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9e9330ba-92c0-414f-a576-3e1a486527dc}, !- Inlet Port
  {e4831cb7-adcd-4b9d-945a-5a01d4b83997}; !- Outlet Port

OS:Connection,
  {c93c0dee-bef8-4d16-a4e0-bcc63deef090}, !- Handle
  {43e81fdf-bac5-45a8-9d53-57c504cfda90}, !- Name
  {444b10e4-da3c-4f33-b9e9-da24b0f09347}, !- Source Object
  8,                                      !- Outlet Port
  {a87681a3-b603-4f21-8441-9cd705a2fdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4831cb7-adcd-4b9d-945a-5a01d4b83997}, !- Handle
  {56876478-e681-4a77-a701-a79102e099ee}, !- Name
  {32daa378-3f75-4e28-a198-7d0ae0d97186}, !- Source Object
  3,                                      !- Outlet Port
  {444b10e4-da3c-4f33-b9e9-da24b0f09347}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d16f965e-8dfc-4538-93a5-29fa2e18a75e}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8eae0336-0cf7-4fd7-8cad-b9f26b65c106}, !- Inlet Port
  {d3f25e3a-3103-4a92-b483-5dfd6e226320}; !- Outlet Port

OS:Node,
  {cf6d2d17-e583-481e-a1d2-c9cba3e3b3ca}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a5f83dea-2339-4de3-bebc-7aa1a8e71a62}, !- Inlet Port
  {1599f806-e582-410c-8351-8d3bd10e9806}; !- Outlet Port

OS:Node,
  {d81a9a03-db11-4c62-8df6-6c52b6e44dfc}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {474af47d-7f28-43a9-b96b-b6ca44c3b82a}, !- Inlet Port
  {ac57d644-9b31-49ac-bd31-735c0881a9df}; !- Outlet Port

OS:Connection,
  {8eae0336-0cf7-4fd7-8cad-b9f26b65c106}, !- Handle
  {175cf17d-ba61-4dbb-95e6-230f89219f8c}, !- Name
  {444b10e4-da3c-4f33-b9e9-da24b0f09347}, !- Source Object
  10,                                     !- Outlet Port
  {d16f965e-8dfc-4538-93a5-29fa2e18a75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1599f806-e582-410c-8351-8d3bd10e9806}, !- Handle
  {41171f98-1ff8-439f-91bf-74195a3c07ab}, !- Name
  {cf6d2d17-e583-481e-a1d2-c9cba3e3b3ca}, !- Source Object
  3,                                      !- Outlet Port
  {444b10e4-da3c-4f33-b9e9-da24b0f09347}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1faf77cb-d285-4f1f-8f00-c6f25757aa79}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {d3f25e3a-3103-4a92-b483-5dfd6e226320}, !- Inlet Node Name
  {76276870-5660-4493-b833-19dc668feaac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5bd33c1e-71cd-4e63-a7cf-6a8eb4bc32d5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a5f83dea-2339-4de3-bebc-7aa1a8e71a62}, !- Outlet Node Name
  {57d1f4b4-e143-467d-9191-671fec59c4de}; !- Inlet Node Name 1

OS:Connection,
  {d3f25e3a-3103-4a92-b483-5dfd6e226320}, !- Handle
  {43657334-b014-4d07-9522-b4824cab5d9c}, !- Name
  {d16f965e-8dfc-4538-93a5-29fa2e18a75e}, !- Source Object
  3,                                      !- Outlet Port
  {1faf77cb-d285-4f1f-8f00-c6f25757aa79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f83dea-2339-4de3-bebc-7aa1a8e71a62}, !- Handle
  {c0b7f8e6-92b7-4bd8-9557-0e8685bb583c}, !- Name
  {5bd33c1e-71cd-4e63-a7cf-6a8eb4bc32d5}, !- Source Object
  2,                                      !- Outlet Port
  {cf6d2d17-e583-481e-a1d2-c9cba3e3b3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c5e0751b-99c5-49d0-b2d0-1cae856025c3}, !- Handle
  {444b10e4-da3c-4f33-b9e9-da24b0f09347}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {65b11602-c3e1-4c46-b7c8-25160ef7d7f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ede08d06-ade1-4bae-b9f8-b758f0e61ab1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {21a06941-91fb-4fe8-9c77-d3b547012365}, !- Handle
  Zone OfS Hall A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f96b217f-a682-493c-8f56-42ace71c5e2e}, !- Control Zone Name
  {32daa378-3f75-4e28-a198-7d0ae0d97186}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7aeb98d4-ccc0-4ead-970f-21ccf43d1f1d}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Fan, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6082c56a-18ba-462f-9f7f-08194113bb58}, !- Air Inlet Node Name
  {9e9330ba-92c0-414f-a576-3e1a486527dc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {eae568f4-d891-459f-accc-6a35cf34f3f1}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c691f7f7-d7dc-412a-80d9-f32538775050}, !- Air Inlet Node Name
  {364127ba-521e-499d-9322-97c0459c0049}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {bb5f8389-bad7-428c-965b-81ca4277ad6d}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {dd9a1dee-044d-4a24-a002-d978bbca44b5}, !- Air Inlet Node Name
  {69964527-1b49-47c3-b1bc-225ee5f2f0cd}, !- Air Outlet Node Name
  {49dbec2e-2b58-4d05-888c-bb81625b3bdb}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {16b84c03-e23c-4ed6-b9e3-85a186e3966b}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b3d7f011-6869-4cd7-ac6f-64f4ff03a56c}, !- Air Inlet Node Name
  {e631fa66-206a-4530-a064-2b3b5210200b}, !- Air Outlet Node Name
  {3339891a-19c6-4eb3-9a54-d08c66805cad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2400da7a-b83e-404a-be11-c50ccc527303}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {34372dfa-4c0d-49c3-9c39-134a9076c213}, !- Energy Input Ratio Function of Temperature Curve Name
  {c73b9c54-d364-4622-8778-cee3afde076a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6d83fe4f-5e2f-4e87-8fb4-2cc6cd2f0b82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8230963b-8bd9-465b-8e0e-be8b9078f1df}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8d4ab5e-36ac-420a-b7db-15b64845bf6c}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8aed1618-0ab0-4a69-b2bf-3b71fd8799c6}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea91c9d2-10e1-442f-8955-b6bed5ec248e}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {950069d6-85a3-4dee-aa73-fd9ca9fee857}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3339891a-19c6-4eb3-9a54-d08c66805cad}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2400da7a-b83e-404a-be11-c50ccc527303}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34372dfa-4c0d-49c3-9c39-134a9076c213}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c73b9c54-d364-4622-8778-cee3afde076a}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6d83fe4f-5e2f-4e87-8fb4-2cc6cd2f0b82}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {9e9330ba-92c0-414f-a576-3e1a486527dc}, !- Handle
  {560458f9-16c0-4519-b6c8-ce91df414822}, !- Name
  {7aeb98d4-ccc0-4ead-970f-21ccf43d1f1d}, !- Source Object
  9,                                      !- Outlet Port
  {32daa378-3f75-4e28-a198-7d0ae0d97186}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49dbec2e-2b58-4d05-888c-bb81625b3bdb}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {69964527-1b49-47c3-b1bc-225ee5f2f0cd}, !- Inlet Port
  {6082c56a-18ba-462f-9f7f-08194113bb58}; !- Outlet Port

OS:Connection,
  {69964527-1b49-47c3-b1bc-225ee5f2f0cd}, !- Handle
  {7c753b63-eb70-45ef-90dd-5b6ea0f75f06}, !- Name
  {bb5f8389-bad7-428c-965b-81ca4277ad6d}, !- Source Object
  6,                                      !- Outlet Port
  {49dbec2e-2b58-4d05-888c-bb81625b3bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6082c56a-18ba-462f-9f7f-08194113bb58}, !- Handle
  {7919f2c7-e939-4fa3-a3bb-11dcf599b4aa}, !- Name
  {49dbec2e-2b58-4d05-888c-bb81625b3bdb}, !- Source Object
  3,                                      !- Outlet Port
  {7aeb98d4-ccc0-4ead-970f-21ccf43d1f1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {892f5032-8100-4147-8132-463533ba823b}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {364127ba-521e-499d-9322-97c0459c0049}, !- Inlet Port
  {dd9a1dee-044d-4a24-a002-d978bbca44b5}; !- Outlet Port

OS:Connection,
  {364127ba-521e-499d-9322-97c0459c0049}, !- Handle
  {ce32be70-f2f5-4bbc-82aa-7794def74b97}, !- Name
  {eae568f4-d891-459f-accc-6a35cf34f3f1}, !- Source Object
  6,                                      !- Outlet Port
  {892f5032-8100-4147-8132-463533ba823b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9a1dee-044d-4a24-a002-d978bbca44b5}, !- Handle
  {955ec873-5bb1-411c-bcda-8e78677662b0}, !- Name
  {892f5032-8100-4147-8132-463533ba823b}, !- Source Object
  3,                                      !- Outlet Port
  {bb5f8389-bad7-428c-965b-81ca4277ad6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d6d54237-a5da-46ac-9f8e-5a160031e0bb}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e631fa66-206a-4530-a064-2b3b5210200b}, !- Inlet Port
  {c691f7f7-d7dc-412a-80d9-f32538775050}; !- Outlet Port

OS:Connection,
  {e631fa66-206a-4530-a064-2b3b5210200b}, !- Handle
  {e4640eaf-9eba-44e9-850a-f8e42a09cf78}, !- Name
  {16b84c03-e23c-4ed6-b9e3-85a186e3966b}, !- Source Object
  9,                                      !- Outlet Port
  {d6d54237-a5da-46ac-9f8e-5a160031e0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c691f7f7-d7dc-412a-80d9-f32538775050}, !- Handle
  {54d43446-2d63-4136-a70c-2ef854123a5b}, !- Name
  {d6d54237-a5da-46ac-9f8e-5a160031e0bb}, !- Source Object
  3,                                      !- Outlet Port
  {eae568f4-d891-459f-accc-6a35cf34f3f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {262c6b04-36af-4bcf-9f40-53943f743eb0}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89cef19e-c1e9-4cef-8907-c55e92555c27}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {89cef19e-c1e9-4cef-8907-c55e92555c27}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4830c033-1284-4add-9c19-2202eb350afd}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC OA System, !- Name
  {262c6b04-36af-4bcf-9f40-53943f743eb0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {af4a79d8-9bcf-4375-b583-f8c9989b020a}, !- Mixed Air Node Name
  {45e4db95-b22e-49b8-baec-3ae7d2c8a67f}, !- Outdoor Air Stream Node Name
  {d1112752-58bd-47d8-bfb1-f7ae8a70f0a6}, !- Relief Air Stream Node Name
  {50aef8ad-e949-4aed-80b1-9117bc5d8f86}; !- Return Air Stream Node Name

OS:Node,
  {46471a8b-d894-431b-a20d-9eb5062a1ad6}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {45e4db95-b22e-49b8-baec-3ae7d2c8a67f}; !- Outlet Port

OS:Connection,
  {45e4db95-b22e-49b8-baec-3ae7d2c8a67f}, !- Handle
  {ca155bc4-1318-44d4-9139-5eb79f453d14}, !- Name
  {46471a8b-d894-431b-a20d-9eb5062a1ad6}, !- Source Object
  3,                                      !- Outlet Port
  {4830c033-1284-4add-9c19-2202eb350afd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4316901c-7cb2-4360-b005-c3673d4700f2}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d1112752-58bd-47d8-bfb1-f7ae8a70f0a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1112752-58bd-47d8-bfb1-f7ae8a70f0a6}, !- Handle
  {fa7054ed-fd8e-46c0-bb57-d87521e1d8d6}, !- Name
  {4830c033-1284-4add-9c19-2202eb350afd}, !- Source Object
  7,                                      !- Outlet Port
  {4316901c-7cb2-4360-b005-c3673d4700f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e29faafa-a2cd-417e-98a2-d1b478a48c0a}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {af4a79d8-9bcf-4375-b583-f8c9989b020a}, !- Inlet Port
  {b3d7f011-6869-4cd7-ac6f-64f4ff03a56c}; !- Outlet Port

OS:Connection,
  {50aef8ad-e949-4aed-80b1-9117bc5d8f86}, !- Handle
  {1ad2cb61-a7fb-4c9c-94a9-a1afaa26055e}, !- Name
  {a87681a3-b603-4f21-8441-9cd705a2fdcd}, !- Source Object
  3,                                      !- Outlet Port
  {4830c033-1284-4add-9c19-2202eb350afd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {af4a79d8-9bcf-4375-b583-f8c9989b020a}, !- Handle
  {08d79f13-a163-43f3-b250-5f68c08b0c14}, !- Name
  {4830c033-1284-4add-9c19-2202eb350afd}, !- Source Object
  5,                                      !- Outlet Port
  {e29faafa-a2cd-417e-98a2-d1b478a48c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d7f011-6869-4cd7-ac6f-64f4ff03a56c}, !- Handle
  {9a4ba5ce-8706-48b9-8493-0e0d2d303e26}, !- Name
  {e29faafa-a2cd-417e-98a2-d1b478a48c0a}, !- Source Object
  3,                                      !- Outlet Port
  {16b84c03-e23c-4ed6-b9e3-85a186e3966b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ede08d06-ade1-4bae-b9f8-b758f0e61ab1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c2df479a-6113-4812-90ee-88b57a5d6293}, !- Control Zone or Zone List Name
  {687465eb-5bba-4b9f-8a80-a5aa9c6cd62f}, !- Cooling Control Zone or Zone List Name
  {fabfb687-fe57-4b59-a325-6d32ac5f81b2}, !- Heating Control Zone or Zone List Name
  {0c889fdf-d206-4795-be04-9d20ea13ae50}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c2df479a-6113-4812-90ee-88b57a5d6293}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {687465eb-5bba-4b9f-8a80-a5aa9c6cd62f}, !- Handle
  {63492c4b-cb06-444a-bf85-4f82d6c07159}; !- Name

OS:ModelObjectList,
  {fabfb687-fe57-4b59-a325-6d32ac5f81b2}, !- Handle
  {211b28d4-01eb-4271-b4aa-7d3456602ab1}; !- Name

OS:ModelObjectList,
  {0c889fdf-d206-4795-be04-9d20ea13ae50}, !- Handle
  {02515406-1488-4994-a675-23a13cd581a7}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b44d530e-3186-47f1-9a19-7f942f1b46fd}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Diffuser, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  {14607f14-7289-415f-8242-856e53ed7822}, !- Air Inlet Node Name
  {474af47d-7f28-43a9-b96b-b6ca44c3b82a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ead861ff-d7eb-49e7-9d8a-0de5bb76b0c5}, !- Handle
  Zone OfS Hall A  - Story Ground Return Air Node, !- Name
  {0bd8a41b-a35e-4628-b05d-a4b75926fc0f}, !- Inlet Port
  {57d1f4b4-e143-467d-9191-671fec59c4de}; !- Outlet Port

OS:Connection,
  {ac57d644-9b31-49ac-bd31-735c0881a9df}, !- Handle
  {70b93e61-89bd-4d12-be68-7df2d7484e78}, !- Name
  {d81a9a03-db11-4c62-8df6-6c52b6e44dfc}, !- Source Object
  3,                                      !- Outlet Port
  {d91e42df-afa8-42d1-9203-8628306dc896}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bd8a41b-a35e-4628-b05d-a4b75926fc0f}, !- Handle
  {849ea49e-e9fb-4292-ae5b-0b794bcfbe73}, !- Name
  {12885f7c-3552-450d-931e-9cd16a00a882}, !- Source Object
  3,                                      !- Outlet Port
  {ead861ff-d7eb-49e7-9d8a-0de5bb76b0c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d1f4b4-e143-467d-9191-671fec59c4de}, !- Handle
  {dc213a66-cc93-4e5e-87d5-9ab0bdd72c5f}, !- Name
  {ead861ff-d7eb-49e7-9d8a-0de5bb76b0c5}, !- Source Object
  3,                                      !- Outlet Port
  {5bd33c1e-71cd-4e63-a7cf-6a8eb4bc32d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c7be61d-3938-408f-8134-a2d06574b4b0}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {76276870-5660-4493-b833-19dc668feaac}, !- Inlet Port
  {14607f14-7289-415f-8242-856e53ed7822}; !- Outlet Port

OS:Connection,
  {76276870-5660-4493-b833-19dc668feaac}, !- Handle
  {785de405-4b82-49b8-9d05-3bc4a96679af}, !- Name
  {1faf77cb-d285-4f1f-8f00-c6f25757aa79}, !- Source Object
  3,                                      !- Outlet Port
  {4c7be61d-3938-408f-8134-a2d06574b4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14607f14-7289-415f-8242-856e53ed7822}, !- Handle
  {2eb659e6-7e80-41c4-8dc3-69efeaf43155}, !- Name
  {4c7be61d-3938-408f-8134-a2d06574b4b0}, !- Source Object
  3,                                      !- Outlet Port
  {b44d530e-3186-47f1-9a19-7f942f1b46fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {474af47d-7f28-43a9-b96b-b6ca44c3b82a}, !- Handle
  {d1610309-2f3b-48d3-81a1-c5b90456c356}, !- Name
  {b44d530e-3186-47f1-9a19-7f942f1b46fd}, !- Source Object
  4,                                      !- Outlet Port
  {d81a9a03-db11-4c62-8df6-6c52b6e44dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e1bf752d-5a2f-4526-a005-2efc88f78cb5}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  {7c026c0a-5342-415f-92f4-591d235a00e9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {98280b99-d7ba-4e49-9229-2f7a3f938bcc}, !- Supply Side Inlet Node Name
  {ea55677d-b453-4935-9bbb-54928ffc6a27}, !- Demand Side Outlet Node Name
  {5baa77d7-fa7e-4323-affd-28a76a814943}, !- Demand Side Inlet Node A
  {6b0c4dbd-abb4-493a-bd22-11a3d2e113f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f0c23de-b18d-41b3-b7ed-16ab4b1cf907}, !- Demand Mixer Name
  {05d5f9da-f9b5-44ba-861a-ffb934a61e1d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {53aeca7c-11da-4d86-9218-dcf9aa8ea63d}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {98280b99-d7ba-4e49-9229-2f7a3f938bcc}, !- Inlet Port
  {86c4621e-cf95-49d5-83ec-96d4f66fcd8d}; !- Outlet Port

OS:Node,
  {43303ce2-c32a-4f28-97aa-0df3dd64dfb8}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7d726c58-1985-4899-b828-06a46fd758b2}, !- Inlet Port
  {6b0c4dbd-abb4-493a-bd22-11a3d2e113f8}; !- Outlet Port

OS:Connection,
  {98280b99-d7ba-4e49-9229-2f7a3f938bcc}, !- Handle
  {14615864-1642-4681-9d5d-3f8f859d9656}, !- Name
  {e1bf752d-5a2f-4526-a005-2efc88f78cb5}, !- Source Object
  8,                                      !- Outlet Port
  {53aeca7c-11da-4d86-9218-dcf9aa8ea63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0c4dbd-abb4-493a-bd22-11a3d2e113f8}, !- Handle
  {cfabbe53-21e7-4208-b2a7-f9bbe3f98d9c}, !- Name
  {43303ce2-c32a-4f28-97aa-0df3dd64dfb8}, !- Source Object
  3,                                      !- Outlet Port
  {e1bf752d-5a2f-4526-a005-2efc88f78cb5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a9d6277b-15f4-4c87-a2dc-f1fa569bc32b}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5baa77d7-fa7e-4323-affd-28a76a814943}, !- Inlet Port
  {110e55a9-0878-4a87-9c79-cb410ae0e02b}; !- Outlet Port

OS:Node,
  {5c9573b1-4aaa-4da2-bfe6-a2ebd06a58bf}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {0679fed7-2e63-4443-b2a5-9338373788a7}, !- Inlet Port
  {ea55677d-b453-4935-9bbb-54928ffc6a27}; !- Outlet Port

OS:Node,
  {30a8b0bb-a5e3-4293-a1cf-96688a40e15c}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {03ab4a7b-797f-495d-a3b1-83d27e3b2f14}, !- Inlet Port
  {d1b1cb6c-a4cc-4805-804c-7280003dc656}; !- Outlet Port

OS:Connection,
  {5baa77d7-fa7e-4323-affd-28a76a814943}, !- Handle
  {b8434534-9f30-4b89-bdae-e04a4d268fef}, !- Name
  {e1bf752d-5a2f-4526-a005-2efc88f78cb5}, !- Source Object
  10,                                     !- Outlet Port
  {a9d6277b-15f4-4c87-a2dc-f1fa569bc32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea55677d-b453-4935-9bbb-54928ffc6a27}, !- Handle
  {75e74e4d-2124-48e8-b99e-8f31e28d6722}, !- Name
  {5c9573b1-4aaa-4da2-bfe6-a2ebd06a58bf}, !- Source Object
  3,                                      !- Outlet Port
  {e1bf752d-5a2f-4526-a005-2efc88f78cb5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {05d5f9da-f9b5-44ba-861a-ffb934a61e1d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {110e55a9-0878-4a87-9c79-cb410ae0e02b}, !- Inlet Node Name
  {403e05fa-7808-4112-8e33-4592cc484a25}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2f0c23de-b18d-41b3-b7ed-16ab4b1cf907}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0679fed7-2e63-4443-b2a5-9338373788a7}, !- Outlet Node Name
  {0c833256-f00d-45e5-af9d-528801dda802}; !- Inlet Node Name 1

OS:Connection,
  {110e55a9-0878-4a87-9c79-cb410ae0e02b}, !- Handle
  {f0202bd4-3873-4548-9da7-1c860c7ccce1}, !- Name
  {a9d6277b-15f4-4c87-a2dc-f1fa569bc32b}, !- Source Object
  3,                                      !- Outlet Port
  {05d5f9da-f9b5-44ba-861a-ffb934a61e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0679fed7-2e63-4443-b2a5-9338373788a7}, !- Handle
  {1df151de-1808-4fde-aa17-bb43d0e8dc99}, !- Name
  {2f0c23de-b18d-41b3-b7ed-16ab4b1cf907}, !- Source Object
  2,                                      !- Outlet Port
  {5c9573b1-4aaa-4da2-bfe6-a2ebd06a58bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04915ea8-3263-4571-a211-f7bcd62ef0b0}, !- Handle
  {e1bf752d-5a2f-4526-a005-2efc88f78cb5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7c026c0a-5342-415f-92f4-591d235a00e9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {25540106-ddeb-4602-9bb9-ad2adf96098c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0e007975-e516-4ace-acf9-8d92954d90fb}, !- Handle
  Zone OfS Hall A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e7f906cb-5414-4cf4-a4a3-66639f198e1d}, !- Control Zone Name
  {43303ce2-c32a-4f28-97aa-0df3dd64dfb8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {5be47d8a-dcbb-4805-b121-b749946aec21}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Fan, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b18fa6ca-cd02-4315-9ad3-17542639fd33}, !- Air Inlet Node Name
  {7d726c58-1985-4899-b828-06a46fd758b2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bccdaf5d-7868-498b-930f-aa4e086b1bb8}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9b0f9f2d-4d48-4d39-b4e2-8754107b93c1}, !- Air Inlet Node Name
  {25fd50ac-90e8-4011-a8e0-58c399a7645f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1ab788d5-74e5-4a4e-8668-7422fa13aeca}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8c72bd0d-5de9-4c2f-be63-77d06d5da8b0}, !- Air Inlet Node Name
  {565e8134-bd63-40ea-bc53-46520d07cf15}, !- Air Outlet Node Name
  {336e3f54-7bd9-414a-8302-6643ccf71170}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aefa08a9-44f6-4db6-8573-00eb2584a7e2}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1a2eee33-df94-4518-b431-450ab18462b7}, !- Air Inlet Node Name
  {35ce675e-778e-4f38-a34c-f5205c721e4a}, !- Air Outlet Node Name
  {d6d3bb85-ccc9-4cd4-8f87-b7f4e4bb82da}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c9ce8539-73f5-4c9d-8b85-88553095187b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b23041f4-c379-4a95-bb30-e84bc1a337ab}, !- Energy Input Ratio Function of Temperature Curve Name
  {7971e885-b45e-44bb-a70e-d071bf6a1927}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fb256e27-9dfa-448e-add3-23d8092e73ac}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ff1576ad-32b6-4a8c-b16b-d584e065ccd9}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f0e155f-f880-474d-9200-daa4ded96a9c}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f4d8690-ccd9-4d0c-ae6b-ddc50eee786c}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b44587e-4759-4c40-ae58-5418877d2017}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9a540813-cda1-442b-8a63-49311fd69ee6}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6d3bb85-ccc9-4cd4-8f87-b7f4e4bb82da}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c9ce8539-73f5-4c9d-8b85-88553095187b}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b23041f4-c379-4a95-bb30-e84bc1a337ab}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7971e885-b45e-44bb-a70e-d071bf6a1927}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fb256e27-9dfa-448e-add3-23d8092e73ac}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {7d726c58-1985-4899-b828-06a46fd758b2}, !- Handle
  {dec1d2af-80f2-450f-9c51-990c1beb5fa5}, !- Name
  {5be47d8a-dcbb-4805-b121-b749946aec21}, !- Source Object
  9,                                      !- Outlet Port
  {43303ce2-c32a-4f28-97aa-0df3dd64dfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {336e3f54-7bd9-414a-8302-6643ccf71170}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {565e8134-bd63-40ea-bc53-46520d07cf15}, !- Inlet Port
  {b18fa6ca-cd02-4315-9ad3-17542639fd33}; !- Outlet Port

OS:Connection,
  {565e8134-bd63-40ea-bc53-46520d07cf15}, !- Handle
  {63f0728d-4e64-4d1e-b79f-32a3a127c7b1}, !- Name
  {1ab788d5-74e5-4a4e-8668-7422fa13aeca}, !- Source Object
  6,                                      !- Outlet Port
  {336e3f54-7bd9-414a-8302-6643ccf71170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18fa6ca-cd02-4315-9ad3-17542639fd33}, !- Handle
  {c5bd6201-4164-4e8f-bb33-a4c86bb09970}, !- Name
  {336e3f54-7bd9-414a-8302-6643ccf71170}, !- Source Object
  3,                                      !- Outlet Port
  {5be47d8a-dcbb-4805-b121-b749946aec21}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a89359bb-0cf6-4413-9d3b-fe5710a9a0c6}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {25fd50ac-90e8-4011-a8e0-58c399a7645f}, !- Inlet Port
  {8c72bd0d-5de9-4c2f-be63-77d06d5da8b0}; !- Outlet Port

OS:Connection,
  {25fd50ac-90e8-4011-a8e0-58c399a7645f}, !- Handle
  {b246e936-8500-4636-8fa4-bcd05d375f00}, !- Name
  {bccdaf5d-7868-498b-930f-aa4e086b1bb8}, !- Source Object
  6,                                      !- Outlet Port
  {a89359bb-0cf6-4413-9d3b-fe5710a9a0c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c72bd0d-5de9-4c2f-be63-77d06d5da8b0}, !- Handle
  {c7a6a2f9-8a8e-4d5b-9ed5-a840f8625b92}, !- Name
  {a89359bb-0cf6-4413-9d3b-fe5710a9a0c6}, !- Source Object
  3,                                      !- Outlet Port
  {1ab788d5-74e5-4a4e-8668-7422fa13aeca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {74ab94ee-075a-4a85-b174-a98806f10c13}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {35ce675e-778e-4f38-a34c-f5205c721e4a}, !- Inlet Port
  {9b0f9f2d-4d48-4d39-b4e2-8754107b93c1}; !- Outlet Port

OS:Connection,
  {35ce675e-778e-4f38-a34c-f5205c721e4a}, !- Handle
  {7ec22e30-ec9a-45a5-958f-2ed620031815}, !- Name
  {aefa08a9-44f6-4db6-8573-00eb2584a7e2}, !- Source Object
  9,                                      !- Outlet Port
  {74ab94ee-075a-4a85-b174-a98806f10c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0f9f2d-4d48-4d39-b4e2-8754107b93c1}, !- Handle
  {67871ac7-7ede-4afd-b658-274f0fdc6baf}, !- Name
  {74ab94ee-075a-4a85-b174-a98806f10c13}, !- Source Object
  3,                                      !- Outlet Port
  {bccdaf5d-7868-498b-930f-aa4e086b1bb8}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fc76cd5e-25f5-4ab7-be4a-47369c9427d5}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a024d3ca-934d-4681-85a0-3a77590dd16e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a024d3ca-934d-4681-85a0-3a77590dd16e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d723193b-a02d-4a49-9809-4c36d733901c}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC OA System, !- Name
  {fc76cd5e-25f5-4ab7-be4a-47369c9427d5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f9cbf38d-5247-45a9-8f20-4e03505b9a30}, !- Mixed Air Node Name
  {8705dbd9-d8b2-4878-81ac-3def8fd8cb9f}, !- Outdoor Air Stream Node Name
  {0b44b8e0-9d9a-48e8-a02c-e670a8b4b3bc}, !- Relief Air Stream Node Name
  {86c4621e-cf95-49d5-83ec-96d4f66fcd8d}; !- Return Air Stream Node Name

OS:Node,
  {bbeff9af-698b-4aa4-97d3-a721c62cad5d}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8705dbd9-d8b2-4878-81ac-3def8fd8cb9f}; !- Outlet Port

OS:Connection,
  {8705dbd9-d8b2-4878-81ac-3def8fd8cb9f}, !- Handle
  {6ebf1955-b492-4881-88cc-e12bccdb5659}, !- Name
  {bbeff9af-698b-4aa4-97d3-a721c62cad5d}, !- Source Object
  3,                                      !- Outlet Port
  {d723193b-a02d-4a49-9809-4c36d733901c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff86890f-ebe4-4f4c-9668-35476d0c30e6}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {0b44b8e0-9d9a-48e8-a02c-e670a8b4b3bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b44b8e0-9d9a-48e8-a02c-e670a8b4b3bc}, !- Handle
  {83dc9e15-98f9-4028-93c1-ab7fa32b72a7}, !- Name
  {d723193b-a02d-4a49-9809-4c36d733901c}, !- Source Object
  7,                                      !- Outlet Port
  {ff86890f-ebe4-4f4c-9668-35476d0c30e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2fe0ece-c86d-4f5e-81e1-8af8ee03c32b}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f9cbf38d-5247-45a9-8f20-4e03505b9a30}, !- Inlet Port
  {1a2eee33-df94-4518-b431-450ab18462b7}; !- Outlet Port

OS:Connection,
  {86c4621e-cf95-49d5-83ec-96d4f66fcd8d}, !- Handle
  {7459a369-4476-4f6b-8f97-82af05809457}, !- Name
  {53aeca7c-11da-4d86-9218-dcf9aa8ea63d}, !- Source Object
  3,                                      !- Outlet Port
  {d723193b-a02d-4a49-9809-4c36d733901c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f9cbf38d-5247-45a9-8f20-4e03505b9a30}, !- Handle
  {054bfad9-a62b-479e-a7ed-4c66926f7566}, !- Name
  {d723193b-a02d-4a49-9809-4c36d733901c}, !- Source Object
  5,                                      !- Outlet Port
  {c2fe0ece-c86d-4f5e-81e1-8af8ee03c32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2eee33-df94-4518-b431-450ab18462b7}, !- Handle
  {3c348da1-f60b-4094-bea6-96da69cba319}, !- Name
  {c2fe0ece-c86d-4f5e-81e1-8af8ee03c32b}, !- Source Object
  3,                                      !- Outlet Port
  {aefa08a9-44f6-4db6-8573-00eb2584a7e2}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {25540106-ddeb-4602-9bb9-ad2adf96098c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6c31a5c9-ba1f-47b1-a0d1-1808f4d450e4}, !- Control Zone or Zone List Name
  {862ce9cf-597a-46dc-a203-29c334699f45}, !- Cooling Control Zone or Zone List Name
  {29e6bf5e-23ed-4016-993b-f44704a16095}, !- Heating Control Zone or Zone List Name
  {8d612094-7c81-4c64-b2a7-6942c7a6466a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6c31a5c9-ba1f-47b1-a0d1-1808f4d450e4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {862ce9cf-597a-46dc-a203-29c334699f45}, !- Handle
  {5aaa1368-b4a7-45a5-9f2c-d6492a24865e}; !- Name

OS:ModelObjectList,
  {29e6bf5e-23ed-4016-993b-f44704a16095}, !- Handle
  {8dc06807-2edc-4698-9358-12dafdf1ee9e}; !- Name

OS:ModelObjectList,
  {8d612094-7c81-4c64-b2a7-6942c7a6466a}, !- Handle
  {b897ec83-28ca-47ca-bab3-6c99f196a72c}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa743d90-a7cf-4d18-9ec9-27b9850381d0}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  {a084cbd5-b25c-4a02-a653-f40c85ae01b2}, !- Air Inlet Node Name
  {03ab4a7b-797f-495d-a3b1-83d27e3b2f14}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {845a74f8-b00d-4840-b260-19e6635c9863}, !- Handle
  Zone OfS Hall A end_b - Story Ground Return Air Node, !- Name
  {4d09b1a2-a05a-46e5-98c9-7065f57ed58f}, !- Inlet Port
  {0c833256-f00d-45e5-af9d-528801dda802}; !- Outlet Port

OS:Connection,
  {d1b1cb6c-a4cc-4805-804c-7280003dc656}, !- Handle
  {4a87023e-20ef-4383-bed9-02242a88ea91}, !- Name
  {30a8b0bb-a5e3-4293-a1cf-96688a40e15c}, !- Source Object
  3,                                      !- Outlet Port
  {fbb79c4a-8619-4b7b-9cf4-7641150d65b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d09b1a2-a05a-46e5-98c9-7065f57ed58f}, !- Handle
  {ae2e4e25-c96c-4f70-ba5b-95a6c1eee30b}, !- Name
  {28f77883-6b5a-4936-b4cd-dee3a68f41f0}, !- Source Object
  3,                                      !- Outlet Port
  {845a74f8-b00d-4840-b260-19e6635c9863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c833256-f00d-45e5-af9d-528801dda802}, !- Handle
  {b4569bce-edae-4950-8509-380e94028567}, !- Name
  {845a74f8-b00d-4840-b260-19e6635c9863}, !- Source Object
  3,                                      !- Outlet Port
  {2f0c23de-b18d-41b3-b7ed-16ab4b1cf907}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {009b5c9c-d97c-4a67-9243-9b218f1129f0}, !- Handle
  Zone OfS Hall A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {403e05fa-7808-4112-8e33-4592cc484a25}, !- Inlet Port
  {a084cbd5-b25c-4a02-a653-f40c85ae01b2}; !- Outlet Port

OS:Connection,
  {403e05fa-7808-4112-8e33-4592cc484a25}, !- Handle
  {2724d701-b43f-47ca-b0b0-fc77b8d2debd}, !- Name
  {05d5f9da-f9b5-44ba-861a-ffb934a61e1d}, !- Source Object
  3,                                      !- Outlet Port
  {009b5c9c-d97c-4a67-9243-9b218f1129f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a084cbd5-b25c-4a02-a653-f40c85ae01b2}, !- Handle
  {47b1194c-5ba9-48bc-85fc-c5b63245d0d9}, !- Name
  {009b5c9c-d97c-4a67-9243-9b218f1129f0}, !- Source Object
  3,                                      !- Outlet Port
  {aa743d90-a7cf-4d18-9ec9-27b9850381d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03ab4a7b-797f-495d-a3b1-83d27e3b2f14}, !- Handle
  {b638f7ae-8ac0-4aad-a558-b998c2ab5b0d}, !- Name
  {aa743d90-a7cf-4d18-9ec9-27b9850381d0}, !- Source Object
  4,                                      !- Outlet Port
  {30a8b0bb-a5e3-4293-a1cf-96688a40e15c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1af6383d-7f23-477b-a0c8-4e28e8edadc0}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  {37cc0573-b8e2-49cc-929c-e9b5e9a899bf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {acec777f-c282-41e7-bd38-f49d0617cf31}, !- Supply Side Inlet Node Name
  {8cec6f7b-d477-4b03-9179-5f69d5dfe840}, !- Demand Side Outlet Node Name
  {bd7547a4-ae70-4db0-9149-03d14a27ad4c}, !- Demand Side Inlet Node A
  {22e3d6d4-c9d0-4be2-a868-49b98519cca5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f7098103-4311-4988-a446-719ac31afea6}, !- Demand Mixer Name
  {653a15a1-e04c-47d7-82ec-30ae6fb3577f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {16059a1f-96d8-4e4d-9004-c3fb3c8f8ab8}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {acec777f-c282-41e7-bd38-f49d0617cf31}, !- Inlet Port
  {a4a2423b-bdfd-49b5-86e3-503376fefe7e}; !- Outlet Port

OS:Node,
  {884f3109-81b8-44d7-aa8b-b6fcedebb1fc}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c8361441-678b-4237-848e-aae1c4e67a1b}, !- Inlet Port
  {22e3d6d4-c9d0-4be2-a868-49b98519cca5}; !- Outlet Port

OS:Connection,
  {acec777f-c282-41e7-bd38-f49d0617cf31}, !- Handle
  {eeaa010f-35a6-43d1-bda5-188685d72993}, !- Name
  {1af6383d-7f23-477b-a0c8-4e28e8edadc0}, !- Source Object
  8,                                      !- Outlet Port
  {16059a1f-96d8-4e4d-9004-c3fb3c8f8ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e3d6d4-c9d0-4be2-a868-49b98519cca5}, !- Handle
  {9f29f409-a1fd-47da-b6f8-9fdde3963974}, !- Name
  {884f3109-81b8-44d7-aa8b-b6fcedebb1fc}, !- Source Object
  3,                                      !- Outlet Port
  {1af6383d-7f23-477b-a0c8-4e28e8edadc0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {adfcebb0-2439-425a-9840-1a091022cc11}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {bd7547a4-ae70-4db0-9149-03d14a27ad4c}, !- Inlet Port
  {b6bc858b-7fe4-4acb-b0f8-f562263d7271}; !- Outlet Port

OS:Node,
  {2e67da68-3dbf-4674-86e5-59051016a977}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {aa3bca67-3008-4d63-b420-12081e7c61ea}, !- Inlet Port
  {8cec6f7b-d477-4b03-9179-5f69d5dfe840}; !- Outlet Port

OS:Node,
  {ae94a3bb-b46c-4c12-98ab-b58149ed793e}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a129dd3e-38c0-4768-a250-f0935d3304b2}, !- Inlet Port
  {26123a3c-3be9-433a-a4ea-812f8e8fb53e}; !- Outlet Port

OS:Connection,
  {bd7547a4-ae70-4db0-9149-03d14a27ad4c}, !- Handle
  {6bd6fff4-8947-4428-a494-7228aadb1f08}, !- Name
  {1af6383d-7f23-477b-a0c8-4e28e8edadc0}, !- Source Object
  10,                                     !- Outlet Port
  {adfcebb0-2439-425a-9840-1a091022cc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cec6f7b-d477-4b03-9179-5f69d5dfe840}, !- Handle
  {4ff83639-643d-47ab-92d7-9e641f00b414}, !- Name
  {2e67da68-3dbf-4674-86e5-59051016a977}, !- Source Object
  3,                                      !- Outlet Port
  {1af6383d-7f23-477b-a0c8-4e28e8edadc0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {653a15a1-e04c-47d7-82ec-30ae6fb3577f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {b6bc858b-7fe4-4acb-b0f8-f562263d7271}, !- Inlet Node Name
  {89cc33ef-7ca2-4142-9797-ae0b95cb3df6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f7098103-4311-4988-a446-719ac31afea6}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {aa3bca67-3008-4d63-b420-12081e7c61ea}, !- Outlet Node Name
  {4e2bbfcf-71aa-4dc4-b00e-7af697f38cad}; !- Inlet Node Name 1

OS:Connection,
  {b6bc858b-7fe4-4acb-b0f8-f562263d7271}, !- Handle
  {37c708d9-4c25-4370-8271-a56ade7d0753}, !- Name
  {adfcebb0-2439-425a-9840-1a091022cc11}, !- Source Object
  3,                                      !- Outlet Port
  {653a15a1-e04c-47d7-82ec-30ae6fb3577f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3bca67-3008-4d63-b420-12081e7c61ea}, !- Handle
  {a647039b-ba87-475a-adc2-22d7d28d3fbd}, !- Name
  {f7098103-4311-4988-a446-719ac31afea6}, !- Source Object
  2,                                      !- Outlet Port
  {2e67da68-3dbf-4674-86e5-59051016a977}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {696b6cc0-d955-4604-a393-875306a66fb6}, !- Handle
  {1af6383d-7f23-477b-a0c8-4e28e8edadc0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {37cc0573-b8e2-49cc-929c-e9b5e9a899bf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {fdba2fd9-b43f-42ed-961c-5c635adccdcf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e31d2073-710d-49e2-b4c9-fa494b2c6303}, !- Handle
  Zone OfS Hall B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {88c7fbaf-2a6e-4584-8707-64e6bf41db1e}, !- Control Zone Name
  {884f3109-81b8-44d7-aa8b-b6fcedebb1fc}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c81ac0f4-de4c-4109-963d-1b1c42e0e56c}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Fan, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {82f428ab-5a14-46f6-b43f-52779dce7595}, !- Air Inlet Node Name
  {c8361441-678b-4237-848e-aae1c4e67a1b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {94f9a4eb-fce4-49a0-899c-a595874f417c}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {deb9ef91-c589-4abd-92ab-63b28dd0ab07}, !- Air Inlet Node Name
  {e004e4eb-99f1-4766-84c5-ba6758af5aa2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {632ce4de-baba-498f-bed3-58b788442b04}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {49e897b3-c6ad-43f7-90db-e75d02116c17}, !- Air Inlet Node Name
  {e0b6be6e-ed64-4ba9-a738-bbd2427d1ac5}, !- Air Outlet Node Name
  {8fa5ada4-caa0-448f-b247-fcd743cce005}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f0e35638-9a03-43cd-b337-a6b2fc79b922}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {77576e66-e050-4769-90f8-f9fab09576c5}, !- Air Inlet Node Name
  {230002ae-1e73-496d-a1e3-4b786d59f28e}, !- Air Outlet Node Name
  {411be884-2298-4d1b-8ad9-74e39dd3b91a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {639634d5-cac8-4a22-aecb-7f81795912dc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {36ded15f-8b91-4184-bc69-d8cfaa97b38f}, !- Energy Input Ratio Function of Temperature Curve Name
  {df31c502-41da-4bae-8710-47e1f3bcbc91}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32bc2c5e-48ea-4d3e-97b3-e99888f690c8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ce183c2a-7d1d-408e-97fc-638d45e980f1}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b195301-e394-47bc-8068-f6aee49c7547}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a314e3b5-047d-480a-bc52-5b07c04b1e0a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c4d0cfd-579a-4564-96f1-e39b923162db}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c7525233-bcc5-47d6-beee-f7bbc6cc4b39}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {411be884-2298-4d1b-8ad9-74e39dd3b91a}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {639634d5-cac8-4a22-aecb-7f81795912dc}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {36ded15f-8b91-4184-bc69-d8cfaa97b38f}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {df31c502-41da-4bae-8710-47e1f3bcbc91}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {32bc2c5e-48ea-4d3e-97b3-e99888f690c8}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {c8361441-678b-4237-848e-aae1c4e67a1b}, !- Handle
  {2fcd3810-ebdc-4193-b24e-b31e1099d48b}, !- Name
  {c81ac0f4-de4c-4109-963d-1b1c42e0e56c}, !- Source Object
  9,                                      !- Outlet Port
  {884f3109-81b8-44d7-aa8b-b6fcedebb1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fa5ada4-caa0-448f-b247-fcd743cce005}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {e0b6be6e-ed64-4ba9-a738-bbd2427d1ac5}, !- Inlet Port
  {82f428ab-5a14-46f6-b43f-52779dce7595}; !- Outlet Port

OS:Connection,
  {e0b6be6e-ed64-4ba9-a738-bbd2427d1ac5}, !- Handle
  {f1f2d89d-2a42-4e52-9031-b08c3adb68bd}, !- Name
  {632ce4de-baba-498f-bed3-58b788442b04}, !- Source Object
  6,                                      !- Outlet Port
  {8fa5ada4-caa0-448f-b247-fcd743cce005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f428ab-5a14-46f6-b43f-52779dce7595}, !- Handle
  {6e51caf2-9e41-4f51-9140-e2f554a79c15}, !- Name
  {8fa5ada4-caa0-448f-b247-fcd743cce005}, !- Source Object
  3,                                      !- Outlet Port
  {c81ac0f4-de4c-4109-963d-1b1c42e0e56c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0bc7625d-8318-4c36-add0-174aac406a3c}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {e004e4eb-99f1-4766-84c5-ba6758af5aa2}, !- Inlet Port
  {49e897b3-c6ad-43f7-90db-e75d02116c17}; !- Outlet Port

OS:Connection,
  {e004e4eb-99f1-4766-84c5-ba6758af5aa2}, !- Handle
  {45a0040c-e84d-407f-94c8-edad2f77b2f2}, !- Name
  {94f9a4eb-fce4-49a0-899c-a595874f417c}, !- Source Object
  6,                                      !- Outlet Port
  {0bc7625d-8318-4c36-add0-174aac406a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e897b3-c6ad-43f7-90db-e75d02116c17}, !- Handle
  {01a280b0-ea72-4d6f-97ea-a1bc990ec19b}, !- Name
  {0bc7625d-8318-4c36-add0-174aac406a3c}, !- Source Object
  3,                                      !- Outlet Port
  {632ce4de-baba-498f-bed3-58b788442b04}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {892de656-7f04-41e1-b67f-74cc1086ebe9}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {230002ae-1e73-496d-a1e3-4b786d59f28e}, !- Inlet Port
  {deb9ef91-c589-4abd-92ab-63b28dd0ab07}; !- Outlet Port

OS:Connection,
  {230002ae-1e73-496d-a1e3-4b786d59f28e}, !- Handle
  {72858e55-cf19-471f-bde7-f614f68cc27c}, !- Name
  {f0e35638-9a03-43cd-b337-a6b2fc79b922}, !- Source Object
  9,                                      !- Outlet Port
  {892de656-7f04-41e1-b67f-74cc1086ebe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb9ef91-c589-4abd-92ab-63b28dd0ab07}, !- Handle
  {ac41cac6-9c30-4c9f-a03c-7daac1db1f13}, !- Name
  {892de656-7f04-41e1-b67f-74cc1086ebe9}, !- Source Object
  3,                                      !- Outlet Port
  {94f9a4eb-fce4-49a0-899c-a595874f417c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f5a7a7d6-fc84-4d9e-be41-e9d4405e04ca}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eb9a6b42-58fa-49b3-aed8-1f7b46e2833e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eb9a6b42-58fa-49b3-aed8-1f7b46e2833e}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c7583fd-4fb6-4e76-8b2a-706083d96b5f}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC OA System, !- Name
  {f5a7a7d6-fc84-4d9e-be41-e9d4405e04ca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1512ac74-06bd-4e27-a43e-06dd3baed9c4}, !- Mixed Air Node Name
  {27de373f-9420-4aac-88f6-2216fc89e5fe}, !- Outdoor Air Stream Node Name
  {a2acf396-586c-4c49-abfe-70b4daae434c}, !- Relief Air Stream Node Name
  {a4a2423b-bdfd-49b5-86e3-503376fefe7e}; !- Return Air Stream Node Name

OS:Node,
  {8af156f6-07c1-46d4-8e98-186f3f75fff6}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {27de373f-9420-4aac-88f6-2216fc89e5fe}; !- Outlet Port

OS:Connection,
  {27de373f-9420-4aac-88f6-2216fc89e5fe}, !- Handle
  {c51d87b3-5929-4825-b666-b0eea391912b}, !- Name
  {8af156f6-07c1-46d4-8e98-186f3f75fff6}, !- Source Object
  3,                                      !- Outlet Port
  {9c7583fd-4fb6-4e76-8b2a-706083d96b5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67777586-22e0-4ab1-a929-1504b350fec3}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {a2acf396-586c-4c49-abfe-70b4daae434c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2acf396-586c-4c49-abfe-70b4daae434c}, !- Handle
  {e6f811ee-6d3d-40a1-a664-d8db5510e408}, !- Name
  {9c7583fd-4fb6-4e76-8b2a-706083d96b5f}, !- Source Object
  7,                                      !- Outlet Port
  {67777586-22e0-4ab1-a929-1504b350fec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b686b2fb-0df5-48cd-8031-f99c98952b50}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1512ac74-06bd-4e27-a43e-06dd3baed9c4}, !- Inlet Port
  {77576e66-e050-4769-90f8-f9fab09576c5}; !- Outlet Port

OS:Connection,
  {a4a2423b-bdfd-49b5-86e3-503376fefe7e}, !- Handle
  {40783a00-d0d9-42da-8e21-a42665b2d7d7}, !- Name
  {16059a1f-96d8-4e4d-9004-c3fb3c8f8ab8}, !- Source Object
  3,                                      !- Outlet Port
  {9c7583fd-4fb6-4e76-8b2a-706083d96b5f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1512ac74-06bd-4e27-a43e-06dd3baed9c4}, !- Handle
  {841a2c96-3581-423a-bb98-19ec8513ba82}, !- Name
  {9c7583fd-4fb6-4e76-8b2a-706083d96b5f}, !- Source Object
  5,                                      !- Outlet Port
  {b686b2fb-0df5-48cd-8031-f99c98952b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77576e66-e050-4769-90f8-f9fab09576c5}, !- Handle
  {db2fcd74-7c25-4d3b-bf3a-10649a475889}, !- Name
  {b686b2fb-0df5-48cd-8031-f99c98952b50}, !- Source Object
  3,                                      !- Outlet Port
  {f0e35638-9a03-43cd-b337-a6b2fc79b922}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fdba2fd9-b43f-42ed-961c-5c635adccdcf}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5435babb-1af5-4195-a535-956757c3c64f}, !- Control Zone or Zone List Name
  {8965fb5e-2f1b-4e3b-a68f-da1edeeef401}, !- Cooling Control Zone or Zone List Name
  {6fae96ae-aa0a-41c1-ae06-88493eb06858}, !- Heating Control Zone or Zone List Name
  {ae7e07bb-db4c-4af5-a619-38de6959381b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5435babb-1af5-4195-a535-956757c3c64f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8965fb5e-2f1b-4e3b-a68f-da1edeeef401}, !- Handle
  {82258369-a35e-42e2-89eb-d432d4eaa4fb}; !- Name

OS:ModelObjectList,
  {6fae96ae-aa0a-41c1-ae06-88493eb06858}, !- Handle
  {fc17c3b3-edcc-4108-8e5c-cc9bce456416}; !- Name

OS:ModelObjectList,
  {ae7e07bb-db4c-4af5-a619-38de6959381b}, !- Handle
  {581e1b70-36ff-43ed-a9de-726df6925143}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7cd1e5c-2d54-420a-9fe6-9a6ec1f6d74d}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Diffuser, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  {da347172-3cd8-438b-a8e5-b96b86d343e7}, !- Air Inlet Node Name
  {a129dd3e-38c0-4768-a250-f0935d3304b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9d2ca9c3-b55e-4ed5-8b5c-096dc72524da}, !- Handle
  Zone OfS Hall B  - Story Ground Return Air Node, !- Name
  {19aa92c1-414e-48e4-8b67-842bb499df38}, !- Inlet Port
  {4e2bbfcf-71aa-4dc4-b00e-7af697f38cad}; !- Outlet Port

OS:Connection,
  {26123a3c-3be9-433a-a4ea-812f8e8fb53e}, !- Handle
  {fc8d65cd-6164-46eb-ba66-fec808509a81}, !- Name
  {ae94a3bb-b46c-4c12-98ab-b58149ed793e}, !- Source Object
  3,                                      !- Outlet Port
  {5ed32ec4-335f-4852-b1e5-26d30a57b504}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19aa92c1-414e-48e4-8b67-842bb499df38}, !- Handle
  {2a619052-8265-4494-aae8-bef4d2330408}, !- Name
  {a737a33e-fb4d-40e1-8947-cbd333b6e1a8}, !- Source Object
  3,                                      !- Outlet Port
  {9d2ca9c3-b55e-4ed5-8b5c-096dc72524da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e2bbfcf-71aa-4dc4-b00e-7af697f38cad}, !- Handle
  {a7a4c1c6-c060-4af0-bc9f-faa71e8f1572}, !- Name
  {9d2ca9c3-b55e-4ed5-8b5c-096dc72524da}, !- Source Object
  3,                                      !- Outlet Port
  {f7098103-4311-4988-a446-719ac31afea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3799d3be-1dd3-4de1-b678-615411acd825}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {89cc33ef-7ca2-4142-9797-ae0b95cb3df6}, !- Inlet Port
  {da347172-3cd8-438b-a8e5-b96b86d343e7}; !- Outlet Port

OS:Connection,
  {89cc33ef-7ca2-4142-9797-ae0b95cb3df6}, !- Handle
  {7f796b97-b674-4e99-907e-8d64c7db5ccc}, !- Name
  {653a15a1-e04c-47d7-82ec-30ae6fb3577f}, !- Source Object
  3,                                      !- Outlet Port
  {3799d3be-1dd3-4de1-b678-615411acd825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da347172-3cd8-438b-a8e5-b96b86d343e7}, !- Handle
  {53e768a0-6f97-4531-99ef-75cf3eff47ef}, !- Name
  {3799d3be-1dd3-4de1-b678-615411acd825}, !- Source Object
  3,                                      !- Outlet Port
  {f7cd1e5c-2d54-420a-9fe6-9a6ec1f6d74d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a129dd3e-38c0-4768-a250-f0935d3304b2}, !- Handle
  {26cf1baf-5107-4f20-8398-fc24e2f27118}, !- Name
  {f7cd1e5c-2d54-420a-9fe6-9a6ec1f6d74d}, !- Source Object
  4,                                      !- Outlet Port
  {ae94a3bb-b46c-4c12-98ab-b58149ed793e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b1a5271-6678-4943-9fb9-be73cf28c4e0}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  {5c0c911f-cdb4-4946-b8e9-4f1e12c3e6d2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f46726f-2767-40fc-a7bb-e1a2f5bc82d9}, !- Supply Side Inlet Node Name
  {bc7b20be-1112-44bf-ab62-19c5a018ac22}, !- Demand Side Outlet Node Name
  {d4f083fb-433b-4aab-8973-99c59e350573}, !- Demand Side Inlet Node A
  {21f9a3c5-6176-4e4a-9051-02e92fbb5683}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {32ac059d-d7d9-491f-b400-e00c461babda}, !- Demand Mixer Name
  {23639aea-310b-4ad8-85d4-4c786d0d0d92}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c9fc0b40-08c2-4286-9be1-12cbe485713f}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1f46726f-2767-40fc-a7bb-e1a2f5bc82d9}, !- Inlet Port
  {16668a24-0bf0-478e-afef-4be35ed3db1e}; !- Outlet Port

OS:Node,
  {861f6c4c-9111-45d3-8f12-4ab790f88ecc}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5e0784e4-7b5b-48dd-af19-8637f56d509a}, !- Inlet Port
  {21f9a3c5-6176-4e4a-9051-02e92fbb5683}; !- Outlet Port

OS:Connection,
  {1f46726f-2767-40fc-a7bb-e1a2f5bc82d9}, !- Handle
  {df8763c5-78cd-4f98-864b-0f9ef25cdc5e}, !- Name
  {2b1a5271-6678-4943-9fb9-be73cf28c4e0}, !- Source Object
  8,                                      !- Outlet Port
  {c9fc0b40-08c2-4286-9be1-12cbe485713f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f9a3c5-6176-4e4a-9051-02e92fbb5683}, !- Handle
  {bcff3546-4934-4da9-a31a-302ebc1433a2}, !- Name
  {861f6c4c-9111-45d3-8f12-4ab790f88ecc}, !- Source Object
  3,                                      !- Outlet Port
  {2b1a5271-6678-4943-9fb9-be73cf28c4e0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {26b28d1d-3ecc-41b6-a991-cf0583c93bac}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d4f083fb-433b-4aab-8973-99c59e350573}, !- Inlet Port
  {298535f4-5e5d-4c9a-90fb-8a089ce0a1bc}; !- Outlet Port

OS:Node,
  {5dbb6210-9018-4e54-80a9-725649f2f73b}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3ddd686b-fe35-40dd-b114-2f1fe0d14731}, !- Inlet Port
  {bc7b20be-1112-44bf-ab62-19c5a018ac22}; !- Outlet Port

OS:Node,
  {cc8d0d97-538e-4931-b6a4-b1437deaac4c}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {080a00f9-4687-4923-9ed5-2521d0518c10}, !- Inlet Port
  {5ffadabe-cdb7-4e55-ba84-4ec5e17f44ce}; !- Outlet Port

OS:Connection,
  {d4f083fb-433b-4aab-8973-99c59e350573}, !- Handle
  {23b8d9dc-f750-4274-a29e-4e185f91e5df}, !- Name
  {2b1a5271-6678-4943-9fb9-be73cf28c4e0}, !- Source Object
  10,                                     !- Outlet Port
  {26b28d1d-3ecc-41b6-a991-cf0583c93bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7b20be-1112-44bf-ab62-19c5a018ac22}, !- Handle
  {17e48427-cd65-47af-8084-27104564acd9}, !- Name
  {5dbb6210-9018-4e54-80a9-725649f2f73b}, !- Source Object
  3,                                      !- Outlet Port
  {2b1a5271-6678-4943-9fb9-be73cf28c4e0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23639aea-310b-4ad8-85d4-4c786d0d0d92}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {298535f4-5e5d-4c9a-90fb-8a089ce0a1bc}, !- Inlet Node Name
  {1cf3b7a3-6e2a-47bb-9b70-3285658b04ab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {32ac059d-d7d9-491f-b400-e00c461babda}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {3ddd686b-fe35-40dd-b114-2f1fe0d14731}, !- Outlet Node Name
  {ccdacc02-0ec2-4dff-9008-31fb2f837dd1}; !- Inlet Node Name 1

OS:Connection,
  {298535f4-5e5d-4c9a-90fb-8a089ce0a1bc}, !- Handle
  {93022c0e-4b1d-460d-9f08-cccfa55b0d5b}, !- Name
  {26b28d1d-3ecc-41b6-a991-cf0583c93bac}, !- Source Object
  3,                                      !- Outlet Port
  {23639aea-310b-4ad8-85d4-4c786d0d0d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddd686b-fe35-40dd-b114-2f1fe0d14731}, !- Handle
  {5b56145f-ef2e-4dec-92e5-2c40bdea793b}, !- Name
  {32ac059d-d7d9-491f-b400-e00c461babda}, !- Source Object
  2,                                      !- Outlet Port
  {5dbb6210-9018-4e54-80a9-725649f2f73b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe3f81de-060e-43d6-b8b4-12cf65124c4b}, !- Handle
  {2b1a5271-6678-4943-9fb9-be73cf28c4e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5c0c911f-cdb4-4946-b8e9-4f1e12c3e6d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {ded3acbb-19bc-4ff6-ad4e-76624bd585bd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {304228e1-ff14-45fc-a0bc-f92cec5edf58}, !- Handle
  Zone OfS Hall B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d57abb82-3262-4e89-9046-4e4182c5c818}, !- Control Zone Name
  {861f6c4c-9111-45d3-8f12-4ab790f88ecc}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c2935d58-ba67-4775-832a-b997628b87ca}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Fan, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6224ba97-54f6-4e1d-b000-ff6ed6f41ad6}, !- Air Inlet Node Name
  {5e0784e4-7b5b-48dd-af19-8637f56d509a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {24da1c6d-862e-4dce-a6b1-16f521b103b8}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6388759f-568b-4cb0-98ac-e2f887d287fd}, !- Air Inlet Node Name
  {b37659b5-724f-4c10-95c3-07a716e6126c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a58c29ae-915f-4308-8358-63471f53a4d1}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {778bbe19-15b3-4b2f-bd88-38d05dc8582c}, !- Air Inlet Node Name
  {ce3ea05e-efab-4452-8ea4-02bf84eb41d2}, !- Air Outlet Node Name
  {11b0dfef-6223-4d4d-806a-2c085c8c560d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9700743d-40ab-467a-952e-edd7ce60ac24}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {04079df6-c7b0-45fd-802f-3627e7417658}, !- Air Inlet Node Name
  {d31ae4a6-5483-4f2f-8556-0b3f4157319b}, !- Air Outlet Node Name
  {52e8ea93-e8e9-4b7d-b487-a28da74fa81c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {08709b92-1bee-4359-bf8e-76b550146a62}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0aa35ea6-547e-4057-a51e-9bf1934944af}, !- Energy Input Ratio Function of Temperature Curve Name
  {289c4f2f-8b56-4bc1-98de-6984378341f3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c5c4804e-e0af-4f52-aad5-7c3a2e99a98f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {79cbafef-7e40-4ae2-91d2-e735c3d082c2}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e94bb77-86ca-45ba-b69a-e0a1f12a9b78}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cab274cd-0cc2-4489-ad9d-66f509343d88}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec1ec21b-cfa3-45b9-8fe3-cf7c5164d67b}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {38d40e08-eeca-41e7-b824-0d97f132ad11}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {52e8ea93-e8e9-4b7d-b487-a28da74fa81c}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {08709b92-1bee-4359-bf8e-76b550146a62}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0aa35ea6-547e-4057-a51e-9bf1934944af}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {289c4f2f-8b56-4bc1-98de-6984378341f3}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c5c4804e-e0af-4f52-aad5-7c3a2e99a98f}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {5e0784e4-7b5b-48dd-af19-8637f56d509a}, !- Handle
  {7200d0c9-0660-48b9-9bb3-c09414993d8b}, !- Name
  {c2935d58-ba67-4775-832a-b997628b87ca}, !- Source Object
  9,                                      !- Outlet Port
  {861f6c4c-9111-45d3-8f12-4ab790f88ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11b0dfef-6223-4d4d-806a-2c085c8c560d}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {ce3ea05e-efab-4452-8ea4-02bf84eb41d2}, !- Inlet Port
  {6224ba97-54f6-4e1d-b000-ff6ed6f41ad6}; !- Outlet Port

OS:Connection,
  {ce3ea05e-efab-4452-8ea4-02bf84eb41d2}, !- Handle
  {917b787b-988f-4f4a-9700-eed82629415a}, !- Name
  {a58c29ae-915f-4308-8358-63471f53a4d1}, !- Source Object
  6,                                      !- Outlet Port
  {11b0dfef-6223-4d4d-806a-2c085c8c560d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6224ba97-54f6-4e1d-b000-ff6ed6f41ad6}, !- Handle
  {6db18d7e-9d73-44be-aab8-8d7a76624e5c}, !- Name
  {11b0dfef-6223-4d4d-806a-2c085c8c560d}, !- Source Object
  3,                                      !- Outlet Port
  {c2935d58-ba67-4775-832a-b997628b87ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {91a4a699-cbc7-49cf-85b1-d0e6c335213d}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {b37659b5-724f-4c10-95c3-07a716e6126c}, !- Inlet Port
  {778bbe19-15b3-4b2f-bd88-38d05dc8582c}; !- Outlet Port

OS:Connection,
  {b37659b5-724f-4c10-95c3-07a716e6126c}, !- Handle
  {d90d9a2c-d856-451f-8afb-fb5eb3584557}, !- Name
  {24da1c6d-862e-4dce-a6b1-16f521b103b8}, !- Source Object
  6,                                      !- Outlet Port
  {91a4a699-cbc7-49cf-85b1-d0e6c335213d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778bbe19-15b3-4b2f-bd88-38d05dc8582c}, !- Handle
  {f3f28b92-e263-4ec3-8120-178fc3f09364}, !- Name
  {91a4a699-cbc7-49cf-85b1-d0e6c335213d}, !- Source Object
  3,                                      !- Outlet Port
  {a58c29ae-915f-4308-8358-63471f53a4d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {90ff75b9-35ae-40af-8cfb-05ee2f3bb43e}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {d31ae4a6-5483-4f2f-8556-0b3f4157319b}, !- Inlet Port
  {6388759f-568b-4cb0-98ac-e2f887d287fd}; !- Outlet Port

OS:Connection,
  {d31ae4a6-5483-4f2f-8556-0b3f4157319b}, !- Handle
  {9aae9b1e-fd76-4d31-ac9b-dc262d16be9c}, !- Name
  {9700743d-40ab-467a-952e-edd7ce60ac24}, !- Source Object
  9,                                      !- Outlet Port
  {90ff75b9-35ae-40af-8cfb-05ee2f3bb43e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6388759f-568b-4cb0-98ac-e2f887d287fd}, !- Handle
  {cb7fc563-1f0e-4bff-bc77-c4d28b14b7ba}, !- Name
  {90ff75b9-35ae-40af-8cfb-05ee2f3bb43e}, !- Source Object
  3,                                      !- Outlet Port
  {24da1c6d-862e-4dce-a6b1-16f521b103b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {db6aa99b-2ca7-42eb-a7a2-3e22f059d138}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b8cfac72-406a-4735-a08c-c9966b3264fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b8cfac72-406a-4735-a08c-c9966b3264fd}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9caa8330-3a54-483b-b1f8-0ac0167c5afa}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC OA System, !- Name
  {db6aa99b-2ca7-42eb-a7a2-3e22f059d138}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2d598210-9770-44a7-ab0e-cbfd956adc05}, !- Mixed Air Node Name
  {0a099521-d0fc-4613-8338-1be25494f171}, !- Outdoor Air Stream Node Name
  {8917f217-8720-4015-b124-31a329051513}, !- Relief Air Stream Node Name
  {16668a24-0bf0-478e-afef-4be35ed3db1e}; !- Return Air Stream Node Name

OS:Node,
  {8409ead8-66bb-496e-bde4-411090b50442}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0a099521-d0fc-4613-8338-1be25494f171}; !- Outlet Port

OS:Connection,
  {0a099521-d0fc-4613-8338-1be25494f171}, !- Handle
  {d2ba40ca-0c1d-4671-9c06-00c60f36f1e4}, !- Name
  {8409ead8-66bb-496e-bde4-411090b50442}, !- Source Object
  3,                                      !- Outlet Port
  {9caa8330-3a54-483b-b1f8-0ac0167c5afa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9dab27ed-8086-43ca-b3d5-0290aa1663dd}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {8917f217-8720-4015-b124-31a329051513}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8917f217-8720-4015-b124-31a329051513}, !- Handle
  {bcc3c8a0-37b5-4f68-b93d-e4da63c79a50}, !- Name
  {9caa8330-3a54-483b-b1f8-0ac0167c5afa}, !- Source Object
  7,                                      !- Outlet Port
  {9dab27ed-8086-43ca-b3d5-0290aa1663dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9aac26d3-ec2a-405b-af21-c710946ebf28}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2d598210-9770-44a7-ab0e-cbfd956adc05}, !- Inlet Port
  {04079df6-c7b0-45fd-802f-3627e7417658}; !- Outlet Port

OS:Connection,
  {16668a24-0bf0-478e-afef-4be35ed3db1e}, !- Handle
  {1429a368-7cab-4f0c-b8d7-577a63d16a90}, !- Name
  {c9fc0b40-08c2-4286-9be1-12cbe485713f}, !- Source Object
  3,                                      !- Outlet Port
  {9caa8330-3a54-483b-b1f8-0ac0167c5afa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2d598210-9770-44a7-ab0e-cbfd956adc05}, !- Handle
  {aedad48b-c50a-41f7-a3bd-80ed511f8a91}, !- Name
  {9caa8330-3a54-483b-b1f8-0ac0167c5afa}, !- Source Object
  5,                                      !- Outlet Port
  {9aac26d3-ec2a-405b-af21-c710946ebf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04079df6-c7b0-45fd-802f-3627e7417658}, !- Handle
  {1359fd99-1d29-4c3e-9ae2-6ece1ee1396a}, !- Name
  {9aac26d3-ec2a-405b-af21-c710946ebf28}, !- Source Object
  3,                                      !- Outlet Port
  {9700743d-40ab-467a-952e-edd7ce60ac24}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ded3acbb-19bc-4ff6-ad4e-76624bd585bd}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1a02d8f7-d46d-47fa-8f36-08afba347b71}, !- Control Zone or Zone List Name
  {60ffc68e-59a8-4cb3-9e17-2a398a240898}, !- Cooling Control Zone or Zone List Name
  {f681e9b2-1c0a-463d-91f1-5b6e293994dc}, !- Heating Control Zone or Zone List Name
  {45230905-2ffb-4a97-ae6b-85b67b0beecd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a02d8f7-d46d-47fa-8f36-08afba347b71}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {60ffc68e-59a8-4cb3-9e17-2a398a240898}, !- Handle
  {e78be5de-4869-48f5-a395-2c7d7d48ebdb}; !- Name

OS:ModelObjectList,
  {f681e9b2-1c0a-463d-91f1-5b6e293994dc}, !- Handle
  {5bdd14e1-c30a-4732-bfe9-7fcd6e7dfd25}; !- Name

OS:ModelObjectList,
  {45230905-2ffb-4a97-ae6b-85b67b0beecd}, !- Handle
  {a8decb5f-8ca5-463c-bf36-63334f9f5f31}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c1b19a7-e2db-4234-a8e7-090374f42ae1}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  {9b53ea57-ab35-451d-ab86-71396cf54f91}, !- Air Inlet Node Name
  {080a00f9-4687-4923-9ed5-2521d0518c10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46c5ecc0-7cf6-4cc0-a84e-b484bd91af7e}, !- Handle
  Zone OfS Hall B end_b - Story Ground Return Air Node, !- Name
  {ce218f13-d57f-462e-98ef-e1d8999fe10a}, !- Inlet Port
  {ccdacc02-0ec2-4dff-9008-31fb2f837dd1}; !- Outlet Port

OS:Connection,
  {5ffadabe-cdb7-4e55-ba84-4ec5e17f44ce}, !- Handle
  {e00440f7-4c6a-4146-a77a-96f2e3e492eb}, !- Name
  {cc8d0d97-538e-4931-b6a4-b1437deaac4c}, !- Source Object
  3,                                      !- Outlet Port
  {fb47b418-cd44-4dfd-95d3-5442e2e438c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce218f13-d57f-462e-98ef-e1d8999fe10a}, !- Handle
  {75ec833f-bcd4-423c-82ff-f9e865fa2681}, !- Name
  {c4a09370-6941-4bf4-a920-931afbde245d}, !- Source Object
  3,                                      !- Outlet Port
  {46c5ecc0-7cf6-4cc0-a84e-b484bd91af7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdacc02-0ec2-4dff-9008-31fb2f837dd1}, !- Handle
  {5c0e290d-957b-489d-bf8e-413d46ded0d9}, !- Name
  {46c5ecc0-7cf6-4cc0-a84e-b484bd91af7e}, !- Source Object
  3,                                      !- Outlet Port
  {32ac059d-d7d9-491f-b400-e00c461babda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b994371f-da03-47ab-bd1d-fe8390d3150a}, !- Handle
  Zone OfS Hall B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1cf3b7a3-6e2a-47bb-9b70-3285658b04ab}, !- Inlet Port
  {9b53ea57-ab35-451d-ab86-71396cf54f91}; !- Outlet Port

OS:Connection,
  {1cf3b7a3-6e2a-47bb-9b70-3285658b04ab}, !- Handle
  {cb4d9c3d-193e-4019-920c-efa93790b49e}, !- Name
  {23639aea-310b-4ad8-85d4-4c786d0d0d92}, !- Source Object
  3,                                      !- Outlet Port
  {b994371f-da03-47ab-bd1d-fe8390d3150a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b53ea57-ab35-451d-ab86-71396cf54f91}, !- Handle
  {6791bb7c-0285-425c-a4d5-d293980259cb}, !- Name
  {b994371f-da03-47ab-bd1d-fe8390d3150a}, !- Source Object
  3,                                      !- Outlet Port
  {7c1b19a7-e2db-4234-a8e7-090374f42ae1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {080a00f9-4687-4923-9ed5-2521d0518c10}, !- Handle
  {a998975e-584e-47b3-a502-49d32eb47943}, !- Name
  {7c1b19a7-e2db-4234-a8e7-090374f42ae1}, !- Source Object
  4,                                      !- Outlet Port
  {cc8d0d97-538e-4931-b6a4-b1437deaac4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a4bf9831-45d5-4d4b-a5c1-68cff3f2ccf5}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  {4a8480ae-7a3d-4e4b-a042-1bb01fe197c9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0695f6d7-5d0f-4547-9238-56d3afeec878}, !- Supply Side Inlet Node Name
  {b5b30430-b052-49b1-8541-93d0ff03499d}, !- Demand Side Outlet Node Name
  {5b4c9198-ea84-41de-b3a8-eac0c09ab5a2}, !- Demand Side Inlet Node A
  {141936b8-3822-405a-9351-45185fa5ee13}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c3a9a86a-e410-4c02-9fa8-85b5d17f9c52}, !- Demand Mixer Name
  {526bb75a-cf8c-42ec-9fa6-2f82d4fe1bf2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fae13526-9990-4b70-b57b-e11ed589ee1b}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0695f6d7-5d0f-4547-9238-56d3afeec878}, !- Inlet Port
  {67e602e5-5263-4f5c-ba53-eb69f45a2039}; !- Outlet Port

OS:Node,
  {f8e18fe8-7fcf-417c-a655-f309cc81b114}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2e0d6fa8-a98d-45fc-a2f7-0572959ba0d5}, !- Inlet Port
  {141936b8-3822-405a-9351-45185fa5ee13}; !- Outlet Port

OS:Connection,
  {0695f6d7-5d0f-4547-9238-56d3afeec878}, !- Handle
  {3eec7f68-5caa-4b5d-8125-5f381b7583ed}, !- Name
  {a4bf9831-45d5-4d4b-a5c1-68cff3f2ccf5}, !- Source Object
  8,                                      !- Outlet Port
  {fae13526-9990-4b70-b57b-e11ed589ee1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141936b8-3822-405a-9351-45185fa5ee13}, !- Handle
  {82c0568b-9d5d-465d-83b2-4a7ff2dc69f7}, !- Name
  {f8e18fe8-7fcf-417c-a655-f309cc81b114}, !- Source Object
  3,                                      !- Outlet Port
  {a4bf9831-45d5-4d4b-a5c1-68cff3f2ccf5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {96bb6784-d25f-4bdc-b616-7d9cb7aa87ea}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5b4c9198-ea84-41de-b3a8-eac0c09ab5a2}, !- Inlet Port
  {f8f67a76-2f25-4c3c-8dcd-05d4384e08ac}; !- Outlet Port

OS:Node,
  {8a420a3b-dffc-4038-b6bd-b80a67567cd1}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a1bb6f5e-b513-4471-972a-38df5cb14750}, !- Inlet Port
  {b5b30430-b052-49b1-8541-93d0ff03499d}; !- Outlet Port

OS:Node,
  {d2b76a2f-16e6-48b2-a734-0bb669b14090}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {50c60ae3-c3b4-41d2-81b5-1ed56324230d}, !- Inlet Port
  {77fa202e-01a1-45b1-85d0-feb670b225cd}; !- Outlet Port

OS:Connection,
  {5b4c9198-ea84-41de-b3a8-eac0c09ab5a2}, !- Handle
  {24bf0d2f-a9e7-4c81-abf5-6c997bc18d29}, !- Name
  {a4bf9831-45d5-4d4b-a5c1-68cff3f2ccf5}, !- Source Object
  10,                                     !- Outlet Port
  {96bb6784-d25f-4bdc-b616-7d9cb7aa87ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5b30430-b052-49b1-8541-93d0ff03499d}, !- Handle
  {043da373-8650-43d2-922b-f53250477038}, !- Name
  {8a420a3b-dffc-4038-b6bd-b80a67567cd1}, !- Source Object
  3,                                      !- Outlet Port
  {a4bf9831-45d5-4d4b-a5c1-68cff3f2ccf5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {526bb75a-cf8c-42ec-9fa6-2f82d4fe1bf2}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f8f67a76-2f25-4c3c-8dcd-05d4384e08ac}, !- Inlet Node Name
  {9d254778-5d89-4585-9016-c210d183c271}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c3a9a86a-e410-4c02-9fa8-85b5d17f9c52}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {a1bb6f5e-b513-4471-972a-38df5cb14750}, !- Outlet Node Name
  {eaf5ae71-a726-4673-bb44-a22426d29574}; !- Inlet Node Name 1

OS:Connection,
  {f8f67a76-2f25-4c3c-8dcd-05d4384e08ac}, !- Handle
  {98df257b-fadf-425d-a51e-926aef325c9d}, !- Name
  {96bb6784-d25f-4bdc-b616-7d9cb7aa87ea}, !- Source Object
  3,                                      !- Outlet Port
  {526bb75a-cf8c-42ec-9fa6-2f82d4fe1bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1bb6f5e-b513-4471-972a-38df5cb14750}, !- Handle
  {ba95b09d-271c-4b55-ae8b-1bedfe968c2b}, !- Name
  {c3a9a86a-e410-4c02-9fa8-85b5d17f9c52}, !- Source Object
  2,                                      !- Outlet Port
  {8a420a3b-dffc-4038-b6bd-b80a67567cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bd8bf0c1-cf82-4c6e-a0b7-f8c85ca0f7b2}, !- Handle
  {a4bf9831-45d5-4d4b-a5c1-68cff3f2ccf5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4a8480ae-7a3d-4e4b-a042-1bb01fe197c9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {4d2294b7-54f0-4f66-9e7b-85b1f8b57702}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5de2015c-187e-4547-ab47-a0b1c01f607c}, !- Handle
  Zone OfS Hall C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {96d7b93a-0bdd-426e-b0a8-70db024b9bd8}, !- Control Zone Name
  {f8e18fe8-7fcf-417c-a655-f309cc81b114}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6535eea6-1925-47eb-8e4a-7182cdd1fc01}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Fan, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6e78f8aa-15a0-4a6d-809f-4c477574485c}, !- Air Inlet Node Name
  {2e0d6fa8-a98d-45fc-a2f7-0572959ba0d5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f8fc6f50-944b-4de5-92da-336b06119010}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5b1d8601-8508-4270-999c-31fc38d7d5db}, !- Air Inlet Node Name
  {4ce6e8b9-0bc3-4b89-be77-2ddc95a545c4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4b0689f3-8ef9-439f-b2ed-5ce9a58052c9}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {22590604-bcc1-4e8e-8985-be937f37b10c}, !- Air Inlet Node Name
  {a7fe40bc-055c-43c2-89e7-003445e434b0}, !- Air Outlet Node Name
  {a86ae6f1-f4b5-439e-98fa-e03c601186e2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {00b0aa36-2f5f-4250-a50f-cb186254c2a8}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ea430291-a194-4df2-a29e-12d47ba8e8b4}, !- Air Inlet Node Name
  {8e3f144c-8ffd-4211-a511-0de52222b108}, !- Air Outlet Node Name
  {e92a78ce-3f60-44b5-8a6f-9ae8a29b75c0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5e5a445a-6218-4b23-a5aa-040d16521c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {249bdd0b-acf4-4ba5-8aec-87713090d052}, !- Energy Input Ratio Function of Temperature Curve Name
  {a05556a6-4080-4039-b638-703a5d7faab6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4418bd94-b9ea-4b95-a9c3-93b48845829e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {768f0f26-92ea-4892-afa3-6a236317ebb4}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71e06831-7334-4c24-8050-74a629217742}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {749112e6-046d-4024-8e47-2e40f078f268}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d38da9c-c4f1-4674-b95c-43d5df207a61}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {54ab0e11-3342-4557-a6f0-dfdcf6695348}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e92a78ce-3f60-44b5-8a6f-9ae8a29b75c0}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5e5a445a-6218-4b23-a5aa-040d16521c5c}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {249bdd0b-acf4-4ba5-8aec-87713090d052}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a05556a6-4080-4039-b638-703a5d7faab6}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4418bd94-b9ea-4b95-a9c3-93b48845829e}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {2e0d6fa8-a98d-45fc-a2f7-0572959ba0d5}, !- Handle
  {97d4fbaa-33a0-4397-8c27-e4db2463a7eb}, !- Name
  {6535eea6-1925-47eb-8e4a-7182cdd1fc01}, !- Source Object
  9,                                      !- Outlet Port
  {f8e18fe8-7fcf-417c-a655-f309cc81b114}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a86ae6f1-f4b5-439e-98fa-e03c601186e2}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {a7fe40bc-055c-43c2-89e7-003445e434b0}, !- Inlet Port
  {6e78f8aa-15a0-4a6d-809f-4c477574485c}; !- Outlet Port

OS:Connection,
  {a7fe40bc-055c-43c2-89e7-003445e434b0}, !- Handle
  {5c11eb55-f95d-4967-b468-5bf2f28e082a}, !- Name
  {4b0689f3-8ef9-439f-b2ed-5ce9a58052c9}, !- Source Object
  6,                                      !- Outlet Port
  {a86ae6f1-f4b5-439e-98fa-e03c601186e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e78f8aa-15a0-4a6d-809f-4c477574485c}, !- Handle
  {1f09e7d8-701b-44c6-aa97-e73d4d7565cd}, !- Name
  {a86ae6f1-f4b5-439e-98fa-e03c601186e2}, !- Source Object
  3,                                      !- Outlet Port
  {6535eea6-1925-47eb-8e4a-7182cdd1fc01}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c1e2b711-faf8-42e0-b432-5a4494ed566c}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {4ce6e8b9-0bc3-4b89-be77-2ddc95a545c4}, !- Inlet Port
  {22590604-bcc1-4e8e-8985-be937f37b10c}; !- Outlet Port

OS:Connection,
  {4ce6e8b9-0bc3-4b89-be77-2ddc95a545c4}, !- Handle
  {c021fe40-4f11-497b-a3a2-dc5680b7fc81}, !- Name
  {f8fc6f50-944b-4de5-92da-336b06119010}, !- Source Object
  6,                                      !- Outlet Port
  {c1e2b711-faf8-42e0-b432-5a4494ed566c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22590604-bcc1-4e8e-8985-be937f37b10c}, !- Handle
  {7d2f040e-ac5c-4e5a-b53f-da039713f31e}, !- Name
  {c1e2b711-faf8-42e0-b432-5a4494ed566c}, !- Source Object
  3,                                      !- Outlet Port
  {4b0689f3-8ef9-439f-b2ed-5ce9a58052c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {16e80479-a361-4739-90b7-da7fbb50f1d8}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {8e3f144c-8ffd-4211-a511-0de52222b108}, !- Inlet Port
  {5b1d8601-8508-4270-999c-31fc38d7d5db}; !- Outlet Port

OS:Connection,
  {8e3f144c-8ffd-4211-a511-0de52222b108}, !- Handle
  {fa514d2f-4ea1-4317-aa66-bf1954ad0761}, !- Name
  {00b0aa36-2f5f-4250-a50f-cb186254c2a8}, !- Source Object
  9,                                      !- Outlet Port
  {16e80479-a361-4739-90b7-da7fbb50f1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1d8601-8508-4270-999c-31fc38d7d5db}, !- Handle
  {66d7cd01-adff-41d2-a335-bf54cf14ba5c}, !- Name
  {16e80479-a361-4739-90b7-da7fbb50f1d8}, !- Source Object
  3,                                      !- Outlet Port
  {f8fc6f50-944b-4de5-92da-336b06119010}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e97bfec6-888d-490f-a372-a850c8d8f788}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5121b4d1-93b6-4e4c-a777-ddd5aae2d2cc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5121b4d1-93b6-4e4c-a777-ddd5aae2d2cc}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {42761a4b-a7a1-471a-b9ed-cae51e8898bc}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC OA System, !- Name
  {e97bfec6-888d-490f-a372-a850c8d8f788}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {af92e874-96db-4ca2-b31d-31014a37db4f}, !- Mixed Air Node Name
  {ed17cf86-1637-4542-82ad-3443ee6ebb54}, !- Outdoor Air Stream Node Name
  {b0f68a2a-bf61-4c43-804d-df0c9603c4ce}, !- Relief Air Stream Node Name
  {67e602e5-5263-4f5c-ba53-eb69f45a2039}; !- Return Air Stream Node Name

OS:Node,
  {2f865259-dd52-4a02-a68f-fc82335cadbb}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ed17cf86-1637-4542-82ad-3443ee6ebb54}; !- Outlet Port

OS:Connection,
  {ed17cf86-1637-4542-82ad-3443ee6ebb54}, !- Handle
  {870dd2a8-eac2-472d-8546-de65b3487878}, !- Name
  {2f865259-dd52-4a02-a68f-fc82335cadbb}, !- Source Object
  3,                                      !- Outlet Port
  {42761a4b-a7a1-471a-b9ed-cae51e8898bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7187fcc2-def6-4fc3-b6e7-252caf537b11}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {b0f68a2a-bf61-4c43-804d-df0c9603c4ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0f68a2a-bf61-4c43-804d-df0c9603c4ce}, !- Handle
  {763ec711-1c13-461f-af19-8378b83d1c90}, !- Name
  {42761a4b-a7a1-471a-b9ed-cae51e8898bc}, !- Source Object
  7,                                      !- Outlet Port
  {7187fcc2-def6-4fc3-b6e7-252caf537b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d45f0d7a-81ba-402a-a1fc-7f8226deddec}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {af92e874-96db-4ca2-b31d-31014a37db4f}, !- Inlet Port
  {ea430291-a194-4df2-a29e-12d47ba8e8b4}; !- Outlet Port

OS:Connection,
  {67e602e5-5263-4f5c-ba53-eb69f45a2039}, !- Handle
  {0e3d2a7f-28d7-4cb6-916b-c47d7007a348}, !- Name
  {fae13526-9990-4b70-b57b-e11ed589ee1b}, !- Source Object
  3,                                      !- Outlet Port
  {42761a4b-a7a1-471a-b9ed-cae51e8898bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {af92e874-96db-4ca2-b31d-31014a37db4f}, !- Handle
  {4f36da58-1d13-43c3-9143-938093771743}, !- Name
  {42761a4b-a7a1-471a-b9ed-cae51e8898bc}, !- Source Object
  5,                                      !- Outlet Port
  {d45f0d7a-81ba-402a-a1fc-7f8226deddec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea430291-a194-4df2-a29e-12d47ba8e8b4}, !- Handle
  {bbb2cc1b-7a4f-4a39-8e40-5b6841b0c0ad}, !- Name
  {d45f0d7a-81ba-402a-a1fc-7f8226deddec}, !- Source Object
  3,                                      !- Outlet Port
  {00b0aa36-2f5f-4250-a50f-cb186254c2a8}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4d2294b7-54f0-4f66-9e7b-85b1f8b57702}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {72ba70fd-d703-4b7d-a678-d131a5aa5f3b}, !- Control Zone or Zone List Name
  {f63b2f8e-6487-4654-9af4-5dc703860603}, !- Cooling Control Zone or Zone List Name
  {c109db82-d96e-4482-86a6-7f85bc83575c}, !- Heating Control Zone or Zone List Name
  {bf96a494-7e04-41d2-ad56-02f66af9f5d2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72ba70fd-d703-4b7d-a678-d131a5aa5f3b}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f63b2f8e-6487-4654-9af4-5dc703860603}, !- Handle
  {3f9276cd-58f1-4353-97ad-611d21a4f223}; !- Name

OS:ModelObjectList,
  {c109db82-d96e-4482-86a6-7f85bc83575c}, !- Handle
  {ddbc5f02-50dd-45dd-9b63-14406ddc0871}; !- Name

OS:ModelObjectList,
  {bf96a494-7e04-41d2-ad56-02f66af9f5d2}, !- Handle
  {1fdd844c-a317-4719-ba6e-f7ee8e4a0e53}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dab75dfc-b580-4042-82c5-8cd09c9bf6b1}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  {082d273e-a0ce-4177-b4c8-440bc084dd8f}, !- Air Inlet Node Name
  {50c60ae3-c3b4-41d2-81b5-1ed56324230d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8eeca9ea-3b40-463d-b881-3a10073d0025}, !- Handle
  Zone OfS Hall C end_b - Story Ground Return Air Node, !- Name
  {a3f39c0d-ed36-4fb1-93e3-f365ea66d041}, !- Inlet Port
  {eaf5ae71-a726-4673-bb44-a22426d29574}; !- Outlet Port

OS:Connection,
  {77fa202e-01a1-45b1-85d0-feb670b225cd}, !- Handle
  {78d2f7e6-7ae1-4a68-9051-a354a1249b06}, !- Name
  {d2b76a2f-16e6-48b2-a734-0bb669b14090}, !- Source Object
  3,                                      !- Outlet Port
  {183ee1f1-fe37-4380-81fc-005797a226f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3f39c0d-ed36-4fb1-93e3-f365ea66d041}, !- Handle
  {40d93991-0a67-4036-a773-c800a0ca01d5}, !- Name
  {1e6b7f0f-8535-4a54-a03b-800e7bbc1e3f}, !- Source Object
  3,                                      !- Outlet Port
  {8eeca9ea-3b40-463d-b881-3a10073d0025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf5ae71-a726-4673-bb44-a22426d29574}, !- Handle
  {d78177c5-8481-4c6f-a41b-cd8df44a528a}, !- Name
  {8eeca9ea-3b40-463d-b881-3a10073d0025}, !- Source Object
  3,                                      !- Outlet Port
  {c3a9a86a-e410-4c02-9fa8-85b5d17f9c52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ba62d53-e01d-4c38-ac27-4df5a2c07e44}, !- Handle
  Zone OfS Hall C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9d254778-5d89-4585-9016-c210d183c271}, !- Inlet Port
  {082d273e-a0ce-4177-b4c8-440bc084dd8f}; !- Outlet Port

OS:Connection,
  {9d254778-5d89-4585-9016-c210d183c271}, !- Handle
  {a053940a-1043-4b5d-b1df-0292e4867ebf}, !- Name
  {526bb75a-cf8c-42ec-9fa6-2f82d4fe1bf2}, !- Source Object
  3,                                      !- Outlet Port
  {4ba62d53-e01d-4c38-ac27-4df5a2c07e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082d273e-a0ce-4177-b4c8-440bc084dd8f}, !- Handle
  {1bf84557-92bc-436d-91f8-ce7f12520c9e}, !- Name
  {4ba62d53-e01d-4c38-ac27-4df5a2c07e44}, !- Source Object
  3,                                      !- Outlet Port
  {dab75dfc-b580-4042-82c5-8cd09c9bf6b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50c60ae3-c3b4-41d2-81b5-1ed56324230d}, !- Handle
  {ec8730cc-3bba-4392-a72b-485659852e51}, !- Name
  {dab75dfc-b580-4042-82c5-8cd09c9bf6b1}, !- Source Object
  4,                                      !- Outlet Port
  {d2b76a2f-16e6-48b2-a734-0bb669b14090}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eb5fbc72-e969-4887-a838-6a816922c21c}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  {836ed316-0228-4e15-8c01-41298a148df8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8615912-6564-4819-8230-824d5917cb9e}, !- Supply Side Inlet Node Name
  {8ada37d4-22a1-41b3-8158-098ffa547077}, !- Demand Side Outlet Node Name
  {fa1b88c6-e1fb-4cbe-8a82-534aefb1c3a1}, !- Demand Side Inlet Node A
  {89ecea53-29fd-4482-a445-8bce8bae8b86}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6092b7cd-aa40-4c52-ac0b-5ca029d20ba9}, !- Demand Mixer Name
  {380d3d7f-c038-4bf9-9b21-76f6c05eaadf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8cb77a80-043c-4c85-b015-128358efc5f0}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d8615912-6564-4819-8230-824d5917cb9e}, !- Inlet Port
  {aa1cad43-36f3-4808-bbda-234f5b99ad2c}; !- Outlet Port

OS:Node,
  {0c33a2df-c08e-413d-8498-34e06070158f}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b1c8b541-4c2d-4fb2-a39f-ab8f2fc46f5b}, !- Inlet Port
  {89ecea53-29fd-4482-a445-8bce8bae8b86}; !- Outlet Port

OS:Connection,
  {d8615912-6564-4819-8230-824d5917cb9e}, !- Handle
  {1ee05803-9875-4ea5-ae5e-562067d566e1}, !- Name
  {eb5fbc72-e969-4887-a838-6a816922c21c}, !- Source Object
  8,                                      !- Outlet Port
  {8cb77a80-043c-4c85-b015-128358efc5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ecea53-29fd-4482-a445-8bce8bae8b86}, !- Handle
  {557d7bd6-c20a-4679-8c96-8bb575861fb5}, !- Name
  {0c33a2df-c08e-413d-8498-34e06070158f}, !- Source Object
  3,                                      !- Outlet Port
  {eb5fbc72-e969-4887-a838-6a816922c21c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0e4a709b-6276-4f77-b53d-d6b8105415eb}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {fa1b88c6-e1fb-4cbe-8a82-534aefb1c3a1}, !- Inlet Port
  {ed4fecdb-834e-4d4d-bfdf-74eb190f82b7}; !- Outlet Port

OS:Node,
  {b0b6db63-12d5-44eb-9fe9-d6313d2f39d6}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2d19ea9e-5ee4-407a-b225-76a7885ebbea}, !- Inlet Port
  {8ada37d4-22a1-41b3-8158-098ffa547077}; !- Outlet Port

OS:Node,
  {65ede536-d31f-4d0b-80cd-e7657c291f81}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1ca3e346-ce79-487c-b23d-740b827d9dbb}, !- Inlet Port
  {77ecb996-851a-4a4a-87db-79925c9573e7}; !- Outlet Port

OS:Connection,
  {fa1b88c6-e1fb-4cbe-8a82-534aefb1c3a1}, !- Handle
  {a5922907-096c-46a8-a0c1-6851bbc8ca5c}, !- Name
  {eb5fbc72-e969-4887-a838-6a816922c21c}, !- Source Object
  10,                                     !- Outlet Port
  {0e4a709b-6276-4f77-b53d-d6b8105415eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ada37d4-22a1-41b3-8158-098ffa547077}, !- Handle
  {14ca5534-67f0-4079-96bd-4856df2f52e9}, !- Name
  {b0b6db63-12d5-44eb-9fe9-d6313d2f39d6}, !- Source Object
  3,                                      !- Outlet Port
  {eb5fbc72-e969-4887-a838-6a816922c21c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {380d3d7f-c038-4bf9-9b21-76f6c05eaadf}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {ed4fecdb-834e-4d4d-bfdf-74eb190f82b7}, !- Inlet Node Name
  {7fddfd68-4c27-4540-89bc-345b44630d40}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6092b7cd-aa40-4c52-ac0b-5ca029d20ba9}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {2d19ea9e-5ee4-407a-b225-76a7885ebbea}, !- Outlet Node Name
  {b44f64ff-d97f-48ef-844a-8bd07945b3a4}; !- Inlet Node Name 1

OS:Connection,
  {ed4fecdb-834e-4d4d-bfdf-74eb190f82b7}, !- Handle
  {87c6c2dc-07e4-4d47-8262-1bae89ac4a8c}, !- Name
  {0e4a709b-6276-4f77-b53d-d6b8105415eb}, !- Source Object
  3,                                      !- Outlet Port
  {380d3d7f-c038-4bf9-9b21-76f6c05eaadf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d19ea9e-5ee4-407a-b225-76a7885ebbea}, !- Handle
  {cb809be0-5de7-434f-8fd0-5dfeb2e237cc}, !- Name
  {6092b7cd-aa40-4c52-ac0b-5ca029d20ba9}, !- Source Object
  2,                                      !- Outlet Port
  {b0b6db63-12d5-44eb-9fe9-d6313d2f39d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a48cac95-6c2d-4f15-acbe-d0f85beef7c1}, !- Handle
  {eb5fbc72-e969-4887-a838-6a816922c21c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {836ed316-0228-4e15-8c01-41298a148df8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {2d5e6e04-44e7-42a7-a8cc-60678b7db993}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f063feb0-cb1b-4592-9254-863c7fbda7a9}, !- Handle
  Zone OfS Hall C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bc2a6f0d-84ac-4aee-b88f-2d6787f1f69b}, !- Control Zone Name
  {0c33a2df-c08e-413d-8498-34e06070158f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9c2f57ff-0a53-4abf-b315-a7ddf68dfa50}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Fan, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2aaae00d-6b00-4ec8-b915-5d0d832c282f}, !- Air Inlet Node Name
  {b1c8b541-4c2d-4fb2-a39f-ab8f2fc46f5b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2bce6564-8dba-4c0e-bfb6-9dd0d7d4b597}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {151872a1-a348-4357-815a-9d0c7f66ad57}, !- Air Inlet Node Name
  {7ef4e10d-53a3-4172-8410-080ed3363657}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ac513ccb-83c8-4779-b88b-41ae2faa7657}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3ea344a1-6f86-4fc8-b1ba-772e53205918}, !- Air Inlet Node Name
  {0485be0a-307a-412f-af53-e6141b9cb571}, !- Air Outlet Node Name
  {e7b4a103-5fc6-4761-bbc5-f8d96749241f}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2b178425-e0d7-41cb-b114-d46dbe495c09}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f2f2377d-9ae4-453c-b693-2c3158bebeb5}, !- Air Inlet Node Name
  {dcd8a5dc-2d76-4e17-ab0d-3921ab0575de}, !- Air Outlet Node Name
  {f73fb16d-13f7-44d9-93e2-f513ede6ea74}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f484e17-aadd-467f-b51c-3b66643f4016}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ceb0ab0-018b-4830-a515-95934085f59a}, !- Energy Input Ratio Function of Temperature Curve Name
  {2dc51682-76ae-4cee-b090-0c014718de99}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c3244dd3-110f-4dd5-9ca0-d16fe09de14f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4044acae-1e1d-4ee2-891c-bc6dfa2dca32}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ce7f366-68ca-41ce-aa00-3d13423d6aca}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e9df03d-5087-411d-a6cd-b7e12793eed5}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36cb8b50-4c2b-4c69-959c-4ebe3284bb44}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d3c9792f-8fb5-4351-9bf9-46719d57ef26}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f73fb16d-13f7-44d9-93e2-f513ede6ea74}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8f484e17-aadd-467f-b51c-3b66643f4016}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ceb0ab0-018b-4830-a515-95934085f59a}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2dc51682-76ae-4cee-b090-0c014718de99}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c3244dd3-110f-4dd5-9ca0-d16fe09de14f}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {b1c8b541-4c2d-4fb2-a39f-ab8f2fc46f5b}, !- Handle
  {52859e6d-16ab-4ff8-b310-f7e18680a33f}, !- Name
  {9c2f57ff-0a53-4abf-b315-a7ddf68dfa50}, !- Source Object
  9,                                      !- Outlet Port
  {0c33a2df-c08e-413d-8498-34e06070158f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7b4a103-5fc6-4761-bbc5-f8d96749241f}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {0485be0a-307a-412f-af53-e6141b9cb571}, !- Inlet Port
  {2aaae00d-6b00-4ec8-b915-5d0d832c282f}; !- Outlet Port

OS:Connection,
  {0485be0a-307a-412f-af53-e6141b9cb571}, !- Handle
  {99762e1e-33ea-45ca-84c0-bf5addee7e02}, !- Name
  {ac513ccb-83c8-4779-b88b-41ae2faa7657}, !- Source Object
  6,                                      !- Outlet Port
  {e7b4a103-5fc6-4761-bbc5-f8d96749241f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aaae00d-6b00-4ec8-b915-5d0d832c282f}, !- Handle
  {0ffb3dd7-64d3-4382-a253-c53d739b104d}, !- Name
  {e7b4a103-5fc6-4761-bbc5-f8d96749241f}, !- Source Object
  3,                                      !- Outlet Port
  {9c2f57ff-0a53-4abf-b315-a7ddf68dfa50}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ebf57c59-683e-4906-bb9a-45274cc038e1}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {7ef4e10d-53a3-4172-8410-080ed3363657}, !- Inlet Port
  {3ea344a1-6f86-4fc8-b1ba-772e53205918}; !- Outlet Port

OS:Connection,
  {7ef4e10d-53a3-4172-8410-080ed3363657}, !- Handle
  {e7bb78c7-463d-4f3b-93df-e1348ffd993e}, !- Name
  {2bce6564-8dba-4c0e-bfb6-9dd0d7d4b597}, !- Source Object
  6,                                      !- Outlet Port
  {ebf57c59-683e-4906-bb9a-45274cc038e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea344a1-6f86-4fc8-b1ba-772e53205918}, !- Handle
  {2a0053d9-4c14-4b84-9c14-137214e079ee}, !- Name
  {ebf57c59-683e-4906-bb9a-45274cc038e1}, !- Source Object
  3,                                      !- Outlet Port
  {ac513ccb-83c8-4779-b88b-41ae2faa7657}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e3783270-280a-4eb4-a3c4-a2ba0bc7350f}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {dcd8a5dc-2d76-4e17-ab0d-3921ab0575de}, !- Inlet Port
  {151872a1-a348-4357-815a-9d0c7f66ad57}; !- Outlet Port

OS:Connection,
  {dcd8a5dc-2d76-4e17-ab0d-3921ab0575de}, !- Handle
  {a7ab63b9-c349-4e75-b250-5cf68c3f8ec9}, !- Name
  {2b178425-e0d7-41cb-b114-d46dbe495c09}, !- Source Object
  9,                                      !- Outlet Port
  {e3783270-280a-4eb4-a3c4-a2ba0bc7350f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151872a1-a348-4357-815a-9d0c7f66ad57}, !- Handle
  {1a9c911d-d1be-47ca-9018-468466ba064f}, !- Name
  {e3783270-280a-4eb4-a3c4-a2ba0bc7350f}, !- Source Object
  3,                                      !- Outlet Port
  {2bce6564-8dba-4c0e-bfb6-9dd0d7d4b597}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cce8fb47-8f28-4742-b126-266e20e9d15f}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {61e8ee70-f4ea-4731-b53d-6ce1edbdfe4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {61e8ee70-f4ea-4731-b53d-6ce1edbdfe4a}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ca8aaf9-002a-4bfb-9516-57f6472be090}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC OA System, !- Name
  {cce8fb47-8f28-4742-b126-266e20e9d15f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5920177a-50ae-452d-90c9-4eb1bc0670e5}, !- Mixed Air Node Name
  {f23b00df-cbbe-44c5-8186-cb7f19a38383}, !- Outdoor Air Stream Node Name
  {570d75c5-06fc-4ec0-a59e-fb4e95b6b498}, !- Relief Air Stream Node Name
  {aa1cad43-36f3-4808-bbda-234f5b99ad2c}; !- Return Air Stream Node Name

OS:Node,
  {28294d96-ca28-4de8-a174-951e9b2b7c5d}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f23b00df-cbbe-44c5-8186-cb7f19a38383}; !- Outlet Port

OS:Connection,
  {f23b00df-cbbe-44c5-8186-cb7f19a38383}, !- Handle
  {8ca60b6a-3651-4ad2-b658-2616c32c2200}, !- Name
  {28294d96-ca28-4de8-a174-951e9b2b7c5d}, !- Source Object
  3,                                      !- Outlet Port
  {5ca8aaf9-002a-4bfb-9516-57f6472be090}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69bcfdf2-6fce-4257-a1fe-6c954a9d3783}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {570d75c5-06fc-4ec0-a59e-fb4e95b6b498}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {570d75c5-06fc-4ec0-a59e-fb4e95b6b498}, !- Handle
  {ba3a2d18-e6b3-4b7c-960f-a7bc4b3e86cb}, !- Name
  {5ca8aaf9-002a-4bfb-9516-57f6472be090}, !- Source Object
  7,                                      !- Outlet Port
  {69bcfdf2-6fce-4257-a1fe-6c954a9d3783}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a99ef4d-db81-4f28-a26a-0dc82409f789}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5920177a-50ae-452d-90c9-4eb1bc0670e5}, !- Inlet Port
  {f2f2377d-9ae4-453c-b693-2c3158bebeb5}; !- Outlet Port

OS:Connection,
  {aa1cad43-36f3-4808-bbda-234f5b99ad2c}, !- Handle
  {fd0d80b0-9662-435f-bf77-ae7ba1aed511}, !- Name
  {8cb77a80-043c-4c85-b015-128358efc5f0}, !- Source Object
  3,                                      !- Outlet Port
  {5ca8aaf9-002a-4bfb-9516-57f6472be090}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5920177a-50ae-452d-90c9-4eb1bc0670e5}, !- Handle
  {f0d22934-ee1d-465f-9dd7-9a8783650a5f}, !- Name
  {5ca8aaf9-002a-4bfb-9516-57f6472be090}, !- Source Object
  5,                                      !- Outlet Port
  {2a99ef4d-db81-4f28-a26a-0dc82409f789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f2377d-9ae4-453c-b693-2c3158bebeb5}, !- Handle
  {389b10c2-e62b-42b3-8949-a16605027af5}, !- Name
  {2a99ef4d-db81-4f28-a26a-0dc82409f789}, !- Source Object
  3,                                      !- Outlet Port
  {2b178425-e0d7-41cb-b114-d46dbe495c09}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2d5e6e04-44e7-42a7-a8cc-60678b7db993}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4e767d2c-10c5-4452-b879-d739b0d9a903}, !- Control Zone or Zone List Name
  {1c237d90-2481-410e-8138-748ccbcab26a}, !- Cooling Control Zone or Zone List Name
  {fd04c4e9-cffd-4045-bcd4-7164c5383f4d}, !- Heating Control Zone or Zone List Name
  {81866036-0a43-4884-bec5-d33dd4da3f81}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e767d2c-10c5-4452-b879-d739b0d9a903}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1c237d90-2481-410e-8138-748ccbcab26a}, !- Handle
  {80304a59-8651-44b1-b99a-7b5464e0a0ee}; !- Name

OS:ModelObjectList,
  {fd04c4e9-cffd-4045-bcd4-7164c5383f4d}, !- Handle
  {74ae1980-e52c-439a-b350-ab591fd41d6b}; !- Name

OS:ModelObjectList,
  {81866036-0a43-4884-bec5-d33dd4da3f81}, !- Handle
  {e3d49ec5-9425-4322-94be-724f894732f6}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {81a8ff6f-4aec-4a99-98cd-1030ccee79eb}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Diffuser, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  {2298df95-b6fb-4e9c-b93a-668efee9d86b}, !- Air Inlet Node Name
  {1ca3e346-ce79-487c-b23d-740b827d9dbb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {095a5510-3b88-4e52-8d92-69d1f87eb36e}, !- Handle
  Zone OfS Hall C  - Story Ground Return Air Node, !- Name
  {9aa12bd9-b077-4c6e-ba68-14a0e40d6f37}, !- Inlet Port
  {b44f64ff-d97f-48ef-844a-8bd07945b3a4}; !- Outlet Port

OS:Connection,
  {77ecb996-851a-4a4a-87db-79925c9573e7}, !- Handle
  {a4168821-1fdb-4275-8d1f-d3e32c1d9ee6}, !- Name
  {65ede536-d31f-4d0b-80cd-e7657c291f81}, !- Source Object
  3,                                      !- Outlet Port
  {bbcc0164-a6a9-4836-8094-6dcbe35ade4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aa12bd9-b077-4c6e-ba68-14a0e40d6f37}, !- Handle
  {691cf436-ebb0-4e8b-82c5-d1c782941666}, !- Name
  {5fe9ed83-9ae1-4736-a8a8-8a533b7b5ebe}, !- Source Object
  3,                                      !- Outlet Port
  {095a5510-3b88-4e52-8d92-69d1f87eb36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44f64ff-d97f-48ef-844a-8bd07945b3a4}, !- Handle
  {e8c773f0-8e38-4cd3-9aec-ff08087162a9}, !- Name
  {095a5510-3b88-4e52-8d92-69d1f87eb36e}, !- Source Object
  3,                                      !- Outlet Port
  {6092b7cd-aa40-4c52-ac0b-5ca029d20ba9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58baf541-9a80-403d-a752-7727a5f73341}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7fddfd68-4c27-4540-89bc-345b44630d40}, !- Inlet Port
  {2298df95-b6fb-4e9c-b93a-668efee9d86b}; !- Outlet Port

OS:Connection,
  {7fddfd68-4c27-4540-89bc-345b44630d40}, !- Handle
  {adf4d014-f266-48eb-b528-52b2ec37f521}, !- Name
  {380d3d7f-c038-4bf9-9b21-76f6c05eaadf}, !- Source Object
  3,                                      !- Outlet Port
  {58baf541-9a80-403d-a752-7727a5f73341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2298df95-b6fb-4e9c-b93a-668efee9d86b}, !- Handle
  {30d3a0a9-3e3b-4477-a47d-afe96e3604c9}, !- Name
  {58baf541-9a80-403d-a752-7727a5f73341}, !- Source Object
  3,                                      !- Outlet Port
  {81a8ff6f-4aec-4a99-98cd-1030ccee79eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ca3e346-ce79-487c-b23d-740b827d9dbb}, !- Handle
  {9278c2a4-5806-4496-a3d6-dda2d8eea805}, !- Name
  {81a8ff6f-4aec-4a99-98cd-1030ccee79eb}, !- Source Object
  4,                                      !- Outlet Port
  {65ede536-d31f-4d0b-80cd-e7657c291f81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1c255a9a-a474-4f06-aa46-c91c60029647}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  {318f2df8-91c2-4453-b4f9-6a180ba405e0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {77f3fe09-9596-4384-89d2-0d685a2e2991}, !- Supply Side Inlet Node Name
  {149642bc-d1c1-4bfc-9c83-8d388008481d}, !- Demand Side Outlet Node Name
  {89f213c5-22cd-4d3b-b66a-9ff6cd4abbb3}, !- Demand Side Inlet Node A
  {1ea81d53-eae2-45db-849a-f474ea3a75c4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ddbc65a2-032a-472d-8c03-bc4dc81681e6}, !- Demand Mixer Name
  {9c3498d6-6b00-40bc-9c13-401957828d83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9dc9318d-7b6c-4dc2-bb0c-0517b81e4a73}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {77f3fe09-9596-4384-89d2-0d685a2e2991}, !- Inlet Port
  {06d14e0e-cb00-4728-a9bf-fdd5b190220f}; !- Outlet Port

OS:Node,
  {c0415dfe-82cd-4a15-b46b-54c9e8db3452}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {17b92824-7674-43ba-a8ea-ccc00a559cb3}, !- Inlet Port
  {1ea81d53-eae2-45db-849a-f474ea3a75c4}; !- Outlet Port

OS:Connection,
  {77f3fe09-9596-4384-89d2-0d685a2e2991}, !- Handle
  {c6572550-4e77-4dfe-a2bd-5fbaecbc9915}, !- Name
  {1c255a9a-a474-4f06-aa46-c91c60029647}, !- Source Object
  8,                                      !- Outlet Port
  {9dc9318d-7b6c-4dc2-bb0c-0517b81e4a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea81d53-eae2-45db-849a-f474ea3a75c4}, !- Handle
  {dd531454-84ba-450d-a112-3c1e8078fa60}, !- Name
  {c0415dfe-82cd-4a15-b46b-54c9e8db3452}, !- Source Object
  3,                                      !- Outlet Port
  {1c255a9a-a474-4f06-aa46-c91c60029647}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a80ae9d3-067c-413a-b692-377e95808ac6}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {89f213c5-22cd-4d3b-b66a-9ff6cd4abbb3}, !- Inlet Port
  {f0538ecb-cad9-435c-9170-b87f64f99b80}; !- Outlet Port

OS:Node,
  {eacbbcd7-21d1-4e01-81a3-15a988167c3f}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6add64c3-f571-480e-9c50-c662a4af3278}, !- Inlet Port
  {149642bc-d1c1-4bfc-9c83-8d388008481d}; !- Outlet Port

OS:Node,
  {5cb824ef-10f0-46ac-9f5f-5be4c99c1892}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d762b014-5747-43dd-9cfa-4a67d64f02ec}, !- Inlet Port
  {07c598ba-18f4-4ae5-ba99-ec0994590134}; !- Outlet Port

OS:Connection,
  {89f213c5-22cd-4d3b-b66a-9ff6cd4abbb3}, !- Handle
  {ba292f0a-a9f0-4daa-b7bb-b63f8839f9cb}, !- Name
  {1c255a9a-a474-4f06-aa46-c91c60029647}, !- Source Object
  10,                                     !- Outlet Port
  {a80ae9d3-067c-413a-b692-377e95808ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149642bc-d1c1-4bfc-9c83-8d388008481d}, !- Handle
  {e95062a9-3137-4cb4-9706-d8d00d093f45}, !- Name
  {eacbbcd7-21d1-4e01-81a3-15a988167c3f}, !- Source Object
  3,                                      !- Outlet Port
  {1c255a9a-a474-4f06-aa46-c91c60029647}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9c3498d6-6b00-40bc-9c13-401957828d83}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f0538ecb-cad9-435c-9170-b87f64f99b80}, !- Inlet Node Name
  {961e8786-b791-45c2-b144-d08f6fa3abe2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ddbc65a2-032a-472d-8c03-bc4dc81681e6}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {6add64c3-f571-480e-9c50-c662a4af3278}, !- Outlet Node Name
  {222fb20b-bd26-47e1-bb68-35a8f550a167}; !- Inlet Node Name 1

OS:Connection,
  {f0538ecb-cad9-435c-9170-b87f64f99b80}, !- Handle
  {0c98b60a-f5de-4407-89af-f50db094d266}, !- Name
  {a80ae9d3-067c-413a-b692-377e95808ac6}, !- Source Object
  3,                                      !- Outlet Port
  {9c3498d6-6b00-40bc-9c13-401957828d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6add64c3-f571-480e-9c50-c662a4af3278}, !- Handle
  {b1ed84bb-ff08-456d-b827-b2333f5ae115}, !- Name
  {ddbc65a2-032a-472d-8c03-bc4dc81681e6}, !- Source Object
  2,                                      !- Outlet Port
  {eacbbcd7-21d1-4e01-81a3-15a988167c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a73f7eaa-10fb-46d0-b2d3-072d94355cd9}, !- Handle
  {1c255a9a-a474-4f06-aa46-c91c60029647}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {318f2df8-91c2-4453-b4f9-6a180ba405e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {22e0b915-1a17-4829-a698-0090c7ee3509}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e09c8466-5dde-4fa6-b92d-ba95752fc445}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {166284bb-4a8c-48cb-9b8a-b1a48a37256a}, !- Control Zone Name
  {c0415dfe-82cd-4a15-b46b-54c9e8db3452}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {187372d2-81d1-4a4d-ad86-d488fc39df60}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Fan, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4e29ce30-6ee1-4526-9a85-6708d37a2a67}, !- Air Inlet Node Name
  {17b92824-7674-43ba-a8ea-ccc00a559cb3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {efc629a3-c67e-4e90-822b-645389bdb009}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a43000eb-20f1-4020-a051-0f781757277e}, !- Air Inlet Node Name
  {23f02e41-a389-43d1-b9a7-19e5c54241fd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {aa18fa53-eed2-4721-8f30-57734cca1cd0}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {408675d5-0a91-43d6-979f-754018d1234c}, !- Air Inlet Node Name
  {04e012a3-898d-459f-bcdf-f73ecf548e32}, !- Air Outlet Node Name
  {98d1f690-6fd5-4055-83ea-b78cb5e4ab2e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6bc1ff35-79a2-4422-9505-3874669d0ea2}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b6db9d26-76c1-4278-9ae2-861598536f67}, !- Air Inlet Node Name
  {ce3d1046-cc4c-4dc3-9f5c-9044826fadc3}, !- Air Outlet Node Name
  {d55eb350-c9dc-4832-86c7-2334c2157e55}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6e78b2bf-c842-494f-96f5-83f3f8730815}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aa801afa-80e0-4819-922f-9b4417446971}, !- Energy Input Ratio Function of Temperature Curve Name
  {c139f3f7-0647-49e5-9c53-0beb3a64a998}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48544f86-4b1d-4849-8e7b-13a81abd8adf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cee4ed51-d743-40a5-bc03-40546ed47c1a}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9167f6ab-260e-4a4b-acf2-f6aa0ece41af}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3624186e-eb23-42df-bb1d-3f8acc503a6d}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a97de2b3-f6ab-4fbb-beea-54d205d461b8}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9cfe5f13-e608-497f-ba55-153ce6e50eeb}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d55eb350-c9dc-4832-86c7-2334c2157e55}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6e78b2bf-c842-494f-96f5-83f3f8730815}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa801afa-80e0-4819-922f-9b4417446971}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c139f3f7-0647-49e5-9c53-0beb3a64a998}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {48544f86-4b1d-4849-8e7b-13a81abd8adf}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {17b92824-7674-43ba-a8ea-ccc00a559cb3}, !- Handle
  {abfda3fe-143e-4b55-919a-350878adf98c}, !- Name
  {187372d2-81d1-4a4d-ad86-d488fc39df60}, !- Source Object
  9,                                      !- Outlet Port
  {c0415dfe-82cd-4a15-b46b-54c9e8db3452}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98d1f690-6fd5-4055-83ea-b78cb5e4ab2e}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {04e012a3-898d-459f-bcdf-f73ecf548e32}, !- Inlet Port
  {4e29ce30-6ee1-4526-9a85-6708d37a2a67}; !- Outlet Port

OS:Connection,
  {04e012a3-898d-459f-bcdf-f73ecf548e32}, !- Handle
  {773f3df9-e9c8-44e1-9f44-05055c4baf08}, !- Name
  {aa18fa53-eed2-4721-8f30-57734cca1cd0}, !- Source Object
  6,                                      !- Outlet Port
  {98d1f690-6fd5-4055-83ea-b78cb5e4ab2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e29ce30-6ee1-4526-9a85-6708d37a2a67}, !- Handle
  {823f1a42-3fa0-44eb-a1e6-67fcc8b75a7d}, !- Name
  {98d1f690-6fd5-4055-83ea-b78cb5e4ab2e}, !- Source Object
  3,                                      !- Outlet Port
  {187372d2-81d1-4a4d-ad86-d488fc39df60}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {38631c40-aba5-4e98-b362-c64acee78b11}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {23f02e41-a389-43d1-b9a7-19e5c54241fd}, !- Inlet Port
  {408675d5-0a91-43d6-979f-754018d1234c}; !- Outlet Port

OS:Connection,
  {23f02e41-a389-43d1-b9a7-19e5c54241fd}, !- Handle
  {1d4824e9-0391-4e3a-ae88-593761c4273a}, !- Name
  {efc629a3-c67e-4e90-822b-645389bdb009}, !- Source Object
  6,                                      !- Outlet Port
  {38631c40-aba5-4e98-b362-c64acee78b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408675d5-0a91-43d6-979f-754018d1234c}, !- Handle
  {d3f4ab0e-39d1-4a7f-b0df-c225da75c718}, !- Name
  {38631c40-aba5-4e98-b362-c64acee78b11}, !- Source Object
  3,                                      !- Outlet Port
  {aa18fa53-eed2-4721-8f30-57734cca1cd0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d719741b-af5d-4818-86a5-8fe75828723f}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {ce3d1046-cc4c-4dc3-9f5c-9044826fadc3}, !- Inlet Port
  {a43000eb-20f1-4020-a051-0f781757277e}; !- Outlet Port

OS:Connection,
  {ce3d1046-cc4c-4dc3-9f5c-9044826fadc3}, !- Handle
  {b8c1669a-4b60-4787-aa18-66cff203ca2e}, !- Name
  {6bc1ff35-79a2-4422-9505-3874669d0ea2}, !- Source Object
  9,                                      !- Outlet Port
  {d719741b-af5d-4818-86a5-8fe75828723f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43000eb-20f1-4020-a051-0f781757277e}, !- Handle
  {09475264-97e2-463b-a101-31990d44e6c9}, !- Name
  {d719741b-af5d-4818-86a5-8fe75828723f}, !- Source Object
  3,                                      !- Outlet Port
  {efc629a3-c67e-4e90-822b-645389bdb009}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {12616042-7a01-4039-b31f-fc2e8cdeae54}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6971e08c-2e18-4bc7-8b89-ed5f1de50e9d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6971e08c-2e18-4bc7-8b89-ed5f1de50e9d}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3fde054b-9674-4e82-954e-9509cf63fc2c}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC OA System, !- Name
  {12616042-7a01-4039-b31f-fc2e8cdeae54}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1880b2d4-b5a1-40ed-992f-588c91e3f1ac}, !- Mixed Air Node Name
  {5954bc60-ab0c-4983-a2c3-e937e16a4fce}, !- Outdoor Air Stream Node Name
  {a8a2dfd6-9d4c-4f97-8944-77a95be66c90}, !- Relief Air Stream Node Name
  {06d14e0e-cb00-4728-a9bf-fdd5b190220f}; !- Return Air Stream Node Name

OS:Node,
  {68d62607-2b5f-4fcf-9016-6d7b73edbee4}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5954bc60-ab0c-4983-a2c3-e937e16a4fce}; !- Outlet Port

OS:Connection,
  {5954bc60-ab0c-4983-a2c3-e937e16a4fce}, !- Handle
  {f1f3af5e-e56d-4169-b195-59467e93b332}, !- Name
  {68d62607-2b5f-4fcf-9016-6d7b73edbee4}, !- Source Object
  3,                                      !- Outlet Port
  {3fde054b-9674-4e82-954e-9509cf63fc2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31afe841-89ea-43cf-9217-3c1e16202b2c}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {a8a2dfd6-9d4c-4f97-8944-77a95be66c90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8a2dfd6-9d4c-4f97-8944-77a95be66c90}, !- Handle
  {ce738310-0386-4a94-82ee-2e09a2d96aa4}, !- Name
  {3fde054b-9674-4e82-954e-9509cf63fc2c}, !- Source Object
  7,                                      !- Outlet Port
  {31afe841-89ea-43cf-9217-3c1e16202b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acade06b-8da9-41e1-8db4-d51664511757}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1880b2d4-b5a1-40ed-992f-588c91e3f1ac}, !- Inlet Port
  {b6db9d26-76c1-4278-9ae2-861598536f67}; !- Outlet Port

OS:Connection,
  {06d14e0e-cb00-4728-a9bf-fdd5b190220f}, !- Handle
  {83e7f612-318d-48a0-8c23-a51a9363593e}, !- Name
  {9dc9318d-7b6c-4dc2-bb0c-0517b81e4a73}, !- Source Object
  3,                                      !- Outlet Port
  {3fde054b-9674-4e82-954e-9509cf63fc2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1880b2d4-b5a1-40ed-992f-588c91e3f1ac}, !- Handle
  {cfd1fe18-772e-4f77-9e9e-45ccda17dd6f}, !- Name
  {3fde054b-9674-4e82-954e-9509cf63fc2c}, !- Source Object
  5,                                      !- Outlet Port
  {acade06b-8da9-41e1-8db4-d51664511757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6db9d26-76c1-4278-9ae2-861598536f67}, !- Handle
  {cb3e23d5-c3e2-4818-b27a-c9e3560c94b7}, !- Name
  {acade06b-8da9-41e1-8db4-d51664511757}, !- Source Object
  3,                                      !- Outlet Port
  {6bc1ff35-79a2-4422-9505-3874669d0ea2}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {22e0b915-1a17-4829-a698-0090c7ee3509}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {980f0cfa-ef44-452e-a553-8372614d9e96}, !- Control Zone or Zone List Name
  {5348e53c-af47-4155-b98b-ebf50e6cde6c}, !- Cooling Control Zone or Zone List Name
  {ee5a0e00-2cad-484d-bc6b-2fa6d12df008}, !- Heating Control Zone or Zone List Name
  {7cea751c-518a-4e95-8f38-d2b5ed23f1c3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {980f0cfa-ef44-452e-a553-8372614d9e96}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5348e53c-af47-4155-b98b-ebf50e6cde6c}, !- Handle
  {b1b1e053-6341-4167-94b1-8212c1e5c224}; !- Name

OS:ModelObjectList,
  {ee5a0e00-2cad-484d-bc6b-2fa6d12df008}, !- Handle
  {14fdea46-8de7-48db-9313-c87399332d42}; !- Name

OS:ModelObjectList,
  {7cea751c-518a-4e95-8f38-d2b5ed23f1c3}, !- Handle
  {20dcf065-b324-45cb-a116-ee7efcfd30d4}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f229a04-edf3-4505-aa1e-e85676568965}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  {897bb0f8-a06c-475d-af97-cea2073c8424}, !- Air Inlet Node Name
  {d762b014-5747-43dd-9cfa-4a67d64f02ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c5577f7-8c23-4292-8236-8b851fd983d6}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Return Air Node, !- Name
  {267a96a5-2e87-4065-a472-fd4cef94e9ef}, !- Inlet Port
  {222fb20b-bd26-47e1-bb68-35a8f550a167}; !- Outlet Port

OS:Connection,
  {07c598ba-18f4-4ae5-ba99-ec0994590134}, !- Handle
  {0dd23a21-724a-4c2c-b765-8c6bead81fdf}, !- Name
  {5cb824ef-10f0-46ac-9f5f-5be4c99c1892}, !- Source Object
  3,                                      !- Outlet Port
  {2ec1c8a0-a5da-47dd-9fa3-cd8d9d5a2c3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {267a96a5-2e87-4065-a472-fd4cef94e9ef}, !- Handle
  {48e9836a-40bd-492e-a465-4ae503e064cc}, !- Name
  {bdece0b9-4023-423c-acd8-88b44816faa8}, !- Source Object
  3,                                      !- Outlet Port
  {4c5577f7-8c23-4292-8236-8b851fd983d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222fb20b-bd26-47e1-bb68-35a8f550a167}, !- Handle
  {1ff5909c-142b-4d23-b556-b5af47e9a11c}, !- Name
  {4c5577f7-8c23-4292-8236-8b851fd983d6}, !- Source Object
  3,                                      !- Outlet Port
  {ddbc65a2-032a-472d-8c03-bc4dc81681e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b201e6c-b6ec-4c40-ae75-90c2a3a5ba91}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {961e8786-b791-45c2-b144-d08f6fa3abe2}, !- Inlet Port
  {897bb0f8-a06c-475d-af97-cea2073c8424}; !- Outlet Port

OS:Connection,
  {961e8786-b791-45c2-b144-d08f6fa3abe2}, !- Handle
  {7aa28fba-5bc2-4b9d-a487-68cbad1395f1}, !- Name
  {9c3498d6-6b00-40bc-9c13-401957828d83}, !- Source Object
  3,                                      !- Outlet Port
  {0b201e6c-b6ec-4c40-ae75-90c2a3a5ba91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897bb0f8-a06c-475d-af97-cea2073c8424}, !- Handle
  {cd306663-a415-4062-a78a-799427ebae1f}, !- Name
  {0b201e6c-b6ec-4c40-ae75-90c2a3a5ba91}, !- Source Object
  3,                                      !- Outlet Port
  {4f229a04-edf3-4505-aa1e-e85676568965}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d762b014-5747-43dd-9cfa-4a67d64f02ec}, !- Handle
  {48a02fe7-5033-46a9-85d7-0316ada7a54f}, !- Name
  {4f229a04-edf3-4505-aa1e-e85676568965}, !- Source Object
  4,                                      !- Outlet Port
  {5cb824ef-10f0-46ac-9f5f-5be4c99c1892}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b9884642-2220-483d-8f23-f66baa436748}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  {974f927b-a285-4c9f-ab00-5dd31a8127e5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b38a8258-6ab2-40dd-bf73-eaf80783112a}, !- Supply Side Inlet Node Name
  {9da3132d-2fbe-47a3-98e2-0d68950d97ff}, !- Demand Side Outlet Node Name
  {b1dee34e-8eaf-46d3-9b5c-7faa4a779fda}, !- Demand Side Inlet Node A
  {a2056fae-7b70-4d34-ad77-d5f38baf778d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6829216c-add2-458f-895a-95a4b809b8bf}, !- Demand Mixer Name
  {de3c8752-eebe-43bb-a7bb-4eb8da557470}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {61e50601-3401-46e8-b71d-da1eec2ed460}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b38a8258-6ab2-40dd-bf73-eaf80783112a}, !- Inlet Port
  {8c7f03cd-4966-4b0c-a253-a788ced9f357}; !- Outlet Port

OS:Node,
  {f2118ebf-172e-4721-b9fb-df92f0a494a4}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b057dca7-2cb1-41d1-be6d-12434309cdbc}, !- Inlet Port
  {a2056fae-7b70-4d34-ad77-d5f38baf778d}; !- Outlet Port

OS:Connection,
  {b38a8258-6ab2-40dd-bf73-eaf80783112a}, !- Handle
  {294b7633-2699-42b3-a9f0-aed6c6056b4f}, !- Name
  {b9884642-2220-483d-8f23-f66baa436748}, !- Source Object
  8,                                      !- Outlet Port
  {61e50601-3401-46e8-b71d-da1eec2ed460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2056fae-7b70-4d34-ad77-d5f38baf778d}, !- Handle
  {8063ad17-f7de-48af-ba2b-631af1aa4d5c}, !- Name
  {f2118ebf-172e-4721-b9fb-df92f0a494a4}, !- Source Object
  3,                                      !- Outlet Port
  {b9884642-2220-483d-8f23-f66baa436748}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {411d96e8-f4ee-4cf7-bdbc-4ca3a903cfc8}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b1dee34e-8eaf-46d3-9b5c-7faa4a779fda}, !- Inlet Port
  {6776cb4b-6b81-4c85-9ee7-c6c48e321ee7}; !- Outlet Port

OS:Node,
  {cf64543f-0b96-4c0a-b2e3-ec1e230c214a}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8c2951d1-7166-4d43-af46-1b53e4c70ed9}, !- Inlet Port
  {9da3132d-2fbe-47a3-98e2-0d68950d97ff}; !- Outlet Port

OS:Node,
  {d017c187-84d7-41ae-b693-4a6ed733cfa2}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3a5a107f-c24a-4c36-8b56-b557939c797d}, !- Inlet Port
  {bf23c901-b87e-454a-a517-0fd9dba4ac8d}; !- Outlet Port

OS:Connection,
  {b1dee34e-8eaf-46d3-9b5c-7faa4a779fda}, !- Handle
  {5db11d8a-472f-4c5c-a3ba-f8d70ac0e15a}, !- Name
  {b9884642-2220-483d-8f23-f66baa436748}, !- Source Object
  10,                                     !- Outlet Port
  {411d96e8-f4ee-4cf7-bdbc-4ca3a903cfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da3132d-2fbe-47a3-98e2-0d68950d97ff}, !- Handle
  {17334d4c-672b-4b76-abea-da4c31280d39}, !- Name
  {cf64543f-0b96-4c0a-b2e3-ec1e230c214a}, !- Source Object
  3,                                      !- Outlet Port
  {b9884642-2220-483d-8f23-f66baa436748}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {de3c8752-eebe-43bb-a7bb-4eb8da557470}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {6776cb4b-6b81-4c85-9ee7-c6c48e321ee7}, !- Inlet Node Name
  {f98b5da5-31d8-4835-bdd7-4f016bc69c14}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6829216c-add2-458f-895a-95a4b809b8bf}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {8c2951d1-7166-4d43-af46-1b53e4c70ed9}, !- Outlet Node Name
  {aec0e4fd-d19e-4367-a9e8-75c193857ad2}; !- Inlet Node Name 1

OS:Connection,
  {6776cb4b-6b81-4c85-9ee7-c6c48e321ee7}, !- Handle
  {02e9ab94-6f40-4e75-8aec-61146c6e101b}, !- Name
  {411d96e8-f4ee-4cf7-bdbc-4ca3a903cfc8}, !- Source Object
  3,                                      !- Outlet Port
  {de3c8752-eebe-43bb-a7bb-4eb8da557470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2951d1-7166-4d43-af46-1b53e4c70ed9}, !- Handle
  {73402cf0-4ac4-4f20-98f6-408fab2aef60}, !- Name
  {6829216c-add2-458f-895a-95a4b809b8bf}, !- Source Object
  2,                                      !- Outlet Port
  {cf64543f-0b96-4c0a-b2e3-ec1e230c214a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6ec05d86-78a0-4adc-a8bb-3fb7c3b0140c}, !- Handle
  {b9884642-2220-483d-8f23-f66baa436748}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {974f927b-a285-4c9f-ab00-5dd31a8127e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {4b92f395-919b-44ce-b14b-b24de11eee43}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {de86db9f-02fd-465d-ba83-1d1cbd17ebd0}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {38b81676-595c-458e-96b0-5fa1a184332d}, !- Control Zone Name
  {f2118ebf-172e-4721-b9fb-df92f0a494a4}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {bd326d4f-fb6b-4a1c-ae5d-0ecd969c8d9f}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Fan, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ecb342d5-a958-4b9c-8614-ca87f6c2bd2d}, !- Air Inlet Node Name
  {b057dca7-2cb1-41d1-be6d-12434309cdbc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {35cc2973-ceb4-47ad-af95-e7ed185bc050}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {91b878f9-222e-4373-a468-73694dac3f27}, !- Air Inlet Node Name
  {44c5c6b0-b65d-45e0-8642-e507e226d989}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {00aa0a7a-6298-4ee4-903b-277f011c3fdf}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {77a5ff27-41cb-407b-919c-8d792f95e48c}, !- Air Inlet Node Name
  {369e433e-7ef6-442a-bc9c-ea5b518b1483}, !- Air Outlet Node Name
  {993b69fb-3526-469a-b517-31c395736491}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ad9d6586-b3f9-4818-b28e-1db156bd14e7}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c877e7d4-2bfd-40c4-b959-8ab2a39fe29e}, !- Air Inlet Node Name
  {5ee8c5a8-7027-4b6c-be7c-f895299796f3}, !- Air Outlet Node Name
  {654ef659-0260-4f98-b2d1-579ed581b693}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea121169-fb2f-4028-98d1-96873a02dfda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {86ea28c5-ba56-4603-945a-2084ac243388}, !- Energy Input Ratio Function of Temperature Curve Name
  {be6ee0de-4766-41df-8d96-c9978470d3de}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b4e7ce2c-4b29-45ea-b4dc-65a8b8508a99}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ce9fdf17-7ba8-44b1-bffb-3167a17c6c02}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6db95ef5-d5d5-4bc8-833d-ceeb52f824bf}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e23102f3-9eb8-42a4-afd6-f017d8dbdc59}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91f7155c-7309-49ee-99d2-fb75d1c88900}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3ce81c60-f79a-413b-99fa-04bd748f323b}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {654ef659-0260-4f98-b2d1-579ed581b693}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ea121169-fb2f-4028-98d1-96873a02dfda}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {86ea28c5-ba56-4603-945a-2084ac243388}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {be6ee0de-4766-41df-8d96-c9978470d3de}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b4e7ce2c-4b29-45ea-b4dc-65a8b8508a99}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {b057dca7-2cb1-41d1-be6d-12434309cdbc}, !- Handle
  {bb32661e-c0df-4eaf-959b-7039c0408475}, !- Name
  {bd326d4f-fb6b-4a1c-ae5d-0ecd969c8d9f}, !- Source Object
  9,                                      !- Outlet Port
  {f2118ebf-172e-4721-b9fb-df92f0a494a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {993b69fb-3526-469a-b517-31c395736491}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {369e433e-7ef6-442a-bc9c-ea5b518b1483}, !- Inlet Port
  {ecb342d5-a958-4b9c-8614-ca87f6c2bd2d}; !- Outlet Port

OS:Connection,
  {369e433e-7ef6-442a-bc9c-ea5b518b1483}, !- Handle
  {77d385c2-50f4-47c9-a19a-e9061b9fd7cb}, !- Name
  {00aa0a7a-6298-4ee4-903b-277f011c3fdf}, !- Source Object
  6,                                      !- Outlet Port
  {993b69fb-3526-469a-b517-31c395736491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb342d5-a958-4b9c-8614-ca87f6c2bd2d}, !- Handle
  {acabaa76-f1bd-4e9a-ae8c-f269bc8ae927}, !- Name
  {993b69fb-3526-469a-b517-31c395736491}, !- Source Object
  3,                                      !- Outlet Port
  {bd326d4f-fb6b-4a1c-ae5d-0ecd969c8d9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {59dd0f0c-92d7-41e6-8271-586f438478e0}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {44c5c6b0-b65d-45e0-8642-e507e226d989}, !- Inlet Port
  {77a5ff27-41cb-407b-919c-8d792f95e48c}; !- Outlet Port

OS:Connection,
  {44c5c6b0-b65d-45e0-8642-e507e226d989}, !- Handle
  {f0b45a9d-2fda-4889-9093-2d7bbb0ac316}, !- Name
  {35cc2973-ceb4-47ad-af95-e7ed185bc050}, !- Source Object
  6,                                      !- Outlet Port
  {59dd0f0c-92d7-41e6-8271-586f438478e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a5ff27-41cb-407b-919c-8d792f95e48c}, !- Handle
  {61c44daa-2b1a-468e-9cb5-2221c2913054}, !- Name
  {59dd0f0c-92d7-41e6-8271-586f438478e0}, !- Source Object
  3,                                      !- Outlet Port
  {00aa0a7a-6298-4ee4-903b-277f011c3fdf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c47e94dd-b6e8-46d5-90a6-7534496fa057}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {5ee8c5a8-7027-4b6c-be7c-f895299796f3}, !- Inlet Port
  {91b878f9-222e-4373-a468-73694dac3f27}; !- Outlet Port

OS:Connection,
  {5ee8c5a8-7027-4b6c-be7c-f895299796f3}, !- Handle
  {54cd9d06-1fd6-4689-98d9-8d49eb383410}, !- Name
  {ad9d6586-b3f9-4818-b28e-1db156bd14e7}, !- Source Object
  9,                                      !- Outlet Port
  {c47e94dd-b6e8-46d5-90a6-7534496fa057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b878f9-222e-4373-a468-73694dac3f27}, !- Handle
  {432837d3-4062-40f3-9186-143638908559}, !- Name
  {c47e94dd-b6e8-46d5-90a6-7534496fa057}, !- Source Object
  3,                                      !- Outlet Port
  {35cc2973-ceb4-47ad-af95-e7ed185bc050}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3f05a332-3bc4-4e27-8088-ce7c18a6aa8e}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {53dda449-a869-44a0-a93e-0c94fbd0f9b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {53dda449-a869-44a0-a93e-0c94fbd0f9b3}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {d7af891d-d32a-431a-a28c-d6c03b9b0897}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {741bd513-b9bb-4c55-b81b-7a84fd24a346}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC OA System, !- Name
  {3f05a332-3bc4-4e27-8088-ce7c18a6aa8e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9f009243-9c50-4ce7-b1b9-887c35e5fb7a}, !- Mixed Air Node Name
  {05558584-65bb-4af8-b7fb-34a83cb930ec}, !- Outdoor Air Stream Node Name
  {154cc52e-5feb-44fa-b5b8-374b42a6edb6}, !- Relief Air Stream Node Name
  {8c7f03cd-4966-4b0c-a253-a788ced9f357}; !- Return Air Stream Node Name

OS:Node,
  {d58a1d3a-90c1-4738-9558-6c903b9846f7}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {05558584-65bb-4af8-b7fb-34a83cb930ec}; !- Outlet Port

OS:Connection,
  {05558584-65bb-4af8-b7fb-34a83cb930ec}, !- Handle
  {89e05e78-12fd-4516-b3c1-5dcdc013b39d}, !- Name
  {d58a1d3a-90c1-4738-9558-6c903b9846f7}, !- Source Object
  3,                                      !- Outlet Port
  {741bd513-b9bb-4c55-b81b-7a84fd24a346}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6eaba3ae-eb6f-475f-bbb2-a7632e18398c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {154cc52e-5feb-44fa-b5b8-374b42a6edb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {154cc52e-5feb-44fa-b5b8-374b42a6edb6}, !- Handle
  {786501c0-0a95-40ff-84df-5fe7a6206788}, !- Name
  {741bd513-b9bb-4c55-b81b-7a84fd24a346}, !- Source Object
