
OS:Version,
  {b31e177b-abaf-48ca-9389-014ebea00c6b}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:SpaceType,
  {c4e42e61-202a-4e9d-8b70-260be8d9e12c}, !- Handle
  WRf IndLoadDock - DEER Pre-1975,        !- Name
  ,                                       !- Default Construction Set Name
  {cd5c3d65-caaa-4be6-b4ac-f5c58361ad17}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c84c2ed9-a944-46ea-a2fd-ae11ee6823f4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  WRf,                                    !- Standards Building Type
  IndLoadDock;                            !- Standards Space Type

OS:SpaceType,
  {fb9b33be-dfb5-404d-8e15-3ce970fece14}, !- Handle
  WRf OfficeGeneral - DEER Pre-1975,      !- Name
  ,                                       !- Default Construction Set Name
  {c13ec634-eaa6-4559-94d6-222fbeb93761}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {2d1dedc1-0184-4ec9-a0f6-b56c353f4c8e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  WRf,                                    !- Standards Building Type
  OfficeGeneral;                          !- Standards Space Type

OS:SpaceType,
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Handle
  WRf RefStorFreezer - DEER Pre-1975,     !- Name
  ,                                       !- Default Construction Set Name
  {8a13abec-0788-48d3-b8bc-cae13510de97}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0c571a9f-036d-43bf-80ee-c1e1d6000cb0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  WRf,                                    !- Standards Building Type
  RefStorFreezer;                         !- Standards Space Type

OS:SpaceType,
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Handle
  WRf RefStorCooler - DEER Pre-1975,      !- Name
  ,                                       !- Default Construction Set Name
  {79efab59-c629-4a84-8819-107b41a85d25}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {10ea1d1b-fe04-4339-91af-79a507899ded}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  WRf,                                    !- Standards Building Type
  RefStorCooler;                          !- Standards Space Type

OS:Building,
  {cbf483ac-4dc7-4641-a0a6-8462750241d2}, !- Handle
  DEER Pre-1975|WRf,                      !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {53c75a85-2b71-4970-a8a6-4f7f67add1ad}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  WRf;                                    !- Standards Building Type

OS:Site,
  {923941a0-fa19-4a33-b19c-e62400872c33}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  City;                                   !- Terrain

OS:BuildingStory,
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  9.7536,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {19b938c5-c1b2-4d0d-9022-7abbb9a0adc4}, !- Handle
  WRf RefStorCooler A end_a - Story Ground, !- Name
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60.96,                                 !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {e0f8e19b-eb33-42dc-9057-9ce332f3ed06}; !- Thermal Zone Name

OS:Surface,
  {d908134f-e985-4156-bed1-775cd7777568}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19b938c5-c1b2-4d0d-9022-7abbb9a0adc4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66484ad6-be82-4881-9801-ddbfd7cac779}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b938c5-c1b2-4d0d-9022-7abbb9a0adc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0199bc-f07f-41fe-90d3-c546240d59cb}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b938c5-c1b2-4d0d-9022-7abbb9a0adc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9007818c-b235-4430-9cf3-71c0fba4fec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 9.7536,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a237b5-6f4a-4825-8b8f-e9be36e099ac}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b938c5-c1b2-4d0d-9022-7abbb9a0adc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e12a41-3462-45dc-99e8-9fb9fad0b0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 9.7536;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3d4de2-a406-4e82-bda4-15f7bbb103e6}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b938c5-c1b2-4d0d-9022-7abbb9a0adc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.7536,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f332ab57-c9dc-4a9f-b61d-57c9accc8e9a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19b938c5-c1b2-4d0d-9022-7abbb9a0adc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 9.7536,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 9.7536,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0f8e19b-eb33-42dc-9057-9ce332f3ed06}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78d0069f-882d-40e5-ad0f-4311a4bc6b69}, !- Zone Air Inlet Port List
  {4d3dbd1c-ed2d-4716-bc9a-ff121eecedad}, !- Zone Air Exhaust Port List
  {1331c7cf-9210-413b-b270-c36e93815968}, !- Zone Air Node Name
  {486ef240-6487-44f6-9ab4-7d52a63b43eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd006d6f-13d6-4e62-8056-d9ed07bfd973}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5756789-a718-4c5a-81c5-12a261d68f33}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground Zone Air Node, !- Name
  {1331c7cf-9210-413b-b270-c36e93815968}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1331c7cf-9210-413b-b270-c36e93815968}, !- Handle
  {3d055ab4-965b-4926-ba75-1edbf1bfcbe9}, !- Name
  {e0f8e19b-eb33-42dc-9057-9ce332f3ed06}, !- Source Object
  11,                                     !- Outlet Port
  {c5756789-a718-4c5a-81c5-12a261d68f33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78d0069f-882d-40e5-ad0f-4311a4bc6b69}, !- Handle
  {996d309d-da68-4f28-8668-67926b472ebe}, !- Name
  {e0f8e19b-eb33-42dc-9057-9ce332f3ed06}, !- HVAC Component
  {c96d47f2-347d-4c00-a736-f6d62220a061}; !- Port 1

OS:PortList,
  {4d3dbd1c-ed2d-4716-bc9a-ff121eecedad}, !- Handle
  {bcdafabe-2f0b-484c-9754-c221264c8968}, !- Name
  {e0f8e19b-eb33-42dc-9057-9ce332f3ed06}; !- HVAC Component

OS:PortList,
  {486ef240-6487-44f6-9ab4-7d52a63b43eb}, !- Handle
  {ea556166-4895-45fc-b76f-c3659a6bbbf6}, !- Name
  {e0f8e19b-eb33-42dc-9057-9ce332f3ed06}, !- HVAC Component
  {5e3ffaa7-63d5-4187-9d02-0aacc217fd30}; !- Port 1

OS:Sizing:Zone,
  {872e3d22-5333-4f13-93e6-69ca95d0a186}, !- Handle
  {e0f8e19b-eb33-42dc-9057-9ce332f3ed06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2435a97-0fb3-4cb5-8b04-8d7149a26178}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e0f8e19b-eb33-42dc-9057-9ce332f3ed06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca6e6570-f850-4551-9653-e274f17b7bf0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8a69f0df-dc5f-4bc9-b774-ea17b7cee37c}, !- Handle
  WRf RefStorCooler B end_a - Story Ground, !- Name
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60.96,                                 !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {d114c171-67ad-4193-ac58-8940c41937c3}; !- Thermal Zone Name

OS:Surface,
  {97cdedee-eeb4-40b5-b270-a8c7f51302c0}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a69f0df-dc5f-4bc9-b774-ea17b7cee37c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 67.056, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46738d9c-f071-4e52-9407-d0044719738a}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a69f0df-dc5f-4bc9-b774-ea17b7cee37c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67.056, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45aec844-7dcc-4401-a202-c669e2115d9e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a69f0df-dc5f-4bc9-b774-ea17b7cee37c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a4298e-f908-4103-822f-0e9d81293d1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 67.056, 9.7536,                  !- X,Y,Z Vertex 1 {m}
  4.572, 67.056, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 67.056, 9.7536;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99294537-0ebd-4db7-b331-d75cb6aa02b5}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a69f0df-dc5f-4bc9-b774-ea17b7cee37c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b3650d-ffe6-41dd-af23-8579d74d41f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 67.056, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 67.056, 9.7536;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9007818c-b235-4430-9cf3-71c0fba4fec9}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a69f0df-dc5f-4bc9-b774-ea17b7cee37c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f0199bc-f07f-41fe-90d3-c546240d59cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.7536,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f3b2df-435e-4109-a20a-cfe163d23bca}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a69f0df-dc5f-4bc9-b774-ea17b7cee37c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  4.572, 67.056, 9.7536,                  !- X,Y,Z Vertex 2 {m}
  0, 67.056, 9.7536,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d114c171-67ad-4193-ac58-8940c41937c3}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {736d0cc5-7b19-46e7-a38c-46912cb74af7}, !- Zone Air Inlet Port List
  {fcde5c60-224e-4917-b7d5-8c0081afc27b}, !- Zone Air Exhaust Port List
  {5e57cd6f-88f6-4ca0-af66-3777930dfd35}, !- Zone Air Node Name
  {ab9f5c3b-96b5-4904-98c0-ba738d161eab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0afc7f9-8d91-442d-8833-78dad2b66426}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14b9ab5a-e3e7-4cec-a0a7-113fac4259ed}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground Zone Air Node, !- Name
  {5e57cd6f-88f6-4ca0-af66-3777930dfd35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e57cd6f-88f6-4ca0-af66-3777930dfd35}, !- Handle
  {0115ce80-8ae8-42b8-853f-94d5a37baced}, !- Name
  {d114c171-67ad-4193-ac58-8940c41937c3}, !- Source Object
  11,                                     !- Outlet Port
  {14b9ab5a-e3e7-4cec-a0a7-113fac4259ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {736d0cc5-7b19-46e7-a38c-46912cb74af7}, !- Handle
  {22a786b6-0d07-4a86-ae5f-c2dd4843bc57}, !- Name
  {d114c171-67ad-4193-ac58-8940c41937c3}, !- HVAC Component
  {58f0cbc3-27b2-4c93-91d8-e5c9fdcfda74}; !- Port 1

OS:PortList,
  {fcde5c60-224e-4917-b7d5-8c0081afc27b}, !- Handle
  {60d2f516-cb0b-47cf-a5a2-8d97acb373fa}, !- Name
  {d114c171-67ad-4193-ac58-8940c41937c3}; !- HVAC Component

OS:PortList,
  {ab9f5c3b-96b5-4904-98c0-ba738d161eab}, !- Handle
  {84894bbf-2856-4d30-ac0f-db8e415a2e11}, !- Name
  {d114c171-67ad-4193-ac58-8940c41937c3}, !- HVAC Component
  {1a44c023-6093-45c1-be02-5d6eb91a47ed}; !- Port 1

OS:Sizing:Zone,
  {964e52de-326a-4e1a-ba71-e64466b12b07}, !- Handle
  {d114c171-67ad-4193-ac58-8940c41937c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1f1a8f0-ffee-482e-bde1-99b8e0f99ace}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {d114c171-67ad-4193-ac58-8940c41937c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6574494d-e524-4bd6-9a91-a8aacc03a879}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9157432d-8ca6-437d-9217-cee71951b9f4}, !- Handle
  WRf RefStorCooler C end_a - Story Ground, !- Name
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60.96,                                 !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {8c9bfc05-ebd3-42fb-bfbd-6f6ec2a8b065}; !- Thermal Zone Name

OS:Surface,
  {25d0a2e2-9688-4224-82a6-af68b8ff2894}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9157432d-8ca6-437d-9217-cee71951b9f4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5920dd21-4d13-44ab-92a4-b6f774c942a5}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9157432d-8ca6-437d-9217-cee71951b9f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f836fc50-68dd-4fef-9c2b-0e1457de91e7}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9157432d-8ca6-437d-9217-cee71951b9f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 9.7536,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58099748-3474-49a3-9c6e-091c233a2c42}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9157432d-8ca6-437d-9217-cee71951b9f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b597fa80-2f75-41fe-a2f2-d06ae4f8286e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 9.7536;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a4298e-f908-4103-822f-0e9d81293d1e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9157432d-8ca6-437d-9217-cee71951b9f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45aec844-7dcc-4401-a202-c669e2115d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.7536,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5014c77d-b620-4519-a671-40646529d039}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9157432d-8ca6-437d-9217-cee71951b9f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 9.7536,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 9.7536,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8c9bfc05-ebd3-42fb-bfbd-6f6ec2a8b065}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dde4efd0-8936-4a1d-b5c8-a2b0bac2734e}, !- Zone Air Inlet Port List
  {5fb09347-ad0f-407e-b411-b5692dc86ada}, !- Zone Air Exhaust Port List
  {9437d41a-7c29-4e20-82ee-a5c1b05dd2a4}, !- Zone Air Node Name
  {5a1a7393-e0c3-4aec-8f17-7912934bc149}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7290c91-05e9-400b-a91d-3b886e01fb8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38546d6f-eca1-4eda-b87a-56afdc5e8fac}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground Zone Air Node, !- Name
  {9437d41a-7c29-4e20-82ee-a5c1b05dd2a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9437d41a-7c29-4e20-82ee-a5c1b05dd2a4}, !- Handle
  {4387f74b-bb13-4840-8f3b-9772a30fb863}, !- Name
  {8c9bfc05-ebd3-42fb-bfbd-6f6ec2a8b065}, !- Source Object
  11,                                     !- Outlet Port
  {38546d6f-eca1-4eda-b87a-56afdc5e8fac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dde4efd0-8936-4a1d-b5c8-a2b0bac2734e}, !- Handle
  {756aa4cb-7abd-49a3-a61b-b35fbda31af2}, !- Name
  {8c9bfc05-ebd3-42fb-bfbd-6f6ec2a8b065}, !- HVAC Component
  {4bc0d169-845b-411d-9563-fbfff95cc36a}; !- Port 1

OS:PortList,
  {5fb09347-ad0f-407e-b411-b5692dc86ada}, !- Handle
  {5f7bccd0-4596-485f-ae58-4131296e2d07}, !- Name
  {8c9bfc05-ebd3-42fb-bfbd-6f6ec2a8b065}; !- HVAC Component

OS:PortList,
  {5a1a7393-e0c3-4aec-8f17-7912934bc149}, !- Handle
  {d6a2dda0-3382-4711-a2dc-435501647dbd}, !- Name
  {8c9bfc05-ebd3-42fb-bfbd-6f6ec2a8b065}, !- HVAC Component
  {f052efcc-f5ac-403d-8ee6-43cb269a3a55}; !- Port 1

OS:Sizing:Zone,
  {07ae9961-5191-42cf-964f-bdf8b397ac2e}, !- Handle
  {8c9bfc05-ebd3-42fb-bfbd-6f6ec2a8b065}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff5c9426-44c3-4345-8492-c636c2bf56af}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8c9bfc05-ebd3-42fb-bfbd-6f6ec2a8b065}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a16fac4-884b-4279-8c0d-b6ec0340ab8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7afe12cf-b8f0-4210-bda5-8a3ab505c9f2}, !- Handle
  WRf RefStorCooler A  - Story Ground,    !- Name
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.388,                                !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {519a57c2-a818-41d5-a3c0-ffea612bc34e}; !- Thermal Zone Name

OS:Surface,
  {ce40ce47-1228-48a3-9223-6dcaa942d022}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7afe12cf-b8f0-4210-bda5-8a3ab505c9f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  56.32704, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  56.32704, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e12a41-3462-45dc-99e8-9fb9fad0b0bd}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afe12cf-b8f0-4210-bda5-8a3ab505c9f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65a237b5-6f4a-4825-8b8f-e9be36e099ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b47b0c-82e1-4d0a-bb05-c32646fc538f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afe12cf-b8f0-4210-bda5-8a3ab505c9f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632f9ab5-90eb-4cf6-b622-88fcb258ecc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.32704, 4.572, 9.7536,                !- X,Y,Z Vertex 1 {m}
  56.32704, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a590ab8-3927-4461-930d-99d8550aac1f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afe12cf-b8f0-4210-bda5-8a3ab505c9f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d09a9dd2-b1ba-4f97-b4b2-e454a1bee924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.32704, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  56.32704, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  56.32704, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  56.32704, 4.572, 9.7536;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8d6657b-0a4a-499d-bb30-4014d96246a0}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afe12cf-b8f0-4210-bda5-8a3ab505c9f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.7536,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  56.32704, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  56.32704, 0, 9.7536;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {932851d1-8c0d-4fbe-b7a5-416d65f649e0}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7afe12cf-b8f0-4210-bda5-8a3ab505c9f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.32704, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  56.32704, 4.572, 9.7536,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 9.7536,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {519a57c2-a818-41d5-a3c0-ffea612bc34e}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd3fed18-1677-40f7-a173-6155e5b4213c}, !- Zone Air Inlet Port List
  {d3ee118c-e213-4dab-aeb7-e037385c866d}, !- Zone Air Exhaust Port List
  {7b929a5f-75be-49a6-9eae-0e19b0a72590}, !- Zone Air Node Name
  {ea4a3c9a-2560-44d9-a12c-693aa4682bb7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96bc2f6f-dbb5-4980-a910-f51473787eec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {135a3302-298c-4222-b221-694c838ff184}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground Zone Air Node, !- Name
  {7b929a5f-75be-49a6-9eae-0e19b0a72590}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b929a5f-75be-49a6-9eae-0e19b0a72590}, !- Handle
  {b005943b-65c8-4e0a-91b1-e33819fdfd66}, !- Name
  {519a57c2-a818-41d5-a3c0-ffea612bc34e}, !- Source Object
  11,                                     !- Outlet Port
  {135a3302-298c-4222-b221-694c838ff184}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd3fed18-1677-40f7-a173-6155e5b4213c}, !- Handle
  {4841d7e1-be4f-4835-9e58-eac58236b99c}, !- Name
  {519a57c2-a818-41d5-a3c0-ffea612bc34e}, !- HVAC Component
  {50f7bfec-1c52-43a2-b64d-5f88c6de94a2}; !- Port 1

OS:PortList,
  {d3ee118c-e213-4dab-aeb7-e037385c866d}, !- Handle
  {e3fa3dba-cf2f-4abb-978a-c6fdb54b9c40}, !- Name
  {519a57c2-a818-41d5-a3c0-ffea612bc34e}; !- HVAC Component

OS:PortList,
  {ea4a3c9a-2560-44d9-a12c-693aa4682bb7}, !- Handle
  {ee8fe188-547c-4a1d-89b0-f4361861d4c0}, !- Name
  {519a57c2-a818-41d5-a3c0-ffea612bc34e}, !- HVAC Component
  {9d536644-09e5-4a02-93dd-a121b6173e0e}; !- Port 1

OS:Sizing:Zone,
  {fad6bc63-c9b2-43fb-88b2-f6f6b5a84da0}, !- Handle
  {519a57c2-a818-41d5-a3c0-ffea612bc34e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9ffb5a7-fc89-403b-9c4b-22dfa6e4219b}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground Zone HVAC Equipment List, !- Name
  {519a57c2-a818-41d5-a3c0-ffea612bc34e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43769b95-7c0b-462b-8002-f8527bd1667f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d4e156ce-dd4c-4a02-b189-b8f863c06f07}, !- Handle
  WRf RefStorCooler B  - Story Ground,    !- Name
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.388,                                !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {670832eb-8873-455e-b38a-fc8d964c8e30}; !- Thermal Zone Name

OS:Surface,
  {fddc96bd-5a6a-4a9d-806b-6f6a1bd767d6}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4e156ce-dd4c-4a02-b189-b8f863c06f07}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 2 {m}
  56.32704, 67.056, 0,                    !- X,Y,Z Vertex 3 {m}
  56.32704, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b3650d-ffe6-41dd-af23-8579d74d41f3}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4e156ce-dd4c-4a02-b189-b8f863c06f07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99294537-0ebd-4db7-b331-d75cb6aa02b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67.056, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d15b6ab-6249-4c14-8dfe-fd4a35c11c7a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4e156ce-dd4c-4a02-b189-b8f863c06f07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c089e5f8-2b91-47aa-9595-ecb8975366ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.32704, 67.056, 9.7536,               !- X,Y,Z Vertex 1 {m}
  56.32704, 67.056, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 67.056, 9.7536;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbb9971-0171-4eb5-9c81-c0b4d962ca9f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4e156ce-dd4c-4a02-b189-b8f863c06f07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a410913e-2562-4ad5-94bd-a5b1dfdbee8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.32704, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  56.32704, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  56.32704, 67.056, 0,                    !- X,Y,Z Vertex 3 {m}
  56.32704, 67.056, 9.7536;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632f9ab5-90eb-4cf6-b622-88fcb258ecc5}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4e156ce-dd4c-4a02-b189-b8f863c06f07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b47b0c-82e1-4d0a-bb05-c32646fc538f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.7536,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  56.32704, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  56.32704, 0, 9.7536;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75691a8d-2171-4bc2-9a15-b484b6bc2acb}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4e156ce-dd4c-4a02-b189-b8f863c06f07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.32704, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  56.32704, 67.056, 9.7536,               !- X,Y,Z Vertex 2 {m}
  0, 67.056, 9.7536,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {670832eb-8873-455e-b38a-fc8d964c8e30}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6659417-826f-4d70-af34-4fcb0b30ac6b}, !- Zone Air Inlet Port List
  {0e7c6453-03fb-4361-9b03-cbdb3c80d0ba}, !- Zone Air Exhaust Port List
  {876a9b50-09b6-468d-a22f-8f836f759b60}, !- Zone Air Node Name
  {5ca07136-87e0-4746-9668-5af0fdbfec4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcdbc67e-05e1-4574-9e80-ae43f251e69d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {002834c2-bef8-402d-bfa2-36a5e1e884e0}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground Zone Air Node, !- Name
  {876a9b50-09b6-468d-a22f-8f836f759b60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {876a9b50-09b6-468d-a22f-8f836f759b60}, !- Handle
  {dde86f31-81a0-4968-b0bf-85ccbdc791c4}, !- Name
  {670832eb-8873-455e-b38a-fc8d964c8e30}, !- Source Object
  11,                                     !- Outlet Port
  {002834c2-bef8-402d-bfa2-36a5e1e884e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6659417-826f-4d70-af34-4fcb0b30ac6b}, !- Handle
  {55b206c2-1987-4100-a05b-6da1ec1fcd2e}, !- Name
  {670832eb-8873-455e-b38a-fc8d964c8e30}, !- HVAC Component
  {1c07dc7a-6097-4200-baee-dbada7a7ba7a}; !- Port 1

OS:PortList,
  {0e7c6453-03fb-4361-9b03-cbdb3c80d0ba}, !- Handle
  {2da5628a-4efc-41c2-97bc-86cc8f0b1ede}, !- Name
  {670832eb-8873-455e-b38a-fc8d964c8e30}; !- HVAC Component

OS:PortList,
  {5ca07136-87e0-4746-9668-5af0fdbfec4a}, !- Handle
  {5545a6c5-2626-4665-a854-b7f451e2175c}, !- Name
  {670832eb-8873-455e-b38a-fc8d964c8e30}, !- HVAC Component
  {0ffb6a5a-510b-4b16-8b8c-b3fabbe1c886}; !- Port 1

OS:Sizing:Zone,
  {7af30d0d-cd4c-4677-b096-4049aa2fc5fd}, !- Handle
  {670832eb-8873-455e-b38a-fc8d964c8e30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fd7b966-3fc8-40c5-bbe4-303a16af1a79}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground Zone HVAC Equipment List, !- Name
  {670832eb-8873-455e-b38a-fc8d964c8e30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca837f59-ff20-4eed-b13f-73d324b5dd6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {0495da14-9485-4844-945e-07f7ee458e55}, !- Handle
  WRf RefStorCooler C  - Story Ground,    !- Name
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.388,                                !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {7c8f02b8-ad86-40a3-b458-7d5ef292cedc}; !- Thermal Zone Name

OS:Surface,
  {4988b1ce-a173-4b6f-aa7b-e7f5c3dd97e6}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0495da14-9485-4844-945e-07f7ee458e55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  56.32704, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  56.32704, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b597fa80-2f75-41fe-a2f2-d06ae4f8286e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0495da14-9485-4844-945e-07f7ee458e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58099748-3474-49a3-9c6e-091c233a2c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d6024a-8274-43d1-838b-ba211fefa404}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0495da14-9485-4844-945e-07f7ee458e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.32704, 4.572, 9.7536,                !- X,Y,Z Vertex 1 {m}
  56.32704, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9364bf75-a1a3-4fdb-9565-4d230af0e4b4}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0495da14-9485-4844-945e-07f7ee458e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a416b33d-5040-4d9a-b4c9-6a6b22f61182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.32704, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  56.32704, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  56.32704, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  56.32704, 4.572, 9.7536;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c089e5f8-2b91-47aa-9595-ecb8975366ea}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0495da14-9485-4844-945e-07f7ee458e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d15b6ab-6249-4c14-8dfe-fd4a35c11c7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.7536,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  56.32704, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  56.32704, 0, 9.7536;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b4d871-6ad6-4198-9258-e3a7c15e53c0}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0495da14-9485-4844-945e-07f7ee458e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.32704, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  56.32704, 4.572, 9.7536,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 9.7536,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c8f02b8-ad86-40a3-b458-7d5ef292cedc}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da18cefd-d67c-4c5b-a21e-ee4049473533}, !- Zone Air Inlet Port List
  {63082775-44e5-482f-accd-501ff34f9e5f}, !- Zone Air Exhaust Port List
  {07a3376f-9562-4f07-a865-cf4b95b5b2c3}, !- Zone Air Node Name
  {b7086655-f9cc-4329-a9d0-cd1a5827e265}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {904b38ff-54f3-40ea-a4c0-d2019d9606af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1196947f-aa60-481e-b700-36463fcc4600}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground Zone Air Node, !- Name
  {07a3376f-9562-4f07-a865-cf4b95b5b2c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07a3376f-9562-4f07-a865-cf4b95b5b2c3}, !- Handle
  {9f5f132c-42b6-4e10-84ff-13b095ecedb7}, !- Name
  {7c8f02b8-ad86-40a3-b458-7d5ef292cedc}, !- Source Object
  11,                                     !- Outlet Port
  {1196947f-aa60-481e-b700-36463fcc4600}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da18cefd-d67c-4c5b-a21e-ee4049473533}, !- Handle
  {d536560b-42e4-4a34-80d6-2d4bceb8fe12}, !- Name
  {7c8f02b8-ad86-40a3-b458-7d5ef292cedc}, !- HVAC Component
  {15017a2a-1d5d-4d7d-a516-4aa18f2c029a}; !- Port 1

OS:PortList,
  {63082775-44e5-482f-accd-501ff34f9e5f}, !- Handle
  {b0943256-ab90-4467-9394-ac0a1bc301b9}, !- Name
  {7c8f02b8-ad86-40a3-b458-7d5ef292cedc}; !- HVAC Component

OS:PortList,
  {b7086655-f9cc-4329-a9d0-cd1a5827e265}, !- Handle
  {be8fff63-b298-4296-a4c1-baf123af748d}, !- Name
  {7c8f02b8-ad86-40a3-b458-7d5ef292cedc}, !- HVAC Component
  {81f1e6ad-d857-45be-9760-660b30b834bb}; !- Port 1

OS:Sizing:Zone,
  {40b9f294-5b59-4f1c-a16e-c11c734344fe}, !- Handle
  {7c8f02b8-ad86-40a3-b458-7d5ef292cedc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffbfbf64-0d41-4e58-a312-6c1408e8875b}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground Zone HVAC Equipment List, !- Name
  {7c8f02b8-ad86-40a3-b458-7d5ef292cedc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {090cc03d-97cb-48e9-8447-4798ea0018aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f54371c3-8166-4a46-a76c-870c3c187494}, !- Handle
  WRf OfficeGeneral A  - Story Ground,    !- Name
  {fb9b33be-dfb5-404d-8e15-3ce970fece14}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.0609599999999944,                    !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {e1d8cc42-264d-41af-a451-029058a26666}; !- Thermal Zone Name

OS:Surface,
  {a4c8ca46-26ff-402a-83d9-c23fb70c9187}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f54371c3-8166-4a46-a76c-870c3c187494}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85722573273506e-017, 0, 0,           !- X,Y,Z Vertex 1 {m}
  -4.85722573273506e-017, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  2.4384, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09a9dd2-b1ba-4f97-b4b2-e454a1bee924}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f54371c3-8166-4a46-a76c-870c3c187494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a590ab8-3927-4461-930d-99d8550aac1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85722573273506e-017, 4.572, 9.7536,  !- X,Y,Z Vertex 1 {m}
  -4.85722573273506e-017, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -4.85722573273506e-017, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -4.85722573273506e-017, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd080444-dd35-42a9-9975-d00f524471c0}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f54371c3-8166-4a46-a76c-870c3c187494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d306502-ee52-4844-807e-02354683cbe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 4.572, 9.7536,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.85722573273506e-017, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -4.85722573273506e-017, 4.572, 9.7536;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa9d437-6a53-4a13-a0da-7e6beca5cb8f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f54371c3-8166-4a46-a76c-870c3c187494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffe993bd-7acd-4d02-846f-c0c415445558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  2.4384, 4.572, 9.7536;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d18743c-c83e-45ab-93b7-52a690cf7d05}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f54371c3-8166-4a46-a76c-870c3c187494}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85722573273506e-017, 0, 9.7536,      !- X,Y,Z Vertex 1 {m}
  -4.85722573273506e-017, 0, 0,           !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 9.7536;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a84559-0ade-475e-b66e-f974b89abd3b}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f54371c3-8166-4a46-a76c-870c3c187494}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 4.572, 9.7536,                  !- X,Y,Z Vertex 2 {m}
  -4.85722573273506e-017, 4.572, 9.7536,  !- X,Y,Z Vertex 3 {m}
  -4.85722573273506e-017, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1d8cc42-264d-41af-a451-029058a26666}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {759b382d-ac75-4883-bd4c-3e410269a4d8}, !- Zone Air Inlet Port List
  {b033f454-ec2a-49a1-95c7-4615621cfe96}, !- Zone Air Exhaust Port List
  {e78f98fe-49e6-4342-9f2c-5ac42ed32836}, !- Zone Air Node Name
  {de9a9fa8-bdcd-4dbb-94f0-42f65c17adcb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c3f9cc6-f0b6-43ab-953c-3618990ab9ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cf75198-a5a1-43b5-aadf-843a027e3847}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground Zone Air Node, !- Name
  {e78f98fe-49e6-4342-9f2c-5ac42ed32836}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e78f98fe-49e6-4342-9f2c-5ac42ed32836}, !- Handle
  {4464b845-47a0-441c-bd65-c1ea06cb700a}, !- Name
  {e1d8cc42-264d-41af-a451-029058a26666}, !- Source Object
  11,                                     !- Outlet Port
  {3cf75198-a5a1-43b5-aadf-843a027e3847}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {759b382d-ac75-4883-bd4c-3e410269a4d8}, !- Handle
  {eb6a7a10-a6a9-43db-95e3-1532ccd40286}, !- Name
  {e1d8cc42-264d-41af-a451-029058a26666}, !- HVAC Component
  {f45892bc-cc38-481b-b979-2688ac0d01ad}; !- Port 1

OS:PortList,
  {b033f454-ec2a-49a1-95c7-4615621cfe96}, !- Handle
  {2723c091-03a8-4ca5-bfa7-4ec680dd9a47}, !- Name
  {e1d8cc42-264d-41af-a451-029058a26666}; !- HVAC Component

OS:PortList,
  {de9a9fa8-bdcd-4dbb-94f0-42f65c17adcb}, !- Handle
  {5e4cec20-ba24-436f-a28f-d82b542bb643}, !- Name
  {e1d8cc42-264d-41af-a451-029058a26666}, !- HVAC Component
  {54e93c3f-619f-49ef-9602-4f621070d22d}; !- Port 1

OS:Sizing:Zone,
  {74420e0c-e1e3-4dfd-9ed0-4784deee5f47}, !- Handle
  {e1d8cc42-264d-41af-a451-029058a26666}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c471b5b0-8d1a-4739-b1e2-310ebbe834fe}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground Zone HVAC Equipment List, !- Name
  {e1d8cc42-264d-41af-a451-029058a26666}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b51bef3f-02f8-4cfd-8112-916bd92fb479}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {0290a69a-3bd6-4875-bc16-56e0e833519b}, !- Handle
  WRf OfficeGeneral B  - Story Ground,    !- Name
  {fb9b33be-dfb5-404d-8e15-3ce970fece14}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.0609599999999944,                    !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {46846798-4e0c-48ec-a6ad-0c06ae67959a}; !- Thermal Zone Name

OS:Surface,
  {370f2419-6199-4ed4-812e-4d9941e81e39}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0290a69a-3bd6-4875-bc16-56e0e833519b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85722573273506e-017, 0, 0,           !- X,Y,Z Vertex 1 {m}
  -4.85722573273506e-017, 67.056, 0,      !- X,Y,Z Vertex 2 {m}
  2.4384, 67.056, 0,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a410913e-2562-4ad5-94bd-a5b1dfdbee8b}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0290a69a-3bd6-4875-bc16-56e0e833519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edbb9971-0171-4eb5-9c81-c0b4d962ca9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85722573273506e-017, 67.056, 9.7536, !- X,Y,Z Vertex 1 {m}
  -4.85722573273506e-017, 67.056, 0,      !- X,Y,Z Vertex 2 {m}
  -4.85722573273506e-017, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -4.85722573273506e-017, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9b3cb1-046d-4905-aced-0e7eec4fe648}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0290a69a-3bd6-4875-bc16-56e0e833519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4df8ab0-2af7-47ed-8d9c-2280e5c9f0fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 67.056, 9.7536,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 67.056, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.85722573273506e-017, 67.056, 0,      !- X,Y,Z Vertex 3 {m}
  -4.85722573273506e-017, 67.056, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b05f2b8-5737-4bdc-98de-edbe92a3eee4}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0290a69a-3bd6-4875-bc16-56e0e833519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb6cb9c2-4b9f-4750-9078-05486af2925b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 67.056, 0,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 67.056, 9.7536;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d306502-ee52-4844-807e-02354683cbe3}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0290a69a-3bd6-4875-bc16-56e0e833519b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd080444-dd35-42a9-9975-d00f524471c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85722573273506e-017, 0, 9.7536,      !- X,Y,Z Vertex 1 {m}
  -4.85722573273506e-017, 0, 0,           !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 9.7536;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a2bafc-9e0d-42e2-9ecc-2ca89b4e5e4a}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0290a69a-3bd6-4875-bc16-56e0e833519b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 67.056, 9.7536,                 !- X,Y,Z Vertex 2 {m}
  -4.85722573273506e-017, 67.056, 9.7536, !- X,Y,Z Vertex 3 {m}
  -4.85722573273506e-017, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {46846798-4e0c-48ec-a6ad-0c06ae67959a}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e922af5-2fb2-403e-86fb-43213f15816f}, !- Zone Air Inlet Port List
  {736643fc-b35f-4a57-88b4-ee66615e7eaf}, !- Zone Air Exhaust Port List
  {6e13278e-f4da-4aad-ab33-0404f05c7a4c}, !- Zone Air Node Name
  {8323e338-88b7-40fb-aeef-b302549c60bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84719ac5-e4d0-4a2d-8fa3-05f4580cda8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14103581-02fe-470b-9f0a-9367b9cc3f8b}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground Zone Air Node, !- Name
  {6e13278e-f4da-4aad-ab33-0404f05c7a4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e13278e-f4da-4aad-ab33-0404f05c7a4c}, !- Handle
  {c1784433-28e7-4e31-b711-9cf0145881f9}, !- Name
  {46846798-4e0c-48ec-a6ad-0c06ae67959a}, !- Source Object
  11,                                     !- Outlet Port
  {14103581-02fe-470b-9f0a-9367b9cc3f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e922af5-2fb2-403e-86fb-43213f15816f}, !- Handle
  {e16ad059-dd3a-4ff5-af32-f599df57417d}, !- Name
  {46846798-4e0c-48ec-a6ad-0c06ae67959a}, !- HVAC Component
  {1b51eea7-2797-473a-aa3b-4a1debfae97a}; !- Port 1

OS:PortList,
  {736643fc-b35f-4a57-88b4-ee66615e7eaf}, !- Handle
  {1c6193dd-7d21-4614-9f1d-6fc7b8a08fed}, !- Name
  {46846798-4e0c-48ec-a6ad-0c06ae67959a}; !- HVAC Component

OS:PortList,
  {8323e338-88b7-40fb-aeef-b302549c60bb}, !- Handle
  {e01a220e-59eb-452e-a82e-354ad7c4118c}, !- Name
  {46846798-4e0c-48ec-a6ad-0c06ae67959a}, !- HVAC Component
  {e791d0cb-92d9-4c41-b62e-dd255760238e}; !- Port 1

OS:Sizing:Zone,
  {ff8efb64-0c4c-493d-bf42-8a2f18c9d07c}, !- Handle
  {46846798-4e0c-48ec-a6ad-0c06ae67959a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {121d8f17-756a-4b1f-89f4-224a62d6bb5e}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground Zone HVAC Equipment List, !- Name
  {46846798-4e0c-48ec-a6ad-0c06ae67959a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b4a81fc-a15b-4dcb-ab4c-e59720326260}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8c0d744a-9ac1-41de-80fd-d8dbb0f891d7}, !- Handle
  WRf OfficeGeneral C  - Story Ground,    !- Name
  {fb9b33be-dfb5-404d-8e15-3ce970fece14}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.0609599999999944,                    !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {d7fe797c-b258-4edf-86ff-b2f462722317}; !- Thermal Zone Name

OS:Surface,
  {a651bd5c-00bd-47fe-ae53-47863714e692}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c0d744a-9ac1-41de-80fd-d8dbb0f891d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85722573273506e-017, 0, 0,           !- X,Y,Z Vertex 1 {m}
  -4.85722573273506e-017, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  2.4384, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a416b33d-5040-4d9a-b4c9-6a6b22f61182}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c0d744a-9ac1-41de-80fd-d8dbb0f891d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9364bf75-a1a3-4fdb-9565-4d230af0e4b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85722573273506e-017, 4.572, 9.7536,  !- X,Y,Z Vertex 1 {m}
  -4.85722573273506e-017, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -4.85722573273506e-017, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -4.85722573273506e-017, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18def219-42a8-411e-a8a8-5a6faf584ba4}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c0d744a-9ac1-41de-80fd-d8dbb0f891d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 4.572, 9.7536,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.85722573273506e-017, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -4.85722573273506e-017, 4.572, 9.7536;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9dae5f7-cc88-466b-b297-a462a0183e6d}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c0d744a-9ac1-41de-80fd-d8dbb0f891d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b52102e3-b9d7-4c54-86e4-fea7a7e7a70a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  2.4384, 4.572, 9.7536;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4df8ab0-2af7-47ed-8d9c-2280e5c9f0fe}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c0d744a-9ac1-41de-80fd-d8dbb0f891d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9b3cb1-046d-4905-aced-0e7eec4fe648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85722573273506e-017, 0, 9.7536,      !- X,Y,Z Vertex 1 {m}
  -4.85722573273506e-017, 0, 0,           !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 9.7536;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67464c7-1790-4bb6-871f-664a6972700c}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c0d744a-9ac1-41de-80fd-d8dbb0f891d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 4.572, 9.7536,                  !- X,Y,Z Vertex 2 {m}
  -4.85722573273506e-017, 4.572, 9.7536,  !- X,Y,Z Vertex 3 {m}
  -4.85722573273506e-017, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7fe797c-b258-4edf-86ff-b2f462722317}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72cc342c-572b-48e5-ab7e-86d2c461d770}, !- Zone Air Inlet Port List
  {ab1e60b4-021c-4fb6-b9b8-afa3431a328c}, !- Zone Air Exhaust Port List
  {8d35bc30-1b4b-40bc-b7cc-beeb8e6d2905}, !- Zone Air Node Name
  {76f9a3e7-e975-4a22-8e34-a078f1601e15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1bfe4cad-9f4d-4ce1-9a49-064e8b827a1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d06db3b-674c-43da-98f6-c99267d3da76}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground Zone Air Node, !- Name
  {8d35bc30-1b4b-40bc-b7cc-beeb8e6d2905}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d35bc30-1b4b-40bc-b7cc-beeb8e6d2905}, !- Handle
  {8fd49c4a-008b-40d8-93c1-168751b6e199}, !- Name
  {d7fe797c-b258-4edf-86ff-b2f462722317}, !- Source Object
  11,                                     !- Outlet Port
  {9d06db3b-674c-43da-98f6-c99267d3da76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72cc342c-572b-48e5-ab7e-86d2c461d770}, !- Handle
  {b4c13d65-dc84-43f3-b20b-3ada382c5494}, !- Name
  {d7fe797c-b258-4edf-86ff-b2f462722317}, !- HVAC Component
  {4d896e6b-aa56-40c8-bbcd-ddd46f9da383}; !- Port 1

OS:PortList,
  {ab1e60b4-021c-4fb6-b9b8-afa3431a328c}, !- Handle
  {503e25cb-2329-4589-b30e-5474437bf5b8}, !- Name
  {d7fe797c-b258-4edf-86ff-b2f462722317}; !- HVAC Component

OS:PortList,
  {76f9a3e7-e975-4a22-8e34-a078f1601e15}, !- Handle
  {6e3dbcdd-13dd-4f5b-9a3d-dd06c6bac2be}, !- Name
  {d7fe797c-b258-4edf-86ff-b2f462722317}, !- HVAC Component
  {c095736c-c91a-41f5-a20d-f9228486ec84}; !- Port 1

OS:Sizing:Zone,
  {561e2a31-805e-4289-8c1e-454d4730e7ac}, !- Handle
  {d7fe797c-b258-4edf-86ff-b2f462722317}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac82335e-19ad-4f90-a2e2-8e9f929edd26}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground Zone HVAC Equipment List, !- Name
  {d7fe797c-b258-4edf-86ff-b2f462722317}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f108d40-460d-4b85-bed1-6bae862ca145}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {3a7e4c7c-99de-455c-b5d7-65c91a2db989}, !- Handle
  WRf IndLoadDock A  - Story Ground,      !- Name
  {c4e42e61-202a-4e9d-8b70-260be8d9e12c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.37744000000001,                       !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {cec030ce-096b-4ce4-877d-6b3c4ba1b4a6}; !- Thermal Zone Name

OS:Surface,
  {fdd5f9c9-a6c1-4a02-80e0-274c979fcac3}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a7e4c7c-99de-455c-b5d7-65c91a2db989}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 0, 0,            !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  9.7536, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe993bd-7acd-4d02-846f-c0c415445558}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7e4c7c-99de-455c-b5d7-65c91a2db989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa9d437-6a53-4a13-a0da-7e6beca5cb8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 4.572, 9.7536,   !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943b64d7-401a-4536-bd00-a3bce0d94d33}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7e4c7c-99de-455c-b5d7-65c91a2db989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52be1f79-d292-4f75-ae85-ba3af3096732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 4.572, 9.7536,                  !- X,Y,Z Vertex 1 {m}
  9.7536, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 4.572, 9.7536;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ecbed1-535a-49cd-bb59-96ed5b74db48}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7e4c7c-99de-455c-b5d7-65c91a2db989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8136198-8b5d-4993-aaff-bf2195c7c8cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  9.7536, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  9.7536, 4.572, 9.7536;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c715f677-b1f2-46e5-968a-532526bde7ce}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7e4c7c-99de-455c-b5d7-65c91a2db989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 0, 9.7536,       !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  9.7536, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7536, 0, 9.7536;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3874a2-c365-4d6a-8f34-97cd1368d525}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a7e4c7c-99de-455c-b5d7-65c91a2db989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  9.7536, 4.572, 9.7536,                  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.572, 9.7536,   !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cec030ce-096b-4ce4-877d-6b3c4ba1b4a6}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {753c6832-f9aa-4e1f-a45e-56a86ebfb7bb}, !- Zone Air Inlet Port List
  {21cec623-ee7b-4dd4-b254-51a0113d9818}, !- Zone Air Exhaust Port List
  {7c5dfa3f-983d-47f0-9a9e-8c38341dd42e}, !- Zone Air Node Name
  {02c82c5c-4526-4b8c-ab01-4867938413ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb174c89-044f-428d-bb0c-0cd05c9c7852}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f44b4c4f-947c-45a8-b7bf-0044e27c4855}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground Zone Air Node, !- Name
  {7c5dfa3f-983d-47f0-9a9e-8c38341dd42e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c5dfa3f-983d-47f0-9a9e-8c38341dd42e}, !- Handle
  {fc0d4195-7957-4262-ae89-8fa2e55c9405}, !- Name
  {cec030ce-096b-4ce4-877d-6b3c4ba1b4a6}, !- Source Object
  11,                                     !- Outlet Port
  {f44b4c4f-947c-45a8-b7bf-0044e27c4855}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {753c6832-f9aa-4e1f-a45e-56a86ebfb7bb}, !- Handle
  {7dcbd07b-e9ee-4bd8-9a73-b4cb4d27edac}, !- Name
  {cec030ce-096b-4ce4-877d-6b3c4ba1b4a6}, !- HVAC Component
  {a6e49e73-9139-4e50-baff-4a8502b01ea0}; !- Port 1

OS:PortList,
  {21cec623-ee7b-4dd4-b254-51a0113d9818}, !- Handle
  {2767831d-ede3-4830-93eb-1b9cdfadf0a9}, !- Name
  {cec030ce-096b-4ce4-877d-6b3c4ba1b4a6}; !- HVAC Component

OS:PortList,
  {02c82c5c-4526-4b8c-ab01-4867938413ed}, !- Handle
  {0e6a8a46-4849-4238-92d9-f48ceef3d387}, !- Name
  {cec030ce-096b-4ce4-877d-6b3c4ba1b4a6}, !- HVAC Component
  {f6efd3b7-1fa7-4f5c-b962-d9aa2e77cb36}; !- Port 1

OS:Sizing:Zone,
  {7a6fcca1-151d-4804-8ded-e67005cb5682}, !- Handle
  {cec030ce-096b-4ce4-877d-6b3c4ba1b4a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97d55803-e54a-45dd-9937-c320cde82046}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground Zone HVAC Equipment List, !- Name
  {cec030ce-096b-4ce4-877d-6b3c4ba1b4a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb628621-0712-4269-a39c-1bd7769722ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {e4a5a978-35f0-4fde-90d8-7aad2c3c44d0}, !- Handle
  WRf IndLoadDock B  - Story Ground,      !- Name
  {c4e42e61-202a-4e9d-8b70-260be8d9e12c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.37744000000001,                       !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {363c20cb-3e71-45b8-8f07-41a7baf54366}; !- Thermal Zone Name

OS:Surface,
  {6e1be4b2-8437-412c-a645-390e73109d80}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4a5a978-35f0-4fde-90d8-7aad2c3c44d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 0, 0,            !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 67.056, 0,       !- X,Y,Z Vertex 2 {m}
  9.7536, 67.056, 0,                      !- X,Y,Z Vertex 3 {m}
  9.7536, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6cb9c2-4b9f-4750-9078-05486af2925b}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a5a978-35f0-4fde-90d8-7aad2c3c44d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b05f2b8-5737-4bdc-98de-edbe92a3eee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 67.056, 9.7536,  !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 67.056, 0,       !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd4d8c21-8549-425b-81f5-a8b5e912206e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a5a978-35f0-4fde-90d8-7aad2c3c44d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d1a9e0d-a118-42ee-9fbc-4c6809dda4aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 67.056, 9.7536,                 !- X,Y,Z Vertex 1 {m}
  9.7536, 67.056, 0,                      !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 67.056, 0,       !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 67.056, 9.7536;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb46267-4dd6-478e-a2b7-907c4225bae0}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a5a978-35f0-4fde-90d8-7aad2c3c44d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36759d06-fe23-4b17-8f24-17dc1f1640ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  9.7536, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7536, 67.056, 0,                      !- X,Y,Z Vertex 3 {m}
  9.7536, 67.056, 9.7536;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52be1f79-d292-4f75-ae85-ba3af3096732}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a5a978-35f0-4fde-90d8-7aad2c3c44d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943b64d7-401a-4536-bd00-a3bce0d94d33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 0, 9.7536,       !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  9.7536, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7536, 0, 9.7536;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7be911-68c6-4473-a3af-a4a3a3b76a03}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4a5a978-35f0-4fde-90d8-7aad2c3c44d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  9.7536, 67.056, 9.7536,                 !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 67.056, 9.7536,  !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {363c20cb-3e71-45b8-8f07-41a7baf54366}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac60468d-7bac-4314-8292-1fbf3aa7d9f6}, !- Zone Air Inlet Port List
  {85d2107a-04fa-4e16-ba17-e16b9b3d7e6c}, !- Zone Air Exhaust Port List
  {380806de-3f67-4ef3-b175-b97006945985}, !- Zone Air Node Name
  {96b4873e-67a6-4d98-909d-7ecfe8daea9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14bcd114-645c-4501-bfc5-d7edddb4fb61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a633a5d-65d2-433b-894c-1d2bc4c709a5}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground Zone Air Node, !- Name
  {380806de-3f67-4ef3-b175-b97006945985}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {380806de-3f67-4ef3-b175-b97006945985}, !- Handle
  {4e4315ff-15b7-481a-a120-75bc1cd8a1e3}, !- Name
  {363c20cb-3e71-45b8-8f07-41a7baf54366}, !- Source Object
  11,                                     !- Outlet Port
  {9a633a5d-65d2-433b-894c-1d2bc4c709a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac60468d-7bac-4314-8292-1fbf3aa7d9f6}, !- Handle
  {225e5280-ff44-49a7-be63-57ed1361dc57}, !- Name
  {363c20cb-3e71-45b8-8f07-41a7baf54366}, !- HVAC Component
  {841832df-6ea4-4a54-9a47-5fc450121c04}; !- Port 1

OS:PortList,
  {85d2107a-04fa-4e16-ba17-e16b9b3d7e6c}, !- Handle
  {69b45243-cafd-43a8-af3d-d0871968d38c}, !- Name
  {363c20cb-3e71-45b8-8f07-41a7baf54366}; !- HVAC Component

OS:PortList,
  {96b4873e-67a6-4d98-909d-7ecfe8daea9a}, !- Handle
  {279a4066-f90d-43e4-b869-010edbac9660}, !- Name
  {363c20cb-3e71-45b8-8f07-41a7baf54366}, !- HVAC Component
  {0a9999f8-771d-4046-a87f-55d2d9360482}; !- Port 1

OS:Sizing:Zone,
  {f765c8cc-2c9d-4068-a421-d3bb5bd77ed4}, !- Handle
  {363c20cb-3e71-45b8-8f07-41a7baf54366}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45a8e75b-2498-4582-97b6-cfee116d4197}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground Zone HVAC Equipment List, !- Name
  {363c20cb-3e71-45b8-8f07-41a7baf54366}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba0dc90e-fe8b-40b2-b88a-2529581fbb0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c7bab2f2-5dc0-443c-95c1-dcf3f357891c}, !- Handle
  WRf IndLoadDock C  - Story Ground,      !- Name
  {c4e42e61-202a-4e9d-8b70-260be8d9e12c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.37744000000001,                       !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {edf4977c-76ba-4c50-a6c5-2b8682caf42d}; !- Thermal Zone Name

OS:Surface,
  {37c57af9-bef3-4c2b-be43-49bdfea02182}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7bab2f2-5dc0-443c-95c1-dcf3f357891c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 0, 0,            !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  9.7536, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52102e3-b9d7-4c54-86e4-fea7a7e7a70a}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7bab2f2-5dc0-443c-95c1-dcf3f357891c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9dae5f7-cc88-466b-b297-a462a0183e6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 4.572, 9.7536,   !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d261f0b-07dd-4c8f-b436-ba4f2401cb0e}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7bab2f2-5dc0-443c-95c1-dcf3f357891c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 4.572, 9.7536,                  !- X,Y,Z Vertex 1 {m}
  9.7536, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 4.572, 9.7536;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a71d20f-5f58-4abe-a57c-c4b759c587cb}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7bab2f2-5dc0-443c-95c1-dcf3f357891c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18cc4049-d591-42b0-ae9b-c262022c00e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  9.7536, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  9.7536, 4.572, 9.7536;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d1a9e0d-a118-42ee-9fbc-4c6809dda4aa}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7bab2f2-5dc0-443c-95c1-dcf3f357891c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd4d8c21-8549-425b-81f5-a8b5e912206e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 0, 9.7536,       !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  9.7536, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.7536, 0, 9.7536;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd4ca256-c2db-49b5-8ad1-4a620a7afc04}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7bab2f2-5dc0-443c-95c1-dcf3f357891c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, 0, 9.7536,                      !- X,Y,Z Vertex 1 {m}
  9.7536, 4.572, 9.7536,                  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.572, 9.7536,   !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {edf4977c-76ba-4c50-a6c5-2b8682caf42d}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c60fc5cf-fa3c-4706-bd3d-94ec3b7c9fab}, !- Zone Air Inlet Port List
  {83dc50a0-6d59-4fb6-8487-a76c6bef6eca}, !- Zone Air Exhaust Port List
  {5999df25-aec9-4e6a-9d87-851172379e2d}, !- Zone Air Node Name
  {5d4ee5cd-3889-46f0-9543-f6f726f2199e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ff273a6-757f-4219-bb9c-4e3e1fbacec3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c57a6cac-6786-4902-87b4-41b3257adf0e}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground Zone Air Node, !- Name
  {5999df25-aec9-4e6a-9d87-851172379e2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5999df25-aec9-4e6a-9d87-851172379e2d}, !- Handle
  {627c075f-1e13-4da5-9df6-56f353971d37}, !- Name
  {edf4977c-76ba-4c50-a6c5-2b8682caf42d}, !- Source Object
  11,                                     !- Outlet Port
  {c57a6cac-6786-4902-87b4-41b3257adf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c60fc5cf-fa3c-4706-bd3d-94ec3b7c9fab}, !- Handle
  {73eb61ed-3fe2-4351-a32c-d16539df9ed2}, !- Name
  {edf4977c-76ba-4c50-a6c5-2b8682caf42d}, !- HVAC Component
  {c536ba2a-cb63-4d88-88b2-76bcb377878e}; !- Port 1

OS:PortList,
  {83dc50a0-6d59-4fb6-8487-a76c6bef6eca}, !- Handle
  {87b00cd4-8562-4e37-93f2-e32c48259bb5}, !- Name
  {edf4977c-76ba-4c50-a6c5-2b8682caf42d}; !- HVAC Component

OS:PortList,
  {5d4ee5cd-3889-46f0-9543-f6f726f2199e}, !- Handle
  {7585d2e8-5ed4-4dda-a63f-d00f343da17f}, !- Name
  {edf4977c-76ba-4c50-a6c5-2b8682caf42d}, !- HVAC Component
  {012e0094-09b1-4cff-8490-6ca4dfb5bbed}; !- Port 1

OS:Sizing:Zone,
  {bb972ed0-3348-4e5a-8eed-89fe30410788}, !- Handle
  {edf4977c-76ba-4c50-a6c5-2b8682caf42d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f2a0ef4-5acd-4571-acc9-3dcfa886f242}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground Zone HVAC Equipment List, !- Name
  {edf4977c-76ba-4c50-a6c5-2b8682caf42d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {461ed4ec-6f1e-4e64-adc5-8866ec95c5ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {387f18cd-e9d1-45bc-a381-85d60d916c75}, !- Handle
  WRf RefStorFreezer A  - Story Ground,   !- Name
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.13104,                               !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {26014af9-7f64-452d-b551-df3e95df384c}; !- Thermal Zone Name

OS:Surface,
  {05268096-bd2c-4249-afa6-4020f43d7af0}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {387f18cd-e9d1-45bc-a381-85d60d916c75}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-015, 0, 0,           !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  44.25696, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  44.25696, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8136198-8b5d-4993-aaff-bf2195c7c8cb}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {387f18cd-e9d1-45bc-a381-85d60d916c75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16ecbed1-535a-49cd-bb59-96ed5b74db48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-015, 4.572, 9.7536,  !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-015, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12aa5fce-dfa3-471e-994f-86343364ca8e}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {387f18cd-e9d1-45bc-a381-85d60d916c75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50de1c81-66b7-4d1c-a3df-2e5a26ac0641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.25696, 4.572, 9.7536,                !- X,Y,Z Vertex 1 {m}
  44.25696, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-015, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-015, 4.572, 9.7536;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b485103-a13f-42be-aec6-61d2527fe276}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {387f18cd-e9d1-45bc-a381-85d60d916c75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abfcce55-fed7-46b9-9ca4-803c42a59f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.25696, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  44.25696, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  44.25696, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  44.25696, 4.572, 9.7536;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2079df6c-7137-4476-9231-4a24c97a32e0}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {387f18cd-e9d1-45bc-a381-85d60d916c75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-015, 0, 9.7536,      !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-015, 0, 0,           !- X,Y,Z Vertex 2 {m}
  44.25696, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  44.25696, 0, 9.7536;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63494187-4033-434c-a6c2-b7fbd51056d6}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {387f18cd-e9d1-45bc-a381-85d60d916c75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.25696, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  44.25696, 4.572, 9.7536,                !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-015, 4.572, 9.7536,  !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-015, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26014af9-7f64-452d-b551-df3e95df384c}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82e09c85-f497-4492-9d61-be465c399ecb}, !- Zone Air Inlet Port List
  {6f369092-5c3d-42d1-b5d3-f966bc1e4386}, !- Zone Air Exhaust Port List
  {32b111e3-04ea-489b-bfe7-6a68ff9f63c4}, !- Zone Air Node Name
  {5b616e02-5329-43d7-8543-b4c2e46f2c28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6a97776-4e84-47e1-84c7-21e00c81403e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04361dae-e4dc-4c4b-b53b-50e18ba452a1}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground Zone Air Node, !- Name
  {32b111e3-04ea-489b-bfe7-6a68ff9f63c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32b111e3-04ea-489b-bfe7-6a68ff9f63c4}, !- Handle
  {057475ba-7261-4629-9e43-328597617436}, !- Name
  {26014af9-7f64-452d-b551-df3e95df384c}, !- Source Object
  11,                                     !- Outlet Port
  {04361dae-e4dc-4c4b-b53b-50e18ba452a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82e09c85-f497-4492-9d61-be465c399ecb}, !- Handle
  {0ccebdca-dd5a-4610-bf0a-be63f044c3ed}, !- Name
  {26014af9-7f64-452d-b551-df3e95df384c}, !- HVAC Component
  {def4355c-844b-4849-b341-709eea4702e1}; !- Port 1

OS:PortList,
  {6f369092-5c3d-42d1-b5d3-f966bc1e4386}, !- Handle
  {bfa47f37-2424-4ba4-a4e1-8d4712c20173}, !- Name
  {26014af9-7f64-452d-b551-df3e95df384c}; !- HVAC Component

OS:PortList,
  {5b616e02-5329-43d7-8543-b4c2e46f2c28}, !- Handle
  {1a860994-9cd5-4c1c-8c64-cba95adb4024}, !- Name
  {26014af9-7f64-452d-b551-df3e95df384c}, !- HVAC Component
  {984cf437-1a4f-42ab-861b-3258f1c2333e}; !- Port 1

OS:Sizing:Zone,
  {6a0c5d57-c526-46be-8c96-d9e80e334a90}, !- Handle
  {26014af9-7f64-452d-b551-df3e95df384c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4473e7f-c12c-45e5-8edd-58ed1b014349}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground Zone HVAC Equipment List, !- Name
  {26014af9-7f64-452d-b551-df3e95df384c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b3ee030-f7de-4341-b3a5-682f4ff7b559}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9664656f-8b42-4958-9bd0-cd550868e6db}, !- Handle
  WRf RefStorFreezer B  - Story Ground,   !- Name
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.13104,                               !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {c6cca3bc-df82-448b-8672-939582687e1b}; !- Thermal Zone Name

OS:Surface,
  {4650689f-ec2a-4935-b960-f645e827729e}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9664656f-8b42-4958-9bd0-cd550868e6db}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-015, 0, 0,           !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-015, 67.056, 0,      !- X,Y,Z Vertex 2 {m}
  44.25696, 67.056, 0,                    !- X,Y,Z Vertex 3 {m}
  44.25696, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36759d06-fe23-4b17-8f24-17dc1f1640ce}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9664656f-8b42-4958-9bd0-cd550868e6db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb46267-4dd6-478e-a2b7-907c4225bae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-015, 67.056, 9.7536, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-015, 67.056, 0,      !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-015, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fddf391-fc56-4569-9761-5855c368509a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9664656f-8b42-4958-9bd0-cd550868e6db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e5b3cbb-fd21-4b16-a188-e4a57385fb4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.25696, 67.056, 9.7536,               !- X,Y,Z Vertex 1 {m}
  44.25696, 67.056, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-015, 67.056, 0,      !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-015, 67.056, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c92bc9-3289-4c3d-bdd7-4327fb731214}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9664656f-8b42-4958-9bd0-cd550868e6db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9503a20-72fa-4609-8912-7e6b39f44762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.25696, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  44.25696, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  44.25696, 67.056, 0,                    !- X,Y,Z Vertex 3 {m}
  44.25696, 67.056, 9.7536;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50de1c81-66b7-4d1c-a3df-2e5a26ac0641}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9664656f-8b42-4958-9bd0-cd550868e6db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12aa5fce-dfa3-471e-994f-86343364ca8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-015, 0, 9.7536,      !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-015, 0, 0,           !- X,Y,Z Vertex 2 {m}
  44.25696, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  44.25696, 0, 9.7536;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0371b9d-ae5d-4c81-9841-d5b2f48ec0b8}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9664656f-8b42-4958-9bd0-cd550868e6db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.25696, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  44.25696, 67.056, 9.7536,               !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-015, 67.056, 9.7536, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-015, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c6cca3bc-df82-448b-8672-939582687e1b}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37ec7d75-bc68-4c59-9d8a-4b2250a56f78}, !- Zone Air Inlet Port List
  {c0b486e7-2b7f-41d3-8ebd-808b5bc74fe7}, !- Zone Air Exhaust Port List
  {43518153-e630-4688-bdae-e86de68673a4}, !- Zone Air Node Name
  {c4b384b5-c0b5-4947-af3f-ace17480c05a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6edd5bd-7655-42cf-9870-b0fbbda0ffa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b39ad33-49fd-450a-a6e7-1556a8d238f3}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground Zone Air Node, !- Name
  {43518153-e630-4688-bdae-e86de68673a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43518153-e630-4688-bdae-e86de68673a4}, !- Handle
  {003cdbaf-38b8-492c-a96a-50679afc76a0}, !- Name
  {c6cca3bc-df82-448b-8672-939582687e1b}, !- Source Object
  11,                                     !- Outlet Port
  {1b39ad33-49fd-450a-a6e7-1556a8d238f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37ec7d75-bc68-4c59-9d8a-4b2250a56f78}, !- Handle
  {0d967b98-799d-447c-99f4-af26d3688b58}, !- Name
  {c6cca3bc-df82-448b-8672-939582687e1b}, !- HVAC Component
  {1667e56f-88c5-463d-8d51-b4c9723207b5}; !- Port 1

OS:PortList,
  {c0b486e7-2b7f-41d3-8ebd-808b5bc74fe7}, !- Handle
  {3c73593c-82bf-47d9-8114-3a12a9d84665}, !- Name
  {c6cca3bc-df82-448b-8672-939582687e1b}; !- HVAC Component

OS:PortList,
  {c4b384b5-c0b5-4947-af3f-ace17480c05a}, !- Handle
  {e63f25ee-2803-4725-92f7-380e224e350b}, !- Name
  {c6cca3bc-df82-448b-8672-939582687e1b}, !- HVAC Component
  {63095bbb-b00c-4ee0-b143-071c993cfdc1}; !- Port 1

OS:Sizing:Zone,
  {9f700d45-d0d9-4bb7-a017-17951f1078c4}, !- Handle
  {c6cca3bc-df82-448b-8672-939582687e1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0349948a-87c5-431a-bacb-2bfadff1867e}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground Zone HVAC Equipment List, !- Name
  {c6cca3bc-df82-448b-8672-939582687e1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3333c609-e7eb-41f6-a785-59210c29b56c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {4ab0ac08-33ac-4c22-a45a-230027aec07f}, !- Handle
  WRf RefStorFreezer C  - Story Ground,   !- Name
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.13104,                               !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {0bcddbe9-0932-4c77-a85e-9afbbd1091fd}; !- Thermal Zone Name

OS:Surface,
  {38cf099f-2386-4043-a9b3-92a10a362f37}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ab0ac08-33ac-4c22-a45a-230027aec07f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-015, 0, 0,           !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  44.25696, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  44.25696, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18cc4049-d591-42b0-ae9b-c262022c00e1}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab0ac08-33ac-4c22-a45a-230027aec07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a71d20f-5f58-4abe-a57c-c4b759c587cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-015, 4.572, 9.7536,  !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-015, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c253e11-96a4-4e37-aa7f-27a4d1b6124e}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab0ac08-33ac-4c22-a45a-230027aec07f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.25696, 4.572, 9.7536,                !- X,Y,Z Vertex 1 {m}
  44.25696, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-015, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-015, 4.572, 9.7536;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e9ace8-4c3a-42d1-b80c-78aa41efad66}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab0ac08-33ac-4c22-a45a-230027aec07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ef729df-3fbc-4e7a-a0c2-877c577ce356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.25696, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  44.25696, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  44.25696, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  44.25696, 4.572, 9.7536;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5b3cbb-fd21-4b16-a188-e4a57385fb4f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab0ac08-33ac-4c22-a45a-230027aec07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fddf391-fc56-4569-9761-5855c368509a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-015, 0, 9.7536,      !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-015, 0, 0,           !- X,Y,Z Vertex 2 {m}
  44.25696, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  44.25696, 0, 9.7536;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27dfeec-fa64-4a5d-9291-05bc12c391fa}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ab0ac08-33ac-4c22-a45a-230027aec07f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.25696, 0, 9.7536,                    !- X,Y,Z Vertex 1 {m}
  44.25696, 4.572, 9.7536,                !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-015, 4.572, 9.7536,  !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-015, 0, 9.7536;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0bcddbe9-0932-4c77-a85e-9afbbd1091fd}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d504af9-2498-4f76-a9f6-56384266d1ae}, !- Zone Air Inlet Port List
  {0b992c12-0c32-4b21-ba3f-67eb7709a15e}, !- Zone Air Exhaust Port List
  {26123f57-9965-45a4-ad18-73043947ad0a}, !- Zone Air Node Name
  {54bf33c8-8f7f-4406-9313-ae43fd84515c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {051e0b09-f240-40d9-a84e-7ff7b0062cf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41ceded8-69ac-4248-952f-7ae511934694}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground Zone Air Node, !- Name
  {26123f57-9965-45a4-ad18-73043947ad0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26123f57-9965-45a4-ad18-73043947ad0a}, !- Handle
  {ed5064cb-7a44-447d-b33f-64a92f7b9ba5}, !- Name
  {0bcddbe9-0932-4c77-a85e-9afbbd1091fd}, !- Source Object
  11,                                     !- Outlet Port
  {41ceded8-69ac-4248-952f-7ae511934694}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d504af9-2498-4f76-a9f6-56384266d1ae}, !- Handle
  {4bf7850e-318a-4cfa-bb30-9573b309eefb}, !- Name
  {0bcddbe9-0932-4c77-a85e-9afbbd1091fd}, !- HVAC Component
  {7861d28b-208b-42ab-a2db-f0fa3af718ba}; !- Port 1

OS:PortList,
  {0b992c12-0c32-4b21-ba3f-67eb7709a15e}, !- Handle
  {884f00c8-6ebe-44ee-bfe2-2c96d3bee6a9}, !- Name
  {0bcddbe9-0932-4c77-a85e-9afbbd1091fd}; !- HVAC Component

OS:PortList,
  {54bf33c8-8f7f-4406-9313-ae43fd84515c}, !- Handle
  {cd56172a-b5d7-4c4f-b03f-03f2117f51b3}, !- Name
  {0bcddbe9-0932-4c77-a85e-9afbbd1091fd}, !- HVAC Component
  {0c9d4c27-bac5-47ad-9121-cf40b47f3c37}; !- Port 1

OS:Sizing:Zone,
  {e01889b9-d6dc-43f8-b06e-53e817c047c5}, !- Handle
  {0bcddbe9-0932-4c77-a85e-9afbbd1091fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1236ed85-e90d-4d70-8285-43950a5b9408}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground Zone HVAC Equipment List, !- Name
  {0bcddbe9-0932-4c77-a85e-9afbbd1091fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99609fc8-46b9-4647-a965-442526f69ea6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {74f90d71-1060-45b0-928c-1efe6a070ba3}, !- Handle
  WRf RefStorFreezer A end_b - Story Ground, !- Name
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.388,                                 !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {52977e16-942c-4301-929f-cc2da7019d4b}; !- Thermal Zone Name

OS:Surface,
  {ce8ac4ae-0c9e-484f-971e-14b35278fc0e}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74f90d71-1060-45b0-928c-1efe6a070ba3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abfcce55-fed7-46b9-9ca4-803c42a59f59}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74f90d71-1060-45b0-928c-1efe6a070ba3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b485103-a13f-42be-aec6-61d2527fe276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.572, 9.7536,   !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b33531-1e40-4a00-8974-4b6a662d2d20}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74f90d71-1060-45b0-928c-1efe6a070ba3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b2586af-e661-4133-8978-7f5f65d6a04b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 9.7536,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.572, 9.7536;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0978534b-12d2-4bb4-918f-936508a876ca}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74f90d71-1060-45b0-928c-1efe6a070ba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f088955-37fe-4125-9157-fec27fb05f1d}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74f90d71-1060-45b0-928c-1efe6a070ba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 0, 9.7536,       !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af12b31-d052-4334-84cb-a2a21081a391}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74f90d71-1060-45b0-928c-1efe6a070ba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 9.7536,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.572, 9.7536,   !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52977e16-942c-4301-929f-cc2da7019d4b}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {137a30e1-1b28-4395-b1a8-9fd2dcfeece5}, !- Zone Air Inlet Port List
  {d8230f18-61b6-405f-a47c-a95f4d659d65}, !- Zone Air Exhaust Port List
  {f90bcaa9-e326-43a7-8276-e53a2503b022}, !- Zone Air Node Name
  {b618bf53-2c04-402d-87e0-721a4c58dbf6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6eea66dd-1c9e-4828-8a80-c78bb498f32f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bd63c1a-01c3-4046-8fdf-2c98f14aba42}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground Zone Air Node, !- Name
  {f90bcaa9-e326-43a7-8276-e53a2503b022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f90bcaa9-e326-43a7-8276-e53a2503b022}, !- Handle
  {7dbeb8d1-f85a-4282-93d0-b0fae8bfd845}, !- Name
  {52977e16-942c-4301-929f-cc2da7019d4b}, !- Source Object
  11,                                     !- Outlet Port
  {1bd63c1a-01c3-4046-8fdf-2c98f14aba42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {137a30e1-1b28-4395-b1a8-9fd2dcfeece5}, !- Handle
  {44ad33b4-17f0-498b-909c-a5458baff3f6}, !- Name
  {52977e16-942c-4301-929f-cc2da7019d4b}, !- HVAC Component
  {634c320a-0211-4a2c-a6d0-5950afb52304}; !- Port 1

OS:PortList,
  {d8230f18-61b6-405f-a47c-a95f4d659d65}, !- Handle
  {12f94e1b-8841-4c68-8f4e-e1ca0ff9d678}, !- Name
  {52977e16-942c-4301-929f-cc2da7019d4b}; !- HVAC Component

OS:PortList,
  {b618bf53-2c04-402d-87e0-721a4c58dbf6}, !- Handle
  {1a9ae555-cfb8-4927-8495-37d7942c4adf}, !- Name
  {52977e16-942c-4301-929f-cc2da7019d4b}, !- HVAC Component
  {5b67fc6b-5955-4bf4-b710-89c19b1c7bad}; !- Port 1

OS:Sizing:Zone,
  {76763cc0-eb94-4244-94ba-168550da1354}, !- Handle
  {52977e16-942c-4301-929f-cc2da7019d4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70197b73-8f06-41af-a932-cc7ec2cd4277}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {52977e16-942c-4301-929f-cc2da7019d4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73202016-6b13-4b9e-a27e-8176c3f0b8c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8997f83a-fc9c-4970-8641-13b1fbec8315}, !- Handle
  WRf RefStorFreezer B end_b - Story Ground, !- Name
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.388,                                 !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {d1cbd24c-f434-4e19-887b-3ac9b60dc309}; !- Thermal Zone Name

OS:Surface,
  {4866e0c7-461a-4cd7-a323-b2cecdc9d6db}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8997f83a-fc9c-4970-8641-13b1fbec8315}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 67.056, 0,       !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9503a20-72fa-4609-8912-7e6b39f44762}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997f83a-fc9c-4970-8641-13b1fbec8315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c92bc9-3289-4c3d-bdd7-4327fb731214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 67.056, 9.7536,  !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 67.056, 0,       !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94078891-706d-4050-8e45-1a7ace8dbcbc}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997f83a-fc9c-4970-8641-13b1fbec8315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bf040c0-56b0-45c5-9378-35c63e561037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 67.056, 9.7536,       !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 67.056, 0,       !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 67.056, 9.7536;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c7d5a2e-70ff-4212-a124-50abcb055748}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997f83a-fc9c-4970-8641-13b1fbec8315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 67.056, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2586af-e661-4133-8978-7f5f65d6a04b}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997f83a-fc9c-4970-8641-13b1fbec8315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b33531-1e40-4a00-8974-4b6a662d2d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 0, 9.7536,       !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5c24fb-70c2-4572-b670-341f728a4c35}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8997f83a-fc9c-4970-8641-13b1fbec8315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 67.056, 9.7536,       !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 67.056, 9.7536,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d1cbd24c-f434-4e19-887b-3ac9b60dc309}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99e4eec1-b2a9-448f-91ac-120ed002d283}, !- Zone Air Inlet Port List
  {e94e9b71-a86f-480e-9a8b-1d7fcbcae136}, !- Zone Air Exhaust Port List
  {cff9667a-2b07-4f65-b657-0e4899a76686}, !- Zone Air Node Name
  {7a12a212-c853-42ca-8f5d-8eac2729777b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {257f6382-7232-49d9-aaea-fbcd8a25ab03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47e635a5-fb19-417c-8676-49b4fbd2f7e3}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground Zone Air Node, !- Name
  {cff9667a-2b07-4f65-b657-0e4899a76686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cff9667a-2b07-4f65-b657-0e4899a76686}, !- Handle
  {d1856115-2ac3-4e38-a375-b8800de1680b}, !- Name
  {d1cbd24c-f434-4e19-887b-3ac9b60dc309}, !- Source Object
  11,                                     !- Outlet Port
  {47e635a5-fb19-417c-8676-49b4fbd2f7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99e4eec1-b2a9-448f-91ac-120ed002d283}, !- Handle
  {1acc3760-de59-4f82-801a-17c728b748ed}, !- Name
  {d1cbd24c-f434-4e19-887b-3ac9b60dc309}, !- HVAC Component
  {4207a927-33da-432e-9501-911158c22e19}; !- Port 1

OS:PortList,
  {e94e9b71-a86f-480e-9a8b-1d7fcbcae136}, !- Handle
  {ea55cdc5-a967-4073-b737-fc65179f84d3}, !- Name
  {d1cbd24c-f434-4e19-887b-3ac9b60dc309}; !- HVAC Component

OS:PortList,
  {7a12a212-c853-42ca-8f5d-8eac2729777b}, !- Handle
  {9670ee93-baf8-4d36-bc7e-b2b4bc33b684}, !- Name
  {d1cbd24c-f434-4e19-887b-3ac9b60dc309}, !- HVAC Component
  {d76e5f88-8aef-4e73-9e92-d1fcd37e8227}; !- Port 1

OS:Sizing:Zone,
  {d204cecd-9230-4939-9ce7-a8ef35921e22}, !- Handle
  {d1cbd24c-f434-4e19-887b-3ac9b60dc309}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1d663e4-d5f9-4273-92b6-fc6ea1d7e7b7}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d1cbd24c-f434-4e19-887b-3ac9b60dc309}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {030a04da-2255-4f61-a593-1af3114cefc4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b99749d1-9fed-4bb8-a3f4-9bdefdb5bd23}, !- Handle
  WRf RefStorFreezer C end_b - Story Ground, !- Name
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.388,                                 !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c1e29712-b0d0-4ac5-a9ff-859735c8f9f6}, !- Building Story Name
  {b0330a76-42f5-4468-a303-fa517da7a61f}; !- Thermal Zone Name

OS:Surface,
  {313c12cb-c1ca-4895-825c-5cc81b8aec2a}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b99749d1-9fed-4bb8-a3f4-9bdefdb5bd23}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef729df-3fbc-4e7a-a0c2-877c577ce356}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99749d1-9fed-4bb8-a3f4-9bdefdb5bd23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2e9ace8-4c3a-42d1-b80c-78aa41efad66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.572, 9.7536,   !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {469c3fac-f840-43a3-986a-ef49c1b82b44}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99749d1-9fed-4bb8-a3f4-9bdefdb5bd23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 9.7536,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.572, 9.7536;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8dadab4-d982-49ee-9cb5-068a018bba65}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99749d1-9fed-4bb8-a3f4-9bdefdb5bd23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bf040c0-56b0-45c5-9378-35c63e561037}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99749d1-9fed-4bb8-a3f4-9bdefdb5bd23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94078891-706d-4050-8e45-1a7ace8dbcbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 0, 9.7536,       !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1252469c-d43c-4222-b2d5-333c56756e7c}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b99749d1-9fed-4bb8-a3f4-9bdefdb5bd23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 9.7536,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.572, 9.7536,   !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 0, 9.7536;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0330a76-42f5-4468-a303-fa517da7a61f}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ce78ff2-b198-45ab-8e8a-e5783942b82c}, !- Zone Air Inlet Port List
  {7e77cd81-1b97-4744-8e58-d41b1832904d}, !- Zone Air Exhaust Port List
  {6b1f494d-08e8-4ff1-af14-c0903bc34557}, !- Zone Air Node Name
  {2ae70f89-9578-444f-b6d2-4352c04e7846}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {329e4832-71e2-484c-9897-06613e4ce18d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1335e28-bb76-4d71-9ea6-7d9a50fbea2f}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground Zone Air Node, !- Name
  {6b1f494d-08e8-4ff1-af14-c0903bc34557}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b1f494d-08e8-4ff1-af14-c0903bc34557}, !- Handle
  {f3351c8f-5ebd-4f4c-9d16-adf3b62969c5}, !- Name
  {b0330a76-42f5-4468-a303-fa517da7a61f}, !- Source Object
  11,                                     !- Outlet Port
  {e1335e28-bb76-4d71-9ea6-7d9a50fbea2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ce78ff2-b198-45ab-8e8a-e5783942b82c}, !- Handle
  {c05c160c-f11f-48e3-9e16-c7ea57e6c719}, !- Name
  {b0330a76-42f5-4468-a303-fa517da7a61f}, !- HVAC Component
  {ccef215d-55f0-4350-b17f-8799a7adfbef}; !- Port 1

OS:PortList,
  {7e77cd81-1b97-4744-8e58-d41b1832904d}, !- Handle
  {8d5f3d07-6076-47ee-a683-9e9d30c98c35}, !- Name
  {b0330a76-42f5-4468-a303-fa517da7a61f}; !- HVAC Component

OS:PortList,
  {2ae70f89-9578-444f-b6d2-4352c04e7846}, !- Handle
  {3de17700-837c-4442-9ad5-dd1542c694a3}, !- Name
  {b0330a76-42f5-4468-a303-fa517da7a61f}, !- HVAC Component
  {15be30cb-b577-4ab6-9172-2f321abe1d9c}; !- Port 1

OS:Sizing:Zone,
  {04fb6995-9147-4e65-932b-6db4ae808a01}, !- Handle
  {b0330a76-42f5-4468-a303-fa517da7a61f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95b0c106-d034-4779-9c7e-7c755c336989}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b0330a76-42f5-4468-a303-fa517da7a61f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9a50566-1ce0-48bf-80c1-58358c001c9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ClimateZones,
  {3ba445ff-b8cc-4845-abf8-a86b68a48ff2}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6;                                      !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {eaa6f245-d7c2-4fa8-a1a1-402b493ac153}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {626a28c2-416e-4266-847c-72b872af9605}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {93f07f2b-d618-47b8-91a7-a1297b47b3eb}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:///C:/Users/MPRAPROS/Documents/GitHub/OpenStudio-measures/nrel_dev/create_typical_building_from_model/tests/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:People:Definition,
  {ebd80ac9-91b5-4d07-ad8d-cd7970358aa1}, !- Handle
  WRf IndLoadDock People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {33562907-366e-4a01-a55d-6f40e3f438ba}, !- Handle
  WRf IndLoadDock People,                 !- Name
  {ebd80ac9-91b5-4d07-ad8d-cd7970358aa1}, !- People Definition Name
  {c4e42e61-202a-4e9d-8b70-260be8d9e12c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {24e4c978-db71-4fc2-9c0d-2ba8db2ace79}, !- Work Efficiency Schedule Name
  {6a93a299-b89f-4009-9df1-0cb5b28c59b5}, !- Clothing Insulation Schedule Name
  {6ab2dd12-755f-4acb-956e-598e67e12794}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6a93a299-b89f-4009-9df1-0cb5b28c59b5}, !- Handle
  Clothing Schedule,                      !- Name
  {e8e61cb7-cd3b-493e-9bda-d6cfbe0a89fd}, !- Schedule Type Limits Name
  {c9960bc3-097d-4bb3-9a21-19738e1a2e53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9960bc3-097d-4bb3-9a21-19738e1a2e53}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e8e61cb7-cd3b-493e-9bda-d6cfbe0a89fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ad7c145-d07b-4685-856a-106428fc7329}, !- Handle
  Schedule Rule 1,                        !- Name
  {6a93a299-b89f-4009-9df1-0cb5b28c59b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {076d5b65-9e42-480c-a72b-343d20c584b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {076d5b65-9e42-480c-a72b-343d20c584b8}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e8e61cb7-cd3b-493e-9bda-d6cfbe0a89fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e8e61cb7-cd3b-493e-9bda-d6cfbe0a89fd}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6ab2dd12-755f-4acb-956e-598e67e12794}, !- Handle
  Air Velocity Schedule,                  !- Name
  {04d97297-589a-4220-b971-18436090aa9c}, !- Schedule Type Limits Name
  {8126cd78-3c8f-408b-a715-cf2814b3d576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8126cd78-3c8f-408b-a715-cf2814b3d576}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {04d97297-589a-4220-b971-18436090aa9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {04d97297-589a-4220-b971-18436090aa9c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {24e4c978-db71-4fc2-9c0d-2ba8db2ace79}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {75fe0a92-2b5c-45ce-8d4b-db24b34a5d54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75fe0a92-2b5c-45ce-8d4b-db24b34a5d54}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b4569e61-c156-4b21-bc14-1d4764f44623}, !- Handle
  WRf IndLoadDock Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4514297917485,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d71cb8cf-e7e1-4c01-bd49-d0ab5f2e2d6d}, !- Handle
  WRf IndLoadDock Lights,                 !- Name
  {b4569e61-c156-4b21-bc14-1d4764f44623}, !- Lights Definition Name
  {c4e42e61-202a-4e9d-8b70-260be8d9e12c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a6d86cad-ff44-4914-9af1-5a442ecbd906}, !- Handle
  WRf IndLoadDock Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.47569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {adbc50b2-6bf7-4659-966d-c23ffa5a7fc3}, !- Handle
  WRf IndLoadDock Elec Equip,             !- Name
  {a6d86cad-ff44-4914-9af1-5a442ecbd906}, !- Electric Equipment Definition Name
  {c4e42e61-202a-4e9d-8b70-260be8d9e12c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c84c2ed9-a944-46ea-a2fd-ae11ee6823f4}, !- Handle
  WRf IndLoadDock Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cd5c3d65-caaa-4be6-b4ac-f5c58361ad17}, !- Handle
  WRf IndLoadDock Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a8329cb8-35dd-4c4f-a24e-60a0a2570042}, !- Number of People Schedule Name
  {5ec9a016-3fd9-426b-8bb3-d5ec08a5e32a}, !- People Activity Level Schedule Name
  {e20ca656-843c-401a-858a-c751983e1140}, !- Lighting Schedule Name
  {9ceb7835-6264-4e82-95c6-b03598d582da}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {024b4b36-95ca-4887-865e-e30e1e36a9f7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a8329cb8-35dd-4c4f-a24e-60a0a2570042}, !- Handle
  D_WRf_IndDock_Occup_Yr,                 !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {8d8a0442-9088-4575-9639-9d90f011340e}, !- Default Day Schedule Name
  {1855db10-0e6c-4025-820c-698bbf805038}, !- Summer Design Day Schedule Name
  {a0e7936f-412e-4958-b4dc-fe80effa6ac1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d8a0442-9088-4575-9639-9d90f011340e}, !- Handle
  D_WRf_IndDock_Occup_Yr Default,         !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {a0e7936f-412e-4958-b4dc-fe80effa6ac1}, !- Handle
  D_WRf_IndDock_Occup_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {1855db10-0e6c-4025-820c-698bbf805038}, !- Handle
  D_WRf_IndDock_Occup_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {5ec9a016-3fd9-426b-8bb3-d5ec08a5e32a}, !- Handle
  DEER Activity 220W/person,              !- Name
  {b5c3d81c-8cc3-456d-9916-289fbd039189}, !- Schedule Type Limits Name
  {f15d8914-a512-467b-adbc-b2d93ebae36e}, !- Default Day Schedule Name
  {af4a95b2-455b-4deb-983b-0b343f290bfb}, !- Summer Design Day Schedule Name
  {c5fc5bad-1db5-4198-b368-4fb2ec111e23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f15d8914-a512-467b-adbc-b2d93ebae36e}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {b5c3d81c-8cc3-456d-9916-289fbd039189}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c5fc5bad-1db5-4198-b368-4fb2ec111e23}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {b5c3d81c-8cc3-456d-9916-289fbd039189}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {af4a95b2-455b-4deb-983b-0b343f290bfb}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {b5c3d81c-8cc3-456d-9916-289fbd039189}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b5c3d81c-8cc3-456d-9916-289fbd039189}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e20ca656-843c-401a-858a-c751983e1140}, !- Handle
  D17_WRf_IndDock_LF_Yr,                  !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {629ae664-877d-4b14-9552-885f61ed5d2b}, !- Default Day Schedule Name
  {082ea5af-8fb2-48cb-adc9-fdf726a3f9f2}, !- Summer Design Day Schedule Name
  {b74d2c0a-5a26-4d12-9fb7-c92fd870a25f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {629ae664-877d-4b14-9552-885f61ed5d2b}, !- Handle
  D17_WRf_IndDock_LF_Yr Default,          !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b74d2c0a-5a26-4d12-9fb7-c92fd870a25f}, !- Handle
  D17_WRf_IndDock_LF_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {082ea5af-8fb2-48cb-adc9-fdf726a3f9f2}, !- Handle
  D17_WRf_IndDock_LF_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ceb7835-6264-4e82-95c6-b03598d582da}, !- Handle
  D_WRf_IndDock_Proc_Yr,                  !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {6f17954b-c558-4167-b5d9-4c76ed5f1a21}, !- Default Day Schedule Name
  {442daf79-7d59-414e-a92b-a6f01fe7ded6}, !- Summer Design Day Schedule Name
  {e2524c9f-6745-40eb-b16a-8670c20a5bf0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f17954b-c558-4167-b5d9-4c76ed5f1a21}, !- Handle
  D_WRf_IndDock_Proc_Yr Default,          !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e2524c9f-6745-40eb-b16a-8670c20a5bf0}, !- Handle
  D_WRf_IndDock_Proc_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {442daf79-7d59-414e-a92b-a6f01fe7ded6}, !- Handle
  D_WRf_IndDock_Proc_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {024b4b36-95ca-4887-865e-e30e1e36a9f7}, !- Handle
  D_WRf_All_C_Inf_Yr,                     !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {30733d25-b365-4404-acb2-5bebf8cf1e22}, !- Default Day Schedule Name
  {e7e9b934-1df1-4672-b775-e875bfa15a9f}, !- Summer Design Day Schedule Name
  {0d352c91-4601-4922-bb17-441ccf8e4e7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30733d25-b365-4404-acb2-5bebf8cf1e22}, !- Handle
  D_WRf_All_C_Inf_Yr Default,             !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0dbaabf-0f67-434b-812c-37b1dcb4e2a1}, !- Handle
  Schedule Rule 2,                        !- Name
  {024b4b36-95ca-4887-865e-e30e1e36a9f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83cc6050-26a9-4e03-8188-9f87140083fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83cc6050-26a9-4e03-8188-9f87140083fd}, !- Handle
  D_WRf_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e7e9b934-1df1-4672-b775-e875bfa15a9f}, !- Handle
  D_WRf_All_C_Inf_Yr Summer Design Day,   !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4af6aa53-5c01-4e48-91f0-110189e0f795}, !- Handle
  Schedule Rule 3,                        !- Name
  {024b4b36-95ca-4887-865e-e30e1e36a9f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eeb2e0ce-6bb7-4a2b-8fa6-2cbcd1bfc124}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeb2e0ce-6bb7-4a2b-8fa6-2cbcd1bfc124}, !- Handle
  D_WRf_All_C_Inf_Yr Wknd Day,            !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0d352c91-4601-4922-bb17-441ccf8e4e7c}, !- Handle
  D_WRf_All_C_Inf_Yr Winter Design Day,   !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {c3e75be2-9495-4c3b-a14c-5147bc40b1ba}, !- Handle
  WRf OfficeGeneral People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6e280090-5d96-465e-a130-824d50959407}, !- Handle
  WRf OfficeGeneral People,               !- Name
  {c3e75be2-9495-4c3b-a14c-5147bc40b1ba}, !- People Definition Name
  {fb9b33be-dfb5-404d-8e15-3ce970fece14}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {24e4c978-db71-4fc2-9c0d-2ba8db2ace79}, !- Work Efficiency Schedule Name
  {6a93a299-b89f-4009-9df1-0cb5b28c59b5}, !- Clothing Insulation Schedule Name
  {6ab2dd12-755f-4acb-956e-598e67e12794}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {337e7e93-8b39-406e-b7fa-ce63c2b29fcf}, !- Handle
  WRf OfficeGeneral Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9aaf2d1b-6281-4ccc-b30c-c06ce9ff8858}, !- Handle
  WRf OfficeGeneral Lights,               !- Name
  {337e7e93-8b39-406e-b7fa-ce63c2b29fcf}, !- Lights Definition Name
  {fb9b33be-dfb5-404d-8e15-3ce970fece14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f7d25728-7337-4a33-9501-e54c27da5c8c}, !- Handle
  WRf OfficeGeneral Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.5677454688243,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {484d89df-b811-43ff-8d4b-faa41d8637fa}, !- Handle
  WRf OfficeGeneral Elec Equip,           !- Name
  {f7d25728-7337-4a33-9501-e54c27da5c8c}, !- Electric Equipment Definition Name
  {fb9b33be-dfb5-404d-8e15-3ce970fece14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2d1dedc1-0184-4ec9-a0f6-b56c353f4c8e}, !- Handle
  WRf OfficeGeneral Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004572,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c13ec634-eaa6-4559-94d6-222fbeb93761}, !- Handle
  WRf OfficeGeneral Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a3429d66-e67f-4ad6-bed7-fbaf1c2590c9}, !- Number of People Schedule Name
  {277b78e2-1cad-488e-9537-bafaf3d36159}, !- People Activity Level Schedule Name
  {63d60d78-dd13-4b8c-ad66-4fb8c9250539}, !- Lighting Schedule Name
  {6874c21b-d6f1-4087-9095-13770b981fb1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {024b4b36-95ca-4887-865e-e30e1e36a9f7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a3429d66-e67f-4ad6-bed7-fbaf1c2590c9}, !- Handle
  D_WRf_OffGen_Occup_Yr,                  !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {808810ae-71f3-41d7-91aa-f1523b73d955}, !- Default Day Schedule Name
  {6c028c37-8d8c-41f5-a538-6c88ffbe840f}, !- Summer Design Day Schedule Name
  {0e882958-526e-4372-bd87-3530a1af603b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {808810ae-71f3-41d7-91aa-f1523b73d955}, !- Handle
  D_WRf_OffGen_Occup_Yr Default,          !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:Schedule:Day,
  {0e882958-526e-4372-bd87-3530a1af603b}, !- Handle
  D_WRf_OffGen_Occup_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:Schedule:Day,
  {6c028c37-8d8c-41f5-a538-6c88ffbe840f}, !- Handle
  D_WRf_OffGen_Occup_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {277b78e2-1cad-488e-9537-bafaf3d36159}, !- Handle
  DEER Activity 132W/person,              !- Name
  {b5c3d81c-8cc3-456d-9916-289fbd039189}, !- Schedule Type Limits Name
  {5d08657d-72bc-436d-b833-1a348d6aba93}, !- Default Day Schedule Name
  {aa40625b-997f-4e95-afc6-a6bf6dbeb6f1}, !- Summer Design Day Schedule Name
  {cacdbeeb-bbd0-4bb6-918a-7201a362c364}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d08657d-72bc-436d-b833-1a348d6aba93}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {b5c3d81c-8cc3-456d-9916-289fbd039189}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cacdbeeb-bbd0-4bb6-918a-7201a362c364}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {b5c3d81c-8cc3-456d-9916-289fbd039189}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {aa40625b-997f-4e95-afc6-a6bf6dbeb6f1}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {b5c3d81c-8cc3-456d-9916-289fbd039189}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63d60d78-dd13-4b8c-ad66-4fb8c9250539}, !- Handle
  D17_WRf_OffGen_LF_Yr,                   !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {a68589fc-8425-49cb-8cc0-f25b2c74f983}, !- Default Day Schedule Name
  {3ad48b88-27b5-440f-b0fe-d9d4fe1d754b}, !- Summer Design Day Schedule Name
  {69a7140c-f9ae-4861-819b-1a4eb54543fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a68589fc-8425-49cb-8cc0-f25b2c74f983}, !- Handle
  D17_WRf_OffGen_LF_Yr Default,           !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Day,
  {69a7140c-f9ae-4861-819b-1a4eb54543fb}, !- Handle
  D17_WRf_OffGen_LF_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3ad48b88-27b5-440f-b0fe-d9d4fe1d754b}, !- Handle
  D17_WRf_OffGen_LF_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {6874c21b-d6f1-4087-9095-13770b981fb1}, !- Handle
  D_WRf_OffGen_Misc_Yr,                   !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {0aeea8d7-f52f-4f48-af29-a4da44a583ab}, !- Default Day Schedule Name
  {6d47effc-5e67-4c91-858c-d1f05eeda9b2}, !- Summer Design Day Schedule Name
  {1d9a9d05-b443-40d9-9a72-062008a63a28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0aeea8d7-f52f-4f48-af29-a4da44a583ab}, !- Handle
  D_WRf_OffGen_Misc_Yr Default,           !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {1d9a9d05-b443-40d9-9a72-062008a63a28}, !- Handle
  D_WRf_OffGen_Misc_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {6d47effc-5e67-4c91-858c-d1f05eeda9b2}, !- Handle
  D_WRf_OffGen_Misc_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:People:Definition,
  {0648e3d5-f69b-4bf8-ad83-28cc859f96c9}, !- Handle
  WRf RefStorFreezer People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {432f4f71-4339-49a9-853b-8bf0ccf22dd4}, !- Handle
  WRf RefStorFreezer People,              !- Name
  {0648e3d5-f69b-4bf8-ad83-28cc859f96c9}, !- People Definition Name
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {24e4c978-db71-4fc2-9c0d-2ba8db2ace79}, !- Work Efficiency Schedule Name
  {6a93a299-b89f-4009-9df1-0cb5b28c59b5}, !- Clothing Insulation Schedule Name
  {6ab2dd12-755f-4acb-956e-598e67e12794}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ec536621-ef2d-4e48-b7f6-5f33b9e093e8}, !- Handle
  WRf RefStorFreezer Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {11c93003-2f95-4dda-95d4-d562b96d9bff}, !- Handle
  WRf RefStorFreezer Lights,              !- Name
  {ec536621-ef2d-4e48-b7f6-5f33b9e093e8}, !- Lights Definition Name
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b77431bd-f27f-48d2-b01e-8a89bb5f22ab}, !- Handle
  WRf RefStorFreezer Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.47569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {36b95d47-4e01-4682-9ec9-10c2d3b7ccff}, !- Handle
  WRf RefStorFreezer Elec Equip,          !- Name
  {b77431bd-f27f-48d2-b01e-8a89bb5f22ab}, !- Electric Equipment Definition Name
  {ca02bf73-6b5a-483d-b046-44a3ded14c76}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0c571a9f-036d-43bf-80ee-c1e1d6000cb0}, !- Handle
  WRf RefStorFreezer Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8a13abec-0788-48d3-b8bc-cae13510de97}, !- Handle
  WRf RefStorFreezer Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b9fc3f73-58df-410e-bb00-b4252dde9746}, !- Number of People Schedule Name
  {5ec9a016-3fd9-426b-8bb3-d5ec08a5e32a}, !- People Activity Level Schedule Name
  {40b5630a-5d80-40ce-947c-1ea58bc2bdbe}, !- Lighting Schedule Name
  {74054ab0-5170-4b64-9fc5-6159cad15b81}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {024b4b36-95ca-4887-865e-e30e1e36a9f7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b9fc3f73-58df-410e-bb00-b4252dde9746}, !- Handle
  D_WRf_RfgFrz_Occup_Yr,                  !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {3df7e593-fec0-4a3a-8ee0-eefa0098028d}, !- Default Day Schedule Name
  {e8f10d2c-1f5b-486d-b076-3c6da3401745}, !- Summer Design Day Schedule Name
  {80408d11-0c2c-4128-bfd5-83be6a7891f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3df7e593-fec0-4a3a-8ee0-eefa0098028d}, !- Handle
  D_WRf_RfgFrz_Occup_Yr Default,          !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {80408d11-0c2c-4128-bfd5-83be6a7891f8}, !- Handle
  D_WRf_RfgFrz_Occup_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {e8f10d2c-1f5b-486d-b076-3c6da3401745}, !- Handle
  D_WRf_RfgFrz_Occup_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {40b5630a-5d80-40ce-947c-1ea58bc2bdbe}, !- Handle
  D17_WRf_RfgFrz_LF_Yr,                   !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {363b26be-afe9-413a-a573-cba86cf4622d}, !- Default Day Schedule Name
  {75ffbdbd-5613-4c92-b0e6-b0a76bc45ce0}, !- Summer Design Day Schedule Name
  {88066bc0-a9b5-4175-9d71-f37c33275ee7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {363b26be-afe9-413a-a573-cba86cf4622d}, !- Handle
  D17_WRf_RfgFrz_LF_Yr Default,           !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {88066bc0-a9b5-4175-9d71-f37c33275ee7}, !- Handle
  D17_WRf_RfgFrz_LF_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {75ffbdbd-5613-4c92-b0e6-b0a76bc45ce0}, !- Handle
  D17_WRf_RfgFrz_LF_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {74054ab0-5170-4b64-9fc5-6159cad15b81}, !- Handle
  D_WRf_RfgFrz_Proc_Yr,                   !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {46b853c4-a4e4-4b50-8013-9d9cea537a46}, !- Default Day Schedule Name
  {4514e276-9dfd-432a-9287-40d3ee4d3134}, !- Summer Design Day Schedule Name
  {0d29e048-4567-4ca1-a52a-d46a12e456c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46b853c4-a4e4-4b50-8013-9d9cea537a46}, !- Handle
  D_WRf_RfgFrz_Proc_Yr Default,           !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d29e048-4567-4ca1-a52a-d46a12e456c7}, !- Handle
  D_WRf_RfgFrz_Proc_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4514e276-9dfd-432a-9287-40d3ee4d3134}, !- Handle
  D_WRf_RfgFrz_Proc_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {ea811229-246e-4e7f-a1aa-25229830e925}, !- Handle
  WRf RefStorCooler People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e2bab285-9bd9-4018-808b-18d9ad58883f}, !- Handle
  WRf RefStorCooler People,               !- Name
  {ea811229-246e-4e7f-a1aa-25229830e925}, !- People Definition Name
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {24e4c978-db71-4fc2-9c0d-2ba8db2ace79}, !- Work Efficiency Schedule Name
  {6a93a299-b89f-4009-9df1-0cb5b28c59b5}, !- Clothing Insulation Schedule Name
  {6ab2dd12-755f-4acb-956e-598e67e12794}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {93803ce7-54c8-43a2-9dff-13abae4df2f5}, !- Handle
  WRf RefStorCooler Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {373bca7b-601a-452d-86de-f1694b22b195}, !- Handle
  WRf RefStorCooler Lights,               !- Name
  {93803ce7-54c8-43a2-9dff-13abae4df2f5}, !- Lights Definition Name
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {35e9f28a-97e8-4c43-b892-69fe9ce00d96}, !- Handle
  WRf RefStorCooler Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.47569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f7f22071-d8bb-4175-9ad6-e1ae366291ad}, !- Handle
  WRf RefStorCooler Elec Equip,           !- Name
  {35e9f28a-97e8-4c43-b892-69fe9ce00d96}, !- Electric Equipment Definition Name
  {64fa66ee-d538-444e-ad82-bffe42caf357}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {10ea1d1b-fe04-4339-91af-79a507899ded}, !- Handle
  WRf RefStorCooler Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {79efab59-c629-4a84-8819-107b41a85d25}, !- Handle
  WRf RefStorCooler Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f054289-35e9-48b2-8f28-cf184e0eea05}, !- Number of People Schedule Name
  {5ec9a016-3fd9-426b-8bb3-d5ec08a5e32a}, !- People Activity Level Schedule Name
  {55a88f2b-5c3c-468e-967d-12bb3a182ec0}, !- Lighting Schedule Name
  {d9454845-1ca4-450e-bcf2-9a1db2dec8e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {024b4b36-95ca-4887-865e-e30e1e36a9f7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0f054289-35e9-48b2-8f28-cf184e0eea05}, !- Handle
  D_WRf_RfgClr_Occup_Yr,                  !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {3b333c54-4392-415c-b727-0b760759052f}, !- Default Day Schedule Name
  {266f6274-6b09-4e28-9018-1ae0b87c8927}, !- Summer Design Day Schedule Name
  {8edda2a8-b584-4974-ab33-fb25516e65e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b333c54-4392-415c-b727-0b760759052f}, !- Handle
  D_WRf_RfgClr_Occup_Yr Default,          !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {8edda2a8-b584-4974-ab33-fb25516e65e6}, !- Handle
  D_WRf_RfgClr_Occup_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {266f6274-6b09-4e28-9018-1ae0b87c8927}, !- Handle
  D_WRf_RfgClr_Occup_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {55a88f2b-5c3c-468e-967d-12bb3a182ec0}, !- Handle
  D17_WRf_RfgClr_LF_Yr,                   !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {1fbeed2a-7af6-4bdf-ade2-1146d05bb4ff}, !- Default Day Schedule Name
  {372765e1-e524-4c30-ae0b-b5163805a09a}, !- Summer Design Day Schedule Name
  {a44fab2e-feb0-4550-bfc2-e95e4a74695b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fbeed2a-7af6-4bdf-ade2-1146d05bb4ff}, !- Handle
  D17_WRf_RfgClr_LF_Yr Default,           !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a44fab2e-feb0-4550-bfc2-e95e4a74695b}, !- Handle
  D17_WRf_RfgClr_LF_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {372765e1-e524-4c30-ae0b-b5163805a09a}, !- Handle
  D17_WRf_RfgClr_LF_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9454845-1ca4-450e-bcf2-9a1db2dec8e5}, !- Handle
  D_WRf_RfgClr_Proc_Yr,                   !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  {3340a749-3226-45f0-a17d-78931020e39a}, !- Default Day Schedule Name
  {31c3abfc-088b-41f8-a61b-696c6e488e1e}, !- Summer Design Day Schedule Name
  {11b96cf7-c0df-4bd5-ac69-5f2e633c5299}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3340a749-3226-45f0-a17d-78931020e39a}, !- Handle
  D_WRf_RfgClr_Proc_Yr Default,           !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11b96cf7-c0df-4bd5-ac69-5f2e633c5299}, !- Handle
  D_WRf_RfgClr_Proc_Yr Winter Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31c3abfc-088b-41f8-a61b-696c6e488e1e}, !- Handle
  D_WRf_RfgClr_Proc_Yr Summer Design Day, !- Name
  {9dd8eefd-a2ca-4835-9fef-725e30fed2f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {53c75a85-2b71-4970-a8a6-4f7f67add1ad}, !- Handle
  Res DEER Pre-1975 - WRf - CEC T24-CEC6, !- Name
  {a99c3090-a108-463f-a581-f4a7c6706d16}, !- Default Exterior Surface Constructions Name
  {fbe1076f-db3b-481b-90bb-66280ac5574f}, !- Default Interior Surface Constructions Name
  {f9394859-0204-4b32-9596-9b399b0650af}, !- Default Ground Contact Surface Constructions Name
  {71386d70-8912-4369-8866-5efc93add0b6}, !- Default Exterior SubSurface Constructions Name
  {7754c249-5064-4725-94f6-44d7a116e48f}, !- Default Interior SubSurface Constructions Name
  {774f7051-85ba-4eeb-9e52-8405d595bc42}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a99c3090-a108-463f-a581-f4a7c6706d16}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a3b98b34-806a-4f3b-97b8-c293fe2246b2}, !- Floor Construction Name
  {0b8da58f-0a5e-4807-a2f4-3825663ef6b9}, !- Wall Construction Name
  {aa019c4c-0d56-4000-82d0-8189f069030d}; !- Roof Ceiling Construction Name

OS:Construction,
  {a3b98b34-806a-4f3b-97b8-c293fe2246b2}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {232fc113-301c-4e81-8e64-20473aeda76d}, !- Layer 1
  {5f74b4f2-c544-42bb-8a29-84fabd055585}; !- Layer 2

OS:StandardsInformation:Construction,
  {ce9666ed-4e50-4826-aeec-1eb44efc6c7e}, !- Handle
  {a3b98b34-806a-4f3b-97b8-c293fe2246b2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {232fc113-301c-4e81-8e64-20473aeda76d}, !- Handle
  Typical Insulation R-4.17,              !- Name
  Smooth,                                 !- Roughness
  0.73495682441827,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5f74b4f2-c544-42bb-8a29-84fabd055585}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0b8da58f-0a5e-4807-a2f4-3825663ef6b9}, !- Handle
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Name
  ,                                       !- Surface Rendering Name
  {e10b03b2-f9ce-4df0-9d15-c33f34e6ab69}, !- Layer 1
  {135f38ac-ae2f-4963-b5b2-6e21b7835e2a}, !- Layer 2
  {232fc113-301c-4e81-8e64-20473aeda76d}, !- Layer 3
  {135f38ac-ae2f-4963-b5b2-6e21b7835e2a}; !- Layer 4

OS:StandardsInformation:Construction,
  {ad324d5a-7459-4fef-a636-3c47eac9ce4f}, !- Handle
  {0b8da58f-0a5e-4807-a2f4-3825663ef6b9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {e10b03b2-f9ce-4df0-9d15-c33f34e6ab69}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {135f38ac-ae2f-4963-b5b2-6e21b7835e2a}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aa019c4c-0d56-4000-82d0-8189f069030d}, !- Handle
  DEER Metal Framed Roof R-15.77,         !- Name
  ,                                       !- Surface Rendering Name
  {d1f9dcbf-d877-4ad5-85cd-62d5bcf78555}, !- Layer 1
  {34ad0042-67b4-4996-9a85-0b88c12453ab}, !- Layer 2
  {d507713a-9126-41c8-af54-8185ee23f762}; !- Layer 3

OS:StandardsInformation:Construction,
  {0473aa02-0881-451f-8de5-ca27ad77a4a9}, !- Handle
  {aa019c4c-0d56-4000-82d0-8189f069030d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d1f9dcbf-d877-4ad5-85cd-62d5bcf78555}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {34ad0042-67b4-4996-9a85-0b88c12453ab}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d507713a-9126-41c8-af54-8185ee23f762}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {fbe1076f-db3b-481b-90bb-66280ac5574f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a3b98b34-806a-4f3b-97b8-c293fe2246b2}, !- Floor Construction Name
  {718730eb-3489-485f-8f5c-94eada81db66}, !- Wall Construction Name
  {a3b98b34-806a-4f3b-97b8-c293fe2246b2}; !- Roof Ceiling Construction Name

OS:Construction,
  {718730eb-3489-485f-8f5c-94eada81db66}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {9afb8d6c-90cd-413e-a330-b575020d4ec7}, !- Layer 1
  {9afb8d6c-90cd-413e-a330-b575020d4ec7}; !- Layer 2

OS:StandardsInformation:Construction,
  {2276a442-f5f8-4908-93f7-24aa355661f5}, !- Handle
  {718730eb-3489-485f-8f5c-94eada81db66}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9afb8d6c-90cd-413e-a330-b575020d4ec7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f9394859-0204-4b32-9596-9b399b0650af}, !- Handle
  Default Surface Constructions 3,        !- Name
  {17a10e4e-d79e-4e7b-8de6-6d2c70d2a007}, !- Floor Construction Name
  {56ce44db-879b-4132-9adf-b05d92962323}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {17a10e4e-d79e-4e7b-8de6-6d2c70d2a007}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {5f74b4f2-c544-42bb-8a29-84fabd055585}, !- Layer 1
  {a792726d-2694-4f9c-9cf6-47850ae8f2c5}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ea90ff3-d4f0-4a0d-a5aa-28752b1af06f}, !- Handle
  {17a10e4e-d79e-4e7b-8de6-6d2c70d2a007}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {857289c5-052c-4965-9372-7cdc3aa80357}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a792726d-2694-4f9c-9cf6-47850ae8f2c5}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {56ce44db-879b-4132-9adf-b05d92962323}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {f866766a-01fb-4647-ae9c-25d908d3fc50}; !- Layer 1

OS:StandardsInformation:Construction,
  {142e18f1-dd4b-4bb8-9a46-052e627786b6}, !- Handle
  {56ce44db-879b-4132-9adf-b05d92962323}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f866766a-01fb-4647-ae9c-25d908d3fc50}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {71386d70-8912-4369-8866-5efc93add0b6}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a436374f-76b4-4f30-a43b-b7bf4da482c3}, !- Fixed Window Construction Name
  {686445ce-b6b4-4ba2-86fd-028ab9aacb7f}, !- Operable Window Construction Name
  {8801465f-989c-44cb-86c1-2ac289239051}, !- Door Construction Name
  {f5c8585d-557d-4ebd-8f86-f605f30853b6}, !- Glass Door Construction Name
  {d64bef99-b6e2-4614-928c-34aedc0cf20b}, !- Overhead Door Construction Name
  {0eee0286-3abf-4788-a139-f4cb3cc3e5a6}, !- Skylight Construction Name
  {1412aa50-56cf-40fd-a0f4-5a84de1097a2}, !- Tubular Daylight Dome Construction Name
  {1412aa50-56cf-40fd-a0f4-5a84de1097a2}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a436374f-76b4-4f30-a43b-b7bf4da482c3}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {7f1f4722-ec55-4e77-93fc-26814c147b15}; !- Layer 1

OS:StandardsInformation:Construction,
  {9e91c48b-567e-42e2-8f78-805983e09580}, !- Handle
  {a436374f-76b4-4f30-a43b-b7bf4da482c3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7f1f4722-ec55-4e77-93fc-26814c147b15}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {686445ce-b6b4-4ba2-86fd-028ab9aacb7f}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {a9f58ae8-411d-4849-900b-974f90b8acfc}; !- Layer 1

OS:StandardsInformation:Construction,
  {b4775140-6be1-41fc-87a6-155cd55dd573}, !- Handle
  {686445ce-b6b4-4ba2-86fd-028ab9aacb7f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a9f58ae8-411d-4849-900b-974f90b8acfc}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {8801465f-989c-44cb-86c1-2ac289239051}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {857289c5-052c-4965-9372-7cdc3aa80357}; !- Layer 1

OS:StandardsInformation:Construction,
  {126943f7-17cd-4e53-baba-23f857c60cec}, !- Handle
  {8801465f-989c-44cb-86c1-2ac289239051}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {f5c8585d-557d-4ebd-8f86-f605f30853b6}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {a7d68725-1716-4e96-8dba-8e01a56c1c3b}; !- Layer 1

OS:StandardsInformation:Construction,
  {2850431d-d726-4fdb-b55a-5d323cddb00b}, !- Handle
  {f5c8585d-557d-4ebd-8f86-f605f30853b6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {a7d68725-1716-4e96-8dba-8e01a56c1c3b}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d64bef99-b6e2-4614-928c-34aedc0cf20b}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {51780fcf-c3bf-4bb6-89cd-fa06b97f0086}, !- Layer 1
  {857289c5-052c-4965-9372-7cdc3aa80357}; !- Layer 2

OS:StandardsInformation:Construction,
  {0ea34738-8841-4a8f-8600-4197e080ba26}, !- Handle
  {d64bef99-b6e2-4614-928c-34aedc0cf20b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {51780fcf-c3bf-4bb6-89cd-fa06b97f0086}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0eee0286-3abf-4788-a139-f4cb3cc3e5a6}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {a81b045f-6e73-483d-99af-c187ac4fa4e8}; !- Layer 1

OS:StandardsInformation:Construction,
  {12c0455a-9006-402c-b692-c585d055f7dc}, !- Handle
  {0eee0286-3abf-4788-a139-f4cb3cc3e5a6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a81b045f-6e73-483d-99af-c187ac4fa4e8}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {1412aa50-56cf-40fd-a0f4-5a84de1097a2}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8e96da39-c538-4276-a2fe-9f0add086ae8}; !- Layer 1

OS:StandardsInformation:Construction,
  {88a7878d-eb96-40f1-ad16-dac2470882d6}, !- Handle
  {1412aa50-56cf-40fd-a0f4-5a84de1097a2}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8e96da39-c538-4276-a2fe-9f0add086ae8}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {7754c249-5064-4725-94f6-44d7a116e48f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1412aa50-56cf-40fd-a0f4-5a84de1097a2}, !- Fixed Window Construction Name
  {1412aa50-56cf-40fd-a0f4-5a84de1097a2}, !- Operable Window Construction Name
  {304d0de4-5b54-4407-ae5e-551b55e4d823}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {304d0de4-5b54-4407-ae5e-551b55e4d823}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {41ac6474-7e99-4adc-8139-9bbe2f5b4eff}; !- Layer 1

OS:StandardsInformation:Construction,
  {90e16ef3-fbbd-4ab7-a860-a24a6f10fdd6}, !- Handle
  {304d0de4-5b54-4407-ae5e-551b55e4d823}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {41ac6474-7e99-4adc-8139-9bbe2f5b4eff}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {774f7051-85ba-4eeb-9e52-8405d595bc42}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {41ac6474-7e99-4adc-8139-9bbe2f5b4eff}; !- Layer 1

OS:StandardsInformation:Construction,
  {0c009444-1e15-4342-84a6-703fd178284e}, !- Handle
  {774f7051-85ba-4eeb-9e52-8405d595bc42}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Handle
  Always On Discrete,                     !- Name
  {91dc87bc-7129-4242-baee-2c2c3de03809}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {91dc87bc-7129-4242-baee-2c2c3de03809}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {dc7f0e28-0ef7-4889-9ce3-8c3acb940ef6}, !- Handle
  WRf IndLoadDock A  - Story Ground Infiltration, !- Name
  {3a7e4c7c-99de-455c-b5d7-65c91a2db989}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca64344a-eb9f-4ad7-a64a-d27e4cbb6071}, !- Handle
  WRf IndLoadDock C  - Story Ground Infiltration, !- Name
  {c7bab2f2-5dc0-443c-95c1-dcf3f357891c}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cdd8f57b-467d-4bc7-8c68-9b2a1d00a56a}, !- Handle
  WRf OfficeGeneral A  - Story Ground Infiltration, !- Name
  {f54371c3-8166-4a46-a76c-870c3c187494}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d67ae7c6-cadc-4a81-9d0e-a87fe9d48e4b}, !- Handle
  WRf OfficeGeneral C  - Story Ground Infiltration, !- Name
  {8c0d744a-9ac1-41de-80fd-d8dbb0f891d7}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b74daedc-fda3-44e8-a675-f28756fe9ee5}, !- Handle
  WRf RefStorCooler A  - Story Ground Infiltration, !- Name
  {7afe12cf-b8f0-4210-bda5-8a3ab505c9f2}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57f9413b-456d-4a97-a957-785d886c4c61}, !- Handle
  WRf RefStorCooler A end_a - Story Ground Infiltration, !- Name
  {19b938c5-c1b2-4d0d-9022-7abbb9a0adc4}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000156387145542343,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d95a63f-4724-48a6-9c57-f3b41b61ab0c}, !- Handle
  WRf RefStorCooler B end_a - Story Ground Infiltration, !- Name
  {8a69f0df-dc5f-4bc9-b774-ea17b7cee37c}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0f20e06-476e-4cd5-93c3-591a9a948ae9}, !- Handle
  WRf RefStorCooler C  - Story Ground Infiltration, !- Name
  {0495da14-9485-4844-945e-07f7ee458e55}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {784feb35-f537-4673-8b6a-1367a8b063a0}, !- Handle
  WRf RefStorCooler C end_a - Story Ground Infiltration, !- Name
  {9157432d-8ca6-437d-9217-cee71951b9f4}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000156387145542343,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fde370fa-34ef-413b-97b9-322539e1586f}, !- Handle
  WRf RefStorFreezer A  - Story Ground Infiltration, !- Name
  {387f18cd-e9d1-45bc-a381-85d60d916c75}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8cf8b16-872a-4ab4-8cae-08556b4b39e1}, !- Handle
  WRf RefStorFreezer A end_b - Story Ground Infiltration, !- Name
  {74f90d71-1060-45b0-928c-1efe6a070ba3}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000156387145542343,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {038da7cd-e0b9-4c4d-9a01-419081b5ee29}, !- Handle
  WRf RefStorFreezer B end_b - Story Ground Infiltration, !- Name
  {8997f83a-fc9c-4970-8641-13b1fbec8315}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd536520-e18b-453f-a6c6-9ae06b695fee}, !- Handle
  WRf RefStorFreezer C  - Story Ground Infiltration, !- Name
  {4ab0ac08-33ac-4c22-a45a-230027aec07f}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000131431749977076,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6078ed7f-4e8f-459e-97b9-b3cf27299c4e}, !- Handle
  WRf RefStorFreezer C end_b - Story Ground Infiltration, !- Name
  {b99749d1-9fed-4bb8-a3f4-9bdefdb5bd23}, !- Space or SpaceType Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000156387145542343,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {d7c2d569-0689-4cfe-9aec-1922272a846d}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {17905fb0-9a23-4e13-9aed-0e73424b7279}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {482b076a-e958-43c1-9140-e367cd84e1fd}, !- Handle
  Parking Areas and Drives,               !- Name
  {17905fb0-9a23-4e13-9aed-0e73424b7279}, !- Exterior Lights Definition Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  40500,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9d3369bd-209e-411e-9253-454561f17688}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {d4e6a9b5-0aaf-41ac-ab94-b1c4d70a9120}, !- Handle
  Building Facades,                       !- Name
  {9d3369bd-209e-411e-9253-454561f17688}, !- Exterior Lights Definition Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  41600,                                  !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8be1a8e3-afdc-4f75-b67d-f8847f7b0d67}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {49c022c8-9f08-4b18-97d4-e46a5c99fc00}, !- Handle
  Main Entries,                           !- Name
  {8be1a8e3-afdc-4f75-b67d-f8847f7b0d67}, !- Exterior Lights Definition Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  32,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ddc6c193-3708-4308-8bdb-d6a0f2c3c405}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {32ed02e2-f272-4158-bfa4-f6fc5e1da89c}, !- Handle
  Other Doors,                            !- Name
  {ddc6c193-3708-4308-8bdb-d6a0f2c3c405}, !- Exterior Lights Definition Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {fb174c89-044f-428d-bb0c-0cd05c9c7852}, !- Handle
  WRf IndLoadDock - DEER Pre-1975 Thermostat, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Handle
  D_WRf_All_HTemp_Yr,                     !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  {17439705-72ec-4c1b-bbe0-2b345f5b24e0}, !- Default Day Schedule Name
  {beda8da7-36b5-48e6-abfe-13bebcb5c667}, !- Summer Design Day Schedule Name
  {ad5d3edd-40d5-4a0a-93da-a83b09ffc10e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17439705-72ec-4c1b-bbe0-2b345f5b24e0}, !- Handle
  D_WRf_All_HTemp_Yr Default,             !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {cbaa449e-40a7-437f-8369-ec47f869d00a}, !- Handle
  Schedule Rule 4,                        !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35fd3b79-e563-472f-b065-79f77e382d1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35fd3b79-e563-472f-b065-79f77e382d1c}, !- Handle
  D_WRf_All_HTemp_Yr Default|Wkdy Day,    !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {beda8da7-36b5-48e6-abfe-13bebcb5c667}, !- Handle
  D_WRf_All_HTemp_Yr Summer Design Day,   !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2c0e969d-ea93-4dab-af88-f411b69a6fbc}, !- Handle
  Schedule Rule 5,                        !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7548f047-da23-434f-94f3-a275417ac579}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7548f047-da23-434f-94f3-a275417ac579}, !- Handle
  D_WRf_All_HTemp_Yr Wknd Day,            !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ad5d3edd-40d5-4a0a-93da-a83b09ffc10e}, !- Handle
  D_WRf_All_HTemp_Yr Winter Design Day,   !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:ScheduleTypeLimits,
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}, !- Handle
  D_WRf_All_CTemp_Yr,                     !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  {c7b68636-3904-4e22-9050-3e1578b263ca}, !- Default Day Schedule Name
  {f584e4d6-d58a-4b24-ac48-152c6a8a53bd}, !- Summer Design Day Schedule Name
  {74669625-2ce3-42e5-97a6-8f6905425e5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7b68636-3904-4e22-9050-3e1578b263ca}, !- Handle
  D_WRf_All_CTemp_Yr Default,             !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {499c8e39-b31b-45c8-9893-6c3b35baeea6}, !- Handle
  Schedule Rule 6,                        !- Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff80efe4-f631-4673-9b56-f2f49214a3bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff80efe4-f631-4673-9b56-f2f49214a3bc}, !- Handle
  D_WRf_All_CTemp_Yr Default|Wkdy Day,    !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f584e4d6-d58a-4b24-ac48-152c6a8a53bd}, !- Handle
  D_WRf_All_CTemp_Yr Summer Design Day,   !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {935366c9-66f4-4e1a-bbfb-fb9da99f0c4b}, !- Handle
  Schedule Rule 7,                        !- Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d68dd37-4082-464f-a085-08383c293b69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d68dd37-4082-464f-a085-08383c293b69}, !- Handle
  D_WRf_All_CTemp_Yr Wknd Day,            !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {74669625-2ce3-42e5-97a6-8f6905425e5c}, !- Handle
  D_WRf_All_CTemp_Yr Winter Design Day,   !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {14bcd114-645c-4501-bfc5-d7edddb4fb61}, !- Handle
  WRf IndLoadDock - DEER Pre-1975 Thermostat 1, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ff273a6-757f-4219-bb9c-4e3e1fbacec3}, !- Handle
  WRf IndLoadDock - DEER Pre-1975 Thermostat 2, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84719ac5-e4d0-4a2d-8fa3-05f4580cda8d}, !- Handle
  WRf OfficeGeneral - DEER Pre-1975 Thermostat, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c3f9cc6-f0b6-43ab-953c-3618990ab9ab}, !- Handle
  WRf OfficeGeneral - DEER Pre-1975 Thermostat 1, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bfe4cad-9f4d-4ce1-9a49-064e8b827a1a}, !- Handle
  WRf OfficeGeneral - DEER Pre-1975 Thermostat 2, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6a97776-4e84-47e1-84c7-21e00c81403e}, !- Handle
  WRf RefStorFreezer - DEER Pre-1975 Thermostat, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6edd5bd-7655-42cf-9870-b0fbbda0ffa2}, !- Handle
  WRf RefStorFreezer - DEER Pre-1975 Thermostat 1, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {051e0b09-f240-40d9-a84e-7ff7b0062cf5}, !- Handle
  WRf RefStorFreezer - DEER Pre-1975 Thermostat 2, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6eea66dd-1c9e-4828-8a80-c78bb498f32f}, !- Handle
  WRf RefStorFreezer - DEER Pre-1975 Thermostat 3, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {257f6382-7232-49d9-aaea-fbcd8a25ab03}, !- Handle
  WRf RefStorFreezer - DEER Pre-1975 Thermostat 4, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {329e4832-71e2-484c-9897-06613e4ce18d}, !- Handle
  WRf RefStorFreezer - DEER Pre-1975 Thermostat 5, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd006d6f-13d6-4e62-8056-d9ed07bfd973}, !- Handle
  WRf RefStorCooler - DEER Pre-1975 Thermostat, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcdbc67e-05e1-4574-9e80-ae43f251e69d}, !- Handle
  WRf RefStorCooler - DEER Pre-1975 Thermostat 1, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0afc7f9-8d91-442d-8833-78dad2b66426}, !- Handle
  WRf RefStorCooler - DEER Pre-1975 Thermostat 2, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7290c91-05e9-400b-a91d-3b886e01fb8b}, !- Handle
  WRf RefStorCooler - DEER Pre-1975 Thermostat 3, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96bc2f6f-dbb5-4980-a910-f51473787eec}, !- Handle
  WRf RefStorCooler - DEER Pre-1975 Thermostat 4, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {904b38ff-54f3-40ea-a4c0-d2019d9606af}, !- Handle
  WRf RefStorCooler - DEER Pre-1975 Thermostat 5, !- Name
  {fdae3541-8790-4efb-89ee-c48ee664368a}, !- Heating Setpoint Temperature Schedule Name
  {19572eed-5529-4ec4-9d5f-9e39f801bc8c}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {d22495c6-5499-4c23-abce-36e6f7e131be}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ede32e8e-dfde-4731-96d5-29ae9a5927f8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ff56f2f4-a319-4110-b2d1-e82b839aa52d}, !- Plant Side Inlet Node Name
  {94e768b7-8dc2-4b04-9c18-ac889e844cba}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a240f9d1-7c09-4b67-820f-ff1372c64632}, !- Demand Side Inlet Node Name
  {e3091c6e-c0fc-40d2-8f9b-b624eeb1ef77}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b404a370-e69b-400c-9303-ae79007e3b4d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Demand Mixer Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Demand Splitter Name
  {e969ca75-3957-4b3b-84e7-b12cbb110aba}, !- Supply Mixer Name
  {5bd4542d-29a9-4f3a-aa52-57f7ca3f6c50}; !- Supply Splitter Name

OS:Sizing:Plant,
  {5c549a0c-be2f-4bfb-8986-00ccd27eda25}, !- Handle
  {d22495c6-5499-4c23-abce-36e6f7e131be}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {e5f83a94-4466-44f2-8fe0-1a8b932c14d9}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {ff56f2f4-a319-4110-b2d1-e82b839aa52d}, !- Inlet Port
  {9066598c-00b3-4502-bed1-910b30c3805d}; !- Outlet Port

OS:Node,
  {ede32e8e-dfde-4731-96d5-29ae9a5927f8}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {9ebc853b-dbaa-40de-8eac-54aa1ab984d3}, !- Inlet Port
  {94e768b7-8dc2-4b04-9c18-ac889e844cba}; !- Outlet Port

OS:Node,
  {694e70b0-3244-4b29-8906-2a521540156d}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {9bed228a-ac4c-42f6-900a-e947626a1fba}, !- Inlet Port
  {af43f54f-69a0-4e87-a8a9-a900aa75a335}; !- Outlet Port

OS:Connector:Mixer,
  {e969ca75-3957-4b3b-84e7-b12cbb110aba}, !- Handle
  Connector Mixer 1,                      !- Name
  {aa3307be-cb3f-4cda-9b3f-d972f109b6ac}, !- Outlet Branch Name
  {b135fd7b-a624-4b52-95f9-a8b760f1cf42}, !- Inlet Branch Name 1
  {2764b404-863f-4dae-98af-1b894d26f6a0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5bd4542d-29a9-4f3a-aa52-57f7ca3f6c50}, !- Handle
  Connector Splitter 1,                   !- Name
  {3c269553-323c-4708-9b5d-813fedf68eab}, !- Inlet Branch Name
  {9bed228a-ac4c-42f6-900a-e947626a1fba}, !- Outlet Branch Name 1
  {acdf51c3-c894-45ff-9aef-348a581e93b2}; !- Outlet Branch Name 2

OS:Connection,
  {ff56f2f4-a319-4110-b2d1-e82b839aa52d}, !- Handle
  {d978c03e-0771-46d5-a551-18f7a31a297b}, !- Name
  {d22495c6-5499-4c23-abce-36e6f7e131be}, !- Source Object
  14,                                     !- Outlet Port
  {e5f83a94-4466-44f2-8fe0-1a8b932c14d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bed228a-ac4c-42f6-900a-e947626a1fba}, !- Handle
  {7fc9aef0-04d7-419c-a0e9-07426343d518}, !- Name
  {5bd4542d-29a9-4f3a-aa52-57f7ca3f6c50}, !- Source Object
  3,                                      !- Outlet Port
  {694e70b0-3244-4b29-8906-2a521540156d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e768b7-8dc2-4b04-9c18-ac889e844cba}, !- Handle
  {3735a6a0-185c-47d2-ac23-f0d4a078cbd4}, !- Name
  {ede32e8e-dfde-4731-96d5-29ae9a5927f8}, !- Source Object
  3,                                      !- Outlet Port
  {d22495c6-5499-4c23-abce-36e6f7e131be}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1d5f6247-7e67-435f-88e7-fa485b99d34e}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {a240f9d1-7c09-4b67-820f-ff1372c64632}, !- Inlet Port
  {e3f5d1a0-51c3-401b-ab27-c887055f82e5}; !- Outlet Port

OS:Node,
  {0c3625ac-2ffd-4a78-ae31-f734de79ec01}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {e8b63e62-37b8-4ced-ada7-253fdccde3dc}, !- Inlet Port
  {e3091c6e-c0fc-40d2-8f9b-b624eeb1ef77}; !- Outlet Port

OS:Node,
  {1d9d806e-5ff5-4927-bb4b-f866439dbf94}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {5291cc39-49eb-443e-9ffa-ae1625c31c05}, !- Inlet Port
  {6eae2e7e-14ea-4f1d-8174-a3c48267d208}; !- Outlet Port

OS:Connector:Mixer,
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Handle
  Connector Mixer 2,                      !- Name
  {3fb7fde3-ac07-4724-8942-0838afd906af}, !- Outlet Branch Name
  {cce251d3-87f1-479e-ab11-2cfcc3c79bb6}, !- Inlet Branch Name 1
  {7f4ca9f4-a27d-4a43-aed2-db04999d210c}, !- Inlet Branch Name 2
  {3b95d7fc-33a2-4211-81dc-572fefcf848e}, !- Inlet Branch Name 3
  {50c9bac9-7c5e-4f3a-a125-b23e014e3d1e}, !- Inlet Branch Name 4
  {236bcc2a-8777-4299-92b8-370fa505f391}, !- Inlet Branch Name 5
  {70021980-fccf-4ec8-b29c-b226b3d54afe}, !- Inlet Branch Name 6
  {2ee8f134-cea6-4a4d-9a5b-c10184e1780b}, !- Inlet Branch Name 7
  {c7e5ca42-4010-4057-b293-8cbdc4821466}, !- Inlet Branch Name 8
  {0ceb4fb9-d697-45bc-94f0-b12f4eff3f2f}, !- Inlet Branch Name 9
  {835a1a92-ec0d-44f6-af80-cdce4fc0f3f2}, !- Inlet Branch Name 10
  {794af13f-94ab-467b-9e25-b692f5c96c4c}, !- Inlet Branch Name 11
  {e17e0e16-b0d2-4623-a09c-d4fc6d9f76b6}, !- Inlet Branch Name 12
  {153db6e0-8b39-4cd2-9823-8a0653c200f8}, !- Inlet Branch Name 13
  {7e58aef0-7142-4217-9929-de68207d9782}, !- Inlet Branch Name 14
  {59e7599c-5f36-4910-a247-0856c57d3876}, !- Inlet Branch Name 15
  {48e87b24-edd0-47e3-aed6-fd7ee1f79d42}, !- Inlet Branch Name 16
  {dabee2ae-0ed5-4d8d-a2c1-f1eac2a93f78}, !- Inlet Branch Name 17
  {9eee26b6-4b76-455b-b89b-e71db10f1d85}, !- Inlet Branch Name 18
  {b2513f8a-eb4d-4a17-a6a3-6db340cb8930}, !- Inlet Branch Name 19
  {2e6cf8c6-26cf-47f4-9154-8b99eedc8688}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Handle
  Connector Splitter 2,                   !- Name
  {e7d874e1-9380-4950-9f53-3aca1964e567}, !- Inlet Branch Name
  {5291cc39-49eb-443e-9ffa-ae1625c31c05}, !- Outlet Branch Name 1
  {2b55b447-f489-4cda-a069-990ac0be798e}, !- Outlet Branch Name 2
  {5ffdb4a8-7e9f-456f-a126-2d53ac4f6b7c}, !- Outlet Branch Name 3
  {b85816b9-dede-4856-b4ae-014fd757a286}, !- Outlet Branch Name 4
  {d1ea178c-aa13-4b86-8605-cd197a267acd}, !- Outlet Branch Name 5
  {6a19132a-fb2b-4432-a051-95822ef9fa67}, !- Outlet Branch Name 6
  {47b3f6ce-1aa8-4275-b844-ae4ba2ccc26f}, !- Outlet Branch Name 7
  {fff4ea67-0d0d-4a72-87f3-84dbb68054d5}, !- Outlet Branch Name 8
  {b0c25350-8476-42cb-abd9-361a480ca1bd}, !- Outlet Branch Name 9
  {7dd8ae13-7ffe-4021-b5f5-8d8b09ae018d}, !- Outlet Branch Name 10
  {588a107d-f365-42b3-89dd-5d0e49e88e50}, !- Outlet Branch Name 11
  {ad24aee3-fc43-4570-b6a8-855e7f410532}, !- Outlet Branch Name 12
  {8818969d-18b7-41db-bcb2-e734fd972f14}, !- Outlet Branch Name 13
  {6d11202c-e0a6-45e6-9323-1f64f20031fb}, !- Outlet Branch Name 14
  {4896b110-6481-4327-b0f1-93a276c81289}, !- Outlet Branch Name 15
  {74be9c9d-7f6c-43ed-af08-90f1a196bf22}, !- Outlet Branch Name 16
  {0a087e99-cafd-48f3-bd17-124bac06112e}, !- Outlet Branch Name 17
  {61b9d04b-1fab-40f5-b1d3-115e090a41f4}, !- Outlet Branch Name 18
  {0d0c8ac1-de95-4e5f-a9ad-34dcc5eda83d}, !- Outlet Branch Name 19
  {b0c03872-6cbe-402f-90a0-17cac657e2ba}; !- Outlet Branch Name 20

OS:Connection,
  {a240f9d1-7c09-4b67-820f-ff1372c64632}, !- Handle
  {ec09a8dc-d9c9-4afc-b901-cd1ddbdcb0f2}, !- Name
  {d22495c6-5499-4c23-abce-36e6f7e131be}, !- Source Object
  17,                                     !- Outlet Port
  {1d5f6247-7e67-435f-88e7-fa485b99d34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5291cc39-49eb-443e-9ffa-ae1625c31c05}, !- Handle
  {60094eea-18e8-423b-a8ea-19f79ed636d2}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  3,                                      !- Outlet Port
  {1d9d806e-5ff5-4927-bb4b-f866439dbf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3091c6e-c0fc-40d2-8f9b-b624eeb1ef77}, !- Handle
  {be198847-e2f9-434e-b32a-d15cb3c3062a}, !- Name
  {0c3625ac-2ffd-4a78-ae31-f734de79ec01}, !- Source Object
  3,                                      !- Outlet Port
  {d22495c6-5499-4c23-abce-36e6f7e131be}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {b404a370-e69b-400c-9303-ae79007e3b4d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {0da1ec27-ffaf-4a16-b5e4-503ea8515fd7}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  {d9abd9c2-33a1-4e15-8032-b8676bef3e67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9abd9c2-33a1-4e15-8032-b8676bef3e67}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {96fc4e81-baa0-441a-93c5-375290417611}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {0da1ec27-ffaf-4a16-b5e4-503ea8515fd7}, !- Schedule Name
  {ede32e8e-dfde-4731-96d5-29ae9a5927f8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2363b78d-1031-43d5-952f-1cef75d8491d}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {9066598c-00b3-4502-bed1-910b30c3805d}, !- Inlet Node Name
  {05f0d44f-93ab-4f9f-907e-b26dd8e9e72d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {88fd4e07-e87d-47f9-a822-571149b57aaa}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {05f0d44f-93ab-4f9f-907e-b26dd8e9e72d}, !- Inlet Port
  {3c269553-323c-4708-9b5d-813fedf68eab}; !- Outlet Port

OS:Connection,
  {9066598c-00b3-4502-bed1-910b30c3805d}, !- Handle
  {bbe83029-988c-4c6f-8add-e2e9f2c75593}, !- Name
  {e5f83a94-4466-44f2-8fe0-1a8b932c14d9}, !- Source Object
  3,                                      !- Outlet Port
  {2363b78d-1031-43d5-952f-1cef75d8491d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f0d44f-93ab-4f9f-907e-b26dd8e9e72d}, !- Handle
  {9e04bc86-ad0f-4b35-b370-bc68782019fc}, !- Name
  {2363b78d-1031-43d5-952f-1cef75d8491d}, !- Source Object
  3,                                      !- Outlet Port
  {88fd4e07-e87d-47f9-a822-571149b57aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c269553-323c-4708-9b5d-813fedf68eab}, !- Handle
  {145a4505-1cd1-411f-a4c5-0767f05cf253}, !- Name
  {88fd4e07-e87d-47f9-a822-571149b57aaa}, !- Source Object
  3,                                      !- Outlet Port
  {5bd4542d-29a9-4f3a-aa52-57f7ca3f6c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {24b2e97a-86d2-489d-8496-4991f09ba8f6}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {af43f54f-69a0-4e87-a8a9-a900aa75a335}, !- Boiler Water Inlet Node Name
  {88fa0649-261c-4a46-8301-2d20f0e848dc}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {72385d8e-dd69-4582-a366-adfbb7a410c6}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {88fa0649-261c-4a46-8301-2d20f0e848dc}, !- Inlet Port
  {b135fd7b-a624-4b52-95f9-a8b760f1cf42}; !- Outlet Port

OS:Connection,
  {af43f54f-69a0-4e87-a8a9-a900aa75a335}, !- Handle
  {6d6c7893-c614-4e50-93c6-085600a7b91a}, !- Name
  {694e70b0-3244-4b29-8906-2a521540156d}, !- Source Object
  3,                                      !- Outlet Port
  {24b2e97a-86d2-489d-8496-4991f09ba8f6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {88fa0649-261c-4a46-8301-2d20f0e848dc}, !- Handle
  {e84a5744-7aa3-4944-95d2-08e4c04468c4}, !- Name
  {24b2e97a-86d2-489d-8496-4991f09ba8f6}, !- Source Object
  13,                                     !- Outlet Port
  {72385d8e-dd69-4582-a366-adfbb7a410c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b135fd7b-a624-4b52-95f9-a8b760f1cf42}, !- Handle
  {e022dd09-715b-4be8-9510-4bb4d2fb4ff2}, !- Name
  {72385d8e-dd69-4582-a366-adfbb7a410c6}, !- Source Object
  3,                                      !- Outlet Port
  {e969ca75-3957-4b3b-84e7-b12cbb110aba}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e32e53a-84cb-4b18-b352-4cb473304325}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {78b4f96b-b601-4935-864b-ad7f3d6603c1}, !- Inlet Node Name
  {be8cb092-9eb2-46f6-a071-2ffdbb52881a}; !- Outlet Node Name

OS:Node,
  {b0d12bab-a7e7-4140-87e0-2e3c8c483e58}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {acdf51c3-c894-45ff-9aef-348a581e93b2}, !- Inlet Port
  {78b4f96b-b601-4935-864b-ad7f3d6603c1}; !- Outlet Port

OS:Connection,
  {acdf51c3-c894-45ff-9aef-348a581e93b2}, !- Handle
  {7e3904de-d67b-46b5-9aa1-4c1c2b7c3680}, !- Name
  {5bd4542d-29a9-4f3a-aa52-57f7ca3f6c50}, !- Source Object
  4,                                      !- Outlet Port
  {b0d12bab-a7e7-4140-87e0-2e3c8c483e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90d30cb2-2fc9-435a-97d4-92384a3ab413}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {be8cb092-9eb2-46f6-a071-2ffdbb52881a}, !- Inlet Port
  {2764b404-863f-4dae-98af-1b894d26f6a0}; !- Outlet Port

OS:Connection,
  {78b4f96b-b601-4935-864b-ad7f3d6603c1}, !- Handle
  {ee3f636b-4b1a-4b1e-9a3d-26d7c9337d02}, !- Name
  {b0d12bab-a7e7-4140-87e0-2e3c8c483e58}, !- Source Object
  3,                                      !- Outlet Port
  {4e32e53a-84cb-4b18-b352-4cb473304325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8cb092-9eb2-46f6-a071-2ffdbb52881a}, !- Handle
  {fb116d03-3b00-43cd-9f76-310b5b5dc809}, !- Name
  {4e32e53a-84cb-4b18-b352-4cb473304325}, !- Source Object
  3,                                      !- Outlet Port
  {90d30cb2-2fc9-435a-97d4-92384a3ab413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2764b404-863f-4dae-98af-1b894d26f6a0}, !- Handle
  {98971a9a-e752-4725-9feb-170bddee7805}, !- Name
  {90d30cb2-2fc9-435a-97d4-92384a3ab413}, !- Source Object
  3,                                      !- Outlet Port
  {e969ca75-3957-4b3b-84e7-b12cbb110aba}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d13ad943-f4a0-4727-824c-b76618835ddd}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {6eae2e7e-14ea-4f1d-8174-a3c48267d208}, !- Inlet Node Name
  {2cbcad94-8fda-4a62-b758-7ab7cfa07d11}; !- Outlet Node Name

OS:Node,
  {334cb2ea-ba28-4584-b47a-4741940f47aa}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {2cbcad94-8fda-4a62-b758-7ab7cfa07d11}, !- Inlet Port
  {cce251d3-87f1-479e-ab11-2cfcc3c79bb6}; !- Outlet Port

OS:Connection,
  {6eae2e7e-14ea-4f1d-8174-a3c48267d208}, !- Handle
  {5cc9b32f-df00-4fc3-881f-1e723fd5919e}, !- Name
  {1d9d806e-5ff5-4927-bb4b-f866439dbf94}, !- Source Object
  3,                                      !- Outlet Port
  {d13ad943-f4a0-4727-824c-b76618835ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cbcad94-8fda-4a62-b758-7ab7cfa07d11}, !- Handle
  {9e75d871-7a3b-4496-af8b-5b4797db07b9}, !- Name
  {d13ad943-f4a0-4727-824c-b76618835ddd}, !- Source Object
  3,                                      !- Outlet Port
  {334cb2ea-ba28-4584-b47a-4741940f47aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce251d3-87f1-479e-ab11-2cfcc3c79bb6}, !- Handle
  {30d53d84-1547-49dc-9af2-5bf36ebc47c2}, !- Name
  {334cb2ea-ba28-4584-b47a-4741940f47aa}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a8e046d-78e1-4303-a65d-d47b545e0b96}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {ae6ed44f-4a5b-4dae-8de6-c32b422dcbf0}, !- Inlet Node Name
  {9ebc853b-dbaa-40de-8eac-54aa1ab984d3}; !- Outlet Node Name

OS:Node,
  {eec9b891-b470-4cd0-ab6f-dc55d633ce96}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {aa3307be-cb3f-4cda-9b3f-d972f109b6ac}, !- Inlet Port
  {ae6ed44f-4a5b-4dae-8de6-c32b422dcbf0}; !- Outlet Port

OS:Connection,
  {aa3307be-cb3f-4cda-9b3f-d972f109b6ac}, !- Handle
  {4e27e572-84a0-47e2-bb51-2eb1c3d9c074}, !- Name
  {e969ca75-3957-4b3b-84e7-b12cbb110aba}, !- Source Object
  2,                                      !- Outlet Port
  {eec9b891-b470-4cd0-ab6f-dc55d633ce96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6ed44f-4a5b-4dae-8de6-c32b422dcbf0}, !- Handle
  {2a54d5de-857e-4b8c-9064-4746177b1bdb}, !- Name
  {eec9b891-b470-4cd0-ab6f-dc55d633ce96}, !- Source Object
  3,                                      !- Outlet Port
  {4a8e046d-78e1-4303-a65d-d47b545e0b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ebc853b-dbaa-40de-8eac-54aa1ab984d3}, !- Handle
  {2df22ecb-fcae-4a6d-885f-6f702b1048ab}, !- Name
  {4a8e046d-78e1-4303-a65d-d47b545e0b96}, !- Source Object
  3,                                      !- Outlet Port
  {ede32e8e-dfde-4731-96d5-29ae9a5927f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cbe2900d-55b1-4a0c-8c39-98141616f9e9}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {e3f5d1a0-51c3-401b-ab27-c887055f82e5}, !- Inlet Node Name
  {d090b5e5-d39c-44a7-a3e9-005dfbeb04d5}; !- Outlet Node Name

OS:Node,
  {4bba53ce-245c-4b99-8231-14b69c25759a}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {d090b5e5-d39c-44a7-a3e9-005dfbeb04d5}, !- Inlet Port
  {e7d874e1-9380-4950-9f53-3aca1964e567}; !- Outlet Port

OS:Connection,
  {e3f5d1a0-51c3-401b-ab27-c887055f82e5}, !- Handle
  {629ee515-12d2-4935-8793-2758b55f18bc}, !- Name
  {1d5f6247-7e67-435f-88e7-fa485b99d34e}, !- Source Object
  3,                                      !- Outlet Port
  {cbe2900d-55b1-4a0c-8c39-98141616f9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d090b5e5-d39c-44a7-a3e9-005dfbeb04d5}, !- Handle
  {01754465-0999-4f15-8870-302872a8e16b}, !- Name
  {cbe2900d-55b1-4a0c-8c39-98141616f9e9}, !- Source Object
  3,                                      !- Outlet Port
  {4bba53ce-245c-4b99-8231-14b69c25759a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d874e1-9380-4950-9f53-3aca1964e567}, !- Handle
  {9179c579-3222-4c13-a2cd-caba2dee0619}, !- Name
  {4bba53ce-245c-4b99-8231-14b69c25759a}, !- Source Object
  3,                                      !- Outlet Port
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba2a6d90-d030-4f8c-aac2-824f9b6d8b16}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {9c2104ba-0f72-4d37-a8d0-b325b71e45d1}, !- Inlet Node Name
  {e8b63e62-37b8-4ced-ada7-253fdccde3dc}; !- Outlet Node Name

OS:Node,
  {9e430cf7-9301-492e-b8d4-e5f51c8a2a67}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {3fb7fde3-ac07-4724-8942-0838afd906af}, !- Inlet Port
  {9c2104ba-0f72-4d37-a8d0-b325b71e45d1}; !- Outlet Port

OS:Connection,
  {3fb7fde3-ac07-4724-8942-0838afd906af}, !- Handle
  {9580651c-7a44-4934-9516-05ee4799f523}, !- Name
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Source Object
  2,                                      !- Outlet Port
  {9e430cf7-9301-492e-b8d4-e5f51c8a2a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2104ba-0f72-4d37-a8d0-b325b71e45d1}, !- Handle
  {d1fd321a-4859-4aae-9a62-d550e56b0e23}, !- Name
  {9e430cf7-9301-492e-b8d4-e5f51c8a2a67}, !- Source Object
  3,                                      !- Outlet Port
  {ba2a6d90-d030-4f8c-aac2-824f9b6d8b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b63e62-37b8-4ced-ada7-253fdccde3dc}, !- Handle
  {89b97629-7a90-4fa0-9c67-007590549e01}, !- Name
  {ba2a6d90-d030-4f8c-aac2-824f9b6d8b16}, !- Source Object
  3,                                      !- Outlet Port
  {0c3625ac-2ffd-4a78-ae31-f734de79ec01}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e31cef7b-a1cb-4741-95d4-8988be89a7f0}, !- Handle
  18 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule
  {ffa852fc-46a7-4552-9cf2-696facb25822}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {54a5c28c-5f4e-4c9b-8f1a-344ea7ff3197}, !- Supply Side Inlet Node Name
  {ac9b4dc0-4dbc-4d93-b047-786835146d50}, !- Demand Side Outlet Node Name
  {e343dd3f-a193-48bb-8bc5-1f7668d1068a}, !- Demand Side Inlet Node A
  {855bbd21-de49-4329-aaeb-4055c4cb7953}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Demand Mixer Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8131b6fd-c7c1-49ea-a81f-71584939dc7e}, !- Handle
  18 Zone PVAV Supply Inlet Node,         !- Name
  {54a5c28c-5f4e-4c9b-8f1a-344ea7ff3197}, !- Inlet Port
  {7db809e7-572b-4aa0-a443-ed5a776006e5}; !- Outlet Port

OS:Node,
  {0ac53597-a9a0-4afe-bc77-2d22b70cf576}, !- Handle
  18 Zone PVAV Supply Outlet Node,        !- Name
  {9d1f0235-1b4a-4022-9e3d-2e04cbef922d}, !- Inlet Port
  {855bbd21-de49-4329-aaeb-4055c4cb7953}; !- Outlet Port

OS:Connection,
  {54a5c28c-5f4e-4c9b-8f1a-344ea7ff3197}, !- Handle
  {43f43608-a80d-4dca-a8ba-5e91d6b03e0d}, !- Name
  {e31cef7b-a1cb-4741-95d4-8988be89a7f0}, !- Source Object
  8,                                      !- Outlet Port
  {8131b6fd-c7c1-49ea-a81f-71584939dc7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855bbd21-de49-4329-aaeb-4055c4cb7953}, !- Handle
  {336fa98f-587b-4f85-a633-78fdd06808c9}, !- Name
  {0ac53597-a9a0-4afe-bc77-2d22b70cf576}, !- Source Object
  3,                                      !- Outlet Port
  {e31cef7b-a1cb-4741-95d4-8988be89a7f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {743773f2-2716-45ba-8cb8-980c7b1ad107}, !- Handle
  18 Zone PVAV Demand Inlet Node,         !- Name
  {e343dd3f-a193-48bb-8bc5-1f7668d1068a}, !- Inlet Port
  {5c85bca1-c52f-4716-ad0e-e92e32009002}; !- Outlet Port

OS:Node,
  {9a65b2a1-7760-4d6e-aca0-406fce020f26}, !- Handle
  18 Zone PVAV Demand Outlet Node,        !- Name
  {8aaec0e1-1ff7-4eaf-923f-821d27214984}, !- Inlet Port
  {ac9b4dc0-4dbc-4d93-b047-786835146d50}; !- Outlet Port

OS:Node,
  {ea817976-b568-45aa-bb3f-1e445ab52242}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e871ffe0-0995-4268-821d-e67c257a5c4a}, !- Inlet Port
  {ccef215d-55f0-4350-b17f-8799a7adfbef}; !- Outlet Port

OS:Connection,
  {e343dd3f-a193-48bb-8bc5-1f7668d1068a}, !- Handle
  {25a10e34-8be8-4164-85bf-d00736ce243c}, !- Name
  {e31cef7b-a1cb-4741-95d4-8988be89a7f0}, !- Source Object
  10,                                     !- Outlet Port
  {743773f2-2716-45ba-8cb8-980c7b1ad107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9b4dc0-4dbc-4d93-b047-786835146d50}, !- Handle
  {134a9442-d2ef-4539-8a01-a265a7239838}, !- Name
  {9a65b2a1-7760-4d6e-aca0-406fce020f26}, !- Source Object
  3,                                      !- Outlet Port
  {e31cef7b-a1cb-4741-95d4-8988be89a7f0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5c85bca1-c52f-4716-ad0e-e92e32009002}, !- Inlet Node Name
  {a1f9e2ae-3065-4688-a1e5-fffb271b2f9c}, !- Outlet Node Name 1
  {045bbb73-076a-4e9d-991e-d3e776640704}, !- Outlet Node Name 2
  {6666d445-9b4b-436c-adf4-96f32255ae36}, !- Outlet Node Name 3
  {1b05a15f-058a-43a5-b4ba-0e98683ad4e6}, !- Outlet Node Name 4
  {0897df9c-1807-4b63-a08c-1c49f01ec4fc}, !- Outlet Node Name 5
  {bbd54168-6072-4c59-8c5c-eccebb5ede12}, !- Outlet Node Name 6
  {7ea031c2-fcfc-4e39-a6ee-d1b2c1332cc8}, !- Outlet Node Name 7
  {56709fb2-4296-4bea-b2ab-54e28f9606b7}, !- Outlet Node Name 8
  {93a0b8ac-337a-499c-8bab-7bb15d1ebc64}, !- Outlet Node Name 9
  {b4e1535e-b141-447a-9260-328f8a039ac8}, !- Outlet Node Name 10
  {d08928ae-fd41-4d73-89a3-ac1e24d155b6}, !- Outlet Node Name 11
  {a210ee9d-9d7f-424a-a77c-1c015d18b01f}, !- Outlet Node Name 12
  {525aac55-4e0b-40cd-b87f-21875583c80a}, !- Outlet Node Name 13
  {335e899c-7f1b-46f9-aa0d-20367d433c22}, !- Outlet Node Name 14
  {f3f7e0c5-490c-4cc1-9364-43c9f3f52ac5}, !- Outlet Node Name 15
  {d1e1bbf9-15d2-42e8-8131-511a93a35fb9}, !- Outlet Node Name 16
  {d2dbae00-aef2-4b7f-a3eb-92edc5911cd0}, !- Outlet Node Name 17
  {d0091b5a-247b-4fc8-acba-1ef46d99c5b3}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8aaec0e1-1ff7-4eaf-923f-821d27214984}, !- Outlet Node Name
  {c001a247-092a-417d-a3e5-b6314fc33761}, !- Inlet Node Name 1
  {d427d540-c609-46a3-a34d-44bf15db2e96}, !- Inlet Node Name 2
  {2ac36f28-0103-4ab0-8fbe-bc654077b908}, !- Inlet Node Name 3
  {11e67cc7-7788-46a0-8706-c4c5af5b91b0}, !- Inlet Node Name 4
  {c5853a22-1053-49d9-92d6-fa66e4c153f0}, !- Inlet Node Name 5
  {05fae2a8-0fe8-403d-8c99-bb406c54b634}, !- Inlet Node Name 6
  {ebe4ef6e-6f74-4fbc-b7b2-1d7c97002adc}, !- Inlet Node Name 7
  {20dd75e8-0e0f-4d43-80a6-79d9bbd18ce5}, !- Inlet Node Name 8
  {9fe9bead-67bd-459b-be16-76e66c6ebd1d}, !- Inlet Node Name 9
  {883f0945-187e-43dc-b29c-e811d6b221c1}, !- Inlet Node Name 10
  {e78e180c-4ad5-42a7-a8a9-e72b27a02052}, !- Inlet Node Name 11
  {26659f05-29b4-48df-9b9f-e3f3f1019bce}, !- Inlet Node Name 12
  {9b719ca3-944b-4fe7-ad7e-25e420ac92d9}, !- Inlet Node Name 13
  {8a1715a8-b256-4478-a1ae-6db4a75eef12}, !- Inlet Node Name 14
  {73068dc2-0ef1-4869-92c4-d3e95d7b92ec}, !- Inlet Node Name 15
  {d5756a9b-7a7b-49ee-a693-57269af83429}, !- Inlet Node Name 16
  {9a5cb43d-ab64-4f18-8de3-3cc40222c6c7}, !- Inlet Node Name 17
  {e3ba823e-dd48-4379-a3f8-33eeb001bd07}; !- Inlet Node Name 18

OS:Connection,
  {5c85bca1-c52f-4716-ad0e-e92e32009002}, !- Handle
  {8ec11371-cc77-4976-8eab-537e9d13c181}, !- Name
  {743773f2-2716-45ba-8cb8-980c7b1ad107}, !- Source Object
  3,                                      !- Outlet Port
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aaec0e1-1ff7-4eaf-923f-821d27214984}, !- Handle
  {42f409d1-b841-44e9-add3-2d88f70ce48d}, !- Name
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Source Object
  2,                                      !- Outlet Port
  {9a65b2a1-7760-4d6e-aca0-406fce020f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {097e856d-32ba-4d78-bd8a-2a3f0f200ba4}, !- Handle
  {e31cef7b-a1cb-4741-95d4-8988be89a7f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ffa852fc-46a7-4552-9cf2-696facb25822}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {61c36e7c-9b39-48f2-afae-bd38fe1d599f}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {6f8e6404-be6f-49a9-9fe0-db138eea4b07}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  {8964357b-cdfe-4ed7-b5e1-d78555b0ad34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8964357b-cdfe-4ed7-b5e1-d78555b0ad34}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {fdf6c1cd-4f98-4f32-bc5c-e3b4d81a4ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5a136827-c667-47b0-82ef-6c0efd672557}, !- Handle
  18 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {6f8e6404-be6f-49a9-9fe0-db138eea4b07}, !- Schedule Name
  {0ac53597-a9a0-4afe-bc77-2d22b70cf576}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {605ae758-2446-421e-b629-45310bf9d0bc}, !- Handle
  18 Zone PVAV Fan,                       !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b780cf4a-a003-4caa-819a-f0e4fa72e61e}, !- Air Inlet Node Name
  {9d1f0235-1b4a-4022-9e3d-2e04cbef922d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {9d1f0235-1b4a-4022-9e3d-2e04cbef922d}, !- Handle
  {79842a1c-cf8f-4ae5-96a8-36cb90a060c7}, !- Name
  {605ae758-2446-421e-b629-45310bf9d0bc}, !- Source Object
  17,                                     !- Outlet Port
  {0ac53597-a9a0-4afe-bc77-2d22b70cf576}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bb8084b3-0aa4-47c4-968c-3e14fb631a1a}, !- Handle
  18 Zone PVAV Main Htg Coil,             !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c74cb5b-82bc-48ea-b65c-95ecb61492a7}, !- Water Inlet Node Name
  {37918d29-3c60-46d5-aa1c-5d98a917882b}, !- Water Outlet Node Name
  {16a1f01c-c1c2-4739-aa72-ca56bc812519}, !- Air Inlet Node Name
  {0187f02c-9acf-474e-b62a-b37d57a4c32e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5552214a-db6f-4486-aba4-e453723b1f5a}, !- Handle
  18 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {2b55b447-f489-4cda-a069-990ac0be798e}, !- Inlet Port
  {3c74cb5b-82bc-48ea-b65c-95ecb61492a7}; !- Outlet Port

OS:Connection,
  {2b55b447-f489-4cda-a069-990ac0be798e}, !- Handle
  {4f8fa32c-30ed-414a-a8e4-ad9713acb3e8}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  4,                                      !- Outlet Port
  {5552214a-db6f-4486-aba4-e453723b1f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4963f79c-b27e-4cff-91f5-be7385f97e9b}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {37918d29-3c60-46d5-aa1c-5d98a917882b}, !- Inlet Port
  {7f4ca9f4-a27d-4a43-aed2-db04999d210c}; !- Outlet Port

OS:Connection,
  {3c74cb5b-82bc-48ea-b65c-95ecb61492a7}, !- Handle
  {515c7328-4393-4ad8-b511-2be1b37b707b}, !- Name
  {5552214a-db6f-4486-aba4-e453723b1f5a}, !- Source Object
  3,                                      !- Outlet Port
  {bb8084b3-0aa4-47c4-968c-3e14fb631a1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37918d29-3c60-46d5-aa1c-5d98a917882b}, !- Handle
  {59847b56-0b70-4450-ae66-0c6c1071830d}, !- Name
  {bb8084b3-0aa4-47c4-968c-3e14fb631a1a}, !- Source Object
  6,                                      !- Outlet Port
  {4963f79c-b27e-4cff-91f5-be7385f97e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4ca9f4-a27d-4a43-aed2-db04999d210c}, !- Handle
  {8d3d1eb2-a6c9-473f-872c-22829f90fb52}, !- Name
  {4963f79c-b27e-4cff-91f5-be7385f97e9b}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0942829a-db06-4d57-89d3-4fd50a0caa2f}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {0187f02c-9acf-474e-b62a-b37d57a4c32e}, !- Inlet Port
  {b780cf4a-a003-4caa-819a-f0e4fa72e61e}; !- Outlet Port

OS:Connection,
  {0187f02c-9acf-474e-b62a-b37d57a4c32e}, !- Handle
  {ef9ce145-0706-4e5d-8ec9-49f831fedfad}, !- Name
  {bb8084b3-0aa4-47c4-968c-3e14fb631a1a}, !- Source Object
  8,                                      !- Outlet Port
  {0942829a-db06-4d57-89d3-4fd50a0caa2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b780cf4a-a003-4caa-819a-f0e4fa72e61e}, !- Handle
  {a5753274-6b6d-43cb-9368-4e180302c6c0}, !- Name
  {0942829a-db06-4d57-89d3-4fd50a0caa2f}, !- Source Object
  3,                                      !- Outlet Port
  {605ae758-2446-421e-b629-45310bf9d0bc}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {28986baa-2430-4dfb-9d1d-dcccee020b6c}, !- Handle
  18 Zone PVAV Main Htg Coil Controller,  !- Name
  {bb8084b3-0aa4-47c4-968c-3e14fb631a1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {edbd3976-aba4-4ca4-9d11-d6125bb9e1e9}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil,          !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {5cdedc1c-70a8-4f36-b5e3-c89f36a671f3}, !- Air Inlet Node Name
  {f4088ae6-a83b-464d-85ab-36a05830d5e0}, !- Air Outlet Node Name
  {5ee62ab3-5d1f-4a53-92df-98d427953b33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {963ed5a8-12dc-4910-b1f7-26477af45046}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a640abdd-439a-41fe-82da-7a617dc74486}, !- Energy Input Ratio Function of Temperature Curve Name
  {532b60b6-dc7d-432b-9e1f-f8fa2f559147}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0f121303-7122-4bc9-821d-9cb63b31aace}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {0f67abc4-df5b-4b99-8bab-6f78da123a67}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c720c004-0a64-4329-91b4-dbfd938b1938}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5ee62ab3-5d1f-4a53-92df-98d427953b33}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {963ed5a8-12dc-4910-b1f7-26477af45046}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a640abdd-439a-41fe-82da-7a617dc74486}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {532b60b6-dc7d-432b-9e1f-f8fa2f559147}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0f121303-7122-4bc9-821d-9cb63b31aace}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f67abc4-df5b-4b99-8bab-6f78da123a67}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c720c004-0a64-4329-91b4-dbfd938b1938}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {650a03f4-b0b6-4231-963a-7288a5679e83}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {f4088ae6-a83b-464d-85ab-36a05830d5e0}, !- Inlet Port
  {16a1f01c-c1c2-4739-aa72-ca56bc812519}; !- Outlet Port

OS:Connection,
  {f4088ae6-a83b-464d-85ab-36a05830d5e0}, !- Handle
  {b08d19df-415a-4a8b-ad6e-26804b2e0883}, !- Name
  {edbd3976-aba4-4ca4-9d11-d6125bb9e1e9}, !- Source Object
  8,                                      !- Outlet Port
  {650a03f4-b0b6-4231-963a-7288a5679e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a1f01c-c1c2-4739-aa72-ca56bc812519}, !- Handle
  {51c6e48d-108e-4447-9e2b-fb332c1e7af2}, !- Name
  {650a03f4-b0b6-4231-963a-7288a5679e83}, !- Source Object
  3,                                      !- Outlet Port
  {bb8084b3-0aa4-47c4-968c-3e14fb631a1a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d7237d21-7d5b-4bb9-85bc-33a37cf3ea79}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4820c234-f402-40b4-a41a-38c1fb32b0ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4820c234-f402-40b4-a41a-38c1fb32b0ad}, !- Handle
  18 Zone PVAV Ventilation Controller,    !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {804df2fa-c95e-4fd6-b50c-6d7194b6ae7b}, !- Handle
  18 Zone PVAV OA System,                 !- Name
  {d7237d21-7d5b-4bb9-85bc-33a37cf3ea79}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c965a548-88e6-4998-b8b3-ad3c4d3fdb46}, !- Mixed Air Node Name
  {baaf41f2-8856-4c26-8d22-f23177dc9eec}, !- Outdoor Air Stream Node Name
  {879d7a66-e5cf-4187-ae91-74de83e94b40}, !- Relief Air Stream Node Name
  {7db809e7-572b-4aa0-a443-ed5a776006e5}; !- Return Air Stream Node Name

OS:Node,
  {95f62ecc-6f13-4531-b8cc-8e9fc1d91ec3}, !- Handle
  18 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {baaf41f2-8856-4c26-8d22-f23177dc9eec}; !- Outlet Port

OS:Connection,
  {baaf41f2-8856-4c26-8d22-f23177dc9eec}, !- Handle
  {5983c0a8-0de0-4240-a25a-82f7fea4bf8b}, !- Name
  {95f62ecc-6f13-4531-b8cc-8e9fc1d91ec3}, !- Source Object
  3,                                      !- Outlet Port
  {804df2fa-c95e-4fd6-b50c-6d7194b6ae7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {076d6807-80e9-4aa3-bd07-b7cc2090a126}, !- Handle
  18 Zone PVAV Relief Air Node,           !- Name
  {879d7a66-e5cf-4187-ae91-74de83e94b40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {879d7a66-e5cf-4187-ae91-74de83e94b40}, !- Handle
  {1fa34b53-42ea-40d7-b45a-81f6e4176bae}, !- Name
  {804df2fa-c95e-4fd6-b50c-6d7194b6ae7b}, !- Source Object
  7,                                      !- Outlet Port
  {076d6807-80e9-4aa3-bd07-b7cc2090a126}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08e7a127-6724-45aa-b800-419eeb047cf2}, !- Handle
  18 Zone PVAV Mixed Air Node,            !- Name
  {c965a548-88e6-4998-b8b3-ad3c4d3fdb46}, !- Inlet Port
  {5cdedc1c-70a8-4f36-b5e3-c89f36a671f3}; !- Outlet Port

OS:Connection,
  {7db809e7-572b-4aa0-a443-ed5a776006e5}, !- Handle
  {c844547c-f828-474f-a6f1-66fa020d2805}, !- Name
  {8131b6fd-c7c1-49ea-a81f-71584939dc7e}, !- Source Object
  3,                                      !- Outlet Port
  {804df2fa-c95e-4fd6-b50c-6d7194b6ae7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c965a548-88e6-4998-b8b3-ad3c4d3fdb46}, !- Handle
  {3bca9632-2a15-4559-8a16-2645772e1692}, !- Name
  {804df2fa-c95e-4fd6-b50c-6d7194b6ae7b}, !- Source Object
  5,                                      !- Outlet Port
  {08e7a127-6724-45aa-b800-419eeb047cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cdedc1c-70a8-4f36-b5e3-c89f36a671f3}, !- Handle
  {0946390d-d371-4946-91f9-815c36608d07}, !- Name
  {08e7a127-6724-45aa-b800-419eeb047cf2}, !- Source Object
  3,                                      !- Outlet Port
  {edbd3976-aba4-4ca4-9d11-d6125bb9e1e9}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {61c36e7c-9b39-48f2-afae-bd38fe1d599f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {944c3517-8d22-48fd-bb99-8c2cf64ab433}, !- Control Zone or Zone List Name
  {5f32f8eb-7d8a-447b-819c-8ea7b829b50d}, !- Cooling Control Zone or Zone List Name
  {6bbaefe7-ed20-4b80-9ac7-e9f144141ecf}, !- Heating Control Zone or Zone List Name
  {ca5f337f-80c6-4065-9fba-c987a72760b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {944c3517-8d22-48fd-bb99-8c2cf64ab433}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5f32f8eb-7d8a-447b-819c-8ea7b829b50d}, !- Handle
  {ef992a1a-8df6-4e3e-8b3a-a5f25119310f}; !- Name

OS:ModelObjectList,
  {6bbaefe7-ed20-4b80-9ac7-e9f144141ecf}, !- Handle
  {839cc087-9366-4e19-b0ce-6d8cb7a260d3}; !- Name

OS:ModelObjectList,
  {ca5f337f-80c6-4065-9fba-c987a72760b7}, !- Handle
  {5ca84ea4-597f-4873-a777-82bb24acc191}; !- Name

OS:Coil:Heating:Water,
  {e6c63b04-696d-415b-a245-3e11b0629adb}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1cbe723e-59cb-4fc5-be27-e19303ba44cf}, !- Water Inlet Node Name
  {0d891f63-2901-4b1f-98be-023f20ae998b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3c3c56a-c49a-4fbf-964e-1c7eff7bb5f5}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5ffdb4a8-7e9f-456f-a126-2d53ac4f6b7c}, !- Inlet Port
  {1cbe723e-59cb-4fc5-be27-e19303ba44cf}; !- Outlet Port

OS:Connection,
  {5ffdb4a8-7e9f-456f-a126-2d53ac4f6b7c}, !- Handle
  {f7f80f08-effe-44c6-8192-19722c1b84b3}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  5,                                      !- Outlet Port
  {e3c3c56a-c49a-4fbf-964e-1c7eff7bb5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {330c5e27-bdb4-49d7-bdd6-52ae4b17cf0e}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0d891f63-2901-4b1f-98be-023f20ae998b}, !- Inlet Port
  {3b95d7fc-33a2-4211-81dc-572fefcf848e}; !- Outlet Port

OS:Connection,
  {1cbe723e-59cb-4fc5-be27-e19303ba44cf}, !- Handle
  {29187f08-459e-4a15-8e2e-b67da5421d12}, !- Name
  {e3c3c56a-c49a-4fbf-964e-1c7eff7bb5f5}, !- Source Object
  3,                                      !- Outlet Port
  {e6c63b04-696d-415b-a245-3e11b0629adb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d891f63-2901-4b1f-98be-023f20ae998b}, !- Handle
  {1505005f-d77a-40d0-86d7-d4fa128814ee}, !- Name
  {e6c63b04-696d-415b-a245-3e11b0629adb}, !- Source Object
  6,                                      !- Outlet Port
  {330c5e27-bdb4-49d7-bdd6-52ae4b17cf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b95d7fc-33a2-4211-81dc-572fefcf848e}, !- Handle
  {2ccdb179-84f3-44e0-8ee6-16c87042532d}, !- Name
  {330c5e27-bdb4-49d7-bdd6-52ae4b17cf0e}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5ae67de5-dea3-4825-901a-9559607d6d9a}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground Reheat Coil Controller, !- Name
  {e6c63b04-696d-415b-a245-3e11b0629adb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d9a50566-1ce0-48bf-80c1-58358c001c9d}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {20e257ed-5846-40a4-97f7-62eeb20a32ba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6c63b04-696d-415b-a245-3e11b0629adb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e871ffe0-0995-4268-821d-e67c257a5c4a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2e600b24-3052-4d0b-8569-e048650a877f}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground Return Air Node, !- Name
  {15be30cb-b577-4ab6-9172-2f321abe1d9c}, !- Inlet Port
  {c001a247-092a-417d-a3e5-b6314fc33761}; !- Outlet Port

OS:Connection,
  {ccef215d-55f0-4350-b17f-8799a7adfbef}, !- Handle
  {72bb7a4a-7051-43f1-98a8-8fe296325c31}, !- Name
  {ea817976-b568-45aa-bb3f-1e445ab52242}, !- Source Object
  3,                                      !- Outlet Port
  {4ce78ff2-b198-45ab-8e8a-e5783942b82c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15be30cb-b577-4ab6-9172-2f321abe1d9c}, !- Handle
  {8dcaa609-d3f4-4087-8791-6042c0523bab}, !- Name
  {2ae70f89-9578-444f-b6d2-4352c04e7846}, !- Source Object
  3,                                      !- Outlet Port
  {2e600b24-3052-4d0b-8569-e048650a877f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c001a247-092a-417d-a3e5-b6314fc33761}, !- Handle
  {5bad3c4e-0d7a-4c9c-b630-f1a64a9e8ebc}, !- Name
  {2e600b24-3052-4d0b-8569-e048650a877f}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f5e02a3-6487-475c-a784-c3044ad71265}, !- Handle
  Zone WRf RefStorFreezer C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a1f9e2ae-3065-4688-a1e5-fffb271b2f9c}, !- Inlet Port
  {20e257ed-5846-40a4-97f7-62eeb20a32ba}; !- Outlet Port

OS:Connection,
  {a1f9e2ae-3065-4688-a1e5-fffb271b2f9c}, !- Handle
  {9f2e2cf7-bf59-40fc-a5b7-c1e5bde938dd}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  3,                                      !- Outlet Port
  {9f5e02a3-6487-475c-a784-c3044ad71265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e257ed-5846-40a4-97f7-62eeb20a32ba}, !- Handle
  {7478d264-ccb1-42d1-bcd9-86e7f0d5f500}, !- Name
  {9f5e02a3-6487-475c-a784-c3044ad71265}, !- Source Object
  3,                                      !- Outlet Port
  {d9a50566-1ce0-48bf-80c1-58358c001c9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e871ffe0-0995-4268-821d-e67c257a5c4a}, !- Handle
  {618bc0bb-c156-44f4-9143-d356bffa736c}, !- Name
  {d9a50566-1ce0-48bf-80c1-58358c001c9d}, !- Source Object
  12,                                     !- Outlet Port
  {ea817976-b568-45aa-bb3f-1e445ab52242}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b9fa7a6-c298-43a9-bdc2-ea6641cd3a17}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4cfcc58c-c2bb-4353-91a0-2b79036986c0}, !- Water Inlet Node Name
  {e45f691f-0ad0-4707-8161-875cd3aa6a04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3af2f0d2-7523-4c29-94fd-b26b5e4cca12}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b85816b9-dede-4856-b4ae-014fd757a286}, !- Inlet Port
  {4cfcc58c-c2bb-4353-91a0-2b79036986c0}; !- Outlet Port

OS:Connection,
  {b85816b9-dede-4856-b4ae-014fd757a286}, !- Handle
  {639b811f-5183-4d57-bcc7-b7288114d403}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  6,                                      !- Outlet Port
  {3af2f0d2-7523-4c29-94fd-b26b5e4cca12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6386633b-e846-4ed9-89d6-c166fb906e36}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e45f691f-0ad0-4707-8161-875cd3aa6a04}, !- Inlet Port
  {50c9bac9-7c5e-4f3a-a125-b23e014e3d1e}; !- Outlet Port

OS:Connection,
  {4cfcc58c-c2bb-4353-91a0-2b79036986c0}, !- Handle
  {fec69913-4fb5-4d02-ac48-7662ea52ce61}, !- Name
  {3af2f0d2-7523-4c29-94fd-b26b5e4cca12}, !- Source Object
  3,                                      !- Outlet Port
  {8b9fa7a6-c298-43a9-bdc2-ea6641cd3a17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e45f691f-0ad0-4707-8161-875cd3aa6a04}, !- Handle
  {a7ea63fb-781b-45c1-914c-2a9e2b5aeaa6}, !- Name
  {8b9fa7a6-c298-43a9-bdc2-ea6641cd3a17}, !- Source Object
  6,                                      !- Outlet Port
  {6386633b-e846-4ed9-89d6-c166fb906e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c9bac9-7c5e-4f3a-a125-b23e014e3d1e}, !- Handle
  {963922a5-4ff5-4d80-bbd7-13ac195ed013}, !- Name
  {6386633b-e846-4ed9-89d6-c166fb906e36}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2d4e37eb-ebdc-457e-87c8-7ac24040f9f7}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground Reheat Coil Controller, !- Name
  {8b9fa7a6-c298-43a9-bdc2-ea6641cd3a17}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {73202016-6b13-4b9e-a27e-8176c3f0b8c5}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {390614a1-1dbf-430b-93f0-448849e6b37a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b9fa7a6-c298-43a9-bdc2-ea6641cd3a17}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {37aad13f-d367-491a-a606-8a8f7e82b302}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {88e3f2c0-c112-4f63-ae5f-1eca446d4c26}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {37aad13f-d367-491a-a606-8a8f7e82b302}, !- Inlet Port
  {634c320a-0211-4a2c-a6d0-5950afb52304}; !- Outlet Port

OS:Node,
  {bfa10eff-264d-493e-866f-9d98f10503e7}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground Return Air Node, !- Name
  {5b67fc6b-5955-4bf4-b710-89c19b1c7bad}, !- Inlet Port
  {d427d540-c609-46a3-a34d-44bf15db2e96}; !- Outlet Port

OS:Connection,
  {634c320a-0211-4a2c-a6d0-5950afb52304}, !- Handle
  {e0f464db-6bb2-4f46-820c-32a99b92c71c}, !- Name
  {88e3f2c0-c112-4f63-ae5f-1eca446d4c26}, !- Source Object
  3,                                      !- Outlet Port
  {137a30e1-1b28-4395-b1a8-9fd2dcfeece5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b67fc6b-5955-4bf4-b710-89c19b1c7bad}, !- Handle
  {9e104354-2ea4-46c9-ba32-78518622aae5}, !- Name
  {b618bf53-2c04-402d-87e0-721a4c58dbf6}, !- Source Object
  3,                                      !- Outlet Port
  {bfa10eff-264d-493e-866f-9d98f10503e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d427d540-c609-46a3-a34d-44bf15db2e96}, !- Handle
  {898a2dbc-732b-44df-a916-959adb33def5}, !- Name
  {bfa10eff-264d-493e-866f-9d98f10503e7}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ccd28fdb-70c8-4cc9-9f15-b9b8fa3cb797}, !- Handle
  Zone WRf RefStorFreezer A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {045bbb73-076a-4e9d-991e-d3e776640704}, !- Inlet Port
  {390614a1-1dbf-430b-93f0-448849e6b37a}; !- Outlet Port

OS:Connection,
  {045bbb73-076a-4e9d-991e-d3e776640704}, !- Handle
  {9090a7fc-ea22-41de-974b-154b38a546e2}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  4,                                      !- Outlet Port
  {ccd28fdb-70c8-4cc9-9f15-b9b8fa3cb797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {390614a1-1dbf-430b-93f0-448849e6b37a}, !- Handle
  {bb8132e0-4067-4cc4-aea2-9fb234f58009}, !- Name
  {ccd28fdb-70c8-4cc9-9f15-b9b8fa3cb797}, !- Source Object
  3,                                      !- Outlet Port
  {73202016-6b13-4b9e-a27e-8176c3f0b8c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37aad13f-d367-491a-a606-8a8f7e82b302}, !- Handle
  {e543ee03-42b0-4388-bb61-46117e043ae0}, !- Name
  {73202016-6b13-4b9e-a27e-8176c3f0b8c5}, !- Source Object
  12,                                     !- Outlet Port
  {88e3f2c0-c112-4f63-ae5f-1eca446d4c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {96f1e715-584a-4785-ade6-55264f1c46cc}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ca9c4a6e-5b3c-461f-b289-ec0dd5182f92}, !- Water Inlet Node Name
  {b1084853-6255-44bc-9140-c6dc6e4118d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9029cf8c-24e8-49bc-a790-25adc398bdf3}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d1ea178c-aa13-4b86-8605-cd197a267acd}, !- Inlet Port
  {ca9c4a6e-5b3c-461f-b289-ec0dd5182f92}; !- Outlet Port

OS:Connection,
  {d1ea178c-aa13-4b86-8605-cd197a267acd}, !- Handle
  {d773655d-e368-4ce2-a8ed-faebe2e89d1b}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  7,                                      !- Outlet Port
  {9029cf8c-24e8-49bc-a790-25adc398bdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81d16608-2fb1-434a-a6cf-4005aa4521ec}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b1084853-6255-44bc-9140-c6dc6e4118d3}, !- Inlet Port
  {236bcc2a-8777-4299-92b8-370fa505f391}; !- Outlet Port

OS:Connection,
  {ca9c4a6e-5b3c-461f-b289-ec0dd5182f92}, !- Handle
  {08d9ab3b-b5a1-481c-9b2f-9aae519694d0}, !- Name
  {9029cf8c-24e8-49bc-a790-25adc398bdf3}, !- Source Object
  3,                                      !- Outlet Port
  {96f1e715-584a-4785-ade6-55264f1c46cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1084853-6255-44bc-9140-c6dc6e4118d3}, !- Handle
  {77c31c3a-5d90-4d0d-8bf3-aed94fec3d0b}, !- Name
  {96f1e715-584a-4785-ade6-55264f1c46cc}, !- Source Object
  6,                                      !- Outlet Port
  {81d16608-2fb1-434a-a6cf-4005aa4521ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236bcc2a-8777-4299-92b8-370fa505f391}, !- Handle
  {38a44856-06a5-4c47-b7d0-4d624b59d516}, !- Name
  {81d16608-2fb1-434a-a6cf-4005aa4521ec}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5318cb57-26aa-4c5b-bd73-c9206a305e3e}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground Reheat Coil Controller, !- Name
  {96f1e715-584a-4785-ade6-55264f1c46cc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {030a04da-2255-4f61-a593-1af3114cefc4}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {4c65800f-4a17-4f8f-92f9-605eebbbeccc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {96f1e715-584a-4785-ade6-55264f1c46cc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14a6a12b-1280-45b6-ac0a-6e811828ec96}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8dc115ca-737f-49d2-93e9-24a7429983d0}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {14a6a12b-1280-45b6-ac0a-6e811828ec96}, !- Inlet Port
  {4207a927-33da-432e-9501-911158c22e19}; !- Outlet Port

OS:Node,
  {bd8af428-23e4-4e63-a816-19e767b77dfb}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground Return Air Node, !- Name
  {d76e5f88-8aef-4e73-9e92-d1fcd37e8227}, !- Inlet Port
  {2ac36f28-0103-4ab0-8fbe-bc654077b908}; !- Outlet Port

OS:Connection,
  {4207a927-33da-432e-9501-911158c22e19}, !- Handle
  {73974964-c77d-4aae-aca7-80421ddba2b3}, !- Name
  {8dc115ca-737f-49d2-93e9-24a7429983d0}, !- Source Object
  3,                                      !- Outlet Port
  {99e4eec1-b2a9-448f-91ac-120ed002d283}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d76e5f88-8aef-4e73-9e92-d1fcd37e8227}, !- Handle
  {49a421c1-466d-433f-8e86-564bc761024d}, !- Name
  {7a12a212-c853-42ca-8f5d-8eac2729777b}, !- Source Object
  3,                                      !- Outlet Port
  {bd8af428-23e4-4e63-a816-19e767b77dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac36f28-0103-4ab0-8fbe-bc654077b908}, !- Handle
  {32bbe23d-1b7e-4d01-a2e7-cf0414bb8c3e}, !- Name
  {bd8af428-23e4-4e63-a816-19e767b77dfb}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0549ff01-3b93-4f4f-86bd-c368aff88e1c}, !- Handle
  Zone WRf RefStorFreezer B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6666d445-9b4b-436c-adf4-96f32255ae36}, !- Inlet Port
  {4c65800f-4a17-4f8f-92f9-605eebbbeccc}; !- Outlet Port

OS:Connection,
  {6666d445-9b4b-436c-adf4-96f32255ae36}, !- Handle
  {e546ed1f-05e4-41a2-8372-ddf930a6e142}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  5,                                      !- Outlet Port
  {0549ff01-3b93-4f4f-86bd-c368aff88e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c65800f-4a17-4f8f-92f9-605eebbbeccc}, !- Handle
  {8bf5e285-9a70-4a5e-ae10-6098494a84b2}, !- Name
  {0549ff01-3b93-4f4f-86bd-c368aff88e1c}, !- Source Object
  3,                                      !- Outlet Port
  {030a04da-2255-4f61-a593-1af3114cefc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14a6a12b-1280-45b6-ac0a-6e811828ec96}, !- Handle
  {7245f3fc-7c7d-43ad-a124-cbc77b046a3e}, !- Name
  {030a04da-2255-4f61-a593-1af3114cefc4}, !- Source Object
  12,                                     !- Outlet Port
  {8dc115ca-737f-49d2-93e9-24a7429983d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3def5737-ce28-446d-91a6-2267efa541a0}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {720c974d-508b-420f-b139-9d94c9c90608}, !- Water Inlet Node Name
  {ffb85bfc-d130-4992-a88b-6f0c6f6afc78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83b8cb81-5631-4335-be6f-585c6e41c856}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6a19132a-fb2b-4432-a051-95822ef9fa67}, !- Inlet Port
  {720c974d-508b-420f-b139-9d94c9c90608}; !- Outlet Port

OS:Connection,
  {6a19132a-fb2b-4432-a051-95822ef9fa67}, !- Handle
  {c817965d-a53a-4b02-ac17-6dd9111ddcad}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  8,                                      !- Outlet Port
  {83b8cb81-5631-4335-be6f-585c6e41c856}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e5147ee-8ff4-4914-b4b4-3652acef286e}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ffb85bfc-d130-4992-a88b-6f0c6f6afc78}, !- Inlet Port
  {70021980-fccf-4ec8-b29c-b226b3d54afe}; !- Outlet Port

OS:Connection,
  {720c974d-508b-420f-b139-9d94c9c90608}, !- Handle
  {3f46ef64-27fa-4e86-90ad-4adbf9e336b5}, !- Name
  {83b8cb81-5631-4335-be6f-585c6e41c856}, !- Source Object
  3,                                      !- Outlet Port
  {3def5737-ce28-446d-91a6-2267efa541a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ffb85bfc-d130-4992-a88b-6f0c6f6afc78}, !- Handle
  {da4179e6-7755-4e99-91d8-b04cc7df7f82}, !- Name
  {3def5737-ce28-446d-91a6-2267efa541a0}, !- Source Object
  6,                                      !- Outlet Port
  {0e5147ee-8ff4-4914-b4b4-3652acef286e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70021980-fccf-4ec8-b29c-b226b3d54afe}, !- Handle
  {eaea6f8c-32c4-40b6-a9f8-beff05d5743e}, !- Name
  {0e5147ee-8ff4-4914-b4b4-3652acef286e}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4fa52e6f-62f5-45b1-aa2e-605e674bbd5a}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground Reheat Coil Controller, !- Name
  {3def5737-ce28-446d-91a6-2267efa541a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6574494d-e524-4bd6-9a91-a8aacc03a879}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {6807db9e-aa62-427c-bb31-a8453af4dc1b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3def5737-ce28-446d-91a6-2267efa541a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cb39890e-7e87-4adb-ad34-0a44820192fc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ad3abb27-014a-42fb-a2c4-634e6f050553}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {cb39890e-7e87-4adb-ad34-0a44820192fc}, !- Inlet Port
  {58f0cbc3-27b2-4c93-91d8-e5c9fdcfda74}; !- Outlet Port

OS:Node,
  {1507abed-a54e-4fb0-96c5-30a8759bf47c}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground Return Air Node, !- Name
  {1a44c023-6093-45c1-be02-5d6eb91a47ed}, !- Inlet Port
  {11e67cc7-7788-46a0-8706-c4c5af5b91b0}; !- Outlet Port

OS:Connection,
  {58f0cbc3-27b2-4c93-91d8-e5c9fdcfda74}, !- Handle
  {7e3d89d7-a49e-451b-9002-98e38a3bf7c8}, !- Name
  {ad3abb27-014a-42fb-a2c4-634e6f050553}, !- Source Object
  3,                                      !- Outlet Port
  {736d0cc5-7b19-46e7-a38c-46912cb74af7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a44c023-6093-45c1-be02-5d6eb91a47ed}, !- Handle
  {266373a0-3a41-4665-858f-2526b2b1548e}, !- Name
  {ab9f5c3b-96b5-4904-98c0-ba738d161eab}, !- Source Object
  3,                                      !- Outlet Port
  {1507abed-a54e-4fb0-96c5-30a8759bf47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e67cc7-7788-46a0-8706-c4c5af5b91b0}, !- Handle
  {4d76eeeb-61ec-439b-b975-5677a1ffe248}, !- Name
  {1507abed-a54e-4fb0-96c5-30a8759bf47c}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6eb5bcd-79a8-438b-a5ab-6e4d8cf383ad}, !- Handle
  Zone WRf RefStorCooler B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1b05a15f-058a-43a5-b4ba-0e98683ad4e6}, !- Inlet Port
  {6807db9e-aa62-427c-bb31-a8453af4dc1b}; !- Outlet Port

OS:Connection,
  {1b05a15f-058a-43a5-b4ba-0e98683ad4e6}, !- Handle
  {c2b2497a-2ca1-45aa-9745-572bbfccf3ba}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  6,                                      !- Outlet Port
  {c6eb5bcd-79a8-438b-a5ab-6e4d8cf383ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6807db9e-aa62-427c-bb31-a8453af4dc1b}, !- Handle
  {31c38a43-602b-4b88-b7f6-81f1861faa61}, !- Name
  {c6eb5bcd-79a8-438b-a5ab-6e4d8cf383ad}, !- Source Object
  3,                                      !- Outlet Port
  {6574494d-e524-4bd6-9a91-a8aacc03a879}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb39890e-7e87-4adb-ad34-0a44820192fc}, !- Handle
  {1b09eed5-8cda-4bd1-b32c-4d1bfb4c3547}, !- Name
  {6574494d-e524-4bd6-9a91-a8aacc03a879}, !- Source Object
  12,                                     !- Outlet Port
  {ad3abb27-014a-42fb-a2c4-634e6f050553}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {90230467-d37a-4795-88d1-2b3354796029}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60566a69-b964-479e-b6a9-95a89f169b1e}, !- Water Inlet Node Name
  {3388cb05-9e2f-41e8-8720-46e18574c430}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c082c189-9c1b-41d2-ad58-79f9bfb3750e}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {47b3f6ce-1aa8-4275-b844-ae4ba2ccc26f}, !- Inlet Port
  {60566a69-b964-479e-b6a9-95a89f169b1e}; !- Outlet Port

OS:Connection,
  {47b3f6ce-1aa8-4275-b844-ae4ba2ccc26f}, !- Handle
  {8c965ce6-6955-44cc-b7ea-ce3c05588244}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  9,                                      !- Outlet Port
  {c082c189-9c1b-41d2-ad58-79f9bfb3750e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb880e80-2f20-428a-ac73-29dde63d80e9}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3388cb05-9e2f-41e8-8720-46e18574c430}, !- Inlet Port
  {2ee8f134-cea6-4a4d-9a5b-c10184e1780b}; !- Outlet Port

OS:Connection,
  {60566a69-b964-479e-b6a9-95a89f169b1e}, !- Handle
  {4b9e683e-101e-428f-bbe7-2c57283923e5}, !- Name
  {c082c189-9c1b-41d2-ad58-79f9bfb3750e}, !- Source Object
  3,                                      !- Outlet Port
  {90230467-d37a-4795-88d1-2b3354796029}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3388cb05-9e2f-41e8-8720-46e18574c430}, !- Handle
  {3bd6f0ad-87fd-4e88-9fbb-dec5c8780cd5}, !- Name
  {90230467-d37a-4795-88d1-2b3354796029}, !- Source Object
  6,                                      !- Outlet Port
  {cb880e80-2f20-428a-ac73-29dde63d80e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee8f134-cea6-4a4d-9a5b-c10184e1780b}, !- Handle
  {934169ff-2afc-4c0e-a35c-67249ad7643f}, !- Name
  {cb880e80-2f20-428a-ac73-29dde63d80e9}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {085968cb-57ae-4c34-8ea6-f4cd399147d1}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground Reheat Coil Controller, !- Name
  {90230467-d37a-4795-88d1-2b3354796029}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a16fac4-884b-4279-8c0d-b6ec0340ab8b}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {7345b71e-deb7-4f88-ab3c-cd08f849062f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {90230467-d37a-4795-88d1-2b3354796029}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {78a98d59-ac53-4ee1-ba1d-0ed739481487}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d18b60f8-5a5c-4921-868f-c43ab58f4f82}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {78a98d59-ac53-4ee1-ba1d-0ed739481487}, !- Inlet Port
  {4bc0d169-845b-411d-9563-fbfff95cc36a}; !- Outlet Port

OS:Node,
  {0fea9aa1-ba26-4bcb-8bb8-a04e59e106df}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground Return Air Node, !- Name
  {f052efcc-f5ac-403d-8ee6-43cb269a3a55}, !- Inlet Port
  {c5853a22-1053-49d9-92d6-fa66e4c153f0}; !- Outlet Port

OS:Connection,
  {4bc0d169-845b-411d-9563-fbfff95cc36a}, !- Handle
  {8428364b-3ce7-4d33-bd58-f8d74ad3aea9}, !- Name
  {d18b60f8-5a5c-4921-868f-c43ab58f4f82}, !- Source Object
  3,                                      !- Outlet Port
  {dde4efd0-8936-4a1d-b5c8-a2b0bac2734e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f052efcc-f5ac-403d-8ee6-43cb269a3a55}, !- Handle
  {6e228e5d-f9ee-4a2f-9bd6-8b79a9362cf3}, !- Name
  {5a1a7393-e0c3-4aec-8f17-7912934bc149}, !- Source Object
  3,                                      !- Outlet Port
  {0fea9aa1-ba26-4bcb-8bb8-a04e59e106df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5853a22-1053-49d9-92d6-fa66e4c153f0}, !- Handle
  {e1e61c4c-a74e-4f79-952a-1aef8ec47def}, !- Name
  {0fea9aa1-ba26-4bcb-8bb8-a04e59e106df}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5c5243cf-f64c-48e0-8b53-83112edcb603}, !- Handle
  Zone WRf RefStorCooler C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0897df9c-1807-4b63-a08c-1c49f01ec4fc}, !- Inlet Port
  {7345b71e-deb7-4f88-ab3c-cd08f849062f}; !- Outlet Port

OS:Connection,
  {0897df9c-1807-4b63-a08c-1c49f01ec4fc}, !- Handle
  {d9acb59b-be1e-4277-9894-6f38209ec150}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  7,                                      !- Outlet Port
  {5c5243cf-f64c-48e0-8b53-83112edcb603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7345b71e-deb7-4f88-ab3c-cd08f849062f}, !- Handle
  {9998b718-2616-4677-8634-79d95e1c0f78}, !- Name
  {5c5243cf-f64c-48e0-8b53-83112edcb603}, !- Source Object
  3,                                      !- Outlet Port
  {3a16fac4-884b-4279-8c0d-b6ec0340ab8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78a98d59-ac53-4ee1-ba1d-0ed739481487}, !- Handle
  {3518aafa-d9c7-4cfa-a0ba-a860cd39da0f}, !- Name
  {3a16fac4-884b-4279-8c0d-b6ec0340ab8b}, !- Source Object
  12,                                     !- Outlet Port
  {d18b60f8-5a5c-4921-868f-c43ab58f4f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {56b6a8ba-7bbc-4211-91c9-c64646db2faa}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8374e3fa-6a2f-468c-9f13-1be654bd1049}, !- Water Inlet Node Name
  {ad8148cb-68bf-4df3-8215-aea63345478e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8dbf4702-00c1-49bd-bb91-12ea1474cc5d}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {fff4ea67-0d0d-4a72-87f3-84dbb68054d5}, !- Inlet Port
  {8374e3fa-6a2f-468c-9f13-1be654bd1049}; !- Outlet Port

OS:Connection,
  {fff4ea67-0d0d-4a72-87f3-84dbb68054d5}, !- Handle
  {e3ad868f-d41c-4dfc-8ac0-3abadfe619de}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  10,                                     !- Outlet Port
  {8dbf4702-00c1-49bd-bb91-12ea1474cc5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb41ea2a-2639-4844-bdcd-c1099ea1b72d}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ad8148cb-68bf-4df3-8215-aea63345478e}, !- Inlet Port
  {c7e5ca42-4010-4057-b293-8cbdc4821466}; !- Outlet Port

OS:Connection,
  {8374e3fa-6a2f-468c-9f13-1be654bd1049}, !- Handle
  {10b2908b-2eb4-4e31-b861-00934ba1b8f7}, !- Name
  {8dbf4702-00c1-49bd-bb91-12ea1474cc5d}, !- Source Object
  3,                                      !- Outlet Port
  {56b6a8ba-7bbc-4211-91c9-c64646db2faa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad8148cb-68bf-4df3-8215-aea63345478e}, !- Handle
  {11f95bfe-e95d-4a12-8764-8c4b30c0e180}, !- Name
  {56b6a8ba-7bbc-4211-91c9-c64646db2faa}, !- Source Object
  6,                                      !- Outlet Port
  {eb41ea2a-2639-4844-bdcd-c1099ea1b72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e5ca42-4010-4057-b293-8cbdc4821466}, !- Handle
  {42c94672-012d-45ec-b4cd-5f23f1d4b926}, !- Name
  {eb41ea2a-2639-4844-bdcd-c1099ea1b72d}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a25c1b66-e925-4dcb-8775-86a4214a34ec}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground Reheat Coil Controller, !- Name
  {56b6a8ba-7bbc-4211-91c9-c64646db2faa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {090cc03d-97cb-48e9-8447-4798ea0018aa}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {fb8eaa65-f53f-487a-8338-f1643cb8d80e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {56b6a8ba-7bbc-4211-91c9-c64646db2faa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91d6fdd5-87d4-4249-91c3-2407df7358f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0bf3d20-2d89-4551-9e96-5586b353cf8e}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {91d6fdd5-87d4-4249-91c3-2407df7358f2}, !- Inlet Port
  {15017a2a-1d5d-4d7d-a516-4aa18f2c029a}; !- Outlet Port

OS:Node,
  {d7140413-4a04-446d-9f68-e901d042d2aa}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground Return Air Node, !- Name
  {81f1e6ad-d857-45be-9760-660b30b834bb}, !- Inlet Port
  {05fae2a8-0fe8-403d-8c99-bb406c54b634}; !- Outlet Port

OS:Connection,
  {15017a2a-1d5d-4d7d-a516-4aa18f2c029a}, !- Handle
  {ec179e8e-7f30-4c96-aed7-c27c39baa69a}, !- Name
  {e0bf3d20-2d89-4551-9e96-5586b353cf8e}, !- Source Object
  3,                                      !- Outlet Port
  {da18cefd-d67c-4c5b-a21e-ee4049473533}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81f1e6ad-d857-45be-9760-660b30b834bb}, !- Handle
  {59292701-e13a-4acb-a88c-b1ce87fbecef}, !- Name
  {b7086655-f9cc-4329-a9d0-cd1a5827e265}, !- Source Object
  3,                                      !- Outlet Port
  {d7140413-4a04-446d-9f68-e901d042d2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05fae2a8-0fe8-403d-8c99-bb406c54b634}, !- Handle
  {b81957a0-fb57-4606-ba1b-cdc530e62196}, !- Name
  {d7140413-4a04-446d-9f68-e901d042d2aa}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {89c819ef-5d10-4d8a-b094-479f11bf67c6}, !- Handle
  Zone WRf RefStorCooler C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bbd54168-6072-4c59-8c5c-eccebb5ede12}, !- Inlet Port
  {fb8eaa65-f53f-487a-8338-f1643cb8d80e}; !- Outlet Port

OS:Connection,
  {bbd54168-6072-4c59-8c5c-eccebb5ede12}, !- Handle
  {a4dcd884-6c4c-4cc2-8848-d13f260e2fe7}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  8,                                      !- Outlet Port
  {89c819ef-5d10-4d8a-b094-479f11bf67c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8eaa65-f53f-487a-8338-f1643cb8d80e}, !- Handle
  {3c7c803f-01f3-41c1-b001-d53dae377378}, !- Name
  {89c819ef-5d10-4d8a-b094-479f11bf67c6}, !- Source Object
  3,                                      !- Outlet Port
  {090cc03d-97cb-48e9-8447-4798ea0018aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91d6fdd5-87d4-4249-91c3-2407df7358f2}, !- Handle
  {400bf4df-4a52-469b-8301-62f1b38cfb98}, !- Name
  {090cc03d-97cb-48e9-8447-4798ea0018aa}, !- Source Object
  12,                                     !- Outlet Port
  {e0bf3d20-2d89-4551-9e96-5586b353cf8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {83ec78cb-62a6-4cc5-b63a-71c36820af15}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49aed176-4cb6-456b-aa45-3d5d717e79c3}, !- Water Inlet Node Name
  {bbd333b7-b6b3-4c9e-a050-32e2e7f7638c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a04e4dc-a020-4b3e-bc45-765770c574b6}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b0c25350-8476-42cb-abd9-361a480ca1bd}, !- Inlet Port
  {49aed176-4cb6-456b-aa45-3d5d717e79c3}; !- Outlet Port

OS:Connection,
  {b0c25350-8476-42cb-abd9-361a480ca1bd}, !- Handle
  {e2560506-dce3-4458-925b-45b48c416d1e}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  11,                                     !- Outlet Port
  {8a04e4dc-a020-4b3e-bc45-765770c574b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f482ef5-2668-4710-b0e0-717c351e9ae3}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bbd333b7-b6b3-4c9e-a050-32e2e7f7638c}, !- Inlet Port
  {0ceb4fb9-d697-45bc-94f0-b12f4eff3f2f}; !- Outlet Port

OS:Connection,
  {49aed176-4cb6-456b-aa45-3d5d717e79c3}, !- Handle
  {4da7d02c-1966-4033-a76f-c36d25e19d2e}, !- Name
  {8a04e4dc-a020-4b3e-bc45-765770c574b6}, !- Source Object
  3,                                      !- Outlet Port
  {83ec78cb-62a6-4cc5-b63a-71c36820af15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbd333b7-b6b3-4c9e-a050-32e2e7f7638c}, !- Handle
  {3fb4d7af-9d9e-4bf2-b6b2-e9f982270ea7}, !- Name
  {83ec78cb-62a6-4cc5-b63a-71c36820af15}, !- Source Object
  6,                                      !- Outlet Port
  {3f482ef5-2668-4710-b0e0-717c351e9ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ceb4fb9-d697-45bc-94f0-b12f4eff3f2f}, !- Handle
  {8e8d3090-45c0-4907-8601-227e81f06b68}, !- Name
  {3f482ef5-2668-4710-b0e0-717c351e9ae3}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3678b877-37eb-4182-82e7-f881bff941e6}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground Reheat Coil Controller, !- Name
  {83ec78cb-62a6-4cc5-b63a-71c36820af15}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43769b95-7c0b-462b-8002-f8527bd1667f}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {d148a5c4-e787-4e05-b91d-da9f2a0a2f14}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83ec78cb-62a6-4cc5-b63a-71c36820af15}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f142a320-1a2c-4243-8009-81af8d453f5d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c008aa98-0977-451b-a421-4be987406a93}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f142a320-1a2c-4243-8009-81af8d453f5d}, !- Inlet Port
  {50f7bfec-1c52-43a2-b64d-5f88c6de94a2}; !- Outlet Port

OS:Node,
  {24a36e28-5491-49f5-b7f1-ceaf65cd7290}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground Return Air Node, !- Name
  {9d536644-09e5-4a02-93dd-a121b6173e0e}, !- Inlet Port
  {ebe4ef6e-6f74-4fbc-b7b2-1d7c97002adc}; !- Outlet Port

OS:Connection,
  {50f7bfec-1c52-43a2-b64d-5f88c6de94a2}, !- Handle
  {fb126d42-d4ea-4ed8-b691-90b07dd51436}, !- Name
  {c008aa98-0977-451b-a421-4be987406a93}, !- Source Object
  3,                                      !- Outlet Port
  {cd3fed18-1677-40f7-a173-6155e5b4213c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d536644-09e5-4a02-93dd-a121b6173e0e}, !- Handle
  {72f9395f-c056-422d-9e84-da3d14f27e1b}, !- Name
  {ea4a3c9a-2560-44d9-a12c-693aa4682bb7}, !- Source Object
  3,                                      !- Outlet Port
  {24a36e28-5491-49f5-b7f1-ceaf65cd7290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe4ef6e-6f74-4fbc-b7b2-1d7c97002adc}, !- Handle
  {1ace34c1-a3a7-41d3-872d-54189b88db2c}, !- Name
  {24a36e28-5491-49f5-b7f1-ceaf65cd7290}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {16f9fcbe-c02b-4031-934a-0497e79b15ed}, !- Handle
  Zone WRf RefStorCooler A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7ea031c2-fcfc-4e39-a6ee-d1b2c1332cc8}, !- Inlet Port
  {d148a5c4-e787-4e05-b91d-da9f2a0a2f14}; !- Outlet Port

OS:Connection,
  {7ea031c2-fcfc-4e39-a6ee-d1b2c1332cc8}, !- Handle
  {2003828b-6625-4863-9112-59c7cc6a50d1}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  9,                                      !- Outlet Port
  {16f9fcbe-c02b-4031-934a-0497e79b15ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d148a5c4-e787-4e05-b91d-da9f2a0a2f14}, !- Handle
  {9ba1ecd3-15dc-40da-aa2e-327e3d9164ea}, !- Name
  {16f9fcbe-c02b-4031-934a-0497e79b15ed}, !- Source Object
  3,                                      !- Outlet Port
  {43769b95-7c0b-462b-8002-f8527bd1667f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f142a320-1a2c-4243-8009-81af8d453f5d}, !- Handle
  {ff9404ee-9c86-44d2-b7cd-144c5c86ea84}, !- Name
  {43769b95-7c0b-462b-8002-f8527bd1667f}, !- Source Object
  12,                                     !- Outlet Port
  {c008aa98-0977-451b-a421-4be987406a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1e5a3c89-8481-4457-9586-851ed54201d1}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8941726a-0d13-4147-9d08-2a4e1e39b34a}, !- Water Inlet Node Name
  {f5fb9f71-2f2f-4f72-94df-20cfb4f9224e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e01c350a-7907-4a79-b50a-b236f2d913d6}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7dd8ae13-7ffe-4021-b5f5-8d8b09ae018d}, !- Inlet Port
  {8941726a-0d13-4147-9d08-2a4e1e39b34a}; !- Outlet Port

OS:Connection,
  {7dd8ae13-7ffe-4021-b5f5-8d8b09ae018d}, !- Handle
  {5bfaedc7-76c9-4870-b4c0-3266c016566a}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  12,                                     !- Outlet Port
  {e01c350a-7907-4a79-b50a-b236f2d913d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a53e1dc-18c4-46bd-b53c-9f770bede8de}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f5fb9f71-2f2f-4f72-94df-20cfb4f9224e}, !- Inlet Port
  {835a1a92-ec0d-44f6-af80-cdce4fc0f3f2}; !- Outlet Port

OS:Connection,
  {8941726a-0d13-4147-9d08-2a4e1e39b34a}, !- Handle
  {2b99b687-e83d-4047-af69-0643c30d0728}, !- Name
  {e01c350a-7907-4a79-b50a-b236f2d913d6}, !- Source Object
  3,                                      !- Outlet Port
  {1e5a3c89-8481-4457-9586-851ed54201d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5fb9f71-2f2f-4f72-94df-20cfb4f9224e}, !- Handle
  {80727c2a-ce97-4af2-8099-288dc2719bed}, !- Name
  {1e5a3c89-8481-4457-9586-851ed54201d1}, !- Source Object
  6,                                      !- Outlet Port
  {9a53e1dc-18c4-46bd-b53c-9f770bede8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835a1a92-ec0d-44f6-af80-cdce4fc0f3f2}, !- Handle
  {18075762-0ea5-4106-8678-9d031e498a77}, !- Name
  {9a53e1dc-18c4-46bd-b53c-9f770bede8de}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e5fa4e05-9351-40a0-aa2e-235e197a126e}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground Reheat Coil Controller, !- Name
  {1e5a3c89-8481-4457-9586-851ed54201d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3333c609-e7eb-41f6-a785-59210c29b56c}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {9ed8a5a6-0a42-44d9-a62a-24daa05b2d31}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e5a3c89-8481-4457-9586-851ed54201d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf93fc3d-c69a-4bd7-8e2e-4074d85f8ffb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8993c85-1337-49a0-a1c0-cf3e34fdf60b}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {cf93fc3d-c69a-4bd7-8e2e-4074d85f8ffb}, !- Inlet Port
  {1667e56f-88c5-463d-8d51-b4c9723207b5}; !- Outlet Port

OS:Node,
  {4fb7a1b4-aff5-4a07-b9a8-a9504575c5bc}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground Return Air Node, !- Name
  {63095bbb-b00c-4ee0-b143-071c993cfdc1}, !- Inlet Port
  {20dd75e8-0e0f-4d43-80a6-79d9bbd18ce5}; !- Outlet Port

OS:Connection,
  {1667e56f-88c5-463d-8d51-b4c9723207b5}, !- Handle
  {4a690f7d-4ec7-482c-aa7b-ece59b0d133f}, !- Name
  {a8993c85-1337-49a0-a1c0-cf3e34fdf60b}, !- Source Object
  3,                                      !- Outlet Port
  {37ec7d75-bc68-4c59-9d8a-4b2250a56f78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63095bbb-b00c-4ee0-b143-071c993cfdc1}, !- Handle
  {0258b206-ba21-42e2-9863-49031ac88fe5}, !- Name
  {c4b384b5-c0b5-4947-af3f-ace17480c05a}, !- Source Object
  3,                                      !- Outlet Port
  {4fb7a1b4-aff5-4a07-b9a8-a9504575c5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20dd75e8-0e0f-4d43-80a6-79d9bbd18ce5}, !- Handle
  {474568fd-85ad-4e18-85f1-a6f71283761e}, !- Name
  {4fb7a1b4-aff5-4a07-b9a8-a9504575c5bc}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2beec410-ed4f-43fe-8050-8fbac216ddb2}, !- Handle
  Zone WRf RefStorFreezer B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {56709fb2-4296-4bea-b2ab-54e28f9606b7}, !- Inlet Port
  {9ed8a5a6-0a42-44d9-a62a-24daa05b2d31}; !- Outlet Port

OS:Connection,
  {56709fb2-4296-4bea-b2ab-54e28f9606b7}, !- Handle
  {edb03ddf-37eb-4216-a01e-935cf26b00e6}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  10,                                     !- Outlet Port
  {2beec410-ed4f-43fe-8050-8fbac216ddb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed8a5a6-0a42-44d9-a62a-24daa05b2d31}, !- Handle
  {13c46230-262f-4db5-b3a0-4e9768f98b46}, !- Name
  {2beec410-ed4f-43fe-8050-8fbac216ddb2}, !- Source Object
  3,                                      !- Outlet Port
  {3333c609-e7eb-41f6-a785-59210c29b56c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf93fc3d-c69a-4bd7-8e2e-4074d85f8ffb}, !- Handle
  {68d71e98-0561-42b6-adfe-b442a7301ad6}, !- Name
  {3333c609-e7eb-41f6-a785-59210c29b56c}, !- Source Object
  12,                                     !- Outlet Port
  {a8993c85-1337-49a0-a1c0-cf3e34fdf60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {746b7116-115f-4ef8-8703-79947ba29c6d}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f861a75a-cc15-483c-b8f2-21472aec42a4}, !- Water Inlet Node Name
  {94f0a510-9b21-45f1-a007-073612e2be07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66348245-0a5d-4e20-9807-a20d809e3935}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {588a107d-f365-42b3-89dd-5d0e49e88e50}, !- Inlet Port
  {f861a75a-cc15-483c-b8f2-21472aec42a4}; !- Outlet Port

OS:Connection,
  {588a107d-f365-42b3-89dd-5d0e49e88e50}, !- Handle
  {f83bab70-bd6b-46a3-bf03-22a7a00a9e95}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  13,                                     !- Outlet Port
  {66348245-0a5d-4e20-9807-a20d809e3935}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2621ee9f-6c2d-4fef-9538-cc973dd5b791}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {94f0a510-9b21-45f1-a007-073612e2be07}, !- Inlet Port
  {794af13f-94ab-467b-9e25-b692f5c96c4c}; !- Outlet Port

OS:Connection,
  {f861a75a-cc15-483c-b8f2-21472aec42a4}, !- Handle
  {d1cc1ad3-2ec0-484f-9faf-e310f5fe3411}, !- Name
  {66348245-0a5d-4e20-9807-a20d809e3935}, !- Source Object
  3,                                      !- Outlet Port
  {746b7116-115f-4ef8-8703-79947ba29c6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94f0a510-9b21-45f1-a007-073612e2be07}, !- Handle
  {f4b59a81-2612-4927-be76-2ba87b69f83c}, !- Name
  {746b7116-115f-4ef8-8703-79947ba29c6d}, !- Source Object
  6,                                      !- Outlet Port
  {2621ee9f-6c2d-4fef-9538-cc973dd5b791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794af13f-94ab-467b-9e25-b692f5c96c4c}, !- Handle
  {ca1d90fe-0c53-4e20-b3bf-ac7659b79af5}, !- Name
  {2621ee9f-6c2d-4fef-9538-cc973dd5b791}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5d52cd2b-c832-4a45-9c60-7b875091813f}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground Reheat Coil Controller, !- Name
  {746b7116-115f-4ef8-8703-79947ba29c6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca837f59-ff20-4eed-b13f-73d324b5dd6d}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {9a39f014-6d70-4a21-8df2-98f76928c288}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {746b7116-115f-4ef8-8703-79947ba29c6d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2b81307f-15ff-4310-8f5a-3d873b026327}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {91edb824-d039-418a-be72-f07474ae1fe4}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2b81307f-15ff-4310-8f5a-3d873b026327}, !- Inlet Port
  {1c07dc7a-6097-4200-baee-dbada7a7ba7a}; !- Outlet Port

OS:Node,
  {efc51f43-391c-4bc1-8631-e02e0dc620fb}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground Return Air Node, !- Name
  {0ffb6a5a-510b-4b16-8b8c-b3fabbe1c886}, !- Inlet Port
  {9fe9bead-67bd-459b-be16-76e66c6ebd1d}; !- Outlet Port

OS:Connection,
  {1c07dc7a-6097-4200-baee-dbada7a7ba7a}, !- Handle
  {70b74eea-add8-4dc0-8751-fbe4864b52f6}, !- Name
  {91edb824-d039-418a-be72-f07474ae1fe4}, !- Source Object
  3,                                      !- Outlet Port
  {d6659417-826f-4d70-af34-4fcb0b30ac6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ffb6a5a-510b-4b16-8b8c-b3fabbe1c886}, !- Handle
  {29fbb49c-b40f-4d18-8b2c-fb7db8a50fef}, !- Name
  {5ca07136-87e0-4746-9668-5af0fdbfec4a}, !- Source Object
  3,                                      !- Outlet Port
  {efc51f43-391c-4bc1-8631-e02e0dc620fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe9bead-67bd-459b-be16-76e66c6ebd1d}, !- Handle
  {9c77d3a9-6540-4d71-bfc1-549498cca63e}, !- Name
  {efc51f43-391c-4bc1-8631-e02e0dc620fb}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {16a4c640-0529-48a6-b868-3508339f47f5}, !- Handle
  Zone WRf RefStorCooler B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {93a0b8ac-337a-499c-8bab-7bb15d1ebc64}, !- Inlet Port
  {9a39f014-6d70-4a21-8df2-98f76928c288}; !- Outlet Port

OS:Connection,
  {93a0b8ac-337a-499c-8bab-7bb15d1ebc64}, !- Handle
  {fc869b04-0b2e-42a3-ae17-4d2956569e97}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  11,                                     !- Outlet Port
  {16a4c640-0529-48a6-b868-3508339f47f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a39f014-6d70-4a21-8df2-98f76928c288}, !- Handle
  {55ae1680-d033-4e34-9c62-e61bf6fe46bf}, !- Name
  {16a4c640-0529-48a6-b868-3508339f47f5}, !- Source Object
  3,                                      !- Outlet Port
  {ca837f59-ff20-4eed-b13f-73d324b5dd6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b81307f-15ff-4310-8f5a-3d873b026327}, !- Handle
  {ab33d5aa-6ed7-48fb-8156-59b13bc30e84}, !- Name
  {ca837f59-ff20-4eed-b13f-73d324b5dd6d}, !- Source Object
  12,                                     !- Outlet Port
  {91edb824-d039-418a-be72-f07474ae1fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e234a14e-25da-4c1a-b85e-6eedce6943a0}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {65cb3c4c-e932-45a0-b800-3290fcf9c151}, !- Water Inlet Node Name
  {01673f18-1b2f-45c6-8500-f93c9da43701}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1cdd679-9d7f-4f8e-bacb-bf329c3e7113}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ad24aee3-fc43-4570-b6a8-855e7f410532}, !- Inlet Port
  {65cb3c4c-e932-45a0-b800-3290fcf9c151}; !- Outlet Port

OS:Connection,
  {ad24aee3-fc43-4570-b6a8-855e7f410532}, !- Handle
  {4062c1f0-e19d-4de4-a60c-fec4021d1dfe}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  14,                                     !- Outlet Port
  {a1cdd679-9d7f-4f8e-bacb-bf329c3e7113}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5863620e-0353-44a6-ae99-1dbb8f5a14f4}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {01673f18-1b2f-45c6-8500-f93c9da43701}, !- Inlet Port
  {e17e0e16-b0d2-4623-a09c-d4fc6d9f76b6}; !- Outlet Port

OS:Connection,
  {65cb3c4c-e932-45a0-b800-3290fcf9c151}, !- Handle
  {0e4eb6b3-1738-4dec-b800-fee12211d7fa}, !- Name
  {a1cdd679-9d7f-4f8e-bacb-bf329c3e7113}, !- Source Object
  3,                                      !- Outlet Port
  {e234a14e-25da-4c1a-b85e-6eedce6943a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {01673f18-1b2f-45c6-8500-f93c9da43701}, !- Handle
  {beb6dcb4-6d79-4c8b-b94b-55bc57c7dce5}, !- Name
  {e234a14e-25da-4c1a-b85e-6eedce6943a0}, !- Source Object
  6,                                      !- Outlet Port
  {5863620e-0353-44a6-ae99-1dbb8f5a14f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17e0e16-b0d2-4623-a09c-d4fc6d9f76b6}, !- Handle
  {700747c3-8607-413c-854e-606edd2b3fa8}, !- Name
  {5863620e-0353-44a6-ae99-1dbb8f5a14f4}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {939c0ab9-43e7-4a8e-b545-324c05defa78}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground Reheat Coil Controller, !- Name
  {e234a14e-25da-4c1a-b85e-6eedce6943a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca6e6570-f850-4551-9653-e274f17b7bf0}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {45fa3313-f5dd-411d-b2f9-10a358e60e8f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e234a14e-25da-4c1a-b85e-6eedce6943a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {76aa7a91-82a0-463a-b391-3ae5873bac9b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7fbf3e90-8464-4875-afdc-de4478fbd2c4}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {76aa7a91-82a0-463a-b391-3ae5873bac9b}, !- Inlet Port
  {c96d47f2-347d-4c00-a736-f6d62220a061}; !- Outlet Port

OS:Node,
  {5d7c85d2-754c-4337-9c24-8c12cdf7d112}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground Return Air Node, !- Name
  {5e3ffaa7-63d5-4187-9d02-0aacc217fd30}, !- Inlet Port
  {883f0945-187e-43dc-b29c-e811d6b221c1}; !- Outlet Port

OS:Connection,
  {c96d47f2-347d-4c00-a736-f6d62220a061}, !- Handle
  {946ee6f0-f47a-4c4f-84de-652c3e408a2e}, !- Name
  {7fbf3e90-8464-4875-afdc-de4478fbd2c4}, !- Source Object
  3,                                      !- Outlet Port
  {78d0069f-882d-40e5-ad0f-4311a4bc6b69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e3ffaa7-63d5-4187-9d02-0aacc217fd30}, !- Handle
  {a9e77811-1ad6-488c-b72a-4bdad44db94e}, !- Name
  {486ef240-6487-44f6-9ab4-7d52a63b43eb}, !- Source Object
  3,                                      !- Outlet Port
  {5d7c85d2-754c-4337-9c24-8c12cdf7d112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883f0945-187e-43dc-b29c-e811d6b221c1}, !- Handle
  {07445992-efa2-4d71-8a05-4da889ef9000}, !- Name
  {5d7c85d2-754c-4337-9c24-8c12cdf7d112}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f8609007-feba-4673-be24-550435fb8bc2}, !- Handle
  Zone WRf RefStorCooler A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b4e1535e-b141-447a-9260-328f8a039ac8}, !- Inlet Port
  {45fa3313-f5dd-411d-b2f9-10a358e60e8f}; !- Outlet Port

OS:Connection,
  {b4e1535e-b141-447a-9260-328f8a039ac8}, !- Handle
  {a5b05d7c-d920-4dc8-9438-f291628bfe17}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  12,                                     !- Outlet Port
  {f8609007-feba-4673-be24-550435fb8bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45fa3313-f5dd-411d-b2f9-10a358e60e8f}, !- Handle
  {32d7a3f5-85ad-4e7c-8414-a30cf89150b2}, !- Name
  {f8609007-feba-4673-be24-550435fb8bc2}, !- Source Object
  3,                                      !- Outlet Port
  {ca6e6570-f850-4551-9653-e274f17b7bf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76aa7a91-82a0-463a-b391-3ae5873bac9b}, !- Handle
  {768f2ad6-d617-440f-9c69-2932ab97be17}, !- Name
  {ca6e6570-f850-4551-9653-e274f17b7bf0}, !- Source Object
  12,                                     !- Outlet Port
  {7fbf3e90-8464-4875-afdc-de4478fbd2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {54badb43-6c64-41e4-bc33-cf8fd91b0de4}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {025e0871-9bed-4394-bd39-fdb30bd002be}, !- Water Inlet Node Name
  {2e4fa1c0-d923-4457-a579-3f506aeaac78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {571db2af-3e0d-4318-8a0d-dcf390cc1967}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8818969d-18b7-41db-bcb2-e734fd972f14}, !- Inlet Port
  {025e0871-9bed-4394-bd39-fdb30bd002be}; !- Outlet Port

OS:Connection,
  {8818969d-18b7-41db-bcb2-e734fd972f14}, !- Handle
  {d3c9b733-215c-4a18-acc1-d60b433baf3b}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  15,                                     !- Outlet Port
  {571db2af-3e0d-4318-8a0d-dcf390cc1967}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {746ece68-ddf3-4f21-9a94-daf32695747c}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2e4fa1c0-d923-4457-a579-3f506aeaac78}, !- Inlet Port
  {153db6e0-8b39-4cd2-9823-8a0653c200f8}; !- Outlet Port

OS:Connection,
  {025e0871-9bed-4394-bd39-fdb30bd002be}, !- Handle
  {3bc7f563-c7b4-494b-ac08-a068ad7bbb0f}, !- Name
  {571db2af-3e0d-4318-8a0d-dcf390cc1967}, !- Source Object
  3,                                      !- Outlet Port
  {54badb43-6c64-41e4-bc33-cf8fd91b0de4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e4fa1c0-d923-4457-a579-3f506aeaac78}, !- Handle
  {c1129f68-52e7-4210-a2c4-40027ecc0f6e}, !- Name
  {54badb43-6c64-41e4-bc33-cf8fd91b0de4}, !- Source Object
  6,                                      !- Outlet Port
  {746ece68-ddf3-4f21-9a94-daf32695747c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153db6e0-8b39-4cd2-9823-8a0653c200f8}, !- Handle
  {5641f119-ec5e-4b4c-ab7c-d05d1d2e97f6}, !- Name
  {746ece68-ddf3-4f21-9a94-daf32695747c}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {558f05ba-897f-44e7-a08a-f5523d766e75}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground Reheat Coil Controller, !- Name
  {54badb43-6c64-41e4-bc33-cf8fd91b0de4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99609fc8-46b9-4647-a965-442526f69ea6}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {44eb49c0-5489-4627-bf7d-738455ce06ae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {54badb43-6c64-41e4-bc33-cf8fd91b0de4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51191e98-a656-4578-a8f8-cdeb223d0a61}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7209b976-1380-49fa-ac49-feb8880eed0a}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {51191e98-a656-4578-a8f8-cdeb223d0a61}, !- Inlet Port
  {7861d28b-208b-42ab-a2db-f0fa3af718ba}; !- Outlet Port

OS:Node,
  {c17ca7a3-efd9-47c8-9313-88f2c455058a}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground Return Air Node, !- Name
  {0c9d4c27-bac5-47ad-9121-cf40b47f3c37}, !- Inlet Port
  {e78e180c-4ad5-42a7-a8a9-e72b27a02052}; !- Outlet Port

OS:Connection,
  {7861d28b-208b-42ab-a2db-f0fa3af718ba}, !- Handle
  {8f050460-ce91-41d9-87ae-37a1cfd93586}, !- Name
  {7209b976-1380-49fa-ac49-feb8880eed0a}, !- Source Object
  3,                                      !- Outlet Port
  {1d504af9-2498-4f76-a9f6-56384266d1ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c9d4c27-bac5-47ad-9121-cf40b47f3c37}, !- Handle
  {9c7801ce-4004-45de-b3f8-5f67f8d2105e}, !- Name
  {54bf33c8-8f7f-4406-9313-ae43fd84515c}, !- Source Object
  3,                                      !- Outlet Port
  {c17ca7a3-efd9-47c8-9313-88f2c455058a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78e180c-4ad5-42a7-a8a9-e72b27a02052}, !- Handle
  {f5c1b6ea-98c2-44a6-8cd8-13c285485744}, !- Name
  {c17ca7a3-efd9-47c8-9313-88f2c455058a}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {d2e031cd-ea18-4264-a594-bd7c107dfc38}, !- Handle
  Zone WRf RefStorFreezer C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d08928ae-fd41-4d73-89a3-ac1e24d155b6}, !- Inlet Port
  {44eb49c0-5489-4627-bf7d-738455ce06ae}; !- Outlet Port

OS:Connection,
  {d08928ae-fd41-4d73-89a3-ac1e24d155b6}, !- Handle
  {ec05de1a-b87a-4a35-ad3e-f5e58a099679}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  13,                                     !- Outlet Port
  {d2e031cd-ea18-4264-a594-bd7c107dfc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44eb49c0-5489-4627-bf7d-738455ce06ae}, !- Handle
  {cd4126ae-3525-44f7-9ab5-28e6c2ad1da4}, !- Name
  {d2e031cd-ea18-4264-a594-bd7c107dfc38}, !- Source Object
  3,                                      !- Outlet Port
  {99609fc8-46b9-4647-a965-442526f69ea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51191e98-a656-4578-a8f8-cdeb223d0a61}, !- Handle
  {137a1d36-61ca-497b-a407-2f9b7225cdbc}, !- Name
  {99609fc8-46b9-4647-a965-442526f69ea6}, !- Source Object
  12,                                     !- Outlet Port
  {7209b976-1380-49fa-ac49-feb8880eed0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ba55313d-e904-452a-b267-4507ee7bf927}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a46a813a-268f-46dc-80b7-2e4193915852}, !- Water Inlet Node Name
  {2f6172ab-a705-40a4-91c9-b71c8488aa3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ba88e7c-684c-492a-a786-95bfa11ed191}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6d11202c-e0a6-45e6-9323-1f64f20031fb}, !- Inlet Port
  {a46a813a-268f-46dc-80b7-2e4193915852}; !- Outlet Port

OS:Connection,
  {6d11202c-e0a6-45e6-9323-1f64f20031fb}, !- Handle
  {29cb7eb2-b997-406c-9614-53eaa595c885}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  16,                                     !- Outlet Port
  {1ba88e7c-684c-492a-a786-95bfa11ed191}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c37acc1b-3f56-482b-8652-e6f872709a2a}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2f6172ab-a705-40a4-91c9-b71c8488aa3b}, !- Inlet Port
  {7e58aef0-7142-4217-9929-de68207d9782}; !- Outlet Port

OS:Connection,
  {a46a813a-268f-46dc-80b7-2e4193915852}, !- Handle
  {c6bd96ec-0e59-4fc6-8965-aa30f016db5b}, !- Name
  {1ba88e7c-684c-492a-a786-95bfa11ed191}, !- Source Object
  3,                                      !- Outlet Port
  {ba55313d-e904-452a-b267-4507ee7bf927}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f6172ab-a705-40a4-91c9-b71c8488aa3b}, !- Handle
  {b161cfb0-acf5-46eb-a3eb-b5508d4982ea}, !- Name
  {ba55313d-e904-452a-b267-4507ee7bf927}, !- Source Object
  6,                                      !- Outlet Port
  {c37acc1b-3f56-482b-8652-e6f872709a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e58aef0-7142-4217-9929-de68207d9782}, !- Handle
  {e0e76442-55ba-45ba-bf19-e9ed8818a7e8}, !- Name
  {c37acc1b-3f56-482b-8652-e6f872709a2a}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {877d86fb-bc36-4174-b803-494e0f815c52}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground Reheat Coil Controller, !- Name
  {ba55313d-e904-452a-b267-4507ee7bf927}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b3ee030-f7de-4341-b3a5-682f4ff7b559}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {d1c2c128-6265-42e5-9d8d-8b41c7baa569}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ba55313d-e904-452a-b267-4507ee7bf927}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54a02ae4-d101-4841-9c82-e0e697e4ce4d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16d96aa0-0c0d-495a-b277-5fed4b42d531}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {54a02ae4-d101-4841-9c82-e0e697e4ce4d}, !- Inlet Port
  {def4355c-844b-4849-b341-709eea4702e1}; !- Outlet Port

OS:Node,
  {34ce9ee2-ffcb-473d-9602-7abd5bb90fc9}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground Return Air Node, !- Name
  {984cf437-1a4f-42ab-861b-3258f1c2333e}, !- Inlet Port
  {26659f05-29b4-48df-9b9f-e3f3f1019bce}; !- Outlet Port

OS:Connection,
  {def4355c-844b-4849-b341-709eea4702e1}, !- Handle
  {1a1260a0-ecbf-4d62-8b5d-d9d9fd5ae6a4}, !- Name
  {16d96aa0-0c0d-495a-b277-5fed4b42d531}, !- Source Object
  3,                                      !- Outlet Port
  {82e09c85-f497-4492-9d61-be465c399ecb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {984cf437-1a4f-42ab-861b-3258f1c2333e}, !- Handle
  {97850bff-aa9b-4ff4-878e-0a23e285ebf3}, !- Name
  {5b616e02-5329-43d7-8543-b4c2e46f2c28}, !- Source Object
  3,                                      !- Outlet Port
  {34ce9ee2-ffcb-473d-9602-7abd5bb90fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26659f05-29b4-48df-9b9f-e3f3f1019bce}, !- Handle
  {bce31866-2d2c-494b-8993-5c173a32376a}, !- Name
  {34ce9ee2-ffcb-473d-9602-7abd5bb90fc9}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {a940a493-854e-43c0-8262-732e9b77037b}, !- Handle
  Zone WRf RefStorFreezer A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a210ee9d-9d7f-424a-a77c-1c015d18b01f}, !- Inlet Port
  {d1c2c128-6265-42e5-9d8d-8b41c7baa569}; !- Outlet Port

OS:Connection,
  {a210ee9d-9d7f-424a-a77c-1c015d18b01f}, !- Handle
  {c5b6fd82-a915-4d85-8ca3-30171592b7fc}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  14,                                     !- Outlet Port
  {a940a493-854e-43c0-8262-732e9b77037b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c2c128-6265-42e5-9d8d-8b41c7baa569}, !- Handle
  {143f569e-1ca3-4c97-9205-4a29b53ed227}, !- Name
  {a940a493-854e-43c0-8262-732e9b77037b}, !- Source Object
  3,                                      !- Outlet Port
  {7b3ee030-f7de-4341-b3a5-682f4ff7b559}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54a02ae4-d101-4841-9c82-e0e697e4ce4d}, !- Handle
  {b1579688-eb07-4a2f-986e-dbb1c98bbf71}, !- Name
  {7b3ee030-f7de-4341-b3a5-682f4ff7b559}, !- Source Object
  12,                                     !- Outlet Port
  {16d96aa0-0c0d-495a-b277-5fed4b42d531}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8f0a8a91-7c08-4e17-b594-fa71bf1f24a0}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {71fb2e65-661a-4fb4-ad4a-ba79d2f1473f}, !- Water Inlet Node Name
  {8b56e754-7478-4d50-a8da-5208a83a4922}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {908937ea-d9e2-4061-aaf1-1957d64e10c1}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4896b110-6481-4327-b0f1-93a276c81289}, !- Inlet Port
  {71fb2e65-661a-4fb4-ad4a-ba79d2f1473f}; !- Outlet Port

OS:Connection,
  {4896b110-6481-4327-b0f1-93a276c81289}, !- Handle
  {7d21030a-3a77-4ed1-b167-ad7ffc0323f1}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  17,                                     !- Outlet Port
  {908937ea-d9e2-4061-aaf1-1957d64e10c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1923604f-695a-4ab2-8d14-f22edd7e36b1}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8b56e754-7478-4d50-a8da-5208a83a4922}, !- Inlet Port
  {59e7599c-5f36-4910-a247-0856c57d3876}; !- Outlet Port

OS:Connection,
  {71fb2e65-661a-4fb4-ad4a-ba79d2f1473f}, !- Handle
  {d5c47fc9-93a2-4473-8b13-0b95d9534ca6}, !- Name
  {908937ea-d9e2-4061-aaf1-1957d64e10c1}, !- Source Object
  3,                                      !- Outlet Port
  {8f0a8a91-7c08-4e17-b594-fa71bf1f24a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b56e754-7478-4d50-a8da-5208a83a4922}, !- Handle
  {d815ebab-8764-49de-a324-495640f4bcbc}, !- Name
  {8f0a8a91-7c08-4e17-b594-fa71bf1f24a0}, !- Source Object
  6,                                      !- Outlet Port
  {1923604f-695a-4ab2-8d14-f22edd7e36b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e7599c-5f36-4910-a247-0856c57d3876}, !- Handle
  {86f2428b-9984-4268-992e-2a3bb951f5ad}, !- Name
  {1923604f-695a-4ab2-8d14-f22edd7e36b1}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ecdef158-20f5-414c-8ecb-7039f3aa9206}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground Reheat Coil Controller, !- Name
  {8f0a8a91-7c08-4e17-b594-fa71bf1f24a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {461ed4ec-6f1e-4e64-adc5-8866ec95c5ea}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {dabaad8e-1baf-43c0-93ac-728296ada19b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f0a8a91-7c08-4e17-b594-fa71bf1f24a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9473acc-5317-46c3-9b03-c1cb3bbe8b07}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa5176cf-a0c3-43b9-89ad-4702c344e4b1}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a9473acc-5317-46c3-9b03-c1cb3bbe8b07}, !- Inlet Port
  {c536ba2a-cb63-4d88-88b2-76bcb377878e}; !- Outlet Port

OS:Node,
  {4e10f44c-f20b-44f4-a440-767a267f171a}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground Return Air Node, !- Name
  {012e0094-09b1-4cff-8490-6ca4dfb5bbed}, !- Inlet Port
  {9b719ca3-944b-4fe7-ad7e-25e420ac92d9}; !- Outlet Port

OS:Connection,
  {c536ba2a-cb63-4d88-88b2-76bcb377878e}, !- Handle
  {517baf75-3f19-4fef-98d3-0ab7de702f6c}, !- Name
  {fa5176cf-a0c3-43b9-89ad-4702c344e4b1}, !- Source Object
  3,                                      !- Outlet Port
  {c60fc5cf-fa3c-4706-bd3d-94ec3b7c9fab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {012e0094-09b1-4cff-8490-6ca4dfb5bbed}, !- Handle
  {f5d91bfb-afc4-4b8c-adca-6144c9b60e62}, !- Name
  {5d4ee5cd-3889-46f0-9543-f6f726f2199e}, !- Source Object
  3,                                      !- Outlet Port
  {4e10f44c-f20b-44f4-a440-767a267f171a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b719ca3-944b-4fe7-ad7e-25e420ac92d9}, !- Handle
  {8b575318-4235-4f37-a8dd-60d993b24ca6}, !- Name
  {4e10f44c-f20b-44f4-a440-767a267f171a}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {96e6b14a-4d35-4629-9c95-d196ccf460ad}, !- Handle
  Zone WRf IndLoadDock C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {525aac55-4e0b-40cd-b87f-21875583c80a}, !- Inlet Port
  {dabaad8e-1baf-43c0-93ac-728296ada19b}; !- Outlet Port

OS:Connection,
  {525aac55-4e0b-40cd-b87f-21875583c80a}, !- Handle
  {5941df74-8832-425f-8430-eea74c1625ef}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  15,                                     !- Outlet Port
  {96e6b14a-4d35-4629-9c95-d196ccf460ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabaad8e-1baf-43c0-93ac-728296ada19b}, !- Handle
  {48b70814-30ef-4069-9468-1fc0d461085a}, !- Name
  {96e6b14a-4d35-4629-9c95-d196ccf460ad}, !- Source Object
  3,                                      !- Outlet Port
  {461ed4ec-6f1e-4e64-adc5-8866ec95c5ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9473acc-5317-46c3-9b03-c1cb3bbe8b07}, !- Handle
  {0ac31802-6867-41e0-b940-f42c65fec2c2}, !- Name
  {461ed4ec-6f1e-4e64-adc5-8866ec95c5ea}, !- Source Object
  12,                                     !- Outlet Port
  {fa5176cf-a0c3-43b9-89ad-4702c344e4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ab32fdb-1028-4b99-bd96-07aeea851b4f}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cba7c73e-316a-468a-a283-0126cca24217}, !- Water Inlet Node Name
  {72932abf-fdb1-44b3-b36a-c620178a9a08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {136211ea-f88b-4e78-bd5f-ad6c8b441160}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {74be9c9d-7f6c-43ed-af08-90f1a196bf22}, !- Inlet Port
  {cba7c73e-316a-468a-a283-0126cca24217}; !- Outlet Port

OS:Connection,
  {74be9c9d-7f6c-43ed-af08-90f1a196bf22}, !- Handle
  {a2310bbe-88c9-4089-89a6-5cca7cda85c7}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  18,                                     !- Outlet Port
  {136211ea-f88b-4e78-bd5f-ad6c8b441160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe91f997-58a8-4828-8406-67c5798b8c4d}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {72932abf-fdb1-44b3-b36a-c620178a9a08}, !- Inlet Port
  {48e87b24-edd0-47e3-aed6-fd7ee1f79d42}; !- Outlet Port

OS:Connection,
  {cba7c73e-316a-468a-a283-0126cca24217}, !- Handle
  {c499eb35-9c28-4860-b704-52eb03ea4fac}, !- Name
  {136211ea-f88b-4e78-bd5f-ad6c8b441160}, !- Source Object
  3,                                      !- Outlet Port
  {3ab32fdb-1028-4b99-bd96-07aeea851b4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72932abf-fdb1-44b3-b36a-c620178a9a08}, !- Handle
  {52e3264b-093b-4178-a955-fc92e790def5}, !- Name
  {3ab32fdb-1028-4b99-bd96-07aeea851b4f}, !- Source Object
  6,                                      !- Outlet Port
  {fe91f997-58a8-4828-8406-67c5798b8c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e87b24-edd0-47e3-aed6-fd7ee1f79d42}, !- Handle
  {6ea604aa-553e-4e5e-911e-d225d8dd631c}, !- Name
  {fe91f997-58a8-4828-8406-67c5798b8c4d}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a69ad960-04ff-41c5-b9ce-9380c76ba023}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground Reheat Coil Controller, !- Name
  {3ab32fdb-1028-4b99-bd96-07aeea851b4f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ba0dc90e-fe8b-40b2-b88a-2529581fbb0b}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {7085f067-fbb2-45dd-9774-daeaf8b403cb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ab32fdb-1028-4b99-bd96-07aeea851b4f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb145f0d-12d1-4723-a11d-3158eb78a0bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {708ed313-559f-4a63-a26f-1f8313668722}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {fb145f0d-12d1-4723-a11d-3158eb78a0bf}, !- Inlet Port
  {841832df-6ea4-4a54-9a47-5fc450121c04}; !- Outlet Port

OS:Node,
  {ed64443f-1932-4a61-abbb-76adc88137ff}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground Return Air Node, !- Name
  {0a9999f8-771d-4046-a87f-55d2d9360482}, !- Inlet Port
  {8a1715a8-b256-4478-a1ae-6db4a75eef12}; !- Outlet Port

OS:Connection,
  {841832df-6ea4-4a54-9a47-5fc450121c04}, !- Handle
  {158a9343-62f6-4a37-bc03-20a879fc28eb}, !- Name
  {708ed313-559f-4a63-a26f-1f8313668722}, !- Source Object
  3,                                      !- Outlet Port
  {ac60468d-7bac-4314-8292-1fbf3aa7d9f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a9999f8-771d-4046-a87f-55d2d9360482}, !- Handle
  {4c78423b-d634-4f58-a694-b3cb56896fd7}, !- Name
  {96b4873e-67a6-4d98-909d-7ecfe8daea9a}, !- Source Object
  3,                                      !- Outlet Port
  {ed64443f-1932-4a61-abbb-76adc88137ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1715a8-b256-4478-a1ae-6db4a75eef12}, !- Handle
  {02f5e3ff-8530-4fff-ba45-a267e26a6913}, !- Name
  {ed64443f-1932-4a61-abbb-76adc88137ff}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {b73bf9e4-805a-40f7-93e3-9fcd3f15b6ec}, !- Handle
  Zone WRf IndLoadDock B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {335e899c-7f1b-46f9-aa0d-20367d433c22}, !- Inlet Port
  {7085f067-fbb2-45dd-9774-daeaf8b403cb}; !- Outlet Port

OS:Connection,
  {335e899c-7f1b-46f9-aa0d-20367d433c22}, !- Handle
  {ba9513e2-d71f-4b92-9085-17ca9bcc43e4}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  16,                                     !- Outlet Port
  {b73bf9e4-805a-40f7-93e3-9fcd3f15b6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7085f067-fbb2-45dd-9774-daeaf8b403cb}, !- Handle
  {f9fe1ea1-2841-46b0-9797-f7104c0297f2}, !- Name
  {b73bf9e4-805a-40f7-93e3-9fcd3f15b6ec}, !- Source Object
  3,                                      !- Outlet Port
  {ba0dc90e-fe8b-40b2-b88a-2529581fbb0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb145f0d-12d1-4723-a11d-3158eb78a0bf}, !- Handle
  {b1dd7977-71ea-4f34-8179-1b29f3248ecc}, !- Name
  {ba0dc90e-fe8b-40b2-b88a-2529581fbb0b}, !- Source Object
  12,                                     !- Outlet Port
  {708ed313-559f-4a63-a26f-1f8313668722}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c7ddcbf2-342e-4d23-abbd-4e5a85c3b5bd}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6582c6e-b8da-46e5-8ec9-9542afa2c37f}, !- Water Inlet Node Name
  {2fd1c454-57f1-4def-bd8c-5961e16a0a9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca3f81fe-20dc-4ff0-bb53-ca5b72213db9}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {0a087e99-cafd-48f3-bd17-124bac06112e}, !- Inlet Port
  {f6582c6e-b8da-46e5-8ec9-9542afa2c37f}; !- Outlet Port

OS:Connection,
  {0a087e99-cafd-48f3-bd17-124bac06112e}, !- Handle
  {97f77e5e-0f48-423e-8e51-0cbba71eb6e6}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  19,                                     !- Outlet Port
  {ca3f81fe-20dc-4ff0-bb53-ca5b72213db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f985925-4465-4bb1-9cf4-b373a06c633c}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2fd1c454-57f1-4def-bd8c-5961e16a0a9a}, !- Inlet Port
  {dabee2ae-0ed5-4d8d-a2c1-f1eac2a93f78}; !- Outlet Port

OS:Connection,
  {f6582c6e-b8da-46e5-8ec9-9542afa2c37f}, !- Handle
  {e4921444-8452-4483-b9b6-be020b6b46ad}, !- Name
  {ca3f81fe-20dc-4ff0-bb53-ca5b72213db9}, !- Source Object
  3,                                      !- Outlet Port
  {c7ddcbf2-342e-4d23-abbd-4e5a85c3b5bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2fd1c454-57f1-4def-bd8c-5961e16a0a9a}, !- Handle
  {0ee3e7a7-4069-45f2-b8fe-2020c81cdb5f}, !- Name
  {c7ddcbf2-342e-4d23-abbd-4e5a85c3b5bd}, !- Source Object
  6,                                      !- Outlet Port
  {7f985925-4465-4bb1-9cf4-b373a06c633c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabee2ae-0ed5-4d8d-a2c1-f1eac2a93f78}, !- Handle
  {52396799-1251-4edb-9ecc-43f31b34a251}, !- Name
  {7f985925-4465-4bb1-9cf4-b373a06c633c}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5aee6b92-8d06-41b0-ae48-0ae1f6faa35e}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground Reheat Coil Controller, !- Name
  {c7ddcbf2-342e-4d23-abbd-4e5a85c3b5bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bb628621-0712-4269-a39c-1bd7769722ef}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {71ea1d89-74c5-4d74-a5ac-f5c9d71e6f61}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c7ddcbf2-342e-4d23-abbd-4e5a85c3b5bd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b638d9bf-5de4-4bde-b2b4-2b6fa88c6757}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a0d9c327-9886-4189-bbdf-c13680026e3f}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b638d9bf-5de4-4bde-b2b4-2b6fa88c6757}, !- Inlet Port
  {a6e49e73-9139-4e50-baff-4a8502b01ea0}; !- Outlet Port

OS:Node,
  {a6db798a-608a-4e8c-8b4c-9cae57782298}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground Return Air Node, !- Name
  {f6efd3b7-1fa7-4f5c-b962-d9aa2e77cb36}, !- Inlet Port
  {73068dc2-0ef1-4869-92c4-d3e95d7b92ec}; !- Outlet Port

OS:Connection,
  {a6e49e73-9139-4e50-baff-4a8502b01ea0}, !- Handle
  {7497bd18-bfba-4fba-b642-78f09ef3f862}, !- Name
  {a0d9c327-9886-4189-bbdf-c13680026e3f}, !- Source Object
  3,                                      !- Outlet Port
  {753c6832-f9aa-4e1f-a45e-56a86ebfb7bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6efd3b7-1fa7-4f5c-b962-d9aa2e77cb36}, !- Handle
  {6c3ab622-2362-4b0a-99a4-7d86f02d9e64}, !- Name
  {02c82c5c-4526-4b8c-ab01-4867938413ed}, !- Source Object
  3,                                      !- Outlet Port
  {a6db798a-608a-4e8c-8b4c-9cae57782298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73068dc2-0ef1-4869-92c4-d3e95d7b92ec}, !- Handle
  {310ba6b1-3b31-40f0-821e-1092ba932aec}, !- Name
  {a6db798a-608a-4e8c-8b4c-9cae57782298}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {012e95ae-a764-4958-8c69-89c7067726d8}, !- Handle
  Zone WRf IndLoadDock A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f3f7e0c5-490c-4cc1-9364-43c9f3f52ac5}, !- Inlet Port
  {71ea1d89-74c5-4d74-a5ac-f5c9d71e6f61}; !- Outlet Port

OS:Connection,
  {f3f7e0c5-490c-4cc1-9364-43c9f3f52ac5}, !- Handle
  {ebedb773-9b98-4833-9183-4639356706c1}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  17,                                     !- Outlet Port
  {012e95ae-a764-4958-8c69-89c7067726d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ea1d89-74c5-4d74-a5ac-f5c9d71e6f61}, !- Handle
  {0ddd8f65-dbd0-4d02-bcd4-b3949d9df4cf}, !- Name
  {012e95ae-a764-4958-8c69-89c7067726d8}, !- Source Object
  3,                                      !- Outlet Port
  {bb628621-0712-4269-a39c-1bd7769722ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b638d9bf-5de4-4bde-b2b4-2b6fa88c6757}, !- Handle
  {ee673fe2-4160-4d79-a982-82a41a788815}, !- Name
  {bb628621-0712-4269-a39c-1bd7769722ef}, !- Source Object
  12,                                     !- Outlet Port
  {a0d9c327-9886-4189-bbdf-c13680026e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b8caf228-1ea7-4980-9978-82a80661942f}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {03724744-ccf6-4c49-bdaa-bad150cc2287}, !- Water Inlet Node Name
  {71f8fbcd-5536-47e3-b71b-88f31a50fb56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9657deb7-6a66-48da-9de0-c015b83a7d86}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {61b9d04b-1fab-40f5-b1d3-115e090a41f4}, !- Inlet Port
  {03724744-ccf6-4c49-bdaa-bad150cc2287}; !- Outlet Port

OS:Connection,
  {61b9d04b-1fab-40f5-b1d3-115e090a41f4}, !- Handle
  {9bd2e730-3176-4767-8d21-e392b2a8ac66}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  20,                                     !- Outlet Port
  {9657deb7-6a66-48da-9de0-c015b83a7d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a714fafa-0575-42aa-81a3-23feaac60e54}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {71f8fbcd-5536-47e3-b71b-88f31a50fb56}, !- Inlet Port
  {9eee26b6-4b76-455b-b89b-e71db10f1d85}; !- Outlet Port

OS:Connection,
  {03724744-ccf6-4c49-bdaa-bad150cc2287}, !- Handle
  {f7722962-ea15-487b-a674-d5dce70af945}, !- Name
  {9657deb7-6a66-48da-9de0-c015b83a7d86}, !- Source Object
  3,                                      !- Outlet Port
  {b8caf228-1ea7-4980-9978-82a80661942f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71f8fbcd-5536-47e3-b71b-88f31a50fb56}, !- Handle
  {cd4cd467-a867-4360-909a-6da173039a57}, !- Name
  {b8caf228-1ea7-4980-9978-82a80661942f}, !- Source Object
  6,                                      !- Outlet Port
  {a714fafa-0575-42aa-81a3-23feaac60e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eee26b6-4b76-455b-b89b-e71db10f1d85}, !- Handle
  {dbb6df83-3a8e-4195-ac2e-12d2b0327fb1}, !- Name
  {a714fafa-0575-42aa-81a3-23feaac60e54}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69bf5be0-ce5f-46e2-a1c7-a335bd542a87}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground Reheat Coil Controller, !- Name
  {b8caf228-1ea7-4980-9978-82a80661942f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b51bef3f-02f8-4cfd-8112-916bd92fb479}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {cfa19e73-1ab9-4ea2-9575-856368ef3f0d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8caf228-1ea7-4980-9978-82a80661942f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {64acb5c0-8759-4e57-8ffc-28826d318af5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {275407a6-47e3-44c4-9f0d-be1707be0e8a}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {64acb5c0-8759-4e57-8ffc-28826d318af5}, !- Inlet Port
  {f45892bc-cc38-481b-b979-2688ac0d01ad}; !- Outlet Port

OS:Node,
  {3c57caba-2602-43f3-9f40-f5096eda6118}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground Return Air Node, !- Name
  {54e93c3f-619f-49ef-9602-4f621070d22d}, !- Inlet Port
  {d5756a9b-7a7b-49ee-a693-57269af83429}; !- Outlet Port

OS:Connection,
  {f45892bc-cc38-481b-b979-2688ac0d01ad}, !- Handle
  {e7eada64-838d-4c68-9c91-0241e0b2a59a}, !- Name
  {275407a6-47e3-44c4-9f0d-be1707be0e8a}, !- Source Object
  3,                                      !- Outlet Port
  {759b382d-ac75-4883-bd4c-3e410269a4d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54e93c3f-619f-49ef-9602-4f621070d22d}, !- Handle
  {a70e39ea-ed6e-448d-9648-a47360cdf2b3}, !- Name
  {de9a9fa8-bdcd-4dbb-94f0-42f65c17adcb}, !- Source Object
  3,                                      !- Outlet Port
  {3c57caba-2602-43f3-9f40-f5096eda6118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5756a9b-7a7b-49ee-a693-57269af83429}, !- Handle
  {42f61bf1-62ea-4c41-900d-ebe9faaab8f4}, !- Name
  {3c57caba-2602-43f3-9f40-f5096eda6118}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {9998ca26-e9ce-4c97-8d37-46a764c9b8fc}, !- Handle
  Zone WRf OfficeGeneral A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d1e1bbf9-15d2-42e8-8131-511a93a35fb9}, !- Inlet Port
  {cfa19e73-1ab9-4ea2-9575-856368ef3f0d}; !- Outlet Port

OS:Connection,
  {d1e1bbf9-15d2-42e8-8131-511a93a35fb9}, !- Handle
  {72241464-751c-4249-99ac-02bc1c837467}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  18,                                     !- Outlet Port
  {9998ca26-e9ce-4c97-8d37-46a764c9b8fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa19e73-1ab9-4ea2-9575-856368ef3f0d}, !- Handle
  {60d0d1ee-ad4b-4490-bbe2-557e603ac199}, !- Name
  {9998ca26-e9ce-4c97-8d37-46a764c9b8fc}, !- Source Object
  3,                                      !- Outlet Port
  {b51bef3f-02f8-4cfd-8112-916bd92fb479}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64acb5c0-8759-4e57-8ffc-28826d318af5}, !- Handle
  {1ee902c0-00ee-4086-935c-056a40bde41c}, !- Name
  {b51bef3f-02f8-4cfd-8112-916bd92fb479}, !- Source Object
  12,                                     !- Outlet Port
  {275407a6-47e3-44c4-9f0d-be1707be0e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4b4b55dd-c535-469d-a392-2e16179a6293}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15419c33-b85d-45a7-b685-7802aae04f37}, !- Water Inlet Node Name
  {4e11264d-ad1e-4f4a-8544-48508e441700}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d4a9f3a4-f518-4117-b082-af169e2a83b3}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {0d0c8ac1-de95-4e5f-a9ad-34dcc5eda83d}, !- Inlet Port
  {15419c33-b85d-45a7-b685-7802aae04f37}; !- Outlet Port

OS:Connection,
  {0d0c8ac1-de95-4e5f-a9ad-34dcc5eda83d}, !- Handle
  {b68dce31-38f2-453f-99ca-e648c630ecdd}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  21,                                     !- Outlet Port
  {d4a9f3a4-f518-4117-b082-af169e2a83b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0e97d89-956f-4cc6-a6a8-4bfe049ec856}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4e11264d-ad1e-4f4a-8544-48508e441700}, !- Inlet Port
  {b2513f8a-eb4d-4a17-a6a3-6db340cb8930}; !- Outlet Port

OS:Connection,
  {15419c33-b85d-45a7-b685-7802aae04f37}, !- Handle
  {cab5cc45-749a-4ac6-b76f-00c4ddc2a7a3}, !- Name
  {d4a9f3a4-f518-4117-b082-af169e2a83b3}, !- Source Object
  3,                                      !- Outlet Port
  {4b4b55dd-c535-469d-a392-2e16179a6293}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4e11264d-ad1e-4f4a-8544-48508e441700}, !- Handle
  {d3ce2bfa-7959-481c-91fb-06324ce84483}, !- Name
  {4b4b55dd-c535-469d-a392-2e16179a6293}, !- Source Object
  6,                                      !- Outlet Port
  {f0e97d89-956f-4cc6-a6a8-4bfe049ec856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2513f8a-eb4d-4a17-a6a3-6db340cb8930}, !- Handle
  {662651ff-7cff-4cd7-9577-28e11bc1fba0}, !- Name
  {f0e97d89-956f-4cc6-a6a8-4bfe049ec856}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {450c4003-7bab-4ab5-a47e-997e6fb59b4a}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground Reheat Coil Controller, !- Name
  {4b4b55dd-c535-469d-a392-2e16179a6293}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0f108d40-460d-4b85-bed1-6bae862ca145}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {ac5cf8e5-055b-47e1-90db-f067ee2f66cc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b4b55dd-c535-469d-a392-2e16179a6293}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {37be22fc-7174-4ebf-b113-196ffc7f5287}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {56dbfba1-e68f-4f4a-b436-e85fe11b729b}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {37be22fc-7174-4ebf-b113-196ffc7f5287}, !- Inlet Port
  {4d896e6b-aa56-40c8-bbcd-ddd46f9da383}; !- Outlet Port

OS:Node,
  {e83425bc-909a-4df3-80fe-c11f7434b504}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground Return Air Node, !- Name
  {c095736c-c91a-41f5-a20d-f9228486ec84}, !- Inlet Port
  {9a5cb43d-ab64-4f18-8de3-3cc40222c6c7}; !- Outlet Port

OS:Connection,
  {4d896e6b-aa56-40c8-bbcd-ddd46f9da383}, !- Handle
  {6073cbb8-db75-48dc-ae3c-639abdafd862}, !- Name
  {56dbfba1-e68f-4f4a-b436-e85fe11b729b}, !- Source Object
  3,                                      !- Outlet Port
  {72cc342c-572b-48e5-ab7e-86d2c461d770}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c095736c-c91a-41f5-a20d-f9228486ec84}, !- Handle
  {6da01560-3c8a-41f3-897a-7116683618f5}, !- Name
  {76f9a3e7-e975-4a22-8e34-a078f1601e15}, !- Source Object
  3,                                      !- Outlet Port
  {e83425bc-909a-4df3-80fe-c11f7434b504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5cb43d-ab64-4f18-8de3-3cc40222c6c7}, !- Handle
  {a7e520c8-51db-476c-8597-f78dd6104339}, !- Name
  {e83425bc-909a-4df3-80fe-c11f7434b504}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {e8077aad-b04c-44e8-9342-33ba878ca954}, !- Handle
  Zone WRf OfficeGeneral C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d2dbae00-aef2-4b7f-a3eb-92edc5911cd0}, !- Inlet Port
  {ac5cf8e5-055b-47e1-90db-f067ee2f66cc}; !- Outlet Port

OS:Connection,
  {d2dbae00-aef2-4b7f-a3eb-92edc5911cd0}, !- Handle
  {a8713750-5338-4fbd-a630-6021c55aca56}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  19,                                     !- Outlet Port
  {e8077aad-b04c-44e8-9342-33ba878ca954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac5cf8e5-055b-47e1-90db-f067ee2f66cc}, !- Handle
  {116c42b9-3192-4e11-b599-ec939f143bee}, !- Name
  {e8077aad-b04c-44e8-9342-33ba878ca954}, !- Source Object
  3,                                      !- Outlet Port
  {0f108d40-460d-4b85-bed1-6bae862ca145}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37be22fc-7174-4ebf-b113-196ffc7f5287}, !- Handle
  {67295ae7-d84e-4650-95c8-b926d66393d8}, !- Name
  {0f108d40-460d-4b85-bed1-6bae862ca145}, !- Source Object
  12,                                     !- Outlet Port
  {56dbfba1-e68f-4f4a-b436-e85fe11b729b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ee84fe2c-e60e-420c-8d9c-f50a83b01e71}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground Reheat Coil, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ba24007-86ca-4724-925c-01f0ee91e9d2}, !- Water Inlet Node Name
  {934bfa9c-d3c4-4403-8415-58e02a573d06}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {92f0d7c4-933a-449a-a4a0-ee040b5aedba}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b0c03872-6cbe-402f-90a0-17cac657e2ba}, !- Inlet Port
  {3ba24007-86ca-4724-925c-01f0ee91e9d2}; !- Outlet Port

OS:Connection,
  {b0c03872-6cbe-402f-90a0-17cac657e2ba}, !- Handle
  {61d32cee-cf31-478a-9869-02465bcd4c4c}, !- Name
  {8c3aab84-b3c9-4e48-8a09-1345b172da51}, !- Source Object
  22,                                     !- Outlet Port
  {92f0d7c4-933a-449a-a4a0-ee040b5aedba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03681872-c655-4b8f-86ad-f2d85c6ba3e7}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {934bfa9c-d3c4-4403-8415-58e02a573d06}, !- Inlet Port
  {2e6cf8c6-26cf-47f4-9154-8b99eedc8688}; !- Outlet Port

OS:Connection,
  {3ba24007-86ca-4724-925c-01f0ee91e9d2}, !- Handle
  {5aeb9291-5591-4f9d-aec1-f9f1ce063f0b}, !- Name
  {92f0d7c4-933a-449a-a4a0-ee040b5aedba}, !- Source Object
  3,                                      !- Outlet Port
  {ee84fe2c-e60e-420c-8d9c-f50a83b01e71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {934bfa9c-d3c4-4403-8415-58e02a573d06}, !- Handle
  {07739bda-9c89-4a9a-adca-b9cff0fee50b}, !- Name
  {ee84fe2c-e60e-420c-8d9c-f50a83b01e71}, !- Source Object
  6,                                      !- Outlet Port
  {03681872-c655-4b8f-86ad-f2d85c6ba3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6cf8c6-26cf-47f4-9154-8b99eedc8688}, !- Handle
  {37fab36b-3017-4109-aaa6-8691c4073918}, !- Name
  {03681872-c655-4b8f-86ad-f2d85c6ba3e7}, !- Source Object
  3,                                      !- Outlet Port
  {b8b042bf-a4b2-43e0-b647-16421396c4e0}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {edd714aa-7233-4999-8259-d65170cb2e19}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground Reheat Coil Controller, !- Name
  {ee84fe2c-e60e-420c-8d9c-f50a83b01e71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b4a81fc-a15b-4dcb-ab4c-e59720326260}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground VAV Terminal, !- Name
  {1a4038b4-47e0-4fb7-8984-956b5e11912c}, !- Availability Schedule Name
  {f8d3a142-2148-468b-9d99-9a81207eadb3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ee84fe2c-e60e-420c-8d9c-f50a83b01e71}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {52a8cf83-3e9e-435d-bf08-51f116f94b0b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {17c8d27d-63b5-4a69-b386-6a3d1914b831}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {52a8cf83-3e9e-435d-bf08-51f116f94b0b}, !- Inlet Port
  {1b51eea7-2797-473a-aa3b-4a1debfae97a}; !- Outlet Port

OS:Node,
  {5d2dcba3-02ad-48a7-96bc-0c1cd959c34c}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground Return Air Node, !- Name
  {e791d0cb-92d9-4c41-b62e-dd255760238e}, !- Inlet Port
  {e3ba823e-dd48-4379-a3f8-33eeb001bd07}; !- Outlet Port

OS:Connection,
  {1b51eea7-2797-473a-aa3b-4a1debfae97a}, !- Handle
  {8f2b71d3-de70-4672-a999-f8e2b16cb743}, !- Name
  {17c8d27d-63b5-4a69-b386-6a3d1914b831}, !- Source Object
  3,                                      !- Outlet Port
  {7e922af5-2fb2-403e-86fb-43213f15816f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e791d0cb-92d9-4c41-b62e-dd255760238e}, !- Handle
  {df739037-a05e-44b6-b3ea-a2e6fe0f1ece}, !- Name
  {8323e338-88b7-40fb-aeef-b302549c60bb}, !- Source Object
  3,                                      !- Outlet Port
  {5d2dcba3-02ad-48a7-96bc-0c1cd959c34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ba823e-dd48-4379-a3f8-33eeb001bd07}, !- Handle
  {0531727c-5b36-4a75-8119-e272c456f6b0}, !- Name
  {5d2dcba3-02ad-48a7-96bc-0c1cd959c34c}, !- Source Object
  3,                                      !- Outlet Port
  {0e50ab73-15d0-4178-905f-07974809590b}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {df023434-11a7-48af-956c-5c68f7f7027e}, !- Handle
  Zone WRf OfficeGeneral B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d0091b5a-247b-4fc8-acba-1ef46d99c5b3}, !- Inlet Port
  {f8d3a142-2148-468b-9d99-9a81207eadb3}; !- Outlet Port

OS:Connection,
  {d0091b5a-247b-4fc8-acba-1ef46d99c5b3}, !- Handle
  {36d26588-9050-4e25-b47e-867f2b16f570}, !- Name
  {a735321e-797a-474d-bc22-cb8cc248a2a1}, !- Source Object
  20,                                     !- Outlet Port
  {df023434-11a7-48af-956c-5c68f7f7027e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d3a142-2148-468b-9d99-9a81207eadb3}, !- Handle
  {536b494c-e9eb-4fbd-9fe4-9a88e000bd63}, !- Name
  {df023434-11a7-48af-956c-5c68f7f7027e}, !- Source Object
  3,                                      !- Outlet Port
  {9b4a81fc-a15b-4dcb-ab4c-e59720326260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52a8cf83-3e9e-435d-bf08-51f116f94b0b}, !- Handle
  {6689e5ff-16ed-477b-977f-bc1ad98fddd7}, !- Name
  {9b4a81fc-a15b-4dcb-ab4c-e59720326260}, !- Source Object
  12,                                     !- Outlet Port
  {17c8d27d-63b5-4a69-b386-6a3d1914b831}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {26d7893e-35c2-497f-99c7-6684b7cb88c1}, !- Handle
  {cbf483ac-4dc7-4641-a0a6-8462750241d2}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Sizing:Parameters,
  {0e90219f-45c2-4d63-8263-fa1785514dd8}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {de22def8-0e90-4c06-8bcd-24751cbfb1c8}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

