  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {984b6e02-a26f-4c04-a0bf-4e2d8be79317}, !- Handle
  Node 105,                               !- Name
  {061c6f98-a42f-46fc-a11e-9dd30282a08d}, !- Inlet Port
  {732cf2a4-2f00-4c6c-8ffe-0c3e7fc7ec71}; !- Outlet Port

OS:Connection,
  {061c6f98-a42f-46fc-a11e-9dd30282a08d}, !- Handle
  {eb1a9b59-2e51-41ac-b27a-3843aabcc214}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  13,                                     !- Outlet Port
  {984b6e02-a26f-4c04-a0bf-4e2d8be79317}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e6da8db-2f1c-4a63-afaf-680680e942f3}, !- Handle
  Node 106,                               !- Name
  {a1da58c2-e089-41ef-9c0d-462c8c1001fe}, !- Inlet Port
  {6e00a20d-e5ee-4ca1-98af-48c0005f0abc}; !- Outlet Port

OS:Connection,
  {732cf2a4-2f00-4c6c-8ffe-0c3e7fc7ec71}, !- Handle
  {37c724bc-1f36-481a-be30-b4144230c6ca}, !- Name
  {984b6e02-a26f-4c04-a0bf-4e2d8be79317}, !- Source Object
  3,                                      !- Outlet Port
  {fe3420a3-32f7-493e-9561-2a76ba05bb10}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1da58c2-e089-41ef-9c0d-462c8c1001fe}, !- Handle
  {b9372252-98ef-4936-a9c5-39feace54207}, !- Name
  {fe3420a3-32f7-493e-9561-2a76ba05bb10}, !- Source Object
  6,                                      !- Outlet Port
  {2e6da8db-2f1c-4a63-afaf-680680e942f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e00a20d-e5ee-4ca1-98af-48c0005f0abc}, !- Handle
  {0d53f69b-ff9a-4193-9ce9-0c1cda037ca8}, !- Name
  {2e6da8db-2f1c-4a63-afaf-680680e942f3}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3d5a181-0476-490a-aee4-458f13778dda}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Controller, !- Name
  {fe3420a3-32f7-493e-9561-2a76ba05bb10}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9fa798e8-3be8-4867-a012-ac40397763b9}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal,         !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {905a3b23-2b3c-4041-a320-3e25e8260705}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe3420a3-32f7-493e-9561-2a76ba05bb10}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f4078d3-89ce-4d79-82b1-f363f088a6c2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dac7fcd5-709e-4baa-92d9-5ec283ced483}, !- Handle
  Node 107,                               !- Name
  {2f4078d3-89ce-4d79-82b1-f363f088a6c2}, !- Inlet Port
  {bef903e3-ed08-4fea-a5ab-5a1228bda8c5}; !- Outlet Port

OS:Node,
  {82d8f351-7ac7-4be3-89df-d9c42ab15f53}, !- Handle
  Node 108,                               !- Name
  {3b1b976c-d3bb-4e9a-bc7b-e770a0a2fb36}, !- Inlet Port
  {5ac323d7-9138-4f40-81d8-09ceb235ffd2}; !- Outlet Port

OS:Connection,
  {bef903e3-ed08-4fea-a5ab-5a1228bda8c5}, !- Handle
  {e6e467d3-ff6d-4aee-b05d-f64f76c8ab3b}, !- Name
  {dac7fcd5-709e-4baa-92d9-5ec283ced483}, !- Source Object
  3,                                      !- Outlet Port
  {1908b8d5-d68a-4d2c-8f65-5825af74a176}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b1b976c-d3bb-4e9a-bc7b-e770a0a2fb36}, !- Handle
  {14027043-3bd5-4f88-aa4d-ad2bef8e7bbb}, !- Name
  {f84b37df-ebb9-4cab-958e-4d400f6354e8}, !- Source Object
  3,                                      !- Outlet Port
  {82d8f351-7ac7-4be3-89df-d9c42ab15f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac323d7-9138-4f40-81d8-09ceb235ffd2}, !- Handle
  {70c02fc1-135d-4841-8c81-f33c3f718c3f}, !- Name
  {82d8f351-7ac7-4be3-89df-d9c42ab15f53}, !- Source Object
  3,                                      !- Outlet Port
  {9bce6a2b-5044-43c4-91a9-ec2fa252a6c4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b22cfa77-1c44-4331-866e-e2127ca850a1}, !- Handle
  Node 109,                               !- Name
  {c2a09a82-9677-4722-81b3-676a28a0e11f}, !- Inlet Port
  {905a3b23-2b3c-4041-a320-3e25e8260705}; !- Outlet Port

OS:Connection,
  {c2a09a82-9677-4722-81b3-676a28a0e11f}, !- Handle
  {ea498d73-2221-49dd-a526-0baf7a9d0ef4}, !- Name
  {59dce495-2a05-42ba-b569-db46ebec900c}, !- Source Object
  11,                                     !- Outlet Port
  {b22cfa77-1c44-4331-866e-e2127ca850a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905a3b23-2b3c-4041-a320-3e25e8260705}, !- Handle
  {14fe4687-6b5f-46a5-b89a-05daeeb62809}, !- Name
  {b22cfa77-1c44-4331-866e-e2127ca850a1}, !- Source Object
  3,                                      !- Outlet Port
  {9fa798e8-3be8-4867-a012-ac40397763b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f4078d3-89ce-4d79-82b1-f363f088a6c2}, !- Handle
  {6931bd06-e381-451e-a936-8842ac530dd6}, !- Name
  {9fa798e8-3be8-4867-a012-ac40397763b9}, !- Source Object
  12,                                     !- Outlet Port
  {dac7fcd5-709e-4baa-92d9-5ec283ced483}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2737f71f-782f-4a22-8c1a-99584a5b764c}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1430f4f2-5d65-4a3e-975a-2f8f76becaba}, !- Water Inlet Node Name
  {78a7a906-4a95-4b1e-9e12-11fc36ea1869}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f4ae1058-e4f0-4579-917e-d77877c09ff1}, !- Handle
  Node 110,                               !- Name
  {a5675012-3eb4-40d7-a681-93410c444056}, !- Inlet Port
  {1430f4f2-5d65-4a3e-975a-2f8f76becaba}; !- Outlet Port

OS:Connection,
  {a5675012-3eb4-40d7-a681-93410c444056}, !- Handle
  {49c02eca-b0b0-401c-a572-2822416470a7}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  14,                                     !- Outlet Port
  {f4ae1058-e4f0-4579-917e-d77877c09ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae97b02e-f0e1-4c93-856f-be75e2f10645}, !- Handle
  Node 111,                               !- Name
  {78a7a906-4a95-4b1e-9e12-11fc36ea1869}, !- Inlet Port
  {07689f00-0917-40bf-a024-a30d90241e0f}; !- Outlet Port

OS:Connection,
  {1430f4f2-5d65-4a3e-975a-2f8f76becaba}, !- Handle
  {7ce2dc4a-bdf9-4be2-ab6a-7ea46308f29c}, !- Name
  {f4ae1058-e4f0-4579-917e-d77877c09ff1}, !- Source Object
  3,                                      !- Outlet Port
  {2737f71f-782f-4a22-8c1a-99584a5b764c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78a7a906-4a95-4b1e-9e12-11fc36ea1869}, !- Handle
  {b79d8517-0e4b-42a8-8195-533d71efba8a}, !- Name
  {2737f71f-782f-4a22-8c1a-99584a5b764c}, !- Source Object
  6,                                      !- Outlet Port
  {ae97b02e-f0e1-4c93-856f-be75e2f10645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07689f00-0917-40bf-a024-a30d90241e0f}, !- Handle
  {7c289c8a-2772-4295-a1d5-9da1369078f1}, !- Name
  {ae97b02e-f0e1-4c93-856f-be75e2f10645}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c1224667-d4ba-46de-ab37-d5c8421ccee3}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Controller, !- Name
  {2737f71f-782f-4a22-8c1a-99584a5b764c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {580a9b17-3d7a-4c64-984c-44745f97d882}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal,          !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {c872a797-7675-42b7-a7d5-907582ca80f2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2737f71f-782f-4a22-8c1a-99584a5b764c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {813f8d45-e088-4459-ae84-035b0932c7ba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f6637af-169f-4a27-b752-d3d2cf84e791}, !- Handle
  Node 112,                               !- Name
  {813f8d45-e088-4459-ae84-035b0932c7ba}, !- Inlet Port
  {9ab3599c-c341-4012-ba17-f8d70a23fe99}; !- Outlet Port

OS:Node,
  {5d9060b8-50c9-43ad-9cdf-9a210f706ddf}, !- Handle
  Node 113,                               !- Name
  {8768f26f-57f5-48b1-afaa-684999371c69}, !- Inlet Port
  {c57b0ccb-f2ac-436a-a4ac-1723a716d16a}; !- Outlet Port

OS:Connection,
  {9ab3599c-c341-4012-ba17-f8d70a23fe99}, !- Handle
  {654d2a0f-c176-4846-8208-1e49f975eed0}, !- Name
  {1f6637af-169f-4a27-b752-d3d2cf84e791}, !- Source Object
  3,                                      !- Outlet Port
  {a23e1904-5721-44c6-b248-f54965817a2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8768f26f-57f5-48b1-afaa-684999371c69}, !- Handle
  {291d829d-26d9-40a7-a039-0da44aad6a0a}, !- Name
  {7c5d4cda-398c-4ded-8ee7-ab1c4c112e13}, !- Source Object
  3,                                      !- Outlet Port
  {5d9060b8-50c9-43ad-9cdf-9a210f706ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57b0ccb-f2ac-436a-a4ac-1723a716d16a}, !- Handle
  {d4b9a8e9-dbdd-4a1d-b31a-d7e4e390821a}, !- Name
  {5d9060b8-50c9-43ad-9cdf-9a210f706ddf}, !- Source Object
  3,                                      !- Outlet Port
  {9bce6a2b-5044-43c4-91a9-ec2fa252a6c4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4db31cb5-6781-4211-ba59-d882df9227f3}, !- Handle
  Node 114,                               !- Name
  {9230b174-5abf-485c-9e17-6792bb119223}, !- Inlet Port
  {c872a797-7675-42b7-a7d5-907582ca80f2}; !- Outlet Port

OS:Connection,
  {9230b174-5abf-485c-9e17-6792bb119223}, !- Handle
  {9862832c-3fc4-4661-a90f-e1d0cd5e5c89}, !- Name
  {59dce495-2a05-42ba-b569-db46ebec900c}, !- Source Object
  12,                                     !- Outlet Port
  {4db31cb5-6781-4211-ba59-d882df9227f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c872a797-7675-42b7-a7d5-907582ca80f2}, !- Handle
  {bf0cc693-bd9f-4b44-a08c-f1e89c8168f1}, !- Name
  {4db31cb5-6781-4211-ba59-d882df9227f3}, !- Source Object
  3,                                      !- Outlet Port
  {580a9b17-3d7a-4c64-984c-44745f97d882}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {813f8d45-e088-4459-ae84-035b0932c7ba}, !- Handle
  {b4a96818-0912-4200-8909-1b138923eabb}, !- Name
  {580a9b17-3d7a-4c64-984c-44745f97d882}, !- Source Object
  12,                                     !- Outlet Port
  {1f6637af-169f-4a27-b752-d3d2cf84e791}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {20b5417c-409e-4185-b639-a59d86b19ee9}, !- Handle
  Dining_Flr_6 ZN Reheat Coil,            !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d11bfe8-0a37-46ab-baca-df82422ef61f}, !- Water Inlet Node Name
  {aba3616e-e122-4805-871a-d4b25c1dd389}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8b3f45a-9e7d-4497-91b8-eca13c48e990}, !- Handle
  Node 115,                               !- Name
  {943f04de-8b0e-4a53-b671-4a728704f609}, !- Inlet Port
  {6d11bfe8-0a37-46ab-baca-df82422ef61f}; !- Outlet Port

OS:Connection,
  {943f04de-8b0e-4a53-b671-4a728704f609}, !- Handle
  {66332849-52a1-4b55-9f51-28dd15641056}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  15,                                     !- Outlet Port
  {e8b3f45a-9e7d-4497-91b8-eca13c48e990}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b827fde9-e39c-4872-aea4-034f716efe82}, !- Handle
  Node 116,                               !- Name
  {aba3616e-e122-4805-871a-d4b25c1dd389}, !- Inlet Port
  {226cf01f-b73f-4d49-8519-20fa757c5cbb}; !- Outlet Port

OS:Connection,
  {6d11bfe8-0a37-46ab-baca-df82422ef61f}, !- Handle
  {f77ca5f3-4443-453e-bae1-2d7fb2d59281}, !- Name
  {e8b3f45a-9e7d-4497-91b8-eca13c48e990}, !- Source Object
  3,                                      !- Outlet Port
  {20b5417c-409e-4185-b639-a59d86b19ee9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aba3616e-e122-4805-871a-d4b25c1dd389}, !- Handle
  {ea1908ce-af59-47f0-a425-85f357e047c9}, !- Name
  {20b5417c-409e-4185-b639-a59d86b19ee9}, !- Source Object
  6,                                      !- Outlet Port
  {b827fde9-e39c-4872-aea4-034f716efe82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226cf01f-b73f-4d49-8519-20fa757c5cbb}, !- Handle
  {ca1f6ff5-7983-457f-812d-a2dedef06589}, !- Name
  {b827fde9-e39c-4872-aea4-034f716efe82}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27c2201d-3ebc-4314-9afa-7bb3d2e5fd38}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Controller, !- Name
  {20b5417c-409e-4185-b639-a59d86b19ee9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7e01e6ca-5ec8-4b4a-b672-25463bd1a064}, !- Handle
  Dining_Flr_6 ZN VAV Terminal,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {e3893290-8956-4548-bc2c-bf35f75bf97a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20b5417c-409e-4185-b639-a59d86b19ee9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c5f3c38a-21f1-4935-98c2-104dd96752b6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55819a04-cf1b-43a1-8c10-8312062ca10a}, !- Handle
  Node 117,                               !- Name
  {c5f3c38a-21f1-4935-98c2-104dd96752b6}, !- Inlet Port
  {ae4d5855-b509-4c58-bae6-c11762e2bfcd}; !- Outlet Port

OS:Node,
  {eb7a5001-3900-4c2b-b60a-970c65fff23b}, !- Handle
  Node 118,                               !- Name
  {407f8687-bdf8-4c7d-be4b-13ea96473506}, !- Inlet Port
  {c0b3b012-fa8b-4e33-bdcf-07b606ffe08c}; !- Outlet Port

OS:Connection,
  {ae4d5855-b509-4c58-bae6-c11762e2bfcd}, !- Handle
  {36c96bff-6d8f-4126-9c52-9eae2e451394}, !- Name
  {55819a04-cf1b-43a1-8c10-8312062ca10a}, !- Source Object
  3,                                      !- Outlet Port
  {0e126ea0-49d4-45c1-baf3-c0e301da6ed7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {407f8687-bdf8-4c7d-be4b-13ea96473506}, !- Handle
  {5c4d1633-ff57-4309-b6fb-912b591b97ea}, !- Name
  {16d49f3e-f9e8-4dfe-b514-d26c65f36422}, !- Source Object
  3,                                      !- Outlet Port
  {eb7a5001-3900-4c2b-b60a-970c65fff23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b3b012-fa8b-4e33-bdcf-07b606ffe08c}, !- Handle
  {3696af7d-0b30-4e4a-ba1c-a676c15cb994}, !- Name
  {eb7a5001-3900-4c2b-b60a-970c65fff23b}, !- Source Object
  3,                                      !- Outlet Port
  {9bce6a2b-5044-43c4-91a9-ec2fa252a6c4}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {192a7bc9-71dc-4256-b18c-782bb145a04f}, !- Handle
  Node 119,                               !- Name
  {62f0dc1d-6a3a-44b1-aea9-9b2cc8c5e1f1}, !- Inlet Port
  {e3893290-8956-4548-bc2c-bf35f75bf97a}; !- Outlet Port

OS:Connection,
  {62f0dc1d-6a3a-44b1-aea9-9b2cc8c5e1f1}, !- Handle
  {909f6b6e-c15b-4ae7-8182-507143713c94}, !- Name
  {59dce495-2a05-42ba-b569-db46ebec900c}, !- Source Object
  13,                                     !- Outlet Port
  {192a7bc9-71dc-4256-b18c-782bb145a04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3893290-8956-4548-bc2c-bf35f75bf97a}, !- Handle
  {28417744-e6c0-4175-b028-ad9a34f307d8}, !- Name
  {192a7bc9-71dc-4256-b18c-782bb145a04f}, !- Source Object
  3,                                      !- Outlet Port
  {7e01e6ca-5ec8-4b4a-b672-25463bd1a064}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5f3c38a-21f1-4935-98c2-104dd96752b6}, !- Handle
  {545deb7a-89b7-4bf3-9501-2dca966f9a55}, !- Name
  {7e01e6ca-5ec8-4b4a-b672-25463bd1a064}, !- Source Object
  12,                                     !- Outlet Port
  {55819a04-cf1b-43a1-8c10-8312062ca10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {adf5b50d-143a-41ec-9e82-2e9733951641}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil,          !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2aba5b1-f50c-4a1b-92ae-d74897b57089}, !- Water Inlet Node Name
  {d73e1d80-319c-49f0-8e26-e5f013ad773f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d067ffa7-b065-4794-801f-d3f105b67ccd}, !- Handle
  Node 120,                               !- Name
  {c2b41623-482d-4ae2-9280-ce3a33b43af6}, !- Inlet Port
  {a2aba5b1-f50c-4a1b-92ae-d74897b57089}; !- Outlet Port

OS:Connection,
  {c2b41623-482d-4ae2-9280-ce3a33b43af6}, !- Handle
  {25cfff3e-d844-4420-8f52-2c480d0f02d3}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  16,                                     !- Outlet Port
  {d067ffa7-b065-4794-801f-d3f105b67ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d24d99ea-8c72-49b7-9fef-7975e606ac78}, !- Handle
  Node 121,                               !- Name
  {d73e1d80-319c-49f0-8e26-e5f013ad773f}, !- Inlet Port
  {697dcc5a-9d31-4979-94af-6964aabb6849}; !- Outlet Port

OS:Connection,
  {a2aba5b1-f50c-4a1b-92ae-d74897b57089}, !- Handle
  {382cd9ee-22dd-4b46-9f6b-03f287d864a4}, !- Name
  {d067ffa7-b065-4794-801f-d3f105b67ccd}, !- Source Object
  3,                                      !- Outlet Port
  {adf5b50d-143a-41ec-9e82-2e9733951641}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d73e1d80-319c-49f0-8e26-e5f013ad773f}, !- Handle
  {18ab2e1e-9d66-4019-a5f2-bde5e8799a8b}, !- Name
  {adf5b50d-143a-41ec-9e82-2e9733951641}, !- Source Object
  6,                                      !- Outlet Port
  {d24d99ea-8c72-49b7-9fef-7975e606ac78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697dcc5a-9d31-4979-94af-6964aabb6849}, !- Handle
  {4d2eefee-375e-452b-a7e5-57e2ded7721a}, !- Name
  {d24d99ea-8c72-49b7-9fef-7975e606ac78}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29392a97-5307-436a-b1c1-8920fcdae967}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Controller, !- Name
  {adf5b50d-143a-41ec-9e82-2e9733951641}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3995ecaa-acd4-43ec-a30c-7fcb1d539edd}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal,         !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {154fc634-fe5e-44ec-bfbc-1a52b92553a1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {adf5b50d-143a-41ec-9e82-2e9733951641}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b8fa944-caf7-4d39-adcd-7d3ddfe7411b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee41cf9b-89d3-4f32-b806-c3106c9c836b}, !- Handle
  Node 122,                               !- Name
  {0b8fa944-caf7-4d39-adcd-7d3ddfe7411b}, !- Inlet Port
  {8fcb94d3-7ad1-4440-bff7-dc256dea320c}; !- Outlet Port

OS:Node,
  {47d3d059-2df5-4199-84f8-300f26a37daf}, !- Handle
  Node 123,                               !- Name
  {e48cbdf1-d6f8-481c-bf4f-dc94b07c2e0e}, !- Inlet Port
  {fba3f8e8-3ae9-4a29-ae19-3735b2d01795}; !- Outlet Port

OS:Connection,
  {8fcb94d3-7ad1-4440-bff7-dc256dea320c}, !- Handle
  {be73e450-c2df-4e2f-bd4d-e5865baf8f62}, !- Name
  {ee41cf9b-89d3-4f32-b806-c3106c9c836b}, !- Source Object
  3,                                      !- Outlet Port
  {e4204aff-690d-405f-aac4-b4c63b093846}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e48cbdf1-d6f8-481c-bf4f-dc94b07c2e0e}, !- Handle
  {623b8b9f-71ab-4bb7-b35f-5ba42447debd}, !- Name
  {39876330-4920-4037-a0c2-69db4152e031}, !- Source Object
  3,                                      !- Outlet Port
  {47d3d059-2df5-4199-84f8-300f26a37daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba3f8e8-3ae9-4a29-ae19-3735b2d01795}, !- Handle
  {512c84f4-c3f2-482f-8a92-163ed06d038b}, !- Name
  {47d3d059-2df5-4199-84f8-300f26a37daf}, !- Source Object
  3,                                      !- Outlet Port
  {9bce6a2b-5044-43c4-91a9-ec2fa252a6c4}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ad6e0dd1-4566-4937-919f-0dac923a62c4}, !- Handle
  Node 124,                               !- Name
  {6a8b1313-fbbe-4bc4-8613-34322df17d55}, !- Inlet Port
  {154fc634-fe5e-44ec-bfbc-1a52b92553a1}; !- Outlet Port

OS:Connection,
  {6a8b1313-fbbe-4bc4-8613-34322df17d55}, !- Handle
  {9e4835c9-2bd0-4175-8ba4-c3d96b997afa}, !- Name
  {59dce495-2a05-42ba-b569-db46ebec900c}, !- Source Object
  14,                                     !- Outlet Port
  {ad6e0dd1-4566-4937-919f-0dac923a62c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154fc634-fe5e-44ec-bfbc-1a52b92553a1}, !- Handle
  {16f1b7d0-3d9f-451f-81e2-8ce15952b7a2}, !- Name
  {ad6e0dd1-4566-4937-919f-0dac923a62c4}, !- Source Object
  3,                                      !- Outlet Port
  {3995ecaa-acd4-43ec-a30c-7fcb1d539edd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b8fa944-caf7-4d39-adcd-7d3ddfe7411b}, !- Handle
  {19be23f6-1917-4404-aa3c-c762a13ec852}, !- Name
  {3995ecaa-acd4-43ec-a30c-7fcb1d539edd}, !- Source Object
  12,                                     !- Outlet Port
  {ee41cf9b-89d3-4f32-b806-c3106c9c836b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2a1bd5b4-81b9-49fe-81c0-4b216af681e4}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9fd553d2-9508-4e65-8dfc-07902bd8eb97}, !- Water Inlet Node Name
  {9f4d90b5-c9b1-48cd-bea1-cd368d13de25}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {60aab4fd-6ec3-4abb-9d6a-abca9e5f5fd7}, !- Handle
  Node 125,                               !- Name
  {b13546e7-0ec7-40c0-b195-b16e8bfccdc3}, !- Inlet Port
  {9fd553d2-9508-4e65-8dfc-07902bd8eb97}; !- Outlet Port

OS:Connection,
  {b13546e7-0ec7-40c0-b195-b16e8bfccdc3}, !- Handle
  {60729959-00ed-4b5d-9afa-88185f424c6a}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  17,                                     !- Outlet Port
  {60aab4fd-6ec3-4abb-9d6a-abca9e5f5fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7a198f8-036e-41ac-b9df-e28d99a19aed}, !- Handle
  Node 126,                               !- Name
  {9f4d90b5-c9b1-48cd-bea1-cd368d13de25}, !- Inlet Port
  {62c910cd-f5f8-4165-bc99-f380985a480b}; !- Outlet Port

OS:Connection,
  {9fd553d2-9508-4e65-8dfc-07902bd8eb97}, !- Handle
  {0b500df2-771b-467b-80cd-70784870f4b4}, !- Name
  {60aab4fd-6ec3-4abb-9d6a-abca9e5f5fd7}, !- Source Object
  3,                                      !- Outlet Port
  {2a1bd5b4-81b9-49fe-81c0-4b216af681e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f4d90b5-c9b1-48cd-bea1-cd368d13de25}, !- Handle
  {9d55faeb-5564-44a7-9b40-23ef6a9f9191}, !- Name
  {2a1bd5b4-81b9-49fe-81c0-4b216af681e4}, !- Source Object
  6,                                      !- Outlet Port
  {d7a198f8-036e-41ac-b9df-e28d99a19aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c910cd-f5f8-4165-bc99-f380985a480b}, !- Handle
  {ef379e02-f052-4563-8835-7fc18fc1570a}, !- Name
  {d7a198f8-036e-41ac-b9df-e28d99a19aed}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {243a2c4c-7dca-495b-b6b0-d66f0a71006e}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Controller, !- Name
  {2a1bd5b4-81b9-49fe-81c0-4b216af681e4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd0f77b7-7967-41f0-a9ce-f3c3674f3d45}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal,          !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {2ef9e732-bb54-4326-bca5-6e2519dba2fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2a1bd5b4-81b9-49fe-81c0-4b216af681e4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {186f5cdc-2660-4887-8996-ebf397614515}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c93a461b-4e92-43e7-956f-2a285a6bcb1c}, !- Handle
  Node 127,                               !- Name
  {186f5cdc-2660-4887-8996-ebf397614515}, !- Inlet Port
  {1ee76a6e-e6d0-4e1f-b3bb-efb2db8403ee}; !- Outlet Port

OS:Node,
  {1dfb0c06-93b0-437c-9d35-c226f89f1529}, !- Handle
  Node 128,                               !- Name
  {0b404714-1e59-4834-a5c4-901acf18a307}, !- Inlet Port
  {85bb8796-361e-438d-9bfc-e336f1f07c2a}; !- Outlet Port

OS:Connection,
  {1ee76a6e-e6d0-4e1f-b3bb-efb2db8403ee}, !- Handle
  {e3ec7563-5d42-4884-9e87-9622b091a520}, !- Name
  {c93a461b-4e92-43e7-956f-2a285a6bcb1c}, !- Source Object
  3,                                      !- Outlet Port
  {61b3fc7d-fb00-4781-b76c-9aae266db8e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b404714-1e59-4834-a5c4-901acf18a307}, !- Handle
  {9fb34bff-e631-469f-85ad-2cf548ec1ccb}, !- Name
  {9575fe39-b7a8-408a-a86b-3754afc1aca0}, !- Source Object
  3,                                      !- Outlet Port
  {1dfb0c06-93b0-437c-9d35-c226f89f1529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bb8796-361e-438d-9bfc-e336f1f07c2a}, !- Handle
  {16cfe6c4-1600-4ebb-ad17-1e6fd03522df}, !- Name
  {1dfb0c06-93b0-437c-9d35-c226f89f1529}, !- Source Object
  3,                                      !- Outlet Port
  {9bce6a2b-5044-43c4-91a9-ec2fa252a6c4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {099806c1-e3e2-4fd9-b7be-55f13a94d9c2}, !- Handle
  Node 129,                               !- Name
  {ee3a10af-2407-4d7c-94ad-3300e5587217}, !- Inlet Port
  {2ef9e732-bb54-4326-bca5-6e2519dba2fd}; !- Outlet Port

OS:Connection,
  {ee3a10af-2407-4d7c-94ad-3300e5587217}, !- Handle
  {c3206426-dde9-4709-9ffe-b0f64d5ea291}, !- Name
  {59dce495-2a05-42ba-b569-db46ebec900c}, !- Source Object
  15,                                     !- Outlet Port
  {099806c1-e3e2-4fd9-b7be-55f13a94d9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef9e732-bb54-4326-bca5-6e2519dba2fd}, !- Handle
  {61059507-598a-403b-9f4e-e8abe810d024}, !- Name
  {099806c1-e3e2-4fd9-b7be-55f13a94d9c2}, !- Source Object
  3,                                      !- Outlet Port
  {bd0f77b7-7967-41f0-a9ce-f3c3674f3d45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {186f5cdc-2660-4887-8996-ebf397614515}, !- Handle
  {9d9d021e-d471-412f-add7-35c8daa83a81}, !- Name
  {bd0f77b7-7967-41f0-a9ce-f3c3674f3d45}, !- Source Object
  12,                                     !- Outlet Port
  {c93a461b-4e92-43e7-956f-2a285a6bcb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7acf15a9-be33-4e7b-9b22-543fc4e00026}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {757e528b-ad46-431e-9619-a614b35445bc}, !- Availability Schedule
  {2ed64356-c411-4146-9a04-ce4af3894bfe}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {894a76d3-8f78-48d2-8534-a6bfe88a4365}, !- Supply Side Inlet Node Name
  {243bb440-cee3-4e5d-8d03-0c7e7a331e8f}, !- Demand Side Outlet Node Name
  {da9bb099-359a-44ad-8217-5ec828a15c36}, !- Demand Side Inlet Node A
  {bb09a0fd-2b9e-4d36-9f55-712e62d3008a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Demand Mixer Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ce941cd2-7fd6-4484-8525-67287f9834dd}, !- Handle
  Node 130,                               !- Name
  {894a76d3-8f78-48d2-8534-a6bfe88a4365}, !- Inlet Port
  {f35b4f04-b921-4ffc-a300-78e0e28e6de5}; !- Outlet Port

OS:Node,
  {3d5d84ef-6664-48b6-843e-4b352115f80e}, !- Handle
  Node 131,                               !- Name
  {d2887875-d431-4c6c-9236-aac8fe6f9f8a}, !- Inlet Port
  {bb09a0fd-2b9e-4d36-9f55-712e62d3008a}; !- Outlet Port

OS:Connection,
  {894a76d3-8f78-48d2-8534-a6bfe88a4365}, !- Handle
  {c1e0c672-acdd-4ea5-a459-89f3951497f5}, !- Name
  {7acf15a9-be33-4e7b-9b22-543fc4e00026}, !- Source Object
  8,                                      !- Outlet Port
  {ce941cd2-7fd6-4484-8525-67287f9834dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb09a0fd-2b9e-4d36-9f55-712e62d3008a}, !- Handle
  {890db033-9604-4688-b436-f700ad193246}, !- Name
  {3d5d84ef-6664-48b6-843e-4b352115f80e}, !- Source Object
  3,                                      !- Outlet Port
  {7acf15a9-be33-4e7b-9b22-543fc4e00026}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {316c7c19-0b42-42a6-b7e0-a6da7dcdad14}, !- Handle
  Node 132,                               !- Name
  {da9bb099-359a-44ad-8217-5ec828a15c36}, !- Inlet Port
  {291afb0e-9d27-44b4-b566-1cbc40352cb6}; !- Outlet Port

OS:Node,
  {60fcbe8d-9bf5-43c6-bfbc-d893efc15f40}, !- Handle
  Node 133,                               !- Name
  {53fbde84-c0f6-4457-b4cf-df111e63c0b0}, !- Inlet Port
  {243bb440-cee3-4e5d-8d03-0c7e7a331e8f}; !- Outlet Port

OS:Node,
  {ffa533bf-5bfa-4c64-b4e4-e842d6b50850}, !- Handle
  Node 134,                               !- Name
  {eed87256-60a2-4caf-83f0-5460a1fba396}, !- Inlet Port
  {e5f18c20-3611-4602-9738-59204dd078ed}; !- Outlet Port

OS:Connection,
  {da9bb099-359a-44ad-8217-5ec828a15c36}, !- Handle
  {6bea75e5-644f-42cd-832f-2970a7f7ebaf}, !- Name
  {7acf15a9-be33-4e7b-9b22-543fc4e00026}, !- Source Object
  10,                                     !- Outlet Port
  {316c7c19-0b42-42a6-b7e0-a6da7dcdad14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243bb440-cee3-4e5d-8d03-0c7e7a331e8f}, !- Handle
  {ee09ca5b-4d8c-4fea-9530-d6016deee55b}, !- Name
  {60fcbe8d-9bf5-43c6-bfbc-d893efc15f40}, !- Source Object
  3,                                      !- Outlet Port
  {7acf15a9-be33-4e7b-9b22-543fc4e00026}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {291afb0e-9d27-44b4-b566-1cbc40352cb6}, !- Inlet Node Name
  {acec7058-038b-4162-ba73-45b67797da33}, !- Outlet Node Name 1
  {0bc5e0e5-e26a-4403-a09f-32cdfa6b6739}, !- Outlet Node Name 2
  {d46b72c6-2a83-48d8-80fb-b538e9533b09}, !- Outlet Node Name 3
  {25c54157-98e1-41dc-9af5-2ebb86bf9fe5}, !- Outlet Node Name 4
  {dd43b75a-951c-4384-a4f5-7668f72488b3}, !- Outlet Node Name 5
  {ee2174ab-828e-4e9b-a6de-4d5c4ba0991f}, !- Outlet Node Name 6
  {a413219b-6a37-46b1-8d5b-47c742b7c1b3}, !- Outlet Node Name 7
  {0a1ecfd3-1cbf-49bf-894e-956a01ab1913}, !- Outlet Node Name 8
  {3a5332c4-0df3-4d97-ba25-b2cde547a9cc}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {53fbde84-c0f6-4457-b4cf-df111e63c0b0}, !- Outlet Node Name
  {2320bca2-9613-49e8-a53b-5d45534be308}, !- Inlet Node Name 1
  {6d11f892-bf57-46e0-9540-e18089570965}, !- Inlet Node Name 2
  {1166de2a-2e2e-4707-8f37-3b6a3ad8eec3}, !- Inlet Node Name 3
  {88450560-890b-414c-b1e0-3af1464d0045}, !- Inlet Node Name 4
  {a1797200-541b-4822-849a-e94f263e322b}, !- Inlet Node Name 5
  {0ef1439b-ad92-4204-b25e-284d159908a6}, !- Inlet Node Name 6
  {0ff9a8e7-ad00-45b9-83ad-31712c9eda1f}, !- Inlet Node Name 7
  {4c954509-0532-4cfd-a288-df77531aa2a5}, !- Inlet Node Name 8
  {d4da0834-8626-440e-998d-59cff0855699}; !- Inlet Node Name 9

OS:Connection,
  {291afb0e-9d27-44b4-b566-1cbc40352cb6}, !- Handle
  {0545bb87-0f04-4ede-80db-e7360b0fd9f5}, !- Name
  {316c7c19-0b42-42a6-b7e0-a6da7dcdad14}, !- Source Object
  3,                                      !- Outlet Port
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fbde84-c0f6-4457-b4cf-df111e63c0b0}, !- Handle
  {2a7b47e8-8a1c-44bd-95ae-25a8668b0a50}, !- Name
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Source Object
  2,                                      !- Outlet Port
  {60fcbe8d-9bf5-43c6-bfbc-d893efc15f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae800068-3404-42c6-b21e-49748c054b39}, !- Handle
  {7acf15a9-be33-4e7b-9b22-543fc4e00026}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2ed64356-c411-4146-9a04-ce4af3894bfe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {8f953951-35ed-4bea-b7c6-b913e753c632}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {687635f3-3db2-473b-8b7c-bdaf7751cf8e}, !- Handle
  DOAS Supply Fan,                        !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.0511990453697,                        !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8e35a0c6-b9dc-4b4d-b491-628cfa6ecc5e}, !- Air Inlet Node Name
  {d2887875-d431-4c6c-9236-aac8fe6f9f8a}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {d2887875-d431-4c6c-9236-aac8fe6f9f8a}, !- Handle
  {4135c6a8-6d17-449f-bc03-1cc4df51b996}, !- Name
  {687635f3-3db2-473b-8b7c-bdaf7751cf8e}, !- Source Object
  9,                                      !- Outlet Port
  {3d5d84ef-6664-48b6-843e-4b352115f80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d4a43039-c1bd-461e-a674-fc8b750f9a99}, !- Handle
  9 Zone DOAS Htg Coil,                   !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {06954c21-382d-430d-92ea-fb646dc603b4}, !- Water Inlet Node Name
  {dda5cec5-feaa-4b58-8112-b245ca11f456}, !- Water Outlet Node Name
  {59f30f45-a848-4444-99ac-1108aef0c0ef}, !- Air Inlet Node Name
  {7e228ed2-1675-49ca-bfd4-16eb03e08b6e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {63381df7-df22-45a1-bf42-6a225b023bd4}, !- Handle
  Node 135,                               !- Name
  {e91371f7-3bed-407f-855e-ae58acc1c282}, !- Inlet Port
  {06954c21-382d-430d-92ea-fb646dc603b4}; !- Outlet Port

OS:Connection,
  {e91371f7-3bed-407f-855e-ae58acc1c282}, !- Handle
  {f2f5078d-fe04-4066-8852-5bcc2a0ecc8d}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  18,                                     !- Outlet Port
  {63381df7-df22-45a1-bf42-6a225b023bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5bc5ef9-5118-4de5-9461-93d684d23405}, !- Handle
  Node 136,                               !- Name
  {dda5cec5-feaa-4b58-8112-b245ca11f456}, !- Inlet Port
  {ebcf5fd8-fc00-41e4-93e6-4c59bb686f30}; !- Outlet Port

OS:Connection,
  {06954c21-382d-430d-92ea-fb646dc603b4}, !- Handle
  {7e90641d-d96b-4f07-9030-180256ce181c}, !- Name
  {63381df7-df22-45a1-bf42-6a225b023bd4}, !- Source Object
  3,                                      !- Outlet Port
  {d4a43039-c1bd-461e-a674-fc8b750f9a99}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dda5cec5-feaa-4b58-8112-b245ca11f456}, !- Handle
  {021b98b8-6d79-4ec9-a053-aba82d379ef0}, !- Name
  {d4a43039-c1bd-461e-a674-fc8b750f9a99}, !- Source Object
  6,                                      !- Outlet Port
  {e5bc5ef9-5118-4de5-9461-93d684d23405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebcf5fd8-fc00-41e4-93e6-4c59bb686f30}, !- Handle
  {c8788fb2-7fe1-4bde-9a43-d8b933ea85d8}, !- Name
  {e5bc5ef9-5118-4de5-9461-93d684d23405}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {7072c697-a0eb-47bd-af14-2323a0a73c51}, !- Handle
  Node 137,                               !- Name
  {7e228ed2-1675-49ca-bfd4-16eb03e08b6e}, !- Inlet Port
  {8e35a0c6-b9dc-4b4d-b491-628cfa6ecc5e}; !- Outlet Port

OS:Connection,
  {7e228ed2-1675-49ca-bfd4-16eb03e08b6e}, !- Handle
  {f8599f73-4940-433d-bb43-ea7d1646b4a2}, !- Name
  {d4a43039-c1bd-461e-a674-fc8b750f9a99}, !- Source Object
  8,                                      !- Outlet Port
  {7072c697-a0eb-47bd-af14-2323a0a73c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e35a0c6-b9dc-4b4d-b491-628cfa6ecc5e}, !- Handle
  {132f3f92-9b26-419d-9036-ddec05d9d15a}, !- Name
  {7072c697-a0eb-47bd-af14-2323a0a73c51}, !- Source Object
  3,                                      !- Outlet Port
  {687635f3-3db2-473b-8b7c-bdaf7751cf8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {84e56b5a-65ee-4c00-b567-e5b6b4df7621}, !- Handle
  9 Zone DOAS Htg Coil Controller,        !- Name
  {d4a43039-c1bd-461e-a674-fc8b750f9a99}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {bdb68e52-56d4-42d9-85ca-93a81c38a81a}, !- Handle
  9 Zone DOAS Clg Coil,                   !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1ce4844f-391e-423f-8010-43ec6332b65c}, !- Water Inlet Node Name
  {04fccf48-46ce-4588-8174-7150091bf8b5}, !- Water Outlet Node Name
  {9f40fabc-abec-4d64-a6ae-32d822918a8a}, !- Air Inlet Node Name
  {ea90929e-7367-4455-8aa4-0244573509a5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {10899e3a-c211-4345-98d3-6a2e54f75fd5}, !- Handle
  Node 138,                               !- Name
  {ce160191-7805-4e11-9ecf-ff64294a4f92}, !- Inlet Port
  {1ce4844f-391e-423f-8010-43ec6332b65c}; !- Outlet Port

OS:Connection,
  {ce160191-7805-4e11-9ecf-ff64294a4f92}, !- Handle
  {b78a9eb3-62b6-4625-9728-3ac4ffaa623a}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  5,                                      !- Outlet Port
  {10899e3a-c211-4345-98d3-6a2e54f75fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aad1b4aa-66e9-4a8a-b8af-db5a23972a27}, !- Handle
  Node 139,                               !- Name
  {04fccf48-46ce-4588-8174-7150091bf8b5}, !- Inlet Port
  {1fbfe82b-d803-4125-b43a-32d71d19badb}; !- Outlet Port

OS:Connection,
  {1ce4844f-391e-423f-8010-43ec6332b65c}, !- Handle
  {217fe3d3-27c8-4a5d-a40d-902ac4d4fede}, !- Name
  {10899e3a-c211-4345-98d3-6a2e54f75fd5}, !- Source Object
  3,                                      !- Outlet Port
  {bdb68e52-56d4-42d9-85ca-93a81c38a81a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {04fccf48-46ce-4588-8174-7150091bf8b5}, !- Handle
  {54e81efe-73f1-4767-9cea-57032dbe88c5}, !- Name
  {bdb68e52-56d4-42d9-85ca-93a81c38a81a}, !- Source Object
  11,                                     !- Outlet Port
  {aad1b4aa-66e9-4a8a-b8af-db5a23972a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fbfe82b-d803-4125-b43a-32d71d19badb}, !- Handle
  {9d624983-b0da-4627-9856-a1972f2589fd}, !- Name
  {aad1b4aa-66e9-4a8a-b8af-db5a23972a27}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {294d23fb-1b8c-422d-a996-502c8fdbcb5d}, !- Handle
  Node 140,                               !- Name
  {ea90929e-7367-4455-8aa4-0244573509a5}, !- Inlet Port
  {59f30f45-a848-4444-99ac-1108aef0c0ef}; !- Outlet Port

OS:Connection,
  {ea90929e-7367-4455-8aa4-0244573509a5}, !- Handle
  {36a65d2a-d565-4fec-a692-f2cb425a6460}, !- Name
  {bdb68e52-56d4-42d9-85ca-93a81c38a81a}, !- Source Object
  13,                                     !- Outlet Port
  {294d23fb-1b8c-422d-a996-502c8fdbcb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f30f45-a848-4444-99ac-1108aef0c0ef}, !- Handle
  {79f1bbdb-9fae-4d2b-9bf8-5efa5c446cf4}, !- Name
  {294d23fb-1b8c-422d-a996-502c8fdbcb5d}, !- Source Object
  3,                                      !- Outlet Port
  {d4a43039-c1bd-461e-a674-fc8b750f9a99}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bd872fdf-8b54-400f-9114-7104c8519baf}, !- Handle
  9 Zone DOAS Clg Coil Controller,        !- Name
  {bdb68e52-56d4-42d9-85ca-93a81c38a81a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Schedule:Ruleset,
  {0295a660-ecbc-4c20-8ea3-823e7e098796}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule, !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  {624c9254-22c3-4c87-b81a-b2be90934672}, !- Default Day Schedule Name
  {37a30498-dc74-4a84-8e30-f72a244fffe5}, !- Summer Design Day Schedule Name
  {b58b2f6d-ff73-4238-b9ec-0a0e4154b06a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {624c9254-22c3-4c87-b81a-b2be90934672}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a732b927-f621-46e1-a2ee-b5c859acf8ed}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b58b2f6d-ff73-4238-b9ec-0a0e4154b06a}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day, !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c53f9cf-4859-491a-8b96-9a889ab5c5fc}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37a30498-dc74-4a84-8e30-f72a244fffe5}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day, !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Controller:OutdoorAir,
  {3bf4efa9-9552-4a72-92ed-cc50029bfb15}, !- Handle
  9 Zone DOAS OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDrybulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f0b50e62-24f9-4913-99e9-023ad982f35f}, !- Minimum Outdoor Air Schedule Name
  {0295a660-ecbc-4c20-8ea3-823e7e098796}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {70ed2aaa-67bb-449b-a3b9-9448fa85272d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {70ed2aaa-67bb-449b-a3b9-9448fa85272d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf7d116e-6876-4d6b-9809-3bfa23f2bc27}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {3bf4efa9-9552-4a72-92ed-cc50029bfb15}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f6c9f898-f0b7-4fa5-be3f-b554bc0c0e1f}, !- Mixed Air Node Name
  {02ae64e7-95ec-47ff-815a-97d12c9bc4a7}, !- Outdoor Air Stream Node Name
  {b1e60ef5-2994-4fcd-a518-b7b2258dc9fa}, !- Relief Air Stream Node Name
  {f35b4f04-b921-4ffc-a300-78e0e28e6de5}; !- Return Air Stream Node Name

OS:Node,
  {1578ecac-b5b8-43e1-92a6-a1af18cb4ea4}, !- Handle
  Node 141,                               !- Name
  ,                                       !- Inlet Port
  {02ae64e7-95ec-47ff-815a-97d12c9bc4a7}; !- Outlet Port

OS:Connection,
  {02ae64e7-95ec-47ff-815a-97d12c9bc4a7}, !- Handle
  {9b39d032-8411-410e-ba0b-819500e4f256}, !- Name
  {1578ecac-b5b8-43e1-92a6-a1af18cb4ea4}, !- Source Object
  3,                                      !- Outlet Port
  {bf7d116e-6876-4d6b-9809-3bfa23f2bc27}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {33ffb744-2b88-4d18-a85d-d53e6d4db75e}, !- Handle
  Node 142,                               !- Name
  {b1e60ef5-2994-4fcd-a518-b7b2258dc9fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1e60ef5-2994-4fcd-a518-b7b2258dc9fa}, !- Handle
  {c2b347da-abcf-482f-adf8-8892e451fc4d}, !- Name
  {bf7d116e-6876-4d6b-9809-3bfa23f2bc27}, !- Source Object
  7,                                      !- Outlet Port
  {33ffb744-2b88-4d18-a85d-d53e6d4db75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c3d6874-c76a-4cf0-a473-dcdcef6115bf}, !- Handle
  Node 143,                               !- Name
  {f6c9f898-f0b7-4fa5-be3f-b554bc0c0e1f}, !- Inlet Port
  {9f40fabc-abec-4d64-a6ae-32d822918a8a}; !- Outlet Port

OS:Connection,
  {f35b4f04-b921-4ffc-a300-78e0e28e6de5}, !- Handle
  {0c1326e0-2391-4b5e-be0d-8a17d8be9b98}, !- Name
  {ce941cd2-7fd6-4484-8525-67287f9834dd}, !- Source Object
  3,                                      !- Outlet Port
  {bf7d116e-6876-4d6b-9809-3bfa23f2bc27}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f6c9f898-f0b7-4fa5-be3f-b554bc0c0e1f}, !- Handle
  {d9adb620-67e6-4617-9b2d-ae1935c932d3}, !- Name
  {bf7d116e-6876-4d6b-9809-3bfa23f2bc27}, !- Source Object
  5,                                      !- Outlet Port
  {2c3d6874-c76a-4cf0-a473-dcdcef6115bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f40fabc-abec-4d64-a6ae-32d822918a8a}, !- Handle
  {61fc26ae-c9fa-4f45-aa0f-274d7608fef0}, !- Name
  {2c3d6874-c76a-4cf0-a473-dcdcef6115bf}, !- Source Object
  3,                                      !- Outlet Port
  {bdb68e52-56d4-42d9-85ca-93a81c38a81a}, !- Target Object
  12;                                     !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {fa25bb9f-1daf-4fb9-b8d9-4da2b0d2e9a3}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {3d5d84ef-6664-48b6-843e-4b352115f80e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {8f953951-35ed-4bea-b7c6-b913e753c632}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0e81368a-343d-4e14-ad8a-6670c0deadff}, !- Control Zone or Zone List Name
  {69f5ae0c-4f84-4fbb-9c7d-cf3e6ceac2b1}, !- Cooling Control Zone or Zone List Name
  {32f05bb3-5af7-45cc-b16d-2ca50daf651e}, !- Heating Control Zone or Zone List Name
  {c6d54185-9d36-4813-b116-02b26534f7c7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e81368a-343d-4e14-ad8a-6670c0deadff}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {69f5ae0c-4f84-4fbb-9c7d-cf3e6ceac2b1}, !- Handle
  {3595fe06-7e66-4be1-86d3-5a121e24b011}; !- Name

OS:ModelObjectList,
  {32f05bb3-5af7-45cc-b16d-2ca50daf651e}, !- Handle
  {eef4eb33-ebff-40ec-a69d-72e61fccd383}; !- Name

OS:ModelObjectList,
  {c6d54185-9d36-4813-b116-02b26534f7c7}, !- Handle
  {02ae295a-97ba-46b9-a6cb-23aa227fe7a4}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99b11e6e-cc75-4f66-b9d0-6308449accc3}, !- Handle
  Room_1_Flr_3 ZN Air Terminal,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {f3ce3102-d461-46b6-850f-b22094a070a6}, !- Air Inlet Node Name
  {eed87256-60a2-4caf-83f0-5460a1fba396}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc087e7f-ef9c-42ed-9703-2549dc0b6ed2}, !- Handle
  Node 144,                               !- Name
  {9847a87f-d5e6-452e-a845-11699f5ea9d1}, !- Inlet Port
  {2320bca2-9613-49e8-a53b-5d45534be308}; !- Outlet Port

OS:Connection,
  {e5f18c20-3611-4602-9738-59204dd078ed}, !- Handle
  {98d960c4-8176-4a5e-8d6a-1bd1e6ea64ba}, !- Name
  {ffa533bf-5bfa-4c64-b4e4-e842d6b50850}, !- Source Object
  3,                                      !- Outlet Port
  {1ec5d418-5e55-4ae5-be96-83efa981acc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9847a87f-d5e6-452e-a845-11699f5ea9d1}, !- Handle
  {40622a4a-5955-4c91-8bb4-a529066f51e1}, !- Name
  {c2e57979-395f-41f9-9886-8f250be6041b}, !- Source Object
  3,                                      !- Outlet Port
  {fc087e7f-ef9c-42ed-9703-2549dc0b6ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2320bca2-9613-49e8-a53b-5d45534be308}, !- Handle
  {4fc81947-05ab-4982-84c1-9b05c6a487d8}, !- Name
  {fc087e7f-ef9c-42ed-9703-2549dc0b6ed2}, !- Source Object
  3,                                      !- Outlet Port
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09112076-6902-43f2-b0ce-fa0dcb1ea63e}, !- Handle
  Node 145,                               !- Name
  {acec7058-038b-4162-ba73-45b67797da33}, !- Inlet Port
  {f3ce3102-d461-46b6-850f-b22094a070a6}; !- Outlet Port

OS:Connection,
  {acec7058-038b-4162-ba73-45b67797da33}, !- Handle
  {aded3038-6207-4346-8217-8da906f87c7c}, !- Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Source Object
  3,                                      !- Outlet Port
  {09112076-6902-43f2-b0ce-fa0dcb1ea63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ce3102-d461-46b6-850f-b22094a070a6}, !- Handle
  {6260e12e-284c-40f9-bebd-10d01628a823}, !- Name
  {09112076-6902-43f2-b0ce-fa0dcb1ea63e}, !- Source Object
  3,                                      !- Outlet Port
  {99b11e6e-cc75-4f66-b9d0-6308449accc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eed87256-60a2-4caf-83f0-5460a1fba396}, !- Handle
  {9002d188-dbf9-46a8-8f1c-e92fd69bac5e}, !- Name
  {99b11e6e-cc75-4f66-b9d0-6308449accc3}, !- Source Object
  4,                                      !- Outlet Port
  {ffa533bf-5bfa-4c64-b4e4-e842d6b50850}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7c1de03-74d5-4734-b1a9-d7c81ed21a5f}, !- Handle
  Room_2_Flr_3 ZN Air Terminal,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {c2e094f0-8856-4b74-8d96-eeceb2d41980}, !- Air Inlet Node Name
  {a2f1f6d0-9250-4a38-8b07-1fa427eadc32}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80d28c04-2851-4ada-a32c-778b2fc3c1dc}, !- Handle
  Node 146,                               !- Name
  {a2f1f6d0-9250-4a38-8b07-1fa427eadc32}, !- Inlet Port
  {1ed0f44e-dd6f-4ff9-a1eb-5304978ea21c}; !- Outlet Port

OS:Node,
  {caad6936-658e-455f-87cb-9269fe9a2a3a}, !- Handle
  Node 147,                               !- Name
  {7d040755-1cee-4821-b30c-0439e90cb0d9}, !- Inlet Port
  {6d11f892-bf57-46e0-9540-e18089570965}; !- Outlet Port

OS:Connection,
  {1ed0f44e-dd6f-4ff9-a1eb-5304978ea21c}, !- Handle
  {363a8d94-de9b-45e8-ad3a-215e06632f20}, !- Name
  {80d28c04-2851-4ada-a32c-778b2fc3c1dc}, !- Source Object
  3,                                      !- Outlet Port
  {e50a71c8-2f4c-40b4-aceb-e3a56fbb830c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d040755-1cee-4821-b30c-0439e90cb0d9}, !- Handle
  {9eb97b83-1f7e-4c39-aa57-2f076ee22885}, !- Name
  {09b16883-a49e-40f9-85d4-c7ae5cfc3d5f}, !- Source Object
  3,                                      !- Outlet Port
  {caad6936-658e-455f-87cb-9269fe9a2a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d11f892-bf57-46e0-9540-e18089570965}, !- Handle
  {ed02be3d-d3e1-4f33-8f8c-b22d57ce07b1}, !- Name
  {caad6936-658e-455f-87cb-9269fe9a2a3a}, !- Source Object
  3,                                      !- Outlet Port
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6b3521de-ead4-4338-bd77-4a6374fc012d}, !- Handle
  Node 148,                               !- Name
  {0bc5e0e5-e26a-4403-a09f-32cdfa6b6739}, !- Inlet Port
  {c2e094f0-8856-4b74-8d96-eeceb2d41980}; !- Outlet Port

OS:Connection,
  {0bc5e0e5-e26a-4403-a09f-32cdfa6b6739}, !- Handle
  {73e8e904-0e26-4fd7-b755-e622b80ac74f}, !- Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Source Object
  4,                                      !- Outlet Port
  {6b3521de-ead4-4338-bd77-4a6374fc012d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e094f0-8856-4b74-8d96-eeceb2d41980}, !- Handle
  {18588779-c26d-49f4-a4f6-1581ebe2ccf7}, !- Name
  {6b3521de-ead4-4338-bd77-4a6374fc012d}, !- Source Object
  3,                                      !- Outlet Port
  {b7c1de03-74d5-4734-b1a9-d7c81ed21a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2f1f6d0-9250-4a38-8b07-1fa427eadc32}, !- Handle
  {459136f8-7e36-4c71-9c9d-e46d18b97d68}, !- Name
  {b7c1de03-74d5-4734-b1a9-d7c81ed21a5f}, !- Source Object
  4,                                      !- Outlet Port
  {80d28c04-2851-4ada-a32c-778b2fc3c1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b747daf9-9b0b-4055-9807-e1c8841f895a}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {fa896ae4-bded-4cad-9d09-dbea41fd201d}, !- Air Inlet Node Name
  {15da0096-13c2-4da3-8860-a85ff49462fa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5da674db-26cd-4b3e-bc5c-990c2b2a6fda}, !- Handle
  Node 149,                               !- Name
  {15da0096-13c2-4da3-8860-a85ff49462fa}, !- Inlet Port
  {74cfd36c-4f8e-4a41-9c30-12b855b24ea6}; !- Outlet Port

OS:Node,
  {5315e790-8b1f-49d5-8e41-5bd67db8729b}, !- Handle
  Node 150,                               !- Name
  {3311be90-3a5c-463c-8ccc-614223eb4137}, !- Inlet Port
  {1166de2a-2e2e-4707-8f37-3b6a3ad8eec3}; !- Outlet Port

OS:Connection,
  {74cfd36c-4f8e-4a41-9c30-12b855b24ea6}, !- Handle
  {b1aff5fc-602a-4dda-921e-b5643902f4c5}, !- Name
  {5da674db-26cd-4b3e-bc5c-990c2b2a6fda}, !- Source Object
  3,                                      !- Outlet Port
  {14deba67-415c-430b-a647-eb1ed90db530}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3311be90-3a5c-463c-8ccc-614223eb4137}, !- Handle
  {e5d8a34c-e418-4eff-8812-70e724fe5269}, !- Name
  {6ae7a642-81bf-4913-a63d-c34c15202132}, !- Source Object
  3,                                      !- Outlet Port
  {5315e790-8b1f-49d5-8e41-5bd67db8729b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1166de2a-2e2e-4707-8f37-3b6a3ad8eec3}, !- Handle
  {52ae2e20-65d3-4a91-a131-74a61d84ae79}, !- Name
  {5315e790-8b1f-49d5-8e41-5bd67db8729b}, !- Source Object
  3,                                      !- Outlet Port
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a830e26d-24b9-405b-830b-de6a8f080a5c}, !- Handle
  Node 151,                               !- Name
  {d46b72c6-2a83-48d8-80fb-b538e9533b09}, !- Inlet Port
  {fa896ae4-bded-4cad-9d09-dbea41fd201d}; !- Outlet Port

OS:Connection,
  {d46b72c6-2a83-48d8-80fb-b538e9533b09}, !- Handle
  {36922e14-a282-4e29-b2de-029885ec7ec2}, !- Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Source Object
  5,                                      !- Outlet Port
  {a830e26d-24b9-405b-830b-de6a8f080a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa896ae4-bded-4cad-9d09-dbea41fd201d}, !- Handle
  {431d4470-a6ed-4939-bca2-c0d694c3a1b3}, !- Name
  {a830e26d-24b9-405b-830b-de6a8f080a5c}, !- Source Object
  3,                                      !- Outlet Port
  {b747daf9-9b0b-4055-9807-e1c8841f895a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15da0096-13c2-4da3-8860-a85ff49462fa}, !- Handle
  {b8b05ecf-be01-47a3-8490-1e394b5e25f9}, !- Name
  {b747daf9-9b0b-4055-9807-e1c8841f895a}, !- Source Object
  4,                                      !- Outlet Port
  {5da674db-26cd-4b3e-bc5c-990c2b2a6fda}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c22a5bcf-c3d1-4c87-80df-48e809c9e2e9}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {6c3ea92b-d990-473a-8b1b-ad66f169932c}, !- Air Inlet Node Name
  {c3a93231-a207-41ef-bfc4-bfd0e9a84b53}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9e67850-87a0-4427-a811-f95893754d2f}, !- Handle
  Node 152,                               !- Name
  {c3a93231-a207-41ef-bfc4-bfd0e9a84b53}, !- Inlet Port
  {afd6b4c4-580b-446b-af4d-8e7daf92d498}; !- Outlet Port

OS:Node,
  {56dd9ce6-5c07-419c-bf86-c4505228172e}, !- Handle
  Node 153,                               !- Name
  {e94641e1-3753-4605-9fe7-3492cd9b947a}, !- Inlet Port
  {88450560-890b-414c-b1e0-3af1464d0045}; !- Outlet Port

OS:Connection,
  {afd6b4c4-580b-446b-af4d-8e7daf92d498}, !- Handle
  {99a25326-c67a-4a0f-8894-7ab2397a86e9}, !- Name
  {f9e67850-87a0-4427-a811-f95893754d2f}, !- Source Object
  3,                                      !- Outlet Port
  {8b92c827-d0e7-487d-8853-420d3d6fda33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e94641e1-3753-4605-9fe7-3492cd9b947a}, !- Handle
  {275977bc-de85-4b85-bee2-49067b2a0e69}, !- Name
  {6dba163c-e064-441a-be2d-613d4eb82683}, !- Source Object
  3,                                      !- Outlet Port
  {56dd9ce6-5c07-419c-bf86-c4505228172e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88450560-890b-414c-b1e0-3af1464d0045}, !- Handle
  {67941cca-a8a7-4b4a-b3f0-b8d3f90323d8}, !- Name
  {56dd9ce6-5c07-419c-bf86-c4505228172e}, !- Source Object
  3,                                      !- Outlet Port
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f367bf74-84cf-4e7a-8cfa-578ab5f7941f}, !- Handle
  Node 154,                               !- Name
  {25c54157-98e1-41dc-9af5-2ebb86bf9fe5}, !- Inlet Port
  {6c3ea92b-d990-473a-8b1b-ad66f169932c}; !- Outlet Port

OS:Connection,
  {25c54157-98e1-41dc-9af5-2ebb86bf9fe5}, !- Handle
  {0404a703-d593-42f3-8669-ef02d5fcd637}, !- Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Source Object
  6,                                      !- Outlet Port
  {f367bf74-84cf-4e7a-8cfa-578ab5f7941f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3ea92b-d990-473a-8b1b-ad66f169932c}, !- Handle
  {d76672d9-4044-47b5-8887-311c7a7c3a9b}, !- Name
  {f367bf74-84cf-4e7a-8cfa-578ab5f7941f}, !- Source Object
  3,                                      !- Outlet Port
  {c22a5bcf-c3d1-4c87-80df-48e809c9e2e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3a93231-a207-41ef-bfc4-bfd0e9a84b53}, !- Handle
  {05d7d9bc-d485-432b-98bf-e2ca936cea3c}, !- Name
  {c22a5bcf-c3d1-4c87-80df-48e809c9e2e9}, !- Source Object
  4,                                      !- Outlet Port
  {f9e67850-87a0-4427-a811-f95893754d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f2ac0d1-a3e7-4560-9a21-4ca36e65c446}, !- Handle
  Room_5_Flr_3 ZN Air Terminal,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {5c0adb10-8821-48a7-8d7b-d1273e4d52b7}, !- Air Inlet Node Name
  {7990838d-98bd-48fa-aebe-cfd48e91fc10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd98a17b-c503-4eda-8f43-a3dd8c88ebe2}, !- Handle
  Node 155,                               !- Name
  {7990838d-98bd-48fa-aebe-cfd48e91fc10}, !- Inlet Port
  {7f80831f-6663-454c-bb8b-7ed2cfdcb336}; !- Outlet Port

OS:Node,
  {b3962d68-3f69-4906-a95a-34b7b0cdae7c}, !- Handle
  Node 156,                               !- Name
  {a29d1cbb-2708-4dcf-9cb9-9d342abd7e87}, !- Inlet Port
  {a1797200-541b-4822-849a-e94f263e322b}; !- Outlet Port

OS:Connection,
  {7f80831f-6663-454c-bb8b-7ed2cfdcb336}, !- Handle
  {206cadc5-1509-48d6-a492-c3e36ae8f93a}, !- Name
  {bd98a17b-c503-4eda-8f43-a3dd8c88ebe2}, !- Source Object
  3,                                      !- Outlet Port
  {a9c41e91-263b-48dc-b935-b0b9416fbbb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a29d1cbb-2708-4dcf-9cb9-9d342abd7e87}, !- Handle
  {223ab0a8-f4c8-48d8-9082-3de2fa8db5b2}, !- Name
  {41a593df-9808-4c17-920a-7f3de6d84766}, !- Source Object
  3,                                      !- Outlet Port
  {b3962d68-3f69-4906-a95a-34b7b0cdae7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1797200-541b-4822-849a-e94f263e322b}, !- Handle
  {8e10ce16-0a1b-4659-8e62-220a3394af5c}, !- Name
  {b3962d68-3f69-4906-a95a-34b7b0cdae7c}, !- Source Object
  3,                                      !- Outlet Port
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {120d40a1-2d4c-4feb-8e49-07a6bf34c29d}, !- Handle
  Node 157,                               !- Name
  {dd43b75a-951c-4384-a4f5-7668f72488b3}, !- Inlet Port
  {5c0adb10-8821-48a7-8d7b-d1273e4d52b7}; !- Outlet Port

OS:Connection,
  {dd43b75a-951c-4384-a4f5-7668f72488b3}, !- Handle
  {527c0da5-5d66-4654-a9dd-7699fe69b486}, !- Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Source Object
  7,                                      !- Outlet Port
  {120d40a1-2d4c-4feb-8e49-07a6bf34c29d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0adb10-8821-48a7-8d7b-d1273e4d52b7}, !- Handle
  {70ce4d76-4fee-459d-8263-558bd5addfd7}, !- Name
  {120d40a1-2d4c-4feb-8e49-07a6bf34c29d}, !- Source Object
  3,                                      !- Outlet Port
  {8f2ac0d1-a3e7-4560-9a21-4ca36e65c446}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7990838d-98bd-48fa-aebe-cfd48e91fc10}, !- Handle
  {8a06bd3a-cf8d-4248-b23a-0d777654613a}, !- Name
  {8f2ac0d1-a3e7-4560-9a21-4ca36e65c446}, !- Source Object
  4,                                      !- Outlet Port
  {bd98a17b-c503-4eda-8f43-a3dd8c88ebe2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {664de710-8b94-45ab-9ce6-fad19536f9be}, !- Handle
  Room_6_Flr_3 ZN Air Terminal,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {1f2c0188-933c-4144-9be8-b57305e5e407}, !- Air Inlet Node Name
  {e1ad950e-2510-4d7b-a48a-09dd82b65945}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05132fbd-888a-4956-a74b-952f07a588eb}, !- Handle
  Node 158,                               !- Name
  {e1ad950e-2510-4d7b-a48a-09dd82b65945}, !- Inlet Port
  {a3624ce4-e338-40d7-9f15-2e077c11b649}; !- Outlet Port

OS:Node,
  {1672236a-2d35-4db3-acd0-bfb3516f7650}, !- Handle
  Node 159,                               !- Name
  {76bbf5df-6b4a-4847-a30d-426c4523e483}, !- Inlet Port
  {0ef1439b-ad92-4204-b25e-284d159908a6}; !- Outlet Port

OS:Connection,
  {a3624ce4-e338-40d7-9f15-2e077c11b649}, !- Handle
  {02637315-cdee-4647-a835-7450a66c576f}, !- Name
  {05132fbd-888a-4956-a74b-952f07a588eb}, !- Source Object
  3,                                      !- Outlet Port
  {ee5a539c-6e8f-43a3-88d4-04b28cba4c89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76bbf5df-6b4a-4847-a30d-426c4523e483}, !- Handle
  {979a10c6-9cbd-4810-97e9-bda971d28255}, !- Name
  {90b2ba4b-236e-4ffc-b8b5-42582db94125}, !- Source Object
  3,                                      !- Outlet Port
  {1672236a-2d35-4db3-acd0-bfb3516f7650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef1439b-ad92-4204-b25e-284d159908a6}, !- Handle
  {efe56c53-d48e-460b-bc70-ed83c74372ab}, !- Name
  {1672236a-2d35-4db3-acd0-bfb3516f7650}, !- Source Object
  3,                                      !- Outlet Port
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c1d014a1-379e-4890-a813-ee45c1d458e3}, !- Handle
  Node 160,                               !- Name
  {ee2174ab-828e-4e9b-a6de-4d5c4ba0991f}, !- Inlet Port
  {1f2c0188-933c-4144-9be8-b57305e5e407}; !- Outlet Port

OS:Connection,
  {ee2174ab-828e-4e9b-a6de-4d5c4ba0991f}, !- Handle
  {06c777c1-d586-46f7-a985-59f4a6741dec}, !- Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Source Object
  8,                                      !- Outlet Port
  {c1d014a1-379e-4890-a813-ee45c1d458e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f2c0188-933c-4144-9be8-b57305e5e407}, !- Handle
  {edebb78b-7ef3-4cd1-8f50-43765dca16d5}, !- Name
  {c1d014a1-379e-4890-a813-ee45c1d458e3}, !- Source Object
  3,                                      !- Outlet Port
  {664de710-8b94-45ab-9ce6-fad19536f9be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1ad950e-2510-4d7b-a48a-09dd82b65945}, !- Handle
  {6524c843-d8be-432e-a644-a9b9e8664c50}, !- Name
  {664de710-8b94-45ab-9ce6-fad19536f9be}, !- Source Object
  4,                                      !- Outlet Port
  {05132fbd-888a-4956-a74b-952f07a588eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3b44f8c-bb29-4cb2-9b11-4a50d05b2992}, !- Handle
  Room_1_Flr_6 ZN Air Terminal,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {49867c16-6542-4498-8fc9-a6aff1658b36}, !- Air Inlet Node Name
  {8b18128f-7088-44b2-b1e5-cd5b9f263870}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ebe01d9-fadd-4bdb-bdcf-8e8ffae09904}, !- Handle
  Node 161,                               !- Name
  {8b18128f-7088-44b2-b1e5-cd5b9f263870}, !- Inlet Port
  {968edee2-6da1-41c3-9a52-0e3658606d8d}; !- Outlet Port

OS:Node,
  {d3cd5deb-7b7a-41df-a175-55472b83d92a}, !- Handle
  Node 162,                               !- Name
  {2465e8c4-fae4-4c40-ae27-fdf930f6c7eb}, !- Inlet Port
  {0ff9a8e7-ad00-45b9-83ad-31712c9eda1f}; !- Outlet Port

OS:Connection,
  {968edee2-6da1-41c3-9a52-0e3658606d8d}, !- Handle
  {a8b60b4e-0c83-4f5e-b4e5-5662e1abe292}, !- Name
  {0ebe01d9-fadd-4bdb-bdcf-8e8ffae09904}, !- Source Object
  3,                                      !- Outlet Port
  {adceaedd-53cf-4624-8f2d-9b8bded128ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2465e8c4-fae4-4c40-ae27-fdf930f6c7eb}, !- Handle
  {111f366b-275d-47ad-8f46-06e40a602d63}, !- Name
  {85913b57-87b5-4c3a-a4a7-bde62479ff6c}, !- Source Object
  3,                                      !- Outlet Port
  {d3cd5deb-7b7a-41df-a175-55472b83d92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff9a8e7-ad00-45b9-83ad-31712c9eda1f}, !- Handle
  {4b72f6c7-d4d9-409b-b970-4bb06fa884a8}, !- Name
  {d3cd5deb-7b7a-41df-a175-55472b83d92a}, !- Source Object
  3,                                      !- Outlet Port
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {db607475-0738-42ef-8012-420a0b6b6da4}, !- Handle
  Node 163,                               !- Name
  {a413219b-6a37-46b1-8d5b-47c742b7c1b3}, !- Inlet Port
  {49867c16-6542-4498-8fc9-a6aff1658b36}; !- Outlet Port

OS:Connection,
  {a413219b-6a37-46b1-8d5b-47c742b7c1b3}, !- Handle
  {4bac64cd-df4f-427a-b8af-6ae2623d60f4}, !- Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Source Object
  9,                                      !- Outlet Port
  {db607475-0738-42ef-8012-420a0b6b6da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49867c16-6542-4498-8fc9-a6aff1658b36}, !- Handle
  {fb50743b-13e4-4e24-aa2c-4b56f34b9543}, !- Name
  {db607475-0738-42ef-8012-420a0b6b6da4}, !- Source Object
  3,                                      !- Outlet Port
  {a3b44f8c-bb29-4cb2-9b11-4a50d05b2992}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b18128f-7088-44b2-b1e5-cd5b9f263870}, !- Handle
  {c7f4d980-2341-4bfd-973f-d103147e8f27}, !- Name
  {a3b44f8c-bb29-4cb2-9b11-4a50d05b2992}, !- Source Object
  4,                                      !- Outlet Port
  {0ebe01d9-fadd-4bdb-bdcf-8e8ffae09904}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12783425-cd3a-438c-b8bb-87a29587d858}, !- Handle
  Room_2_Flr_6 ZN Air Terminal,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {479f4348-d18a-48e8-861a-c16b68859107}, !- Air Inlet Node Name
  {f9704105-0192-44fc-b226-b07d7e37f84e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7decccaa-c861-480f-8fb9-7cddb615c9e3}, !- Handle
  Node 164,                               !- Name
  {f9704105-0192-44fc-b226-b07d7e37f84e}, !- Inlet Port
  {c05cf9f9-5eea-4186-96c2-83886b59284f}; !- Outlet Port

OS:Node,
  {7c938ae4-265a-4b4b-9d1d-a3d017b931a7}, !- Handle
  Node 165,                               !- Name
  {118e738c-3426-441c-bb52-bbaab99fac80}, !- Inlet Port
  {4c954509-0532-4cfd-a288-df77531aa2a5}; !- Outlet Port

OS:Connection,
  {c05cf9f9-5eea-4186-96c2-83886b59284f}, !- Handle
  {82e5f9fd-398d-4fad-bd8e-6b133d515ff2}, !- Name
  {7decccaa-c861-480f-8fb9-7cddb615c9e3}, !- Source Object
  3,                                      !- Outlet Port
  {ef588558-bf09-48ff-91fa-7df08091cd45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {118e738c-3426-441c-bb52-bbaab99fac80}, !- Handle
  {3cb606d5-78b4-4cb0-982c-20df1dce1ab3}, !- Name
  {aaa43dc5-5b7b-48bb-b09a-e2d69178b98c}, !- Source Object
  3,                                      !- Outlet Port
  {7c938ae4-265a-4b4b-9d1d-a3d017b931a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c954509-0532-4cfd-a288-df77531aa2a5}, !- Handle
  {d6dc0186-130c-493d-b355-8652750d8adf}, !- Name
  {7c938ae4-265a-4b4b-9d1d-a3d017b931a7}, !- Source Object
  3,                                      !- Outlet Port
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {dfbf57a5-3f9a-447f-9c18-14967b8b31fa}, !- Handle
  Node 166,                               !- Name
  {0a1ecfd3-1cbf-49bf-894e-956a01ab1913}, !- Inlet Port
  {479f4348-d18a-48e8-861a-c16b68859107}; !- Outlet Port

OS:Connection,
  {0a1ecfd3-1cbf-49bf-894e-956a01ab1913}, !- Handle
  {29688bf4-5e78-44d3-a8ee-e351c1e8fbe2}, !- Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Source Object
  10,                                     !- Outlet Port
  {dfbf57a5-3f9a-447f-9c18-14967b8b31fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479f4348-d18a-48e8-861a-c16b68859107}, !- Handle
  {86e7466a-f7f3-4af8-9610-a0e3007bb50e}, !- Name
  {dfbf57a5-3f9a-447f-9c18-14967b8b31fa}, !- Source Object
  3,                                      !- Outlet Port
  {12783425-cd3a-438c-b8bb-87a29587d858}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9704105-0192-44fc-b226-b07d7e37f84e}, !- Handle
  {f66b5600-dbfe-48fe-878f-1dd8216d1f27}, !- Name
  {12783425-cd3a-438c-b8bb-87a29587d858}, !- Source Object
  4,                                      !- Outlet Port
  {7decccaa-c861-480f-8fb9-7cddb615c9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9cc28a71-2b7a-48ae-9c1f-95b7f516a566}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal,     !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {3b60c13a-020d-473e-8b8b-a3a1c9a52c12}, !- Air Inlet Node Name
  {556c265a-4890-471c-8563-6fb56a368a2b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ae8ff8f-9ac0-4963-bd44-372eba64a29e}, !- Handle
  Node 167,                               !- Name
  {556c265a-4890-471c-8563-6fb56a368a2b}, !- Inlet Port
  {f297d379-b098-43ae-9d29-0f8142edf5bb}; !- Outlet Port

OS:Node,
  {99f7a8d2-700a-407d-ab36-c6b0033b8669}, !- Handle
  Node 168,                               !- Name
  {a2688355-0b46-4495-bed2-c5feb494d9a6}, !- Inlet Port
  {d4da0834-8626-440e-998d-59cff0855699}; !- Outlet Port

OS:Connection,
  {f297d379-b098-43ae-9d29-0f8142edf5bb}, !- Handle
  {4333a3a4-f168-4825-8280-b00cb9ff3b54}, !- Name
  {2ae8ff8f-9ac0-4963-bd44-372eba64a29e}, !- Source Object
  3,                                      !- Outlet Port
  {cbdc3901-e5ca-43d1-8afc-597677817643}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2688355-0b46-4495-bed2-c5feb494d9a6}, !- Handle
  {e6aa63fa-8dcc-446c-b9d8-41cca2f6cdee}, !- Name
  {2650a144-7d0c-438d-8e23-618aaff493cb}, !- Source Object
  3,                                      !- Outlet Port
  {99f7a8d2-700a-407d-ab36-c6b0033b8669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4da0834-8626-440e-998d-59cff0855699}, !- Handle
  {e6e3e70d-b516-4843-a6ad-802d13cd0e20}, !- Name
  {99f7a8d2-700a-407d-ab36-c6b0033b8669}, !- Source Object
  3,                                      !- Outlet Port
  {c93dd534-2848-4d35-a992-4627bfb6587a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5abe112b-0541-460f-8afb-32fd7c090781}, !- Handle
  Node 169,                               !- Name
  {3a5332c4-0df3-4d97-ba25-b2cde547a9cc}, !- Inlet Port
  {3b60c13a-020d-473e-8b8b-a3a1c9a52c12}; !- Outlet Port

OS:Connection,
  {3a5332c4-0df3-4d97-ba25-b2cde547a9cc}, !- Handle
  {d99c96d9-9652-43e1-8897-cc248eff5bef}, !- Name
  {c9cecb38-1a1c-4574-af0d-22f47209a0cb}, !- Source Object
  11,                                     !- Outlet Port
  {5abe112b-0541-460f-8afb-32fd7c090781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b60c13a-020d-473e-8b8b-a3a1c9a52c12}, !- Handle
  {793f15ce-901e-433e-b60c-9173eeef85fb}, !- Name
  {5abe112b-0541-460f-8afb-32fd7c090781}, !- Source Object
  3,                                      !- Outlet Port
  {9cc28a71-2b7a-48ae-9c1f-95b7f516a566}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {556c265a-4890-471c-8563-6fb56a368a2b}, !- Handle
  {83379282-93c1-471a-93a1-fcec3b529d6f}, !- Name
  {9cc28a71-2b7a-48ae-9c1f-95b7f516a566}, !- Source Object
  4,                                      !- Outlet Port
  {2ae8ff8f-9ac0-4963-bd44-372eba64a29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d4e9427a-117b-401f-830b-fd317dacca1d}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {44d10ede-8871-4865-aaaa-e616ffc6adde}, !- Water Inlet Node Name
  {c9c7171d-eb42-423f-82c9-38c0ff8fb8c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b520b156-8838-4c9c-9966-c179da27dc7a}, !- Handle
  Node 170,                               !- Name
  {4c3d75b2-b4d1-43f0-afaf-f4205c9ef95a}, !- Inlet Port
  {44d10ede-8871-4865-aaaa-e616ffc6adde}; !- Outlet Port

OS:Connection,
  {4c3d75b2-b4d1-43f0-afaf-f4205c9ef95a}, !- Handle
  {6efe6f94-b802-4b5a-a656-61100759b817}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  6,                                      !- Outlet Port
  {b520b156-8838-4c9c-9966-c179da27dc7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7584a07e-4499-4c61-b220-768d97f01811}, !- Handle
  Node 171,                               !- Name
  {c9c7171d-eb42-423f-82c9-38c0ff8fb8c9}, !- Inlet Port
  {536ae749-8d38-4481-ae5d-a9d74e4c84de}; !- Outlet Port

OS:Connection,
  {44d10ede-8871-4865-aaaa-e616ffc6adde}, !- Handle
  {f7298a44-5f6d-4df9-a55b-92eea670939f}, !- Name
  {b520b156-8838-4c9c-9966-c179da27dc7a}, !- Source Object
  3,                                      !- Outlet Port
  {d4e9427a-117b-401f-830b-fd317dacca1d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c9c7171d-eb42-423f-82c9-38c0ff8fb8c9}, !- Handle
  {c8d62b2a-ba80-4712-bb08-cec4b350dfc2}, !- Name
  {d4e9427a-117b-401f-830b-fd317dacca1d}, !- Source Object
  11,                                     !- Outlet Port
  {7584a07e-4499-4c61-b220-768d97f01811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536ae749-8d38-4481-ae5d-a9d74e4c84de}, !- Handle
  {f090ecf2-6356-41f3-94b4-7ffbc2eb5335}, !- Name
  {7584a07e-4499-4c61-b220-768d97f01811}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {658e174d-f3a4-4f3b-906c-55c63410bf7e}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {d4e9427a-117b-401f-830b-fd317dacca1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {54910fb7-5748-4307-9b2c-b902b0f89134}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7918f51-847e-443b-aa3a-f8138d4460b0}, !- Water Inlet Node Name
  {7a567e9b-95ef-4682-9ea5-14b0fed598c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12a8a5cb-4e0f-485d-ba68-61999fc583f5}, !- Handle
  Node 172,                               !- Name
  {4734a6b5-1a10-4116-ae60-cc8984a62490}, !- Inlet Port
  {f7918f51-847e-443b-aa3a-f8138d4460b0}; !- Outlet Port

OS:Connection,
  {4734a6b5-1a10-4116-ae60-cc8984a62490}, !- Handle
  {042ad1dc-d8c4-4f4b-9001-73de53ce715a}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  19,                                     !- Outlet Port
  {12a8a5cb-4e0f-485d-ba68-61999fc583f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28f89957-d54f-477d-a399-572191d6b77b}, !- Handle
  Node 173,                               !- Name
  {7a567e9b-95ef-4682-9ea5-14b0fed598c9}, !- Inlet Port
  {7c3bb0ed-5ce5-4c69-8f6f-439ab2f09185}; !- Outlet Port

OS:Connection,
  {f7918f51-847e-443b-aa3a-f8138d4460b0}, !- Handle
  {409fa730-ef6e-41df-9821-8f5dbeb12557}, !- Name
  {12a8a5cb-4e0f-485d-ba68-61999fc583f5}, !- Source Object
  3,                                      !- Outlet Port
  {54910fb7-5748-4307-9b2c-b902b0f89134}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a567e9b-95ef-4682-9ea5-14b0fed598c9}, !- Handle
  {fa4c7f0e-930a-45e2-8e82-5db4472cc996}, !- Name
  {54910fb7-5748-4307-9b2c-b902b0f89134}, !- Source Object
  6,                                      !- Outlet Port
  {28f89957-d54f-477d-a399-572191d6b77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3bb0ed-5ce5-4c69-8f6f-439ab2f09185}, !- Handle
  {6c0b371d-f0cd-47be-832a-019fddfe6f14}, !- Name
  {28f89957-d54f-477d-a399-572191d6b77b}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93b90cb5-dfa1-44a3-9fe0-91bc908d2ea3}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {54910fb7-5748-4307-9b2c-b902b0f89134}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c022aa0d-86bd-4a17-82bd-ef44facdf581}, !- Handle
  Room_1_Flr_3 ZN Fan Coil fan,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e327f08-123d-4ad0-a27c-ad8cda29bb5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9335c074-9728-4bf6-a640-8b6901b042ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1e327f08-123d-4ad0-a27c-ad8cda29bb5a}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9335c074-9728-4bf6-a640-8b6901b042ce}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4099e99b-7f17-4a35-ae03-e9e09ae3a609}, !- Handle
  Room_1_Flr_3 ZN FCU,                    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5af3c066-1f5d-4b62-af50-d649a3324f25}, !- Air Inlet Node Name
  {e8ce4d11-5993-429d-978d-be9719d27c79}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c022aa0d-86bd-4a17-82bd-ef44facdf581}, !- Supply Air Fan Name
  {d4e9427a-117b-401f-830b-fd317dacca1d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {54910fb7-5748-4307-9b2c-b902b0f89134}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {492233fb-2b51-42a1-9496-37c60fdf711c}, !- Handle
  Node 174,                               !- Name
  {d4e14c6a-daa8-42af-ba7c-079f3fb8f79a}, !- Inlet Port
  {5af3c066-1f5d-4b62-af50-d649a3324f25}; !- Outlet Port

OS:Connection,
  {d4e14c6a-daa8-42af-ba7c-079f3fb8f79a}, !- Handle
  {50eb2473-d259-410c-bc17-ce4751365c2f}, !- Name
  {ff6445df-2381-4255-b5e9-80d89b6a0557}, !- Source Object
  3,                                      !- Outlet Port
  {492233fb-2b51-42a1-9496-37c60fdf711c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af3c066-1f5d-4b62-af50-d649a3324f25}, !- Handle
  {be9957a3-3e5d-4391-a5a6-a759e1e5995d}, !- Name
  {492233fb-2b51-42a1-9496-37c60fdf711c}, !- Source Object
  3,                                      !- Outlet Port
  {4099e99b-7f17-4a35-ae03-e9e09ae3a609}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {657d04b5-60ee-446a-8ec9-2f47e1637699}, !- Handle
  Node 175,                               !- Name
  {e8ce4d11-5993-429d-978d-be9719d27c79}, !- Inlet Port
  {55fe30e6-321d-4cd6-9aa0-bba3662439ef}; !- Outlet Port

OS:Connection,
  {55fe30e6-321d-4cd6-9aa0-bba3662439ef}, !- Handle
  {46c7a4a5-becb-42dc-9483-5fee54330874}, !- Name
  {657d04b5-60ee-446a-8ec9-2f47e1637699}, !- Source Object
  3,                                      !- Outlet Port
  {1ec5d418-5e55-4ae5-be96-83efa981acc4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e8ce4d11-5993-429d-978d-be9719d27c79}, !- Handle
  {c30bc68e-4533-4d37-85fb-fc58204e6d98}, !- Name
  {4099e99b-7f17-4a35-ae03-e9e09ae3a609}, !- Source Object
  10,                                     !- Outlet Port
  {657d04b5-60ee-446a-8ec9-2f47e1637699}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {447a2997-d1c6-464e-a94b-ceef8509752e}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7f0798d9-eb9c-45f6-8421-2a9396c24070}, !- Water Inlet Node Name
  {a5debf5b-5217-43a3-9a2f-9b294d459a3e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8e557968-470d-4f09-82b5-8fcf2c8fc0f3}, !- Handle
  Node 176,                               !- Name
  {693f5098-09de-476a-a591-683a78a75196}, !- Inlet Port
  {7f0798d9-eb9c-45f6-8421-2a9396c24070}; !- Outlet Port

OS:Connection,
  {693f5098-09de-476a-a591-683a78a75196}, !- Handle
  {c5aa877f-301d-4d74-b941-39d1391e5543}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  7,                                      !- Outlet Port
  {8e557968-470d-4f09-82b5-8fcf2c8fc0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1194f54a-295a-44f5-b654-69ec6d6b57ea}, !- Handle
  Node 177,                               !- Name
  {a5debf5b-5217-43a3-9a2f-9b294d459a3e}, !- Inlet Port
  {ebef8e05-ebc7-4346-b10b-8f961badcbb2}; !- Outlet Port

OS:Connection,
  {7f0798d9-eb9c-45f6-8421-2a9396c24070}, !- Handle
  {4a1dec69-caa1-453c-943b-694d9ea6d4f6}, !- Name
  {8e557968-470d-4f09-82b5-8fcf2c8fc0f3}, !- Source Object
  3,                                      !- Outlet Port
  {447a2997-d1c6-464e-a94b-ceef8509752e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a5debf5b-5217-43a3-9a2f-9b294d459a3e}, !- Handle
  {74b03f28-29b8-468e-86e5-0308811b1fd4}, !- Name
  {447a2997-d1c6-464e-a94b-ceef8509752e}, !- Source Object
  11,                                     !- Outlet Port
  {1194f54a-295a-44f5-b654-69ec6d6b57ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebef8e05-ebc7-4346-b10b-8f961badcbb2}, !- Handle
  {ef86cb0c-cc05-4328-b7ab-39ce400243f5}, !- Name
  {1194f54a-295a-44f5-b654-69ec6d6b57ea}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {521a0068-7ae6-4481-8a45-939b7610e76c}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {447a2997-d1c6-464e-a94b-ceef8509752e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {98f1abbd-ad83-4545-bba1-378dbc63b566}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f483817c-d135-49a8-9142-67560cf261cc}, !- Water Inlet Node Name
  {c5da2efc-97e0-4c22-80f3-fe4c1a16f0f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b944daf6-0159-4dc2-af60-e8a17a4e0c81}, !- Handle
  Node 178,                               !- Name
  {bdfa3572-1f66-44f2-8f93-c172e2628bc8}, !- Inlet Port
  {f483817c-d135-49a8-9142-67560cf261cc}; !- Outlet Port

OS:Connection,
  {bdfa3572-1f66-44f2-8f93-c172e2628bc8}, !- Handle
  {dd0bc275-3b7b-4e0b-9904-94b8a7720c61}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  20,                                     !- Outlet Port
  {b944daf6-0159-4dc2-af60-e8a17a4e0c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ca01ae5-b929-4085-84e2-8828cc3ab702}, !- Handle
  Node 179,                               !- Name
  {c5da2efc-97e0-4c22-80f3-fe4c1a16f0f7}, !- Inlet Port
  {23da9ba1-3504-40b3-b113-56d289155727}; !- Outlet Port

OS:Connection,
  {f483817c-d135-49a8-9142-67560cf261cc}, !- Handle
  {81658792-7448-4e7e-8fc6-8a06af9eeeec}, !- Name
  {b944daf6-0159-4dc2-af60-e8a17a4e0c81}, !- Source Object
  3,                                      !- Outlet Port
  {98f1abbd-ad83-4545-bba1-378dbc63b566}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c5da2efc-97e0-4c22-80f3-fe4c1a16f0f7}, !- Handle
  {2d84c0f4-43aa-4bb7-bece-b29f44cc55a6}, !- Name
  {98f1abbd-ad83-4545-bba1-378dbc63b566}, !- Source Object
  6,                                      !- Outlet Port
  {5ca01ae5-b929-4085-84e2-8828cc3ab702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23da9ba1-3504-40b3-b113-56d289155727}, !- Handle
  {57e13849-eaf4-4224-bd6f-eb5fe7c21584}, !- Name
  {5ca01ae5-b929-4085-84e2-8828cc3ab702}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {183e4d1d-76f9-49c1-8013-47cada1c8d66}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {98f1abbd-ad83-4545-bba1-378dbc63b566}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {26a07e82-65e1-4b5e-9fb7-c959f9f07751}, !- Handle
  Room_2_Flr_3 ZN Fan Coil fan,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7b6548e-f489-4daf-9d76-f71c15124d90}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2c54e71f-8679-4614-8c31-0ca0c1967d57}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f7b6548e-f489-4daf-9d76-f71c15124d90}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2c54e71f-8679-4614-8c31-0ca0c1967d57}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7b269851-9efb-4469-970f-7dca623cc062}, !- Handle
  Room_2_Flr_3 ZN FCU,                    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b1f129dd-0cd9-43b9-8278-8dea4ca7f952}, !- Air Inlet Node Name
  {94c7ba2c-fb4e-4a9d-849e-4274ae29a7b1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {26a07e82-65e1-4b5e-9fb7-c959f9f07751}, !- Supply Air Fan Name
  {447a2997-d1c6-464e-a94b-ceef8509752e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {98f1abbd-ad83-4545-bba1-378dbc63b566}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {739dc268-a24e-42d9-b541-a7ba6ff282e4}, !- Handle
  Node 180,                               !- Name
  {a7521eec-5a53-4df1-abfa-4fc64967f8ad}, !- Inlet Port
  {b1f129dd-0cd9-43b9-8278-8dea4ca7f952}; !- Outlet Port

OS:Connection,
  {a7521eec-5a53-4df1-abfa-4fc64967f8ad}, !- Handle
  {48ce849e-d271-44e5-a7dc-8bc1be3b1248}, !- Name
  {cccc9982-c181-4f92-856d-617b408ce11c}, !- Source Object
  3,                                      !- Outlet Port
  {739dc268-a24e-42d9-b541-a7ba6ff282e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f129dd-0cd9-43b9-8278-8dea4ca7f952}, !- Handle
  {a0cc5dd6-4d11-4e59-bbe8-ac4ff428bcbf}, !- Name
  {739dc268-a24e-42d9-b541-a7ba6ff282e4}, !- Source Object
  3,                                      !- Outlet Port
  {7b269851-9efb-4469-970f-7dca623cc062}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f4c5e88c-d088-46a0-a8ba-1987256a98e0}, !- Handle
  Node 181,                               !- Name
  {94c7ba2c-fb4e-4a9d-849e-4274ae29a7b1}, !- Inlet Port
  {2dd778f0-d9b1-43c5-bab5-0c63577385a6}; !- Outlet Port

OS:Connection,
  {2dd778f0-d9b1-43c5-bab5-0c63577385a6}, !- Handle
  {dd386324-2536-4c57-8a9b-02089af8b2dc}, !- Name
  {f4c5e88c-d088-46a0-a8ba-1987256a98e0}, !- Source Object
  3,                                      !- Outlet Port
  {e50a71c8-2f4c-40b4-aceb-e3a56fbb830c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {94c7ba2c-fb4e-4a9d-849e-4274ae29a7b1}, !- Handle
  {37324a66-47ba-4191-b527-6f3d12a6cd02}, !- Name
  {7b269851-9efb-4469-970f-7dca623cc062}, !- Source Object
  10,                                     !- Outlet Port
  {f4c5e88c-d088-46a0-a8ba-1987256a98e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d5001c67-8d6b-44f3-9457-4e5e3de80246}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {31ee29e8-35a3-4d9c-a371-bfd59c387e99}, !- Water Inlet Node Name
  {f10c4984-5865-4dac-910e-09d6fe0469ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a78cdab3-cda3-421a-a525-acb5303761d1}, !- Handle
  Node 182,                               !- Name
  {48c42e1a-0e2d-468e-9be1-579c08caf5c0}, !- Inlet Port
  {31ee29e8-35a3-4d9c-a371-bfd59c387e99}; !- Outlet Port

OS:Connection,
  {48c42e1a-0e2d-468e-9be1-579c08caf5c0}, !- Handle
  {4ae4722d-e86a-4554-b4da-5a58fba1813a}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  8,                                      !- Outlet Port
  {a78cdab3-cda3-421a-a525-acb5303761d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebabdb93-7101-4b7c-bf13-81d778e1fa42}, !- Handle
  Node 183,                               !- Name
  {f10c4984-5865-4dac-910e-09d6fe0469ae}, !- Inlet Port
  {a55fbaa4-4715-49bc-bd04-a329ecc21579}; !- Outlet Port

OS:Connection,
  {31ee29e8-35a3-4d9c-a371-bfd59c387e99}, !- Handle
  {ff16c181-d650-4277-9879-7fe21f4c072e}, !- Name
  {a78cdab3-cda3-421a-a525-acb5303761d1}, !- Source Object
  3,                                      !- Outlet Port
  {d5001c67-8d6b-44f3-9457-4e5e3de80246}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f10c4984-5865-4dac-910e-09d6fe0469ae}, !- Handle
  {c38ccaa5-9884-48e2-a05c-9bd74e21ea55}, !- Name
  {d5001c67-8d6b-44f3-9457-4e5e3de80246}, !- Source Object
  11,                                     !- Outlet Port
  {ebabdb93-7101-4b7c-bf13-81d778e1fa42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55fbaa4-4715-49bc-bd04-a329ecc21579}, !- Handle
  {e952481d-9f6d-4c65-ac06-50a7f822f117}, !- Name
  {ebabdb93-7101-4b7c-bf13-81d778e1fa42}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a199378a-6374-41a5-b3b8-57f53d8d9929}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {d5001c67-8d6b-44f3-9457-4e5e3de80246}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d121e94a-e961-4ab2-9b47-29e5f6b2b591}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3817cede-4176-449a-8de0-4b12d82951a7}, !- Water Inlet Node Name
  {c91a1f5c-9f96-4640-9555-12eed0c0874a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {970d0773-ebba-411b-b787-23505229ee05}, !- Handle
  Node 184,                               !- Name
  {2de9ab80-a19e-4d8e-8205-0475b5a24dc9}, !- Inlet Port
  {3817cede-4176-449a-8de0-4b12d82951a7}; !- Outlet Port

OS:Connection,
  {2de9ab80-a19e-4d8e-8205-0475b5a24dc9}, !- Handle
  {8e0e6a3a-a752-4013-862f-7b16e91f4dc2}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  21,                                     !- Outlet Port
  {970d0773-ebba-411b-b787-23505229ee05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41276851-b190-42a1-a6b3-ab37592d6546}, !- Handle
  Node 185,                               !- Name
  {c91a1f5c-9f96-4640-9555-12eed0c0874a}, !- Inlet Port
  {2fb677c0-e4a9-4d35-86f6-d0ba892be203}; !- Outlet Port

OS:Connection,
  {3817cede-4176-449a-8de0-4b12d82951a7}, !- Handle
  {be8bdc73-a236-47de-829f-eb60e0797a3b}, !- Name
  {970d0773-ebba-411b-b787-23505229ee05}, !- Source Object
  3,                                      !- Outlet Port
  {d121e94a-e961-4ab2-9b47-29e5f6b2b591}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c91a1f5c-9f96-4640-9555-12eed0c0874a}, !- Handle
  {d274a444-bafb-42cf-96a1-73c64c064fea}, !- Name
  {d121e94a-e961-4ab2-9b47-29e5f6b2b591}, !- Source Object
  6,                                      !- Outlet Port
  {41276851-b190-42a1-a6b3-ab37592d6546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb677c0-e4a9-4d35-86f6-d0ba892be203}, !- Handle
  {6bab430b-9e11-4ad3-b9e7-036244875070}, !- Name
  {41276851-b190-42a1-a6b3-ab37592d6546}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0b82e419-3dcd-4c4a-8900-e331a50dc5a2}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {d121e94a-e961-4ab2-9b47-29e5f6b2b591}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {75b82685-2249-4b4a-88b6-a0cb4f95b432}, !- Handle
  Room_3_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d22e2068-b5ba-43cf-919d-3238f0716741}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ddfbde8a-8abd-4955-b4e4-e0d8ff5f1f2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d22e2068-b5ba-43cf-919d-3238f0716741}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ddfbde8a-8abd-4955-b4e4-e0d8ff5f1f2a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1a92dd5b-6c55-485f-9c73-82613e86efcb}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU,             !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {dc275641-0d1c-4101-813e-40b04e9784c0}, !- Air Inlet Node Name
  {14628836-d8cf-45e6-a5a8-8a13b991f7e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {75b82685-2249-4b4a-88b6-a0cb4f95b432}, !- Supply Air Fan Name
  {d5001c67-8d6b-44f3-9457-4e5e3de80246}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d121e94a-e961-4ab2-9b47-29e5f6b2b591}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5d3116ef-1347-4024-b876-8e26e9292304}, !- Handle
  Node 186,                               !- Name
  {5f8c766d-4174-4b9e-8f81-61860e325581}, !- Inlet Port
  {dc275641-0d1c-4101-813e-40b04e9784c0}; !- Outlet Port

OS:Connection,
  {5f8c766d-4174-4b9e-8f81-61860e325581}, !- Handle
  {34f21c42-4620-4792-86d3-5fb085bd1d2b}, !- Name
  {3cba266b-a2c7-4471-a896-804e90e7b668}, !- Source Object
  3,                                      !- Outlet Port
  {5d3116ef-1347-4024-b876-8e26e9292304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc275641-0d1c-4101-813e-40b04e9784c0}, !- Handle
  {c96116bc-1680-454b-b688-fa8ac910f289}, !- Name
  {5d3116ef-1347-4024-b876-8e26e9292304}, !- Source Object
  3,                                      !- Outlet Port
  {1a92dd5b-6c55-485f-9c73-82613e86efcb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {09a957ff-1bff-415b-a363-54b8904ae387}, !- Handle
  Node 187,                               !- Name
  {14628836-d8cf-45e6-a5a8-8a13b991f7e6}, !- Inlet Port
  {a7eec200-2963-4d2e-8964-53379a5ac518}; !- Outlet Port

OS:Connection,
  {a7eec200-2963-4d2e-8964-53379a5ac518}, !- Handle
  {a8c33647-2ef3-4214-9802-89a407eb1c34}, !- Name
  {09a957ff-1bff-415b-a363-54b8904ae387}, !- Source Object
  3,                                      !- Outlet Port
  {14deba67-415c-430b-a647-eb1ed90db530}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {14628836-d8cf-45e6-a5a8-8a13b991f7e6}, !- Handle
  {e1dc4499-4038-4178-b7b8-f3930a9cf7e0}, !- Name
  {1a92dd5b-6c55-485f-9c73-82613e86efcb}, !- Source Object
  10,                                     !- Outlet Port
  {09a957ff-1bff-415b-a363-54b8904ae387}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {12deb679-280f-47a6-ac08-bf2c3a3df93e}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b1e4c7d9-c99d-4f1c-b916-b3c7edf19261}, !- Water Inlet Node Name
  {5f0c08a9-94bb-4f1a-a585-81355a435957}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2807aeab-8abc-4a08-949b-a8142def936f}, !- Handle
  Node 188,                               !- Name
  {5b518c63-741a-4d27-9ee3-64f1f4d00ffb}, !- Inlet Port
  {b1e4c7d9-c99d-4f1c-b916-b3c7edf19261}; !- Outlet Port

OS:Connection,
  {5b518c63-741a-4d27-9ee3-64f1f4d00ffb}, !- Handle
  {5dc23d01-f31f-4cde-8f59-809dcafa133c}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  9,                                      !- Outlet Port
  {2807aeab-8abc-4a08-949b-a8142def936f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaf88ffc-435a-4b34-a145-611057efcffe}, !- Handle
  Node 189,                               !- Name
  {5f0c08a9-94bb-4f1a-a585-81355a435957}, !- Inlet Port
  {a539a990-243c-4d52-ab98-761f49a00203}; !- Outlet Port

OS:Connection,
  {b1e4c7d9-c99d-4f1c-b916-b3c7edf19261}, !- Handle
  {f22bedbc-a487-4c49-b2c9-1a80f8f89af4}, !- Name
  {2807aeab-8abc-4a08-949b-a8142def936f}, !- Source Object
  3,                                      !- Outlet Port
  {12deb679-280f-47a6-ac08-bf2c3a3df93e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f0c08a9-94bb-4f1a-a585-81355a435957}, !- Handle
  {2ec33292-6cbd-4147-b652-7e4a51c9c0a8}, !- Name
  {12deb679-280f-47a6-ac08-bf2c3a3df93e}, !- Source Object
  11,                                     !- Outlet Port
  {eaf88ffc-435a-4b34-a145-611057efcffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a539a990-243c-4d52-ab98-761f49a00203}, !- Handle
  {5d7934ca-0a8b-4384-940f-a60203324766}, !- Name
  {eaf88ffc-435a-4b34-a145-611057efcffe}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {96fdc67c-4162-451a-90c1-44633d7c6c84}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {12deb679-280f-47a6-ac08-bf2c3a3df93e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {00d27702-e977-4ddb-b073-22c94a64f3aa}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a0a6f805-fb88-4032-a814-17f2e7f192f0}, !- Water Inlet Node Name
  {ffa2b674-5a62-4380-a325-bb207ed4663c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d805f934-cd03-492c-98e0-59e047c97cbb}, !- Handle
  Node 190,                               !- Name
  {28e5960f-0390-437c-b97a-d744fb213039}, !- Inlet Port
  {a0a6f805-fb88-4032-a814-17f2e7f192f0}; !- Outlet Port

OS:Connection,
  {28e5960f-0390-437c-b97a-d744fb213039}, !- Handle
  {e112d76b-c60e-49a5-8ff7-6f2a49f5a9cc}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  22,                                     !- Outlet Port
  {d805f934-cd03-492c-98e0-59e047c97cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f519d43e-f0e6-4de7-8ce6-a2cb3efdeecd}, !- Handle
  Node 191,                               !- Name
  {ffa2b674-5a62-4380-a325-bb207ed4663c}, !- Inlet Port
  {7ded56f9-9a81-408b-bd3a-c8581c24c347}; !- Outlet Port

OS:Connection,
  {a0a6f805-fb88-4032-a814-17f2e7f192f0}, !- Handle
  {d4a56588-1419-43a7-b30d-1dc7f4988f1d}, !- Name
  {d805f934-cd03-492c-98e0-59e047c97cbb}, !- Source Object
  3,                                      !- Outlet Port
  {00d27702-e977-4ddb-b073-22c94a64f3aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ffa2b674-5a62-4380-a325-bb207ed4663c}, !- Handle
  {69a88530-4c46-4bdd-8af3-ccaf2745ce48}, !- Name
  {00d27702-e977-4ddb-b073-22c94a64f3aa}, !- Source Object
  6,                                      !- Outlet Port
  {f519d43e-f0e6-4de7-8ce6-a2cb3efdeecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ded56f9-9a81-408b-bd3a-c8581c24c347}, !- Handle
  {4bb9d4ac-40aa-4245-9705-abdb93cec512}, !- Name
  {f519d43e-f0e6-4de7-8ce6-a2cb3efdeecd}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fab9e4ca-5b3d-4e5f-bb6b-27d34392ae1a}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {00d27702-e977-4ddb-b073-22c94a64f3aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {32babda0-f5fc-4163-be44-c14649d766a8}, !- Handle
  Room_4_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a568420-71fb-40cc-adfd-5e32f27fabd1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4e76fc3-403d-4a48-b990-c63f8e35ed3d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3a568420-71fb-40cc-adfd-5e32f27fabd1}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4e76fc3-403d-4a48-b990-c63f8e35ed3d}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f44131b8-2b98-48ea-bd34-57621bf4fa88}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU,             !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {457ac765-de1d-4f67-8b99-20bb677648be}, !- Air Inlet Node Name
  {b74413cf-6b58-463e-ba6d-3ccda51c86b2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {32babda0-f5fc-4163-be44-c14649d766a8}, !- Supply Air Fan Name
  {12deb679-280f-47a6-ac08-bf2c3a3df93e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {00d27702-e977-4ddb-b073-22c94a64f3aa}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ec4a6efd-d9b2-4cbb-81d9-5e3aaaadc950}, !- Handle
  Node 192,                               !- Name
  {00e6b77e-ce57-4e70-b546-24a176e4848e}, !- Inlet Port
  {457ac765-de1d-4f67-8b99-20bb677648be}; !- Outlet Port

OS:Connection,
  {00e6b77e-ce57-4e70-b546-24a176e4848e}, !- Handle
  {c5764bfe-b9d1-4b01-b12b-b567dc3f99dc}, !- Name
  {f389431b-c9b1-4a5c-88cb-83a6e50878e8}, !- Source Object
  3,                                      !- Outlet Port
  {ec4a6efd-d9b2-4cbb-81d9-5e3aaaadc950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457ac765-de1d-4f67-8b99-20bb677648be}, !- Handle
  {1b16daf2-6683-4c60-92c6-6ec43a744319}, !- Name
  {ec4a6efd-d9b2-4cbb-81d9-5e3aaaadc950}, !- Source Object
  3,                                      !- Outlet Port
  {f44131b8-2b98-48ea-bd34-57621bf4fa88}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {df28e326-ffa2-4e86-a827-354824ed65b9}, !- Handle
  Node 193,                               !- Name
  {b74413cf-6b58-463e-ba6d-3ccda51c86b2}, !- Inlet Port
  {02e240c0-479d-4f83-8f27-986ed19dd80f}; !- Outlet Port

OS:Connection,
  {02e240c0-479d-4f83-8f27-986ed19dd80f}, !- Handle
  {a59e0951-5730-40ae-a3ef-5cea01bb5624}, !- Name
  {df28e326-ffa2-4e86-a827-354824ed65b9}, !- Source Object
  3,                                      !- Outlet Port
  {8b92c827-d0e7-487d-8853-420d3d6fda33}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b74413cf-6b58-463e-ba6d-3ccda51c86b2}, !- Handle
  {b954552e-40fb-4ced-9c35-e9562c481b61}, !- Name
  {f44131b8-2b98-48ea-bd34-57621bf4fa88}, !- Source Object
  10,                                     !- Outlet Port
  {df28e326-ffa2-4e86-a827-354824ed65b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6292ad35-2aca-47bd-a0f6-382f072218fa}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d563cf33-2544-4ba8-8040-0d86185d447f}, !- Water Inlet Node Name
  {76cf4edc-2670-4fd0-a554-57fa98899f64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {59a0d8a5-2fab-40f1-b187-37702467a577}, !- Handle
  Node 194,                               !- Name
  {1cd2accc-a824-46cb-82b1-52a36aef6135}, !- Inlet Port
  {d563cf33-2544-4ba8-8040-0d86185d447f}; !- Outlet Port

OS:Connection,
  {1cd2accc-a824-46cb-82b1-52a36aef6135}, !- Handle
  {4cec79af-d2f3-4622-ad1e-b7da3812ea77}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  10,                                     !- Outlet Port
  {59a0d8a5-2fab-40f1-b187-37702467a577}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49eb257d-01be-46d9-b45d-656530f9b0bf}, !- Handle
  Node 195,                               !- Name
  {76cf4edc-2670-4fd0-a554-57fa98899f64}, !- Inlet Port
  {ced7ccdd-fafd-43a6-82c7-2e53ad159ac7}; !- Outlet Port

OS:Connection,
  {d563cf33-2544-4ba8-8040-0d86185d447f}, !- Handle
  {3d25b053-3e14-447f-af80-91d53c942b92}, !- Name
  {59a0d8a5-2fab-40f1-b187-37702467a577}, !- Source Object
  3,                                      !- Outlet Port
  {6292ad35-2aca-47bd-a0f6-382f072218fa}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {76cf4edc-2670-4fd0-a554-57fa98899f64}, !- Handle
  {46bbe1c2-ff87-4889-9166-4cfd5e912082}, !- Name
  {6292ad35-2aca-47bd-a0f6-382f072218fa}, !- Source Object
  11,                                     !- Outlet Port
  {49eb257d-01be-46d9-b45d-656530f9b0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced7ccdd-fafd-43a6-82c7-2e53ad159ac7}, !- Handle
  {109ac3fe-554e-4335-9a0b-4d6dd30bfe1a}, !- Name
  {49eb257d-01be-46d9-b45d-656530f9b0bf}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5eb8b957-6d4b-4ad9-a47b-a7758137b740}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {6292ad35-2aca-47bd-a0f6-382f072218fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4b27c6f6-db4c-4736-91f5-dad8858f4643}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5c3444d0-cac8-42bd-a252-e8ab92b34895}, !- Water Inlet Node Name
  {edc65ecc-5158-4229-b10d-6450e8b0ad82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c628e72d-3bcb-46c1-97f7-339989e573b7}, !- Handle
  Node 196,                               !- Name
  {dfdb901f-293d-4aab-89ff-b49910f9b1e6}, !- Inlet Port
  {5c3444d0-cac8-42bd-a252-e8ab92b34895}; !- Outlet Port

OS:Connection,
  {dfdb901f-293d-4aab-89ff-b49910f9b1e6}, !- Handle
  {d2d762d7-bc3c-4ad3-a96a-00d7c2cbca59}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  23,                                     !- Outlet Port
  {c628e72d-3bcb-46c1-97f7-339989e573b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9922ab2b-083e-47ed-affe-90763d7ff0cf}, !- Handle
  Node 197,                               !- Name
  {edc65ecc-5158-4229-b10d-6450e8b0ad82}, !- Inlet Port
  {990787c3-975b-4a67-ab89-52454dab64c9}; !- Outlet Port

OS:Connection,
  {5c3444d0-cac8-42bd-a252-e8ab92b34895}, !- Handle
  {d451e6d3-56b4-4f4b-ae5c-ac9213979980}, !- Name
  {c628e72d-3bcb-46c1-97f7-339989e573b7}, !- Source Object
  3,                                      !- Outlet Port
  {4b27c6f6-db4c-4736-91f5-dad8858f4643}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {edc65ecc-5158-4229-b10d-6450e8b0ad82}, !- Handle
  {258e77e2-4984-460b-817f-4fc20a941d6a}, !- Name
  {4b27c6f6-db4c-4736-91f5-dad8858f4643}, !- Source Object
  6,                                      !- Outlet Port
  {9922ab2b-083e-47ed-affe-90763d7ff0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990787c3-975b-4a67-ab89-52454dab64c9}, !- Handle
  {b07d4779-2987-45c7-895c-3331f3203cd3}, !- Name
  {9922ab2b-083e-47ed-affe-90763d7ff0cf}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa18b464-80a8-433f-ba3e-7b21aa842d68}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {4b27c6f6-db4c-4736-91f5-dad8858f4643}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {55115501-9c36-4623-95dd-b9b9fb8754d2}, !- Handle
  Room_5_Flr_3 ZN Fan Coil fan,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {93917c43-447e-4bf0-aad7-16e668510b35}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0b862363-af79-44cb-9c77-1f6134b4df14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {93917c43-447e-4bf0-aad7-16e668510b35}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0b862363-af79-44cb-9c77-1f6134b4df14}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2ca56113-322c-4788-93f7-eef7aa0fbd9e}, !- Handle
  Room_5_Flr_3 ZN FCU,                    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {12caa610-eef5-450b-a681-e22b7a92137d}, !- Air Inlet Node Name
  {ff295fbf-ffa0-4229-948a-1b7fd8b80f66}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {55115501-9c36-4623-95dd-b9b9fb8754d2}, !- Supply Air Fan Name
  {6292ad35-2aca-47bd-a0f6-382f072218fa}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4b27c6f6-db4c-4736-91f5-dad8858f4643}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4c4f95ae-010a-4fdc-b3cf-db53ad87e71e}, !- Handle
  Node 198,                               !- Name
  {297da41a-b599-480a-ac2b-16bbb06f1a05}, !- Inlet Port
  {12caa610-eef5-450b-a681-e22b7a92137d}; !- Outlet Port

OS:Connection,
  {297da41a-b599-480a-ac2b-16bbb06f1a05}, !- Handle
  {c55f2230-bbae-4ada-8887-ecfd2400c21c}, !- Name
  {4cae5328-2f30-48a1-a956-9e6b7f26992f}, !- Source Object
  3,                                      !- Outlet Port
  {4c4f95ae-010a-4fdc-b3cf-db53ad87e71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12caa610-eef5-450b-a681-e22b7a92137d}, !- Handle
  {e48baa76-5a76-4288-bbca-26c5c8f1e777}, !- Name
  {4c4f95ae-010a-4fdc-b3cf-db53ad87e71e}, !- Source Object
  3,                                      !- Outlet Port
  {2ca56113-322c-4788-93f7-eef7aa0fbd9e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {93f0c98c-ace2-4ac4-99f2-69901b7d7f47}, !- Handle
  Node 199,                               !- Name
  {ff295fbf-ffa0-4229-948a-1b7fd8b80f66}, !- Inlet Port
  {fccd03c8-002a-4126-a133-185424391fa1}; !- Outlet Port

OS:Connection,
  {fccd03c8-002a-4126-a133-185424391fa1}, !- Handle
  {d01bed39-9a2c-4e92-868e-6f0de56e3a29}, !- Name
  {93f0c98c-ace2-4ac4-99f2-69901b7d7f47}, !- Source Object
  3,                                      !- Outlet Port
  {a9c41e91-263b-48dc-b935-b0b9416fbbb2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ff295fbf-ffa0-4229-948a-1b7fd8b80f66}, !- Handle
  {0cbcdef0-2eae-4211-9b76-7c0044ecf116}, !- Name
  {2ca56113-322c-4788-93f7-eef7aa0fbd9e}, !- Source Object
  10,                                     !- Outlet Port
  {93f0c98c-ace2-4ac4-99f2-69901b7d7f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {128576c6-6d20-4c6a-aa0e-68545518c065}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6a2e4bec-bbd9-4e80-81f4-c0ee83a04963}, !- Water Inlet Node Name
  {1407656f-440e-4600-a760-b4dd2e4b1ad3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0bfbc171-950b-4a71-8406-cef2cd3f8267}, !- Handle
  Node 200,                               !- Name
  {e26757a4-c94a-427e-b0e7-3dae26745869}, !- Inlet Port
  {6a2e4bec-bbd9-4e80-81f4-c0ee83a04963}; !- Outlet Port

OS:Connection,
  {e26757a4-c94a-427e-b0e7-3dae26745869}, !- Handle
  {a35ad0e0-06a7-45ed-9eb7-89df9eb8632d}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  11,                                     !- Outlet Port
  {0bfbc171-950b-4a71-8406-cef2cd3f8267}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fd925cb-20d8-4f5e-88cc-7082334da1fd}, !- Handle
  Node 201,                               !- Name
  {1407656f-440e-4600-a760-b4dd2e4b1ad3}, !- Inlet Port
  {93a70bbe-c6bc-4eb0-9108-e22d68d2497e}; !- Outlet Port

OS:Connection,
  {6a2e4bec-bbd9-4e80-81f4-c0ee83a04963}, !- Handle
  {bdb495e9-c739-4f5b-ac02-c4c0884ae2d8}, !- Name
  {0bfbc171-950b-4a71-8406-cef2cd3f8267}, !- Source Object
  3,                                      !- Outlet Port
  {128576c6-6d20-4c6a-aa0e-68545518c065}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1407656f-440e-4600-a760-b4dd2e4b1ad3}, !- Handle
  {f797a301-c85a-4721-9f6d-4a8cea1131b3}, !- Name
  {128576c6-6d20-4c6a-aa0e-68545518c065}, !- Source Object
  11,                                     !- Outlet Port
  {5fd925cb-20d8-4f5e-88cc-7082334da1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a70bbe-c6bc-4eb0-9108-e22d68d2497e}, !- Handle
  {102b31ed-d4f9-45e2-b30a-99648b271531}, !- Name
  {5fd925cb-20d8-4f5e-88cc-7082334da1fd}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {72f0006f-3940-4645-95a8-415cbc3bf7d7}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {128576c6-6d20-4c6a-aa0e-68545518c065}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {20873c35-a69e-4286-8e31-62ca7db446aa}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3822da3-8bb9-458a-9319-0bb71a0c0efc}, !- Water Inlet Node Name
  {50f32955-4eaf-4b26-9a7d-b468ab1a716c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4bc4368e-4f5d-4b3a-9902-0d0b7c608998}, !- Handle
  Node 202,                               !- Name
  {46710137-5181-4ef4-92e9-23fe21f3e474}, !- Inlet Port
  {f3822da3-8bb9-458a-9319-0bb71a0c0efc}; !- Outlet Port

OS:Connection,
  {46710137-5181-4ef4-92e9-23fe21f3e474}, !- Handle
  {a9007b7c-07fa-4dfe-97b7-171a6d308653}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  24,                                     !- Outlet Port
  {4bc4368e-4f5d-4b3a-9902-0d0b7c608998}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c81cf5f-c156-48dc-bee3-292d91504d04}, !- Handle
  Node 203,                               !- Name
  {50f32955-4eaf-4b26-9a7d-b468ab1a716c}, !- Inlet Port
  {17aee4aa-663b-4725-bb45-d87216f64693}; !- Outlet Port

OS:Connection,
  {f3822da3-8bb9-458a-9319-0bb71a0c0efc}, !- Handle
  {0fefead3-e6db-4adf-ae07-022dbaea80a3}, !- Name
  {4bc4368e-4f5d-4b3a-9902-0d0b7c608998}, !- Source Object
  3,                                      !- Outlet Port
  {20873c35-a69e-4286-8e31-62ca7db446aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50f32955-4eaf-4b26-9a7d-b468ab1a716c}, !- Handle
  {15adec3f-460b-4a44-93ea-ed04a7865078}, !- Name
  {20873c35-a69e-4286-8e31-62ca7db446aa}, !- Source Object
  6,                                      !- Outlet Port
  {3c81cf5f-c156-48dc-bee3-292d91504d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17aee4aa-663b-4725-bb45-d87216f64693}, !- Handle
  {3eacec02-01d1-4b49-8d89-557b58da0455}, !- Name
  {3c81cf5f-c156-48dc-bee3-292d91504d04}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65e27139-b6df-46f8-b8d6-72de10a6babe}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {20873c35-a69e-4286-8e31-62ca7db446aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9bbde66f-e7d0-4e00-9210-903f64eed466}, !- Handle
  Room_6_Flr_3 ZN Fan Coil fan,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66d5c389-6276-49c3-845f-64cf47013c72}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d730e4e-222f-4a5f-97ba-3554967849ab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {66d5c389-6276-49c3-845f-64cf47013c72}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d730e4e-222f-4a5f-97ba-3554967849ab}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {23401965-13b3-48a2-8fe1-134ef05a18f0}, !- Handle
  Room_6_Flr_3 ZN FCU,                    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b0be3fd3-4c0f-4b11-9ff2-7a98313d9b10}, !- Air Inlet Node Name
  {d1bfc98e-5ae4-4c45-8cbc-171e467d25a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9bbde66f-e7d0-4e00-9210-903f64eed466}, !- Supply Air Fan Name
  {128576c6-6d20-4c6a-aa0e-68545518c065}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {20873c35-a69e-4286-8e31-62ca7db446aa}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9198cc6e-3bea-4b64-9c48-9c6b3511d2f1}, !- Handle
  Node 204,                               !- Name
  {e606d3b6-28ff-48c0-80c6-d0aa2e304463}, !- Inlet Port
  {b0be3fd3-4c0f-4b11-9ff2-7a98313d9b10}; !- Outlet Port

OS:Connection,
  {e606d3b6-28ff-48c0-80c6-d0aa2e304463}, !- Handle
  {6b99ce3e-189f-4312-8161-a77b4209eef0}, !- Name
  {fda5533e-173a-42c8-9ab8-b1d79addf11c}, !- Source Object
  3,                                      !- Outlet Port
  {9198cc6e-3bea-4b64-9c48-9c6b3511d2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0be3fd3-4c0f-4b11-9ff2-7a98313d9b10}, !- Handle
  {8580d57f-0dcd-4fcc-bc14-700975482c51}, !- Name
  {9198cc6e-3bea-4b64-9c48-9c6b3511d2f1}, !- Source Object
  3,                                      !- Outlet Port
  {23401965-13b3-48a2-8fe1-134ef05a18f0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5645b068-f509-443a-ad53-d55d2d024b1b}, !- Handle
  Node 205,                               !- Name
  {d1bfc98e-5ae4-4c45-8cbc-171e467d25a5}, !- Inlet Port
  {ad7a41cd-666e-4c48-a48c-1c26fbfa6a7a}; !- Outlet Port

OS:Connection,
  {ad7a41cd-666e-4c48-a48c-1c26fbfa6a7a}, !- Handle
  {e7576b5d-d79e-4896-ada9-fcec594698b0}, !- Name
  {5645b068-f509-443a-ad53-d55d2d024b1b}, !- Source Object
  3,                                      !- Outlet Port
  {ee5a539c-6e8f-43a3-88d4-04b28cba4c89}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d1bfc98e-5ae4-4c45-8cbc-171e467d25a5}, !- Handle
  {e66b3808-61d6-4389-b7b1-4a50ca444e1b}, !- Name
  {23401965-13b3-48a2-8fe1-134ef05a18f0}, !- Source Object
  10,                                     !- Outlet Port
  {5645b068-f509-443a-ad53-d55d2d024b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {cf9dda8b-92e2-42cc-bdf2-a49fabc7bbd3}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {144a386f-93eb-460d-b03a-7c7a6d09a913}, !- Water Inlet Node Name
  {d2d96966-3378-471e-97fb-aa165520814b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a1f41f4c-a433-4a11-99b5-0bc3dc6d3a47}, !- Handle
  Node 206,                               !- Name
  {e9cac1f9-f0cd-41c0-8e4f-f34238a7ea1b}, !- Inlet Port
  {144a386f-93eb-460d-b03a-7c7a6d09a913}; !- Outlet Port

OS:Connection,
  {e9cac1f9-f0cd-41c0-8e4f-f34238a7ea1b}, !- Handle
  {bf50451c-f2bc-48b4-a798-7edf771af758}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  12,                                     !- Outlet Port
  {a1f41f4c-a433-4a11-99b5-0bc3dc6d3a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57c5e9b9-7c15-4106-b801-5f5bafcb7e3e}, !- Handle
  Node 207,                               !- Name
  {d2d96966-3378-471e-97fb-aa165520814b}, !- Inlet Port
  {bd1091aa-4881-464a-a4fc-9505890e3f7c}; !- Outlet Port

OS:Connection,
  {144a386f-93eb-460d-b03a-7c7a6d09a913}, !- Handle
  {e20e5d73-3839-4d6f-b2ba-2e38cb50e2ee}, !- Name
  {a1f41f4c-a433-4a11-99b5-0bc3dc6d3a47}, !- Source Object
  3,                                      !- Outlet Port
  {cf9dda8b-92e2-42cc-bdf2-a49fabc7bbd3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d2d96966-3378-471e-97fb-aa165520814b}, !- Handle
  {77203294-e881-4f29-9114-405f57e1f8a1}, !- Name
  {cf9dda8b-92e2-42cc-bdf2-a49fabc7bbd3}, !- Source Object
  11,                                     !- Outlet Port
  {57c5e9b9-7c15-4106-b801-5f5bafcb7e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1091aa-4881-464a-a4fc-9505890e3f7c}, !- Handle
  {a6c2ab6b-55fc-4efb-8d6d-701ee4fe850d}, !- Name
  {57c5e9b9-7c15-4106-b801-5f5bafcb7e3e}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cf10f817-465e-48a4-b1b9-8f290629e55a}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {cf9dda8b-92e2-42cc-bdf2-a49fabc7bbd3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {28da0bee-454f-4bef-820f-c8a4ff8fa888}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11185ccb-cb80-4246-be9a-bd1bb7cdc45e}, !- Water Inlet Node Name
  {094e4786-7f37-48a0-9b46-1ce96a7b1f47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e9f1638-aca6-47cc-8fee-1f3138218bf4}, !- Handle
  Node 208,                               !- Name
  {6b7359f5-e8eb-420c-9fe1-533a494cd0db}, !- Inlet Port
  {11185ccb-cb80-4246-be9a-bd1bb7cdc45e}; !- Outlet Port

OS:Connection,
  {6b7359f5-e8eb-420c-9fe1-533a494cd0db}, !- Handle
  {ad288ece-84ca-41bc-b213-7619e9c7109f}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  25,                                     !- Outlet Port
  {5e9f1638-aca6-47cc-8fee-1f3138218bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fff29d6-5469-49e8-a5ab-8d69a812e858}, !- Handle
  Node 209,                               !- Name
  {094e4786-7f37-48a0-9b46-1ce96a7b1f47}, !- Inlet Port
  {83186c20-08d4-4b24-bd9b-4f7f900a10e2}; !- Outlet Port

OS:Connection,
  {11185ccb-cb80-4246-be9a-bd1bb7cdc45e}, !- Handle
  {62aacc49-e176-438e-8bf1-be6c2fecfed8}, !- Name
  {5e9f1638-aca6-47cc-8fee-1f3138218bf4}, !- Source Object
  3,                                      !- Outlet Port
  {28da0bee-454f-4bef-820f-c8a4ff8fa888}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {094e4786-7f37-48a0-9b46-1ce96a7b1f47}, !- Handle
  {c6e67738-f346-4dd4-9c31-7cc4159713ab}, !- Name
  {28da0bee-454f-4bef-820f-c8a4ff8fa888}, !- Source Object
  6,                                      !- Outlet Port
  {2fff29d6-5469-49e8-a5ab-8d69a812e858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83186c20-08d4-4b24-bd9b-4f7f900a10e2}, !- Handle
  {f71c994e-82df-4186-b61f-53db851413bf}, !- Name
  {2fff29d6-5469-49e8-a5ab-8d69a812e858}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29549741-4437-4eac-8b1a-8eab2d2eaeca}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {28da0bee-454f-4bef-820f-c8a4ff8fa888}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {36e5a62b-56f5-41b1-aa9f-524b291be14b}, !- Handle
  Room_1_Flr_6 ZN Fan Coil fan,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {612af5f2-b257-46be-8f53-3f342de9bb7a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bee322fe-4216-4405-bcdb-4a31ed1c191e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {612af5f2-b257-46be-8f53-3f342de9bb7a}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bee322fe-4216-4405-bcdb-4a31ed1c191e}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {325090e8-505e-491b-b4a0-d6fcbdb0f579}, !- Handle
  Room_1_Flr_6 ZN FCU,                    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {911a9a13-710c-460b-97f5-dc05261bd1a2}, !- Air Inlet Node Name
  {080b2da5-722b-4cb3-bf6c-0a0e7474138d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {36e5a62b-56f5-41b1-aa9f-524b291be14b}, !- Supply Air Fan Name
  {cf9dda8b-92e2-42cc-bdf2-a49fabc7bbd3}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {28da0bee-454f-4bef-820f-c8a4ff8fa888}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {62983c0c-20bd-443b-a150-dc0716ac22d8}, !- Handle
  Node 210,                               !- Name
  {acf63f44-b54d-4cc5-91ea-287a7b3a6232}, !- Inlet Port
  {911a9a13-710c-460b-97f5-dc05261bd1a2}; !- Outlet Port

OS:Connection,
  {acf63f44-b54d-4cc5-91ea-287a7b3a6232}, !- Handle
  {2d2470dc-98a0-4cc9-a0d8-117b55ac56be}, !- Name
  {7d3a432e-ef50-4bdd-bd08-867320d5f9b0}, !- Source Object
  3,                                      !- Outlet Port
  {62983c0c-20bd-443b-a150-dc0716ac22d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {911a9a13-710c-460b-97f5-dc05261bd1a2}, !- Handle
  {939c5651-9ee9-4d24-92f3-dd212cd59fea}, !- Name
  {62983c0c-20bd-443b-a150-dc0716ac22d8}, !- Source Object
  3,                                      !- Outlet Port
  {325090e8-505e-491b-b4a0-d6fcbdb0f579}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {76204fbe-d1e5-4b7f-b14b-36fc28427ff1}, !- Handle
  Node 211,                               !- Name
  {080b2da5-722b-4cb3-bf6c-0a0e7474138d}, !- Inlet Port
  {e795712e-79ea-42c7-a686-3758f46c4d60}; !- Outlet Port

OS:Connection,
  {e795712e-79ea-42c7-a686-3758f46c4d60}, !- Handle
  {8f8730ff-efb2-4609-877f-683830983caf}, !- Name
  {76204fbe-d1e5-4b7f-b14b-36fc28427ff1}, !- Source Object
  3,                                      !- Outlet Port
  {adceaedd-53cf-4624-8f2d-9b8bded128ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {080b2da5-722b-4cb3-bf6c-0a0e7474138d}, !- Handle
  {b11076ae-9ef7-43e0-b49d-af9ca0a61f35}, !- Name
  {325090e8-505e-491b-b4a0-d6fcbdb0f579}, !- Source Object
  10,                                     !- Outlet Port
  {76204fbe-d1e5-4b7f-b14b-36fc28427ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0fc644b6-8da2-42ea-be01-e871e981f5f4}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c3814507-3b48-43b7-b917-5d7d9e6b36bb}, !- Water Inlet Node Name
  {8fbb93fa-cc8d-4e3f-8530-055f2975ab4d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {98daf5c1-044b-4021-8a63-83e7ccbd1181}, !- Handle
  Node 212,                               !- Name
  {4fddc3a5-435f-4d92-85f2-47000f4d2cf3}, !- Inlet Port
  {c3814507-3b48-43b7-b917-5d7d9e6b36bb}; !- Outlet Port

OS:Connection,
  {4fddc3a5-435f-4d92-85f2-47000f4d2cf3}, !- Handle
  {1218c025-e790-4035-a56f-9ae6ae95175d}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  13,                                     !- Outlet Port
  {98daf5c1-044b-4021-8a63-83e7ccbd1181}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad64dae1-00b5-4843-b3b3-cd91fb4ae33f}, !- Handle
  Node 213,                               !- Name
  {8fbb93fa-cc8d-4e3f-8530-055f2975ab4d}, !- Inlet Port
  {fbd0367c-a9f1-49e2-be92-36f4cd1babc2}; !- Outlet Port

OS:Connection,
  {c3814507-3b48-43b7-b917-5d7d9e6b36bb}, !- Handle
  {9f086665-469d-4b1b-8aa5-b3679cb47cbe}, !- Name
  {98daf5c1-044b-4021-8a63-83e7ccbd1181}, !- Source Object
  3,                                      !- Outlet Port
  {0fc644b6-8da2-42ea-be01-e871e981f5f4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8fbb93fa-cc8d-4e3f-8530-055f2975ab4d}, !- Handle
  {91537530-8ede-4001-b642-fb1e3eef0e55}, !- Name
  {0fc644b6-8da2-42ea-be01-e871e981f5f4}, !- Source Object
  11,                                     !- Outlet Port
  {ad64dae1-00b5-4843-b3b3-cd91fb4ae33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd0367c-a9f1-49e2-be92-36f4cd1babc2}, !- Handle
  {7a0a5c66-1f53-4088-9a9a-fc70d9434094}, !- Name
  {ad64dae1-00b5-4843-b3b3-cd91fb4ae33f}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4e61e392-d730-4819-be79-1d3497134419}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {0fc644b6-8da2-42ea-be01-e871e981f5f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {aa87461d-13ef-44d0-9ced-f1f8d13838db}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil,       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {edc0796a-a7b4-4f5b-850b-5a7a54dcec64}, !- Water Inlet Node Name
  {b87bcee0-2c3a-4dd1-8b2a-d29f07a2d695}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {126fc820-3899-457a-9834-a459b7cc92cd}, !- Handle
  Node 214,                               !- Name
  {c010b1d1-e71d-4c23-84f1-533639375291}, !- Inlet Port
  {edc0796a-a7b4-4f5b-850b-5a7a54dcec64}; !- Outlet Port

OS:Connection,
  {c010b1d1-e71d-4c23-84f1-533639375291}, !- Handle
  {4cabf195-9a12-4d1a-a627-fe166ec54de5}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  26,                                     !- Outlet Port
  {126fc820-3899-457a-9834-a459b7cc92cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4396a32-df94-4d8b-9997-4a30b42df475}, !- Handle
  Node 215,                               !- Name
  {b87bcee0-2c3a-4dd1-8b2a-d29f07a2d695}, !- Inlet Port
  {15e88a03-738c-41e4-ac4b-bb00c2c1a243}; !- Outlet Port

OS:Connection,
  {edc0796a-a7b4-4f5b-850b-5a7a54dcec64}, !- Handle
  {b11e20fe-03de-4933-a499-4e85f4a2fad9}, !- Name
  {126fc820-3899-457a-9834-a459b7cc92cd}, !- Source Object
  3,                                      !- Outlet Port
  {aa87461d-13ef-44d0-9ced-f1f8d13838db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b87bcee0-2c3a-4dd1-8b2a-d29f07a2d695}, !- Handle
  {15f99523-3c3b-4ff5-84e5-f40b3c08757b}, !- Name
  {aa87461d-13ef-44d0-9ced-f1f8d13838db}, !- Source Object
  6,                                      !- Outlet Port
  {e4396a32-df94-4d8b-9997-4a30b42df475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e88a03-738c-41e4-ac4b-bb00c2c1a243}, !- Handle
  {44bb52a1-5ef4-4686-bd0f-338d9b674311}, !- Name
  {e4396a32-df94-4d8b-9997-4a30b42df475}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cad2fbc3-e72f-45d0-a664-2687d7eb8064}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {aa87461d-13ef-44d0-9ced-f1f8d13838db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {12c5c969-18b6-47c4-a8d4-b1661f17a497}, !- Handle
  Room_2_Flr_6 ZN Fan Coil fan,           !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa188db-f220-49b5-b536-4800f608f623}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4323a014-8df0-4cbb-b504-2b172d82522b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {efa188db-f220-49b5-b536-4800f608f623}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4323a014-8df0-4cbb-b504-2b172d82522b}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cabc1ddc-6639-46dd-b0df-490e2f070d67}, !- Handle
  Room_2_Flr_6 ZN FCU,                    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ea9e13ed-4a37-4b5b-9e99-abdebed95584}, !- Air Inlet Node Name
  {3cbd951e-a5e3-42bf-a7b4-557d11cf44e8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {12c5c969-18b6-47c4-a8d4-b1661f17a497}, !- Supply Air Fan Name
  {0fc644b6-8da2-42ea-be01-e871e981f5f4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {aa87461d-13ef-44d0-9ced-f1f8d13838db}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1ed8b01a-b3e7-4415-a2e8-710e7dc1cd52}, !- Handle
  Node 216,                               !- Name
  {dbffe88f-3faa-4e20-8eb5-5929cf0ffb31}, !- Inlet Port
  {ea9e13ed-4a37-4b5b-9e99-abdebed95584}; !- Outlet Port

OS:Connection,
  {dbffe88f-3faa-4e20-8eb5-5929cf0ffb31}, !- Handle
  {43acc8a4-a1a6-461c-a355-9271d2a3397d}, !- Name
  {f8a03474-57c0-46fb-83b0-0ba2a87fa876}, !- Source Object
  3,                                      !- Outlet Port
  {1ed8b01a-b3e7-4415-a2e8-710e7dc1cd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9e13ed-4a37-4b5b-9e99-abdebed95584}, !- Handle
  {a111d6bc-b056-47d3-b231-8271a3741495}, !- Name
  {1ed8b01a-b3e7-4415-a2e8-710e7dc1cd52}, !- Source Object
  3,                                      !- Outlet Port
  {cabc1ddc-6639-46dd-b0df-490e2f070d67}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9315d7cc-5375-4742-9698-cd4fbfcb6336}, !- Handle
  Node 217,                               !- Name
  {3cbd951e-a5e3-42bf-a7b4-557d11cf44e8}, !- Inlet Port
  {fc33f881-f496-4800-8734-cc62856e53ed}; !- Outlet Port

OS:Connection,
  {fc33f881-f496-4800-8734-cc62856e53ed}, !- Handle
  {2899c8f1-c2d7-4075-8338-3f9d19edbf8c}, !- Name
  {9315d7cc-5375-4742-9698-cd4fbfcb6336}, !- Source Object
  3,                                      !- Outlet Port
  {ef588558-bf09-48ff-91fa-7df08091cd45}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3cbd951e-a5e3-42bf-a7b4-557d11cf44e8}, !- Handle
  {85ee1429-d5b4-42cd-9f95-73b59c558e2f}, !- Name
  {cabc1ddc-6639-46dd-b0df-490e2f070d67}, !- Source Object
  10,                                     !- Outlet Port
  {9315d7cc-5375-4742-9698-cd4fbfcb6336}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a114adc7-28c1-4866-8ce4-da48271bf3d7}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil, !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {69d01e65-f9c5-4fa4-99b9-5ec256b07877}, !- Water Inlet Node Name
  {8c657b0c-03ed-45a2-ab4d-5bbcb66624a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0aa2ed15-5cb3-42c6-b88a-e5598f603492}, !- Handle
  Node 218,                               !- Name
  {4b61dbce-ea88-4cb4-9a85-16579e115e9a}, !- Inlet Port
  {69d01e65-f9c5-4fa4-99b9-5ec256b07877}; !- Outlet Port

OS:Connection,
  {4b61dbce-ea88-4cb4-9a85-16579e115e9a}, !- Handle
  {e1385189-9da2-44bf-a16d-6090b3889823}, !- Name
  {2ea1c1b4-42cf-4ec3-aed6-305d65baa0c8}, !- Source Object
  14,                                     !- Outlet Port
  {0aa2ed15-5cb3-42c6-b88a-e5598f603492}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a06d594-3f43-4c23-ac12-335171534505}, !- Handle
  Node 219,                               !- Name
  {8c657b0c-03ed-45a2-ab4d-5bbcb66624a9}, !- Inlet Port
  {5253ddf0-528c-4321-b31c-7f6b21e4214c}; !- Outlet Port

OS:Connection,
  {69d01e65-f9c5-4fa4-99b9-5ec256b07877}, !- Handle
  {e26a9c5a-e596-40cb-be52-bd1de3feff19}, !- Name
  {0aa2ed15-5cb3-42c6-b88a-e5598f603492}, !- Source Object
  3,                                      !- Outlet Port
  {a114adc7-28c1-4866-8ce4-da48271bf3d7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8c657b0c-03ed-45a2-ab4d-5bbcb66624a9}, !- Handle
  {c77d0f61-11e5-4059-a63c-79f1bde37d66}, !- Name
  {a114adc7-28c1-4866-8ce4-da48271bf3d7}, !- Source Object
  11,                                     !- Outlet Port
  {9a06d594-3f43-4c23-ac12-335171534505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5253ddf0-528c-4321-b31c-7f6b21e4214c}, !- Handle
  {4a8ce2f2-d99f-435c-bea8-31b42952a3ab}, !- Name
  {9a06d594-3f43-4c23-ac12-335171534505}, !- Source Object
  3,                                      !- Outlet Port
  {ba38b6cf-6ff1-439e-95cd-8efe2b43aa11}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9d46d225-6c03-4f40-afe6-6bc3ce4ac8cb}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {a114adc7-28c1-4866-8ce4-da48271bf3d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2976cbf1-8386-4d32-a8ea-9cfb04c526c7}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil, !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1e1319dd-242d-4f29-85dd-36fa634b402f}, !- Water Inlet Node Name
  {3a8d6ae2-3c0a-4e30-bfe3-c1ac1b375300}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f50448be-8357-4aa4-95f0-dddfb7308eea}, !- Handle
  Node 220,                               !- Name
  {b48a560a-4584-476f-a1d0-6bbdaa69e521}, !- Inlet Port
  {1e1319dd-242d-4f29-85dd-36fa634b402f}; !- Outlet Port

OS:Connection,
  {b48a560a-4584-476f-a1d0-6bbdaa69e521}, !- Handle
  {8720d039-e547-44c5-9bb5-0d643215e189}, !- Name
  {6bfe28e3-5101-4174-be02-f95777cbbf52}, !- Source Object
  27,                                     !- Outlet Port
  {f50448be-8357-4aa4-95f0-dddfb7308eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b897910-f290-4984-adb4-721b411e3bee}, !- Handle
  Node 221,                               !- Name
  {3a8d6ae2-3c0a-4e30-bfe3-c1ac1b375300}, !- Inlet Port
  {82404396-bfaa-4612-b447-525c092bdbdc}; !- Outlet Port

OS:Connection,
  {1e1319dd-242d-4f29-85dd-36fa634b402f}, !- Handle
  {f42fd2ef-ed58-4f16-a019-8796b1cc2e7c}, !- Name
  {f50448be-8357-4aa4-95f0-dddfb7308eea}, !- Source Object
  3,                                      !- Outlet Port
  {2976cbf1-8386-4d32-a8ea-9cfb04c526c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3a8d6ae2-3c0a-4e30-bfe3-c1ac1b375300}, !- Handle
  {f7b3ee38-7796-4576-bf7f-7365c0c84738}, !- Name
  {2976cbf1-8386-4d32-a8ea-9cfb04c526c7}, !- Source Object
  6,                                      !- Outlet Port
  {6b897910-f290-4984-adb4-721b411e3bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82404396-bfaa-4612-b447-525c092bdbdc}, !- Handle
  {07488e85-6b29-46cc-bebe-d1d032606a1e}, !- Name
  {6b897910-f290-4984-adb4-721b411e3bee}, !- Source Object
  3,                                      !- Outlet Port
  {ad322d92-65ac-4da5-b375-b9774f69952b}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {461c7789-353a-42c8-a622-24463df483ab}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {2976cbf1-8386-4d32-a8ea-9cfb04c526c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fe7234e0-8927-457a-a0d8-05a11979ff4a}, !- Handle
  Room_3_Mult9_Flr_6 ZN Fan Coil fan,     !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  270.8991349596,                         !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad43995e-06a7-4b0b-99e1-b094ec08475c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c1cba951-3e84-4c2a-b206-9b353a148771}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ad43995e-06a7-4b0b-99e1-b094ec08475c}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c1cba951-3e84-4c2a-b206-9b353a148771}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {aea4e518-f700-4b8f-8209-42c09e2f4984}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU,              !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fca271f0-e2ab-4ec4-b26a-abf607d6c599}, !- Air Inlet Node Name
  {48f65769-81a2-444d-9f4e-4f1ba139851f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fe7234e0-8927-457a-a0d8-05a11979ff4a}, !- Supply Air Fan Name
  {a114adc7-28c1-4866-8ce4-da48271bf3d7}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2976cbf1-8386-4d32-a8ea-9cfb04c526c7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {09891778-a5bb-4dcc-9b1d-16713fba8f18}, !- Handle
  Node 222,                               !- Name
  {b6005faa-653e-4912-81e8-e8afe378ba12}, !- Inlet Port
  {fca271f0-e2ab-4ec4-b26a-abf607d6c599}; !- Outlet Port

OS:Connection,
  {b6005faa-653e-4912-81e8-e8afe378ba12}, !- Handle
  {33fbc67d-6f04-4dac-8781-dd16dff4f789}, !- Name
  {35e322a3-78e8-4c33-be28-cfdf21e90d25}, !- Source Object
  3,                                      !- Outlet Port
  {09891778-a5bb-4dcc-9b1d-16713fba8f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca271f0-e2ab-4ec4-b26a-abf607d6c599}, !- Handle
  {e8f70cc5-e223-4b8d-ba9f-fdba1ac06429}, !- Name
  {09891778-a5bb-4dcc-9b1d-16713fba8f18}, !- Source Object
  3,                                      !- Outlet Port
  {aea4e518-f700-4b8f-8209-42c09e2f4984}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1f3baecb-3654-4fe8-81e3-80103c538235}, !- Handle
  Node 223,                               !- Name
  {48f65769-81a2-444d-9f4e-4f1ba139851f}, !- Inlet Port
  {c2b9f7ba-13d3-4202-9121-48ca139e2aec}; !- Outlet Port

OS:Connection,
  {c2b9f7ba-13d3-4202-9121-48ca139e2aec}, !- Handle
  {38440ca7-14ef-4de9-be45-f77768b50061}, !- Name
  {1f3baecb-3654-4fe8-81e3-80103c538235}, !- Source Object
  3,                                      !- Outlet Port
  {cbdc3901-e5ca-43d1-8afc-597677817643}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {48f65769-81a2-444d-9f4e-4f1ba139851f}, !- Handle
  {424d793f-97bb-4057-ad42-02a311238e10}, !- Name
  {aea4e518-f700-4b8f-8209-42c09e2f4984}, !- Source Object
  10,                                     !- Outlet Port
  {1f3baecb-3654-4fe8-81e3-80103c538235}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {69cea488-7235-4a50-8819-19a573353586}, !- Handle
  RefrSystem - Large Hotel,               !- Name
  {c2fefcc2-f6f3-4c28-9da8-6aca0d619cdc}, !- Refrigerated CaseAndWalkInList Name
  {858b0eb3-1aa5-4e50-ad37-35f5212b44ee}, !- Refrigeration TransferLoad List Name
  {e212348f-5738-499e-9984-87b5f2a4b43b}, !- Refrigeration Condenser Name
  {47315f97-83d6-40fa-adb5-a451f035294d}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {53474e9b-f952-4ee2-93eb-7515966491c9}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {55151d97-82eb-4c44-b7f6-b5aee4c41cb5}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {c2fefcc2-f6f3-4c28-9da8-6aca0d619cdc}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {776a559e-5699-4f47-b579-518c7bbeb40e}, !- Model Object 1
  {4dbe996d-8b00-4b40-8ff6-61c046deba87}; !- Model Object 2

OS:ModelObjectList,
  {858b0eb3-1aa5-4e50-ad37-35f5212b44ee}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {47315f97-83d6-40fa-adb5-a451f035294d}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {9522ef6a-e53c-48bf-adfe-fcb9bbf11eea}, !- Model Object 1
  {08271f4f-97f4-48a3-824a-c5ef19539f13}, !- Model Object 2
  {bd34eb00-c60e-455a-a0e8-ff49a823f118}, !- Model Object 3
  {1e7da66a-7257-46a3-bebc-f88fdd183560}, !- Model Object 4
  {455a8a22-8858-4aa3-88c0-307cde1610e6}, !- Model Object 5
  {147ecab2-2bbf-45d3-b38d-c223f08cc95d}, !- Model Object 6
  {50dbb55a-448b-436c-a947-8b9a044d5755}, !- Model Object 7
  {74d13e16-f2d8-48e7-b128-81685c64dd4a}, !- Model Object 8
  {377b4ac3-2e9b-434b-876b-0654d737cd46}, !- Model Object 9
  {1e80ef61-48f3-4a1b-b006-be72e17a8806}, !- Model Object 10
  {00f106b0-1cd8-444d-8f7c-cb210c23bde6}, !- Model Object 11
  {30613ed8-bae5-4218-9cd1-49b9f5794df2}, !- Model Object 12
  {82af0e0a-d6d0-48dc-b5c3-fa77ceef40b3}, !- Model Object 13
  {57d89675-377b-44e5-b6eb-0372148edce5}, !- Model Object 14
  {8678f5a7-5740-4dee-a2c1-698896854e0c}, !- Model Object 15
  {963e3371-6bd4-41f8-8cf1-4c326357b125}, !- Model Object 16
  {b7d0a905-4ba9-40ab-8d27-20568c2ec432}, !- Model Object 17
  {8b4fbe75-3101-41d0-8713-e2d4965935ea}, !- Model Object 18
  {2680891d-564b-4550-a16b-717c142e4b2f}, !- Model Object 19
  {bc75231d-eb52-4491-8075-d94fb23b6c12}; !- Model Object 20

OS:ModelObjectList,
  {55151d97-82eb-4c44-b7f6-b5aee4c41cb5}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {9522ef6a-e53c-48bf-adfe-fcb9bbf11eea}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {6ac7c1bc-fd42-4aac-b00b-75f5a1512ebf}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {a1664a3d-e78b-42d5-9205-8b32fa361ad1}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {08271f4f-97f4-48a3-824a-c5ef19539f13}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {e91517f2-02ae-40a3-94cb-6afba26b4b83}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {2ca31076-6f43-4bfa-8c8c-b14fd65a12b8}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {bd34eb00-c60e-455a-a0e8-ff49a823f118}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {9214b56a-13f4-45e6-b524-a5b55fc7a636}, !- Handle
  Refrigeration Compressor Power Curve 2, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {a88e07b3-3db2-4236-b760-e335637c4dc8}, !- Handle
  Refrigeration Compressor Capacity Curve 2, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {1e7da66a-7257-46a3-bebc-f88fdd183560}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {2bfc4c0a-da9f-4eb1-848e-bfaa66321564}, !- Handle
  Refrigeration Compressor Power Curve 3, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {41024cf4-95df-46e4-9c07-e8de6a27fc7a}, !- Handle
  Refrigeration Compressor Capacity Curve 3, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {455a8a22-8858-4aa3-88c0-307cde1610e6}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {16502ea5-4c34-4f75-9904-8a2360945ca2}, !- Handle
  Refrigeration Compressor Power Curve 4, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {6117302f-1fd9-4ed3-9034-cbac1bb5ba45}, !- Handle
  Refrigeration Compressor Capacity Curve 4, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {147ecab2-2bbf-45d3-b38d-c223f08cc95d}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {80a1b4be-3049-4bb4-8994-5c2d89f79fcf}, !- Handle
  Refrigeration Compressor Power Curve 5, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {6a00056b-246d-4941-a192-3db25201c140}, !- Handle
  Refrigeration Compressor Capacity Curve 5, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {50dbb55a-448b-436c-a947-8b9a044d5755}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d1c5b3c9-81c6-4007-85b3-df330c103692}, !- Handle
  Refrigeration Compressor Power Curve 6, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {287add2b-23e6-4ebb-893b-026d298b1279}, !- Handle
  Refrigeration Compressor Capacity Curve 6, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {74d13e16-f2d8-48e7-b128-81685c64dd4a}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {be48f569-339a-421d-93a9-ff166e08c652}, !- Handle
  Refrigeration Compressor Power Curve 7, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {2291c3b5-10c7-43d2-83a5-755372b9defb}, !- Handle
  Refrigeration Compressor Capacity Curve 7, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {377b4ac3-2e9b-434b-876b-0654d737cd46}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {22f1766d-7dcb-4490-b867-9e78a35c11ac}, !- Handle
  Refrigeration Compressor Power Curve 8, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {dda480e7-af85-4ec3-97d0-ae477b0fda49}, !- Handle
  Refrigeration Compressor Capacity Curve 8, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {1e80ef61-48f3-4a1b-b006-be72e17a8806}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {1e6845b5-7936-4611-913a-ce16b0820111}, !- Handle
  Refrigeration Compressor Power Curve 9, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {21308d1d-01d4-4167-95da-369b286213a1}, !- Handle
  Refrigeration Compressor Capacity Curve 9, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {00f106b0-1cd8-444d-8f7c-cb210c23bde6}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d130392c-9f44-4909-868a-fb436a56932f}, !- Handle
  Refrigeration Compressor Power Curve 10, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {be79ecdf-60ae-409b-85e2-9f21058802d9}, !- Handle
  Refrigeration Compressor Capacity Curve 10, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {30613ed8-bae5-4218-9cd1-49b9f5794df2}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b1634aae-8ee5-42f5-836b-61bd05cb2c8a}, !- Handle
  Refrigeration Compressor Power Curve 11, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {50b91550-354e-4b7a-ac73-bc19e747a930}, !- Handle
  Refrigeration Compressor Capacity Curve 11, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {82af0e0a-d6d0-48dc-b5c3-fa77ceef40b3}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {14fa1745-4215-481b-8aaf-bbaa8d70bbc5}, !- Handle
  Refrigeration Compressor Power Curve 12, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {d89fce4f-8c77-44c9-8c47-cfb6d3db1ea4}, !- Handle
  Refrigeration Compressor Capacity Curve 12, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {57d89675-377b-44e5-b6eb-0372148edce5}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {ec7221b5-6f70-4aa6-8a83-e49e639d69df}, !- Handle
  Refrigeration Compressor Power Curve 13, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {226df624-e52b-459b-a341-d4dff35f9780}, !- Handle
  Refrigeration Compressor Capacity Curve 13, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {8678f5a7-5740-4dee-a2c1-698896854e0c}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a38fb6eb-d13e-4a70-bbfe-7e27134d3810}, !- Handle
  Refrigeration Compressor Power Curve 14, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {0477dbdf-1b9b-471d-a12e-4ff020d4e796}, !- Handle
  Refrigeration Compressor Capacity Curve 14, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {963e3371-6bd4-41f8-8cf1-4c326357b125}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {6b0865e3-ba22-4bce-bd63-2ea85256558a}, !- Handle
  Refrigeration Compressor Power Curve 15, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {75637d80-052c-45ee-a536-0d630bf93d14}, !- Handle
  Refrigeration Compressor Capacity Curve 15, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {b7d0a905-4ba9-40ab-8d27-20568c2ec432}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {64b286b4-d777-4f37-9ae3-f6d5a663e4bb}, !- Handle
  Refrigeration Compressor Power Curve 16, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {6e317c0b-df3c-4cdd-bbc8-db93681561a4}, !- Handle
  Refrigeration Compressor Capacity Curve 16, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {8b4fbe75-3101-41d0-8713-e2d4965935ea}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {caed9eab-6eb5-4264-9c35-8399abc814c3}, !- Handle
  Refrigeration Compressor Power Curve 17, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {242d0048-6d12-423e-a173-e2171bf5d3b6}, !- Handle
  Refrigeration Compressor Capacity Curve 17, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {2680891d-564b-4550-a16b-717c142e4b2f}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d64483d2-9bca-465f-bc6b-732da19a0556}, !- Handle
  Refrigeration Compressor Power Curve 18, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {21923979-8a1e-4ba0-a69c-949d999541d1}, !- Handle
  Refrigeration Compressor Capacity Curve 18, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {bc75231d-eb52-4491-8075-d94fb23b6c12}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {7f6eb517-816e-404a-a4ea-785a3bcdbc46}, !- Refrigeration Compressor Power Curve Name
  {1e8ae91e-17b4-4d3a-8fa3-f1e1d74df57a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c2e14a4f-c427-45c3-8109-903c09f8d093}, !- Handle
  Refrigeration Compressor Power Curve 19, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {040490d2-e12c-48f4-86a4-bad3a5602a72}, !- Handle
  Refrigeration Compressor Capacity Curve 19, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Cubic,
  {504c6b5d-8a29-4276-979b-7eb5d40fb27e}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-005,                           !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {8d1eeafa-e3f7-4a79-a5d0-0a5bfd6418b1}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {052cbb11-0485-4a31-a667-44f282f33bb7}, !- Schedule Type Limits Name
  {47997ae4-1859-4b60-8077-cefa6237605d}, !- Default Day Schedule Name
  {46b958a6-dc10-47f1-9e72-4ba0bd5e077f}, !- Summer Design Day Schedule Name
  {fa681cc2-aaad-4dcd-b608-b32107168e2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47997ae4-1859-4b60-8077-cefa6237605d}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {052cbb11-0485-4a31-a667-44f282f33bb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {04b8f7b5-3261-4a7d-88da-91e172facbf2}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa681cc2-aaad-4dcd-b608-b32107168e2a}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {052cbb11-0485-4a31-a667-44f282f33bb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {1fca7424-5e4d-4277-b891-e2c1b2ee0c65}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46b958a6-dc10-47f1-9e72-4ba0bd5e077f}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {052cbb11-0485-4a31-a667-44f282f33bb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
  {776a559e-5699-4f47-b579-518c7bbeb40e}, !- Handle
  Case Large Hotel,                       !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  {53474e9b-f952-4ee2-93eb-7515966491c9}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {504c6b5d-8a29-4276-979b-7eb5d40fb27e}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {a952e414-0e31-4c0f-9f9e-6ad7f8413642}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {aa31564d-feb8-41b6-8445-bffd3c0a882d}, !- Case Defrost Schedule Name
  {7a60ce05-83b7-4924-8abb-94393e619cbb}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {8d1eeafa-e3f7-4a79-a5d0-0a5bfd6418b1}, !- Refrigerated Case Restocking Schedule Name
  {a7ec9d12-2e40-4bd8-ac40-8c6eae3f76fa}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {c944d709-c963-449a-99d9-259682befc17}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:ScheduleTypeLimits,
  {052cbb11-0485-4a31-a667-44f282f33bb7}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {3fca53af-c24c-44e2-a8bb-4bf90bebe1a4}, !- Handle
  {776a559e-5699-4f47-b579-518c7bbeb40e}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {aa31564d-feb8-41b6-8445-bffd3c0a882d}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  {33bfbec6-7415-4c59-8a1a-16bcd8a228b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33bfbec6-7415-4c59-8a1a-16bcd8a228b9}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {7a60ce05-83b7-4924-8abb-94393e619cbb}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  {d89909ba-dad0-43ca-a8f4-dea09101b1bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d89909ba-dad0-43ca-a8f4-dea09101b1bf}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {a7ec9d12-2e40-4bd8-ac40-8c6eae3f76fa}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  {e741ecf0-fd41-42d8-b05e-21959ab80e14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e741ecf0-fd41-42d8-b05e-21959ab80e14}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {4dbe996d-8b00-4b40-8ff6-61c046deba87}, !- Handle
  Walk-In Large Hotel,                    !- Name
  {63494ed4-e19b-463d-ba1a-e9e471e44b13}, !- Availability Schedule Name
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  248.88,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.048,                                !- Rated Total Lighting Power {W}
  {a952e414-0e31-4c0f-9f9e-6ad7f8413642}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2905cc9e-3113-4ac4-8543-a79fa9e09939}, !- Defrost Schedule Name
  {783baa0d-df1b-4265-9a29-8b35de88f6d6}, !- Defrost Drip-Down Schedule Name
  1998.36,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {14104fff-83f5-4c8c-aa41-9a5c8bef5a24}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {45fdf478-9ba3-487b-ba0f-3741b695fcd4}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {45fdf478-9ba3-487b-ba0f-3741b695fcd4}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {53474e9b-f952-4ee2-93eb-7515966491c9}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {6123a42f-35cb-4ae0-ab64-b0655cbdfc6c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {14104fff-83f5-4c8c-aa41-9a5c8bef5a24}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {9c56ca70-d83b-427c-9b77-3ff1e2f5016b}, !- Schedule Type Limits Name
  {278581e0-e473-4a2a-890c-e4b3110e6a21}, !- Default Day Schedule Name
  {360c2b7a-a963-4afb-aac9-0dde8eabb136}, !- Summer Design Day Schedule Name
  {ad9d15da-8ce1-4daf-84a3-ff8910f6070f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {278581e0-e473-4a2a-890c-e4b3110e6a21}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {9c56ca70-d83b-427c-9b77-3ff1e2f5016b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {68cf0c25-c24f-42f1-8270-0ee4a6e84353}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad9d15da-8ce1-4daf-84a3-ff8910f6070f}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {9c56ca70-d83b-427c-9b77-3ff1e2f5016b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {2ee2eb6d-3cb7-4c7a-9dd3-56e6351fbb6f}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {360c2b7a-a963-4afb-aac9-0dde8eabb136}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {9c56ca70-d83b-427c-9b77-3ff1e2f5016b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {ed05845d-5653-4c9e-99d7-1cc877054fa0}, !- Handle
  Schedule Rule 23,                       !- Name
  {14104fff-83f5-4c8c-aa41-9a5c8bef5a24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {638a4b78-542c-4a9d-b453-5c41112241ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {638a4b78-542c-4a9d-b453-5c41112241ec}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {9c56ca70-d83b-427c-9b77-3ff1e2f5016b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {9c56ca70-d83b-427c-9b77-3ff1e2f5016b}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {6123a42f-35cb-4ae0-ab64-b0655cbdfc6c}, !- Handle
  door_wi_sched,                          !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  {07600731-af03-4eea-8a0a-61f79d375a47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07600731-af03-4eea-8a0a-61f79d375a47}, !- Handle
  door_wi_sched Default,                  !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3e2840d9-04ff-4619-8e11-518349acd680}, !- Handle
  {4dbe996d-8b00-4b40-8ff6-61c046deba87}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {2905cc9e-3113-4ac4-8543-a79fa9e09939}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  {1e31391d-0793-43e0-8a1b-325e868aa4d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e31391d-0793-43e0-8a1b-325e868aa4d8}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {783baa0d-df1b-4265-9a29-8b35de88f6d6}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  {a507a442-c5fd-4d02-a05b-a5a79074f07c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a507a442-c5fd-4d02-a05b-a5a79074f07c}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {f9d280bb-ac53-4f9f-b122-5022f6202a26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {4a3ac1d2-53ae-4f34-bd10-ff0fd9ae175e}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {e212348f-5738-499e-9984-87b5f2a4b43b}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {4a3ac1d2-53ae-4f34-bd10-ff0fd9ae175e}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {c864880b-170e-4cd8-89a0-750eda62bc6c}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Material:NoMass,
  {e6648f80-f095-4777-a289-113217469240}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a721e291-8f50-4380-8889-2e2a85645c54}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {fe4ce8a3-d31b-4ec6-9211-bf1461a956a6}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {65f00a6d-a584-46db-91ee-061bcef93ba8}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {e6648f80-f095-4777-a289-113217469240}, !- Layer 1
  {a721e291-8f50-4380-8889-2e2a85645c54}, !- Layer 2
  {fe4ce8a3-d31b-4ec6-9211-bf1461a956a6}; !- Layer 3

OS:Material,
  {c01ec271-6154-4970-b7f0-8b3e408a2872}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d090f696-6970-49ac-8c09-0df9464344a7}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c01ec271-6154-4970-b7f0-8b3e408a2872}, !- Layer 1
  {c01ec271-6154-4970-b7f0-8b3e408a2872}; !- Layer 2

OS:Material,
  {660894f7-175d-4191-b400-3d0b9520a17d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

