
OS:Version,
  {1adf6929-4f07-4564-ab33-62572df28f41}, !- Handle
  1.13.0;                                  !- Version Identifier

OS:Site,
  {b992da00-4494-4519-b834-245ab96531a9}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {4fabbeb1-0c68-4271-b3f2-dc597ff5c42a}; !- Handle

OS:ClimateZones,
  {078d400d-cc2d-4007-8cb9-bc1b2c9f2982}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {6417cd4a-b4a7-4a0e-9d09-45dd6b1723e4}, !- Handle
  RetailStandalone 90.1-2010 2A,          !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {3c0137fe-99da-48d8-a982-128374a90822}, !- Space Type Name
  {47e4b291-db01-4ab3-949f-0535f31b7e58}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Warehouse;                              !- Standards Building Type

OS:Facility,
  {5a1ab161-dd41-45a3-a12e-a8eb369678ae}; !- Handle

OS:SimulationControl,
  {efbbc709-9a6d-4d2a-a3bf-2ad31d3c6dfb}; !- Handle

OS:Sizing:Parameters,
  {b4485259-39a5-4333-a122-dd493870637c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b77fc04d-d610-49e2-99d5-649bc57457af}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {287217e1-9d23-4c90-a968-839ba510f097}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {4e601926-d070-4465-90f3-368393b3ae6d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2013803e-3719-4fa7-9ee0-f1908039ab48}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2ebdfae8-93db-4fb1-bdc1-bb8e407990f4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {e6334869-ea97-499d-b9c7-49951ae911a6}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {41153f0e-595d-4294-b186-18c8a6c9d38f}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  {dea8784a-9cd6-40b6-bebe-0c2afddfa895}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e6334869-ea97-499d-b9c7-49951ae911a6}, !- Building Story Name
  {17be7fe8-c4f0-4be9-b8be-012740455c93}; !- Thermal Zone Name

OS:Surface,
  {38679b2e-cf41-4f21-b3db-e0d103712a7c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41153f0e-595d-4294-b186-18c8a6c9d38f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 39.3495107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 34.7795107974674, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6bafc21-c27c-4936-8f1f-3f1cd55a92be}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41153f0e-595d-4294-b186-18c8a6c9d38f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.3495107974674, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 39.3495107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90a566eb-886e-4760-9d36-b4b4443dd0df}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41153f0e-595d-4294-b186-18c8a6c9d38f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c67c4299-d5a6-4c14-9ee5-d4e4b7e0281e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 34.7795107974674, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 34.7795107974674, 0,              !- X,Y,Z Vertex 2 {m}
  0, 39.3495107974674, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.3495107974674, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ea0b3d-f7de-422e-9309-77bd133b09c5}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41153f0e-595d-4294-b186-18c8a6c9d38f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34dde278-59dc-47e5-bff1-d6d35ff2b1ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 34.7795107974674, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 34.7795107974674, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48cd3bf-e153-41e8-8edf-901ee507c045}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41153f0e-595d-4294-b186-18c8a6c9d38f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f4b4123-f34c-4c20-8b9a-7381157bf1be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582f485b-82cc-4354-ab0d-e8503ebf64cc}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41153f0e-595d-4294-b186-18c8a6c9d38f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f35853-c372-4a9c-ba16-810c3d9aa948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 34.7795107974674, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 39.3495107974674, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9508c543-3e62-48ce-9d87-a72f14167290}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  {3ae8f469-37cd-4355-9d80-d21ec1d3b592}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  34.7795107974674,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e6334869-ea97-499d-b9c7-49951ae911a6}, !- Building Story Name
  {2ac456a3-aa8d-46d5-9906-250387343feb}; !- Thermal Zone Name

OS:Surface,
  {6339fb23-a554-4eaa-bc51-cf138f1856cc}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9508c543-3e62-48ce-9d87-a72f14167290}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000004, 0,             !- X,Y,Z Vertex 1 {m}
  74.1290215949347, 4.57000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c0c643-13e9-4aa9-a3d5-a5e914f000f4}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9508c543-3e62-48ce-9d87-a72f14167290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1290215949347, 4.57000000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  74.1290215949347, 4.57000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57000000000004, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000004, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5068db70-dd65-4b05-9281-e8dde4d62bfa}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9508c543-3e62-48ce-9d87-a72f14167290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aeab2f0-1ec1-4855-a673-9c391ff1afbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.1290215949347, 4.57000000000004, 0,  !- X,Y,Z Vertex 3 {m}
  74.1290215949347, 4.57000000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {335b90a8-218c-477a-9dd9-7d812ace932e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9508c543-3e62-48ce-9d87-a72f14167290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {012b33ec-6226-420f-8738-c7138deab837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67c4299-d5a6-4c14-9ee5-d4e4b7e0281e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9508c543-3e62-48ce-9d87-a72f14167290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90a566eb-886e-4760-9d36-b4b4443dd0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57000000000004, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba96d2d-1086-4069-af11-9fc0c6544168}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9508c543-3e62-48ce-9d87-a72f14167290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16eb40e1-72e3-469b-8a9f-ad0df25bf27f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  74.1290215949347, 4.57000000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000004, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bd87b038-295e-4f88-9740-dd73c663d0b1}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  {3ae8f469-37cd-4355-9d80-d21ec1d3b592}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.1290215949347,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e6334869-ea97-499d-b9c7-49951ae911a6}, !- Building Story Name
  {5a2f9de2-34cf-4bcd-bd65-68ec70c8ec77}; !- Thermal Zone Name

OS:Surface,
  {2e674ee7-ad0b-436f-a43f-858d04c2f889}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd87b038-295e-4f88-9740-dd73c663d0b1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999998, 34.7795107974674, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999998, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.2095107974674, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8a8535-595c-4f91-b36b-305df312e18b}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd87b038-295e-4f88-9740-dd73c663d0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999998, -4.57, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.56999999999998, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.56999999999998, 34.7795107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999998, 34.7795107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ff1b9a-3a15-426a-a44e-2425994a19db}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd87b038-295e-4f88-9740-dd73c663d0b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca209fa-5b1e-4c5b-a464-f1fbf6afd731}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.56999999999998, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.56999999999998, -4.57, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce1026a-8802-4a8e-8238-65678138db71}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd87b038-295e-4f88-9740-dd73c663d0b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f4f1926-d5e7-4d1c-b1d8-11ecfd2effda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.2095107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 30.2095107974674, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aeab2f0-1ec1-4855-a673-9c391ff1afbf}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd87b038-295e-4f88-9740-dd73c663d0b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5068db70-dd65-4b05-9281-e8dde4d62bfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999998, 34.7795107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56999999999998, 34.7795107974674, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 30.2095107974674, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.2095107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc89b1de-c608-4d44-bbd9-2cbc280938ca}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd87b038-295e-4f88-9740-dd73c663d0b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1723d518-7f45-40b2-b801-1d02b9432213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.2095107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.56999999999998, -4.57, 3.048,         !- X,Y,Z Vertex 3 {m}
  4.56999999999998, 34.7795107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f07f7b70-4a00-4fb9-ace8-b957299ce9e2}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  {dea8784a-9cd6-40b6-bebe-0c2afddfa895}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e6334869-ea97-499d-b9c7-49951ae911a6}, !- Building Story Name
  {00fd5f01-4449-4cc2-b547-25225daca97e}; !- Thermal Zone Name

OS:Surface,
  {14229718-e8d3-410e-ba63-037f03b5aaa5}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f07f7b70-4a00-4fb9-ace8-b957299ce9e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.6990215949347, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  74.1290215949347, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8f0bd7-cbe8-4cb4-b97a-bf753156268b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f07f7b70-4a00-4fb9-ace8-b957299ce9e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  78.6990215949347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  78.6990215949347, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4b4123-f34c-4c20-8b9a-7381157bf1be}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f07f7b70-4a00-4fb9-ace8-b957299ce9e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a48cd3bf-e153-41e8-8edf-901ee507c045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e563da10-510b-4321-9565-94842f3eaded}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f07f7b70-4a00-4fb9-ace8-b957299ce9e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0153df66-91b5-46ca-99f6-bf859c1ef79e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1290215949347, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  74.1290215949347, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca209fa-5b1e-4c5b-a464-f1fbf6afd731}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f07f7b70-4a00-4fb9-ace8-b957299ce9e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ff1b9a-3a15-426a-a44e-2425994a19db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.6990215949347, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  78.6990215949347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  74.1290215949347, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  74.1290215949347, 4.57, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02ecf7ef-c120-4c5c-a7bc-e03980a9f5ad}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f07f7b70-4a00-4fb9-ace8-b957299ce9e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ef8e7d-11e2-4f72-80ec-27ad85dbdb59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1290215949347, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  78.6990215949347, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb02e5f5-2bf2-4cb0-93b6-77086c13ad77}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e6334869-ea97-499d-b9c7-49951ae911a6}, !- Building Story Name
  {821a04d7-8790-4b50-a3e8-fd935a02ca87}; !- Thermal Zone Name

OS:Surface,
  {96cd4c4c-e949-46d3-8eac-4417f2d12ab8}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb02e5f5-2bf2-4cb0-93b6-77086c13ad77}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 30.2095107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 30.2095107974674, 0,  !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34dde278-59dc-47e5-bff1-d6d35ff2b1ae}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb02e5f5-2bf2-4cb0-93b6-77086c13ad77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ea0b3d-f7de-422e-9309-77bd133b09c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.2095107974674, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 30.2095107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {012b33ec-6226-420f-8738-c7138deab837}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb02e5f5-2bf2-4cb0-93b6-77086c13ad77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {335b90a8-218c-477a-9dd9-7d812ace932e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 30.2095107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 30.2095107974674, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.2095107974674, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.2095107974674, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4f1926-d5e7-4d1c-b1d8-11ecfd2effda}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb02e5f5-2bf2-4cb0-93b6-77086c13ad77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce1026a-8802-4a8e-8238-65678138db71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 30.2095107974674, 0,  !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 30.2095107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0153df66-91b5-46ca-99f6-bf859c1ef79e}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb02e5f5-2bf2-4cb0-93b6-77086c13ad77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e563da10-510b-4321-9565-94842f3eaded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65721c47-c387-43f7-af33-d7df54fb7771}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb02e5f5-2bf2-4cb0-93b6-77086c13ad77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ca9fda9-fe6a-4bc4-b828-f251ebeddd14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 30.2095107974674, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 30.2095107974674, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {30f7e5cf-de0a-43a0-b455-15d7e0a81fba}, !- Handle
  Story 2,                                !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7615214d-2947-415d-8570-04896210a28f}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {30f7e5cf-de0a-43a0-b455-15d7e0a81fba}, !- Building Story Name
  {7ee834cd-c555-440e-aabf-60fdc4ac4228}; !- Thermal Zone Name

OS:Surface,
  {75f35853-c372-4a9c-ba16-810c3d9aa948}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7615214d-2947-415d-8570-04896210a28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {582f485b-82cc-4354-ab0d-e8503ebf64cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 39.3495107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 34.7795107974674, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b49abc-c125-4363-bf8b-be4e58f0452e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7615214d-2947-415d-8570-04896210a28f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.3495107974674, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 39.3495107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df45190-e291-4854-8803-14cc0b519c33}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7615214d-2947-415d-8570-04896210a28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b5ac1fb-ac61-4c37-964e-86f08ced479b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 34.7795107974674, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 34.7795107974674, 0,              !- X,Y,Z Vertex 2 {m}
  0, 39.3495107974674, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.3495107974674, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb51a41-709d-40f7-a6a1-91285a3883fe}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7615214d-2947-415d-8570-04896210a28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {500cd530-1159-4307-b992-2b5dc5a5599e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 34.7795107974674, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 34.7795107974674, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4139eb3b-8c00-40cb-b978-7788c94a5eff}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7615214d-2947-415d-8570-04896210a28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {035f5492-0a07-4b3e-855a-3c8f60e0e2bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068d4a70-7824-478d-ae61-a740ae134949}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7615214d-2947-415d-8570-04896210a28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5ef5fb4-b2ac-47d6-957e-c50b6f775755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 34.7795107974674, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 39.3495107974674, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be9b8874-cc4c-443a-9fa7-2928481089da}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  34.7795107974674,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {30f7e5cf-de0a-43a0-b455-15d7e0a81fba}, !- Building Story Name
  {4e08f5d9-5324-49dd-830b-77829133f7ca}; !- Thermal Zone Name

OS:Surface,
  {16eb40e1-72e3-469b-8a9f-ad0df25bf27f}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be9b8874-cc4c-443a-9fa7-2928481089da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba96d2d-1086-4069-af11-9fc0c6544168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000004, 0,             !- X,Y,Z Vertex 1 {m}
  74.1290215949347, 4.57000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc48e01-32ad-4fdd-896b-ce4d7a655660}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be9b8874-cc4c-443a-9fa7-2928481089da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1290215949347, 4.57000000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  74.1290215949347, 4.57000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57000000000004, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000004, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24906eb0-94aa-4b60-bdc9-045f0aa15588}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be9b8874-cc4c-443a-9fa7-2928481089da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bf85eff-3788-45bf-ade0-6b1ce6b58bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.1290215949347, 4.57000000000004, 0,  !- X,Y,Z Vertex 3 {m}
  74.1290215949347, 4.57000000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb42865-7f6b-409d-9b73-19678dae438f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be9b8874-cc4c-443a-9fa7-2928481089da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3160b7a-8dd3-4c99-8ca5-ceff726bde43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5ac1fb-ac61-4c37-964e-86f08ced479b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be9b8874-cc4c-443a-9fa7-2928481089da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1df45190-e291-4854-8803-14cc0b519c33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57000000000004, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b66f4646-bbaf-4269-8a78-608f1af78507}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be9b8874-cc4c-443a-9fa7-2928481089da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab68d48e-748b-43c4-bd2a-d761ef8faf4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  74.1290215949347, 4.57000000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000004, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2d6571c-e022-4a72-8624-f4fc1822d224}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.1290215949347,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {30f7e5cf-de0a-43a0-b455-15d7e0a81fba}, !- Building Story Name
  {03950e5c-676a-41f8-86e4-bed3bd2a4805}; !- Thermal Zone Name

OS:Surface,
  {1723d518-7f45-40b2-b801-1d02b9432213}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2d6571c-e022-4a72-8624-f4fc1822d224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc89b1de-c608-4d44-bbd9-2cbc280938ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999998, 34.7795107974674, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999998, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.2095107974674, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cfa0ee3-c624-4825-97d9-2c949b61f139}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2d6571c-e022-4a72-8624-f4fc1822d224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999998, -4.57, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.56999999999998, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.56999999999998, 34.7795107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999998, 34.7795107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f523cbd1-c765-4020-bf12-1a0e73257ea0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2d6571c-e022-4a72-8624-f4fc1822d224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c8c46a7-26d2-4793-a987-9deb02b3ea44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.56999999999998, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.56999999999998, -4.57, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744a75cc-7aa1-4b21-82e3-d190c733d0d5}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2d6571c-e022-4a72-8624-f4fc1822d224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d533c49-7fa9-4aa7-a818-80fd97084ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.2095107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 30.2095107974674, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf85eff-3788-45bf-ade0-6b1ce6b58bd8}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2d6571c-e022-4a72-8624-f4fc1822d224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24906eb0-94aa-4b60-bdc9-045f0aa15588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999998, 34.7795107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56999999999998, 34.7795107974674, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 30.2095107974674, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.2095107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525e25ba-7958-459c-9d2f-75bbc4395d48}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2d6571c-e022-4a72-8624-f4fc1822d224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff7773da-dfac-411b-a4f1-eaaa09aaeb9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.2095107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.56999999999998, -4.57, 3.048,         !- X,Y,Z Vertex 3 {m}
  4.56999999999998, 34.7795107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d28e79-3409-44a1-8a6e-17b020d85df3}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {30f7e5cf-de0a-43a0-b455-15d7e0a81fba}, !- Building Story Name
  {18da25b6-b256-48ed-8ea9-18099b5bc3f6}; !- Thermal Zone Name

OS:Surface,
  {e7ef8e7d-11e2-4f72-80ec-27ad85dbdb59}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77d28e79-3409-44a1-8a6e-17b020d85df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02ecf7ef-c120-4c5c-a7bc-e03980a9f5ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.6990215949347, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  74.1290215949347, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95102c46-7f26-4100-8174-1c71aa2d0278}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d28e79-3409-44a1-8a6e-17b020d85df3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  78.6990215949347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  78.6990215949347, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {035f5492-0a07-4b3e-855a-3c8f60e0e2bc}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d28e79-3409-44a1-8a6e-17b020d85df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4139eb3b-8c00-40cb-b978-7788c94a5eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6151c6cd-6000-488f-a3c3-0f7591d7e3a8}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d28e79-3409-44a1-8a6e-17b020d85df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7338ef65-46de-4fba-b791-e97ca43afe7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1290215949347, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  74.1290215949347, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8c46a7-26d2-4793-a987-9deb02b3ea44}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d28e79-3409-44a1-8a6e-17b020d85df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f523cbd1-c765-4020-bf12-1a0e73257ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.6990215949347, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  78.6990215949347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  74.1290215949347, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  74.1290215949347, 4.57, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96450e66-b4d9-4415-8627-2f35b6b1ea54}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d28e79-3409-44a1-8a6e-17b020d85df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b42364-af64-400d-b5ab-4378b699560e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1290215949347, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  78.6990215949347, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9e50c7f5-ddb6-4955-9b17-b4d253321be0}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {30f7e5cf-de0a-43a0-b455-15d7e0a81fba}, !- Building Story Name
  {6824e8c1-74b1-4285-9260-862b7b2bb10e}; !- Thermal Zone Name

OS:Surface,
  {4ca9fda9-fe6a-4bc4-b828-f251ebeddd14}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e50c7f5-ddb6-4955-9b17-b4d253321be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65721c47-c387-43f7-af33-d7df54fb7771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 30.2095107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 30.2095107974674, 0,  !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500cd530-1159-4307-b992-2b5dc5a5599e}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e50c7f5-ddb6-4955-9b17-b4d253321be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeb51a41-709d-40f7-a6a1-91285a3883fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.2095107974674, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 30.2095107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3160b7a-8dd3-4c99-8ca5-ceff726bde43}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e50c7f5-ddb6-4955-9b17-b4d253321be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cb42865-7f6b-409d-9b73-19678dae438f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 30.2095107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 30.2095107974674, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.2095107974674, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.2095107974674, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d533c49-7fa9-4aa7-a818-80fd97084ca7}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e50c7f5-ddb6-4955-9b17-b4d253321be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {744a75cc-7aa1-4b21-82e3-d190c733d0d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 30.2095107974674, 0,  !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 30.2095107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7338ef65-46de-4fba-b791-e97ca43afe7b}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e50c7f5-ddb6-4955-9b17-b4d253321be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6151c6cd-6000-488f-a3c3-0f7591d7e3a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1298ef51-90d9-4954-871f-3626a270b702}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e50c7f5-ddb6-4955-9b17-b4d253321be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dbbe484-8949-4e3f-9e5a-92e6610e56a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 30.2095107974674, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 30.2095107974674, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9890f3fe-1bcf-4a63-b237-ddd01c7649ac}, !- Handle
  Story 3,                                !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9ccc07b1-77fc-4b1d-995d-acdd895c109b}, !- Handle
  Story 3 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9890f3fe-1bcf-4a63-b237-ddd01c7649ac}, !- Building Story Name
  {df3b9c8b-56fd-48d5-98b4-cbef635970c7}; !- Thermal Zone Name

OS:Surface,
  {f5ef5fb4-b2ac-47d6-957e-c50b6f775755}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ccc07b1-77fc-4b1d-995d-acdd895c109b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068d4a70-7824-478d-ae61-a740ae134949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 39.3495107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 34.7795107974674, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420b89d6-c0b7-47c7-9853-a6cd398050ab}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ccc07b1-77fc-4b1d-995d-acdd895c109b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.3495107974674, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 39.3495107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bec273fc-2e4a-4a09-88f3-1ed5b8a142ea}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ccc07b1-77fc-4b1d-995d-acdd895c109b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98a3fd87-3ca0-45b4-a048-b27979bf99f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 34.7795107974674, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 34.7795107974674, 0,              !- X,Y,Z Vertex 2 {m}
  0, 39.3495107974674, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.3495107974674, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b167e58-c1d0-488d-97f1-f6658a013f37}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ccc07b1-77fc-4b1d-995d-acdd895c109b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80a35d63-fd5a-4fdc-8e5b-60b0d4b42681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 34.7795107974674, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 34.7795107974674, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ff428e-f560-4cfc-8289-6f3eed9d044c}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ccc07b1-77fc-4b1d-995d-acdd895c109b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09ce9645-af5a-4968-8c33-22716efba697}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8379cb54-9900-4554-8b4a-87c6dd650735}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ccc07b1-77fc-4b1d-995d-acdd895c109b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 34.7795107974674, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 39.3495107974674, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc40e9cc-45c1-4c8f-94da-e79bdabe03ed}, !- Handle
  Story 3 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  34.7795107974674,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9890f3fe-1bcf-4a63-b237-ddd01c7649ac}, !- Building Story Name
  {a6aa5cde-d390-44d5-9a58-96729974cd4d}; !- Thermal Zone Name

OS:Surface,
  {ab68d48e-748b-43c4-bd2a-d761ef8faf4e}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc40e9cc-45c1-4c8f-94da-e79bdabe03ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b66f4646-bbaf-4269-8a78-608f1af78507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000004, 0,             !- X,Y,Z Vertex 1 {m}
  74.1290215949347, 4.57000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583e16dc-ae14-40a8-82c4-84498d2fa79f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc40e9cc-45c1-4c8f-94da-e79bdabe03ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1290215949347, 4.57000000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  74.1290215949347, 4.57000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57000000000004, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000004, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e653d8d5-ab76-4a9d-a078-125f200fb6dd}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc40e9cc-45c1-4c8f-94da-e79bdabe03ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccee7c19-437c-4df5-811a-679b5408d705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.1290215949347, 4.57000000000004, 0,  !- X,Y,Z Vertex 3 {m}
  74.1290215949347, 4.57000000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bcac43-043b-47a1-8c20-b628c0ce110b}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc40e9cc-45c1-4c8f-94da-e79bdabe03ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2432b12-0a95-4c3f-b9c3-cd3f5d7bce3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a3fd87-3ca0-45b4-a048-b27979bf99f7}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc40e9cc-45c1-4c8f-94da-e79bdabe03ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bec273fc-2e4a-4a09-88f3-1ed5b8a142ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57000000000004, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace5871e-594c-4b08-b7ff-174dafb7398b}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc40e9cc-45c1-4c8f-94da-e79bdabe03ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  74.1290215949347, 4.57000000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000004, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a9fbb7b3-42ba-455b-9075-1b75aa2c3af4}, !- Handle
  Story 3 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.1290215949347,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9890f3fe-1bcf-4a63-b237-ddd01c7649ac}, !- Building Story Name
  {57b9d8ca-32b1-4586-a0a9-e00bafaca83a}; !- Thermal Zone Name

OS:Surface,
  {ff7773da-dfac-411b-a4f1-eaaa09aaeb9b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9fbb7b3-42ba-455b-9075-1b75aa2c3af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {525e25ba-7958-459c-9d2f-75bbc4395d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999998, 34.7795107974674, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999998, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.2095107974674, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa17f92-cc77-49d3-bfc9-12ae2cbfb464}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9fbb7b3-42ba-455b-9075-1b75aa2c3af4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999998, -4.57, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.56999999999998, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.56999999999998, 34.7795107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999998, 34.7795107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abdb4ab-c972-461a-a1db-d7e99e0e290d}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9fbb7b3-42ba-455b-9075-1b75aa2c3af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fabbf32-5a4d-4159-86c0-092ee0cf5c02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.56999999999998, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.56999999999998, -4.57, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8481710a-6940-4e17-8a80-6e735b6e8d54}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9fbb7b3-42ba-455b-9075-1b75aa2c3af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4471092-fcb9-4aaf-99da-3c7b3a768ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.2095107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 30.2095107974674, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccee7c19-437c-4df5-811a-679b5408d705}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9fbb7b3-42ba-455b-9075-1b75aa2c3af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e653d8d5-ab76-4a9d-a078-125f200fb6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999998, 34.7795107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56999999999998, 34.7795107974674, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 30.2095107974674, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.2095107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f5ed788-65b4-44ef-a27e-97e4968b307d}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9fbb7b3-42ba-455b-9075-1b75aa2c3af4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.2095107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.56999999999998, -4.57, 3.048,         !- X,Y,Z Vertex 3 {m}
  4.56999999999998, 34.7795107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50acbe98-8a57-43f1-a439-6f8ed6817d35}, !- Handle
  Story 3 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9890f3fe-1bcf-4a63-b237-ddd01c7649ac}, !- Building Story Name
  {fe41c57f-321f-4788-8439-9e7005444431}; !- Thermal Zone Name

OS:Surface,
  {44b42364-af64-400d-b5ab-4378b699560e}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50acbe98-8a57-43f1-a439-6f8ed6817d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96450e66-b4d9-4415-8627-2f35b6b1ea54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.6990215949347, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  74.1290215949347, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {151c3107-1928-4b01-9d16-d6fb56352ec5}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50acbe98-8a57-43f1-a439-6f8ed6817d35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  78.6990215949347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  78.6990215949347, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ce9645-af5a-4968-8c33-22716efba697}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50acbe98-8a57-43f1-a439-6f8ed6817d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8ff428e-f560-4cfc-8289-6f3eed9d044c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5880a9a-0b1a-4b02-8d7f-1310554fb457}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50acbe98-8a57-43f1-a439-6f8ed6817d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd6e44b2-ba57-46e1-8907-6c1570d03643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1290215949347, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  74.1290215949347, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fabbf32-5a4d-4159-86c0-092ee0cf5c02}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50acbe98-8a57-43f1-a439-6f8ed6817d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5abdb4ab-c972-461a-a1db-d7e99e0e290d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.6990215949347, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  78.6990215949347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  74.1290215949347, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  74.1290215949347, 4.57, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691ffeaa-fd55-47a9-b87e-d2514f3691ab}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50acbe98-8a57-43f1-a439-6f8ed6817d35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1290215949347, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  78.6990215949347, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dd18ecc5-689c-4d77-8cb7-b28800883f7a}, !- Handle
  Story 3 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9890f3fe-1bcf-4a63-b237-ddd01c7649ac}, !- Building Story Name
  {e01bd6af-185f-48aa-a7b5-760d388f239e}; !- Thermal Zone Name

OS:Surface,
  {5dbbe484-8949-4e3f-9e5a-92e6610e56a6}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd18ecc5-689c-4d77-8cb7-b28800883f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1298ef51-90d9-4954-871f-3626a270b702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 30.2095107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 30.2095107974674, 0,  !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a35d63-fd5a-4fdc-8e5b-60b0d4b42681}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd18ecc5-689c-4d77-8cb7-b28800883f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b167e58-c1d0-488d-97f1-f6658a013f37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.2095107974674, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 30.2095107974674, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2432b12-0a95-4c3f-b9c3-cd3f5d7bce3c}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd18ecc5-689c-4d77-8cb7-b28800883f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82bcac43-043b-47a1-8c20-b628c0ce110b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 30.2095107974674, 3.048, !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 30.2095107974674, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.2095107974674, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.2095107974674, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4471092-fcb9-4aaf-99da-3c7b3a768ff8}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd18ecc5-689c-4d77-8cb7-b28800883f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8481710a-6940-4e17-8a80-6e735b6e8d54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 30.2095107974674, 0,  !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 30.2095107974674, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd6e44b2-ba57-46e1-8907-6c1570d03643}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd18ecc5-689c-4d77-8cb7-b28800883f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5880a9a-0b1a-4b02-8d7f-1310554fb457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  69.5590215949347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  69.5590215949347, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2bdc39-edde-42f5-969b-908326fd8f91}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd18ecc5-689c-4d77-8cb7-b28800883f7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.5590215949347, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  69.5590215949347, 30.2095107974674, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 30.2095107974674, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17be7fe8-c4f0-4be9-b8be-012740455c93}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfecf5bf-469b-4a28-8977-f404a84b8979}, !- Zone Air Inlet Port List
  {6fec87f8-d876-4323-94cd-daa6a5b5c453}, !- Zone Air Exhaust Port List
  {9671db6d-9930-4295-b59e-19be6378b5f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67ac67d4-e1ef-4e4b-9c38-3e09abab0976}, !- Handle
  Node 1,                                 !- Name
  {9671db6d-9930-4295-b59e-19be6378b5f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9671db6d-9930-4295-b59e-19be6378b5f2}, !- Handle
  {246f957e-657b-47f8-90c3-384f583a83d0}, !- Name
  {17be7fe8-c4f0-4be9-b8be-012740455c93}, !- Source Object
  11,                                     !- Outlet Port
  {67ac67d4-e1ef-4e4b-9c38-3e09abab0976}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfecf5bf-469b-4a28-8977-f404a84b8979}, !- Handle
  Port List 1,                            !- Name
  {17be7fe8-c4f0-4be9-b8be-012740455c93}; !- HVAC Component

OS:PortList,
  {6fec87f8-d876-4323-94cd-daa6a5b5c453}, !- Handle
  Port List 2,                            !- Name
  {17be7fe8-c4f0-4be9-b8be-012740455c93}; !- HVAC Component

OS:Sizing:Zone,
  {edfaa76d-7754-4ea8-a00a-afa49d29c706}, !- Handle
  {17be7fe8-c4f0-4be9-b8be-012740455c93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7c96319-f6dd-4d83-aedc-6272f75da35f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {17be7fe8-c4f0-4be9-b8be-012740455c93}; !- Thermal Zone

OS:ThermalZone,
  {fe41c57f-321f-4788-8439-9e7005444431}, !- Handle
  Story 3 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7192b79b-228e-400d-b529-dd3ffdf85aaf}, !- Zone Air Inlet Port List
  {df843013-d17c-45c0-ad0a-446416400dca}, !- Zone Air Exhaust Port List
  {4a4a660e-b7a5-480f-bf53-83775ab8b888}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c126d24-3d83-48d0-9e96-1e967bc0cd6e}, !- Handle
  Node 2,                                 !- Name
  {4a4a660e-b7a5-480f-bf53-83775ab8b888}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a4a660e-b7a5-480f-bf53-83775ab8b888}, !- Handle
  {bdecebf1-f6b3-4d19-b806-7dc9f86d028b}, !- Name
  {fe41c57f-321f-4788-8439-9e7005444431}, !- Source Object
  11,                                     !- Outlet Port
  {7c126d24-3d83-48d0-9e96-1e967bc0cd6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7192b79b-228e-400d-b529-dd3ffdf85aaf}, !- Handle
  Port List 3,                            !- Name
  {fe41c57f-321f-4788-8439-9e7005444431}; !- HVAC Component

OS:PortList,
  {df843013-d17c-45c0-ad0a-446416400dca}, !- Handle
  Port List 4,                            !- Name
  {fe41c57f-321f-4788-8439-9e7005444431}; !- HVAC Component

OS:Sizing:Zone,
  {2bfcaf62-1814-4a37-b764-ff31e4d8bab9}, !- Handle
  {fe41c57f-321f-4788-8439-9e7005444431}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99c4bb0d-5422-4fbb-a387-081cdeacd3e5}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {fe41c57f-321f-4788-8439-9e7005444431}; !- Thermal Zone

OS:ThermalZone,
  {7ee834cd-c555-440e-aabf-60fdc4ac4228}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69e0236c-abaf-4507-8bb9-e00b10882de0}, !- Zone Air Inlet Port List
  {9d3268d0-2098-4cc7-a9cb-e0bc6d047bf6}, !- Zone Air Exhaust Port List
  {cb0cfb77-2403-49c1-b66b-c3a00337e2a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3f088c6-59c9-43d9-9930-5c9e8e6f01a1}, !- Handle
  Node 3,                                 !- Name
  {cb0cfb77-2403-49c1-b66b-c3a00337e2a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb0cfb77-2403-49c1-b66b-c3a00337e2a0}, !- Handle
  {e6221919-082b-4bc7-9b87-1fe30a1f1d29}, !- Name
  {7ee834cd-c555-440e-aabf-60fdc4ac4228}, !- Source Object
  11,                                     !- Outlet Port
  {e3f088c6-59c9-43d9-9930-5c9e8e6f01a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69e0236c-abaf-4507-8bb9-e00b10882de0}, !- Handle
  Port List 5,                            !- Name
  {7ee834cd-c555-440e-aabf-60fdc4ac4228}; !- HVAC Component

OS:PortList,
  {9d3268d0-2098-4cc7-a9cb-e0bc6d047bf6}, !- Handle
  Port List 6,                            !- Name
  {7ee834cd-c555-440e-aabf-60fdc4ac4228}; !- HVAC Component

OS:Sizing:Zone,
  {db3cd1f2-d9cb-43da-a1b5-08c77b03ed79}, !- Handle
  {7ee834cd-c555-440e-aabf-60fdc4ac4228}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8478d7d9-9bdc-44b7-be94-95fdca8e069c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7ee834cd-c555-440e-aabf-60fdc4ac4228}; !- Thermal Zone

OS:ThermalZone,
  {18da25b6-b256-48ed-8ea9-18099b5bc3f6}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89eb6d08-ea67-4525-a563-1fd219d92582}, !- Zone Air Inlet Port List
  {b037f8cd-f86b-4c6a-a8f3-96391add7274}, !- Zone Air Exhaust Port List
  {7968acd2-fe1f-4e2f-b22e-dde84a5406c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {150c9e51-ae22-4dbd-863b-8a998d598935}, !- Handle
  Node 4,                                 !- Name
  {7968acd2-fe1f-4e2f-b22e-dde84a5406c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7968acd2-fe1f-4e2f-b22e-dde84a5406c2}, !- Handle
  {5596608c-f712-4fcd-a9ec-228e54275bc6}, !- Name
  {18da25b6-b256-48ed-8ea9-18099b5bc3f6}, !- Source Object
  11,                                     !- Outlet Port
  {150c9e51-ae22-4dbd-863b-8a998d598935}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89eb6d08-ea67-4525-a563-1fd219d92582}, !- Handle
  Port List 7,                            !- Name
  {18da25b6-b256-48ed-8ea9-18099b5bc3f6}; !- HVAC Component

OS:PortList,
  {b037f8cd-f86b-4c6a-a8f3-96391add7274}, !- Handle
  Port List 8,                            !- Name
  {18da25b6-b256-48ed-8ea9-18099b5bc3f6}; !- HVAC Component

OS:Sizing:Zone,
  {3c46ac53-c621-4ccd-acf2-884233249337}, !- Handle
  {18da25b6-b256-48ed-8ea9-18099b5bc3f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46d6e761-4660-4ebd-a98b-797d663d64c7}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {18da25b6-b256-48ed-8ea9-18099b5bc3f6}; !- Thermal Zone

OS:ThermalZone,
  {2ac456a3-aa8d-46d5-9906-250387343feb}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d277ad37-bfc5-4e4a-988e-0e5bc5e82f08}, !- Zone Air Inlet Port List
  {f3e17c1e-672b-48fe-86b6-734ab41473d0}, !- Zone Air Exhaust Port List
  {a143bf54-d522-403e-b39e-83accd0a3279}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30bf3c1e-ef36-42ba-bc47-7ac2d5afcd62}, !- Handle
  Node 5,                                 !- Name
  {a143bf54-d522-403e-b39e-83accd0a3279}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a143bf54-d522-403e-b39e-83accd0a3279}, !- Handle
  {abc40a82-da62-4eda-84e6-6a15366925e4}, !- Name
  {2ac456a3-aa8d-46d5-9906-250387343feb}, !- Source Object
  11,                                     !- Outlet Port
  {30bf3c1e-ef36-42ba-bc47-7ac2d5afcd62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d277ad37-bfc5-4e4a-988e-0e5bc5e82f08}, !- Handle
  Port List 9,                            !- Name
  {2ac456a3-aa8d-46d5-9906-250387343feb}; !- HVAC Component

OS:PortList,
  {f3e17c1e-672b-48fe-86b6-734ab41473d0}, !- Handle
  Port List 10,                           !- Name
  {2ac456a3-aa8d-46d5-9906-250387343feb}; !- HVAC Component

OS:Sizing:Zone,
  {7bf39ec9-c6a8-4495-bd8c-81f145f44f1c}, !- Handle
  {2ac456a3-aa8d-46d5-9906-250387343feb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb511da4-f976-46fb-842b-561ed28b1ea7}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2ac456a3-aa8d-46d5-9906-250387343feb}; !- Thermal Zone

OS:ThermalZone,
  {df3b9c8b-56fd-48d5-98b4-cbef635970c7}, !- Handle
  Story 3 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7e45aba-fd6b-4feb-abce-acd68d7e2340}, !- Zone Air Inlet Port List
  {3747ca75-e6b4-4237-a5a6-5fe6ffe463e8}, !- Zone Air Exhaust Port List
  {454e9a94-7a7f-4c88-830e-76effcf5eda6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99aa42af-6e14-47bb-a092-986945d1edef}, !- Handle
  Node 6,                                 !- Name
  {454e9a94-7a7f-4c88-830e-76effcf5eda6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {454e9a94-7a7f-4c88-830e-76effcf5eda6}, !- Handle
  {1d7b38c9-6895-4a87-9e79-318b839ff93a}, !- Name
  {df3b9c8b-56fd-48d5-98b4-cbef635970c7}, !- Source Object
  11,                                     !- Outlet Port
  {99aa42af-6e14-47bb-a092-986945d1edef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7e45aba-fd6b-4feb-abce-acd68d7e2340}, !- Handle
  Port List 11,                           !- Name
  {df3b9c8b-56fd-48d5-98b4-cbef635970c7}; !- HVAC Component

OS:PortList,
  {3747ca75-e6b4-4237-a5a6-5fe6ffe463e8}, !- Handle
  Port List 12,                           !- Name
  {df3b9c8b-56fd-48d5-98b4-cbef635970c7}; !- HVAC Component

OS:Sizing:Zone,
  {cc89fe7f-2a07-411f-a398-b794e9792321}, !- Handle
  {df3b9c8b-56fd-48d5-98b4-cbef635970c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d870b17e-756b-4fa7-8d41-2ff7fab6e142}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {df3b9c8b-56fd-48d5-98b4-cbef635970c7}; !- Thermal Zone

OS:ThermalZone,
  {6824e8c1-74b1-4285-9260-862b7b2bb10e}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a48a1702-c257-4e81-a439-b21cb59b0a87}, !- Zone Air Inlet Port List
  {cad6e7df-13d5-44d1-bd34-f0156294c24b}, !- Zone Air Exhaust Port List
  {41066283-f265-4868-aa38-e862df7ef319}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56215b8c-26ef-4aae-b722-61e179bad3d6}, !- Handle
  Node 7,                                 !- Name
  {41066283-f265-4868-aa38-e862df7ef319}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41066283-f265-4868-aa38-e862df7ef319}, !- Handle
  {70566345-deea-41b6-b12b-21b1195c99d0}, !- Name
  {6824e8c1-74b1-4285-9260-862b7b2bb10e}, !- Source Object
  11,                                     !- Outlet Port
  {56215b8c-26ef-4aae-b722-61e179bad3d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a48a1702-c257-4e81-a439-b21cb59b0a87}, !- Handle
  Port List 13,                           !- Name
  {6824e8c1-74b1-4285-9260-862b7b2bb10e}; !- HVAC Component

OS:PortList,
  {cad6e7df-13d5-44d1-bd34-f0156294c24b}, !- Handle
  Port List 14,                           !- Name
  {6824e8c1-74b1-4285-9260-862b7b2bb10e}; !- HVAC Component

OS:Sizing:Zone,
  {22db5f5a-d950-4936-b644-e3ae1ab21096}, !- Handle
  {6824e8c1-74b1-4285-9260-862b7b2bb10e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00a63a95-5881-4415-8c39-12ae9c6c0214}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6824e8c1-74b1-4285-9260-862b7b2bb10e}; !- Thermal Zone

OS:ThermalZone,
  {57b9d8ca-32b1-4586-a0a9-e00bafaca83a}, !- Handle
  Story 3 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bc12452-8d91-4b7e-8afa-c1179217171c}, !- Zone Air Inlet Port List
  {c6a1750b-eff5-4f48-a8b9-cdda2f055964}, !- Zone Air Exhaust Port List
  {e2e4f4de-fe49-4c97-b545-9f9dc073bb03}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {230af06c-82aa-4c70-ae80-de19c24b6130}, !- Handle
  Node 8,                                 !- Name
  {e2e4f4de-fe49-4c97-b545-9f9dc073bb03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2e4f4de-fe49-4c97-b545-9f9dc073bb03}, !- Handle
  {4c9a522b-1cbf-41ea-b8f2-cb95d1902174}, !- Name
  {57b9d8ca-32b1-4586-a0a9-e00bafaca83a}, !- Source Object
  11,                                     !- Outlet Port
  {230af06c-82aa-4c70-ae80-de19c24b6130}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bc12452-8d91-4b7e-8afa-c1179217171c}, !- Handle
  Port List 15,                           !- Name
  {57b9d8ca-32b1-4586-a0a9-e00bafaca83a}; !- HVAC Component

OS:PortList,
  {c6a1750b-eff5-4f48-a8b9-cdda2f055964}, !- Handle
  Port List 16,                           !- Name
  {57b9d8ca-32b1-4586-a0a9-e00bafaca83a}; !- HVAC Component

OS:Sizing:Zone,
  {fde954f1-6acf-494b-b2b0-7b0bb62347ef}, !- Handle
  {57b9d8ca-32b1-4586-a0a9-e00bafaca83a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d694002-b86b-4b45-9669-f4a3659b90f5}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {57b9d8ca-32b1-4586-a0a9-e00bafaca83a}; !- Thermal Zone

OS:ThermalZone,
  {03950e5c-676a-41f8-86e4-bed3bd2a4805}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebe227eb-59ab-4cf1-be36-bab06c9a3e8e}, !- Zone Air Inlet Port List
  {219d7600-fee8-48d3-8969-ad9f2f1830c8}, !- Zone Air Exhaust Port List
  {00599654-30d2-45d4-8956-2b46239f6efb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9843b382-57e8-421f-8b16-fdd8ad6d9c94}, !- Handle
  Node 9,                                 !- Name
  {00599654-30d2-45d4-8956-2b46239f6efb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00599654-30d2-45d4-8956-2b46239f6efb}, !- Handle
  {9a2ea844-59ec-4c2d-a5d2-c9067a928587}, !- Name
  {03950e5c-676a-41f8-86e4-bed3bd2a4805}, !- Source Object
  11,                                     !- Outlet Port
  {9843b382-57e8-421f-8b16-fdd8ad6d9c94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebe227eb-59ab-4cf1-be36-bab06c9a3e8e}, !- Handle
  Port List 17,                           !- Name
  {03950e5c-676a-41f8-86e4-bed3bd2a4805}; !- HVAC Component

OS:PortList,
  {219d7600-fee8-48d3-8969-ad9f2f1830c8}, !- Handle
  Port List 18,                           !- Name
  {03950e5c-676a-41f8-86e4-bed3bd2a4805}; !- HVAC Component

OS:Sizing:Zone,
  {03ccf2a7-265b-43f1-9642-f0b27015b50e}, !- Handle
  {03950e5c-676a-41f8-86e4-bed3bd2a4805}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15bef1b3-ea68-4752-83a3-c9021d51adce}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {03950e5c-676a-41f8-86e4-bed3bd2a4805}; !- Thermal Zone

OS:ThermalZone,
  {821a04d7-8790-4b50-a3e8-fd935a02ca87}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfb4a5f4-63da-4af2-8cb5-5bbac243e309}, !- Zone Air Inlet Port List
  {0d6afaae-4e78-443c-8a0a-b4b6fded4eab}, !- Zone Air Exhaust Port List
  {2f626ae9-f1cd-4a7f-b2b7-c728f0de47c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {611cf431-e2a0-47b3-be3e-542697f1cbe4}, !- Handle
  Node 10,                                !- Name
  {2f626ae9-f1cd-4a7f-b2b7-c728f0de47c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f626ae9-f1cd-4a7f-b2b7-c728f0de47c7}, !- Handle
  {064dcce1-b3b8-4a4b-9d74-bd72b2107939}, !- Name
  {821a04d7-8790-4b50-a3e8-fd935a02ca87}, !- Source Object
  11,                                     !- Outlet Port
  {611cf431-e2a0-47b3-be3e-542697f1cbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfb4a5f4-63da-4af2-8cb5-5bbac243e309}, !- Handle
  Port List 19,                           !- Name
  {821a04d7-8790-4b50-a3e8-fd935a02ca87}; !- HVAC Component

OS:PortList,
  {0d6afaae-4e78-443c-8a0a-b4b6fded4eab}, !- Handle
  Port List 20,                           !- Name
  {821a04d7-8790-4b50-a3e8-fd935a02ca87}; !- HVAC Component

OS:Sizing:Zone,
  {4568394d-5a9e-4b5d-8025-4371188345bb}, !- Handle
  {821a04d7-8790-4b50-a3e8-fd935a02ca87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09eb5222-92b1-4a96-bc8e-bea8c17ef80b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {821a04d7-8790-4b50-a3e8-fd935a02ca87}; !- Thermal Zone

OS:ThermalZone,
  {5a2f9de2-34cf-4bcd-bd65-68ec70c8ec77}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dddc01cf-0817-45fb-bcf9-437f6a4e834b}, !- Zone Air Inlet Port List
  {5b62e2dd-c271-4857-9ddb-cd7a1e224065}, !- Zone Air Exhaust Port List
  {9b105733-fafa-468c-9e2e-f65a85f7ef07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ef0fac7-13c3-4d8f-803b-f5b87519695f}, !- Handle
  Node 11,                                !- Name
  {9b105733-fafa-468c-9e2e-f65a85f7ef07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b105733-fafa-468c-9e2e-f65a85f7ef07}, !- Handle
  {bf99753f-b8f9-430c-8e0a-6eb7379a498b}, !- Name
  {5a2f9de2-34cf-4bcd-bd65-68ec70c8ec77}, !- Source Object
  11,                                     !- Outlet Port
  {7ef0fac7-13c3-4d8f-803b-f5b87519695f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dddc01cf-0817-45fb-bcf9-437f6a4e834b}, !- Handle
  Port List 21,                           !- Name
  {5a2f9de2-34cf-4bcd-bd65-68ec70c8ec77}; !- HVAC Component

OS:PortList,
  {5b62e2dd-c271-4857-9ddb-cd7a1e224065}, !- Handle
  Port List 22,                           !- Name
  {5a2f9de2-34cf-4bcd-bd65-68ec70c8ec77}; !- HVAC Component

OS:Sizing:Zone,
  {bb0d6947-6e6c-4947-ad7b-764a1e56efd4}, !- Handle
  {5a2f9de2-34cf-4bcd-bd65-68ec70c8ec77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa604b16-cdde-4b18-a898-cd39bdc78094}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {5a2f9de2-34cf-4bcd-bd65-68ec70c8ec77}; !- Thermal Zone

OS:ThermalZone,
  {4e08f5d9-5324-49dd-830b-77829133f7ca}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17edd8ff-90a1-4934-802d-96167bdca6a3}, !- Zone Air Inlet Port List
  {57f6bb6c-9711-4480-b02a-45cd3b72f3dc}, !- Zone Air Exhaust Port List
  {16c774ad-6483-40a3-9712-fdeac7eb4b4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c88526b-7d71-4fdf-aed8-5bdb1d22d63e}, !- Handle
  Node 12,                                !- Name
  {16c774ad-6483-40a3-9712-fdeac7eb4b4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16c774ad-6483-40a3-9712-fdeac7eb4b4d}, !- Handle
  {3f2c1ac7-cc52-4254-9aa9-09e5e5c51b37}, !- Name
  {4e08f5d9-5324-49dd-830b-77829133f7ca}, !- Source Object
  11,                                     !- Outlet Port
  {8c88526b-7d71-4fdf-aed8-5bdb1d22d63e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17edd8ff-90a1-4934-802d-96167bdca6a3}, !- Handle
  Port List 23,                           !- Name
  {4e08f5d9-5324-49dd-830b-77829133f7ca}; !- HVAC Component

OS:PortList,
  {57f6bb6c-9711-4480-b02a-45cd3b72f3dc}, !- Handle
  Port List 24,                           !- Name
  {4e08f5d9-5324-49dd-830b-77829133f7ca}; !- HVAC Component

OS:Sizing:Zone,
  {777f3f41-2a40-4e84-9503-5ce501b74dab}, !- Handle
  {4e08f5d9-5324-49dd-830b-77829133f7ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0423ccff-259e-440d-820d-712809603080}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4e08f5d9-5324-49dd-830b-77829133f7ca}; !- Thermal Zone

OS:ThermalZone,
  {e01bd6af-185f-48aa-a7b5-760d388f239e}, !- Handle
  Story 3 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9739c4e-3611-4641-8f62-9737541109c4}, !- Zone Air Inlet Port List
  {144b18f5-9371-4dd4-b468-7db486cbdad9}, !- Zone Air Exhaust Port List
  {de19aa4f-2e53-4f47-a7fe-acd445998214}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee61149b-3408-493b-8d3a-e4547d0cf03d}, !- Handle
  Node 13,                                !- Name
  {de19aa4f-2e53-4f47-a7fe-acd445998214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de19aa4f-2e53-4f47-a7fe-acd445998214}, !- Handle
  {e6c88b04-0d7b-46e6-b72d-07d9835d15fb}, !- Name
  {e01bd6af-185f-48aa-a7b5-760d388f239e}, !- Source Object
  11,                                     !- Outlet Port
  {ee61149b-3408-493b-8d3a-e4547d0cf03d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9739c4e-3611-4641-8f62-9737541109c4}, !- Handle
  Port List 25,                           !- Name
  {e01bd6af-185f-48aa-a7b5-760d388f239e}; !- HVAC Component

OS:PortList,
  {144b18f5-9371-4dd4-b468-7db486cbdad9}, !- Handle
  Port List 26,                           !- Name
  {e01bd6af-185f-48aa-a7b5-760d388f239e}; !- HVAC Component

OS:Sizing:Zone,
  {c8dac141-a941-4d96-8798-6624206cec05}, !- Handle
  {e01bd6af-185f-48aa-a7b5-760d388f239e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79626a2d-769c-4b34-82f6-584910f6d6f7}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {e01bd6af-185f-48aa-a7b5-760d388f239e}; !- Thermal Zone

OS:ThermalZone,
  {00fd5f01-4449-4cc2-b547-25225daca97e}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {742307e6-2a46-46ee-9bbe-cf3512bba717}, !- Zone Air Inlet Port List
  {ba600c5e-8c7c-4058-824f-a9ceadcd5b17}, !- Zone Air Exhaust Port List
  {55ef7611-0fd7-4feb-851b-8b7f06d9f49c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3440f467-122c-44f9-8d23-b30bf1d787ea}, !- Handle
  Node 14,                                !- Name
  {55ef7611-0fd7-4feb-851b-8b7f06d9f49c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55ef7611-0fd7-4feb-851b-8b7f06d9f49c}, !- Handle
  {5c0eee73-2e00-47ab-b982-bd4817e9489f}, !- Name
  {00fd5f01-4449-4cc2-b547-25225daca97e}, !- Source Object
  11,                                     !- Outlet Port
  {3440f467-122c-44f9-8d23-b30bf1d787ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {742307e6-2a46-46ee-9bbe-cf3512bba717}, !- Handle
  Port List 27,                           !- Name
  {00fd5f01-4449-4cc2-b547-25225daca97e}; !- HVAC Component

OS:PortList,
  {ba600c5e-8c7c-4058-824f-a9ceadcd5b17}, !- Handle
  Port List 28,                           !- Name
  {00fd5f01-4449-4cc2-b547-25225daca97e}; !- HVAC Component

OS:Sizing:Zone,
  {86ae6521-f24b-4c75-bcc8-ce4ec3efa415}, !- Handle
  {00fd5f01-4449-4cc2-b547-25225daca97e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b589a081-1557-4b41-886a-dac58aa17d48}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {00fd5f01-4449-4cc2-b547-25225daca97e}; !- Thermal Zone

OS:ThermalZone,
  {a6aa5cde-d390-44d5-9a58-96729974cd4d}, !- Handle
  Story 3 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b894af6b-2af3-4ae5-a72d-71605ca2afeb}, !- Zone Air Inlet Port List
  {c71513c3-29e5-4ba7-9b31-6e836be67930}, !- Zone Air Exhaust Port List
  {831d74e7-1938-47ca-92af-1971fb199e9d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be2dea94-1650-4b60-8be6-5e11570b6b7e}, !- Handle
  Node 15,                                !- Name
  {831d74e7-1938-47ca-92af-1971fb199e9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {831d74e7-1938-47ca-92af-1971fb199e9d}, !- Handle
  {e4a0c37e-77cb-45ff-807c-56add959197c}, !- Name
  {a6aa5cde-d390-44d5-9a58-96729974cd4d}, !- Source Object
  11,                                     !- Outlet Port
  {be2dea94-1650-4b60-8be6-5e11570b6b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b894af6b-2af3-4ae5-a72d-71605ca2afeb}, !- Handle
  Port List 29,                           !- Name
  {a6aa5cde-d390-44d5-9a58-96729974cd4d}; !- HVAC Component

OS:PortList,
  {c71513c3-29e5-4ba7-9b31-6e836be67930}, !- Handle
  Port List 30,                           !- Name
  {a6aa5cde-d390-44d5-9a58-96729974cd4d}; !- HVAC Component

OS:Sizing:Zone,
  {6e6e7ec7-e68b-4159-bd45-ef2d0ea11615}, !- Handle
  {a6aa5cde-d390-44d5-9a58-96729974cd4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c5633d6-c8ba-4dc0-884c-ed7c167ef790}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {a6aa5cde-d390-44d5-9a58-96729974cd4d}; !- Thermal Zone

OS:Rendering:Color,
  {b56b9ca6-f47b-46fa-ade8-62717a205c95}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05cd554f-4423-4947-ab89-f611cdf508ff}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4accdaa5-85fa-4f24-a4e7-0ba7ce4e230b}, !- Handle
  Rendering Color 3,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0aefddd8-ae72-46a5-b834-1835caf550d8}, !- Handle
  Rendering Color 4,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {b01820ca-a29f-4f39-a0bb-47da65c2027f}, !- Handle
  Clothing Schedule,                      !- Name
  {88f77a04-ab8c-46ea-bb99-e7053f81a9bb}, !- Schedule Type Limits Name
  {4926f7f0-7ea8-409d-9465-88eeb7fbb22b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4926f7f0-7ea8-409d-9465-88eeb7fbb22b}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {88f77a04-ab8c-46ea-bb99-e7053f81a9bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa5c73f9-d77d-457d-a04f-5c021f1ad67f}, !- Handle
  Schedule Rule 1,                        !- Name
  {b01820ca-a29f-4f39-a0bb-47da65c2027f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08da1a81-d3fd-42ce-8e6b-dc3a27ada6ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08da1a81-d3fd-42ce-8e6b-dc3a27ada6ee}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {88f77a04-ab8c-46ea-bb99-e7053f81a9bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {88f77a04-ab8c-46ea-bb99-e7053f81a9bb}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e603c5a1-5214-4445-80ed-889647a83881}, !- Handle
  Air Velocity Schedule,                  !- Name
  {89c17cf0-ece7-4aac-bd45-867b3a897dae}, !- Schedule Type Limits Name
  {66b8e970-36a1-4ffa-9aad-a0ba6dff7130}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66b8e970-36a1-4ffa-9aad-a0ba6dff7130}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {89c17cf0-ece7-4aac-bd45-867b3a897dae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {89c17cf0-ece7-4aac-bd45-867b3a897dae}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a1ad50f8-ea30-445a-a04c-bdb3372ffd8d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {c73aa89f-e996-4576-b88b-17376a718e46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c73aa89f-e996-4576-b88b-17376a718e46}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {05fe91b4-f107-4d01-87ef-149205e44855}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {8938c7b1-f857-4472-8117-e683bedd7552}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {13bc5b4b-a48f-4644-bf54-27aa6b8b0178}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3f132dc5-afbc-45fe-875c-b14942c2d885}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d71846fe-6b54-469d-96e0-81169c7431d8}, !- Number of People Schedule Name
  {7cdb8f23-ba67-4632-8e7d-76741c707594}, !- People Activity Level Schedule Name
  {fe0db92d-08ad-4adb-83b6-7946ba2a2b24}, !- Lighting Schedule Name
  {a7a4cfcb-ffdc-445c-b198-304716cbf0fe}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {529ca992-b60f-40f7-8e29-39749d7febfb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d71846fe-6b54-469d-96e0-81169c7431d8}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010,     !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {f56d0bd2-c6bc-450e-b0f4-4950f1f7e0dc}, !- Default Day Schedule Name
  {46983e45-3780-4f6f-ae49-6a402c1311ed}, !- Summer Design Day Schedule Name
  {2c57b7ec-81d0-4f44-aecc-3d02b69b4f8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f56d0bd2-c6bc-450e-b0f4-4950f1f7e0dc}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {1aea733d-ec8b-4459-8ad7-a00f2030e67c}, !- Handle
  Schedule Rule 2,                        !- Name
  {d71846fe-6b54-469d-96e0-81169c7431d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cc0dac1-2302-4474-bb69-624166f51c3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cc0dac1-2302-4474-bb69-624166f51c3f}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {f818de65-bc63-4c6c-9b97-d67b92b47bfd}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46983e45-3780-4f6f-ae49-6a402c1311ed}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4915ff9-5323-42e4-9939-3712febcd602}, !- Handle
  Schedule Rule 3,                        !- Name
  {d71846fe-6b54-469d-96e0-81169c7431d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c570391-44c8-4732-92e5-2367b7ff7a25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c570391-44c8-4732-92e5-2367b7ff7a25}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {9d193787-334f-4566-91f6-e4ac0ceb237b}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c57b7ec-81d0-4f44-aecc-3d02b69b4f8d}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cdb8f23-ba67-4632-8e7d-76741c707594}, !- Handle
  RetailStandalone ACTIVITY_SCH,          !- Name
  {d13c7dc1-fe03-4c0d-92a7-856c20a7fc97}, !- Schedule Type Limits Name
  {216ecd45-b7ee-4ff7-bc6c-6fe2e43ed9c7}, !- Default Day Schedule Name
  {e4406739-428f-4a8c-8a2c-9c9879de7bf6}, !- Summer Design Day Schedule Name
  {7b95c55e-6b90-4ed2-bdbd-e2dcf9049c37}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {216ecd45-b7ee-4ff7-bc6c-6fe2e43ed9c7}, !- Handle
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  {d13c7dc1-fe03-4c0d-92a7-856c20a7fc97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e17d4f61-adfd-4b74-88d5-54defe1ebb6b}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b95c55e-6b90-4ed2-bdbd-e2dcf9049c37}, !- Handle
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  {d13c7dc1-fe03-4c0d-92a7-856c20a7fc97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e4736084-cdad-4808-8fc8-b8049f738d49}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4406739-428f-4a8c-8a2c-9c9879de7bf6}, !- Handle
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  {d13c7dc1-fe03-4c0d-92a7-856c20a7fc97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d13c7dc1-fe03-4c0d-92a7-856c20a7fc97}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {fe0db92d-08ad-4adb-83b6-7946ba2a2b24}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH,   !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {a694a1cf-cf4e-4a0a-b080-812ab5669131}, !- Default Day Schedule Name
  {993ec560-8ba7-4f62-ad17-dbe6192036fc}, !- Summer Design Day Schedule Name
  {5ac9b297-3c44-493c-b732-14b924d2f6f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a694a1cf-cf4e-4a0a-b080-812ab5669131}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {6471aafd-0f9f-4162-a27a-72f2976593bc}, !- Handle
  Schedule Rule 4,                        !- Name
  {fe0db92d-08ad-4adb-83b6-7946ba2a2b24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6603cfb-7c5d-478a-a161-06cea8098e63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6603cfb-7c5d-478a-a161-06cea8098e63}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Sat Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {40f7feee-90bc-4c81-b735-0a7e5a29bdea}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {993ec560-8ba7-4f62-ad17-dbe6192036fc}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d138da55-3718-4e67-b4d9-f01e7ae8db23}, !- Handle
  Schedule Rule 5,                        !- Name
  {fe0db92d-08ad-4adb-83b6-7946ba2a2b24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82efe8d3-de48-4084-a31d-1f11e476a36c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82efe8d3-de48-4084-a31d-1f11e476a36c}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {4c49a53a-7350-4b8f-b8ae-e43b07f5453c}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ac9b297-3c44-493c-b732-14b924d2f6f6}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7a4cfcb-ffdc-445c-b198-304716cbf0fe}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH,        !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {27f49c2d-6274-46ba-904d-fe8410efe20d}, !- Default Day Schedule Name
  {0c741f92-6e3d-459c-a6e6-34b2cabe0ba6}, !- Summer Design Day Schedule Name
  {520c6f83-632a-4539-a7e7-22c81f643695}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27f49c2d-6274-46ba-904d-fe8410efe20d}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Default, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {626e47ae-71e8-44c8-b529-872b81cf15ac}, !- Handle
  Schedule Rule 6,                        !- Name
  {a7a4cfcb-ffdc-445c-b198-304716cbf0fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59c20aa6-b6f9-42d7-975c-62f8768d5b93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59c20aa6-b6f9-42d7-975c-62f8768d5b93}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d1552a83-dcc1-4731-af5e-123435753b5e}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c741f92-6e3d-459c-a6e6-34b2cabe0ba6}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41fe2fef-36cb-420b-b6c4-a330b060181f}, !- Handle
  Schedule Rule 7,                        !- Name
  {a7a4cfcb-ffdc-445c-b198-304716cbf0fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e033e3a0-c058-463b-8843-d6ebdcdcc805}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e033e3a0-c058-463b-8843-d6ebdcdcc805}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {29f9a9e6-6437-4b94-b2ee-902bfbd3b44f}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {520c6f83-632a-4539-a7e7-22c81f643695}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {529ca992-b60f-40f7-8e29-39749d7febfb}, !- Handle
  RetailStandalone INFIL_SCH_PNNL,        !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {c5ff02a5-4049-4e82-bde7-746295568d68}, !- Default Day Schedule Name
  {70241cb8-245f-4a75-aa7f-1c1cc4297291}, !- Summer Design Day Schedule Name
  {b67dbf2c-cf05-4cf7-ba46-bbab987b8756}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5ff02a5-4049-4e82-bde7-746295568d68}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Default, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {93db7577-65a2-4947-a1db-6872a7c52b0d}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70241cb8-245f-4a75-aa7f-1c1cc4297291}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32cfd20c-311e-4b96-aa42-8bc447fa3976}, !- Handle
  Schedule Rule 8,                        !- Name
  {529ca992-b60f-40f7-8e29-39749d7febfb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {515ca167-f046-42a0-af43-0aef7ce9544a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {515ca167-f046-42a0-af43-0aef7ce9544a}, !- Handle
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fc8af091-e3d6-4485-a318-22f0b6881f51}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b67dbf2c-cf05-4cf7-ba46-bbab987b8756}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {587d1117-464d-4b84-8ba2-c87446f01ffe}, !- Handle
  Schedule Rule 9,                        !- Name
  {529ca992-b60f-40f7-8e29-39749d7febfb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13ea7571-c7cf-482f-921c-98a48de1a6a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13ea7571-c7cf-482f-921c-98a48de1a6a3}, !- Handle
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {67d0fcdc-752f-43ec-99ec-b712ce58430d}, !- Handle
  Retail Back_Space Thermostat,           !- Name
  {4602d09f-4533-4645-976c-bdfac35ed57d}, !- Heating Setpoint Temperature Schedule Name
  {d43883b3-780b-40c8-b5ee-13f7fb70da3a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4602d09f-4533-4645-976c-bdfac35ed57d}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  {275782a1-4e13-4a57-ac85-e4ca5912293f}, !- Default Day Schedule Name
  {1113fd98-6f13-49be-8ce7-da9c0630440f}, !- Summer Design Day Schedule Name
  {b3fba0ae-9f77-4325-bdb9-ac5c907c96dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {275782a1-4e13-4a57-ac85-e4ca5912293f}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {d110988e-8828-4f10-a70f-affe3c74e142}, !- Handle
  Schedule Rule 10,                       !- Name
  {4602d09f-4533-4645-976c-bdfac35ed57d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df931711-d5bf-4a08-b29e-fae55372a386}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df931711-d5bf-4a08-b29e-fae55372a386}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {974ad774-99ae-4e75-9cfc-bbfdb5a6fff4}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1113fd98-6f13-49be-8ce7-da9c0630440f}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {5c631510-cc36-40b4-99d7-98c5eb1b31ab}, !- Handle
  Schedule Rule 11,                       !- Name
  {4602d09f-4533-4645-976c-bdfac35ed57d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b3e186a-9e62-451e-933b-f8b376658304}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b3e186a-9e62-451e-933b-f8b376658304}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {381b96f0-1812-4ef2-8962-539ea85d78b9}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3fba0ae-9f77-4325-bdb9-ac5c907c96dc}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:ScheduleTypeLimits,
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d43883b3-780b-40c8-b5ee-13f7fb70da3a}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  {2469c29b-6eb9-4bb7-af2a-a15779ffcb0e}, !- Default Day Schedule Name
  {43eab29f-7963-44fa-a22c-0e6d4764affc}, !- Summer Design Day Schedule Name
  {7934f264-587f-4ae7-af01-6dee27d45f4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2469c29b-6eb9-4bb7-af2a-a15779ffcb0e}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {293dc3fa-35f0-4e3b-8fde-38eb6e999a6e}, !- Handle
  Schedule Rule 12,                       !- Name
  {d43883b3-780b-40c8-b5ee-13f7fb70da3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7425dadd-2c1e-412b-adfd-644e975a87c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7425dadd-2c1e-412b-adfd-644e975a87c3}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {1cb7bfdb-0668-40ee-b610-21e62e5a0010}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43eab29f-7963-44fa-a22c-0e6d4764affc}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Day,
  {e62ea5a1-a90c-4a72-93ec-77171ab863b3}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7934f264-587f-4ae7-af01-6dee27d45f4d}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {d6b2ae36-be08-4aa8-ac0d-cb4e9cee58f0}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {75d26233-eb24-46b4-b21d-f13dae8903f0}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {8e13683a-338e-49ac-9944-c9cdffdeaaa0}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {3ff6db7c-21f7-42dd-a96e-2e3dba8e5036}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e79c5998-2cec-4739-a811-31f8c8afeca6}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d71846fe-6b54-469d-96e0-81169c7431d8}, !- Number of People Schedule Name
  {7cdb8f23-ba67-4632-8e7d-76741c707594}, !- People Activity Level Schedule Name
  {15fad7e0-b136-4b6a-b405-345ee50660f3}, !- Lighting Schedule Name
  {a7a4cfcb-ffdc-445c-b198-304716cbf0fe}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {529ca992-b60f-40f7-8e29-39749d7febfb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {15fad7e0-b136-4b6a-b405-345ee50660f3}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH,  !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {b367b574-b3d8-4919-960f-726cf55cb5bd}, !- Default Day Schedule Name
  {017368f8-4e13-4ebc-aa0a-2ac575a97575}, !- Summer Design Day Schedule Name
  {2788ce90-0584-44d4-b547-d09941fd6ddc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b367b574-b3d8-4919-960f-726cf55cb5bd}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {b5198056-4d97-4dc2-9e3d-481d91eef8ee}, !- Handle
  Schedule Rule 13,                       !- Name
  {15fad7e0-b136-4b6a-b405-345ee50660f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f442692-fcd4-4d2b-9982-a76b144c598b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f442692-fcd4-4d2b-9982-a76b144c598b}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Sat Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d381bc8e-c822-414c-b119-318cb8ebe5e5}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {017368f8-4e13-4ebc-aa0a-2ac575a97575}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdbd89bb-0bb1-4718-b459-948e062fecf4}, !- Handle
  Schedule Rule 14,                       !- Name
  {15fad7e0-b136-4b6a-b405-345ee50660f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ce3a670-1801-4b53-bace-a992f6ce594d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ce3a670-1801-4b53-bace-a992f6ce594d}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {18b33686-c79a-4352-a3c6-e80cfe440731}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2788ce90-0584-44d4-b547-d09941fd6ddc}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {34f679c4-829d-4b81-986c-9138d3e2ef50}, !- Handle
  Retail Entry Thermostat,                !- Name
  {4602d09f-4533-4645-976c-bdfac35ed57d}, !- Heating Setpoint Temperature Schedule Name
  {ede663d8-8e04-4d87-b615-bb4f084e2f9f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ede663d8-8e04-4d87-b615-bb4f084e2f9f}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  {728e64e6-1c8f-4026-be3f-aeaa4cfd24ca}, !- Default Day Schedule Name
  {2bc32ccc-8875-42dc-abb6-c7ebd06bd7d9}, !- Summer Design Day Schedule Name
  {3bb567c8-dc63-4240-9641-0e92f49b5ecf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {728e64e6-1c8f-4026-be3f-aeaa4cfd24ca}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {81561bf4-b352-4ffc-94ba-577d52fa82ae}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bb567c8-dc63-4240-9641-0e92f49b5ecf}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b9187a0b-d6e5-40e2-a557-e16f4dde7baf}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bc32ccc-8875-42dc-abb6-c7ebd06bd7d9}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Rendering:Color,
  {f32ad5ef-c786-4202-b0fb-922de6c0e9fd}, !- Handle
  Rendering Color 6,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {4d2204c4-8934-4bcf-917e-fe9d7d755608}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {a1c0555f-d84d-4d7a-8a4a-402eb0308ffc}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {543a1837-3aa7-48f1-a808-77ea8da7fb0e}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dca188c8-089c-4476-bfd5-de837146871c}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d71846fe-6b54-469d-96e0-81169c7431d8}, !- Number of People Schedule Name
  {7cdb8f23-ba67-4632-8e7d-76741c707594}, !- People Activity Level Schedule Name
  {637ea9ad-bbc1-430d-9d1d-d5ecdcb6c2ef}, !- Lighting Schedule Name
  {a7a4cfcb-ffdc-445c-b198-304716cbf0fe}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {529ca992-b60f-40f7-8e29-39749d7febfb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {637ea9ad-bbc1-430d-9d1d-d5ecdcb6c2ef}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH,  !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {73e6ee87-83a3-4f71-86a5-c4ced500a492}, !- Default Day Schedule Name
  {49c77acc-a18f-4a0a-85a6-24db41286636}, !- Summer Design Day Schedule Name
  {d937bf59-6706-48ab-ab13-bb478e5339d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73e6ee87-83a3-4f71-86a5-c4ced500a492}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Default, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {af6de512-3a48-4a82-bf06-32f799b0e93b}, !- Handle
  Schedule Rule 15,                       !- Name
  {637ea9ad-bbc1-430d-9d1d-d5ecdcb6c2ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2311064b-d750-4dbe-8c6f-16aff09d35bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2311064b-d750-4dbe-8c6f-16aff09d35bc}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Sat Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {1df160cd-f431-4fe0-a05e-cbe31fc6eda7}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49c77acc-a18f-4a0a-85a6-24db41286636}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb0a77a3-0163-4cb8-8b60-33d666c7d885}, !- Handle
  Schedule Rule 16,                       !- Name
  {637ea9ad-bbc1-430d-9d1d-d5ecdcb6c2ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bbe8804-84d8-4f6a-8323-f6918bf05975}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bbe8804-84d8-4f6a-8323-f6918bf05975}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {1cff257d-2cdd-4711-ab3b-5fe5b8cc3156}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d937bf59-6706-48ab-ab13-bb478e5339d1}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e009396d-4b11-4690-adfe-aa83aa1108da}, !- Handle
  Retail Point_of_Sale Thermostat,        !- Name
  {4602d09f-4533-4645-976c-bdfac35ed57d}, !- Heating Setpoint Temperature Schedule Name
  {d43883b3-780b-40c8-b5ee-13f7fb70da3a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2790573-7f91-4860-b0cc-6a774a4b1f96}, !- Handle
  Rendering Color 7,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {405224d3-d2bb-475c-b123-1af742efc8d4}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {653e1d3f-6392-450d-8692-14a03f5304f0}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {570b2146-ac01-4721-8bd5-c32f430e9800}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {44a0a897-f892-4b22-ba1d-c3bf7f1110af}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d71846fe-6b54-469d-96e0-81169c7431d8}, !- Number of People Schedule Name
  {7cdb8f23-ba67-4632-8e7d-76741c707594}, !- People Activity Level Schedule Name
  {eaf1a8f4-7621-48f1-a5f9-48c6971f25e3}, !- Lighting Schedule Name
  {a7a4cfcb-ffdc-445c-b198-304716cbf0fe}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {529ca992-b60f-40f7-8e29-39749d7febfb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {eaf1a8f4-7621-48f1-a5f9-48c6971f25e3}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH,        !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {7cb88e2b-b000-49fb-a4b7-cde9711bbe71}, !- Default Day Schedule Name
  {99ebfb58-8f9e-434f-b159-3a68b6424ccf}, !- Summer Design Day Schedule Name
  {54d13e1c-4b73-4e6c-a5e0-b365704730df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cb88e2b-b000-49fb-a4b7-cde9711bbe71}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Default, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {13eb6302-a573-4ae1-b222-60299558d515}, !- Handle
  Schedule Rule 17,                       !- Name
  {eaf1a8f4-7621-48f1-a5f9-48c6971f25e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3683a466-4245-4530-acc1-6f895ba84b49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3683a466-4245-4530-acc1-6f895ba84b49}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Sat Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {40a41580-c54c-43a8-97eb-c93bfebc2327}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99ebfb58-8f9e-434f-b159-3a68b6424ccf}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96b6a3b1-081e-4b14-adb8-189162f18539}, !- Handle
  Schedule Rule 18,                       !- Name
  {eaf1a8f4-7621-48f1-a5f9-48c6971f25e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b192582-b063-49da-9509-3a0a00520bcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b192582-b063-49da-9509-3a0a00520bcd}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {0d223818-9be1-4194-810e-e6021ebd8e1e}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54d13e1c-4b73-4e6c-a5e0-b365704730df}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7f24b4ac-5b81-4ae2-8601-57df4f9c1d3a}, !- Handle
  Retail Retail Thermostat,               !- Name
  {4602d09f-4533-4645-976c-bdfac35ed57d}, !- Heating Setpoint Temperature Schedule Name
  {d43883b3-780b-40c8-b5ee-13f7fb70da3a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {764ae9d2-5fc2-4d68-ac4c-a4417d8ec726}, !- Handle
  Rendering Color 8,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultConstructionSet,
  {b0d89c4d-8426-42c3-900f-66eeb484d220}, !- Handle
  90.1-2010 - Retail - ASHRAE 169-2A, !- Name
  {52a8023d-cc31-4113-810a-e9d689c2fe2f}, !- Default Exterior Surface Constructions Name
  {e81ef0aa-72f0-4867-8848-a356ddaf141a}, !- Default Interior Surface Constructions Name
  {a7c5db2c-7c46-4daf-b86d-04484bdb3a1f}, !- Default Ground Contact Surface Constructions Name
  {a20ddefc-6e4c-4707-90ae-947deef02680}, !- Default Exterior SubSurface Constructions Name
  {704615a7-aabe-4f9b-a90e-c51bb980a244}, !- Default Interior SubSurface Constructions Name
  {fae2d693-af9a-4b6e-83df-50ba5b42a3be}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {52a8023d-cc31-4113-810a-e9d689c2fe2f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {06d77570-f774-490c-baea-e5563ae331be}, !- Floor Construction Name
  {96711448-ec38-4f39-b56e-0e64b9f47e84}, !- Wall Construction Name
  {d878581a-f87e-4556-978c-195e28def57b}; !- Roof Ceiling Construction Name

OS:Construction,
  {06d77570-f774-490c-baea-e5563ae331be}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {7570acf3-c96b-4142-a759-6ec92fe9228e}, !- Layer 1
  {5e080b62-1717-4f32-86cc-44c777a891ae}, !- Layer 2
  {cb48d284-4c1d-4a8a-81c3-fdaf7839a0c5}; !- Layer 3

OS:StandardsInformation:Construction,
  {19ee78a5-9ace-41dc-b367-fc8e5cbabc18}, !- Handle
  {06d77570-f774-490c-baea-e5563ae331be}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7570acf3-c96b-4142-a759-6ec92fe9228e}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5e080b62-1717-4f32-86cc-44c777a891ae}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cb48d284-4c1d-4a8a-81c3-fdaf7839a0c5}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {96711448-ec38-4f39-b56e-0e64b9f47e84}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {1eef5697-e707-492c-bea2-8d22ecd61e67}, !- Layer 1
  {0d8035a8-d1d7-470b-90c7-29143e2247be}, !- Layer 2
  {7eb2e791-b681-4f27-bded-92ff1e075a08}, !- Layer 3
  {5ddee019-2855-4624-a338-3d475e376cba}; !- Layer 4

OS:StandardsInformation:Construction,
  {fb8ea7cf-6563-4c55-845d-976d39304571}, !- Handle
  {96711448-ec38-4f39-b56e-0e64b9f47e84}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1eef5697-e707-492c-bea2-8d22ecd61e67}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {0d8035a8-d1d7-470b-90c7-29143e2247be}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7eb2e791-b681-4f27-bded-92ff1e075a08}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5ddee019-2855-4624-a338-3d475e376cba}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {d878581a-f87e-4556-978c-195e28def57b}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {e0e96719-4d3f-4a21-a6ef-cf7c0015f72b}, !- Layer 1
  {3a34677e-8942-45be-ab6f-5c0429612ae5}, !- Layer 2
  {2dfa3a9b-c9a6-46f0-a2a3-9fae3483913c}; !- Layer 3

OS:StandardsInformation:Construction,
  {d08ecf08-a1da-419a-8cba-4c789dc8a1ee}, !- Handle
  {d878581a-f87e-4556-978c-195e28def57b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e0e96719-4d3f-4a21-a6ef-cf7c0015f72b}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3a34677e-8942-45be-ab6f-5c0429612ae5}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2dfa3a9b-c9a6-46f0-a2a3-9fae3483913c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {e81ef0aa-72f0-4867-8848-a356ddaf141a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {1cffd4d6-861b-4298-ab16-1abdcd76918d}, !- Floor Construction Name
  {ebcfa0e7-e8c0-46d0-aa3e-f2dc1b3517f9}, !- Wall Construction Name
  {dcdd7127-fba2-45b4-bc16-37e28915f2ba}; !- Roof Ceiling Construction Name

OS:Construction,
  {1cffd4d6-861b-4298-ab16-1abdcd76918d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {2c9c2d83-927b-4d69-9003-a96a7d23679b}, !- Layer 1
  {eece40ff-eb38-4073-b137-571814e66dae}; !- Layer 2

OS:StandardsInformation:Construction,
  {f2004250-8ab9-4b97-8107-4fbb61fedd5d}, !- Handle
  {1cffd4d6-861b-4298-ab16-1abdcd76918d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2c9c2d83-927b-4d69-9003-a96a7d23679b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {eece40ff-eb38-4073-b137-571814e66dae}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ebcfa0e7-e8c0-46d0-aa3e-f2dc1b3517f9}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {13c7d727-8d57-46d5-a4c4-11f113c19490}, !- Layer 1
  {13c7d727-8d57-46d5-a4c4-11f113c19490}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a806d84-81fe-4918-89f0-3d57c5b9770c}, !- Handle
  {ebcfa0e7-e8c0-46d0-aa3e-f2dc1b3517f9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {13c7d727-8d57-46d5-a4c4-11f113c19490}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {dcdd7127-fba2-45b4-bc16-37e28915f2ba}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {eece40ff-eb38-4073-b137-571814e66dae}, !- Layer 1
  {2c9c2d83-927b-4d69-9003-a96a7d23679b}; !- Layer 2

OS:StandardsInformation:Construction,
  {18bbeafd-3ecf-4654-b717-48c311e29f0e}, !- Handle
  {dcdd7127-fba2-45b4-bc16-37e28915f2ba}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a7c5db2c-7c46-4daf-b86d-04484bdb3a1f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7d7ce254-b806-4a7c-ad30-d0fa90793bd1}, !- Floor Construction Name
  {d50553f8-24bd-4f66-b948-b0e7589872b8}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7d7ce254-b806-4a7c-ad30-d0fa90793bd1}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {e72ad7f6-141a-4eaa-8560-bdace1d1c245}, !- Layer 1
  {cb48d284-4c1d-4a8a-81c3-fdaf7839a0c5}; !- Layer 2

OS:StandardsInformation:Construction,
  {cfae48c5-7e07-4795-b85b-cfe75443508a}, !- Handle
  {7d7ce254-b806-4a7c-ad30-d0fa90793bd1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dac86cd5-ae2b-4c88-a7e0-f96e24c57f34}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e72ad7f6-141a-4eaa-8560-bdace1d1c245}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d50553f8-24bd-4f66-b948-b0e7589872b8}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {f6d78fad-cc4e-4100-b537-78f96b765b4a}; !- Layer 1

OS:StandardsInformation:Construction,
  {fe3d5386-733e-4456-a68a-4d1c646aa5e0}, !- Handle
  {d50553f8-24bd-4f66-b948-b0e7589872b8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f6d78fad-cc4e-4100-b537-78f96b765b4a}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a20ddefc-6e4c-4707-90ae-947deef02680}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0e85f6af-d5cd-42cb-9d31-2404e1360c80}, !- Fixed Window Construction Name
  {0e85f6af-d5cd-42cb-9d31-2404e1360c80}, !- Operable Window Construction Name
  {eedd59c4-d26c-4961-9041-c9fa5cc5dd9d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {2c53c20a-6ced-4258-a7c7-b2cf0cdc2186}, !- Overhead Door Construction Name
  {bed6d628-66fa-4785-8758-0b914a1d107a}, !- Skylight Construction Name
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}, !- Tubular Daylight Dome Construction Name
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0e85f6af-d5cd-42cb-9d31-2404e1360c80}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {9a8253ba-e8c8-458f-b46c-2d2a0e9db22a}; !- Layer 1

OS:StandardsInformation:Construction,
  {733c511d-5e63-4daf-ae43-05383db8eec5}, !- Handle
  {0e85f6af-d5cd-42cb-9d31-2404e1360c80}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9a8253ba-e8c8-458f-b46c-2d2a0e9db22a}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {eedd59c4-d26c-4961-9041-c9fa5cc5dd9d}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {d5a58922-1812-47d6-b692-5c68f3f7356b}, !- Layer 1
  {dac86cd5-ae2b-4c88-a7e0-f96e24c57f34}; !- Layer 2

OS:StandardsInformation:Construction,
  {b12f99a2-07ca-4783-9e5d-7dbd9070291e}, !- Handle
  {eedd59c4-d26c-4961-9041-c9fa5cc5dd9d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d5a58922-1812-47d6-b692-5c68f3f7356b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2c53c20a-6ced-4258-a7c7-b2cf0cdc2186}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {694eb4e5-44fc-4bb7-871b-f58669d859a4}; !- Layer 1

OS:StandardsInformation:Construction,
  {b2711d3a-9dc3-4188-8f77-4efe1ef588e0}, !- Handle
  {2c53c20a-6ced-4258-a7c7-b2cf0cdc2186}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {694eb4e5-44fc-4bb7-871b-f58669d859a4}, !- Handle
  Typical Insulation R-6.78 1,            !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bed6d628-66fa-4785-8758-0b914a1d107a}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {d463281e-e16c-45f7-8d81-0bb36d2143aa}; !- Layer 1

OS:StandardsInformation:Construction,
  {f22d5165-c215-4f79-b5e6-739d1efaa5ac}, !- Handle
  {bed6d628-66fa-4785-8758-0b914a1d107a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d463281e-e16c-45f7-8d81-0bb36d2143aa}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {9759133b-d363-4814-a154-812aae3633ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {aaa58e21-181f-41b3-a9d5-29e3e2ba2fae}, !- Handle
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9759133b-d363-4814-a154-812aae3633ff}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {704615a7-aabe-4f9b-a90e-c51bb980a244}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}, !- Fixed Window Construction Name
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}, !- Operable Window Construction Name
  {0a83b20b-3df3-482e-ba8b-135a45b53d08}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0a83b20b-3df3-482e-ba8b-135a45b53d08}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a6616604-8f8e-4296-ae7f-60cd41e99dda}; !- Layer 1

OS:StandardsInformation:Construction,
  {ab1c79a5-8efe-46c1-981a-384f663b11ae}, !- Handle
  {0a83b20b-3df3-482e-ba8b-135a45b53d08}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a6616604-8f8e-4296-ae7f-60cd41e99dda}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {fae2d693-af9a-4b6e-83df-50ba5b42a3be}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a6616604-8f8e-4296-ae7f-60cd41e99dda}; !- Layer 1

OS:StandardsInformation:Construction,
  {b999cbe4-d2ff-476a-bc26-4b3b84751766}, !- Handle
  {fae2d693-af9a-4b6e-83df-50ba5b42a3be}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceType,
  {3c0137fe-99da-48d8-a982-128374a90822}, !- Handle
  Warehouse Bulk - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {5b0fa9f1-f4fe-4afa-b7f0-b3067acf5820}, !- Default Schedule Set Name
  {cd836ff0-734e-4865-88e8-ab7eab001286}, !- Group Rendering Name
  {2d6515be-1e82-45f6-840a-3b198cb5ff15}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {e0ce2635-a4d2-489a-ad6f-ddfb3a69b282}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {dea8784a-9cd6-40b6-bebe-0c2afddfa895}, !- Handle
  Warehouse Fine - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {cb1aa5dd-0e08-402b-ae2a-df1ebfee3f14}, !- Default Schedule Set Name
  {f08dacc9-4855-4e78-ba94-4dc939a0f56b}, !- Group Rendering Name
  {20f676d8-f2d3-4088-ab9c-e9c33f96276b}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {70417eba-91ca-4287-aa4a-a27a3c5f7c8d}, !- Handle
  Rendering Color 10,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3ae8f469-37cd-4355-9d80-d21ec1d3b592}, !- Handle
  Warehouse Office - 90.1-2010,           !- Name
  ,                                       !- Default Construction Set Name
  {58582d23-a2c7-46ef-91ab-e60865290500}, !- Default Schedule Set Name
  {554d1c71-617f-42d7-b577-002968ce1f63}, !- Group Rendering Name
  {39676f36-8f59-4f5a-b017-ab76ccfe3a09}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {a597058a-5e59-4be2-9ec8-15a1b0e9213e}, !- Handle
  Rendering Color 11,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {4bdb12c2-9351-4080-a55f-b039204fbab2}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.24306804169164,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18;                                   !- Fraction Visible

OS:Lights,
  {832f6cf7-bdb8-47c0-8ac7-b3ddbd4bdc7f}, !- Handle
  Warehouse Bulk Lights,                  !- Name
  {4bdb12c2-9351-4080-a55f-b039204fbab2}, !- Lights Definition Name
  {3c0137fe-99da-48d8-a982-128374a90822}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {0ab7e59f-8e9a-46cb-a3a6-703b90030f45}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.55841615086008,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {88661e91-5998-4fe6-b535-53f0d671ceba}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {0ab7e59f-8e9a-46cb-a3a6-703b90030f45}, !- Electric Equipment Definition Name
  {3c0137fe-99da-48d8-a982-128374a90822}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2d6515be-1e82-45f6-840a-3b198cb5ff15}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9648627e-2cba-4fd9-861a-b08370d5871a}, !- Handle
  Warehouse Bulk Infiltration,            !- Name
  {3c0137fe-99da-48d8-a982-128374a90822}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000225552,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5b0fa9f1-f4fe-4afa-b7f0-b3067acf5820}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1dbe7056-38b2-47b6-9d35-6dc4abe4ca32}, !- Number of People Schedule Name
  {df4f5491-ceaf-4341-b608-c766a9535965}, !- People Activity Level Schedule Name
  {4db95750-4575-48d2-bb1a-df0a343e1300}, !- Lighting Schedule Name
  {995cbbcc-caf2-4079-b723-2561b428f7ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9ff2a6be-c7a1-4761-8537-3ea475f4ecee}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1dbe7056-38b2-47b6-9d35-6dc4abe4ca32}, !- Handle
  Warehouse BLDG_OCC_SCH,                 !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {2bc52afc-72d9-43b7-8d8b-726c60ba4a94}, !- Default Day Schedule Name
  {01950f5c-f81e-4cc3-9177-42856972772b}, !- Summer Design Day Schedule Name
  {a49ac675-a644-4e01-ad65-6d186c143342}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2bc52afc-72d9-43b7-8d8b-726c60ba4a94}, !- Handle
  Warehouse BLDG_OCC_SCH Default,         !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcd76aeb-88f1-415a-a429-b87d3c3b9c20}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a49ac675-a644-4e01-ad65-6d186c143342}, !- Handle
  Warehouse BLDG_OCC_SCH Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {ed15931f-8c3f-412e-b0bc-0bbabf3d89a7}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01950f5c-f81e-4cc3-9177-42856972772b}, !- Handle
  Warehouse BLDG_OCC_SCH Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {eb0d9d82-b0a9-4878-bab4-9d6793d29b53}, !- Handle
  Schedule Rule 19,                       !- Name
  {1dbe7056-38b2-47b6-9d35-6dc4abe4ca32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3e992d9-a64d-428b-94f1-523128a3b220}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3e992d9-a64d-428b-94f1-523128a3b220}, !- Handle
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {df4f5491-ceaf-4341-b608-c766a9535965}, !- Handle
  Warehouse Office Activity Schedule,     !- Name
  {d13c7dc1-fe03-4c0d-92a7-856c20a7fc97}, !- Schedule Type Limits Name
  {0093859b-d213-4f21-b529-a0fe1d45697f}, !- Default Day Schedule Name
  {5aad3b7e-b6c2-4a8f-aad4-f7ef0e36b48a}, !- Summer Design Day Schedule Name
  {b238993b-8979-4ebd-8f6f-f6c9060473e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0093859b-d213-4f21-b529-a0fe1d45697f}, !- Handle
  Warehouse Office Activity Schedule Default, !- Name
  {d13c7dc1-fe03-4c0d-92a7-856c20a7fc97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {50dc519d-7a0e-4aeb-8ae4-2b6f5b0e05cc}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b238993b-8979-4ebd-8f6f-f6c9060473e7}, !- Handle
  Warehouse Office Activity Schedule Winter Design Day, !- Name
  {d13c7dc1-fe03-4c0d-92a7-856c20a7fc97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {1b1e6592-5122-4014-a003-dc301581457d}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5aad3b7e-b6c2-4a8f-aad4-f7ef0e36b48a}, !- Handle
  Warehouse Office Activity Schedule Summer Design Day, !- Name
  {d13c7dc1-fe03-4c0d-92a7-856c20a7fc97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {4db95750-4575-48d2-bb1a-df0a343e1300}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {c0f8b6af-aba2-4c54-94ea-b78ad44d548b}, !- Default Day Schedule Name
  {ce5866ef-2d5f-4b32-8717-7b643f4aab09}, !- Summer Design Day Schedule Name
  {545de53e-5dfc-465a-bc7f-a1d684cb3a7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0f8b6af-aba2-4c54-94ea-b78ad44d548b}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a068ad27-d1b7-4e50-b648-4651fc342801}, !- Handle
  Schedule Rule 20,                       !- Name
  {4db95750-4575-48d2-bb1a-df0a343e1300}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b1838cb-7214-4393-8dff-7cca24e0b1ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b1838cb-7214-4393-8dff-7cca24e0b1ae}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {dc11c6e3-09ee-4382-a4da-8bd7f1238439}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce5866ef-2d5f-4b32-8717-7b643f4aab09}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df1d34b9-dabb-434a-9815-589310e9a2bb}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {545de53e-5dfc-465a-bc7f-a1d684cb3a7f}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {995cbbcc-caf2-4079-b723-2561b428f7ad}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {46cd9480-3f96-4cbc-a3c2-a195cb9b8f4c}, !- Default Day Schedule Name
  {f72879d5-0579-46d8-b3cf-f316654f60b2}, !- Summer Design Day Schedule Name
  {eba08991-70a1-4621-9352-3e827bf88793}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46cd9480-3f96-4cbc-a3c2-a195cb9b8f4c}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f35c75c9-fbc2-42df-8eb6-0757993f6843}, !- Handle
  Schedule Rule 21,                       !- Name
  {995cbbcc-caf2-4079-b723-2561b428f7ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {efaaf363-6bff-4d27-a8ee-6bcf053a8d37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efaaf363-6bff-4d27-a8ee-6bcf053a8d37}, !- Handle
  Warehouse Bldg Equip Sat Day,           !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a71857ba-f8f2-4ca3-8629-b2a07375034e}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f72879d5-0579-46d8-b3cf-f316654f60b2}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {7f14b43b-a9b9-4f04-b216-c4534aa4e03c}, !- Handle
  Schedule Rule 22,                       !- Name
  {995cbbcc-caf2-4079-b723-2561b428f7ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1984171-f783-4b1a-8777-8e4b8fc5e16b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1984171-f783-4b1a-8777-8e4b8fc5e16b}, !- Handle
  Warehouse Bldg Equip Sun Day,           !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {526bbc8e-78d8-42ab-9f81-ea0ad50ceb1c}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eba08991-70a1-4621-9352-3e827bf88793}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {9ff2a6be-c7a1-4761-8537-3ea475f4ecee}, !- Handle
  Warehouse Bulk Infil Schedule,          !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {c9f5efae-ea89-44e3-91b0-7dfea1deb69f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9f5efae-ea89-44e3-91b0-7dfea1deb69f}, !- Handle
  Schedule Day 31,                        !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d74f9f33-2a25-4498-945e-040fc3a8d2e1}, !- Handle
  Schedule Rule 23,                       !- Name
  {9ff2a6be-c7a1-4761-8537-3ea475f4ecee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e47e4b3a-c5dd-4d2f-85e8-939feeba9922}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e47e4b3a-c5dd-4d2f-85e8-939feeba9922}, !- Handle
  Warehouse Bulk Infil Schedule Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.765,                                  !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.765,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.765;                                  !- Value Until Time 5

OS:Schedule:Rule,
  {7bc10c93-a2d9-48c1-a92f-ffa6ff97f155}, !- Handle
  Schedule Rule 24,                       !- Name
  {9ff2a6be-c7a1-4761-8537-3ea475f4ecee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df528c06-5077-4913-971c-401460b1285c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df528c06-5077-4913-971c-401460b1285c}, !- Handle
  Warehouse Bulk Infil Schedule Wknd Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.765;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {02c5d39f-1ddd-4843-b056-5d9266e28d7e}, !- Handle
  Warehouse Bulk Thermostat,              !- Name
  {abbb6c1f-cdb5-4cb5-aae5-deb8dd34ca67}, !- Heating Setpoint Temperature Schedule Name
  {f034a454-cb17-4206-bf46-7ed1c5d76058}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {abbb6c1f-cdb5-4cb5-aae5-deb8dd34ca67}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  {846218fa-e358-483d-b2e6-f65364d64c38}, !- Default Day Schedule Name
  {d2c91634-396f-4c79-8a00-ac80c691d751}, !- Summer Design Day Schedule Name
  {3aea67eb-6e87-4801-b569-dac9f5f5e526}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {846218fa-e358-483d-b2e6-f65364d64c38}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9e05fdc4-43ae-48cb-83be-67980672568b}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3aea67eb-6e87-4801-b569-dac9f5f5e526}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c5f073b2-37c5-4a80-b702-02b94879d62b}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2c91634-396f-4c79-8a00-ac80c691d751}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f034a454-cb17-4206-bf46-7ed1c5d76058}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  {0292df4e-1277-467e-a239-2bac7a0dd97d}, !- Default Day Schedule Name
  {751020ce-732b-4ee5-8228-4f2cc2eba757}, !- Summer Design Day Schedule Name
  {982f7b0f-c61a-48ba-844e-bc2045d64b83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0292df4e-1277-467e-a239-2bac7a0dd97d}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {12ba7668-99de-4fd8-b21f-f4dc9c6c220e}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {982f7b0f-c61a-48ba-844e-bc2045d64b83}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {35e0d10c-8da4-4adf-8d55-783e6d805a39}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {751020ce-732b-4ee5-8228-4f2cc2eba757}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Rendering:Color,
  {cd836ff0-734e-4865-88e8-ab7eab001286}, !- Handle
  Rendering Color 12,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {7f6940c0-5c44-43a1-be93-fbcf34414eed}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18;                                   !- Fraction Visible

OS:Lights,
  {262a5c68-81d7-4b46-bf45-56c0d3904524}, !- Handle
  Warehouse Fine Lights,                  !- Name
  {7f6940c0-5c44-43a1-be93-fbcf34414eed}, !- Lights Definition Name
  {dea8784a-9cd6-40b6-bebe-0c2afddfa895}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {20f676d8-f2d3-4088-ab9c-e9c33f96276b}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9bfca7aa-4da4-4a89-9634-b528390ab0c3}, !- Handle
  Warehouse Fine Infiltration,            !- Name
  {dea8784a-9cd6-40b6-bebe-0c2afddfa895}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000225552,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {cb1aa5dd-0e08-402b-ae2a-df1ebfee3f14}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1dbe7056-38b2-47b6-9d35-6dc4abe4ca32}, !- Number of People Schedule Name
  {df4f5491-ceaf-4341-b608-c766a9535965}, !- People Activity Level Schedule Name
  {4db95750-4575-48d2-bb1a-df0a343e1300}, !- Lighting Schedule Name
  {995cbbcc-caf2-4079-b723-2561b428f7ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ecef4b6c-1052-4084-b0f6-96af19a08a26}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ecef4b6c-1052-4084-b0f6-96af19a08a26}, !- Handle
  Warehouse Fine Infil Schedule,          !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {ba8e3f01-5f40-4225-a6a9-4b28a8ee59d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba8e3f01-5f40-4225-a6a9-4b28a8ee59d6}, !- Handle
  Schedule Day 36,                        !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {739cb72c-7001-45fb-9906-bf2d897b5035}, !- Handle
  Schedule Rule 25,                       !- Name
  {ecef4b6c-1052-4084-b0f6-96af19a08a26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e30cc234-3c92-4abf-bbbd-9d920ea7cd9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e30cc234-3c92-4abf-bbbd-9d920ea7cd9f}, !- Handle
  Warehouse Fine Infil Schedule Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f02e74da-2196-4b1a-9e9b-9ebf575a7e9f}, !- Handle
  Schedule Rule 26,                       !- Name
  {ecef4b6c-1052-4084-b0f6-96af19a08a26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf0c3883-5185-4fae-8c9f-0549023d52b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf0c3883-5185-4fae-8c9f-0549023d52b4}, !- Handle
  Warehouse Fine Infil Schedule Wknd Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5ea8a725-48ec-4fa4-bf91-81006db2e87b}, !- Handle
  Warehouse Fine Thermostat,              !- Name
  {cc4d9aee-b9b3-481b-90d0-4ffcfda16831}, !- Heating Setpoint Temperature Schedule Name
  {4d91d3f4-722d-4662-99d1-36412ce46f3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cc4d9aee-b9b3-481b-90d0-4ffcfda16831}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  {d2a26d8f-606f-4fcf-9b29-c755cb8276be}, !- Default Day Schedule Name
  {5fd2335f-93d7-4aae-b612-1d2201fed8bb}, !- Summer Design Day Schedule Name
  {e16a853b-0314-4370-99d6-8968d83cb20c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2a26d8f-606f-4fcf-9b29-c755cb8276be}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {d2830ca7-0ee1-4192-9d61-7c03caec023f}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e16a853b-0314-4370-99d6-8968d83cb20c}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {fd83e8bc-ee2c-4854-a2eb-f668787adf9c}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fd2335f-93d7-4aae-b612-1d2201fed8bb}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d91d3f4-722d-4662-99d1-36412ce46f3d}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  {534534c4-b6eb-4333-8528-fea262c48f18}, !- Default Day Schedule Name
  {bd90c9e8-3a2a-4ab1-806b-8984e6dd2a4c}, !- Summer Design Day Schedule Name
  {e81f0c2b-8d0d-4ee7-881c-673a994237cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {534534c4-b6eb-4333-8528-fea262c48f18}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {41dfbc0e-0e81-4bae-83e9-ab084563de75}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e81f0c2b-8d0d-4ee7-881c-673a994237cc}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {37a441b2-f986-4b24-b14f-f07bc8a077cc}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd90c9e8-3a2a-4ab1-806b-8984e6dd2a4c}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Rendering:Color,
  {f08dacc9-4855-4e78-ba94-4dc939a0f56b}, !- Handle
  Rendering Color 13,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {567dd008-7658-478b-ab35-a8361884938c}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {872b333b-43b7-484a-a674-cee73c9f8c6c}, !- Handle
  Warehouse Office People,                !- Name
  {567dd008-7658-478b-ab35-a8361884938c}, !- People Definition Name
  {3ae8f469-37cd-4355-9d80-d21ec1d3b592}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a1ad50f8-ea30-445a-a04c-bdb3372ffd8d}, !- Work Efficiency Schedule Name
  {b01820ca-a29f-4f39-a0bb-47da65c2027f}, !- Clothing Insulation Schedule Name
  {e603c5a1-5214-4445-80ed-889647a83881}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {c2fbd518-5640-4f55-97ab-e8df582e76b1}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18;                                   !- Fraction Visible

OS:Lights,
  {ba566da3-f52f-407b-860a-399179376ff2}, !- Handle
  Warehouse Office Lights,                !- Name
  {c2fbd518-5640-4f55-97ab-e8df582e76b1}, !- Lights Definition Name
  {3ae8f469-37cd-4355-9d80-d21ec1d3b592}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d73bac55-b740-4329-9c5a-5123ac1acb6e}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f9a13105-9b3f-4fa8-a74e-e744f9a3f55e}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {d73bac55-b740-4329-9c5a-5123ac1acb6e}, !- Electric Equipment Definition Name
  {3ae8f469-37cd-4355-9d80-d21ec1d3b592}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {39676f36-8f59-4f5a-b017-ab76ccfe3a09}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {af750023-42c9-4f43-b749-d8a10a0350bf}, !- Handle
  Warehouse Office Infiltration,          !- Name
  {3ae8f469-37cd-4355-9d80-d21ec1d3b592}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000219964,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {58582d23-a2c7-46ef-91ab-e60865290500}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1dbe7056-38b2-47b6-9d35-6dc4abe4ca32}, !- Number of People Schedule Name
  {df4f5491-ceaf-4341-b608-c766a9535965}, !- People Activity Level Schedule Name
  {df2b9b41-fc8d-4184-b6c7-cf3f51ca75c7}, !- Lighting Schedule Name
  {f510bd1b-f40d-4938-9ff2-aa4a4eefb730}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8e1751db-9a57-421b-9a7f-e091c78b8f6a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {df2b9b41-fc8d-4184-b6c7-cf3f51ca75c7}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {f6859049-d2e6-474d-bea7-8577d4d6b958}, !- Default Day Schedule Name
  {7e790281-d3ad-48d2-ba99-e20e80f7a9f4}, !- Summer Design Day Schedule Name
  {bc75518e-5031-4c1a-853e-247efe3c8282}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6859049-d2e6-474d-bea7-8577d4d6b958}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {95bea00e-2bb2-4228-9f85-16c950b5f11d}, !- Handle
  Schedule Rule 27,                       !- Name
  {df2b9b41-fc8d-4184-b6c7-cf3f51ca75c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d35fe865-5430-46de-8c8c-a23966d55de6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d35fe865-5430-46de-8c8c-a23966d55de6}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Sat|Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.196742,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.359268,                               !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.658658,                               !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.581672,                               !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.658658,                               !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.521794,                               !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {e7d8aff2-9c90-42fd-ae69-e7cec1d6bb8a}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e790281-d3ad-48d2-ba99-e20e80f7a9f4}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0d0e107-1fad-40b3-b899-19542f164492}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc75518e-5031-4c1a-853e-247efe3c8282}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f510bd1b-f40d-4938-9ff2-aa4a4eefb730}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {91c1b219-86dc-41bf-b888-78935364c33f}, !- Default Day Schedule Name
  {9e3c90bc-6833-474c-86bd-3e35e680453c}, !- Summer Design Day Schedule Name
  {7b100cf9-0eaf-44be-8edb-152efafc9763}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91c1b219-86dc-41bf-b888-78935364c33f}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25545;                                !- Value Until Time 1

OS:Schedule:Rule,
  {8ae5da0d-3a2a-4262-8ed4-ecc0ddc20db9}, !- Handle
  Schedule Rule 28,                       !- Name
  {f510bd1b-f40d-4938-9ff2-aa4a4eefb730}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a8c84bc-6fb3-4d22-97c8-12ad68b5dee3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a8c84bc-6fb3-4d22-97c8-12ad68b5dee3}, !- Handle
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25545,                                !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2908065,                              !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4846775,                              !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.969355,                               !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9111937,                              !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.969355,                               !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4846775,                              !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25545;                                !- Value Until Time 8

OS:Schedule:Day,
  {f322a6f9-42fd-4626-9620-1b0fd1f1fc92}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e3c90bc-6833-474c-86bd-3e35e680453c}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fbab9ca-eacc-43c3-9d02-b7bea970fd93}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b100cf9-0eaf-44be-8edb-152efafc9763}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e1751db-9a57-421b-9a7f-e091c78b8f6a}, !- Handle
  Warehouse Office Infil Schedule,        !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  {590a6e7f-072f-43f1-8a93-560958941e8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {590a6e7f-072f-43f1-8a93-560958941e8d}, !- Handle
  Schedule Day 45,                        !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98a45b5a-4157-4ea1-9405-3ed9c8482c54}, !- Handle
  Schedule Rule 29,                       !- Name
  {8e1751db-9a57-421b-9a7f-e091c78b8f6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {721ae466-1dbd-4bca-a91f-d62254b0de69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {721ae466-1dbd-4bca-a91f-d62254b0de69}, !- Handle
  Warehouse Office Infil Schedule Wkdy Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3cf9dc8-ef03-4235-9331-652e92266fc4}, !- Handle
  Schedule Rule 30,                       !- Name
  {8e1751db-9a57-421b-9a7f-e091c78b8f6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {808c8455-15c0-4d08-81b1-ea0d7cbffbbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {808c8455-15c0-4d08-81b1-ea0d7cbffbbd}, !- Handle
  Warehouse Office Infil Schedule Wknd Day, !- Name
  {307d9d38-1ea0-4707-ba1a-aaba2461c38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1facbea7-0154-4b39-b9fe-77850994b9e0}, !- Handle
  Warehouse Office Thermostat,            !- Name
  {826ac625-621b-42c6-8cb6-96b40e22a6b0}, !- Heating Setpoint Temperature Schedule Name
  {aa11d72a-dc8c-4f77-a14b-c4c1f4ddb3e5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {826ac625-621b-42c6-8cb6-96b40e22a6b0}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  {b883c0b9-d9fa-4420-aa47-66c2ccb8b157}, !- Default Day Schedule Name
  {caba32ad-1b91-4711-b76f-b5ef6327bc02}, !- Summer Design Day Schedule Name
  {b1b4ce9a-7590-4ac3-91d0-6e0b422d248c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b883c0b9-d9fa-4420-aa47-66c2ccb8b157}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5f8cb063-64da-4658-9af1-a3f192b1de25}, !- Handle
  Schedule Rule 31,                       !- Name
  {826ac625-621b-42c6-8cb6-96b40e22a6b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {862cd0a6-f31a-412b-b730-d221a4f5fca2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {862cd0a6-f31a-412b-b730-d221a4f5fca2}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a7bcfe78-0f67-4331-9c8e-d9dea37ba395}, !- Handle
  Schedule Rule 32,                       !- Name
  {826ac625-621b-42c6-8cb6-96b40e22a6b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {305c7bdf-b97a-4074-b451-f61546f1af7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {305c7bdf-b97a-4074-b451-f61546f1af7a}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8024fbcc-34e5-4307-8a68-ff2626a197d9}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1b4ce9a-7590-4ac3-91d0-6e0b422d248c}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {170fe797-1152-42e9-9474-c4182b93cacc}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {caba32ad-1b91-4711-b76f-b5ef6327bc02}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {aa11d72a-dc8c-4f77-a14b-c4c1f4ddb3e5}, !- Handle
  Warehouse ClgSetp,                      !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  {7d39cd6d-1ae9-4da8-8790-8dfc2faa7c3b}, !- Default Day Schedule Name
  {c85a35dc-d9ed-4f58-a4a2-c6d252c00d61}, !- Summer Design Day Schedule Name
  {ff7c4cc5-2bdb-4c6e-9b7d-3c907c002634}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d39cd6d-1ae9-4da8-8790-8dfc2faa7c3b}, !- Handle
  Warehouse ClgSetp Default,              !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {24c18688-8d70-48ba-a22e-c27a19f9d394}, !- Handle
  Schedule Rule 33,                       !- Name
  {aa11d72a-dc8c-4f77-a14b-c4c1f4ddb3e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09ee9e08-85b7-4d1a-ba1c-928169465c1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09ee9e08-85b7-4d1a-ba1c-928169465c1a}, !- Handle
  Warehouse ClgSetp Sun Day,              !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ea925d87-1e22-41a9-a81c-3255c2b43f7e}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff7c4cc5-2bdb-4c6e-9b7d-3c907c002634}, !- Handle
  Warehouse ClgSetp Winter Design Day,    !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:Schedule:Day,
  {398b0ba9-3b54-47fb-afdf-9e2ccb0decb1}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c85a35dc-d9ed-4f58-a4a2-c6d252c00d61}, !- Handle
  Warehouse ClgSetp Summer Design Day,    !- Name
  {caeb2f30-aa01-47bc-aa20-e7be42767276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:Rendering:Color,
  {554d1c71-617f-42d7-b577-002968ce1f63}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {47e4b291-db01-4ab3-949f-0535f31b7e58}, !- Handle
  90.1-2010 - Warehouse - ASHRAE 169-2A, !- Name
  {b57adcba-0d80-48b8-a7c5-cd6ef213aec0}, !- Default Exterior Surface Constructions Name
  {af23326c-ba9f-4deb-847c-8a61c1ddd2f0}, !- Default Interior Surface Constructions Name
  {df8cecdf-5905-4cc2-93c7-89d51f215bc4}, !- Default Ground Contact Surface Constructions Name
  {58fbec2f-291d-4278-a3b4-cf05833a1979}, !- Default Exterior SubSurface Constructions Name
  {1b66f31f-bfa8-4687-b5d2-6233c3ac18d3}, !- Default Interior SubSurface Constructions Name
  {fae2d693-af9a-4b6e-83df-50ba5b42a3be}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b57adcba-0d80-48b8-a7c5-cd6ef213aec0}, !- Handle
  Default Surface Constructions 4,        !- Name
  {63737e35-dbf2-49b1-8e2b-4be96364f809}, !- Floor Construction Name
  {789153bc-6aba-4bec-bbc8-7523c4212cc4}, !- Wall Construction Name
  {01ce1644-4de2-45dd-8e5d-ca02cf3719a4}; !- Roof Ceiling Construction Name

OS:Construction,
  {63737e35-dbf2-49b1-8e2b-4be96364f809}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35 1, !- Name
  ,                                       !- Surface Rendering Name
  {694eb4e5-44fc-4bb7-871b-f58669d859a4}, !- Layer 1
  {5e080b62-1717-4f32-86cc-44c777a891ae}, !- Layer 2
  {cb48d284-4c1d-4a8a-81c3-fdaf7839a0c5}; !- Layer 3

OS:StandardsInformation:Construction,
  {82ae7655-3c08-4fee-9b3b-e25f79afab48}, !- Handle
  {63737e35-dbf2-49b1-8e2b-4be96364f809}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {789153bc-6aba-4bec-bbc8-7523c4212cc4}, !- Handle
  Typical Insulated Metal Building Wall R-8.85, !- Name
  ,                                       !- Surface Rendering Name
  {063544b5-f096-4cfd-b329-198cb18d585a}, !- Layer 1
  {24970be0-b4fa-4d43-ba77-8ab24b4c3930}, !- Layer 2
  {5ddee019-2855-4624-a338-3d475e376cba}; !- Layer 3

OS:StandardsInformation:Construction,
  {031cacd0-fbd7-45b8-954d-fc679a98fb4b}, !- Handle
  {789153bc-6aba-4bec-bbc8-7523c4212cc4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {063544b5-f096-4cfd-b329-198cb18d585a}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {24970be0-b4fa-4d43-ba77-8ab24b4c3930}, !- Handle
  Typical Insulation R-7.55,              !- Name
  Smooth,                                 !- Roughness
  1.32939518160909,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01ce1644-4de2-45dd-8e5d-ca02cf3719a4}, !- Handle
  Typical Insulated Metal Building Roof R-10.31, !- Name
  ,                                       !- Surface Rendering Name
  {2dfa3a9b-c9a6-46f0-a2a3-9fae3483913c}, !- Layer 1
  {7e7fed1f-da60-4d18-84aa-72cf25e16240}; !- Layer 2

OS:StandardsInformation:Construction,
  {4ea78f2f-b332-4483-89a6-503a6f3f4dbb}, !- Handle
  {01ce1644-4de2-45dd-8e5d-ca02cf3719a4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {7e7fed1f-da60-4d18-84aa-72cf25e16240}, !- Handle
  Typical Insulation R-9.53,              !- Name
  Smooth,                                 !- Roughness
  1.67818529282458,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {af23326c-ba9f-4deb-847c-8a61c1ddd2f0}, !- Handle
  Default Surface Constructions 5,        !- Name
  {1cffd4d6-861b-4298-ab16-1abdcd76918d}, !- Floor Construction Name
  {ebcfa0e7-e8c0-46d0-aa3e-f2dc1b3517f9}, !- Wall Construction Name
  {dcdd7127-fba2-45b4-bc16-37e28915f2ba}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {df8cecdf-5905-4cc2-93c7-89d51f215bc4}, !- Handle
  Default Surface Constructions 6,        !- Name
  {f4c5d160-1002-4330-a09d-fdb428042ee1}, !- Floor Construction Name
  {d50553f8-24bd-4f66-b948-b0e7589872b8}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f4c5d160-1002-4330-a09d-fdb428042ee1}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {e72ad7f6-141a-4eaa-8560-bdace1d1c245}; !- Layer 1

OS:StandardsInformation:Construction,
  {8a8e2bb4-6da2-4fb8-8ee1-f8050a19f2ef}, !- Handle
  {f4c5d160-1002-4330-a09d-fdb428042ee1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {58fbec2f-291d-4278-a3b4-cf05833a1979}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {0e85f6af-d5cd-42cb-9d31-2404e1360c80}, !- Fixed Window Construction Name
  {0e85f6af-d5cd-42cb-9d31-2404e1360c80}, !- Operable Window Construction Name
  {99ed27e1-7b37-4863-9c4a-3f144b478002}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {2c53c20a-6ced-4258-a7c7-b2cf0cdc2186}, !- Overhead Door Construction Name
  {bed6d628-66fa-4785-8758-0b914a1d107a}, !- Skylight Construction Name
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}, !- Tubular Daylight Dome Construction Name
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {99ed27e1-7b37-4863-9c4a-3f144b478002}, !- Handle
  Typical Uninsulated Swinging Door R-1.43, !- Name
  ,                                       !- Surface Rendering Name
  {84682aaa-75e9-4811-8bbd-c17cfd026110}; !- Layer 1

OS:StandardsInformation:Construction,
  {b8bf1a6a-5aa1-4125-a2fb-c71ded6e329e}, !- Handle
  {99ed27e1-7b37-4863-9c4a-3f144b478002}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Material:NoMass,
  {84682aaa-75e9-4811-8bbd-c17cfd026110}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101892320559048,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {1b66f31f-bfa8-4687-b5d2-6233c3ac18d3}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}, !- Fixed Window Construction Name
  {6f6fef61-953a-49c1-a339-cfe11bcfee36}, !- Operable Window Construction Name
  {0a83b20b-3df3-482e-ba8b-135a45b53d08}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

