  {fa5d5f62-2267-4ca8-9291-759eb6a621de}, !- Inlet Port
  {6a60da63-874d-4d78-9cc2-a3645b6e8b61}; !- Outlet Port

OS:Node,
  {d7c2c8cf-62f7-468b-a0eb-c315562d7791}, !- Handle
  Node 184,                               !- Name
  {a8d819c4-f65e-4298-8d7a-f64e97f3b570}, !- Inlet Port
  {c110489b-8f6d-4b40-a06d-ba698fdf1df2}; !- Outlet Port

OS:Connection,
  {6a60da63-874d-4d78-9cc2-a3645b6e8b61}, !- Handle
  {60e70b6b-89bc-4dd6-92c9-cc9870ba7139}, !- Name
  {bf8072b8-ac2f-4f58-a0d4-0f89dd4325f5}, !- Source Object
  3,                                      !- Outlet Port
  {26a22303-7ac8-4229-bae6-b877a722fba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8d819c4-f65e-4298-8d7a-f64e97f3b570}, !- Handle
  {6cf00dc3-2a5b-4eca-9622-80eb63268f05}, !- Name
  {79f81885-d08c-4e22-83fa-9f5a239ba770}, !- Source Object
  12,                                     !- Outlet Port
  {d7c2c8cf-62f7-468b-a0eb-c315562d7791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c110489b-8f6d-4b40-a06d-ba698fdf1df2}, !- Handle
  {9231567e-a719-4e18-9155-2dd538be1a30}, !- Name
  {d7c2c8cf-62f7-468b-a0eb-c315562d7791}, !- Source Object
  3,                                      !- Outlet Port
  {75dc1e4c-e0bc-49d5-af1f-7d9c7da8c846}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {19619871-d164-4e29-9ce5-37701c604ef3}, !- Handle
  Node 185,                               !- Name
  {4df0df4e-8a48-43d6-814c-53013279c2d8}, !- Inlet Port
  {a89f9ffa-2fa3-4fee-a3b2-420dee21e526}; !- Outlet Port

OS:Connection,
  {4df0df4e-8a48-43d6-814c-53013279c2d8}, !- Handle
  {a8a2087a-2cf2-4a51-a5ee-9df6f98b0943}, !- Name
  {5c6fafa5-4f48-4575-8cc3-f48cb2101d93}, !- Source Object
  9,                                      !- Outlet Port
  {19619871-d164-4e29-9ce5-37701c604ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89f9ffa-2fa3-4fee-a3b2-420dee21e526}, !- Handle
  {507c10bb-1d24-43c7-bb1e-74583a0fa09b}, !- Name
  {19619871-d164-4e29-9ce5-37701c604ef3}, !- Source Object
  3,                                      !- Outlet Port
  {9ab630a2-3990-422d-93a6-0050c7e876b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa5d5f62-2267-4ca8-9291-759eb6a621de}, !- Handle
  {76b3e495-facc-4735-baef-93b5c6374f2e}, !- Name
  {9ab630a2-3990-422d-93a6-0050c7e876b2}, !- Source Object
  12,                                     !- Outlet Port
  {bf8072b8-ac2f-4f58-a0d4-0f89dd4325f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {304dac73-804e-409e-85df-38a63d23e02b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d314e00c-8541-46a7-ae27-3a245169d969}, !- Water Inlet Node Name
  {a3ea1175-2366-477d-8ec4-5b8f15070bbd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58f6f32f-a5cb-4afa-bb43-172191853315}, !- Handle
  Node 186,                               !- Name
  {3d7c7e2f-eaf2-486b-8393-0cedc4a29af3}, !- Inlet Port
  {d314e00c-8541-46a7-ae27-3a245169d969}; !- Outlet Port

OS:Connection,
  {3d7c7e2f-eaf2-486b-8393-0cedc4a29af3}, !- Handle
  {129515d8-aa78-4003-bc45-eaaa093ee274}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  23,                                     !- Outlet Port
  {58f6f32f-a5cb-4afa-bb43-172191853315}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3e50b27-dd9d-4c57-a382-e03ece1c3e46}, !- Handle
  Node 187,                               !- Name
  {a3ea1175-2366-477d-8ec4-5b8f15070bbd}, !- Inlet Port
  {63425b79-f59d-4a48-8828-127f74f336b8}; !- Outlet Port

OS:Connection,
  {d314e00c-8541-46a7-ae27-3a245169d969}, !- Handle
  {1ef95f81-4911-494c-903c-c1d3900da7ab}, !- Name
  {58f6f32f-a5cb-4afa-bb43-172191853315}, !- Source Object
  3,                                      !- Outlet Port
  {304dac73-804e-409e-85df-38a63d23e02b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3ea1175-2366-477d-8ec4-5b8f15070bbd}, !- Handle
  {af01f599-1957-4304-bbad-80c803893ff4}, !- Name
  {304dac73-804e-409e-85df-38a63d23e02b}, !- Source Object
  6,                                      !- Outlet Port
  {e3e50b27-dd9d-4c57-a382-e03ece1c3e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63425b79-f59d-4a48-8828-127f74f336b8}, !- Handle
  {ba33d259-d4f7-4462-a014-45541dfc538b}, !- Name
  {e3e50b27-dd9d-4c57-a382-e03ece1c3e46}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {23ae61ac-7154-4c8b-b724-110c0176470e}, !- Handle
  Controller Water Coil 18,               !- Name
  {304dac73-804e-409e-85df-38a63d23e02b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {78cc06f0-5f38-40b0-9a05-e87fcbaa26e9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {e8c10270-6ac1-4047-a45c-8c9acf02a5b8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {304dac73-804e-409e-85df-38a63d23e02b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44b5ace0-5f8b-43a5-8d88-212a1a2d7033}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {575e69ce-9e80-4798-b5dc-eac3ec6378f5}, !- Handle
  Node 188,                               !- Name
  {44b5ace0-5f8b-43a5-8d88-212a1a2d7033}, !- Inlet Port
  {abfb5382-f9cf-4dab-9135-44c9eb75b797}; !- Outlet Port

OS:Node,
  {b4c79186-193f-4732-a90a-3cc1c0173154}, !- Handle
  Node 189,                               !- Name
  {9da692fa-5fdb-4cd2-8364-78303eaef12e}, !- Inlet Port
  {002dbe5d-bcfb-4044-bf9b-78f0279fbb55}; !- Outlet Port

OS:Connection,
  {abfb5382-f9cf-4dab-9135-44c9eb75b797}, !- Handle
  {e048b29f-15d0-4847-a6b8-05f9f115027c}, !- Name
  {575e69ce-9e80-4798-b5dc-eac3ec6378f5}, !- Source Object
  3,                                      !- Outlet Port
  {5a2ae59b-87a1-49af-afa3-e115aaf98094}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9da692fa-5fdb-4cd2-8364-78303eaef12e}, !- Handle
  {05bae837-7225-45e0-a758-67306b4b3736}, !- Name
  {8f4abcb5-959d-4ae8-88bd-1de41fdbb07d}, !- Source Object
  12,                                     !- Outlet Port
  {b4c79186-193f-4732-a90a-3cc1c0173154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002dbe5d-bcfb-4044-bf9b-78f0279fbb55}, !- Handle
  {4b60b8ff-bc5d-4f60-8ad6-2040d3679958}, !- Name
  {b4c79186-193f-4732-a90a-3cc1c0173154}, !- Source Object
  3,                                      !- Outlet Port
  {75dc1e4c-e0bc-49d5-af1f-7d9c7da8c846}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {378964d5-6261-4dfe-b709-d1ceed420a31}, !- Handle
  Node 190,                               !- Name
  {95d494a0-36f3-4def-82dc-b2b0c2a3a94b}, !- Inlet Port
  {e8c10270-6ac1-4047-a45c-8c9acf02a5b8}; !- Outlet Port

OS:Connection,
  {95d494a0-36f3-4def-82dc-b2b0c2a3a94b}, !- Handle
  {b2c65248-78eb-486d-91ca-cddcb1bced24}, !- Name
  {5c6fafa5-4f48-4575-8cc3-f48cb2101d93}, !- Source Object
  10,                                     !- Outlet Port
  {378964d5-6261-4dfe-b709-d1ceed420a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c10270-6ac1-4047-a45c-8c9acf02a5b8}, !- Handle
  {bd0646e1-28ea-4c43-960c-afc84cc8113e}, !- Name
  {378964d5-6261-4dfe-b709-d1ceed420a31}, !- Source Object
  3,                                      !- Outlet Port
  {78cc06f0-5f38-40b0-9a05-e87fcbaa26e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44b5ace0-5f8b-43a5-8d88-212a1a2d7033}, !- Handle
  {95b0e141-5867-47b4-b916-d0e6bbfec8b1}, !- Name
  {78cc06f0-5f38-40b0-9a05-e87fcbaa26e9}, !- Source Object
  12,                                     !- Outlet Port
  {575e69ce-9e80-4798-b5dc-eac3ec6378f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {105f598d-6bbd-40d3-b5bc-e2abeeb193fd}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {569f9e43-67bd-4b0a-b0b9-abb96844fb26}, !- Water Inlet Node Name
  {f80e0a7e-1509-4b4b-9924-d36f5a49d8e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b6ca93e-25da-43fc-8b20-15ee36d45328}, !- Handle
  Node 191,                               !- Name
  {009cfc40-ac30-4f06-8d52-9b0b55524151}, !- Inlet Port
  {569f9e43-67bd-4b0a-b0b9-abb96844fb26}; !- Outlet Port

OS:Connection,
  {009cfc40-ac30-4f06-8d52-9b0b55524151}, !- Handle
  {5859aebe-e1c8-4ea0-8d28-7190821a4111}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  24,                                     !- Outlet Port
  {8b6ca93e-25da-43fc-8b20-15ee36d45328}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3966fb6d-203f-43ec-9023-e2b99518f88d}, !- Handle
  Node 192,                               !- Name
  {f80e0a7e-1509-4b4b-9924-d36f5a49d8e6}, !- Inlet Port
  {576ed179-0de2-442c-aeaa-3309c9d08be5}; !- Outlet Port

OS:Connection,
  {569f9e43-67bd-4b0a-b0b9-abb96844fb26}, !- Handle
  {e2de7c03-9b3a-4aac-999f-3bb6d6cce281}, !- Name
  {8b6ca93e-25da-43fc-8b20-15ee36d45328}, !- Source Object
  3,                                      !- Outlet Port
  {105f598d-6bbd-40d3-b5bc-e2abeeb193fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f80e0a7e-1509-4b4b-9924-d36f5a49d8e6}, !- Handle
  {7e1a86fe-bb6c-4b0e-ad9c-6526b72b7779}, !- Name
  {105f598d-6bbd-40d3-b5bc-e2abeeb193fd}, !- Source Object
  6,                                      !- Outlet Port
  {3966fb6d-203f-43ec-9023-e2b99518f88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576ed179-0de2-442c-aeaa-3309c9d08be5}, !- Handle
  {7346cbad-2312-44bc-8c42-2a534d0aa75d}, !- Name
  {3966fb6d-203f-43ec-9023-e2b99518f88d}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8c732b7-a4dd-40d4-92a8-997d8fedd453}, !- Handle
  Controller Water Coil 19,               !- Name
  {105f598d-6bbd-40d3-b5bc-e2abeeb193fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c7029b52-9821-4ce2-be8e-73101962442a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {df304299-d115-4b47-932f-6fa6855c5be4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {105f598d-6bbd-40d3-b5bc-e2abeeb193fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {63fa4059-e071-4950-a3df-754854756c03}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {968684bb-f434-43a2-9ba7-f66fe77bb54b}, !- Handle
  Node 193,                               !- Name
  {63fa4059-e071-4950-a3df-754854756c03}, !- Inlet Port
  {41b602c3-4db7-45e1-9ab5-2b2493007528}; !- Outlet Port

OS:Node,
  {47b61b48-4cd8-4933-89aa-abc50b06df3f}, !- Handle
  Node 194,                               !- Name
  {3ce0c255-d26d-4682-a2a1-da5a93955ea2}, !- Inlet Port
  {edbf76d7-b5aa-4382-b771-31bcd26ba9f6}; !- Outlet Port

OS:Connection,
  {41b602c3-4db7-45e1-9ab5-2b2493007528}, !- Handle
  {199912bd-f12e-46b7-b93e-513a9bc9d8ff}, !- Name
  {968684bb-f434-43a2-9ba7-f66fe77bb54b}, !- Source Object
  3,                                      !- Outlet Port
  {504f20db-873a-42eb-a987-dfeb8008f95a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ce0c255-d26d-4682-a2a1-da5a93955ea2}, !- Handle
  {7046c489-0573-4e27-83c2-dbf5964559d5}, !- Name
  {b16f43a5-49a9-4b01-b580-bd6b06e7c851}, !- Source Object
  12,                                     !- Outlet Port
  {47b61b48-4cd8-4933-89aa-abc50b06df3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbf76d7-b5aa-4382-b771-31bcd26ba9f6}, !- Handle
  {26872d4a-31fb-49bf-89b3-f138845e2525}, !- Name
  {47b61b48-4cd8-4933-89aa-abc50b06df3f}, !- Source Object
  3,                                      !- Outlet Port
  {75dc1e4c-e0bc-49d5-af1f-7d9c7da8c846}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1b3520eb-8a13-4cdf-b2af-2533f267e650}, !- Handle
  Node 195,                               !- Name
  {184d38d1-720f-414d-bd09-683e7fd08c61}, !- Inlet Port
  {df304299-d115-4b47-932f-6fa6855c5be4}; !- Outlet Port

OS:Connection,
  {184d38d1-720f-414d-bd09-683e7fd08c61}, !- Handle
  {2ca49a9f-58f0-4e3a-bd06-56878aecbf8d}, !- Name
  {5c6fafa5-4f48-4575-8cc3-f48cb2101d93}, !- Source Object
  11,                                     !- Outlet Port
  {1b3520eb-8a13-4cdf-b2af-2533f267e650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df304299-d115-4b47-932f-6fa6855c5be4}, !- Handle
  {a172b17b-63d9-4e6e-87b7-2d8a53c6f7d8}, !- Name
  {1b3520eb-8a13-4cdf-b2af-2533f267e650}, !- Source Object
  3,                                      !- Outlet Port
  {c7029b52-9821-4ce2-be8e-73101962442a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63fa4059-e071-4950-a3df-754854756c03}, !- Handle
  {b55eb9d1-400f-4f6f-93dc-a686630bceeb}, !- Name
  {c7029b52-9821-4ce2-be8e-73101962442a}, !- Source Object
  12,                                     !- Outlet Port
  {968684bb-f434-43a2-9ba7-f66fe77bb54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ac179ae0-e251-46bd-a95e-0883f9d9ca45}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2a616062-eb10-481e-aadf-1454985b9c69}, !- Water Inlet Node Name
  {0fabf1ab-d654-487f-8597-2f3783c7f865}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66716820-53dd-4bff-b592-686c2e8bff18}, !- Handle
  Node 196,                               !- Name
  {fae87642-a26a-47ba-9346-89e7cc003e9a}, !- Inlet Port
  {2a616062-eb10-481e-aadf-1454985b9c69}; !- Outlet Port

OS:Connection,
  {fae87642-a26a-47ba-9346-89e7cc003e9a}, !- Handle
  {6b451d4e-cfa9-43f6-96ac-3b238523facf}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  25,                                     !- Outlet Port
  {66716820-53dd-4bff-b592-686c2e8bff18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d16ab9fd-9270-40ac-b912-57505ef50003}, !- Handle
  Node 197,                               !- Name
  {0fabf1ab-d654-487f-8597-2f3783c7f865}, !- Inlet Port
  {e9269c2f-da6b-4ba6-b9ce-1e86eea5e936}; !- Outlet Port

OS:Connection,
  {2a616062-eb10-481e-aadf-1454985b9c69}, !- Handle
  {d0754f7c-3210-4631-a936-98bdc033816f}, !- Name
  {66716820-53dd-4bff-b592-686c2e8bff18}, !- Source Object
  3,                                      !- Outlet Port
  {ac179ae0-e251-46bd-a95e-0883f9d9ca45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fabf1ab-d654-487f-8597-2f3783c7f865}, !- Handle
  {08cfb29e-3a25-4b35-9e21-3abf587f19f0}, !- Name
  {ac179ae0-e251-46bd-a95e-0883f9d9ca45}, !- Source Object
  6,                                      !- Outlet Port
  {d16ab9fd-9270-40ac-b912-57505ef50003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9269c2f-da6b-4ba6-b9ce-1e86eea5e936}, !- Handle
  {aabc8582-2fb1-4272-80d9-a3ead57be766}, !- Name
  {d16ab9fd-9270-40ac-b912-57505ef50003}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad47ef85-d76f-470d-910e-0af0fd1261df}, !- Handle
  Controller Water Coil 20,               !- Name
  {ac179ae0-e251-46bd-a95e-0883f9d9ca45}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c6c3a409-4d53-4368-8668-e038db5f2e6a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {80ada2ea-d822-4532-86fb-fb9fc718eedf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ac179ae0-e251-46bd-a95e-0883f9d9ca45}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e376055e-9e6f-4e78-9468-cf8d533bd505}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d5a424c2-2100-4295-afa8-2d8e5803638c}, !- Handle
  Node 198,                               !- Name
  {e376055e-9e6f-4e78-9468-cf8d533bd505}, !- Inlet Port
  {aaba4c23-16b4-479e-b44f-4aa8b938e334}; !- Outlet Port

OS:Node,
  {876e05fc-c448-4192-8866-826103532f6a}, !- Handle
  Node 199,                               !- Name
  {c8705b77-de99-4206-b337-9f4fbfb6f62e}, !- Inlet Port
  {0f75af57-97bb-4e66-bc70-c9ccc3faa616}; !- Outlet Port

OS:Connection,
  {aaba4c23-16b4-479e-b44f-4aa8b938e334}, !- Handle
  {9dcd482b-2e13-4641-b931-8b1ff748d0cf}, !- Name
  {d5a424c2-2100-4295-afa8-2d8e5803638c}, !- Source Object
  3,                                      !- Outlet Port
  {0d45f177-1d4d-4e2a-9792-326a6d1a2267}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8705b77-de99-4206-b337-9f4fbfb6f62e}, !- Handle
  {3d44bbe0-d7fe-4211-bc65-ce2146fc2078}, !- Name
  {fd8fdf78-60c4-4e38-a66a-4aa2ab9b490c}, !- Source Object
  12,                                     !- Outlet Port
  {876e05fc-c448-4192-8866-826103532f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f75af57-97bb-4e66-bc70-c9ccc3faa616}, !- Handle
  {8c5ad18f-6c67-4004-9fce-e41d6376d2f5}, !- Name
  {876e05fc-c448-4192-8866-826103532f6a}, !- Source Object
  3,                                      !- Outlet Port
  {75dc1e4c-e0bc-49d5-af1f-7d9c7da8c846}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e6f506e0-a0be-4269-92fd-d4baed62f6bb}, !- Handle
  Node 200,                               !- Name
  {41d59e66-f036-48db-926f-d99f8ec37f0b}, !- Inlet Port
  {80ada2ea-d822-4532-86fb-fb9fc718eedf}; !- Outlet Port

OS:Connection,
  {41d59e66-f036-48db-926f-d99f8ec37f0b}, !- Handle
  {8f7313b9-061c-46c7-a62f-3d643463bca5}, !- Name
  {5c6fafa5-4f48-4575-8cc3-f48cb2101d93}, !- Source Object
  12,                                     !- Outlet Port
  {e6f506e0-a0be-4269-92fd-d4baed62f6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ada2ea-d822-4532-86fb-fb9fc718eedf}, !- Handle
  {1af90325-b47b-4a31-b896-463b77b7b171}, !- Name
  {e6f506e0-a0be-4269-92fd-d4baed62f6bb}, !- Source Object
  3,                                      !- Outlet Port
  {c6c3a409-4d53-4368-8668-e038db5f2e6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e376055e-9e6f-4e78-9468-cf8d533bd505}, !- Handle
  {9d3a53ae-eb97-471a-b96f-882112e82a4e}, !- Name
  {c6c3a409-4d53-4368-8668-e038db5f2e6a}, !- Source Object
  12,                                     !- Outlet Port
  {d5a424c2-2100-4295-afa8-2d8e5803638c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {37e9fb5f-3c30-4111-ac13-3f87314a0323}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {86f4b4b7-d699-404e-bf51-6a103f781c64}, !- Schedule Type Limits Name
  {e880a723-99a4-4e2e-a33c-be643b14f2c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e880a723-99a4-4e2e-a33c-be643b14f2c5}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {86f4b4b7-d699-404e-bf51-6a103f781c64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {36e98eae-6e71-40c9-946d-5ac255e75a2d}, !- Handle
  VAV_POD_3,                              !- Name
  ,                                       !- Controller List Name
  {8ce140d4-1334-4b13-bf3e-74ca980a3be7}, !- Availability Schedule
  {34242b02-1f4d-4f28-a823-7b7a64181974}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b2f63016-eb40-4a41-9f26-27195dfcfd1e}, !- Supply Side Inlet Node Name
  {d5d360e6-ed74-42f4-b8e6-893015f95635}, !- Demand Side Outlet Node Name
  {a2ed3b65-a945-4da6-be29-30b297f675df}, !- Demand Side Inlet Node A
  {8f17b6fe-9074-4634-ba1f-d2f009758cbe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {231a6b30-567a-4a41-aec4-4c3d7d5da71c}, !- Handle
  Node 201,                               !- Name
  {b2f63016-eb40-4a41-9f26-27195dfcfd1e}, !- Inlet Port
  {80e20540-34e3-4c66-921f-3c17eb226d4c}; !- Outlet Port

OS:Node,
  {728b818e-8fcb-48b0-933e-d11f8a677100}, !- Handle
  Node 202,                               !- Name
  {a17c2ae2-31da-4ccc-8a20-1483f0f09512}, !- Inlet Port
  {8f17b6fe-9074-4634-ba1f-d2f009758cbe}; !- Outlet Port

OS:Connection,
  {b2f63016-eb40-4a41-9f26-27195dfcfd1e}, !- Handle
  {6111e1e3-a813-47f8-84f1-24ffa57ebd99}, !- Name
  {36e98eae-6e71-40c9-946d-5ac255e75a2d}, !- Source Object
  8,                                      !- Outlet Port
  {231a6b30-567a-4a41-aec4-4c3d7d5da71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f17b6fe-9074-4634-ba1f-d2f009758cbe}, !- Handle
  {3de006f3-a8d1-4331-ae04-a8a1d3e086ef}, !- Name
  {728b818e-8fcb-48b0-933e-d11f8a677100}, !- Source Object
  3,                                      !- Outlet Port
  {36e98eae-6e71-40c9-946d-5ac255e75a2d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {89a92105-60cd-46f6-bbf5-2fe2f8a03531}, !- Handle
  Node 203,                               !- Name
  {a2ed3b65-a945-4da6-be29-30b297f675df}, !- Inlet Port
  {0e73b897-2643-4916-b64b-58de74a2a09b}; !- Outlet Port

OS:Node,
  {fd45d3c1-2a75-4652-8308-a39f5b97c73a}, !- Handle
  Node 204,                               !- Name
  {1648d27d-750c-4ee2-8465-faf5b84bf1a7}, !- Inlet Port
  {d5d360e6-ed74-42f4-b8e6-893015f95635}; !- Outlet Port

OS:Node,
  {1e23261f-2c80-48b2-b60e-bec294d3fb97}, !- Handle
  Node 205,                               !- Name
  {58de8e3a-bc5a-46db-807b-f014eb2a414a}, !- Inlet Port
  {5dc8424f-7fde-477e-9d87-27e4c62c864c}; !- Outlet Port

OS:Connection,
  {a2ed3b65-a945-4da6-be29-30b297f675df}, !- Handle
  {3edaf51b-e48e-4fd9-b611-b97222773092}, !- Name
  {36e98eae-6e71-40c9-946d-5ac255e75a2d}, !- Source Object
  10,                                     !- Outlet Port
  {89a92105-60cd-46f6-bbf5-2fe2f8a03531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5d360e6-ed74-42f4-b8e6-893015f95635}, !- Handle
  {5253a2c7-4a93-4ab9-9349-d2ae2eeb9dc6}, !- Name
  {fd45d3c1-2a75-4652-8308-a39f5b97c73a}, !- Source Object
  3,                                      !- Outlet Port
  {36e98eae-6e71-40c9-946d-5ac255e75a2d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {0e73b897-2643-4916-b64b-58de74a2a09b}, !- Inlet Node Name
  {440f303a-bdd4-4728-9ebe-d051de4a4f50}, !- Outlet Node Name 1
  {7a62febb-7b99-4667-8184-ba7893eef30d}, !- Outlet Node Name 2
  {2fabcbfd-6aff-4706-b7fe-caba88fa5350}, !- Outlet Node Name 3
  {505e5895-a701-453a-bb3f-5bb5eb5d4418}, !- Outlet Node Name 4
  {8b33b72f-08ca-4327-a713-ef085d074527}, !- Outlet Node Name 5
  {b0eb2773-0d52-4416-a3a1-9fc80fda4bb5}, !- Outlet Node Name 6
  {6ee4dd32-badc-4e4d-a47e-652150e392c1}, !- Outlet Node Name 7
  {86bc7ed4-959f-4830-9300-bc8fd7556271}, !- Outlet Node Name 8
  {e9a7ca95-4734-4fbb-b07c-35d493e836ff}, !- Outlet Node Name 9
  {c40ec9dd-8ce4-4abf-b81d-66a05e145a8a}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1648d27d-750c-4ee2-8465-faf5b84bf1a7}, !- Outlet Node Name
  {c0d86227-4b86-46d2-8804-a2fb17f24024}, !- Inlet Node Name 1
  {8953bf31-6005-46b2-b7b9-6ca1b65bda45}, !- Inlet Node Name 2
  {8561cc70-5bbb-4ba4-8e0c-4e8ffd956f0c}, !- Inlet Node Name 3
  {6833ff8c-ce50-40cc-aada-8bfdeffb5b5f}, !- Inlet Node Name 4
  {d5665aa9-fc22-4859-aca5-264318e4689e}, !- Inlet Node Name 5
  {038ea20b-41bc-490b-af65-3a5bb5285299}, !- Inlet Node Name 6
  {8831c084-0f10-4644-9402-b2ef37a66efb}, !- Inlet Node Name 7
  {c2e0ea88-2919-48c4-9ea3-e32333ab8a79}, !- Inlet Node Name 8
  {76a6006e-aca6-406b-a73b-e21c17315464}, !- Inlet Node Name 9
  {c3125293-f53c-4bf1-a0ea-313ca4b355f6}; !- Inlet Node Name 10

OS:Connection,
  {0e73b897-2643-4916-b64b-58de74a2a09b}, !- Handle
  {78f311b0-691e-4723-a7a1-c64ccaf1ada4}, !- Name
  {89a92105-60cd-46f6-bbf5-2fe2f8a03531}, !- Source Object
  3,                                      !- Outlet Port
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1648d27d-750c-4ee2-8465-faf5b84bf1a7}, !- Handle
  {2bba05c6-58b2-4085-9284-6f6bb2641f70}, !- Name
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Source Object
  2,                                      !- Outlet Port
  {fd45d3c1-2a75-4652-8308-a39f5b97c73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0552f70a-ead0-4f37-a55d-33346669d0e0}, !- Handle
  {36e98eae-6e71-40c9-946d-5ac255e75a2d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {9c39d575-050c-4390-885a-4cc920f375f4}, !- Handle
  10 Zone VAV supply air setpoint manager 2, !- Name
  Temperature,                            !- Control Variable
  {37e9fb5f-3c30-4111-ac13-3f87314a0323}, !- Schedule Name
  {728b818e-8fcb-48b0-933e-d11f8a677100}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {15a1f08e-c224-4b31-9f3e-185d51a83f72}, !- Handle
  VAV_POD_3 Fan,                          !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f6551f03-115b-45a0-a50d-5ac45d6ce3ac}, !- Air Inlet Node Name
  {a17c2ae2-31da-4ccc-8a20-1483f0f09512}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {a17c2ae2-31da-4ccc-8a20-1483f0f09512}, !- Handle
  {2616daaf-5a0f-46d8-88fa-e21e2aa8dabc}, !- Name
  {15a1f08e-c224-4b31-9f3e-185d51a83f72}, !- Source Object
  17,                                     !- Outlet Port
  {728b818e-8fcb-48b0-933e-d11f8a677100}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {24e58e63-4272-48b5-9a27-ff11809738a2}, !- Handle
  VAV_POD_3 Main Htg Coil,                !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33501c6e-68c3-4ed3-88e6-5e847a9d5a71}, !- Water Inlet Node Name
  {30569aae-b735-494c-b152-b680da5fb93f}, !- Water Outlet Node Name
  {5f11060b-1bc5-430e-b2a4-3b2dacf4fa06}, !- Air Inlet Node Name
  {579537f3-06bd-4243-bf7c-2113b75c2195}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bd6e589c-a528-429c-b212-117130a207a4}, !- Handle
  Node 206,                               !- Name
  {579537f3-06bd-4243-bf7c-2113b75c2195}, !- Inlet Port
  {f6551f03-115b-45a0-a50d-5ac45d6ce3ac}; !- Outlet Port

OS:Connection,
  {579537f3-06bd-4243-bf7c-2113b75c2195}, !- Handle
  {687f0bbd-30ea-497f-bf5f-4a1c8ebb50dd}, !- Name
  {24e58e63-4272-48b5-9a27-ff11809738a2}, !- Source Object
  8,                                      !- Outlet Port
  {bd6e589c-a528-429c-b212-117130a207a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6551f03-115b-45a0-a50d-5ac45d6ce3ac}, !- Handle
  {2f77c119-70fd-4c2e-80f5-092f5b6f5bb8}, !- Name
  {bd6e589c-a528-429c-b212-117130a207a4}, !- Source Object
  3,                                      !- Outlet Port
  {15a1f08e-c224-4b31-9f3e-185d51a83f72}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {949e2ec6-41e0-46d9-b140-258537b8634a}, !- Handle
  Node 207,                               !- Name
  {69140e67-ca48-4421-83a2-95a5e0be9581}, !- Inlet Port
  {33501c6e-68c3-4ed3-88e6-5e847a9d5a71}; !- Outlet Port

OS:Connection,
  {69140e67-ca48-4421-83a2-95a5e0be9581}, !- Handle
  {d85db191-bf00-457c-9341-8f0384d1d7ee}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  26,                                     !- Outlet Port
  {949e2ec6-41e0-46d9-b140-258537b8634a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6636b7d1-48af-4598-913a-63d90358a0e0}, !- Handle
  Node 208,                               !- Name
  {30569aae-b735-494c-b152-b680da5fb93f}, !- Inlet Port
  {33befe00-f99c-498b-989f-a243eaaf0792}; !- Outlet Port

OS:Connection,
  {33501c6e-68c3-4ed3-88e6-5e847a9d5a71}, !- Handle
  {e4f76172-dee8-4a7f-990d-e6bd4f9fc739}, !- Name
  {949e2ec6-41e0-46d9-b140-258537b8634a}, !- Source Object
  3,                                      !- Outlet Port
  {24e58e63-4272-48b5-9a27-ff11809738a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30569aae-b735-494c-b152-b680da5fb93f}, !- Handle
  {7d1da4ad-c7b9-4d43-8dee-19af181f5df3}, !- Name
  {24e58e63-4272-48b5-9a27-ff11809738a2}, !- Source Object
  6,                                      !- Outlet Port
  {6636b7d1-48af-4598-913a-63d90358a0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33befe00-f99c-498b-989f-a243eaaf0792}, !- Handle
  {dfc6c99d-10e4-42a1-b1c4-832e36b2e6e4}, !- Name
  {6636b7d1-48af-4598-913a-63d90358a0e0}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ccd3f564-8c2f-4384-acaf-6de5f6259b7a}, !- Handle
  VAV_POD_3 Main Htg Coil Controller,     !- Name
  {24e58e63-4272-48b5-9a27-ff11809738a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {e22b31ce-9e40-4519-aa01-c6c46c5e7ff6}, !- Handle
  VAV_POD_3 Clg Coil,                     !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {63b600ef-3fe0-4c5f-b6d4-cb8df6e6cf15}, !- Water Inlet Node Name
  {34f0b8b7-6763-44ff-8d44-d1a849c3c572}, !- Water Outlet Node Name
  {32db296e-1539-42fd-b5b7-f1f4301fa2a8}, !- Air Inlet Node Name
  {1499d5c6-565b-4e9e-b83d-20845baa179a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b4bbbbab-5b29-401f-beb0-e0aa89c79883}, !- Handle
  Node 209,                               !- Name
  {1499d5c6-565b-4e9e-b83d-20845baa179a}, !- Inlet Port
  {5f11060b-1bc5-430e-b2a4-3b2dacf4fa06}; !- Outlet Port

OS:Connection,
  {1499d5c6-565b-4e9e-b83d-20845baa179a}, !- Handle
  {861411d1-1ce8-42fb-bf32-0ebec3dfb28c}, !- Name
  {e22b31ce-9e40-4519-aa01-c6c46c5e7ff6}, !- Source Object
  13,                                     !- Outlet Port
  {b4bbbbab-5b29-401f-beb0-e0aa89c79883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f11060b-1bc5-430e-b2a4-3b2dacf4fa06}, !- Handle
  {2a54d404-a67a-45e5-bdf5-133261d1fd71}, !- Name
  {b4bbbbab-5b29-401f-beb0-e0aa89c79883}, !- Source Object
  3,                                      !- Outlet Port
  {24e58e63-4272-48b5-9a27-ff11809738a2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e5953dc8-a246-4161-9e18-2d80fa0bc6e6}, !- Handle
  Node 210,                               !- Name
  {196a020b-36cb-40be-b92a-95688b7332e6}, !- Inlet Port
  {63b600ef-3fe0-4c5f-b6d4-cb8df6e6cf15}; !- Outlet Port

OS:Connection,
  {196a020b-36cb-40be-b92a-95688b7332e6}, !- Handle
  {80a7d983-6ca9-4afe-a78e-a573d093a6ef}, !- Name
  {d4b199bd-7e1f-46e5-813b-ed660908994d}, !- Source Object
  6,                                      !- Outlet Port
  {e5953dc8-a246-4161-9e18-2d80fa0bc6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e4a3716-6540-4572-a1ab-2e887a5eb85a}, !- Handle
  Node 211,                               !- Name
  {34f0b8b7-6763-44ff-8d44-d1a849c3c572}, !- Inlet Port
  {271a926f-50b3-4e55-87b1-8a22e094b451}; !- Outlet Port

OS:Connection,
  {63b600ef-3fe0-4c5f-b6d4-cb8df6e6cf15}, !- Handle
  {503ee4d0-7af8-4b35-b953-6163d2455d48}, !- Name
  {e5953dc8-a246-4161-9e18-2d80fa0bc6e6}, !- Source Object
  3,                                      !- Outlet Port
  {e22b31ce-9e40-4519-aa01-c6c46c5e7ff6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {34f0b8b7-6763-44ff-8d44-d1a849c3c572}, !- Handle
  {8f0c7d45-08e5-4865-a600-25a5f20212d2}, !- Name
  {e22b31ce-9e40-4519-aa01-c6c46c5e7ff6}, !- Source Object
  11,                                     !- Outlet Port
  {2e4a3716-6540-4572-a1ab-2e887a5eb85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271a926f-50b3-4e55-87b1-8a22e094b451}, !- Handle
  {8da415ef-e731-40ca-992e-1e72fabc84d3}, !- Name
  {2e4a3716-6540-4572-a1ab-2e887a5eb85a}, !- Source Object
  3,                                      !- Outlet Port
  {bb1cc19b-13ea-4ccf-ab21-54e0e26aad03}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b15eab4b-e860-445f-8302-6bc64c02f6b0}, !- Handle
  VAV_POD_3 Clg Coil Controller,          !- Name
  {e22b31ce-9e40-4519-aa01-c6c46c5e7ff6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {5e504733-bc39-4287-862d-4845e0b9e4fc}, !- Handle
  VAV_POD_3 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ce140d4-1334-4b13-bf3e-74ca980a3be7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fc4723a5-31fe-4f05-bb43-32bb3e595076}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fc4723a5-31fe-4f05-bb43-32bb3e595076}, !- Handle
  VAV_POD_3 Vent Controller,              !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f910fdc5-0b74-4d59-9821-68555a38709c}, !- Handle
  VAV_POD_3 OA Sys,                       !- Name
  {5e504733-bc39-4287-862d-4845e0b9e4fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d47ce416-61cc-4ede-8165-739e90e74c4d}, !- Mixed Air Node Name
  {a0b66e70-1018-4fbb-b6b0-38547e632510}, !- Outdoor Air Stream Node Name
  {c5403f2c-72e7-4bc2-a5f2-638ebec45a48}, !- Relief Air Stream Node Name
  {80e20540-34e3-4c66-921f-3c17eb226d4c}; !- Return Air Stream Node Name

OS:Node,
  {68515c48-7a6b-47f4-bcf0-4b122f3e5c8f}, !- Handle
  Node 212,                               !- Name
  ,                                       !- Inlet Port
  {a0b66e70-1018-4fbb-b6b0-38547e632510}; !- Outlet Port

OS:Connection,
  {a0b66e70-1018-4fbb-b6b0-38547e632510}, !- Handle
  {a9f820c6-bf44-44d6-87b6-6dfafa0085a6}, !- Name
  {68515c48-7a6b-47f4-bcf0-4b122f3e5c8f}, !- Source Object
  3,                                      !- Outlet Port
  {f910fdc5-0b74-4d59-9821-68555a38709c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4000313b-bb5b-4757-9958-93ffcb76fa1d}, !- Handle
  Node 213,                               !- Name
  {c5403f2c-72e7-4bc2-a5f2-638ebec45a48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5403f2c-72e7-4bc2-a5f2-638ebec45a48}, !- Handle
  {d2520fa6-92b6-4b0c-9da9-c3d86a57c4d3}, !- Name
  {f910fdc5-0b74-4d59-9821-68555a38709c}, !- Source Object
  7,                                      !- Outlet Port
  {4000313b-bb5b-4757-9958-93ffcb76fa1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7673a71-5769-44bb-a9bd-877fc4f72ca3}, !- Handle
  Node 214,                               !- Name
  {d47ce416-61cc-4ede-8165-739e90e74c4d}, !- Inlet Port
  {32db296e-1539-42fd-b5b7-f1f4301fa2a8}; !- Outlet Port

OS:Connection,
  {80e20540-34e3-4c66-921f-3c17eb226d4c}, !- Handle
  {27b79650-80c8-485e-a5a7-8b3b78cd7bdc}, !- Name
  {231a6b30-567a-4a41-aec4-4c3d7d5da71c}, !- Source Object
  3,                                      !- Outlet Port
  {f910fdc5-0b74-4d59-9821-68555a38709c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d47ce416-61cc-4ede-8165-739e90e74c4d}, !- Handle
  {e509f32f-61de-4541-9aab-8812cb7d1254}, !- Name
  {f910fdc5-0b74-4d59-9821-68555a38709c}, !- Source Object
  5,                                      !- Outlet Port
  {d7673a71-5769-44bb-a9bd-877fc4f72ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32db296e-1539-42fd-b5b7-f1f4301fa2a8}, !- Handle
  {e74e923a-77f2-4f37-b443-a2a70f8441c6}, !- Name
  {d7673a71-5769-44bb-a9bd-877fc4f72ca3}, !- Source Object
  3,                                      !- Outlet Port
  {e22b31ce-9e40-4519-aa01-c6c46c5e7ff6}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {34242b02-1f4d-4f28-a823-7b7a64181974}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {a3ab6c37-be68-48c9-8ce8-87c701c58813}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ea52da9-7129-47e6-9aea-649def1e728a}, !- Water Inlet Node Name
  {283442fb-eda4-47f5-ba43-fe5c49c4e21f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f95389c-8b48-461c-b0ed-3708310fafb0}, !- Handle
  Node 215,                               !- Name
  {76e0989e-6b5d-46b4-bd76-b66a9c51cb6d}, !- Inlet Port
  {9ea52da9-7129-47e6-9aea-649def1e728a}; !- Outlet Port

OS:Connection,
  {76e0989e-6b5d-46b4-bd76-b66a9c51cb6d}, !- Handle
  {68dc479b-e3a9-4cba-9d6a-2d92ed39d613}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  27,                                     !- Outlet Port
  {8f95389c-8b48-461c-b0ed-3708310fafb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {491cdda9-3144-4c8a-83ff-86a72b9cbdaf}, !- Handle
  Node 216,                               !- Name
  {283442fb-eda4-47f5-ba43-fe5c49c4e21f}, !- Inlet Port
  {6e7861a3-8f39-4de1-b919-46f12f604e96}; !- Outlet Port

OS:Connection,
  {9ea52da9-7129-47e6-9aea-649def1e728a}, !- Handle
  {5b70ed9f-4ac1-4877-8868-000131822567}, !- Name
  {8f95389c-8b48-461c-b0ed-3708310fafb0}, !- Source Object
  3,                                      !- Outlet Port
  {a3ab6c37-be68-48c9-8ce8-87c701c58813}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {283442fb-eda4-47f5-ba43-fe5c49c4e21f}, !- Handle
  {740a1289-ef49-48f5-9aaf-f972be20d4a1}, !- Name
  {a3ab6c37-be68-48c9-8ce8-87c701c58813}, !- Source Object
  6,                                      !- Outlet Port
  {491cdda9-3144-4c8a-83ff-86a72b9cbdaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7861a3-8f39-4de1-b919-46f12f604e96}, !- Handle
  {5a0c9295-514d-4500-a025-a1386b681eef}, !- Name
  {491cdda9-3144-4c8a-83ff-86a72b9cbdaf}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc3bb679-b890-4245-be90-ebb82a0633c1}, !- Handle
  Controller Water Coil 21,               !- Name
  {a3ab6c37-be68-48c9-8ce8-87c701c58813}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cabda564-e52f-4f98-a296-16a1c3593f87}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {86012065-320a-469b-b6f8-53a26a23eb6b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a3ab6c37-be68-48c9-8ce8-87c701c58813}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58de8e3a-bc5a-46db-807b-f014eb2a414a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8455f258-2925-4fb6-9a1a-419f6c5b2004}, !- Handle
  Node 217,                               !- Name
  {c7d99f7e-5f07-4dbb-879f-5efb5ac88147}, !- Inlet Port
  {c0d86227-4b86-46d2-8804-a2fb17f24024}; !- Outlet Port

OS:Connection,
  {5dc8424f-7fde-477e-9d87-27e4c62c864c}, !- Handle
  {147eff53-45bc-43f1-b4e4-cb6ce2bde5a7}, !- Name
  {1e23261f-2c80-48b2-b60e-bec294d3fb97}, !- Source Object
  3,                                      !- Outlet Port
  {a9df3403-9453-470d-8ab2-ff01ae78da87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7d99f7e-5f07-4dbb-879f-5efb5ac88147}, !- Handle
  {c48bedce-d11c-4c29-9ddf-65f01a7bdbf4}, !- Name
  {30e45d9d-ab59-4194-95c0-b177aa9c7cf2}, !- Source Object
  12,                                     !- Outlet Port
  {8455f258-2925-4fb6-9a1a-419f6c5b2004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d86227-4b86-46d2-8804-a2fb17f24024}, !- Handle
  {64c7a997-5dc2-4ca8-87bd-f28aa0c85ffc}, !- Name
  {8455f258-2925-4fb6-9a1a-419f6c5b2004}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a276722-5889-43de-a9ba-d786fce0f030}, !- Handle
  Node 218,                               !- Name
  {440f303a-bdd4-4728-9ebe-d051de4a4f50}, !- Inlet Port
  {86012065-320a-469b-b6f8-53a26a23eb6b}; !- Outlet Port

OS:Connection,
  {440f303a-bdd4-4728-9ebe-d051de4a4f50}, !- Handle
  {327cc237-d234-4fe6-adf6-912bb088b048}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  3,                                      !- Outlet Port
  {8a276722-5889-43de-a9ba-d786fce0f030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86012065-320a-469b-b6f8-53a26a23eb6b}, !- Handle
  {29e44d9f-3bf1-4fb9-a8c8-5be47174f0c2}, !- Name
  {8a276722-5889-43de-a9ba-d786fce0f030}, !- Source Object
  3,                                      !- Outlet Port
  {cabda564-e52f-4f98-a296-16a1c3593f87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58de8e3a-bc5a-46db-807b-f014eb2a414a}, !- Handle
  {ddbf42b6-0081-4565-9cb0-032d31b7ba1a}, !- Name
  {cabda564-e52f-4f98-a296-16a1c3593f87}, !- Source Object
  12,                                     !- Outlet Port
  {1e23261f-2c80-48b2-b60e-bec294d3fb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c495a3e7-4c9a-45c0-a3b3-ceae582ed2d1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {be78436e-0214-400e-96c1-5d2ce8bf11a5}, !- Water Inlet Node Name
  {6b913796-1ca9-4e16-ba06-76d4511e7901}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aab85d6e-434b-4f85-be42-98d5ab627590}, !- Handle
  Node 219,                               !- Name
  {20525fd4-3de8-42c7-842a-53214cbed1b9}, !- Inlet Port
  {be78436e-0214-400e-96c1-5d2ce8bf11a5}; !- Outlet Port

OS:Connection,
  {20525fd4-3de8-42c7-842a-53214cbed1b9}, !- Handle
  {f4c2d59c-c098-4baa-9ac7-aca508ecf516}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  28,                                     !- Outlet Port
  {aab85d6e-434b-4f85-be42-98d5ab627590}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95942ea8-d322-433c-9cc7-7071e446fb5d}, !- Handle
  Node 220,                               !- Name
  {6b913796-1ca9-4e16-ba06-76d4511e7901}, !- Inlet Port
  {6c497b74-d870-42a2-9e3c-bd8e95bc98eb}; !- Outlet Port

OS:Connection,
  {be78436e-0214-400e-96c1-5d2ce8bf11a5}, !- Handle
  {42f7e708-1b0a-4135-87c5-4fb7635d592b}, !- Name
  {aab85d6e-434b-4f85-be42-98d5ab627590}, !- Source Object
  3,                                      !- Outlet Port
  {c495a3e7-4c9a-45c0-a3b3-ceae582ed2d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b913796-1ca9-4e16-ba06-76d4511e7901}, !- Handle
  {b7b63763-a1e1-4673-b680-64c644d8a723}, !- Name
  {c495a3e7-4c9a-45c0-a3b3-ceae582ed2d1}, !- Source Object
  6,                                      !- Outlet Port
  {95942ea8-d322-433c-9cc7-7071e446fb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c497b74-d870-42a2-9e3c-bd8e95bc98eb}, !- Handle
  {4bdb3e5f-325d-4780-a1fc-bd62e09e346b}, !- Name
  {95942ea8-d322-433c-9cc7-7071e446fb5d}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {96551574-a012-4af1-bc4c-1fdf5d874876}, !- Handle
  Controller Water Coil 22,               !- Name
  {c495a3e7-4c9a-45c0-a3b3-ceae582ed2d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bcfe784b-73f3-47b2-a3fb-8a762cb12b4c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {e488d62e-a6ce-4453-8301-a7b25d5f8fbb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c495a3e7-4c9a-45c0-a3b3-ceae582ed2d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {03b1438f-29dc-4bc0-af43-779d97492a1f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ec77827-475f-4f00-95d7-260e2f3c76e4}, !- Handle
  Node 221,                               !- Name
  {03b1438f-29dc-4bc0-af43-779d97492a1f}, !- Inlet Port
  {229ac211-2888-4ec1-baba-34fce5963f6f}; !- Outlet Port

OS:Node,
  {205955d1-8008-4d81-bea1-b852068ad8bf}, !- Handle
  Node 222,                               !- Name
  {2a04075e-b100-4a1b-8d37-eea1ed924e3f}, !- Inlet Port
  {8953bf31-6005-46b2-b7b9-6ca1b65bda45}; !- Outlet Port

OS:Connection,
  {229ac211-2888-4ec1-baba-34fce5963f6f}, !- Handle
  {e92b4e73-3ad8-45a4-9e2e-b1907b880514}, !- Name
  {0ec77827-475f-4f00-95d7-260e2f3c76e4}, !- Source Object
  3,                                      !- Outlet Port
  {f35f3a4c-54e8-43cc-a083-9fe1d25b035b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a04075e-b100-4a1b-8d37-eea1ed924e3f}, !- Handle
  {78bb35c9-0fe6-4c3e-bc00-d6a9cedf3599}, !- Name
  {bf5d87c0-8eaa-499d-ab0f-90c302237e70}, !- Source Object
  12,                                     !- Outlet Port
  {205955d1-8008-4d81-bea1-b852068ad8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8953bf31-6005-46b2-b7b9-6ca1b65bda45}, !- Handle
  {96b5c4c9-d436-4113-9317-9efe08e1a857}, !- Name
  {205955d1-8008-4d81-bea1-b852068ad8bf}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e135ed81-61fa-4998-a3d6-14c4dc2bd09c}, !- Handle
  Node 223,                               !- Name
  {7a62febb-7b99-4667-8184-ba7893eef30d}, !- Inlet Port
  {e488d62e-a6ce-4453-8301-a7b25d5f8fbb}; !- Outlet Port

OS:Connection,
  {7a62febb-7b99-4667-8184-ba7893eef30d}, !- Handle
  {0a1fbd59-0965-479e-99f4-a482d801dbe6}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  4,                                      !- Outlet Port
  {e135ed81-61fa-4998-a3d6-14c4dc2bd09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e488d62e-a6ce-4453-8301-a7b25d5f8fbb}, !- Handle
  {65889d81-6ce7-4208-90f5-1a7bbfe806be}, !- Name
  {e135ed81-61fa-4998-a3d6-14c4dc2bd09c}, !- Source Object
  3,                                      !- Outlet Port
  {bcfe784b-73f3-47b2-a3fb-8a762cb12b4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03b1438f-29dc-4bc0-af43-779d97492a1f}, !- Handle
  {709e2da9-6aaf-45fd-98d1-aceaaa755e01}, !- Name
  {bcfe784b-73f3-47b2-a3fb-8a762cb12b4c}, !- Source Object
  12,                                     !- Outlet Port
  {0ec77827-475f-4f00-95d7-260e2f3c76e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {651d6961-3519-41df-aa95-f9fb19b7d34e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {990df17e-9f91-4e87-88e5-83b5003c1885}, !- Water Inlet Node Name
  {d992799f-b21b-4174-bb5d-00a491942855}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f46d4984-5ffc-43ac-9dc0-c4c6fe519ded}, !- Handle
  Node 224,                               !- Name
  {7e800f91-7308-4507-882a-4799c199cbdd}, !- Inlet Port
  {990df17e-9f91-4e87-88e5-83b5003c1885}; !- Outlet Port

OS:Connection,
  {7e800f91-7308-4507-882a-4799c199cbdd}, !- Handle
  {8af30d39-d617-46b1-a053-cef14072c324}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  29,                                     !- Outlet Port
  {f46d4984-5ffc-43ac-9dc0-c4c6fe519ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8046f6de-b3f4-46c5-a66c-e48671ed4614}, !- Handle
  Node 225,                               !- Name
  {d992799f-b21b-4174-bb5d-00a491942855}, !- Inlet Port
  {d1724198-51a8-4616-bb14-18192ba809b9}; !- Outlet Port

OS:Connection,
  {990df17e-9f91-4e87-88e5-83b5003c1885}, !- Handle
  {c45348e4-3a0a-4a62-925f-887dea0e6774}, !- Name
  {f46d4984-5ffc-43ac-9dc0-c4c6fe519ded}, !- Source Object
  3,                                      !- Outlet Port
  {651d6961-3519-41df-aa95-f9fb19b7d34e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d992799f-b21b-4174-bb5d-00a491942855}, !- Handle
  {9d318793-4d75-4996-9bf8-f02e566a937a}, !- Name
  {651d6961-3519-41df-aa95-f9fb19b7d34e}, !- Source Object
  6,                                      !- Outlet Port
  {8046f6de-b3f4-46c5-a66c-e48671ed4614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1724198-51a8-4616-bb14-18192ba809b9}, !- Handle
  {5a4b05c1-318e-4818-9a67-82fd41906011}, !- Name
  {8046f6de-b3f4-46c5-a66c-e48671ed4614}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a3cdc7f9-3326-4330-a5d3-43531edaf6d8}, !- Handle
  Controller Water Coil 23,               !- Name
  {651d6961-3519-41df-aa95-f9fb19b7d34e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7a9e1edc-98b6-4ec3-b244-32800b1c9a19}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {4b95becc-ba8d-4074-b1ef-6fafd6b8613a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {651d6961-3519-41df-aa95-f9fb19b7d34e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {07d19cad-ab08-4de2-95b2-2450c429281e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {22026742-41ff-490b-b121-ca0627b208ee}, !- Handle
  Node 226,                               !- Name
  {07d19cad-ab08-4de2-95b2-2450c429281e}, !- Inlet Port
  {d1592418-6a57-4070-9f79-2ac9188b2cc2}; !- Outlet Port

OS:Node,
  {8b1dadf0-54ad-4487-9d23-803e3e5252b5}, !- Handle
  Node 227,                               !- Name
  {619526d4-1f19-479b-9d8f-382759b49ee5}, !- Inlet Port
  {8561cc70-5bbb-4ba4-8e0c-4e8ffd956f0c}; !- Outlet Port

OS:Connection,
  {d1592418-6a57-4070-9f79-2ac9188b2cc2}, !- Handle
  {bc3bad25-452c-460f-83b7-02078c91500f}, !- Name
  {22026742-41ff-490b-b121-ca0627b208ee}, !- Source Object
  3,                                      !- Outlet Port
  {6fe93c9e-848e-4f8e-96b4-1ac860dde515}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {619526d4-1f19-479b-9d8f-382759b49ee5}, !- Handle
  {e8ea91c0-34d0-419a-a33d-364274b4e123}, !- Name
  {5f05ddf5-1211-4ad0-8267-329faaa7a7ad}, !- Source Object
  12,                                     !- Outlet Port
  {8b1dadf0-54ad-4487-9d23-803e3e5252b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8561cc70-5bbb-4ba4-8e0c-4e8ffd956f0c}, !- Handle
  {afb2c39b-31f8-4d9a-97b4-bb9fc2c05a77}, !- Name
  {8b1dadf0-54ad-4487-9d23-803e3e5252b5}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {81907872-3980-4da5-8cbf-d04632b74458}, !- Handle
  Node 228,                               !- Name
  {2fabcbfd-6aff-4706-b7fe-caba88fa5350}, !- Inlet Port
  {4b95becc-ba8d-4074-b1ef-6fafd6b8613a}; !- Outlet Port

OS:Connection,
  {2fabcbfd-6aff-4706-b7fe-caba88fa5350}, !- Handle
  {71e35711-ebe1-46f7-a9ff-bd0c085ba8a1}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  5,                                      !- Outlet Port
  {81907872-3980-4da5-8cbf-d04632b74458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b95becc-ba8d-4074-b1ef-6fafd6b8613a}, !- Handle
  {8ee59dba-f06c-434f-abb9-09793cc22142}, !- Name
  {81907872-3980-4da5-8cbf-d04632b74458}, !- Source Object
  3,                                      !- Outlet Port
  {7a9e1edc-98b6-4ec3-b244-32800b1c9a19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07d19cad-ab08-4de2-95b2-2450c429281e}, !- Handle
  {cc297f70-640e-4254-bfa0-c32dfcd6072b}, !- Name
  {7a9e1edc-98b6-4ec3-b244-32800b1c9a19}, !- Source Object
  12,                                     !- Outlet Port
  {22026742-41ff-490b-b121-ca0627b208ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {93d57102-41b2-4f2b-b28d-59a02f1e2684}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3de7f907-edd0-4c99-8caa-a1ff7193d8d3}, !- Water Inlet Node Name
  {7f5b3180-0616-4658-a327-f244ef8b164b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49398dec-886b-4ae5-9818-da506f07ad9b}, !- Handle
  Node 229,                               !- Name
  {536fb54f-6b67-4e84-a4da-5813868e5576}, !- Inlet Port
  {3de7f907-edd0-4c99-8caa-a1ff7193d8d3}; !- Outlet Port

OS:Connection,
  {536fb54f-6b67-4e84-a4da-5813868e5576}, !- Handle
  {33350a4a-68ed-4139-a42d-0c39a21f764e}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  30,                                     !- Outlet Port
  {49398dec-886b-4ae5-9818-da506f07ad9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24607f3a-7d55-467d-823d-9547c70849e0}, !- Handle
  Node 230,                               !- Name
  {7f5b3180-0616-4658-a327-f244ef8b164b}, !- Inlet Port
  {67b537ad-9e6f-409d-9ee3-7b4514007e86}; !- Outlet Port

OS:Connection,
  {3de7f907-edd0-4c99-8caa-a1ff7193d8d3}, !- Handle
  {274b25fa-9da8-4b9a-9d01-3678928f2e82}, !- Name
  {49398dec-886b-4ae5-9818-da506f07ad9b}, !- Source Object
  3,                                      !- Outlet Port
  {93d57102-41b2-4f2b-b28d-59a02f1e2684}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f5b3180-0616-4658-a327-f244ef8b164b}, !- Handle
  {60e504a2-f519-4afc-aff4-e24411d2d41e}, !- Name
  {93d57102-41b2-4f2b-b28d-59a02f1e2684}, !- Source Object
  6,                                      !- Outlet Port
  {24607f3a-7d55-467d-823d-9547c70849e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b537ad-9e6f-409d-9ee3-7b4514007e86}, !- Handle
  {d53bd147-6bff-4450-afc4-aa2869d6a382}, !- Name
  {24607f3a-7d55-467d-823d-9547c70849e0}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88212a0d-978c-437b-8578-76ab8c1eea14}, !- Handle
  Controller Water Coil 24,               !- Name
  {93d57102-41b2-4f2b-b28d-59a02f1e2684}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {26b79cb5-2ec4-4237-a510-808946a94dc8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {b826dfb8-5167-45fa-962d-8577af0b777b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {93d57102-41b2-4f2b-b28d-59a02f1e2684}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53d81472-b2a6-4de2-be08-6c0abee6927e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {378224be-2891-40d4-a1d3-e375232add36}, !- Handle
  Node 231,                               !- Name
  {53d81472-b2a6-4de2-be08-6c0abee6927e}, !- Inlet Port
  {d7b1e5a5-8675-461c-b231-68ae9d68ac48}; !- Outlet Port

OS:Node,
  {2d33554b-0fd1-4d81-b5d1-d562d59b1100}, !- Handle
  Node 232,                               !- Name
  {3f0c71e9-cd7a-46ca-b6ad-b746ed4b7331}, !- Inlet Port
  {6833ff8c-ce50-40cc-aada-8bfdeffb5b5f}; !- Outlet Port

OS:Connection,
  {d7b1e5a5-8675-461c-b231-68ae9d68ac48}, !- Handle
  {b2a2d154-8095-4c84-accd-bf8665e96f5d}, !- Name
  {378224be-2891-40d4-a1d3-e375232add36}, !- Source Object
  3,                                      !- Outlet Port
  {0a8a4901-38e0-46c0-bf87-c73db0796f0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f0c71e9-cd7a-46ca-b6ad-b746ed4b7331}, !- Handle
  {d5a1c4a3-8a3b-48f7-9b09-b833027ba3c1}, !- Name
  {8b0274de-e7b5-456c-aad9-14c1490db37c}, !- Source Object
  12,                                     !- Outlet Port
  {2d33554b-0fd1-4d81-b5d1-d562d59b1100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6833ff8c-ce50-40cc-aada-8bfdeffb5b5f}, !- Handle
  {13de15f8-b64e-4122-afa1-4205215c4bfd}, !- Name
  {2d33554b-0fd1-4d81-b5d1-d562d59b1100}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4945ac34-a9f1-4e65-b1e2-8e053603bb6d}, !- Handle
  Node 233,                               !- Name
  {505e5895-a701-453a-bb3f-5bb5eb5d4418}, !- Inlet Port
  {b826dfb8-5167-45fa-962d-8577af0b777b}; !- Outlet Port

OS:Connection,
  {505e5895-a701-453a-bb3f-5bb5eb5d4418}, !- Handle
  {91649d82-5629-4ee9-bcbd-266092afcfd3}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  6,                                      !- Outlet Port
  {4945ac34-a9f1-4e65-b1e2-8e053603bb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b826dfb8-5167-45fa-962d-8577af0b777b}, !- Handle
  {06ca56d4-2f67-433c-ba16-e2c7a63f53ee}, !- Name
  {4945ac34-a9f1-4e65-b1e2-8e053603bb6d}, !- Source Object
  3,                                      !- Outlet Port
  {26b79cb5-2ec4-4237-a510-808946a94dc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53d81472-b2a6-4de2-be08-6c0abee6927e}, !- Handle
  {69dce6da-2e0f-46a0-ad82-d06c27a382e0}, !- Name
  {26b79cb5-2ec4-4237-a510-808946a94dc8}, !- Source Object
  12,                                     !- Outlet Port
  {378224be-2891-40d4-a1d3-e375232add36}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a489cd26-82f1-4a10-bb69-1c0a81f4b71c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {14aea04f-8df1-4730-9127-906ca52cebde}, !- Water Inlet Node Name
  {fd184c0d-ea64-4972-8677-1948fcffd0ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ad605f7-e5b8-45d1-bf54-960967691670}, !- Handle
  Node 234,                               !- Name
  {626102ea-c7ac-4664-8d4d-749a7f29e840}, !- Inlet Port
  {14aea04f-8df1-4730-9127-906ca52cebde}; !- Outlet Port

OS:Connection,
  {626102ea-c7ac-4664-8d4d-749a7f29e840}, !- Handle
  {3be6152b-b533-49be-b11f-ab26e59a383e}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  31,                                     !- Outlet Port
  {2ad605f7-e5b8-45d1-bf54-960967691670}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62af7698-b412-42e8-b9bd-8a19c440a5f5}, !- Handle
  Node 235,                               !- Name
  {fd184c0d-ea64-4972-8677-1948fcffd0ad}, !- Inlet Port
  {b975aaae-20ce-494b-9453-1293f0495501}; !- Outlet Port

OS:Connection,
  {14aea04f-8df1-4730-9127-906ca52cebde}, !- Handle
  {d1600114-2d37-4bff-bb49-2697d8d9d741}, !- Name
  {2ad605f7-e5b8-45d1-bf54-960967691670}, !- Source Object
  3,                                      !- Outlet Port
  {a489cd26-82f1-4a10-bb69-1c0a81f4b71c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd184c0d-ea64-4972-8677-1948fcffd0ad}, !- Handle
  {e8ae6420-857c-4df6-a976-61d0c66d614c}, !- Name
  {a489cd26-82f1-4a10-bb69-1c0a81f4b71c}, !- Source Object
  6,                                      !- Outlet Port
  {62af7698-b412-42e8-b9bd-8a19c440a5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b975aaae-20ce-494b-9453-1293f0495501}, !- Handle
  {f70085c0-9b59-425b-9478-2de81613f32c}, !- Name
  {62af7698-b412-42e8-b9bd-8a19c440a5f5}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {072bedf8-50f9-45a6-a169-4e7870f75f6e}, !- Handle
  Controller Water Coil 25,               !- Name
  {a489cd26-82f1-4a10-bb69-1c0a81f4b71c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa578c05-32ec-4d8c-8834-00ac2002ecd3}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {efe22020-097c-415e-b671-74a53afefbac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a489cd26-82f1-4a10-bb69-1c0a81f4b71c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {db5ea1e7-900d-4363-9155-1e29049a5f84}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cace9f39-eeaa-4484-a527-cc20842f6586}, !- Handle
  Node 236,                               !- Name
  {db5ea1e7-900d-4363-9155-1e29049a5f84}, !- Inlet Port
  {05d7d58e-2cc7-4d34-9535-2a24716e1490}; !- Outlet Port

OS:Node,
  {8a289e15-d6a3-423d-989c-face0b555df4}, !- Handle
  Node 237,                               !- Name
  {47980648-8545-4d82-817e-ba54138cff13}, !- Inlet Port
  {d5665aa9-fc22-4859-aca5-264318e4689e}; !- Outlet Port

OS:Connection,
  {05d7d58e-2cc7-4d34-9535-2a24716e1490}, !- Handle
  {08c810fb-3831-499d-9b7f-dc3ed048b8cb}, !- Name
  {cace9f39-eeaa-4484-a527-cc20842f6586}, !- Source Object
  3,                                      !- Outlet Port
  {8352a5ef-1863-40eb-9c9d-edd257b4b84f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47980648-8545-4d82-817e-ba54138cff13}, !- Handle
  {4f10f528-ac48-4e98-a0ea-86fceae58a64}, !- Name
  {da59b293-1d05-4200-b2b2-e40d2297f2eb}, !- Source Object
  12,                                     !- Outlet Port
  {8a289e15-d6a3-423d-989c-face0b555df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5665aa9-fc22-4859-aca5-264318e4689e}, !- Handle
  {860b1e78-8bb7-4142-9458-ce7ebd27e69f}, !- Name
  {8a289e15-d6a3-423d-989c-face0b555df4}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8d629c1b-c48f-4304-85ec-49481c05fc71}, !- Handle
  Node 238,                               !- Name
  {8b33b72f-08ca-4327-a713-ef085d074527}, !- Inlet Port
  {efe22020-097c-415e-b671-74a53afefbac}; !- Outlet Port

OS:Connection,
  {8b33b72f-08ca-4327-a713-ef085d074527}, !- Handle
  {395c45cb-8f73-4d01-b438-ccbb1c7de191}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  7,                                      !- Outlet Port
  {8d629c1b-c48f-4304-85ec-49481c05fc71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe22020-097c-415e-b671-74a53afefbac}, !- Handle
  {fde4d3ea-669b-4179-b27f-20a8802025fd}, !- Name
  {8d629c1b-c48f-4304-85ec-49481c05fc71}, !- Source Object
  3,                                      !- Outlet Port
  {aa578c05-32ec-4d8c-8834-00ac2002ecd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db5ea1e7-900d-4363-9155-1e29049a5f84}, !- Handle
  {1d649867-b037-4d5e-ac07-fb6a8a028f24}, !- Name
  {aa578c05-32ec-4d8c-8834-00ac2002ecd3}, !- Source Object
  12,                                     !- Outlet Port
  {cace9f39-eeaa-4484-a527-cc20842f6586}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {29859734-934a-4f8f-b4d4-c335707348cf}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Rht Coil,  !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da874abf-ea25-40a6-93b9-7b1d435bb15d}, !- Water Inlet Node Name
  {3200ba1e-3268-47fd-a807-672f965612d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb153d55-f5cd-4543-9cba-4ee9f0619b10}, !- Handle
  Node 239,                               !- Name
  {d5cca1f4-3994-42f4-a3ad-955a5438530c}, !- Inlet Port
  {da874abf-ea25-40a6-93b9-7b1d435bb15d}; !- Outlet Port

OS:Connection,
  {d5cca1f4-3994-42f4-a3ad-955a5438530c}, !- Handle
  {2e27d4ff-fbaf-45d5-99d7-46a17abdc0dd}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  32,                                     !- Outlet Port
  {eb153d55-f5cd-4543-9cba-4ee9f0619b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c427a1e1-d553-4caa-8618-441e8c5d2657}, !- Handle
  Node 240,                               !- Name
  {3200ba1e-3268-47fd-a807-672f965612d6}, !- Inlet Port
  {c77dd14c-7ff1-4366-b80c-8da99dd24d28}; !- Outlet Port

OS:Connection,
  {da874abf-ea25-40a6-93b9-7b1d435bb15d}, !- Handle
  {7764be91-c222-4e1c-9fed-ab6d26ee835c}, !- Name
  {eb153d55-f5cd-4543-9cba-4ee9f0619b10}, !- Source Object
  3,                                      !- Outlet Port
  {29859734-934a-4f8f-b4d4-c335707348cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3200ba1e-3268-47fd-a807-672f965612d6}, !- Handle
  {4c6be8a6-6d2b-4e76-be6f-4e32537876f7}, !- Name
  {29859734-934a-4f8f-b4d4-c335707348cf}, !- Source Object
  6,                                      !- Outlet Port
  {c427a1e1-d553-4caa-8618-441e8c5d2657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77dd14c-7ff1-4366-b80c-8da99dd24d28}, !- Handle
  {91d2f959-a4f4-4a6a-aa8f-978ddd703d3c}, !- Name
  {c427a1e1-d553-4caa-8618-441e8c5d2657}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {efda38e9-699f-478c-bb58-b0d050d538cd}, !- Handle
  Controller Water Coil 26,               !- Name
  {29859734-934a-4f8f-b4d4-c335707348cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {359ddbeb-c460-4fce-8b9b-fb4248cfddf8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN VAV Term,  !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {88e6433f-4454-4819-8ad0-02210d4c6e06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {29859734-934a-4f8f-b4d4-c335707348cf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5bbcc345-755e-49b8-b181-675aacff7525}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a51cb9ae-bc62-4ce0-bbce-6c79fe8e9f92}, !- Handle
  Node 241,                               !- Name
  {5bbcc345-755e-49b8-b181-675aacff7525}, !- Inlet Port
  {2e12bbdc-74ec-450d-a25f-d5a1b2b195a2}; !- Outlet Port

OS:Node,
  {851379da-679e-481f-8f6a-840760f8a166}, !- Handle
  Node 242,                               !- Name
  {b208784d-2fe3-42c3-ad67-798280b79980}, !- Inlet Port
  {038ea20b-41bc-490b-af65-3a5bb5285299}; !- Outlet Port

OS:Connection,
  {2e12bbdc-74ec-450d-a25f-d5a1b2b195a2}, !- Handle
  {d02f0e1d-d5d8-4cb1-8e78-0fa37d836586}, !- Name
  {a51cb9ae-bc62-4ce0-bbce-6c79fe8e9f92}, !- Source Object
  3,                                      !- Outlet Port
  {15338284-9462-46bb-8c0e-1f1b8ba1c9a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b208784d-2fe3-42c3-ad67-798280b79980}, !- Handle
  {6c28f123-645a-46bd-b87b-2dd8ca7fa0ac}, !- Name
  {28c93854-4793-4cd6-9f9e-d3ab2fc106bf}, !- Source Object
  12,                                     !- Outlet Port
  {851379da-679e-481f-8f6a-840760f8a166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038ea20b-41bc-490b-af65-3a5bb5285299}, !- Handle
  {4e030c3e-8b95-45d3-8c9e-392736950da8}, !- Name
  {851379da-679e-481f-8f6a-840760f8a166}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c47f1d08-4de9-4969-842b-a0ed7e202bcf}, !- Handle
  Node 243,                               !- Name
  {b0eb2773-0d52-4416-a3a1-9fc80fda4bb5}, !- Inlet Port
  {88e6433f-4454-4819-8ad0-02210d4c6e06}; !- Outlet Port

OS:Connection,
  {b0eb2773-0d52-4416-a3a1-9fc80fda4bb5}, !- Handle
  {bd82d5a7-3a96-4b9a-9783-bb65c0ab7aec}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  8,                                      !- Outlet Port
  {c47f1d08-4de9-4969-842b-a0ed7e202bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e6433f-4454-4819-8ad0-02210d4c6e06}, !- Handle
  {2f5a090d-49ef-4bc0-b058-7d8173e5c7ce}, !- Name
  {c47f1d08-4de9-4969-842b-a0ed7e202bcf}, !- Source Object
  3,                                      !- Outlet Port
  {359ddbeb-c460-4fce-8b9b-fb4248cfddf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bbcc345-755e-49b8-b181-675aacff7525}, !- Handle
  {0f7ad20e-a913-4d28-9d57-14bb18f22d50}, !- Name
  {359ddbeb-c460-4fce-8b9b-fb4248cfddf8}, !- Source Object
  12,                                     !- Outlet Port
  {a51cb9ae-bc62-4ce0-bbce-6c79fe8e9f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9a43bbe9-3365-4fa4-8e7a-6b7d75474175}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d77211f-cddb-4987-bf9c-a865aa1c4a87}, !- Water Inlet Node Name
  {a405c6e0-2c14-4e2b-a0c7-3ed3c5927703}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b29b0e2-bb05-4a30-9e5c-4dc8a381d555}, !- Handle
  Node 244,                               !- Name
  {1444224d-f56f-47b5-89a2-e249b4fd5b3a}, !- Inlet Port
  {5d77211f-cddb-4987-bf9c-a865aa1c4a87}; !- Outlet Port

OS:Connection,
  {1444224d-f56f-47b5-89a2-e249b4fd5b3a}, !- Handle
  {528ea616-f2d3-48d4-b6b9-a96d603fb5aa}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  33,                                     !- Outlet Port
  {3b29b0e2-bb05-4a30-9e5c-4dc8a381d555}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4de9066-fd74-4101-b76f-bf8e8ed77363}, !- Handle
  Node 245,                               !- Name
  {a405c6e0-2c14-4e2b-a0c7-3ed3c5927703}, !- Inlet Port
  {1af6d703-a303-4a4b-a4ea-614c48ca44de}; !- Outlet Port

OS:Connection,
  {5d77211f-cddb-4987-bf9c-a865aa1c4a87}, !- Handle
  {cd48ee64-ed06-4b13-99dd-3b828b825b29}, !- Name
  {3b29b0e2-bb05-4a30-9e5c-4dc8a381d555}, !- Source Object
  3,                                      !- Outlet Port
  {9a43bbe9-3365-4fa4-8e7a-6b7d75474175}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a405c6e0-2c14-4e2b-a0c7-3ed3c5927703}, !- Handle
  {41433d52-e5ca-4922-9502-04667cab8bcd}, !- Name
  {9a43bbe9-3365-4fa4-8e7a-6b7d75474175}, !- Source Object
  6,                                      !- Outlet Port
  {a4de9066-fd74-4101-b76f-bf8e8ed77363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af6d703-a303-4a4b-a4ea-614c48ca44de}, !- Handle
  {f8eb7992-d45b-4c69-a081-1f5212f645dd}, !- Name
  {a4de9066-fd74-4101-b76f-bf8e8ed77363}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {37b6cfd3-d0b6-448b-a011-ac457d966341}, !- Handle
  Controller Water Coil 27,               !- Name
  {9a43bbe9-3365-4fa4-8e7a-6b7d75474175}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a770c3d8-4c50-44a6-b4f1-816b68ca8c07}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {6a778271-28d4-4899-a2a2-75986408e211}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9a43bbe9-3365-4fa4-8e7a-6b7d75474175}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {15791983-fc9c-4d28-9201-eb968b66644a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fe3d2f98-bdb1-4623-8f21-82ed35431805}, !- Handle
  Node 246,                               !- Name
  {15791983-fc9c-4d28-9201-eb968b66644a}, !- Inlet Port
  {0a145ecd-746b-4076-a074-acf3cfb41dcf}; !- Outlet Port

OS:Node,
  {7a222993-c215-48e2-9037-1d644e6ee02b}, !- Handle
  Node 247,                               !- Name
  {8485e8c5-a49b-4dc8-bb56-95427ad8abdb}, !- Inlet Port
  {8831c084-0f10-4644-9402-b2ef37a66efb}; !- Outlet Port

OS:Connection,
  {0a145ecd-746b-4076-a074-acf3cfb41dcf}, !- Handle
  {c1f605ae-6a62-47b0-b6a5-6d24b135386a}, !- Name
  {fe3d2f98-bdb1-4623-8f21-82ed35431805}, !- Source Object
  3,                                      !- Outlet Port
  {08b411d7-9492-4c3d-a04d-1cbbf26e13d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8485e8c5-a49b-4dc8-bb56-95427ad8abdb}, !- Handle
  {f41428e7-79fd-41a8-b007-4e6b014fd203}, !- Name
  {26c6ac8b-fb47-4a72-9a44-2536528004ad}, !- Source Object
  12,                                     !- Outlet Port
  {7a222993-c215-48e2-9037-1d644e6ee02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8831c084-0f10-4644-9402-b2ef37a66efb}, !- Handle
  {0c27a794-1dfb-46a6-8aab-71fc43d13977}, !- Name
  {7a222993-c215-48e2-9037-1d644e6ee02b}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7a98cb57-7869-4f5a-bbfa-7a64d38e989f}, !- Handle
  Node 248,                               !- Name
  {6ee4dd32-badc-4e4d-a47e-652150e392c1}, !- Inlet Port
  {6a778271-28d4-4899-a2a2-75986408e211}; !- Outlet Port

OS:Connection,
  {6ee4dd32-badc-4e4d-a47e-652150e392c1}, !- Handle
  {82395a30-5279-41c7-b042-6e535885be0b}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  9,                                      !- Outlet Port
  {7a98cb57-7869-4f5a-bbfa-7a64d38e989f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a778271-28d4-4899-a2a2-75986408e211}, !- Handle
  {fd03c158-dcf1-426f-a897-bde93ca2893f}, !- Name
  {7a98cb57-7869-4f5a-bbfa-7a64d38e989f}, !- Source Object
  3,                                      !- Outlet Port
  {a770c3d8-4c50-44a6-b4f1-816b68ca8c07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15791983-fc9c-4d28-9201-eb968b66644a}, !- Handle
  {ed6abcdc-b2c2-4213-b765-8d305bde5990}, !- Name
  {a770c3d8-4c50-44a6-b4f1-816b68ca8c07}, !- Source Object
  12,                                     !- Outlet Port
  {fe3d2f98-bdb1-4623-8f21-82ed35431805}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a2305e62-d87e-479a-8115-0b94786a8924}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ff392911-2dad-41e1-9090-a046564010aa}, !- Water Inlet Node Name
  {61d23ed5-85c1-4c5c-a931-0a61f62d0541}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {274d75c2-1f21-46de-8f32-5d64d229f114}, !- Handle
  Node 249,                               !- Name
  {555a30de-d141-4a32-97fc-3923cb0f0779}, !- Inlet Port
  {ff392911-2dad-41e1-9090-a046564010aa}; !- Outlet Port

OS:Connection,
  {555a30de-d141-4a32-97fc-3923cb0f0779}, !- Handle
  {b04d792a-f1bf-4d5f-a8a4-e0360396d06b}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  34,                                     !- Outlet Port
  {274d75c2-1f21-46de-8f32-5d64d229f114}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {223b81bf-0454-4acc-9b63-49875a2f2c08}, !- Handle
  Node 250,                               !- Name
  {61d23ed5-85c1-4c5c-a931-0a61f62d0541}, !- Inlet Port
  {fefa74d3-2334-4456-9db4-b24fc0f9a534}; !- Outlet Port

OS:Connection,
  {ff392911-2dad-41e1-9090-a046564010aa}, !- Handle
  {108f7e1a-fee7-4b25-8221-8f0450968924}, !- Name
  {274d75c2-1f21-46de-8f32-5d64d229f114}, !- Source Object
  3,                                      !- Outlet Port
  {a2305e62-d87e-479a-8115-0b94786a8924}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {61d23ed5-85c1-4c5c-a931-0a61f62d0541}, !- Handle
  {a1d7b3ac-e1e6-4873-aae3-46df4b3e70de}, !- Name
  {a2305e62-d87e-479a-8115-0b94786a8924}, !- Source Object
  6,                                      !- Outlet Port
  {223b81bf-0454-4acc-9b63-49875a2f2c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefa74d3-2334-4456-9db4-b24fc0f9a534}, !- Handle
  {d393075e-2b6b-4359-a90f-a1642f44af25}, !- Name
  {223b81bf-0454-4acc-9b63-49875a2f2c08}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {90c109aa-f500-42ed-96ee-67703a87de6d}, !- Handle
  Controller Water Coil 28,               !- Name
  {a2305e62-d87e-479a-8115-0b94786a8924}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38443ba9-aba1-432e-88a3-5f69b92ad397}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {1a5825c4-c5fa-48de-a682-e9bd10818cc5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a2305e62-d87e-479a-8115-0b94786a8924}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5bc753f-1be9-4e72-91fa-b80c2505b70c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7cc8f541-45c8-4ffa-ac58-f4e7dead7ead}, !- Handle
  Node 251,                               !- Name
  {f5bc753f-1be9-4e72-91fa-b80c2505b70c}, !- Inlet Port
  {5cb541e0-2ab7-4626-a25a-7da1fb8f1a22}; !- Outlet Port

OS:Node,
  {0cf82e62-0cb7-4fb1-8d80-25ecadf7f70b}, !- Handle
  Node 252,                               !- Name
  {f0f62f51-5120-4f07-9f39-6e8e8c0f7ca2}, !- Inlet Port
  {c2e0ea88-2919-48c4-9ea3-e32333ab8a79}; !- Outlet Port

OS:Connection,
  {5cb541e0-2ab7-4626-a25a-7da1fb8f1a22}, !- Handle
  {690ed014-051e-41bd-b8e1-db937314b1d1}, !- Name
  {7cc8f541-45c8-4ffa-ac58-f4e7dead7ead}, !- Source Object
  3,                                      !- Outlet Port
  {035ad234-4386-4039-b5c4-60130bc79239}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0f62f51-5120-4f07-9f39-6e8e8c0f7ca2}, !- Handle
  {7c0776f4-7c4f-417f-83dd-13a70c563908}, !- Name
  {8ee6760c-a504-4be4-9f03-b604c97a6aac}, !- Source Object
  12,                                     !- Outlet Port
  {0cf82e62-0cb7-4fb1-8d80-25ecadf7f70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e0ea88-2919-48c4-9ea3-e32333ab8a79}, !- Handle
  {6f5fc31d-fcbd-4aab-a7a4-f0d3d2c7a99f}, !- Name
  {0cf82e62-0cb7-4fb1-8d80-25ecadf7f70b}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a6d9aa1c-05b9-4dbf-a6cb-28fdab033c74}, !- Handle
  Node 253,                               !- Name
  {86bc7ed4-959f-4830-9300-bc8fd7556271}, !- Inlet Port
  {1a5825c4-c5fa-48de-a682-e9bd10818cc5}; !- Outlet Port

OS:Connection,
  {86bc7ed4-959f-4830-9300-bc8fd7556271}, !- Handle
  {d7a50bfe-6f58-4059-b3aa-5c2c57f0952d}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  10,                                     !- Outlet Port
  {a6d9aa1c-05b9-4dbf-a6cb-28fdab033c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5825c4-c5fa-48de-a682-e9bd10818cc5}, !- Handle
  {81a14d9d-e11d-46ee-8c8c-92d8c073c7d6}, !- Name
  {a6d9aa1c-05b9-4dbf-a6cb-28fdab033c74}, !- Source Object
  3,                                      !- Outlet Port
  {38443ba9-aba1-432e-88a3-5f69b92ad397}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5bc753f-1be9-4e72-91fa-b80c2505b70c}, !- Handle
  {eb18d232-5be0-444c-863e-0e7eb9acf4fb}, !- Name
  {38443ba9-aba1-432e-88a3-5f69b92ad397}, !- Source Object
  12,                                     !- Outlet Port
  {7cc8f541-45c8-4ffa-ac58-f4e7dead7ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dc3bc971-9b8e-4c15-8aa4-17492e56bfca}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d93186e1-b1fb-4e00-b186-b8d214c3cc73}, !- Water Inlet Node Name
  {f348fb2f-9336-4893-a246-adb58de0b514}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64d367c8-1392-4cca-a618-fba4b1727805}, !- Handle
  Node 254,                               !- Name
  {ebec1ea1-74ee-4731-8e01-73f40f426867}, !- Inlet Port
  {d93186e1-b1fb-4e00-b186-b8d214c3cc73}; !- Outlet Port

OS:Connection,
  {ebec1ea1-74ee-4731-8e01-73f40f426867}, !- Handle
  {7908e115-c6dc-43a6-a3a8-6a2cd190bb7e}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  35,                                     !- Outlet Port
  {64d367c8-1392-4cca-a618-fba4b1727805}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b03a88b4-6bd6-4a1b-b5c3-2ebe6d8721b1}, !- Handle
  Node 255,                               !- Name
  {f348fb2f-9336-4893-a246-adb58de0b514}, !- Inlet Port
  {26c5aea5-e326-4ea0-a3e4-14ba8c0cc7bb}; !- Outlet Port

OS:Connection,
  {d93186e1-b1fb-4e00-b186-b8d214c3cc73}, !- Handle
  {74690c74-b7a3-411e-ad56-cd37facff282}, !- Name
  {64d367c8-1392-4cca-a618-fba4b1727805}, !- Source Object
  3,                                      !- Outlet Port
  {dc3bc971-9b8e-4c15-8aa4-17492e56bfca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f348fb2f-9336-4893-a246-adb58de0b514}, !- Handle
  {8b447bb8-e602-43dc-97ed-ac369796a9e1}, !- Name
  {dc3bc971-9b8e-4c15-8aa4-17492e56bfca}, !- Source Object
  6,                                      !- Outlet Port
  {b03a88b4-6bd6-4a1b-b5c3-2ebe6d8721b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c5aea5-e326-4ea0-a3e4-14ba8c0cc7bb}, !- Handle
  {331b9f16-b6bd-4957-a793-c2f4440eb65f}, !- Name
  {b03a88b4-6bd6-4a1b-b5c3-2ebe6d8721b1}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00911315-7288-49bd-b776-8787a1498bab}, !- Handle
  Controller Water Coil 29,               !- Name
  {dc3bc971-9b8e-4c15-8aa4-17492e56bfca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a0303c87-b28b-4b0c-b832-64f6623c7d2a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {1696a6ab-a7a7-474c-afd8-8162ece94146}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc3bc971-9b8e-4c15-8aa4-17492e56bfca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1812f3ae-0d48-4034-9e4b-46a0b8ed4d3c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cc75ea98-aec7-49cb-94fa-9754fc08c2ca}, !- Handle
  Node 256,                               !- Name
  {1812f3ae-0d48-4034-9e4b-46a0b8ed4d3c}, !- Inlet Port
  {3dc0df3f-f968-45c0-a26e-e1277fa218b2}; !- Outlet Port

OS:Node,
  {c7e260ec-46ea-43e0-94b9-f22a3bcb0c00}, !- Handle
  Node 257,                               !- Name
  {fd264a74-0fef-431f-9c35-6a8ca9edf908}, !- Inlet Port
  {76a6006e-aca6-406b-a73b-e21c17315464}; !- Outlet Port

OS:Connection,
  {3dc0df3f-f968-45c0-a26e-e1277fa218b2}, !- Handle
  {dcc70c42-0faf-4417-91dc-486230612aaa}, !- Name
  {cc75ea98-aec7-49cb-94fa-9754fc08c2ca}, !- Source Object
  3,                                      !- Outlet Port
  {598a8a31-0cb5-43a3-9ed8-f1b1ba9219f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd264a74-0fef-431f-9c35-6a8ca9edf908}, !- Handle
  {083da270-390c-4c0e-952e-1a9fdca69ff8}, !- Name
  {51e2d8fd-8d99-4455-aac2-540c7d44dd97}, !- Source Object
  12,                                     !- Outlet Port
  {c7e260ec-46ea-43e0-94b9-f22a3bcb0c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a6006e-aca6-406b-a73b-e21c17315464}, !- Handle
  {4adc6930-8840-4558-9faa-3b6fde4bb253}, !- Name
  {c7e260ec-46ea-43e0-94b9-f22a3bcb0c00}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ae7da730-c021-48e6-8e87-bb02b66aa659}, !- Handle
  Node 258,                               !- Name
  {e9a7ca95-4734-4fbb-b07c-35d493e836ff}, !- Inlet Port
  {1696a6ab-a7a7-474c-afd8-8162ece94146}; !- Outlet Port

OS:Connection,
  {e9a7ca95-4734-4fbb-b07c-35d493e836ff}, !- Handle
  {7a3b992a-ea2d-403b-bd52-087559507df4}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  11,                                     !- Outlet Port
  {ae7da730-c021-48e6-8e87-bb02b66aa659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1696a6ab-a7a7-474c-afd8-8162ece94146}, !- Handle
  {f457abc1-dbb1-4051-9049-e428d221130e}, !- Name
  {ae7da730-c021-48e6-8e87-bb02b66aa659}, !- Source Object
  3,                                      !- Outlet Port
  {a0303c87-b28b-4b0c-b832-64f6623c7d2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1812f3ae-0d48-4034-9e4b-46a0b8ed4d3c}, !- Handle
  {5c3b48a0-5b30-4eb6-8212-ce6ff05f2b8e}, !- Name
  {a0303c87-b28b-4b0c-b832-64f6623c7d2a}, !- Source Object
  12,                                     !- Outlet Port
  {cc75ea98-aec7-49cb-94fa-9754fc08c2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e0ad8795-fad2-436c-9050-f2c4efda3667}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6bdb4c08-8c77-48d1-9d1e-5345b60a0f34}, !- Water Inlet Node Name
  {50847ca2-dcc3-4f20-86c4-4b5258cfa2ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11f7df35-cdad-4bcc-aac8-a560a99d17d9}, !- Handle
  Node 259,                               !- Name
  {215d9146-77e1-4fbc-8bfb-2ac4ad18096a}, !- Inlet Port
  {6bdb4c08-8c77-48d1-9d1e-5345b60a0f34}; !- Outlet Port

OS:Connection,
  {215d9146-77e1-4fbc-8bfb-2ac4ad18096a}, !- Handle
  {6d688254-38d1-4d48-851c-5bb69af9ee87}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  36,                                     !- Outlet Port
  {11f7df35-cdad-4bcc-aac8-a560a99d17d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45c643c9-c27a-498c-96d1-63dd295c63f2}, !- Handle
  Node 260,                               !- Name
  {50847ca2-dcc3-4f20-86c4-4b5258cfa2ea}, !- Inlet Port
  {a7f1d059-f994-4ad3-a0c6-3b5b66a3c0d1}; !- Outlet Port

OS:Connection,
  {6bdb4c08-8c77-48d1-9d1e-5345b60a0f34}, !- Handle
  {8d99f989-dddf-48ce-bf40-21075d869c0b}, !- Name
  {11f7df35-cdad-4bcc-aac8-a560a99d17d9}, !- Source Object
  3,                                      !- Outlet Port
  {e0ad8795-fad2-436c-9050-f2c4efda3667}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50847ca2-dcc3-4f20-86c4-4b5258cfa2ea}, !- Handle
  {b44a3dbc-aabf-4104-8c30-c40a171647a0}, !- Name
  {e0ad8795-fad2-436c-9050-f2c4efda3667}, !- Source Object
  6,                                      !- Outlet Port
  {45c643c9-c27a-498c-96d1-63dd295c63f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f1d059-f994-4ad3-a0c6-3b5b66a3c0d1}, !- Handle
  {7303405b-032b-4cf6-843b-9147d32a8a9f}, !- Name
  {45c643c9-c27a-498c-96d1-63dd295c63f2}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd97baf4-6c61-4df0-b3e9-4a281f7a52d6}, !- Handle
  Controller Water Coil 30,               !- Name
  {e0ad8795-fad2-436c-9050-f2c4efda3667}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {51a30b80-56a0-486c-b3ca-d52fb2be4cbd}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {7dedc06d-4ce3-4348-a5df-8d16ffdd1236}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e0ad8795-fad2-436c-9050-f2c4efda3667}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {301e07a2-9a6d-447f-90a3-d7bae3a3b190}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5d4fd038-cd34-4f91-b968-d68222e3106c}, !- Handle
  Node 261,                               !- Name
  {301e07a2-9a6d-447f-90a3-d7bae3a3b190}, !- Inlet Port
  {eb8a41ab-fe9b-4583-9d6a-ffa2b08594b4}; !- Outlet Port

OS:Node,
  {57021cb5-55b1-4a55-b5cd-09a5341ef4cb}, !- Handle
  Node 262,                               !- Name
  {3fab8c8b-b0a2-4c7f-840d-c688921d74c9}, !- Inlet Port
  {c3125293-f53c-4bf1-a0ea-313ca4b355f6}; !- Outlet Port

OS:Connection,
  {eb8a41ab-fe9b-4583-9d6a-ffa2b08594b4}, !- Handle
  {e9c15d97-0378-419a-9dea-ff6000b7bfb6}, !- Name
  {5d4fd038-cd34-4f91-b968-d68222e3106c}, !- Source Object
  3,                                      !- Outlet Port
  {ae6acf66-49f2-4b65-acf3-0fe971e45cf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fab8c8b-b0a2-4c7f-840d-c688921d74c9}, !- Handle
  {2da2f370-91fe-463d-b882-6ca05e8d2829}, !- Name
  {6d68a0cf-d66b-4690-a933-a6444013c3e4}, !- Source Object
  12,                                     !- Outlet Port
  {57021cb5-55b1-4a55-b5cd-09a5341ef4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3125293-f53c-4bf1-a0ea-313ca4b355f6}, !- Handle
  {05981f45-d000-4272-bad8-8fd2ddad112b}, !- Name
  {57021cb5-55b1-4a55-b5cd-09a5341ef4cb}, !- Source Object
  3,                                      !- Outlet Port
  {90146e66-7e02-4bfa-9b79-bb80963325e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ae917088-e06e-4874-abff-a5f224e17fdb}, !- Handle
  Node 263,                               !- Name
  {c40ec9dd-8ce4-4abf-b81d-66a05e145a8a}, !- Inlet Port
  {7dedc06d-4ce3-4348-a5df-8d16ffdd1236}; !- Outlet Port

OS:Connection,
  {c40ec9dd-8ce4-4abf-b81d-66a05e145a8a}, !- Handle
  {cd8dd433-16e4-493a-9f86-b67e68a5eb79}, !- Name
  {564c7543-c7f4-44b1-9a45-ec295d7ac308}, !- Source Object
  12,                                     !- Outlet Port
  {ae917088-e06e-4874-abff-a5f224e17fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dedc06d-4ce3-4348-a5df-8d16ffdd1236}, !- Handle
  {7b8092f0-7440-44ee-ae52-119038275c6f}, !- Name
  {ae917088-e06e-4874-abff-a5f224e17fdb}, !- Source Object
  3,                                      !- Outlet Port
  {51a30b80-56a0-486c-b3ca-d52fb2be4cbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {301e07a2-9a6d-447f-90a3-d7bae3a3b190}, !- Handle
  {f95d263e-2990-4a60-b16b-9695b155cebb}, !- Name
  {51a30b80-56a0-486c-b3ca-d52fb2be4cbd}, !- Source Object
  12,                                     !- Outlet Port
  {5d4fd038-cd34-4f91-b968-d68222e3106c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {250521b0-c8a5-4abd-9819-aa36b3c2c97c}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {86f4b4b7-d699-404e-bf51-6a103f781c64}, !- Schedule Type Limits Name
  {fa36fe6e-af82-4ac0-b303-cea8cc66aeb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa36fe6e-af82-4ac0-b303-cea8cc66aeb0}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {86f4b4b7-d699-404e-bf51-6a103f781c64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {56318745-09e6-49aa-99b9-714f7a9a4bdf}, !- Handle
  VAV_OTHER,                              !- Name
  ,                                       !- Controller List Name
  {8ce140d4-1334-4b13-bf3e-74ca980a3be7}, !- Availability Schedule
  {629ccfc2-7437-4e09-b9ae-094a44bfbf72}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a0a489e0-005f-418a-8337-f760beb6ae9b}, !- Supply Side Inlet Node Name
  {6244c2da-64a9-4b78-9416-44dec0f3da92}, !- Demand Side Outlet Node Name
  {0c971682-7f47-4ea9-a9b6-5122f9cbdb74}, !- Demand Side Inlet Node A
  {beaf4d55-a107-4029-8cbc-70b494ccb26b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {52ad63ee-cbad-43fd-a4b8-b9c7ad43ffd4}, !- Handle
  Node 264,                               !- Name
  {a0a489e0-005f-418a-8337-f760beb6ae9b}, !- Inlet Port
  {ef91248e-617a-4c24-aee4-8b8f0cd6b46f}; !- Outlet Port

OS:Node,
  {180285de-bcbd-4f0b-823e-bf93890d788e}, !- Handle
  Node 265,                               !- Name
  {cb38b3ed-27bf-4135-a048-215d2c327e78}, !- Inlet Port
  {beaf4d55-a107-4029-8cbc-70b494ccb26b}; !- Outlet Port

OS:Connection,
  {a0a489e0-005f-418a-8337-f760beb6ae9b}, !- Handle
  {30b63d77-8443-48ef-bcc5-f41ed466a8f6}, !- Name
  {56318745-09e6-49aa-99b9-714f7a9a4bdf}, !- Source Object
  8,                                      !- Outlet Port
  {52ad63ee-cbad-43fd-a4b8-b9c7ad43ffd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beaf4d55-a107-4029-8cbc-70b494ccb26b}, !- Handle
  {25e2066f-c35a-4744-b237-76607827f43c}, !- Name
  {180285de-bcbd-4f0b-823e-bf93890d788e}, !- Source Object
  3,                                      !- Outlet Port
  {56318745-09e6-49aa-99b9-714f7a9a4bdf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d13e9953-e36d-47b7-a968-e1befd0a4d00}, !- Handle
  Node 266,                               !- Name
  {0c971682-7f47-4ea9-a9b6-5122f9cbdb74}, !- Inlet Port
  {284b2f3f-eb06-460e-ba59-0ae6ad05e767}; !- Outlet Port

OS:Node,
  {0dfe7379-4201-405d-8f9a-f88d9167b6e9}, !- Handle
  Node 267,                               !- Name
  {d1d35aac-9323-460d-9311-697b9c6fe599}, !- Inlet Port
  {6244c2da-64a9-4b78-9416-44dec0f3da92}; !- Outlet Port

OS:Node,
  {f9abedfe-fcf0-4121-835c-6ae6d149be88}, !- Handle
  Node 268,                               !- Name
  {e3594b39-a2dc-4d24-943b-e711e9eaaef3}, !- Inlet Port
  {166e0f40-08d7-4532-a0cf-c54029b59f33}; !- Outlet Port

OS:Connection,
  {0c971682-7f47-4ea9-a9b6-5122f9cbdb74}, !- Handle
  {0ae7d345-bc52-48bc-8303-8096e3e012ea}, !- Name
  {56318745-09e6-49aa-99b9-714f7a9a4bdf}, !- Source Object
  10,                                     !- Outlet Port
  {d13e9953-e36d-47b7-a968-e1befd0a4d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6244c2da-64a9-4b78-9416-44dec0f3da92}, !- Handle
  {b33d3a2b-d166-436c-963c-52ba87f9859f}, !- Name
  {0dfe7379-4201-405d-8f9a-f88d9167b6e9}, !- Source Object
  3,                                      !- Outlet Port
  {56318745-09e6-49aa-99b9-714f7a9a4bdf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {284b2f3f-eb06-460e-ba59-0ae6ad05e767}, !- Inlet Node Name
  {f2dcc71f-3707-49ec-8b24-92fe6e4ecdbf}, !- Outlet Node Name 1
  {58993e8c-f278-498b-b78a-4c7064c562d6}, !- Outlet Node Name 2
  {660cbc64-fe63-48a8-8dc1-d1ae81ef8102}, !- Outlet Node Name 3
  {52228722-1b3a-4b5f-b941-06beec111208}, !- Outlet Node Name 4
  {ee01dede-5de1-4786-a1cd-5524684223e0}, !- Outlet Node Name 5
  {58e90cd2-93c3-45d4-bc4c-b7dedb3a495b}, !- Outlet Node Name 6
  {de02ecb7-2018-4411-9639-c5abe49a2b1c}, !- Outlet Node Name 7
  {e4827554-067f-4286-a1c8-3f5f1796ac50}, !- Outlet Node Name 8
  {ebfe2007-5c57-4704-ad05-4d1019a2ada5}, !- Outlet Node Name 9
  {2cbcf34b-52d9-4280-9ea8-580241b50324}, !- Outlet Node Name 10
  {8492b23f-3a5d-4033-8b26-2f836578f420}; !- Outlet Node Name 11

OS:AirLoopHVAC:ZoneMixer,
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d1d35aac-9323-460d-9311-697b9c6fe599}, !- Outlet Node Name
  {4b6e5efb-6127-48f4-9147-a5b13fb822b8}, !- Inlet Node Name 1
  {24b54d34-5cb0-4dcb-b3cd-57eb96355897}, !- Inlet Node Name 2
  {9cfb13f3-04e4-4336-8c43-37492b2bf572}, !- Inlet Node Name 3
  {6550a547-a559-401b-96f1-901332eb08df}, !- Inlet Node Name 4
  {47958784-df0e-4831-84fb-2120d78e5aa0}, !- Inlet Node Name 5
  {fa8c7fb4-5327-4c4b-8bef-9d35c1eeb6d6}, !- Inlet Node Name 6
  {5d2977e3-8e93-4161-b07d-c2aa0a5c5416}, !- Inlet Node Name 7
  {42cbbc21-ab7a-4bc2-873d-cc7e1ad7970f}, !- Inlet Node Name 8
  {96282368-8d27-4c28-b7c3-1d68ec6d2d21}, !- Inlet Node Name 9
  {e27ba3d5-9735-42fc-8ca3-e07b456f5e8a}, !- Inlet Node Name 10
  {342ae910-ce20-44ad-a19d-2dd2765666f2}; !- Inlet Node Name 11

OS:Connection,
  {284b2f3f-eb06-460e-ba59-0ae6ad05e767}, !- Handle
  {c04ae844-ca6b-4b66-af22-d1a3cf647266}, !- Name
  {d13e9953-e36d-47b7-a968-e1befd0a4d00}, !- Source Object
  3,                                      !- Outlet Port
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d35aac-9323-460d-9311-697b9c6fe599}, !- Handle
  {75dc8659-d11a-4d6c-9631-8ef08448eec1}, !- Name
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Source Object
  2,                                      !- Outlet Port
  {0dfe7379-4201-405d-8f9a-f88d9167b6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fc75beb-3fec-4a5f-af0d-ee2614104a73}, !- Handle
  {56318745-09e6-49aa-99b9-714f7a9a4bdf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {dfdd4b5b-fa7b-4355-bfbd-879d60dd64f9}, !- Handle
  11 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {250521b0-c8a5-4abd-9819-aa36b3c2c97c}, !- Schedule Name
  {180285de-bcbd-4f0b-823e-bf93890d788e}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {0b6f3557-fa0e-415d-b24d-df2751e89e01}, !- Handle
  VAV_OTHER Fan,                          !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3e2d93f4-02ca-476c-8600-4325c49f000d}, !- Air Inlet Node Name
  {cb38b3ed-27bf-4135-a048-215d2c327e78}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {cb38b3ed-27bf-4135-a048-215d2c327e78}, !- Handle
  {f66672ab-19af-46af-bb80-c2b0c1d9e68e}, !- Name
  {0b6f3557-fa0e-415d-b24d-df2751e89e01}, !- Source Object
  17,                                     !- Outlet Port
  {180285de-bcbd-4f0b-823e-bf93890d788e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {46a05b2e-7a52-479e-9261-1b77be61ac7e}, !- Handle
  VAV_OTHER Main Htg Coil,                !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {51a2d5f3-bcad-4053-bc45-3d8020c7b837}, !- Water Inlet Node Name
  {1a9434a0-68e3-4423-b32d-1cacd75eb9dd}, !- Water Outlet Node Name
  {0dd105fb-98b3-4c3c-8aeb-fb874df7148d}, !- Air Inlet Node Name
  {db0333f5-1225-4264-9855-3a6bd8e9ada7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {872b5d21-3f0a-45a0-9eb3-07077da579d6}, !- Handle
  Node 269,                               !- Name
  {db0333f5-1225-4264-9855-3a6bd8e9ada7}, !- Inlet Port
  {3e2d93f4-02ca-476c-8600-4325c49f000d}; !- Outlet Port

OS:Connection,
  {db0333f5-1225-4264-9855-3a6bd8e9ada7}, !- Handle
  {2816cd8a-59e3-4467-96d5-1944185d15b7}, !- Name
  {46a05b2e-7a52-479e-9261-1b77be61ac7e}, !- Source Object
  8,                                      !- Outlet Port
  {872b5d21-3f0a-45a0-9eb3-07077da579d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2d93f4-02ca-476c-8600-4325c49f000d}, !- Handle
  {39f27bf5-2066-4f18-81a9-4585e85b1b72}, !- Name
  {872b5d21-3f0a-45a0-9eb3-07077da579d6}, !- Source Object
  3,                                      !- Outlet Port
  {0b6f3557-fa0e-415d-b24d-df2751e89e01}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a9b2dcc8-9a2c-4f5b-aaec-29e4090fe123}, !- Handle
  Node 270,                               !- Name
  {9556d20b-debe-4e46-9f4f-23a17eba4304}, !- Inlet Port
  {51a2d5f3-bcad-4053-bc45-3d8020c7b837}; !- Outlet Port

OS:Connection,
  {9556d20b-debe-4e46-9f4f-23a17eba4304}, !- Handle
  {284ffebc-c025-433d-aa2b-2163e07f74fc}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  37,                                     !- Outlet Port
  {a9b2dcc8-9a2c-4f5b-aaec-29e4090fe123}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ca73cb6-10d7-43c7-a8cc-874fda496e17}, !- Handle
  Node 271,                               !- Name
  {1a9434a0-68e3-4423-b32d-1cacd75eb9dd}, !- Inlet Port
  {55970b1d-b3cb-4d30-bb70-23a550c758ae}; !- Outlet Port

OS:Connection,
  {51a2d5f3-bcad-4053-bc45-3d8020c7b837}, !- Handle
  {49d96cd2-6bcf-44fa-b341-8757ea45eaea}, !- Name
  {a9b2dcc8-9a2c-4f5b-aaec-29e4090fe123}, !- Source Object
  3,                                      !- Outlet Port
  {46a05b2e-7a52-479e-9261-1b77be61ac7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a9434a0-68e3-4423-b32d-1cacd75eb9dd}, !- Handle
  {e188f476-a626-4e78-8655-aee6aa7e109a}, !- Name
  {46a05b2e-7a52-479e-9261-1b77be61ac7e}, !- Source Object
  6,                                      !- Outlet Port
  {8ca73cb6-10d7-43c7-a8cc-874fda496e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55970b1d-b3cb-4d30-bb70-23a550c758ae}, !- Handle
  {14d44a8d-cf6a-4821-80a6-e451d99974f1}, !- Name
  {8ca73cb6-10d7-43c7-a8cc-874fda496e17}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b6912325-0ffe-40f8-b722-69445c450698}, !- Handle
  VAV_OTHER Main Htg Coil Controller,     !- Name
  {46a05b2e-7a52-479e-9261-1b77be61ac7e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4b5a10ac-a3b7-4779-992a-8920e0146124}, !- Handle
  VAV_OTHER Clg Coil,                     !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6857406a-54f1-4143-9f48-4f2da92e7681}, !- Water Inlet Node Name
  {9dfc53be-c9ec-46cf-b905-6d97b9bd70e1}, !- Water Outlet Node Name
  {905236d1-4753-4a10-ae8c-fb2c2922cd8f}, !- Air Inlet Node Name
  {327ec8df-b47f-4ead-8f70-8585ed5b4ea6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a6dd0237-4f69-4360-84a1-73b6eed686c2}, !- Handle
  Node 272,                               !- Name
  {327ec8df-b47f-4ead-8f70-8585ed5b4ea6}, !- Inlet Port
  {0dd105fb-98b3-4c3c-8aeb-fb874df7148d}; !- Outlet Port

OS:Connection,
  {327ec8df-b47f-4ead-8f70-8585ed5b4ea6}, !- Handle
  {06cef992-0347-4248-9ea9-a5870bd55839}, !- Name
  {4b5a10ac-a3b7-4779-992a-8920e0146124}, !- Source Object
  13,                                     !- Outlet Port
  {a6dd0237-4f69-4360-84a1-73b6eed686c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd105fb-98b3-4c3c-8aeb-fb874df7148d}, !- Handle
  {6b16abc6-7e43-45ec-b22d-aaeafefb7c6a}, !- Name
  {a6dd0237-4f69-4360-84a1-73b6eed686c2}, !- Source Object
  3,                                      !- Outlet Port
  {46a05b2e-7a52-479e-9261-1b77be61ac7e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6fb01f83-1218-478a-8e93-a6374a311f05}, !- Handle
  Node 273,                               !- Name
  {e0cd364d-a710-46b5-82c9-3143b77a5d55}, !- Inlet Port
  {6857406a-54f1-4143-9f48-4f2da92e7681}; !- Outlet Port

OS:Connection,
  {e0cd364d-a710-46b5-82c9-3143b77a5d55}, !- Handle
  {2f0b0f3d-ee05-4f11-80b1-4f1ece403b0d}, !- Name
  {d4b199bd-7e1f-46e5-813b-ed660908994d}, !- Source Object
  7,                                      !- Outlet Port
  {6fb01f83-1218-478a-8e93-a6374a311f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55259348-a643-4df9-9ec7-dc952c907407}, !- Handle
  Node 274,                               !- Name
  {9dfc53be-c9ec-46cf-b905-6d97b9bd70e1}, !- Inlet Port
  {24124aa6-8333-452e-bd2e-d7a6626655e3}; !- Outlet Port

OS:Connection,
  {6857406a-54f1-4143-9f48-4f2da92e7681}, !- Handle
  {3bb28cc4-318c-4bc6-85cc-4cb03b6d72ae}, !- Name
  {6fb01f83-1218-478a-8e93-a6374a311f05}, !- Source Object
  3,                                      !- Outlet Port
  {4b5a10ac-a3b7-4779-992a-8920e0146124}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9dfc53be-c9ec-46cf-b905-6d97b9bd70e1}, !- Handle
  {6fdfa907-9393-4099-b67f-8606caef07eb}, !- Name
  {4b5a10ac-a3b7-4779-992a-8920e0146124}, !- Source Object
  11,                                     !- Outlet Port
  {55259348-a643-4df9-9ec7-dc952c907407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24124aa6-8333-452e-bd2e-d7a6626655e3}, !- Handle
  {e896b7cc-5ba4-4bff-851b-85f973dc7d37}, !- Name
  {55259348-a643-4df9-9ec7-dc952c907407}, !- Source Object
  3,                                      !- Outlet Port
  {bb1cc19b-13ea-4ccf-ab21-54e0e26aad03}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d6616477-96a1-4dfe-944f-94e517a613c6}, !- Handle
  VAV_OTHER Clg Coil Controller,          !- Name
  {4b5a10ac-a3b7-4779-992a-8920e0146124}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {7aec74d2-52b8-4587-bf35-fb8b13f7e32d}, !- Handle
  VAV_OTHER OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ce140d4-1334-4b13-bf3e-74ca980a3be7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {86d31c82-ebb6-49fe-be82-c7a653b8a24c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {86d31c82-ebb6-49fe-be82-c7a653b8a24c}, !- Handle
  VAV_OTHER Vent Controller,              !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f3456e0-39b0-402a-8511-561fbf9111db}, !- Handle
  VAV_OTHER OA Sys,                       !- Name
  {7aec74d2-52b8-4587-bf35-fb8b13f7e32d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f3d1df1f-9b70-4f74-96c0-c9b08b1eae10}, !- Mixed Air Node Name
  {0a378fa5-6399-4c33-9b3c-69136679e03e}, !- Outdoor Air Stream Node Name
  {5f29ee2d-006a-45c4-8c7a-5d3235c50644}, !- Relief Air Stream Node Name
  {ef91248e-617a-4c24-aee4-8b8f0cd6b46f}; !- Return Air Stream Node Name

OS:Node,
  {07d48dd2-41c1-47d8-b3d8-510659f70eb2}, !- Handle
  Node 275,                               !- Name
  ,                                       !- Inlet Port
  {0a378fa5-6399-4c33-9b3c-69136679e03e}; !- Outlet Port

OS:Connection,
  {0a378fa5-6399-4c33-9b3c-69136679e03e}, !- Handle
  {4419864e-d5db-4a2c-b582-416b55e51be8}, !- Name
  {07d48dd2-41c1-47d8-b3d8-510659f70eb2}, !- Source Object
  3,                                      !- Outlet Port
  {8f3456e0-39b0-402a-8511-561fbf9111db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {611c2167-8cf6-4cd4-b15e-41109ed13449}, !- Handle
  Node 276,                               !- Name
  {5f29ee2d-006a-45c4-8c7a-5d3235c50644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f29ee2d-006a-45c4-8c7a-5d3235c50644}, !- Handle
  {d45aca66-f527-4120-b380-6932cd80deaf}, !- Name
  {8f3456e0-39b0-402a-8511-561fbf9111db}, !- Source Object
  7,                                      !- Outlet Port
  {611c2167-8cf6-4cd4-b15e-41109ed13449}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb6c740b-8f51-4267-a645-3a481cb38038}, !- Handle
  Node 277,                               !- Name
  {f3d1df1f-9b70-4f74-96c0-c9b08b1eae10}, !- Inlet Port
  {905236d1-4753-4a10-ae8c-fb2c2922cd8f}; !- Outlet Port

OS:Connection,
  {ef91248e-617a-4c24-aee4-8b8f0cd6b46f}, !- Handle
  {cbce7bc1-49f9-413f-92e0-889e0f1d9dac}, !- Name
  {52ad63ee-cbad-43fd-a4b8-b9c7ad43ffd4}, !- Source Object
  3,                                      !- Outlet Port
  {8f3456e0-39b0-402a-8511-561fbf9111db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f3d1df1f-9b70-4f74-96c0-c9b08b1eae10}, !- Handle
  {9b0879a7-6f84-4dc3-9f4e-9b189a1f4193}, !- Name
  {8f3456e0-39b0-402a-8511-561fbf9111db}, !- Source Object
  5,                                      !- Outlet Port
  {eb6c740b-8f51-4267-a645-3a481cb38038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905236d1-4753-4a10-ae8c-fb2c2922cd8f}, !- Handle
  {fcb16ba3-109d-4e27-8fce-5b8ffab6ebe6}, !- Name
  {eb6c740b-8f51-4267-a645-3a481cb38038}, !- Source Object
  3,                                      !- Outlet Port
  {4b5a10ac-a3b7-4779-992a-8920e0146124}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {629ccfc2-7437-4e09-b9ae-094a44bfbf72}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {c0fe84d9-fc4a-448c-bad2-ddf33a452d17}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Rht Coil,   !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {32a8a25e-2f76-4f20-8265-61fd59469892}, !- Water Inlet Node Name
  {ba361bd5-cae1-4829-959e-cfee645c296d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aee320fc-960c-4067-9b88-7d4c4d00c703}, !- Handle
  Node 278,                               !- Name
  {b7fe36b7-2405-4fc6-8ed0-38eb97ea2391}, !- Inlet Port
  {32a8a25e-2f76-4f20-8265-61fd59469892}; !- Outlet Port

OS:Connection,
  {b7fe36b7-2405-4fc6-8ed0-38eb97ea2391}, !- Handle
  {2d99062b-7e3d-462e-899f-d457b3a39161}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  38,                                     !- Outlet Port
  {aee320fc-960c-4067-9b88-7d4c4d00c703}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7035c584-54bb-4b8d-a4f1-c9ec8ff47681}, !- Handle
  Node 279,                               !- Name
  {ba361bd5-cae1-4829-959e-cfee645c296d}, !- Inlet Port
  {a98f1944-801a-4d86-ae43-3daa82059f3a}; !- Outlet Port

OS:Connection,
  {32a8a25e-2f76-4f20-8265-61fd59469892}, !- Handle
  {c9dc2592-00db-47c7-86f2-124aa570f5f1}, !- Name
  {aee320fc-960c-4067-9b88-7d4c4d00c703}, !- Source Object
  3,                                      !- Outlet Port
  {c0fe84d9-fc4a-448c-bad2-ddf33a452d17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba361bd5-cae1-4829-959e-cfee645c296d}, !- Handle
  {5b81f719-fe9a-4cd2-b2ed-dc9aa92d82c4}, !- Name
  {c0fe84d9-fc4a-448c-bad2-ddf33a452d17}, !- Source Object
  6,                                      !- Outlet Port
  {7035c584-54bb-4b8d-a4f1-c9ec8ff47681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98f1944-801a-4d86-ae43-3daa82059f3a}, !- Handle
  {e44739a9-7e17-4ab1-ac4d-e4b584563bf6}, !- Name
  {7035c584-54bb-4b8d-a4f1-c9ec8ff47681}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {15176c4f-dfd2-401e-98c8-0c7a1ecfd0b8}, !- Handle
  Controller Water Coil 31,               !- Name
  {c0fe84d9-fc4a-448c-bad2-ddf33a452d17}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b80fe4b-a7b7-4b85-a09c-cd14f7dc6d61}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Term,   !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {f87c7310-b785-43a8-b538-5efb149f2030}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0fe84d9-fc4a-448c-bad2-ddf33a452d17}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e3594b39-a2dc-4d24-943b-e711e9eaaef3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fb5a481f-3601-447d-bef7-ea0db055efc8}, !- Handle
  Node 280,                               !- Name
  {ab24196c-ef1b-41fc-a5c6-c5a7558d0336}, !- Inlet Port
  {4b6e5efb-6127-48f4-9147-a5b13fb822b8}; !- Outlet Port

OS:Connection,
  {166e0f40-08d7-4532-a0cf-c54029b59f33}, !- Handle
  {825ef526-af13-4ce6-9cd9-14f5686ce31c}, !- Name
  {f9abedfe-fcf0-4121-835c-6ae6d149be88}, !- Source Object
  3,                                      !- Outlet Port
  {422ac273-f321-4b28-b631-1e6ed771a1a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab24196c-ef1b-41fc-a5c6-c5a7558d0336}, !- Handle
  {31022611-0349-4814-bab6-a0b09960e2bc}, !- Name
  {fd668bd4-b281-476b-ad25-cdf4c3aea099}, !- Source Object
  12,                                     !- Outlet Port
  {fb5a481f-3601-447d-bef7-ea0db055efc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6e5efb-6127-48f4-9147-a5b13fb822b8}, !- Handle
  {bd4ab822-54b4-4aea-97c4-ffce59677810}, !- Name
  {fb5a481f-3601-447d-bef7-ea0db055efc8}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d58ea2f-4da4-4003-a264-6f833e2d9e0d}, !- Handle
  Node 281,                               !- Name
  {f2dcc71f-3707-49ec-8b24-92fe6e4ecdbf}, !- Inlet Port
  {f87c7310-b785-43a8-b538-5efb149f2030}; !- Outlet Port

OS:Connection,
  {f2dcc71f-3707-49ec-8b24-92fe6e4ecdbf}, !- Handle
  {0b851211-a231-42bb-81c6-650db38c1bf4}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  3,                                      !- Outlet Port
  {7d58ea2f-4da4-4003-a264-6f833e2d9e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87c7310-b785-43a8-b538-5efb149f2030}, !- Handle
  {95d18572-748c-4d9c-9fb6-35e863eafdd8}, !- Name
  {7d58ea2f-4da4-4003-a264-6f833e2d9e0d}, !- Source Object
  3,                                      !- Outlet Port
  {4b80fe4b-a7b7-4b85-a09c-cd14f7dc6d61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3594b39-a2dc-4d24-943b-e711e9eaaef3}, !- Handle
  {14542fd5-c819-4a96-a38e-80498463df09}, !- Name
  {4b80fe4b-a7b7-4b85-a09c-cd14f7dc6d61}, !- Source Object
  12,                                     !- Outlet Port
  {f9abedfe-fcf0-4121-835c-6ae6d149be88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {359b5156-34d5-4995-9406-7da774053d6b}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Rht Coil,   !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6b49ecb-b15a-46e8-a564-866fa3619c5e}, !- Water Inlet Node Name
  {edf92e63-983d-4b02-adeb-81f9ab6f1aad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab1e4ae7-35a3-4f4f-a307-d7876e114300}, !- Handle
  Node 282,                               !- Name
  {044d05c6-7e3a-408a-9dc8-ccabf8f5758d}, !- Inlet Port
  {f6b49ecb-b15a-46e8-a564-866fa3619c5e}; !- Outlet Port

OS:Connection,
  {044d05c6-7e3a-408a-9dc8-ccabf8f5758d}, !- Handle
  {95a09c01-1dab-4288-ac8e-127cde66b838}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  39,                                     !- Outlet Port
  {ab1e4ae7-35a3-4f4f-a307-d7876e114300}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f094f947-80fa-40db-b78d-5b8b653c3305}, !- Handle
  Node 283,                               !- Name
  {edf92e63-983d-4b02-adeb-81f9ab6f1aad}, !- Inlet Port
  {45d645cb-08aa-488a-8407-c7a4ca7d2499}; !- Outlet Port

OS:Connection,
  {f6b49ecb-b15a-46e8-a564-866fa3619c5e}, !- Handle
  {3b036da0-f91d-4f34-9133-9ea6bc20b79d}, !- Name
  {ab1e4ae7-35a3-4f4f-a307-d7876e114300}, !- Source Object
  3,                                      !- Outlet Port
  {359b5156-34d5-4995-9406-7da774053d6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {edf92e63-983d-4b02-adeb-81f9ab6f1aad}, !- Handle
  {02fa10ae-770a-4cf7-9c79-1070aaae01c8}, !- Name
  {359b5156-34d5-4995-9406-7da774053d6b}, !- Source Object
  6,                                      !- Outlet Port
  {f094f947-80fa-40db-b78d-5b8b653c3305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d645cb-08aa-488a-8407-c7a4ca7d2499}, !- Handle
  {5acdb750-9eff-417c-98d9-405f82653880}, !- Name
  {f094f947-80fa-40db-b78d-5b8b653c3305}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8fec106f-f0e8-4732-a5ba-8559819decbb}, !- Handle
  Controller Water Coil 32,               !- Name
  {359b5156-34d5-4995-9406-7da774053d6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a1d32dc-b263-4836-bf2c-0b874f63328d}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN VAV Term,   !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {45266366-8cc0-4f57-a450-d433bd8a2180}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {359b5156-34d5-4995-9406-7da774053d6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3b2b951c-08d9-4aaf-b237-83872bde76fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3be267d5-c9a1-47f4-8a06-c9434db13d79}, !- Handle
  Node 284,                               !- Name
  {3b2b951c-08d9-4aaf-b237-83872bde76fb}, !- Inlet Port
  {77a37869-f086-4596-a146-3e19e5cadc8f}; !- Outlet Port

OS:Node,
  {a08a581d-bcfa-4b26-9612-cf161ac8b209}, !- Handle
  Node 285,                               !- Name
  {974e1145-90d5-4e16-8313-c9320a57b97a}, !- Inlet Port
  {24b54d34-5cb0-4dcb-b3cd-57eb96355897}; !- Outlet Port

OS:Connection,
  {77a37869-f086-4596-a146-3e19e5cadc8f}, !- Handle
  {fffd68de-3066-45f3-a20b-041e4dcb9747}, !- Name
  {3be267d5-c9a1-47f4-8a06-c9434db13d79}, !- Source Object
  3,                                      !- Outlet Port
  {18b07a41-9a66-4057-91fc-8c96d90fb005}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {974e1145-90d5-4e16-8313-c9320a57b97a}, !- Handle
  {dd18f728-61d9-4926-866d-5b900fd5405f}, !- Name
  {b5b15023-1a36-4586-aef5-473ab9b56fab}, !- Source Object
  12,                                     !- Outlet Port
  {a08a581d-bcfa-4b26-9612-cf161ac8b209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b54d34-5cb0-4dcb-b3cd-57eb96355897}, !- Handle
  {ebfedfcd-6861-443b-bdbb-a82354f52c30}, !- Name
  {a08a581d-bcfa-4b26-9612-cf161ac8b209}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {908ebf25-6c82-4824-9c08-333c3013bcf9}, !- Handle
  Node 286,                               !- Name
  {58993e8c-f278-498b-b78a-4c7064c562d6}, !- Inlet Port
  {45266366-8cc0-4f57-a450-d433bd8a2180}; !- Outlet Port

OS:Connection,
  {58993e8c-f278-498b-b78a-4c7064c562d6}, !- Handle
  {aa1b8049-7536-402a-ad0b-070b07dc85bb}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  4,                                      !- Outlet Port
  {908ebf25-6c82-4824-9c08-333c3013bcf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45266366-8cc0-4f57-a450-d433bd8a2180}, !- Handle
  {26db10c0-9d7f-4605-8c0a-0f60a6586db2}, !- Name
  {908ebf25-6c82-4824-9c08-333c3013bcf9}, !- Source Object
  3,                                      !- Outlet Port
  {3a1d32dc-b263-4836-bf2c-0b874f63328d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b2b951c-08d9-4aaf-b237-83872bde76fb}, !- Handle
  {56248d11-258b-4aa4-89ee-6ba7af830bc5}, !- Name
  {3a1d32dc-b263-4836-bf2c-0b874f63328d}, !- Source Object
  12,                                     !- Outlet Port
  {3be267d5-c9a1-47f4-8a06-c9434db13d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {204a452b-12f0-4eda-8698-2962e745835f}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Rht Coil,           !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6a99a15f-8033-4af1-a96e-21f62d1707e6}, !- Water Inlet Node Name
  {de10ed63-f906-4847-b6b2-a6ae5fdf48d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28bf3d47-bccd-476b-9e4a-87ffb1655ad0}, !- Handle
  Node 287,                               !- Name
  {0bc8a05b-bbda-4cca-bcd2-5fa9220f9ad3}, !- Inlet Port
  {6a99a15f-8033-4af1-a96e-21f62d1707e6}; !- Outlet Port

OS:Connection,
  {0bc8a05b-bbda-4cca-bcd2-5fa9220f9ad3}, !- Handle
  {a9eeb46e-dab9-4832-8150-c2b4ee79c55d}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  40,                                     !- Outlet Port
  {28bf3d47-bccd-476b-9e4a-87ffb1655ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d20008f-a5a3-4dbb-b833-defb380e9981}, !- Handle
  Node 288,                               !- Name
  {de10ed63-f906-4847-b6b2-a6ae5fdf48d6}, !- Inlet Port
  {a8c52242-f135-4454-b8ad-22430e6a6dc3}; !- Outlet Port

OS:Connection,
  {6a99a15f-8033-4af1-a96e-21f62d1707e6}, !- Handle
  {f3f9a23d-f01a-4267-9ef9-1a17ab67ed17}, !- Name
  {28bf3d47-bccd-476b-9e4a-87ffb1655ad0}, !- Source Object
  3,                                      !- Outlet Port
  {204a452b-12f0-4eda-8698-2962e745835f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de10ed63-f906-4847-b6b2-a6ae5fdf48d6}, !- Handle
  {9bd5b7b3-62ad-404b-b682-076c0982ec73}, !- Name
  {204a452b-12f0-4eda-8698-2962e745835f}, !- Source Object
  6,                                      !- Outlet Port
  {0d20008f-a5a3-4dbb-b833-defb380e9981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c52242-f135-4454-b8ad-22430e6a6dc3}, !- Handle
  {fefdccec-2f60-4f77-9b89-340d11cce056}, !- Name
  {0d20008f-a5a3-4dbb-b833-defb380e9981}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7c36e2e-d6ca-4c5f-a4e7-f17a4a50f9a8}, !- Handle
  Controller Water Coil 33,               !- Name
  {204a452b-12f0-4eda-8698-2962e745835f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7414374d-40b2-43a4-b937-292cdf64ee16}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Term,           !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {c85b1a68-224f-40af-9f00-00353df7a692}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {204a452b-12f0-4eda-8698-2962e745835f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {810c70f7-a55c-494a-a0e1-bd481cb9c281}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4bff0151-c6e9-4e7e-904b-be615cb17fea}, !- Handle
  Node 289,                               !- Name
  {810c70f7-a55c-494a-a0e1-bd481cb9c281}, !- Inlet Port
  {c1995cca-8e88-4345-b883-61f31d4edfb0}; !- Outlet Port

OS:Node,
  {9cfffa7a-02ef-47a4-8e5c-868c80f233a2}, !- Handle
  Node 290,                               !- Name
  {5772ae68-fc50-4420-b6f0-798cf3f289da}, !- Inlet Port
  {9cfb13f3-04e4-4336-8c43-37492b2bf572}; !- Outlet Port

OS:Connection,
  {c1995cca-8e88-4345-b883-61f31d4edfb0}, !- Handle
  {17d89710-f286-4cc2-bedb-d6e0694c06ab}, !- Name
  {4bff0151-c6e9-4e7e-904b-be615cb17fea}, !- Source Object
  3,                                      !- Outlet Port
  {fa6c8b33-c583-4272-b783-44605a6a1e2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5772ae68-fc50-4420-b6f0-798cf3f289da}, !- Handle
  {426caf22-9a8c-4048-bac8-d5e372d9d3f1}, !- Name
  {d5001732-fd00-4440-b5e6-251820150cb7}, !- Source Object
  12,                                     !- Outlet Port
  {9cfffa7a-02ef-47a4-8e5c-868c80f233a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfb13f3-04e4-4336-8c43-37492b2bf572}, !- Handle
  {25d3cd7f-94ba-43cf-a1a3-49b28868bc95}, !- Name
  {9cfffa7a-02ef-47a4-8e5c-868c80f233a2}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bac1d3a8-aa63-4bdb-bae6-0f748ef4de39}, !- Handle
  Node 291,                               !- Name
  {660cbc64-fe63-48a8-8dc1-d1ae81ef8102}, !- Inlet Port
  {c85b1a68-224f-40af-9f00-00353df7a692}; !- Outlet Port

OS:Connection,
  {660cbc64-fe63-48a8-8dc1-d1ae81ef8102}, !- Handle
  {1c4e23c8-72b6-48e6-afe0-56029cb22214}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  5,                                      !- Outlet Port
  {bac1d3a8-aa63-4bdb-bae6-0f748ef4de39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85b1a68-224f-40af-9f00-00353df7a692}, !- Handle
  {a4f601ad-d715-4f87-b160-b51e7e1ff3e8}, !- Name
  {bac1d3a8-aa63-4bdb-bae6-0f748ef4de39}, !- Source Object
  3,                                      !- Outlet Port
  {7414374d-40b2-43a4-b937-292cdf64ee16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {810c70f7-a55c-494a-a0e1-bd481cb9c281}, !- Handle
  {ed6e8246-07ba-4e12-ad00-b68d3028d597}, !- Name
  {7414374d-40b2-43a4-b937-292cdf64ee16}, !- Source Object
  12,                                     !- Outlet Port
  {4bff0151-c6e9-4e7e-904b-be615cb17fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dda6937a-1507-4942-b372-c15fc59a711a}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Rht Coil,           !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9dc2398-6c14-42cd-98ab-73c8cab72f78}, !- Water Inlet Node Name
  {bd07beec-840a-4bba-b409-8b30f134494f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5d373a7f-6a17-40a4-9b22-d48fb1d1e974}, !- Handle
  Node 292,                               !- Name
  {33a6bcce-a939-480e-b079-5d44acab7996}, !- Inlet Port
  {b9dc2398-6c14-42cd-98ab-73c8cab72f78}; !- Outlet Port

OS:Connection,
  {33a6bcce-a939-480e-b079-5d44acab7996}, !- Handle
  {d6688894-3bfc-46e7-a15c-83a86e9152b0}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  41,                                     !- Outlet Port
  {5d373a7f-6a17-40a4-9b22-d48fb1d1e974}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c35ed1b-74e0-4f32-b8b4-917dd26e168d}, !- Handle
  Node 293,                               !- Name
  {bd07beec-840a-4bba-b409-8b30f134494f}, !- Inlet Port
  {9fbcf2fd-8307-4e30-9713-142268e50b41}; !- Outlet Port

OS:Connection,
  {b9dc2398-6c14-42cd-98ab-73c8cab72f78}, !- Handle
  {baece70e-8e94-40c1-8920-a08b6b3c8f0b}, !- Name
  {5d373a7f-6a17-40a4-9b22-d48fb1d1e974}, !- Source Object
  3,                                      !- Outlet Port
  {dda6937a-1507-4942-b372-c15fc59a711a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd07beec-840a-4bba-b409-8b30f134494f}, !- Handle
  {48eaf6a0-f7c0-47e0-8bed-c2a5dd863e6b}, !- Name
  {dda6937a-1507-4942-b372-c15fc59a711a}, !- Source Object
  6,                                      !- Outlet Port
  {4c35ed1b-74e0-4f32-b8b4-917dd26e168d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbcf2fd-8307-4e30-9713-142268e50b41}, !- Handle
  {afd8a4eb-2199-4de5-ba0d-942f5fbc6f17}, !- Name
  {4c35ed1b-74e0-4f32-b8b4-917dd26e168d}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6048a8f-a79e-4136-b21e-c5e27eda5f29}, !- Handle
  Controller Water Coil 34,               !- Name
  {dda6937a-1507-4942-b372-c15fc59a711a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {af362061-deb0-4645-b79e-7b86021ac698}, !- Handle
  Lobby_ZN_1_FLR_2 ZN VAV Term,           !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {07c54f22-4e27-44dd-ba3b-1a310698a7be}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dda6937a-1507-4942-b372-c15fc59a711a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2fcbf2ea-1ce4-42e0-acd9-eac2627a2aae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6269e7a6-6e44-4e65-8617-3d6727bf837f}, !- Handle
  Node 294,                               !- Name
  {2fcbf2ea-1ce4-42e0-acd9-eac2627a2aae}, !- Inlet Port
  {ab39edc6-da9c-496d-8954-170cc00a70cb}; !- Outlet Port

OS:Node,
  {d59b377f-65bd-4879-bfb5-35ff78e3cfef}, !- Handle
  Node 295,                               !- Name
  {c1e0c2fa-05c0-456e-9c18-5211691e4d11}, !- Inlet Port
  {6550a547-a559-401b-96f1-901332eb08df}; !- Outlet Port

OS:Connection,
  {ab39edc6-da9c-496d-8954-170cc00a70cb}, !- Handle
  {c9593c52-7ce0-4d07-bad1-6aa1bc56b203}, !- Name
  {6269e7a6-6e44-4e65-8617-3d6727bf837f}, !- Source Object
  3,                                      !- Outlet Port
  {149535f0-52ed-435a-95f5-35ae7661f365}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1e0c2fa-05c0-456e-9c18-5211691e4d11}, !- Handle
  {902d603c-4bd0-432c-8948-9329bbf4483b}, !- Name
  {8e15ca52-25a3-491d-8ba0-14fac3efb20b}, !- Source Object
  12,                                     !- Outlet Port
  {d59b377f-65bd-4879-bfb5-35ff78e3cfef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6550a547-a559-401b-96f1-901332eb08df}, !- Handle
  {95e91e9d-922a-499e-b0d0-bc6305360df5}, !- Name
  {d59b377f-65bd-4879-bfb5-35ff78e3cfef}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e99fe2c-ccbc-4fec-a17b-da9ea6aef2fc}, !- Handle
  Node 296,                               !- Name
  {52228722-1b3a-4b5f-b941-06beec111208}, !- Inlet Port
  {07c54f22-4e27-44dd-ba3b-1a310698a7be}; !- Outlet Port

OS:Connection,
  {52228722-1b3a-4b5f-b941-06beec111208}, !- Handle
  {c25b61e9-0af3-4cea-83cc-b9830c238716}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  6,                                      !- Outlet Port
  {7e99fe2c-ccbc-4fec-a17b-da9ea6aef2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c54f22-4e27-44dd-ba3b-1a310698a7be}, !- Handle
  {cc4656d0-8d7b-42f2-b5fb-3ab29e385032}, !- Name
  {7e99fe2c-ccbc-4fec-a17b-da9ea6aef2fc}, !- Source Object
  3,                                      !- Outlet Port
  {af362061-deb0-4645-b79e-7b86021ac698}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fcbf2ea-1ce4-42e0-acd9-eac2627a2aae}, !- Handle
  {457db081-e578-4a43-ae05-494532cccf83}, !- Name
  {af362061-deb0-4645-b79e-7b86021ac698}, !- Source Object
  12,                                     !- Outlet Port
  {6269e7a6-6e44-4e65-8617-3d6727bf837f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {17d4d777-c98e-43e8-8060-f30059b6d0ba}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Rht Coil,       !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c332990c-2cc3-43a0-9736-569f3816a6d3}, !- Water Inlet Node Name
  {ae33eb83-93fd-4e1b-a6c2-6d9cd0160812}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {989c2057-e301-4dcd-99d3-0ce8badae647}, !- Handle
  Node 297,                               !- Name
  {c95171c9-9ce4-4d48-8979-89f729975e1b}, !- Inlet Port
  {c332990c-2cc3-43a0-9736-569f3816a6d3}; !- Outlet Port

OS:Connection,
  {c95171c9-9ce4-4d48-8979-89f729975e1b}, !- Handle
  {da053a8b-81b6-4330-a6c6-bec284644dcf}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  42,                                     !- Outlet Port
  {989c2057-e301-4dcd-99d3-0ce8badae647}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72163e64-4a84-4907-b877-752819064c0b}, !- Handle
  Node 298,                               !- Name
  {ae33eb83-93fd-4e1b-a6c2-6d9cd0160812}, !- Inlet Port
  {e38f310a-b4f7-441a-a383-7cb5b5a7215f}; !- Outlet Port

OS:Connection,
  {c332990c-2cc3-43a0-9736-569f3816a6d3}, !- Handle
  {a61d34ec-ce83-47eb-a5bb-1b9a28185c1b}, !- Name
  {989c2057-e301-4dcd-99d3-0ce8badae647}, !- Source Object
  3,                                      !- Outlet Port
  {17d4d777-c98e-43e8-8060-f30059b6d0ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae33eb83-93fd-4e1b-a6c2-6d9cd0160812}, !- Handle
  {f7a89cc6-3872-461e-ae3f-4aa8e2d02d1e}, !- Name
  {17d4d777-c98e-43e8-8060-f30059b6d0ba}, !- Source Object
  6,                                      !- Outlet Port
  {72163e64-4a84-4907-b877-752819064c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38f310a-b4f7-441a-a383-7cb5b5a7215f}, !- Handle
  {1cbc481d-1579-48e5-a1ad-9851602fff87}, !- Name
  {72163e64-4a84-4907-b877-752819064c0b}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e6cd5869-7ee3-40a2-b468-74a5f80f853a}, !- Handle
  Controller Water Coil 35,               !- Name
  {17d4d777-c98e-43e8-8060-f30059b6d0ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de6b580c-3200-434e-9228-20ac6212aac9}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN VAV Term,       !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {6a9fd25c-d925-4916-86cb-3ec7b1d3430e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17d4d777-c98e-43e8-8060-f30059b6d0ba}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc695c8d-255d-4bb0-9967-7997e0a99127}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2952ff3f-d248-4d48-bfc0-236586e9fac4}, !- Handle
  Node 299,                               !- Name
  {bc695c8d-255d-4bb0-9967-7997e0a99127}, !- Inlet Port
  {ecc50995-7f7e-488e-89a6-f202803a8e0e}; !- Outlet Port

OS:Node,
  {4b99501d-27be-488d-a426-640813e8634a}, !- Handle
  Node 300,                               !- Name
  {f53fa0f2-a239-42a0-b6fe-4537b1fd85dd}, !- Inlet Port
  {47958784-df0e-4831-84fb-2120d78e5aa0}; !- Outlet Port

OS:Connection,
  {ecc50995-7f7e-488e-89a6-f202803a8e0e}, !- Handle
  {a57c707b-b2a2-4769-b797-4eb2858f95fa}, !- Name
  {2952ff3f-d248-4d48-bfc0-236586e9fac4}, !- Source Object
  3,                                      !- Outlet Port
  {070bbddb-7de7-4673-a940-d3a1c6dea23e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f53fa0f2-a239-42a0-b6fe-4537b1fd85dd}, !- Handle
  {c8ca4dc0-9428-4877-9361-c4733c3a982f}, !- Name
  {04a60ec1-5f05-44ac-8266-af14aac61b2c}, !- Source Object
  12,                                     !- Outlet Port
  {4b99501d-27be-488d-a426-640813e8634a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47958784-df0e-4831-84fb-2120d78e5aa0}, !- Handle
  {57a574c3-e1ed-41fa-9a0a-cd764ea808c2}, !- Name
  {4b99501d-27be-488d-a426-640813e8634a}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7fffeaf2-9c93-4a32-969d-763353a60f83}, !- Handle
  Node 301,                               !- Name
  {ee01dede-5de1-4786-a1cd-5524684223e0}, !- Inlet Port
  {6a9fd25c-d925-4916-86cb-3ec7b1d3430e}; !- Outlet Port

OS:Connection,
  {ee01dede-5de1-4786-a1cd-5524684223e0}, !- Handle
  {20d8a5c7-2aa6-4fec-8bf2-6dfb60eece7a}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  7,                                      !- Outlet Port
  {7fffeaf2-9c93-4a32-969d-763353a60f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9fd25c-d925-4916-86cb-3ec7b1d3430e}, !- Handle
  {4ab6492b-013c-42ef-88c4-6d49e9841620}, !- Name
  {7fffeaf2-9c93-4a32-969d-763353a60f83}, !- Source Object
  3,                                      !- Outlet Port
  {de6b580c-3200-434e-9228-20ac6212aac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc695c8d-255d-4bb0-9967-7997e0a99127}, !- Handle
  {08ba5e54-e600-49d6-abb3-a45fd0668e72}, !- Name
  {de6b580c-3200-434e-9228-20ac6212aac9}, !- Source Object
  12,                                     !- Outlet Port
  {2952ff3f-d248-4d48-bfc0-236586e9fac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {723eace8-64bb-4546-9a03-f2443cca37c8}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Rht Coil,       !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec759a1f-78a0-4fd6-99bf-82751719a414}, !- Water Inlet Node Name
  {3b5d8f3d-c793-4373-ae2b-4898b631af0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2d30431e-f147-497b-8121-ccbe31284572}, !- Handle
  Node 302,                               !- Name
  {846ffe59-72e3-48fc-9874-620fc46589da}, !- Inlet Port
  {ec759a1f-78a0-4fd6-99bf-82751719a414}; !- Outlet Port

OS:Connection,
  {846ffe59-72e3-48fc-9874-620fc46589da}, !- Handle
  {df4e7308-c115-4c77-826f-5e6bb628e1b9}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  43,                                     !- Outlet Port
  {2d30431e-f147-497b-8121-ccbe31284572}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3173655-2fa3-4278-8226-c61af4b8c521}, !- Handle
  Node 303,                               !- Name
  {3b5d8f3d-c793-4373-ae2b-4898b631af0b}, !- Inlet Port
  {4b273586-6ddb-46c2-b522-96120dc68e04}; !- Outlet Port

OS:Connection,
  {ec759a1f-78a0-4fd6-99bf-82751719a414}, !- Handle
  {ea88991e-65ea-43bd-b983-279e2bc344e9}, !- Name
  {2d30431e-f147-497b-8121-ccbe31284572}, !- Source Object
  3,                                      !- Outlet Port
  {723eace8-64bb-4546-9a03-f2443cca37c8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b5d8f3d-c793-4373-ae2b-4898b631af0b}, !- Handle
  {55896a39-d40e-4f68-bfd8-b052c3cc076c}, !- Name
  {723eace8-64bb-4546-9a03-f2443cca37c8}, !- Source Object
  6,                                      !- Outlet Port
  {d3173655-2fa3-4278-8226-c61af4b8c521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b273586-6ddb-46c2-b522-96120dc68e04}, !- Handle
  {5b7a47c9-7953-4a76-b1bc-391970c0496d}, !- Name
  {d3173655-2fa3-4278-8226-c61af4b8c521}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7a36a20e-7227-44cf-8316-050c632956d3}, !- Handle
  Controller Water Coil 36,               !- Name
  {723eace8-64bb-4546-9a03-f2443cca37c8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4531997-7d66-4bc9-b1f1-662a92d9d7ca}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN VAV Term,       !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {91d50630-7acf-420e-9845-1cc23a569540}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {723eace8-64bb-4546-9a03-f2443cca37c8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {864dcb7e-e394-4f48-ba6a-61fffe9c9ee8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a0f8df2b-bc89-4d49-9e72-26cf61ef75c3}, !- Handle
  Node 304,                               !- Name
  {864dcb7e-e394-4f48-ba6a-61fffe9c9ee8}, !- Inlet Port
  {0408ed74-6500-4e9b-afe4-3ef62203613c}; !- Outlet Port

OS:Node,
  {1ee39c9c-fcdc-44c4-98eb-20a9d5f46246}, !- Handle
  Node 305,                               !- Name
  {5ead101b-50d2-4c74-943f-3646da43cebb}, !- Inlet Port
  {fa8c7fb4-5327-4c4b-8bef-9d35c1eeb6d6}; !- Outlet Port

OS:Connection,
  {0408ed74-6500-4e9b-afe4-3ef62203613c}, !- Handle
  {5469a51a-b049-4225-b3bb-12831eb5cbdd}, !- Name
  {a0f8df2b-bc89-4d49-9e72-26cf61ef75c3}, !- Source Object
  3,                                      !- Outlet Port
  {b113395a-ef7d-4fd7-b357-f9557452478b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ead101b-50d2-4c74-943f-3646da43cebb}, !- Handle
  {09090b34-ea7e-4cc5-88ab-ec3401898162}, !- Name
  {312a5931-66b0-4bf4-ad20-b86085381197}, !- Source Object
  12,                                     !- Outlet Port
  {1ee39c9c-fcdc-44c4-98eb-20a9d5f46246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8c7fb4-5327-4c4b-8bef-9d35c1eeb6d6}, !- Handle
  {e8378ea2-2c5d-45e1-a231-c48b9b9f8b83}, !- Name
  {1ee39c9c-fcdc-44c4-98eb-20a9d5f46246}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1f8c7e05-c071-4ee8-b385-10d88204ab4f}, !- Handle
  Node 306,                               !- Name
  {58e90cd2-93c3-45d4-bc4c-b7dedb3a495b}, !- Inlet Port
  {91d50630-7acf-420e-9845-1cc23a569540}; !- Outlet Port

OS:Connection,
  {58e90cd2-93c3-45d4-bc4c-b7dedb3a495b}, !- Handle
  {8f410266-dd90-499a-92a2-9e2cef7d8cdf}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  8,                                      !- Outlet Port
  {1f8c7e05-c071-4ee8-b385-10d88204ab4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d50630-7acf-420e-9845-1cc23a569540}, !- Handle
  {c65381bb-c888-483c-9486-434333eeb7fb}, !- Name
  {1f8c7e05-c071-4ee8-b385-10d88204ab4f}, !- Source Object
  3,                                      !- Outlet Port
  {c4531997-7d66-4bc9-b1f1-662a92d9d7ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {864dcb7e-e394-4f48-ba6a-61fffe9c9ee8}, !- Handle
  {f9e6023d-f56b-46bf-8bb4-c4d260e8e13d}, !- Name
  {c4531997-7d66-4bc9-b1f1-662a92d9d7ca}, !- Source Object
  12,                                     !- Outlet Port
  {a0f8df2b-bc89-4d49-9e72-26cf61ef75c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2ca4f624-0551-475f-8f8d-94d8a462e1d8}, !- Handle
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {05fc6310-b076-4656-ae4a-086b4964fdc3}, !- Water Inlet Node Name
  {594215ca-8818-4137-9c2f-7c745b9d07aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6c1d12b-3992-4e24-805a-c678056c3b60}, !- Handle
  Node 307,                               !- Name
  {77011cb6-3c70-4386-a185-8f02d215ad15}, !- Inlet Port
  {05fc6310-b076-4656-ae4a-086b4964fdc3}; !- Outlet Port

OS:Connection,
  {77011cb6-3c70-4386-a185-8f02d215ad15}, !- Handle
  {8addba1d-8766-4943-9a75-4f420790f550}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  44,                                     !- Outlet Port
  {b6c1d12b-3992-4e24-805a-c678056c3b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {534da9a8-32bd-4004-88fe-523fe1976430}, !- Handle
  Node 308,                               !- Name
  {594215ca-8818-4137-9c2f-7c745b9d07aa}, !- Inlet Port
  {26d77b39-dd87-4125-bf2a-f0b8537fcf6a}; !- Outlet Port

OS:Connection,
  {05fc6310-b076-4656-ae4a-086b4964fdc3}, !- Handle
  {0ce644b8-ed51-4bdc-a35c-cab3c587c271}, !- Name
  {b6c1d12b-3992-4e24-805a-c678056c3b60}, !- Source Object
  3,                                      !- Outlet Port
  {2ca4f624-0551-475f-8f8d-94d8a462e1d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {594215ca-8818-4137-9c2f-7c745b9d07aa}, !- Handle
  {01a2cab7-1bcb-4b92-a259-171ee74d6936}, !- Name
  {2ca4f624-0551-475f-8f8d-94d8a462e1d8}, !- Source Object
  6,                                      !- Outlet Port
  {534da9a8-32bd-4004-88fe-523fe1976430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d77b39-dd87-4125-bf2a-f0b8537fcf6a}, !- Handle
  {b22dfe98-5f82-44d5-a071-602d5aa4941a}, !- Name
  {534da9a8-32bd-4004-88fe-523fe1976430}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d4711b4d-84be-4f56-b2c7-1b028cb689d6}, !- Handle
  Controller Water Coil 37,               !- Name
  {2ca4f624-0551-475f-8f8d-94d8a462e1d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {966c76c7-d818-43c1-be5a-756856310622}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Term,         !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {76684c85-9b72-477f-a78e-8618016a93db}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ca4f624-0551-475f-8f8d-94d8a462e1d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9fc92dc6-6827-48bb-9212-1e96fc2fc4a9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8b4a9861-0bf7-495f-8e70-75b59017189c}, !- Handle
  Node 309,                               !- Name
  {9fc92dc6-6827-48bb-9212-1e96fc2fc4a9}, !- Inlet Port
  {224cde0a-9728-49a6-8448-6880eebe7915}; !- Outlet Port

OS:Node,
  {a043e59e-0816-4113-ba7f-8490d2483e76}, !- Handle
  Node 310,                               !- Name
  {60c085c0-ceee-425c-ba1f-cd83eee10376}, !- Inlet Port
  {5d2977e3-8e93-4161-b07d-c2aa0a5c5416}; !- Outlet Port

OS:Connection,
  {224cde0a-9728-49a6-8448-6880eebe7915}, !- Handle
  {c59659e1-9519-4d1b-b1ee-c79d37239fe5}, !- Name
  {8b4a9861-0bf7-495f-8e70-75b59017189c}, !- Source Object
  3,                                      !- Outlet Port
  {eee8aff4-b62f-449a-b758-919d68d1dc6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60c085c0-ceee-425c-ba1f-cd83eee10376}, !- Handle
  {82e59116-78d9-432c-96a7-473fae2133b6}, !- Name
  {fd6232aa-4bc0-4ce7-a928-994b3fd97c43}, !- Source Object
  12,                                     !- Outlet Port
  {a043e59e-0816-4113-ba7f-8490d2483e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2977e3-8e93-4161-b07d-c2aa0a5c5416}, !- Handle
  {4f2ad866-0855-4eb7-a9c8-5cdc00fca564}, !- Name
  {a043e59e-0816-4113-ba7f-8490d2483e76}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {336c86fa-c222-4013-b64b-9c54001cf6f7}, !- Handle
  Node 311,                               !- Name
  {de02ecb7-2018-4411-9639-c5abe49a2b1c}, !- Inlet Port
  {76684c85-9b72-477f-a78e-8618016a93db}; !- Outlet Port

OS:Connection,
  {de02ecb7-2018-4411-9639-c5abe49a2b1c}, !- Handle
  {46b2b7ce-780d-44cd-ac44-c81a4f74142b}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  9,                                      !- Outlet Port
  {336c86fa-c222-4013-b64b-9c54001cf6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76684c85-9b72-477f-a78e-8618016a93db}, !- Handle
  {50fa009b-577c-4c12-b085-e757ed0a736a}, !- Name
  {336c86fa-c222-4013-b64b-9c54001cf6f7}, !- Source Object
  3,                                      !- Outlet Port
  {966c76c7-d818-43c1-be5a-756856310622}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fc92dc6-6827-48bb-9212-1e96fc2fc4a9}, !- Handle
  {066df8c3-7fea-48b8-940b-33699b0ecc4d}, !- Name
  {966c76c7-d818-43c1-be5a-756856310622}, !- Source Object
  12,                                     !- Outlet Port
  {8b4a9861-0bf7-495f-8e70-75b59017189c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {61481ab6-b449-4cdd-8621-f1d7bc8ad114}, !- Handle
  Offices_ZN_1_FLR_2 ZN Rht Coil,         !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c87c2f73-f4c1-4d11-829f-0916871cdd16}, !- Water Inlet Node Name
  {e5bc9dce-958c-400c-bf5e-a0116a55e85c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2d85ead2-8250-4b46-81ac-657efbd4dbe2}, !- Handle
  Node 312,                               !- Name
  {edfbe68a-2b61-4b3f-ade9-be0d960c4d6e}, !- Inlet Port
  {c87c2f73-f4c1-4d11-829f-0916871cdd16}; !- Outlet Port

OS:Connection,
  {edfbe68a-2b61-4b3f-ade9-be0d960c4d6e}, !- Handle
  {023dd85a-1729-4d14-b076-4c1e3c656e04}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  45,                                     !- Outlet Port
  {2d85ead2-8250-4b46-81ac-657efbd4dbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77ac6dfe-5b6d-4da2-a90d-1b453332ae0d}, !- Handle
  Node 313,                               !- Name
  {e5bc9dce-958c-400c-bf5e-a0116a55e85c}, !- Inlet Port
  {55a39059-3c28-4a43-bd0d-513bcfd102fe}; !- Outlet Port

OS:Connection,
  {c87c2f73-f4c1-4d11-829f-0916871cdd16}, !- Handle
  {dea22f3a-50b8-4047-b6b5-ad3d102e8073}, !- Name
  {2d85ead2-8250-4b46-81ac-657efbd4dbe2}, !- Source Object
  3,                                      !- Outlet Port
  {61481ab6-b449-4cdd-8621-f1d7bc8ad114}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5bc9dce-958c-400c-bf5e-a0116a55e85c}, !- Handle
  {d9b1c0a7-bef7-40be-8cba-8a48f8c1e27f}, !- Name
  {61481ab6-b449-4cdd-8621-f1d7bc8ad114}, !- Source Object
  6,                                      !- Outlet Port
  {77ac6dfe-5b6d-4da2-a90d-1b453332ae0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a39059-3c28-4a43-bd0d-513bcfd102fe}, !- Handle
  {a3bb851c-a028-47d9-80e9-e29f17a4febb}, !- Name
  {77ac6dfe-5b6d-4da2-a90d-1b453332ae0d}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62bb89f3-52c7-4a79-996e-eec4f0da3cbc}, !- Handle
  Controller Water Coil 38,               !- Name
  {61481ab6-b449-4cdd-8621-f1d7bc8ad114}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00ca6034-efd2-4ef7-a236-025f56fe0048}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Term,         !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {d1759577-e4d8-4834-b59e-f3d02fad0946}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {61481ab6-b449-4cdd-8621-f1d7bc8ad114}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {26be220a-f37c-495e-9d3d-cf7d46bebf09}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec51fdb7-3e8d-4388-b596-c72d249ca2f0}, !- Handle
  Node 314,                               !- Name
  {26be220a-f37c-495e-9d3d-cf7d46bebf09}, !- Inlet Port
  {9f90ff13-a10d-4426-a619-9e563ff8069d}; !- Outlet Port

OS:Node,
  {fe809382-4a48-4936-a747-f18997dffecd}, !- Handle
  Node 315,                               !- Name
  {4f7afbab-af80-4d64-aa65-f529cce2bcb7}, !- Inlet Port
  {42cbbc21-ab7a-4bc2-873d-cc7e1ad7970f}; !- Outlet Port

OS:Connection,
  {9f90ff13-a10d-4426-a619-9e563ff8069d}, !- Handle
  {53d98d57-6d5d-4fbb-b070-b25cbbd893ea}, !- Name
  {ec51fdb7-3e8d-4388-b596-c72d249ca2f0}, !- Source Object
  3,                                      !- Outlet Port
  {abc369bc-7cd8-4ba4-8edb-46746c80d82d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f7afbab-af80-4d64-aa65-f529cce2bcb7}, !- Handle
  {f63d20d3-f558-4029-90c8-650eb0730279}, !- Name
  {378897a6-1c6c-416c-b7fd-f46e661f8eea}, !- Source Object
  12,                                     !- Outlet Port
  {fe809382-4a48-4936-a747-f18997dffecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42cbbc21-ab7a-4bc2-873d-cc7e1ad7970f}, !- Handle
  {1b93a56d-5193-4713-9e31-8235ab9c8ff1}, !- Name
  {fe809382-4a48-4936-a747-f18997dffecd}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6d436157-4e32-4001-b08b-b50d0dba7963}, !- Handle
  Node 316,                               !- Name
  {e4827554-067f-4286-a1c8-3f5f1796ac50}, !- Inlet Port
  {d1759577-e4d8-4834-b59e-f3d02fad0946}; !- Outlet Port

OS:Connection,
  {e4827554-067f-4286-a1c8-3f5f1796ac50}, !- Handle
  {1c293f5d-05bf-4b90-b5e2-434d59d09f5a}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  10,                                     !- Outlet Port
  {6d436157-4e32-4001-b08b-b50d0dba7963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1759577-e4d8-4834-b59e-f3d02fad0946}, !- Handle
  {10a96622-c097-47d0-9b5c-d39db09e28ac}, !- Name
  {6d436157-4e32-4001-b08b-b50d0dba7963}, !- Source Object
  3,                                      !- Outlet Port
  {00ca6034-efd2-4ef7-a236-025f56fe0048}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26be220a-f37c-495e-9d3d-cf7d46bebf09}, !- Handle
  {0100eac8-0251-49b6-bbb0-65006dba0ad7}, !- Name
  {00ca6034-efd2-4ef7-a236-025f56fe0048}, !- Source Object
  12,                                     !- Outlet Port
  {ec51fdb7-3e8d-4388-b596-c72d249ca2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7d56a5ad-5d15-45aa-a7ad-7d93f17da692}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c3cc0df-db03-4da8-862b-1168a81cf32d}, !- Water Inlet Node Name
  {b89f3f48-8625-46b8-aa69-59ac9edc224c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cca6e104-0236-4e3c-917a-d7a4a59954dc}, !- Handle
  Node 317,                               !- Name
  {d3bf05cb-11e9-4f0e-800b-0203962594b1}, !- Inlet Port
  {2c3cc0df-db03-4da8-862b-1168a81cf32d}; !- Outlet Port

OS:Connection,
  {d3bf05cb-11e9-4f0e-800b-0203962594b1}, !- Handle
  {e2003b3a-2e06-4f77-8d2e-5951717f9a6c}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  46,                                     !- Outlet Port
  {cca6e104-0236-4e3c-917a-d7a4a59954dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b55cf16e-9615-4a37-ae50-a5e7bb998ee9}, !- Handle
  Node 318,                               !- Name
  {b89f3f48-8625-46b8-aa69-59ac9edc224c}, !- Inlet Port
  {25205f98-8d8d-432b-9587-4dbecb76351c}; !- Outlet Port

OS:Connection,
  {2c3cc0df-db03-4da8-862b-1168a81cf32d}, !- Handle
  {d6bcb1bf-b832-4e06-91a9-6db843ef8f7a}, !- Name
  {cca6e104-0236-4e3c-917a-d7a4a59954dc}, !- Source Object
  3,                                      !- Outlet Port
  {7d56a5ad-5d15-45aa-a7ad-7d93f17da692}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b89f3f48-8625-46b8-aa69-59ac9edc224c}, !- Handle
  {ca34650b-0784-43c5-9212-a8bbceba7ba3}, !- Name
  {7d56a5ad-5d15-45aa-a7ad-7d93f17da692}, !- Source Object
  6,                                      !- Outlet Port
  {b55cf16e-9615-4a37-ae50-a5e7bb998ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25205f98-8d8d-432b-9587-4dbecb76351c}, !- Handle
  {a2d624cb-92fe-4bca-9bb9-e16a98c935dc}, !- Name
  {b55cf16e-9615-4a37-ae50-a5e7bb998ee9}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8304068-cd82-433d-ab8b-df8bd57d0673}, !- Handle
  Controller Water Coil 39,               !- Name
  {7d56a5ad-5d15-45aa-a7ad-7d93f17da692}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {baa8845c-beee-4b5e-9e48-33d1ccddde98}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Term, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {fd1fbfd1-1639-41dc-abbe-8dab2490566f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7d56a5ad-5d15-45aa-a7ad-7d93f17da692}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d40d3013-1fd3-4c7f-a7cf-fd7f9e8a62bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8ba28f0-a413-48ef-9497-0f951d2802fb}, !- Handle
  Node 319,                               !- Name
  {d40d3013-1fd3-4c7f-a7cf-fd7f9e8a62bb}, !- Inlet Port
  {3636654a-cbcd-46d4-a37a-3499e4fc4ff6}; !- Outlet Port

OS:Node,
  {61e5ec4f-15f2-4e6b-81e8-d8f449e1806c}, !- Handle
  Node 320,                               !- Name
  {1c6ca9af-5567-4d3c-8a12-b1132f182ccd}, !- Inlet Port
  {96282368-8d27-4c28-b7c3-1d68ec6d2d21}; !- Outlet Port

OS:Connection,
  {3636654a-cbcd-46d4-a37a-3499e4fc4ff6}, !- Handle
  {78f19353-6dbb-43bd-b42f-a3417e4e232b}, !- Name
  {e8ba28f0-a413-48ef-9497-0f951d2802fb}, !- Source Object
  3,                                      !- Outlet Port
  {23f71577-fcc7-4b5d-9d38-89bff1c423b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c6ca9af-5567-4d3c-8a12-b1132f182ccd}, !- Handle
  {b8d38f15-7bc7-4b09-b8b9-2f14413a99c1}, !- Name
  {33c41517-944a-43c2-b993-573261aff24c}, !- Source Object
  12,                                     !- Outlet Port
  {61e5ec4f-15f2-4e6b-81e8-d8f449e1806c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96282368-8d27-4c28-b7c3-1d68ec6d2d21}, !- Handle
  {21c11b2d-99f6-414c-ae93-2c3f4cbdc3d3}, !- Name
  {61e5ec4f-15f2-4e6b-81e8-d8f449e1806c}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7fbe6128-40fe-4439-8689-546b9bd83862}, !- Handle
  Node 321,                               !- Name
  {ebfe2007-5c57-4704-ad05-4d1019a2ada5}, !- Inlet Port
  {fd1fbfd1-1639-41dc-abbe-8dab2490566f}; !- Outlet Port

OS:Connection,
  {ebfe2007-5c57-4704-ad05-4d1019a2ada5}, !- Handle
  {4a63245d-4174-42f2-942b-241aa81f7870}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  11,                                     !- Outlet Port
  {7fbe6128-40fe-4439-8689-546b9bd83862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1fbfd1-1639-41dc-abbe-8dab2490566f}, !- Handle
  {956e9359-ee6a-4180-a458-b8aa5970e228}, !- Name
  {7fbe6128-40fe-4439-8689-546b9bd83862}, !- Source Object
  3,                                      !- Outlet Port
  {baa8845c-beee-4b5e-9e48-33d1ccddde98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d40d3013-1fd3-4c7f-a7cf-fd7f9e8a62bb}, !- Handle
  {1db24c43-a6e7-4457-849d-e56513bdfd66}, !- Name
  {baa8845c-beee-4b5e-9e48-33d1ccddde98}, !- Source Object
  12,                                     !- Outlet Port
  {e8ba28f0-a413-48ef-9497-0f951d2802fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cd179bfd-1e39-416f-aec7-8ed57daffac0}, !- Handle
  Mech_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c7a98c59-36c3-469c-b948-4d8b413a5f89}, !- Water Inlet Node Name
  {c3804f08-5574-4c42-93f6-b12ae167bf35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4479853a-fb67-47f9-9f6e-046997607e30}, !- Handle
  Node 322,                               !- Name
  {5547ed5a-a54d-4b9d-a9bf-6b02d336188e}, !- Inlet Port
  {c7a98c59-36c3-469c-b948-4d8b413a5f89}; !- Outlet Port

OS:Connection,
  {5547ed5a-a54d-4b9d-a9bf-6b02d336188e}, !- Handle
  {f85ffcf8-008c-4d2c-9823-cf284ae160f5}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  47,                                     !- Outlet Port
  {4479853a-fb67-47f9-9f6e-046997607e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de428f6d-d478-4b41-8339-088dece8cde5}, !- Handle
  Node 323,                               !- Name
  {c3804f08-5574-4c42-93f6-b12ae167bf35}, !- Inlet Port
  {6cb51ed8-aa9c-41cb-a7ee-1ca1fb76cc5d}; !- Outlet Port

OS:Connection,
  {c7a98c59-36c3-469c-b948-4d8b413a5f89}, !- Handle
  {68b8c775-f83c-423a-a502-aba7605683e4}, !- Name
  {4479853a-fb67-47f9-9f6e-046997607e30}, !- Source Object
  3,                                      !- Outlet Port
  {cd179bfd-1e39-416f-aec7-8ed57daffac0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3804f08-5574-4c42-93f6-b12ae167bf35}, !- Handle
  {a65e437d-8f49-472d-9e74-0751971c791b}, !- Name
  {cd179bfd-1e39-416f-aec7-8ed57daffac0}, !- Source Object
  6,                                      !- Outlet Port
  {de428f6d-d478-4b41-8339-088dece8cde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb51ed8-aa9c-41cb-a7ee-1ca1fb76cc5d}, !- Handle
  {b4f419af-990d-4003-b709-6947f30ead9a}, !- Name
  {de428f6d-d478-4b41-8339-088dece8cde5}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {57f76dc0-7e3f-43e5-a027-48676f2c4529}, !- Handle
  Controller Water Coil 40,               !- Name
  {cd179bfd-1e39-416f-aec7-8ed57daffac0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d79110b3-2d79-4868-8dd0-ca1ba361fce0}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Term,            !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {10b17346-4fc2-436d-862d-4c954c7d5ff0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd179bfd-1e39-416f-aec7-8ed57daffac0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12dc0977-44d9-4aa9-bf44-8757fc541337}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {88bebcf9-e241-4b74-8ba2-569bbcc76a3d}, !- Handle
  Node 324,                               !- Name
  {12dc0977-44d9-4aa9-bf44-8757fc541337}, !- Inlet Port
  {4a764bab-91cc-4667-9c10-4d362b6f084a}; !- Outlet Port

OS:Node,
  {1d35a67b-0943-4f18-910f-509d1fa1f63b}, !- Handle
  Node 325,                               !- Name
  {fa6c03cb-b192-4862-8384-e57fd19a0919}, !- Inlet Port
  {e27ba3d5-9735-42fc-8ca3-e07b456f5e8a}; !- Outlet Port

OS:Connection,
  {4a764bab-91cc-4667-9c10-4d362b6f084a}, !- Handle
  {26d9afad-db01-47ea-8c70-4949de17ab3d}, !- Name
  {88bebcf9-e241-4b74-8ba2-569bbcc76a3d}, !- Source Object
  3,                                      !- Outlet Port
  {7b7eb0d3-aedc-40a1-9d07-397bcb15c644}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa6c03cb-b192-4862-8384-e57fd19a0919}, !- Handle
  {dddbee55-5c92-47b9-a267-89465a6fa249}, !- Name
  {0585a2cb-4898-4fe8-9813-a43612a557f8}, !- Source Object
  12,                                     !- Outlet Port
  {1d35a67b-0943-4f18-910f-509d1fa1f63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27ba3d5-9735-42fc-8ca3-e07b456f5e8a}, !- Handle
  {c34cc74f-8f73-4943-ad5c-c9571d5878d0}, !- Name
  {1d35a67b-0943-4f18-910f-509d1fa1f63b}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c8bac0ad-575c-40fa-b4c8-71ef1f7d8085}, !- Handle
  Node 326,                               !- Name
  {2cbcf34b-52d9-4280-9ea8-580241b50324}, !- Inlet Port
  {10b17346-4fc2-436d-862d-4c954c7d5ff0}; !- Outlet Port

OS:Connection,
  {2cbcf34b-52d9-4280-9ea8-580241b50324}, !- Handle
  {06ce9142-5afb-47ed-afbe-dd329e5f34b2}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  12,                                     !- Outlet Port
  {c8bac0ad-575c-40fa-b4c8-71ef1f7d8085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b17346-4fc2-436d-862d-4c954c7d5ff0}, !- Handle
  {1ed7733e-92c9-4da7-99be-4d30aeeb0925}, !- Name
  {c8bac0ad-575c-40fa-b4c8-71ef1f7d8085}, !- Source Object
  3,                                      !- Outlet Port
  {d79110b3-2d79-4868-8dd0-ca1ba361fce0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12dc0977-44d9-4aa9-bf44-8757fc541337}, !- Handle
  {73613cfa-3b33-454b-a55e-778e9f47306e}, !- Name
  {d79110b3-2d79-4868-8dd0-ca1ba361fce0}, !- Source Object
  12,                                     !- Outlet Port
  {88bebcf9-e241-4b74-8ba2-569bbcc76a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fb10637b-384e-4784-8458-37768b845240}, !- Handle
  Mech_ZN_1_FLR_2 ZN Rht Coil,            !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1035e813-f164-4742-b6f9-8b71494b5472}, !- Water Inlet Node Name
  {79617b53-6fc3-4c85-a889-0e30967ce88e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11a41d4d-6e5d-40a5-a219-c6fa661ed0ca}, !- Handle
  Node 327,                               !- Name
  {06bf8652-1834-46a3-a77a-05cdb6e1b1c5}, !- Inlet Port
  {1035e813-f164-4742-b6f9-8b71494b5472}; !- Outlet Port

OS:Connection,
  {06bf8652-1834-46a3-a77a-05cdb6e1b1c5}, !- Handle
  {fb0076b8-faa7-42bb-979e-1ecb592b5013}, !- Name
  {d1933d7a-6c09-4c92-8ae0-ea943016fbcd}, !- Source Object
  48,                                     !- Outlet Port
  {11a41d4d-6e5d-40a5-a219-c6fa661ed0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8980150f-ce61-4c7c-b738-e48e6e4bd015}, !- Handle
  Node 328,                               !- Name
  {79617b53-6fc3-4c85-a889-0e30967ce88e}, !- Inlet Port
  {3eb34644-defb-43cb-86a3-9c4d3713ea0e}; !- Outlet Port

OS:Connection,
  {1035e813-f164-4742-b6f9-8b71494b5472}, !- Handle
  {d17a4cdb-b982-426b-81d0-869bad84d76c}, !- Name
  {11a41d4d-6e5d-40a5-a219-c6fa661ed0ca}, !- Source Object
  3,                                      !- Outlet Port
  {fb10637b-384e-4784-8458-37768b845240}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {79617b53-6fc3-4c85-a889-0e30967ce88e}, !- Handle
  {1bf8131e-00b3-4991-ba81-5a045d02547b}, !- Name
  {fb10637b-384e-4784-8458-37768b845240}, !- Source Object
  6,                                      !- Outlet Port
  {8980150f-ce61-4c7c-b738-e48e6e4bd015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb34644-defb-43cb-86a3-9c4d3713ea0e}, !- Handle
  {58304bbe-1c59-4259-8c01-493afe04e69f}, !- Name
  {8980150f-ce61-4c7c-b738-e48e6e4bd015}, !- Source Object
  3,                                      !- Outlet Port
  {4e98aa47-b236-47a0-b48f-3fc6769c5cec}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1fab04bc-15f9-4572-93b3-0c6dbdf20c24}, !- Handle
  Controller Water Coil 41,               !- Name
  {fb10637b-384e-4784-8458-37768b845240}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e19f77cf-0041-420a-8f69-fc794865ccce}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Term,            !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {e0a7f9b9-eebf-4bdf-810b-009400af0883}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fb10637b-384e-4784-8458-37768b845240}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c5be4231-e89c-4bce-b13b-4f29a6edf08c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {05cea060-77d7-46da-b1a4-7452fd877637}, !- Handle
  Node 329,                               !- Name
  {c5be4231-e89c-4bce-b13b-4f29a6edf08c}, !- Inlet Port
  {a6e66b3e-ba2f-4da9-a167-a725df69eec1}; !- Outlet Port

OS:Node,
  {f8c3cf3b-4937-4ec8-ba9c-74cd0e5167d2}, !- Handle
  Node 330,                               !- Name
  {bed2eada-7d3c-4ed7-b9b2-8e3cd92eca96}, !- Inlet Port
  {342ae910-ce20-44ad-a19d-2dd2765666f2}; !- Outlet Port

OS:Connection,
  {a6e66b3e-ba2f-4da9-a167-a725df69eec1}, !- Handle
  {fc516f15-4610-42b2-a6a2-9174147cc8d3}, !- Name
  {05cea060-77d7-46da-b1a4-7452fd877637}, !- Source Object
  3,                                      !- Outlet Port
  {223b9fe6-bd5c-4ff4-8db4-74214a88c81f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bed2eada-7d3c-4ed7-b9b2-8e3cd92eca96}, !- Handle
  {8501c609-fc5a-46d0-ab19-73a0534df802}, !- Name
  {2b71d830-df53-4734-b99d-1c6af896a817}, !- Source Object
  12,                                     !- Outlet Port
  {f8c3cf3b-4937-4ec8-ba9c-74cd0e5167d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {342ae910-ce20-44ad-a19d-2dd2765666f2}, !- Handle
  {7f762ae9-d9b6-4935-a898-911a06697e5a}, !- Name
  {f8c3cf3b-4937-4ec8-ba9c-74cd0e5167d2}, !- Source Object
  3,                                      !- Outlet Port
  {bb23fad9-bc38-47d0-aa77-8a2a33172784}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {c2098a4b-dc17-4e49-889b-3b810ad82517}, !- Handle
  Node 331,                               !- Name
  {8492b23f-3a5d-4033-8b26-2f836578f420}, !- Inlet Port
  {e0a7f9b9-eebf-4bdf-810b-009400af0883}; !- Outlet Port

OS:Connection,
  {8492b23f-3a5d-4033-8b26-2f836578f420}, !- Handle
  {1b6ccef5-2cb0-46fb-acf2-da0fbfeaf354}, !- Name
  {7f30ec27-4987-4ce8-a541-5ee3d9b8847b}, !- Source Object
  13,                                     !- Outlet Port
  {c2098a4b-dc17-4e49-889b-3b810ad82517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a7f9b9-eebf-4bdf-810b-009400af0883}, !- Handle
  {db93efdc-d9a0-4cb2-ad48-96d21bc09f88}, !- Name
  {c2098a4b-dc17-4e49-889b-3b810ad82517}, !- Source Object
  3,                                      !- Outlet Port
  {e19f77cf-0041-420a-8f69-fc794865ccce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5be4231-e89c-4bce-b13b-4f29a6edf08c}, !- Handle
  {d89f7a9e-133e-4608-a0d7-1de32e67fb0a}, !- Name
  {e19f77cf-0041-420a-8f69-fc794865ccce}, !- Source Object
  12,                                     !- Outlet Port
  {05cea060-77d7-46da-b1a4-7452fd877637}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Handle
  SecondarySchool PSZ-AC Operation,       !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  {ad998778-3aff-4a0d-85e5-d5044f6cd990}, !- Default Day Schedule Name
  {a24a6b5d-f9d7-4448-8ac3-6f44915ce383}, !- Summer Design Day Schedule Name
  {8865558e-0118-4134-99f0-1a378093c2cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad998778-3aff-4a0d-85e5-d5044f6cd990}, !- Handle
  SecondarySchool PSZ-AC Operation Default, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8e842945-f31a-4102-9fcf-9c74880e23b9}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a24a6b5d-f9d7-4448-8ac3-6f44915ce383}, !- Handle
  SecondarySchool PSZ-AC Operation Summer Design Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {426432b2-3c69-47d5-a6a9-fb4f2af7f32f}, !- Handle
  Schedule Rule 49,                       !- Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bd299a0-bb8f-49eb-84a4-0f168e569c87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bd299a0-bb8f-49eb-84a4-0f168e569c87}, !- Handle
  SecondarySchool PSZ-AC Operation Sat|Sun Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e39592e7-d183-4820-add7-3576f1afdfb6}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8865558e-0118-4134-99f0-1a378093c2cf}, !- Handle
  SecondarySchool PSZ-AC Operation Winter Design Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d14ffd3b-f0ad-4ee7-93c3-ed0aca93924e}, !- Handle
  SecondarySchool PSZ-AC OA Damper,       !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  {5b2471a7-8612-4371-82b1-d7a5955d338b}, !- Default Day Schedule Name
  {95f4f263-93a9-4de3-bdcb-c8bd66f727ea}, !- Summer Design Day Schedule Name
  {a5e98972-1a8c-4ba2-8530-e3061930867b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b2471a7-8612-4371-82b1-d7a5955d338b}, !- Handle
  SecondarySchool PSZ-AC OA Damper Default, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c97ab1cc-a1af-4590-8f69-5bb031867afa}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95f4f263-93a9-4de3-bdcb-c8bd66f727ea}, !- Handle
  SecondarySchool PSZ-AC OA Damper Summer Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd5bac9e-1a7c-42b9-b43e-bca7d0a9903f}, !- Handle
  Schedule Rule 50,                       !- Name
  {d14ffd3b-f0ad-4ee7-93c3-ed0aca93924e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9e029b5-73c3-4838-977c-a55f2a894c3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9e029b5-73c3-4838-977c-a55f2a894c3d}, !- Handle
  SecondarySchool PSZ-AC OA Damper Sat|Sun Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f19f224b-a43f-4e61-9287-2afca9d5ca15}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5e98972-1a8c-4ba2-8530-e3061930867b}, !- Handle
  SecondarySchool PSZ-AC OA Damper Winter Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {681f6aa3-6731-4635-9dd0-8076a79c221e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5,           !- Name
  ,                                       !- Controller List Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule
  {133583bc-4189-465d-897d-763ac033e452}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc0a85b3-07a2-41da-8bbc-11e1b1abe841}, !- Supply Side Inlet Node Name
  {e05f9d24-afac-45f8-a96d-12963eaf1899}, !- Demand Side Outlet Node Name
  {e792a92a-6d8a-4630-874c-4150caaa526e}, !- Demand Side Inlet Node A
  {2c10c5ea-2ef4-4e3e-935f-ca9a5cd8c802}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f487df61-6a6d-432d-a605-c9435db6a29d}, !- Handle
  Node 332,                               !- Name
  {fc0a85b3-07a2-41da-8bbc-11e1b1abe841}, !- Inlet Port
  {0cdcccf5-2748-4025-b361-f99ced4f48d2}; !- Outlet Port

OS:Node,
  {7e272f34-adce-488e-b186-946dfd16c30e}, !- Handle
  Node 333,                               !- Name
  {41c2d567-181f-4e55-8d38-1678eb22bc9d}, !- Inlet Port
  {2c10c5ea-2ef4-4e3e-935f-ca9a5cd8c802}; !- Outlet Port

OS:Connection,
  {fc0a85b3-07a2-41da-8bbc-11e1b1abe841}, !- Handle
  {3778f9e8-8fcd-498b-b8dc-4e9d670ed58a}, !- Name
  {681f6aa3-6731-4635-9dd0-8076a79c221e}, !- Source Object
  8,                                      !- Outlet Port
  {f487df61-6a6d-432d-a605-c9435db6a29d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c10c5ea-2ef4-4e3e-935f-ca9a5cd8c802}, !- Handle
  {c59d990c-f6c5-4d6f-b017-f9adea2d4c9f}, !- Name
  {7e272f34-adce-488e-b186-946dfd16c30e}, !- Source Object
  3,                                      !- Outlet Port
  {681f6aa3-6731-4635-9dd0-8076a79c221e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1bd43482-ea3e-4a90-996f-199fae5cd3fb}, !- Handle
  Node 334,                               !- Name
  {e792a92a-6d8a-4630-874c-4150caaa526e}, !- Inlet Port
  {a10634a9-8ad7-4a6b-bd95-d94e12217ed9}; !- Outlet Port

OS:Node,
  {6efe5003-10d6-4a03-b71a-6ac19b5ed39a}, !- Handle
  Node 335,                               !- Name
  {c1702699-e8f0-45be-919b-37e54af4e3b3}, !- Inlet Port
  {e05f9d24-afac-45f8-a96d-12963eaf1899}; !- Outlet Port

OS:Node,
  {78bc63fb-bfd8-4e34-a667-3761413b27e0}, !- Handle
  Node 336,                               !- Name
  {58519d89-253d-4e23-b10b-7a9bd7782131}, !- Inlet Port
  {cd20eb0b-d670-438e-be67-c957cee03dcf}; !- Outlet Port

OS:Connection,
  {e792a92a-6d8a-4630-874c-4150caaa526e}, !- Handle
  {9f629211-03f1-40ed-9c1e-bb54df36ce68}, !- Name
  {681f6aa3-6731-4635-9dd0-8076a79c221e}, !- Source Object
  10,                                     !- Outlet Port
  {1bd43482-ea3e-4a90-996f-199fae5cd3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05f9d24-afac-45f8-a96d-12963eaf1899}, !- Handle
  {a4ebd6b1-d909-4311-a74d-037266586543}, !- Name
  {6efe5003-10d6-4a03-b71a-6ac19b5ed39a}, !- Source Object
  3,                                      !- Outlet Port
  {681f6aa3-6731-4635-9dd0-8076a79c221e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a1597fe7-d2c3-43a4-9fea-228ec90906c9}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {a10634a9-8ad7-4a6b-bd95-d94e12217ed9}, !- Inlet Node Name
  {e6fec7cb-aa78-4f13-bf6d-e991a2e92e96}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae13cd7f-2b71-4d32-9270-010f0b7ca955}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c1702699-e8f0-45be-919b-37e54af4e3b3}, !- Outlet Node Name
  {8d4c9e26-1a45-4b5e-a947-3f79ba7d576d}; !- Inlet Node Name 1

OS:Connection,
  {a10634a9-8ad7-4a6b-bd95-d94e12217ed9}, !- Handle
  {9f72aaef-c233-4e3e-836f-585609d35b82}, !- Name
  {1bd43482-ea3e-4a90-996f-199fae5cd3fb}, !- Source Object
  3,                                      !- Outlet Port
  {a1597fe7-d2c3-43a4-9fea-228ec90906c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1702699-e8f0-45be-919b-37e54af4e3b3}, !- Handle
  {4f11b758-b0a5-4a90-a1b8-7995e125b2ce}, !- Name
  {ae13cd7f-2b71-4d32-9270-010f0b7ca955}, !- Source Object
  2,                                      !- Outlet Port
  {6efe5003-10d6-4a03-b71a-6ac19b5ed39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bcb12105-6f5c-4033-a47d-ccffe4b7baac}, !- Handle
  {681f6aa3-6731-4635-9dd0-8076a79c221e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {5ac5e8a1-3ac3-4aeb-af06-1e5df5a5665a}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {06b82cac-16f9-4651-befc-721a0cfaa1c8}, !- Control Zone Name
  {7e272f34-adce-488e-b186-946dfd16c30e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {388fa5ad-5893-4b2d-96ff-dbe07dc1079a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Fan,       !- Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {da5e50aa-561a-40a9-b32d-a16f789a04a7}, !- Air Inlet Node Name
  {41c2d567-181f-4e55-8d38-1678eb22bc9d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ecca16db-955b-4307-8ebf-4f06a21b2161}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4fef9a7b-78e1-40c2-83b0-f1fb297eb64d}, !- Air Inlet Node Name
  {ea83cf78-61e6-4986-98f4-348f72e90478}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {fe076eb6-5fd4-4a35-ac59-0648b8121161}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8e1e97a4-4826-4f5f-a96c-c26303a0cec3}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b2cca9f-d479-4aa7-a245-e412dc7b60d5}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f215fc13-da6f-494f-a966-994f08f30b2b}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab9195ff-5e37-48b9-a4a1-b8b4c22998a4}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {46c94509-4698-4941-aca6-03d979313fd7}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 1spd DX AC Clg Coil 1581kBtu/hr 8.2EER, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78798594686823,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bff2ed7c-0aa7-4912-bc53-2083357b6591}, !- Air Inlet Node Name
  {516087b6-a6ee-4ac1-95af-44aebc73d7c5}, !- Air Outlet Node Name
  {78e3e201-c131-44db-a712-2300f1621699}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c3bb44c8-906b-4cc0-bc83-5f59e8696c88}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d460a47-a047-4c4c-b287-05d359604b1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {d4c6c7a3-bafc-46b7-94e6-9ff623d61987}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cc93e3cf-d822-4d36-b056-c49ef61c6f36}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {51f6cda4-50d8-47ec-921e-551d384d73c8}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {435ca1ee-a1e6-4534-ac33-309b48e6d96e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {435ca1ee-a1e6-4534-ac33-309b48e6d96e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38dbbcac-224f-427e-a727-320fb7094fea}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys,    !- Name
  {51f6cda4-50d8-47ec-921e-551d384d73c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a974ba2c-36cf-4798-984c-38d9bbf85856}, !- Mixed Air Node Name
  {7c1a209d-9d3b-4447-b33a-b40d9110d87b}, !- Outdoor Air Stream Node Name
  {012c7d31-d8e1-4ed2-a929-c8e749391eff}, !- Relief Air Stream Node Name
  {0cdcccf5-2748-4025-b361-f99ced4f48d2}; !- Return Air Stream Node Name

OS:Node,
  {5e08f428-5e85-47fa-8c43-cf7e31d3dac3}, !- Handle
  Node 337,                               !- Name
  ,                                       !- Inlet Port
  {7c1a209d-9d3b-4447-b33a-b40d9110d87b}; !- Outlet Port

OS:Connection,
  {7c1a209d-9d3b-4447-b33a-b40d9110d87b}, !- Handle
  {dd40b48e-e0e4-46e7-be32-aabc8e5810bf}, !- Name
  {5e08f428-5e85-47fa-8c43-cf7e31d3dac3}, !- Source Object
  3,                                      !- Outlet Port
  {38dbbcac-224f-427e-a727-320fb7094fea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {519b0e11-7e96-404a-96e1-44e4968fc9af}, !- Handle
  Node 338,                               !- Name
  {012c7d31-d8e1-4ed2-a929-c8e749391eff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {012c7d31-d8e1-4ed2-a929-c8e749391eff}, !- Handle
  {8d5bde2c-a557-44bd-807d-4a92202cd3e6}, !- Name
  {38dbbcac-224f-427e-a727-320fb7094fea}, !- Source Object
  7,                                      !- Outlet Port
  {519b0e11-7e96-404a-96e1-44e4968fc9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e3bda6e1-260a-450f-938e-55080de5d893}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {a27fcd0c-a392-43f0-a906-02a299b0e190}, !- Default Day Schedule Name
  {99c9ba66-66b3-4814-85b9-0fca70964abd}, !- Summer Design Day Schedule Name
  {61fba770-5c09-4969-8452-e8ae42086085}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a27fcd0c-a392-43f0-a906-02a299b0e190}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {790aee79-740f-48f6-9b03-ca86403ea59b}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61fba770-5c09-4969-8452-e8ae42086085}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2b4342ce-cdc7-457d-9c00-de4700156099}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99c9ba66-66b3-4814-85b9-0fca70964abd}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {41c2d567-181f-4e55-8d38-1678eb22bc9d}, !- Handle
  {73601eaa-481c-44be-8a26-22946f880efb}, !- Name
  {388fa5ad-5893-4b2d-96ff-dbe07dc1079a}, !- Source Object
  9,                                      !- Outlet Port
  {7e272f34-adce-488e-b186-946dfd16c30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {473e0671-a6b4-4209-9fd0-6b0790def862}, !- Handle
  Node 339,                               !- Name
  {ea83cf78-61e6-4986-98f4-348f72e90478}, !- Inlet Port
  {da5e50aa-561a-40a9-b32d-a16f789a04a7}; !- Outlet Port

OS:Connection,
  {ea83cf78-61e6-4986-98f4-348f72e90478}, !- Handle
  {99c5d3f3-1fdf-4ac9-894b-27131030657b}, !- Name
  {ecca16db-955b-4307-8ebf-4f06a21b2161}, !- Source Object
  6,                                      !- Outlet Port
  {473e0671-a6b4-4209-9fd0-6b0790def862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5e50aa-561a-40a9-b32d-a16f789a04a7}, !- Handle
  {5c5e595d-6258-4506-ac68-f5303731cb20}, !- Name
  {473e0671-a6b4-4209-9fd0-6b0790def862}, !- Source Object
  3,                                      !- Outlet Port
  {388fa5ad-5893-4b2d-96ff-dbe07dc1079a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f74ee45a-573f-4c8b-b184-f1dd5eee72cc}, !- Handle
  Node 340,                               !- Name
  {516087b6-a6ee-4ac1-95af-44aebc73d7c5}, !- Inlet Port
  {4fef9a7b-78e1-40c2-83b0-f1fb297eb64d}; !- Outlet Port

OS:Connection,
  {516087b6-a6ee-4ac1-95af-44aebc73d7c5}, !- Handle
  {a31663fe-05e6-4133-b39b-65a91d8cb12d}, !- Name
  {46c94509-4698-4941-aca6-03d979313fd7}, !- Source Object
  9,                                      !- Outlet Port
  {f74ee45a-573f-4c8b-b184-f1dd5eee72cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fef9a7b-78e1-40c2-83b0-f1fb297eb64d}, !- Handle
  {4927f291-08a7-43c8-95ac-9ef9c51af018}, !- Name
  {f74ee45a-573f-4c8b-b184-f1dd5eee72cc}, !- Source Object
  3,                                      !- Outlet Port
  {ecca16db-955b-4307-8ebf-4f06a21b2161}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {28914a55-d028-40dd-a068-c6995f36ec98}, !- Handle
  Node 341,                               !- Name
  {a974ba2c-36cf-4798-984c-38d9bbf85856}, !- Inlet Port
  {bff2ed7c-0aa7-4912-bc53-2083357b6591}; !- Outlet Port

OS:Connection,
  {0cdcccf5-2748-4025-b361-f99ced4f48d2}, !- Handle
  {98057aa7-87eb-492a-a585-faff978cae48}, !- Name
  {f487df61-6a6d-432d-a605-c9435db6a29d}, !- Source Object
  3,                                      !- Outlet Port
  {38dbbcac-224f-427e-a727-320fb7094fea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a974ba2c-36cf-4798-984c-38d9bbf85856}, !- Handle
  {aaa67a33-1e24-4d49-b9a4-34d6b112b0a7}, !- Name
  {38dbbcac-224f-427e-a727-320fb7094fea}, !- Source Object
  5,                                      !- Outlet Port
  {28914a55-d028-40dd-a068-c6995f36ec98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff2ed7c-0aa7-4912-bc53-2083357b6591}, !- Handle
  {0f66a319-a931-48d2-9b20-79c3878e113b}, !- Name
  {28914a55-d028-40dd-a068-c6995f36ec98}, !- Source Object
  3,                                      !- Outlet Port
  {46c94509-4698-4941-aca6-03d979313fd7}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {133583bc-4189-465d-897d-763ac033e452}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9f820733-3657-4c45-b937-c10f23582f9e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser,  !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {e6fec7cb-aa78-4f13-bf6d-e991a2e92e96}, !- Inlet Air Node Name
  {58519d89-253d-4e23-b10b-7a9bd7782131}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c353a0c-6443-4087-8a5f-021ef54a6c32}, !- Handle
  Node 342,                               !- Name
  {94d1b0f4-375b-443d-923a-5c9096dd77aa}, !- Inlet Port
  {8d4c9e26-1a45-4b5e-a947-3f79ba7d576d}; !- Outlet Port

OS:Connection,
  {cd20eb0b-d670-438e-be67-c957cee03dcf}, !- Handle
  {67c93414-a07e-43f5-86d2-417c1169f14d}, !- Name
  {78bc63fb-bfd8-4e34-a667-3761413b27e0}, !- Source Object
  3,                                      !- Outlet Port
  {ff7352fb-a1eb-4944-9d53-fe9a39c4700b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94d1b0f4-375b-443d-923a-5c9096dd77aa}, !- Handle
  {037ba228-c067-40ba-b068-0d55b7fcb5d4}, !- Name
  {06b82cac-16f9-4651-befc-721a0cfaa1c8}, !- Source Object
  12,                                     !- Outlet Port
  {4c353a0c-6443-4087-8a5f-021ef54a6c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4c9e26-1a45-4b5e-a947-3f79ba7d576d}, !- Handle
  {5588f47e-2821-4f71-a72d-73f967ca8687}, !- Name
  {4c353a0c-6443-4087-8a5f-021ef54a6c32}, !- Source Object
  3,                                      !- Outlet Port
  {ae13cd7f-2b71-4d32-9270-010f0b7ca955}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6fec7cb-aa78-4f13-bf6d-e991a2e92e96}, !- Handle
  {d5bc9645-1868-4d7c-8cbc-fbd87f3c6ed0}, !- Name
  {a1597fe7-d2c3-43a4-9fea-228ec90906c9}, !- Source Object
  3,                                      !- Outlet Port
  {9f820733-3657-4c45-b937-c10f23582f9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58519d89-253d-4e23-b10b-7a9bd7782131}, !- Handle
  {dc5f2043-cfc3-4d11-b6cb-29f3331aafaf}, !- Name
  {9f820733-3657-4c45-b937-c10f23582f9e}, !- Source Object
  4,                                      !- Outlet Port
  {78bc63fb-bfd8-4e34-a667-3761413b27e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4a44c072-9b07-4e5a-8710-ea6fa792671c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6,       !- Name
  ,                                       !- Controller List Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule
  {e8c8bc51-cf6b-4dd4-b228-f39047139b47}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f2aa580e-3e07-4217-bdea-064cf9c8c02a}, !- Supply Side Inlet Node Name
  {239c1827-1eed-4168-adf0-bfe0dc45d05d}, !- Demand Side Outlet Node Name
  {587dbecb-d4b4-4852-85fd-63c02be207e8}, !- Demand Side Inlet Node A
  {a3486c8b-f6c0-4b42-883a-81c90e11d336}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {22483959-ef6d-4723-b741-3c1f4e774788}, !- Handle
  Node 343,                               !- Name
  {f2aa580e-3e07-4217-bdea-064cf9c8c02a}, !- Inlet Port
  {4f639766-3470-4ad6-bab6-7aa131f7ab7f}; !- Outlet Port

OS:Node,
  {63105c01-3cd5-4b79-9ce1-d9e700331238}, !- Handle
  Node 344,                               !- Name
  {661b3e7f-dae1-4569-9161-cc7e32414937}, !- Inlet Port
  {a3486c8b-f6c0-4b42-883a-81c90e11d336}; !- Outlet Port

OS:Connection,
  {f2aa580e-3e07-4217-bdea-064cf9c8c02a}, !- Handle
  {2c796220-1788-48fe-9c12-0c8f8c477fcb}, !- Name
  {4a44c072-9b07-4e5a-8710-ea6fa792671c}, !- Source Object
  8,                                      !- Outlet Port
  {22483959-ef6d-4723-b741-3c1f4e774788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3486c8b-f6c0-4b42-883a-81c90e11d336}, !- Handle
  {098579f6-52a1-403e-a754-a79b1beaa005}, !- Name
  {63105c01-3cd5-4b79-9ce1-d9e700331238}, !- Source Object
  3,                                      !- Outlet Port
  {4a44c072-9b07-4e5a-8710-ea6fa792671c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eacacd38-e9b3-4b18-a109-01f4a17ca4d6}, !- Handle
  Node 345,                               !- Name
  {587dbecb-d4b4-4852-85fd-63c02be207e8}, !- Inlet Port
  {4fc51ccf-1f5c-4ec8-a0f1-0c57ded4abdd}; !- Outlet Port

OS:Node,
  {bb5abf7e-650a-4bfb-be5f-053b5ea6e539}, !- Handle
  Node 346,                               !- Name
  {67b51d96-069f-4217-8ff4-2cef45ac5fc2}, !- Inlet Port
  {239c1827-1eed-4168-adf0-bfe0dc45d05d}; !- Outlet Port

OS:Node,
  {f1cf9e60-6265-466e-a5cf-048e9bcffe13}, !- Handle
  Node 347,                               !- Name
  {305b4a6c-ace2-4147-bd8c-5ca105900b23}, !- Inlet Port
  {7ad10075-a683-4230-a673-2a5dba32fdbe}; !- Outlet Port

OS:Connection,
  {587dbecb-d4b4-4852-85fd-63c02be207e8}, !- Handle
  {0408a3c1-c834-4365-aff8-83b9d3d1dbee}, !- Name
  {4a44c072-9b07-4e5a-8710-ea6fa792671c}, !- Source Object
  10,                                     !- Outlet Port
  {eacacd38-e9b3-4b18-a109-01f4a17ca4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239c1827-1eed-4168-adf0-bfe0dc45d05d}, !- Handle
  {197fc32b-c107-48b5-80fe-790a177b2d08}, !- Name
  {bb5abf7e-650a-4bfb-be5f-053b5ea6e539}, !- Source Object
  3,                                      !- Outlet Port
  {4a44c072-9b07-4e5a-8710-ea6fa792671c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2cdc11ab-ca43-4a62-b928-6b7c6060f3ee}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {4fc51ccf-1f5c-4ec8-a0f1-0c57ded4abdd}, !- Inlet Node Name
  {d8277937-24b4-4a14-b6a1-da7575ca146e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b7dca4f2-3c39-491f-a999-5fc0a1cc8f78}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {67b51d96-069f-4217-8ff4-2cef45ac5fc2}, !- Outlet Node Name
  {94523ac3-ad1b-4bb0-9939-b7a1202dbb12}; !- Inlet Node Name 1

OS:Connection,
  {4fc51ccf-1f5c-4ec8-a0f1-0c57ded4abdd}, !- Handle
  {fb57e906-54c7-46f4-8007-bb7fa1d62a8c}, !- Name
  {eacacd38-e9b3-4b18-a109-01f4a17ca4d6}, !- Source Object
  3,                                      !- Outlet Port
  {2cdc11ab-ca43-4a62-b928-6b7c6060f3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b51d96-069f-4217-8ff4-2cef45ac5fc2}, !- Handle
  {671eee69-3258-47db-a43f-f798b568a8a4}, !- Name
  {b7dca4f2-3c39-491f-a999-5fc0a1cc8f78}, !- Source Object
  2,                                      !- Outlet Port
  {bb5abf7e-650a-4bfb-be5f-053b5ea6e539}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ba42ffe2-bdfc-4a75-b63b-621ded62b6e3}, !- Handle
  {4a44c072-9b07-4e5a-8710-ea6fa792671c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {015b067b-a72f-4dc3-9527-026e21fbaa9e}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6ab37d29-50d0-4fc1-b973-3808a2d264b3}, !- Control Zone Name
  {63105c01-3cd5-4b79-9ce1-d9e700331238}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9f712c10-fb5a-4ded-8420-c4b5b6993ac3}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Fan,   !- Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule Name
  0.5915,                                 !- Fan Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f881e93c-cf57-4c0e-9f97-f4321c7772e1}, !- Air Inlet Node Name
  {661b3e7f-dae1-4569-9161-cc7e32414937}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {60420400-5aa2-4156-8d89-b1e07146a395}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b4fb3cb3-7f49-49fa-8ebd-40bfcd0cc674}, !- Air Inlet Node Name
  {d6480dad-5074-4dc8-9e93-b70c1bf1fee5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {19c6c81a-fdf4-469d-81d2-7330b885ee7f}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7a821a68-a1a4-4b99-81d0-9c4dabab1376}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0993ee4-417c-4c9a-aa9f-c1984e716348}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {dbb49c40-7a51-44cf-a58a-f6fb24a5d566}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {79d8bc34-076e-4962-8f39-66a1b43b739d}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {2a1b7120-ef22-4b59-a218-a84edd5388d4}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 1spd DX AC Clg Coil 421kBtu/hr 8.5EER, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15374719040017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7cd1a4bc-92ba-409d-a0b8-d993e138a656}, !- Air Inlet Node Name
  {c14990c5-d05b-492f-9956-30d4b1f56fbb}, !- Air Outlet Node Name
  {fa98e5a4-179d-474d-afc1-e10bed17d9b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1a5e096-d81b-4691-aba7-76142555affa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bceea31b-faa0-4fd1-8458-11b5ee6f9d8c}, !- Energy Input Ratio Function of Temperature Curve Name
  {434915b6-53e4-4380-9458-c8efa340ea4a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {943f437d-5e03-4b28-9139-c4135f9ef852}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {62bd93b4-77f3-42ad-89d0-346ce6e80252}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e9008f26-143a-4407-b656-fc8df7270922}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e9008f26-143a-4407-b656-fc8df7270922}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {635a9b28-ec6e-45cf-aba8-92b48fa04cb0}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys, !- Name
  {62bd93b4-77f3-42ad-89d0-346ce6e80252}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {54316cba-b90b-43af-858c-22383bf7844f}, !- Mixed Air Node Name
  {74184386-5aa0-41de-a382-07fb4a380102}, !- Outdoor Air Stream Node Name
  {00c76761-7079-435a-92b8-32112b3e1e5b}, !- Relief Air Stream Node Name
  {4f639766-3470-4ad6-bab6-7aa131f7ab7f}; !- Return Air Stream Node Name

OS:Node,
  {04358bbe-c035-4097-9f07-e567cacdc0bc}, !- Handle
  Node 348,                               !- Name
  ,                                       !- Inlet Port
  {74184386-5aa0-41de-a382-07fb4a380102}; !- Outlet Port

OS:Connection,
  {74184386-5aa0-41de-a382-07fb4a380102}, !- Handle
  {c89fd38e-f832-4688-8fe4-580ad1e1e773}, !- Name
  {04358bbe-c035-4097-9f07-e567cacdc0bc}, !- Source Object
  3,                                      !- Outlet Port
  {635a9b28-ec6e-45cf-aba8-92b48fa04cb0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10e65010-6e0c-4f9a-8fd6-355550003446}, !- Handle
  Node 349,                               !- Name
  {00c76761-7079-435a-92b8-32112b3e1e5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00c76761-7079-435a-92b8-32112b3e1e5b}, !- Handle
  {ada80d2a-1b29-4226-83b6-75d4ccbbfbe3}, !- Name
  {635a9b28-ec6e-45cf-aba8-92b48fa04cb0}, !- Source Object
  7,                                      !- Outlet Port
  {10e65010-6e0c-4f9a-8fd6-355550003446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {661b3e7f-dae1-4569-9161-cc7e32414937}, !- Handle
  {79ddb7a8-3eef-4916-a3be-ff1532ec4058}, !- Name
  {9f712c10-fb5a-4ded-8420-c4b5b6993ac3}, !- Source Object
  9,                                      !- Outlet Port
  {63105c01-3cd5-4b79-9ce1-d9e700331238}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2724d158-8269-485c-8922-fb4997370421}, !- Handle
  Node 350,                               !- Name
  {d6480dad-5074-4dc8-9e93-b70c1bf1fee5}, !- Inlet Port
  {f881e93c-cf57-4c0e-9f97-f4321c7772e1}; !- Outlet Port

OS:Connection,
  {d6480dad-5074-4dc8-9e93-b70c1bf1fee5}, !- Handle
  {124055d3-574f-4022-8022-0bca4b5607cd}, !- Name
  {60420400-5aa2-4156-8d89-b1e07146a395}, !- Source Object
  6,                                      !- Outlet Port
  {2724d158-8269-485c-8922-fb4997370421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f881e93c-cf57-4c0e-9f97-f4321c7772e1}, !- Handle
  {71803a78-420e-497b-9d61-c631b8ffd870}, !- Name
  {2724d158-8269-485c-8922-fb4997370421}, !- Source Object
  3,                                      !- Outlet Port
  {9f712c10-fb5a-4ded-8420-c4b5b6993ac3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3ad6dec1-09e6-42cb-8762-baae98b53ea1}, !- Handle
  Node 351,                               !- Name
  {c14990c5-d05b-492f-9956-30d4b1f56fbb}, !- Inlet Port
  {b4fb3cb3-7f49-49fa-8ebd-40bfcd0cc674}; !- Outlet Port

OS:Connection,
  {c14990c5-d05b-492f-9956-30d4b1f56fbb}, !- Handle
  {d0f76356-71eb-42c7-81cf-6124d0474c4a}, !- Name
  {2a1b7120-ef22-4b59-a218-a84edd5388d4}, !- Source Object
  9,                                      !- Outlet Port
  {3ad6dec1-09e6-42cb-8762-baae98b53ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4fb3cb3-7f49-49fa-8ebd-40bfcd0cc674}, !- Handle
  {68d15cb9-5fb4-41b1-933c-4a67abc201ac}, !- Name
  {3ad6dec1-09e6-42cb-8762-baae98b53ea1}, !- Source Object
  3,                                      !- Outlet Port
  {60420400-5aa2-4156-8d89-b1e07146a395}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6fba195b-94d8-41bc-9dec-1b084f582109}, !- Handle
  Node 352,                               !- Name
  {54316cba-b90b-43af-858c-22383bf7844f}, !- Inlet Port
  {7cd1a4bc-92ba-409d-a0b8-d993e138a656}; !- Outlet Port

OS:Connection,
  {4f639766-3470-4ad6-bab6-7aa131f7ab7f}, !- Handle
  {5a81b3b9-3f25-41d7-9d2b-33504264ec60}, !- Name
  {22483959-ef6d-4723-b741-3c1f4e774788}, !- Source Object
  3,                                      !- Outlet Port
  {635a9b28-ec6e-45cf-aba8-92b48fa04cb0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {54316cba-b90b-43af-858c-22383bf7844f}, !- Handle
  {a895bc0f-6d8e-485d-9b49-ae8dee074774}, !- Name
  {635a9b28-ec6e-45cf-aba8-92b48fa04cb0}, !- Source Object
  5,                                      !- Outlet Port
  {6fba195b-94d8-41bc-9dec-1b084f582109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd1a4bc-92ba-409d-a0b8-d993e138a656}, !- Handle
  {64f90666-dedb-45cb-91fc-c6d8f3b8769b}, !- Name
  {6fba195b-94d8-41bc-9dec-1b084f582109}, !- Source Object
  3,                                      !- Outlet Port
  {2a1b7120-ef22-4b59-a218-a84edd5388d4}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e8c8bc51-cf6b-4dd4-b228-f39047139b47}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2a2517eb-93ad-430e-ba08-ff56ba62f673}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {d8277937-24b4-4a14-b6a1-da7575ca146e}, !- Inlet Air Node Name
  {305b4a6c-ace2-4147-bd8c-5ca105900b23}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {85c67ef7-447f-4c96-a99f-de0a3601b2ba}, !- Handle
  Node 353,                               !- Name
  {eb89816a-9ec6-4364-9e03-8e88ca735108}, !- Inlet Port
  {94523ac3-ad1b-4bb0-9939-b7a1202dbb12}; !- Outlet Port

OS:Connection,
  {7ad10075-a683-4230-a673-2a5dba32fdbe}, !- Handle
  {cb23fb54-b49d-4fee-8c7f-acdd0ea0bea2}, !- Name
  {f1cf9e60-6265-466e-a5cf-048e9bcffe13}, !- Source Object
  3,                                      !- Outlet Port
  {1d0ff193-2bdf-4571-b4c6-8e406cf568bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb89816a-9ec6-4364-9e03-8e88ca735108}, !- Handle
  {43a8b209-c089-4f4b-90cc-1ddfba49fc3b}, !- Name
  {6ab37d29-50d0-4fc1-b973-3808a2d264b3}, !- Source Object
  12,                                     !- Outlet Port
  {85c67ef7-447f-4c96-a99f-de0a3601b2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94523ac3-ad1b-4bb0-9939-b7a1202dbb12}, !- Handle
  {4de073a0-966a-4a11-a9df-69f55af463fa}, !- Name
  {85c67ef7-447f-4c96-a99f-de0a3601b2ba}, !- Source Object
  3,                                      !- Outlet Port
  {b7dca4f2-3c39-491f-a999-5fc0a1cc8f78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8277937-24b4-4a14-b6a1-da7575ca146e}, !- Handle
  {366718a8-3800-4749-9055-5282543675ca}, !- Name
  {2cdc11ab-ca43-4a62-b928-6b7c6060f3ee}, !- Source Object
  3,                                      !- Outlet Port
  {2a2517eb-93ad-430e-ba08-ff56ba62f673}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {305b4a6c-ace2-4147-bd8c-5ca105900b23}, !- Handle
  {ff044eb9-2eeb-4070-911a-4956c1e1503c}, !- Name
  {2a2517eb-93ad-430e-ba08-ff56ba62f673}, !- Source Object
  4,                                      !- Outlet Port
  {f1cf9e60-6265-466e-a5cf-048e9bcffe13}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {68372667-1ea1-4c58-b208-b877498778a7}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7,    !- Name
  ,                                       !- Controller List Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule
  {05053e3f-9ed4-4432-bf61-a6b24068101a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13dd6bef-0794-4aa1-9446-963c3c673f80}, !- Supply Side Inlet Node Name
  {b223aa7e-71e4-4ad4-b13d-c4e472b0ae03}, !- Demand Side Outlet Node Name
  {7740f97e-399a-446a-8e84-9e6b6b7a0f37}, !- Demand Side Inlet Node A
  {9985920d-a0de-471e-a3c7-5096fd6aceed}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {70f5b4a7-dcde-4bc5-ac5b-bb6534aff187}, !- Handle
  Node 354,                               !- Name
  {13dd6bef-0794-4aa1-9446-963c3c673f80}, !- Inlet Port
  {476659ec-b494-4c8c-883c-92bcc4460575}; !- Outlet Port

OS:Node,
  {a0f579dd-175c-4f49-ba01-14898b8fbeb5}, !- Handle
  Node 355,                               !- Name
  {4c58ea32-5485-4316-88d5-64a42cf320a9}, !- Inlet Port
  {9985920d-a0de-471e-a3c7-5096fd6aceed}; !- Outlet Port

OS:Connection,
  {13dd6bef-0794-4aa1-9446-963c3c673f80}, !- Handle
  {aa6099c1-4740-4b3e-a2d1-2c7c9788885f}, !- Name
  {68372667-1ea1-4c58-b208-b877498778a7}, !- Source Object
  8,                                      !- Outlet Port
  {70f5b4a7-dcde-4bc5-ac5b-bb6534aff187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9985920d-a0de-471e-a3c7-5096fd6aceed}, !- Handle
  {7ad6b015-2c4c-43c9-a51e-c77f767fefe6}, !- Name
  {a0f579dd-175c-4f49-ba01-14898b8fbeb5}, !- Source Object
  3,                                      !- Outlet Port
  {68372667-1ea1-4c58-b208-b877498778a7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9968be24-1764-4821-aa94-52568805b037}, !- Handle
  Node 356,                               !- Name
  {7740f97e-399a-446a-8e84-9e6b6b7a0f37}, !- Inlet Port
  {b8b99d67-8074-4d4d-a1e0-2af8327423d8}; !- Outlet Port

OS:Node,
  {3c3fc148-0dd9-4cea-91b4-63f114c2112f}, !- Handle
  Node 357,                               !- Name
  {0c50ae57-8ac4-4dd5-80de-dba61a1b76f9}, !- Inlet Port
  {b223aa7e-71e4-4ad4-b13d-c4e472b0ae03}; !- Outlet Port

OS:Node,
  {dfc1eac0-5d39-4497-86a3-aaa6d23983c9}, !- Handle
  Node 358,                               !- Name
  {2a281a66-1387-4868-8775-f98f51e749f6}, !- Inlet Port
  {1938b5fb-59a1-4125-b5d7-8f6c8561ed33}; !- Outlet Port

OS:Connection,
  {7740f97e-399a-446a-8e84-9e6b6b7a0f37}, !- Handle
  {3904631f-7e0b-432e-97ec-0cfa38691876}, !- Name
  {68372667-1ea1-4c58-b208-b877498778a7}, !- Source Object
  10,                                     !- Outlet Port
  {9968be24-1764-4821-aa94-52568805b037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b223aa7e-71e4-4ad4-b13d-c4e472b0ae03}, !- Handle
  {d2a73e9a-238a-43e0-9981-783f5428b277}, !- Name
  {3c3fc148-0dd9-4cea-91b4-63f114c2112f}, !- Source Object
  3,                                      !- Outlet Port
  {68372667-1ea1-4c58-b208-b877498778a7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91837b5b-f438-4f34-9aa4-e2f3b5d90a36}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {b8b99d67-8074-4d4d-a1e0-2af8327423d8}, !- Inlet Node Name
  {89cd166a-d06f-4f81-9f46-d05880d03ea3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {116bf7ae-a6b1-4b19-8ad5-e19f3c9d1c89}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {0c50ae57-8ac4-4dd5-80de-dba61a1b76f9}, !- Outlet Node Name
  {a71e50d7-b61d-4cfa-8fca-4a01604ad927}; !- Inlet Node Name 1

OS:Connection,
  {b8b99d67-8074-4d4d-a1e0-2af8327423d8}, !- Handle
  {9776523c-aed1-4737-b4c8-f7127c8f0861}, !- Name
  {9968be24-1764-4821-aa94-52568805b037}, !- Source Object
  3,                                      !- Outlet Port
  {91837b5b-f438-4f34-9aa4-e2f3b5d90a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c50ae57-8ac4-4dd5-80de-dba61a1b76f9}, !- Handle
  {d0861f91-8f34-450d-8d8a-16293efa7f94}, !- Name
  {116bf7ae-a6b1-4b19-8ad5-e19f3c9d1c89}, !- Source Object
  2,                                      !- Outlet Port
  {3c3fc148-0dd9-4cea-91b4-63f114c2112f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b5dcce99-6b81-4ebb-a0b1-fc5e5d50146f}, !- Handle
  {68372667-1ea1-4c58-b208-b877498778a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {9bca1768-0e3d-43f6-be26-4e9aaff4ae49}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {77656a55-35ae-4f4c-8e32-ccb271a78c4b}, !- Control Zone Name
  {a0f579dd-175c-4f49-ba01-14898b8fbeb5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7cd2ac79-04c4-42cc-8bcf-5fadf06907eb}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Fan, !- Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule Name
  0.5915,                                 !- Fan Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {08ecb114-3f84-4c5e-9f41-e68d9fe1c8b0}, !- Air Inlet Node Name
  {4c58ea32-5485-4316-88d5-64a42cf320a9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c43e6ed9-9f94-4e29-825a-7ce808354d3f}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4526e12f-25f2-49f5-bdf0-d6abf7f8ed77}, !- Air Inlet Node Name
  {fc2f598f-87a8-4231-8b37-a5700355e6a0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {5eb645cf-5456-47c1-b2c7-671f365b7071}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8bf31549-29ed-4150-9ed5-fc37841dbf7b}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9bcc0dce-50b3-48b5-9cbd-ea889eaaf348}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d4c3a608-e9f9-45d2-8cdf-5150ce61b1ee}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {abe1fa02-112a-48e8-a5b8-ba2c8fe22fa4}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {49cc0690-f696-46a1-b7e9-670d0738c0be}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 1spd DX AC Clg Coil 593kBtu/hr 8.5EER, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2680890494686,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b1f5bbe3-79fa-4f5e-aa0d-96d287a3ad39}, !- Air Inlet Node Name
  {052314d7-0d9f-4eea-b997-5b6d98864307}, !- Air Outlet Node Name
  {387eb6b6-ba68-43be-9fe2-e785d94c52f4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6a28ae3e-c747-476c-a99b-20570fb17c1c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66e5532e-c087-4db1-aac1-9d4490f511ab}, !- Energy Input Ratio Function of Temperature Curve Name
  {4e3ec290-ddbb-4b29-897d-3b49dd2a2002}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a7020af9-74c8-4820-9a55-54d7d11416ce}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9878c805-7229-443c-9bf9-faeffb70c772}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9c4d3635-83d7-4816-a277-684fe9272497}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9c4d3635-83d7-4816-a277-684fe9272497}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d5071662-3623-4095-a177-e568e8752d0b}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys, !- Name
  {9878c805-7229-443c-9bf9-faeffb70c772}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7cf16898-2090-4442-8738-0c29dc763d6f}, !- Mixed Air Node Name
  {c0a3370c-84df-4bcc-b41a-cb8fb4e62bb3}, !- Outdoor Air Stream Node Name
  {118e69fa-a8c0-44c7-be45-3c1d51038947}, !- Relief Air Stream Node Name
  {476659ec-b494-4c8c-883c-92bcc4460575}; !- Return Air Stream Node Name

OS:Node,
  {3f2d4c3c-4cdc-4a20-b01b-ca126321a78f}, !- Handle
  Node 359,                               !- Name
  ,                                       !- Inlet Port
  {c0a3370c-84df-4bcc-b41a-cb8fb4e62bb3}; !- Outlet Port

OS:Connection,
  {c0a3370c-84df-4bcc-b41a-cb8fb4e62bb3}, !- Handle
  {d202755f-249b-4548-bb73-694a102d6404}, !- Name
  {3f2d4c3c-4cdc-4a20-b01b-ca126321a78f}, !- Source Object
  3,                                      !- Outlet Port
  {d5071662-3623-4095-a177-e568e8752d0b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {afd7a206-84f7-4404-8516-7514f4e2cc8d}, !- Handle
  Node 360,                               !- Name
  {118e69fa-a8c0-44c7-be45-3c1d51038947}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {118e69fa-a8c0-44c7-be45-3c1d51038947}, !- Handle
  {3f67db47-1c1e-4b71-8875-1f75f381b558}, !- Name
  {d5071662-3623-4095-a177-e568e8752d0b}, !- Source Object
  7,                                      !- Outlet Port
  {afd7a206-84f7-4404-8516-7514f4e2cc8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c58ea32-5485-4316-88d5-64a42cf320a9}, !- Handle
  {73a8dbf6-2a4f-4a06-8c66-bdf1b0897283}, !- Name
  {7cd2ac79-04c4-42cc-8bcf-5fadf06907eb}, !- Source Object
  9,                                      !- Outlet Port
  {a0f579dd-175c-4f49-ba01-14898b8fbeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {201e617c-c9c3-4436-8a80-0d31efed4126}, !- Handle
  Node 361,                               !- Name
  {fc2f598f-87a8-4231-8b37-a5700355e6a0}, !- Inlet Port
  {08ecb114-3f84-4c5e-9f41-e68d9fe1c8b0}; !- Outlet Port

OS:Connection,
  {fc2f598f-87a8-4231-8b37-a5700355e6a0}, !- Handle
  {ff76831b-7b81-4f50-ae40-bac6df69116e}, !- Name
  {c43e6ed9-9f94-4e29-825a-7ce808354d3f}, !- Source Object
  6,                                      !- Outlet Port
  {201e617c-c9c3-4436-8a80-0d31efed4126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ecb114-3f84-4c5e-9f41-e68d9fe1c8b0}, !- Handle
  {1b82e537-d282-4822-bdc6-071b3f12a0bd}, !- Name
  {201e617c-c9c3-4436-8a80-0d31efed4126}, !- Source Object
  3,                                      !- Outlet Port
  {7cd2ac79-04c4-42cc-8bcf-5fadf06907eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {005062f3-cace-4194-a1d7-21f5e42aa840}, !- Handle
  Node 362,                               !- Name
  {052314d7-0d9f-4eea-b997-5b6d98864307}, !- Inlet Port
  {4526e12f-25f2-49f5-bdf0-d6abf7f8ed77}; !- Outlet Port

OS:Connection,
  {052314d7-0d9f-4eea-b997-5b6d98864307}, !- Handle
  {b1b9d99b-7ad8-459c-ba22-580e5d7b2b58}, !- Name
  {49cc0690-f696-46a1-b7e9-670d0738c0be}, !- Source Object
  9,                                      !- Outlet Port
  {005062f3-cace-4194-a1d7-21f5e42aa840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4526e12f-25f2-49f5-bdf0-d6abf7f8ed77}, !- Handle
  {b4dbb1f7-f3f9-4a4c-8280-afc0a3f1626c}, !- Name
  {005062f3-cace-4194-a1d7-21f5e42aa840}, !- Source Object
  3,                                      !- Outlet Port
  {c43e6ed9-9f94-4e29-825a-7ce808354d3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {193046b6-ff61-47ad-b656-b07b387cf634}, !- Handle
  Node 363,                               !- Name
  {7cf16898-2090-4442-8738-0c29dc763d6f}, !- Inlet Port
  {b1f5bbe3-79fa-4f5e-aa0d-96d287a3ad39}; !- Outlet Port

OS:Connection,
  {476659ec-b494-4c8c-883c-92bcc4460575}, !- Handle
  {88fb43c8-b27f-4bbc-9c13-7aae4cacf7fd}, !- Name
  {70f5b4a7-dcde-4bc5-ac5b-bb6534aff187}, !- Source Object
  3,                                      !- Outlet Port
  {d5071662-3623-4095-a177-e568e8752d0b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7cf16898-2090-4442-8738-0c29dc763d6f}, !- Handle
  {f7ad8928-92cf-4cce-b764-196b839507b0}, !- Name
  {d5071662-3623-4095-a177-e568e8752d0b}, !- Source Object
  5,                                      !- Outlet Port
  {193046b6-ff61-47ad-b656-b07b387cf634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f5bbe3-79fa-4f5e-aa0d-96d287a3ad39}, !- Handle
  {20ddad31-a8fe-4df0-852f-b1d8d2dab4d0}, !- Name
  {193046b6-ff61-47ad-b656-b07b387cf634}, !- Source Object
  3,                                      !- Outlet Port
  {49cc0690-f696-46a1-b7e9-670d0738c0be}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {05053e3f-9ed4-4432-bf61-a6b24068101a}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e9b655eb-ffa5-46f8-a53c-a7b35c79400a}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {89cd166a-d06f-4f81-9f46-d05880d03ea3}, !- Inlet Air Node Name
  {2a281a66-1387-4868-8775-f98f51e749f6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b33fa808-120d-4515-a257-f283dc86b6f6}, !- Handle
  Node 364,                               !- Name
  {7a2d6875-272f-4c9f-8865-360766110778}, !- Inlet Port
  {a71e50d7-b61d-4cfa-8fca-4a01604ad927}; !- Outlet Port

OS:Connection,
  {1938b5fb-59a1-4125-b5d7-8f6c8561ed33}, !- Handle
  {bc80e874-34b1-467c-9ddd-f69891e674ad}, !- Name
  {dfc1eac0-5d39-4497-86a3-aaa6d23983c9}, !- Source Object
  3,                                      !- Outlet Port
  {5645f982-69fc-42fe-9813-f9f97163a2c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a2d6875-272f-4c9f-8865-360766110778}, !- Handle
  {bd52dcfb-0dc7-4808-b630-90a635a8b455}, !- Name
  {77656a55-35ae-4f4c-8e32-ccb271a78c4b}, !- Source Object
  12,                                     !- Outlet Port
  {b33fa808-120d-4515-a257-f283dc86b6f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a71e50d7-b61d-4cfa-8fca-4a01604ad927}, !- Handle
  {1d26a008-2a2c-4477-9812-1c5ba23f201d}, !- Name
  {b33fa808-120d-4515-a257-f283dc86b6f6}, !- Source Object
  3,                                      !- Outlet Port
  {116bf7ae-a6b1-4b19-8ad5-e19f3c9d1c89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89cd166a-d06f-4f81-9f46-d05880d03ea3}, !- Handle
  {82189582-e188-44af-8f0e-f32825e70a30}, !- Name
  {91837b5b-f438-4f34-9aa4-e2f3b5d90a36}, !- Source Object
  3,                                      !- Outlet Port
  {e9b655eb-ffa5-46f8-a53c-a7b35c79400a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a281a66-1387-4868-8775-f98f51e749f6}, !- Handle
  {0e735b30-8571-4c35-a0f7-39c1d78637fa}, !- Name
  {e9b655eb-ffa5-46f8-a53c-a7b35c79400a}, !- Source Object
  4,                                      !- Outlet Port
  {dfc1eac0-5d39-4497-86a3-aaa6d23983c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {177b3314-03bf-4a6d-96d2-dd20f790bd15}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8,       !- Name
  ,                                       !- Controller List Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule
  {eaede7fd-5eac-47e8-8fa2-8c479fd37476}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {79e85a14-ab20-4ce8-95c8-0f8d9c6a8b7e}, !- Supply Side Inlet Node Name
  {51d1a2f8-dd6c-48e6-841c-052453eca12a}, !- Demand Side Outlet Node Name
  {b4a31369-d5d9-4fbb-9514-ff2cb67e937c}, !- Demand Side Inlet Node A
  {5e3a6a31-2b7c-4d9b-adc0-e0a8fd92e95c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3baa53da-afa8-4689-b1d1-11d8eeb40828}, !- Handle
  Node 365,                               !- Name
  {79e85a14-ab20-4ce8-95c8-0f8d9c6a8b7e}, !- Inlet Port
  {9e9454b2-c751-4f2e-adaa-baba1e37d748}; !- Outlet Port

OS:Node,
  {ad97344a-9364-4aa8-8d7c-c9caced7fb19}, !- Handle
  Node 366,                               !- Name
  {1717683a-8e84-4109-a23c-b655c77909b0}, !- Inlet Port
  {5e3a6a31-2b7c-4d9b-adc0-e0a8fd92e95c}; !- Outlet Port

OS:Connection,
  {79e85a14-ab20-4ce8-95c8-0f8d9c6a8b7e}, !- Handle
  {c6d6dfac-de5f-4b8f-be7f-d58ad3d56899}, !- Name
  {177b3314-03bf-4a6d-96d2-dd20f790bd15}, !- Source Object
  8,                                      !- Outlet Port
  {3baa53da-afa8-4689-b1d1-11d8eeb40828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3a6a31-2b7c-4d9b-adc0-e0a8fd92e95c}, !- Handle
  {78566212-ecc8-4e04-8839-51d605a4a5bf}, !- Name
  {ad97344a-9364-4aa8-8d7c-c9caced7fb19}, !- Source Object
  3,                                      !- Outlet Port
  {177b3314-03bf-4a6d-96d2-dd20f790bd15}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {aae94196-ee98-4331-8fd4-788bcc31e565}, !- Handle
  Node 367,                               !- Name
  {b4a31369-d5d9-4fbb-9514-ff2cb67e937c}, !- Inlet Port
  {234aa67a-a7ef-48af-826c-90dfbe80c5b0}; !- Outlet Port

OS:Node,
  {5e032476-0ab2-4efa-9b99-0aece9611de4}, !- Handle
  Node 368,                               !- Name
  {7a71ff15-ea9a-4842-a592-f597285cac3b}, !- Inlet Port
  {51d1a2f8-dd6c-48e6-841c-052453eca12a}; !- Outlet Port

OS:Node,
  {c88364fe-78bb-45ee-af74-56ed9785641a}, !- Handle
  Node 369,                               !- Name
  {93b0db88-15f7-420a-ab4e-198c4548bed3}, !- Inlet Port
  {ab8d7646-7116-4e67-be49-3e144d4285e2}; !- Outlet Port

OS:Connection,
  {b4a31369-d5d9-4fbb-9514-ff2cb67e937c}, !- Handle
  {8bf620d7-b2b5-41d3-bacf-8e12424371f7}, !- Name
  {177b3314-03bf-4a6d-96d2-dd20f790bd15}, !- Source Object
  10,                                     !- Outlet Port
  {aae94196-ee98-4331-8fd4-788bcc31e565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d1a2f8-dd6c-48e6-841c-052453eca12a}, !- Handle
  {5b93d036-188a-497c-bc61-8b99e6f16866}, !- Name
  {5e032476-0ab2-4efa-9b99-0aece9611de4}, !- Source Object
  3,                                      !- Outlet Port
  {177b3314-03bf-4a6d-96d2-dd20f790bd15}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e2ff1b93-0953-45f8-8e83-967953e3d24f}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {234aa67a-a7ef-48af-826c-90dfbe80c5b0}, !- Inlet Node Name
  {24f6bd7f-1ff8-487d-b404-21c568226e60}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {db07ffd4-7329-4d1c-b1fe-43c618c4cdf7}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {7a71ff15-ea9a-4842-a592-f597285cac3b}, !- Outlet Node Name
  {528d53c6-4a33-44cd-a274-c02c37320964}; !- Inlet Node Name 1

OS:Connection,
  {234aa67a-a7ef-48af-826c-90dfbe80c5b0}, !- Handle
  {42c405ce-f2b7-4a7a-8d9e-ed68fec1633d}, !- Name
  {aae94196-ee98-4331-8fd4-788bcc31e565}, !- Source Object
  3,                                      !- Outlet Port
  {e2ff1b93-0953-45f8-8e83-967953e3d24f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a71ff15-ea9a-4842-a592-f597285cac3b}, !- Handle
  {0236a51c-1430-44e0-8134-0f363b7306f0}, !- Name
  {db07ffd4-7329-4d1c-b1fe-43c618c4cdf7}, !- Source Object
  2,                                      !- Outlet Port
  {5e032476-0ab2-4efa-9b99-0aece9611de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {81eaf7e1-2ee4-4fef-b1cb-499ad10158a8}, !- Handle
  {177b3314-03bf-4a6d-96d2-dd20f790bd15}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {7069b197-6f5c-406e-af85-96f15885baf0}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {25010bbd-7735-440c-ab1d-2e767d324143}, !- Control Zone Name
  {ad97344a-9364-4aa8-8d7c-c9caced7fb19}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {794a15c1-7b75-49d2-b3be-f888686373ed}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Fan,   !- Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4b898140-73d9-4750-8035-73c37bf66fb0}, !- Air Inlet Node Name
  {1717683a-8e84-4109-a23c-b655c77909b0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c5352192-8785-4d63-8ec8-149a6c534c12}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Gas Htg Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ff256d51-e4c0-4119-a397-36a3cb5be413}, !- Air Inlet Node Name
  {069dbe2b-23e9-4da7-91a5-96f884571ca7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {14ac6571-c288-44bf-96cc-5e342497c5e0}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ea636c5e-9030-4017-9456-2e1167cf3d81}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d136755-6b99-4384-95e9-cc8556fa0b6b}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f482e762-1aa6-4ef0-ace6-b787afa930e0}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bbeb9ad0-85c8-49d8-873f-97f105adff13}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {375e6685-4e69-4ac6-8f02-bd20924656da}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 1spd DX AC Clg Coil 59kBtu/hr 9.7SEER, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e32b15ef-0c33-4698-a04b-cfba7272ba6a}, !- Air Inlet Node Name
  {6bd1c7d3-e456-4a66-b47f-f726ab8d3462}, !- Air Outlet Node Name
  {3ac02dda-1476-40a3-a603-ca1c33852c06}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c29a9d3-85b7-467c-b4b3-743e4d8470b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1acb6478-7399-46db-a11d-c36b8a88e70e}, !- Energy Input Ratio Function of Temperature Curve Name
  {2b13cfc3-becd-4443-b333-cb5dd9755891}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d6fb2772-efdd-4aa2-a65e-1c5c18907300}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {add04534-abb5-4e2c-ab56-afb49cb1e37c}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {562c8054-69f7-42e5-97d2-eee33270af39}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {562c8054-69f7-42e5-97d2-eee33270af39}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c1b9b7c-de64-48d9-89fe-561abb75fe67}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys, !- Name
  {add04534-abb5-4e2c-ab56-afb49cb1e37c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e281392-0b41-49bd-a2aa-56b14113d78f}, !- Mixed Air Node Name
  {1eec35fc-3bef-467c-9915-d17247d1c65a}, !- Outdoor Air Stream Node Name
  {e93910b8-c202-4d72-8fa6-a8bd2d5e0eb0}, !- Relief Air Stream Node Name
  {9e9454b2-c751-4f2e-adaa-baba1e37d748}; !- Return Air Stream Node Name

OS:Node,
  {c40db58a-6bc6-4445-8123-87bde761360f}, !- Handle
  Node 370,                               !- Name
  ,                                       !- Inlet Port
  {1eec35fc-3bef-467c-9915-d17247d1c65a}; !- Outlet Port

OS:Connection,
  {1eec35fc-3bef-467c-9915-d17247d1c65a}, !- Handle
  {cda32b0a-a5c9-4b74-8190-bbf8c6aee630}, !- Name
  {c40db58a-6bc6-4445-8123-87bde761360f}, !- Source Object
  3,                                      !- Outlet Port
  {0c1b9b7c-de64-48d9-89fe-561abb75fe67}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f319cabf-f0e4-4348-b405-88f4fa701bcc}, !- Handle
  Node 371,                               !- Name
  {e93910b8-c202-4d72-8fa6-a8bd2d5e0eb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e93910b8-c202-4d72-8fa6-a8bd2d5e0eb0}, !- Handle
  {4958dba0-ef54-434a-b21c-f86e31e2cba2}, !- Name
  {0c1b9b7c-de64-48d9-89fe-561abb75fe67}, !- Source Object
  7,                                      !- Outlet Port
  {f319cabf-f0e4-4348-b405-88f4fa701bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1717683a-8e84-4109-a23c-b655c77909b0}, !- Handle
  {552be1e9-bc0d-4518-a7d6-33e6d051ed81}, !- Name
  {794a15c1-7b75-49d2-b3be-f888686373ed}, !- Source Object
  9,                                      !- Outlet Port
  {ad97344a-9364-4aa8-8d7c-c9caced7fb19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccefcd4a-0506-4287-b102-76b3a8c44fec}, !- Handle
  Node 372,                               !- Name
  {069dbe2b-23e9-4da7-91a5-96f884571ca7}, !- Inlet Port
  {4b898140-73d9-4750-8035-73c37bf66fb0}; !- Outlet Port

OS:Connection,
  {069dbe2b-23e9-4da7-91a5-96f884571ca7}, !- Handle
  {16f9f58b-10bb-47ba-8348-398340b22814}, !- Name
  {c5352192-8785-4d63-8ec8-149a6c534c12}, !- Source Object
  6,                                      !- Outlet Port
  {ccefcd4a-0506-4287-b102-76b3a8c44fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b898140-73d9-4750-8035-73c37bf66fb0}, !- Handle
  {ea903406-62e6-4404-8bb1-51be95f2fff5}, !- Name
  {ccefcd4a-0506-4287-b102-76b3a8c44fec}, !- Source Object
  3,                                      !- Outlet Port
  {794a15c1-7b75-49d2-b3be-f888686373ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eee4d30c-f053-4b05-8ceb-359dc304ea85}, !- Handle
  Node 373,                               !- Name
  {6bd1c7d3-e456-4a66-b47f-f726ab8d3462}, !- Inlet Port
  {ff256d51-e4c0-4119-a397-36a3cb5be413}; !- Outlet Port

OS:Connection,
  {6bd1c7d3-e456-4a66-b47f-f726ab8d3462}, !- Handle
  {b2212a3a-f924-4a18-a7a4-c450cd4d1262}, !- Name
  {375e6685-4e69-4ac6-8f02-bd20924656da}, !- Source Object
  9,                                      !- Outlet Port
  {eee4d30c-f053-4b05-8ceb-359dc304ea85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff256d51-e4c0-4119-a397-36a3cb5be413}, !- Handle
  {068e4a74-7103-4067-a9f2-29bec1b9d23c}, !- Name
  {eee4d30c-f053-4b05-8ceb-359dc304ea85}, !- Source Object
  3,                                      !- Outlet Port
  {c5352192-8785-4d63-8ec8-149a6c534c12}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2207de20-a0f9-4406-a4ef-bd8378378326}, !- Handle
  Node 374,                               !- Name
  {2e281392-0b41-49bd-a2aa-56b14113d78f}, !- Inlet Port
  {e32b15ef-0c33-4698-a04b-cfba7272ba6a}; !- Outlet Port

OS:Connection,
  {9e9454b2-c751-4f2e-adaa-baba1e37d748}, !- Handle
  {3481e15c-8ceb-4711-983e-c09d1f3b5b95}, !- Name
  {3baa53da-afa8-4689-b1d1-11d8eeb40828}, !- Source Object
  3,                                      !- Outlet Port
  {0c1b9b7c-de64-48d9-89fe-561abb75fe67}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2e281392-0b41-49bd-a2aa-56b14113d78f}, !- Handle
  {c93b834f-266b-4de3-a46d-516d445ac0dd}, !- Name
  {0c1b9b7c-de64-48d9-89fe-561abb75fe67}, !- Source Object
  5,                                      !- Outlet Port
  {2207de20-a0f9-4406-a4ef-bd8378378326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32b15ef-0c33-4698-a04b-cfba7272ba6a}, !- Handle
  {b14b0d70-ea25-4c31-8838-ed395135557b}, !- Name
  {2207de20-a0f9-4406-a4ef-bd8378378326}, !- Source Object
  3,                                      !- Outlet Port
  {375e6685-4e69-4ac6-8f02-bd20924656da}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eaede7fd-5eac-47e8-8fa2-8c479fd37476}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e45a73f9-b2ef-4047-9f18-a896d2f8b9db}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {24f6bd7f-1ff8-487d-b404-21c568226e60}, !- Inlet Air Node Name
  {93b0db88-15f7-420a-ab4e-198c4548bed3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce82a60f-a765-485f-a91c-ff12e60be01a}, !- Handle
  Node 375,                               !- Name
  {45a0f412-9da5-4644-96d6-b804a6637cd8}, !- Inlet Port
  {528d53c6-4a33-44cd-a274-c02c37320964}; !- Outlet Port

OS:Connection,
  {ab8d7646-7116-4e67-be49-3e144d4285e2}, !- Handle
  {9ad84d0f-0bd3-48ed-8731-04124ecf8c70}, !- Name
  {c88364fe-78bb-45ee-af74-56ed9785641a}, !- Source Object
  3,                                      !- Outlet Port
  {e9f6d17e-ad82-4338-8557-3096c8db83b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45a0f412-9da5-4644-96d6-b804a6637cd8}, !- Handle
  {ef58a0f6-43db-49c8-ae6f-0c0e7cccb412}, !- Name
  {25010bbd-7735-440c-ab1d-2e767d324143}, !- Source Object
  12,                                     !- Outlet Port
  {ce82a60f-a765-485f-a91c-ff12e60be01a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528d53c6-4a33-44cd-a274-c02c37320964}, !- Handle
  {62876c77-9f72-44d9-aee4-3a55081d4c95}, !- Name
  {ce82a60f-a765-485f-a91c-ff12e60be01a}, !- Source Object
  3,                                      !- Outlet Port
  {db07ffd4-7329-4d1c-b1fe-43c618c4cdf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24f6bd7f-1ff8-487d-b404-21c568226e60}, !- Handle
  {4d3ef0a8-118d-4f4a-b447-068b5fd76a9a}, !- Name
  {e2ff1b93-0953-45f8-8e83-967953e3d24f}, !- Source Object
  3,                                      !- Outlet Port
  {e45a73f9-b2ef-4047-9f18-a896d2f8b9db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93b0db88-15f7-420a-ab4e-198c4548bed3}, !- Handle
  {661c760f-e9e1-44de-873f-8b2eb9bee70f}, !- Name
  {e45a73f9-b2ef-4047-9f18-a896d2f8b9db}, !- Source Object
  4,                                      !- Outlet Port
  {c88364fe-78bb-45ee-af74-56ed9785641a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e28400da-0d84-4796-9167-08dc336de5cd}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9,     !- Name
  ,                                       !- Controller List Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule
  {3e56dbee-36ed-4450-95a7-dfceda6e15e9}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f1a3ae81-e400-45f2-9bd7-ef2ab33e2f3d}, !- Supply Side Inlet Node Name
  {e249085b-e2ba-4414-ae91-f3bcbc34b57d}, !- Demand Side Outlet Node Name
  {8abced26-beeb-4c89-a17e-9c8dfb8f9c73}, !- Demand Side Inlet Node A
  {418d22d8-1b69-49f3-a0ca-80b4cc02687a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {accce1f2-7905-4d8d-9d40-32526193b514}, !- Handle
  Node 376,                               !- Name
  {f1a3ae81-e400-45f2-9bd7-ef2ab33e2f3d}, !- Inlet Port
  {8d40ddf1-21ed-4a91-9c02-23fe4407c6e8}; !- Outlet Port

OS:Node,
  {00106276-d74a-4bd7-a920-b65e70b6c047}, !- Handle
  Node 377,                               !- Name
  {811db86e-8f87-496d-8827-52b21f781f5e}, !- Inlet Port
  {418d22d8-1b69-49f3-a0ca-80b4cc02687a}; !- Outlet Port

OS:Connection,
  {f1a3ae81-e400-45f2-9bd7-ef2ab33e2f3d}, !- Handle
  {2d5634bd-b4c5-41b8-a644-e4beb7f4e25e}, !- Name
  {e28400da-0d84-4796-9167-08dc336de5cd}, !- Source Object
  8,                                      !- Outlet Port
  {accce1f2-7905-4d8d-9d40-32526193b514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {418d22d8-1b69-49f3-a0ca-80b4cc02687a}, !- Handle
  {673b1264-3d3c-43a6-819b-1b30f11f3bf0}, !- Name
  {00106276-d74a-4bd7-a920-b65e70b6c047}, !- Source Object
  3,                                      !- Outlet Port
  {e28400da-0d84-4796-9167-08dc336de5cd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {129e54e8-abdf-4357-bcd4-ed9cad8295b5}, !- Handle
  Node 378,                               !- Name
  {8abced26-beeb-4c89-a17e-9c8dfb8f9c73}, !- Inlet Port
  {319a1fea-f0da-4d8b-a90d-8b4ef70d8f80}; !- Outlet Port

OS:Node,
  {1e8d50dc-acc9-4dc0-8c86-3ae2c87ade14}, !- Handle
  Node 379,                               !- Name
  {068522d4-b6d2-4e99-bcc5-964f59c1b247}, !- Inlet Port
  {e249085b-e2ba-4414-ae91-f3bcbc34b57d}; !- Outlet Port

OS:Node,
  {5a765385-98c4-46fe-bc2b-0d60c435fe24}, !- Handle
  Node 380,                               !- Name
  {32d757ee-651b-4edb-aec5-5e2b02de28ac}, !- Inlet Port
  {4bf92b80-f7d5-47bc-a619-7f77088b5c04}; !- Outlet Port

OS:Connection,
  {8abced26-beeb-4c89-a17e-9c8dfb8f9c73}, !- Handle
  {56560402-fd43-4865-879b-647f47f1680c}, !- Name
  {e28400da-0d84-4796-9167-08dc336de5cd}, !- Source Object
  10,                                     !- Outlet Port
  {129e54e8-abdf-4357-bcd4-ed9cad8295b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e249085b-e2ba-4414-ae91-f3bcbc34b57d}, !- Handle
  {071b86ef-a6f7-4eb5-8bc5-5e29faf50fa4}, !- Name
  {1e8d50dc-acc9-4dc0-8c86-3ae2c87ade14}, !- Source Object
  3,                                      !- Outlet Port
  {e28400da-0d84-4796-9167-08dc336de5cd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {69ec9225-e0a9-49b6-9d25-373c1562484b}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {319a1fea-f0da-4d8b-a90d-8b4ef70d8f80}, !- Inlet Node Name
  {0a9002bb-06cc-46f1-bae6-c56131ba8571}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {39ecbe89-daf1-4912-860d-b0952afa2075}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {068522d4-b6d2-4e99-bcc5-964f59c1b247}, !- Outlet Node Name
  {058962d9-9026-42a9-8821-c9b4e537c22f}; !- Inlet Node Name 1

OS:Connection,
  {319a1fea-f0da-4d8b-a90d-8b4ef70d8f80}, !- Handle
  {350b0305-4934-429d-9866-c38e5fd124b9}, !- Name
  {129e54e8-abdf-4357-bcd4-ed9cad8295b5}, !- Source Object
  3,                                      !- Outlet Port
  {69ec9225-e0a9-49b6-9d25-373c1562484b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068522d4-b6d2-4e99-bcc5-964f59c1b247}, !- Handle
  {2078fcd6-6ecc-4a5f-8a85-4bbe304442bf}, !- Name
  {39ecbe89-daf1-4912-860d-b0952afa2075}, !- Source Object
  2,                                      !- Outlet Port
  {1e8d50dc-acc9-4dc0-8c86-3ae2c87ade14}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9e4c30c-5adb-422a-8132-2e98e904e089}, !- Handle
  {e28400da-0d84-4796-9167-08dc336de5cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {8b70caa9-5432-4c51-8b08-277c460b323f}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {64ff27ab-a4bd-4e2e-a0a6-b32d26ca057f}, !- Control Zone Name
  {00106276-d74a-4bd7-a920-b65e70b6c047}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {83a00d4c-d5a2-42c1-b951-5b76573c3e37}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Fan, !- Name
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Availability Schedule Name
  0.58175,                                !- Fan Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {95fbf102-323b-4da3-b5a4-cad244811225}, !- Air Inlet Node Name
  {811db86e-8f87-496d-8827-52b21f781f5e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3db036f8-79ed-448c-b8f0-28315f5ce749}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b0bfa25b-3c7c-4107-ac92-e71fcb742958}, !- Air Inlet Node Name
  {3bf5aaec-fb17-4b98-9c7d-df5e49884206}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {49dd5ce6-9c50-4bfc-ac5e-fd0038297d7d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {47a9b7a2-a77f-4310-97cf-6ae4c8678143}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ede82f0a-47b4-4b12-b4d6-b3e52f3562de}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {80982a61-ef83-45bf-b5ee-af3aa188aee0}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9a6e450f-b303-4eea-95f8-1743c53e8af4}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {cc20cc2e-1497-4199-b0b9-83f53f25c1fa}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 1spd DX AC Clg Coil 359kBtu/hr 8.5EER, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.11227380033734,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {365d7c7c-a5f3-4b3a-b289-5827401774ba}, !- Air Inlet Node Name
  {51b73e0e-1316-4f7e-a7bb-c3309cae198e}, !- Air Outlet Node Name
  {967d7ca6-f76f-4602-864d-134de0a14f8a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7121888-58f9-4bcd-ab8f-69cafc0de7fb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1036b2e2-8d57-4f54-a119-90103d47572a}, !- Energy Input Ratio Function of Temperature Curve Name
  {dd2b1faa-e021-418e-a3fc-3ffc9e03f7fc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fb7c74ae-34d4-4e1d-8908-dd4c15114fbb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c57e7e89-27cb-45c9-af6f-8c1ae4c7a484}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c54854a-9c9c-46eb-8ecb-56c972ef109f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6c58eb5f-e702-494d-8169-ca6a34ab9dfa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6c58eb5f-e702-494d-8169-ca6a34ab9dfa}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb201894-bdfe-48cb-9bd4-c49e9e2ba4d4}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys, !- Name
  {c57e7e89-27cb-45c9-af6f-8c1ae4c7a484}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6cbcdee6-c47c-42b4-bf39-5395632269cc}, !- Mixed Air Node Name
  {2233b952-e857-47f0-8b93-02f2e19f1f49}, !- Outdoor Air Stream Node Name
  {c889ef69-be0f-4c78-a132-ee76b91864a1}, !- Relief Air Stream Node Name
  {8d40ddf1-21ed-4a91-9c02-23fe4407c6e8}; !- Return Air Stream Node Name

OS:Node,
  {b6a49ac7-ae1b-4d10-8c16-03d4b59010b6}, !- Handle
  Node 381,                               !- Name
  ,                                       !- Inlet Port
  {2233b952-e857-47f0-8b93-02f2e19f1f49}; !- Outlet Port

OS:Connection,
  {2233b952-e857-47f0-8b93-02f2e19f1f49}, !- Handle
  {a385d865-d7aa-4d44-b561-d91212dbf9e1}, !- Name
  {b6a49ac7-ae1b-4d10-8c16-03d4b59010b6}, !- Source Object
  3,                                      !- Outlet Port
  {cb201894-bdfe-48cb-9bd4-c49e9e2ba4d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a14cb610-bcd2-4eea-8f6b-865085175eb3}, !- Handle
  Node 382,                               !- Name
  {c889ef69-be0f-4c78-a132-ee76b91864a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c889ef69-be0f-4c78-a132-ee76b91864a1}, !- Handle
  {e0c9ae64-4d1a-4955-9d7c-48f43160f812}, !- Name
  {cb201894-bdfe-48cb-9bd4-c49e9e2ba4d4}, !- Source Object
  7,                                      !- Outlet Port
  {a14cb610-bcd2-4eea-8f6b-865085175eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {811db86e-8f87-496d-8827-52b21f781f5e}, !- Handle
  {110eac9f-89d1-470c-84bd-e476739c7231}, !- Name
  {83a00d4c-d5a2-42c1-b951-5b76573c3e37}, !- Source Object
  9,                                      !- Outlet Port
  {00106276-d74a-4bd7-a920-b65e70b6c047}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a5d8ca1-e7cc-4b8f-b770-70c35f1af6ef}, !- Handle
  Node 383,                               !- Name
  {3bf5aaec-fb17-4b98-9c7d-df5e49884206}, !- Inlet Port
  {95fbf102-323b-4da3-b5a4-cad244811225}; !- Outlet Port

OS:Connection,
  {3bf5aaec-fb17-4b98-9c7d-df5e49884206}, !- Handle
  {2a1ca274-c86c-40df-b58d-16ee374d1aa5}, !- Name
  {3db036f8-79ed-448c-b8f0-28315f5ce749}, !- Source Object
  6,                                      !- Outlet Port
  {0a5d8ca1-e7cc-4b8f-b770-70c35f1af6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95fbf102-323b-4da3-b5a4-cad244811225}, !- Handle
  {29435d76-d563-4d29-9a73-7ff8fdfb7739}, !- Name
  {0a5d8ca1-e7cc-4b8f-b770-70c35f1af6ef}, !- Source Object
  3,                                      !- Outlet Port
  {83a00d4c-d5a2-42c1-b951-5b76573c3e37}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {152f853d-4f0f-4a00-9916-834b79a1035c}, !- Handle
  Node 384,                               !- Name
  {51b73e0e-1316-4f7e-a7bb-c3309cae198e}, !- Inlet Port
  {b0bfa25b-3c7c-4107-ac92-e71fcb742958}; !- Outlet Port

OS:Connection,
  {51b73e0e-1316-4f7e-a7bb-c3309cae198e}, !- Handle
  {81f9a2a6-1393-4427-ba02-423b1a295497}, !- Name
  {cc20cc2e-1497-4199-b0b9-83f53f25c1fa}, !- Source Object
  9,                                      !- Outlet Port
  {152f853d-4f0f-4a00-9916-834b79a1035c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bfa25b-3c7c-4107-ac92-e71fcb742958}, !- Handle
  {646c5f21-f205-4712-a9eb-e980f71416c9}, !- Name
  {152f853d-4f0f-4a00-9916-834b79a1035c}, !- Source Object
  3,                                      !- Outlet Port
  {3db036f8-79ed-448c-b8f0-28315f5ce749}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0fafff0a-94ba-4fc3-98b8-b10c2af4030d}, !- Handle
  Node 385,                               !- Name
  {6cbcdee6-c47c-42b4-bf39-5395632269cc}, !- Inlet Port
  {365d7c7c-a5f3-4b3a-b289-5827401774ba}; !- Outlet Port

OS:Connection,
  {8d40ddf1-21ed-4a91-9c02-23fe4407c6e8}, !- Handle
  {f47d48ad-cba6-4886-857e-206d40784376}, !- Name
  {accce1f2-7905-4d8d-9d40-32526193b514}, !- Source Object
  3,                                      !- Outlet Port
  {cb201894-bdfe-48cb-9bd4-c49e9e2ba4d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6cbcdee6-c47c-42b4-bf39-5395632269cc}, !- Handle
  {5d9b65d4-c0d0-4332-942c-04c633828e7b}, !- Name
  {cb201894-bdfe-48cb-9bd4-c49e9e2ba4d4}, !- Source Object
  5,                                      !- Outlet Port
  {0fafff0a-94ba-4fc3-98b8-b10c2af4030d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365d7c7c-a5f3-4b3a-b289-5827401774ba}, !- Handle
  {f714c1d2-b6fa-41a6-8a71-aef8d9cfffbc}, !- Name
  {0fafff0a-94ba-4fc3-98b8-b10c2af4030d}, !- Source Object
  3,                                      !- Outlet Port
  {cc20cc2e-1497-4199-b0b9-83f53f25c1fa}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3e56dbee-36ed-4450-95a7-dfceda6e15e9}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {01874a7f-ab32-4ed5-9556-6fc49019d306}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser, !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {0a9002bb-06cc-46f1-bae6-c56131ba8571}, !- Inlet Air Node Name
  {32d757ee-651b-4edb-aec5-5e2b02de28ac}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9019639-a656-4a0e-86d2-3191c808fd5e}, !- Handle
  Node 386,                               !- Name
  {32e77c4a-e184-495c-97ec-f3542294ea3f}, !- Inlet Port
  {058962d9-9026-42a9-8821-c9b4e537c22f}; !- Outlet Port

OS:Connection,
  {4bf92b80-f7d5-47bc-a619-7f77088b5c04}, !- Handle
  {27bc8994-b35e-40a8-8fb1-531330101944}, !- Name
  {5a765385-98c4-46fe-bc2b-0d60c435fe24}, !- Source Object
  3,                                      !- Outlet Port
  {b9d17f64-b94b-440f-a958-8defa4fbeb25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32e77c4a-e184-495c-97ec-f3542294ea3f}, !- Handle
  {5c651fae-39c4-4954-88ad-65049fb586fd}, !- Name
  {64ff27ab-a4bd-4e2e-a0a6-b32d26ca057f}, !- Source Object
  12,                                     !- Outlet Port
  {f9019639-a656-4a0e-86d2-3191c808fd5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058962d9-9026-42a9-8821-c9b4e537c22f}, !- Handle
  {c6e9c93c-2cc9-41eb-a927-59047cdbf032}, !- Name
  {f9019639-a656-4a0e-86d2-3191c808fd5e}, !- Source Object
  3,                                      !- Outlet Port
  {39ecbe89-daf1-4912-860d-b0952afa2075}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a9002bb-06cc-46f1-bae6-c56131ba8571}, !- Handle
  {41b8e407-be87-4340-a15d-02e358694d07}, !- Name
  {69ec9225-e0a9-49b6-9d25-373c1562484b}, !- Source Object
  3,                                      !- Outlet Port
  {01874a7f-ab32-4ed5-9556-6fc49019d306}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32d757ee-651b-4edb-aec5-5e2b02de28ac}, !- Handle
  {135678a4-f197-4efb-a09d-543eca97b6bc}, !- Name
  {01874a7f-ab32-4ed5-9556-6fc49019d306}, !- Source Object
  4,                                      !- Outlet Port
  {5a765385-98c4-46fe-bc2b-0d60c435fe24}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7605ac0f-c3cd-4347-91f2-45c6df1c4893}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {f41d4999-5ff4-4036-9964-1cbee6135094}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.54851619328,                          !- Maximum Flow Rate {m3/s}
  {3181925f-c8ac-469a-83f2-a2c4787834c1}, !- Air Inlet Node Name
  {d1f4be19-d13c-4a1e-813f-69d627fcd823}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {7c3eb33b-328f-4be8-8379-84bebd081640}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {c8007793-91e2-4468-9120-462793368993}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {f41d4999-5ff4-4036-9964-1cbee6135094}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH,    !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  {f1ba6d70-c94d-4f31-9431-1cf6265bc25e}, !- Default Day Schedule Name
  {eb44c230-2fb2-44d4-8ff7-0fb34e2abdcb}, !- Summer Design Day Schedule Name
  {d523c907-58d1-47f2-a523-7cd89b6e19a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1ba6d70-c94d-4f31-9431-1cf6265bc25e}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ccc8e15-657a-45ec-b944-6b3d19992517}, !- Handle
  Schedule Rule 51,                       !- Name
  {f41d4999-5ff4-4036-9964-1cbee6135094}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {72b91987-2c98-437a-8889-754208e8cf72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {72b91987-2c98-437a-8889-754208e8cf72}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f90874c-5243-4e32-8c50-48bec85639f8}, !- Handle
  Schedule Rule 52,                       !- Name
  {f41d4999-5ff4-4036-9964-1cbee6135094}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9af52ad3-6c72-4797-ab63-6c7f5eb6a71d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9af52ad3-6c72-4797-ab63-6c7f5eb6a71d}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3568c071-3296-4706-8f02-5ae9fc71140c}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d523c907-58d1-47f2-a523-7cd89b6e19a1}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {11ec14c4-9916-4fd2-a2f3-2f97686ccf89}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb44c230-2fb2-44d4-8ff7-0fb34e2abdcb}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b7ee450-c15a-4644-a19b-373e62065984}, !- Handle
  Schedule Rule 53,                       !- Name
  {f41d4999-5ff4-4036-9964-1cbee6135094}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b6b3d11-980b-4ee9-a968-5d988ff554a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5b6b3d11-980b-4ee9-a968-5d988ff554a2}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {41daa5eb-c4b5-43b5-b7aa-d25c4a7309f2}, !- Handle
  Schedule Rule 54,                       !- Name
  {f41d4999-5ff4-4036-9964-1cbee6135094}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fe9214e-4a37-4c64-86b1-f5d966548f6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2fe9214e-4a37-4c64-86b1-f5d966548f6a}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a66f090f-5a8c-4329-9d81-717c4e4269ec}, !- Handle
  Schedule Rule 55,                       !- Name
  {f41d4999-5ff4-4036-9964-1cbee6135094}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {267deae4-82cc-4fcf-9b4a-e445a91e1898}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {267deae4-82cc-4fcf-9b4a-e445a91e1898}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7c3eb33b-328f-4be8-8379-84bebd081640}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  {4b3e3174-c11d-4035-b874-ca837a1400f5}, !- Default Day Schedule Name
  {00509e79-add3-48bc-a213-82ac86a427cd}, !- Summer Design Day Schedule Name
  {76bd0e4b-64f1-4f4c-a742-9a0aff4c8efd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b3e3174-c11d-4035-b874-ca837a1400f5}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {890ee1ae-3cbe-4067-bf78-9c824d7e8554}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76bd0e4b-64f1-4f4c-a742-9a0aff4c8efd}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07c99be3-7207-4e3b-a848-14017d59cb2c}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00509e79-add3-48bc-a213-82ac86a427cd}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {c8007793-91e2-4468-9120-462793368993}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  {7afcf61c-a64c-4cf3-a80c-3b57f721f077}, !- Default Day Schedule Name
  {2849c9ea-1216-4057-8f0e-715bb55ed0e5}, !- Summer Design Day Schedule Name
  {9f0a2232-d472-47a2-b599-ef34b070b4b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7afcf61c-a64c-4cf3-a80c-3b57f721f077}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c18dc809-9395-4579-872a-c2d5fb40a595}, !- Handle
  Schedule Rule 56,                       !- Name
  {c8007793-91e2-4468-9120-462793368993}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8dc54818-f963-4e80-8844-f1d7c7c9278b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8dc54818-f963-4e80-8844-f1d7c7c9278b}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b4914bf-838a-4897-b8f8-f46d16f100ae}, !- Handle
  Schedule Rule 57,                       !- Name
  {c8007793-91e2-4468-9120-462793368993}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f3e1eccf-83d1-47d2-9685-d5f59fc24faf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3e1eccf-83d1-47d2-9685-d5f59fc24faf}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6758420a-effb-458c-b2ec-a6158d42b7f9}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f0a2232-d472-47a2-b599-ef34b070b4b3}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71f03797-e7e7-4a77-8e23-1189837ae448}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2849c9ea-1216-4057-8f0e-715bb55ed0e5}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6134bb3-00f7-465d-93c7-09b3032de3a2}, !- Handle
  Schedule Rule 58,                       !- Name
  {c8007793-91e2-4468-9120-462793368993}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cfaae134-29e4-451e-b024-63cb015b22c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {cfaae134-29e4-451e-b024-63cb015b22c8}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {77886aab-1f87-4036-a909-d2a199f688fb}, !- Handle
  Schedule Rule 59,                       !- Name
  {c8007793-91e2-4468-9120-462793368993}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c407e77-d7d7-4b16-8bc0-ea8f0b9d4c6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0c407e77-d7d7-4b16-8bc0-ea8f0b9d4c6d}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa936bc0-856d-4b78-b195-b1f6f0a49d59}, !- Handle
  Schedule Rule 60,                       !- Name
  {c8007793-91e2-4468-9120-462793368993}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12d3d5ee-613d-4dcf-bf2e-fcab78865d93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12d3d5ee-613d-4dcf-bf2e-fcab78865d93}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {1183a71e-034e-4771-b339-028f98bcc64e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {d79fb514-1dfe-4137-86aa-f86e1c066c50}, !- Handle
  Node 387,                               !- Name
  {016ed722-e65e-4d4b-88c8-3d78c1e515ec}, !- Inlet Port
  {3181925f-c8ac-469a-83f2-a2c4787834c1}; !- Outlet Port

OS:Connection,
  {016ed722-e65e-4d4b-88c8-3d78c1e515ec}, !- Handle
  {89bdd0a6-3384-4e04-8b4e-aadf1553fb63}, !- Name
  {ac8c1bd5-7a89-4e8b-b2fb-3c3c046c7a2a}, !- Source Object
  3,                                      !- Outlet Port
  {d79fb514-1dfe-4137-86aa-f86e1c066c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3181925f-c8ac-469a-83f2-a2c4787834c1}, !- Handle
  {0a7d8d0f-842e-44cc-9a4c-71f701fed6d6}, !- Name
  {d79fb514-1dfe-4137-86aa-f86e1c066c50}, !- Source Object
  3,                                      !- Outlet Port
  {7605ac0f-c3cd-4347-91f2-45c6df1c4893}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f62a5c5e-a5ee-4fd5-a5be-b7e201ed3994}, !- Handle
  Node 388,                               !- Name
  {d1f4be19-d13c-4a1e-813f-69d627fcd823}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1f4be19-d13c-4a1e-813f-69d627fcd823}, !- Handle
  {3f69ca62-6dbd-4fcc-b93d-ba70da95d8bd}, !- Name
  {7605ac0f-c3cd-4347-91f2-45c6df1c4893}, !- Source Object
  7,                                      !- Outlet Port
  {f62a5c5e-a5ee-4fd5-a5be-b7e201ed3994}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {899e2643-6492-423f-8b14-ce69cc409c43}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan,    !- Name
  {48325e0a-2d2a-4a7e-837e-de15ac48c2bb}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {34483ea8-3cd6-460f-9b6f-173791e3fad3}, !- Air Inlet Node Name
  {58ed13b4-4d96-4cf6-bb60-334d4312809a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {48325e0a-2d2a-4a7e-837e-de15ac48c2bb}, !- Handle
  SchoolSecondary Hours_of_operation,     !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  {e803ede7-ea54-405a-9242-fcbd2722a8ea}, !- Default Day Schedule Name
  {12f0c210-4099-4f21-8447-8f42303032ce}, !- Summer Design Day Schedule Name
  {a3108e8e-f061-4654-9c99-75ca5896ec0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e803ede7-ea54-405a-9242-fcbd2722a8ea}, !- Handle
  SchoolSecondary Hours_of_operation Default, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f904a26-1570-4b5a-bc2b-84e0d11de6df}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3108e8e-f061-4654-9c99-75ca5896ec0e}, !- Handle
  SchoolSecondary Hours_of_operation Winter Design Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f3c296a1-8216-4a1a-990d-1a8e14a93b4b}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12f0c210-4099-4f21-8447-8f42303032ce}, !- Handle
  SchoolSecondary Hours_of_operation Summer Design Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {266c7919-c3f9-4232-b1a4-f06b84b60304}, !- Handle
  Schedule Rule 61,                       !- Name
  {48325e0a-2d2a-4a7e-837e-de15ac48c2bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f0ec5d6-6caf-476d-97db-bd6e086b7371}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f0ec5d6-6caf-476d-97db-bd6e086b7371}, !- Handle
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {f0cf3f2b-668e-45a1-aeea-c7dfbcb9f929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {a5026719-98dc-46bf-a4b3-b2361b3447df}, !- Handle
  Node 389,                               !- Name
  {6383f243-c09e-4253-96d1-08a8d97efc04}, !- Inlet Port
  {34483ea8-3cd6-460f-9b6f-173791e3fad3}; !- Outlet Port

OS:Connection,
  {6383f243-c09e-4253-96d1-08a8d97efc04}, !- Handle
  {a0061eb8-b150-4c60-a788-5f7a2a0a2e7e}, !- Name
  {3eb1fc67-62e7-49c5-b17e-1349ddff570f}, !- Source Object
  3,                                      !- Outlet Port
  {a5026719-98dc-46bf-a4b3-b2361b3447df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34483ea8-3cd6-460f-9b6f-173791e3fad3}, !- Handle
  {619806cf-9ec9-4f63-99de-c58434347122}, !- Name
  {a5026719-98dc-46bf-a4b3-b2361b3447df}, !- Source Object
  3,                                      !- Outlet Port
  {899e2643-6492-423f-8b14-ce69cc409c43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08624bc5-7e95-412d-88d4-fb4ba2d8c492}, !- Handle
  Node 390,                               !- Name
  {58ed13b4-4d96-4cf6-bb60-334d4312809a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58ed13b4-4d96-4cf6-bb60-334d4312809a}, !- Handle
  {5fd89786-c099-433e-890d-814268028b97}, !- Name
  {899e2643-6492-423f-8b14-ce69cc409c43}, !- Source Object
  7,                                      !- Outlet Port
  {08624bc5-7e95-412d-88d4-fb4ba2d8c492}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {eace94b0-2578-404f-be13-d55316acd70a}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan,    !- Name
  {48325e0a-2d2a-4a7e-837e-de15ac48c2bb}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {04db608e-cdd9-4f40-87d2-48510d54a245}, !- Air Inlet Node Name
  {3cfa31fd-d601-4ee7-8f8c-07ac5ac3ec21}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {97276878-523e-4151-9ccd-450a2e973ad8}, !- Handle
  Node 391,                               !- Name
  {ed803991-7be8-43f1-a33d-a6fb1a2e4089}, !- Inlet Port
  {04db608e-cdd9-4f40-87d2-48510d54a245}; !- Outlet Port

OS:Connection,
  {ed803991-7be8-43f1-a33d-a6fb1a2e4089}, !- Handle
  {6d2539b7-bfe8-4c55-be1b-cd37bd151d43}, !- Name
  {ba98c3cf-c66a-4994-a89e-0ff528d9eb04}, !- Source Object
  3,                                      !- Outlet Port
  {97276878-523e-4151-9ccd-450a2e973ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04db608e-cdd9-4f40-87d2-48510d54a245}, !- Handle
  {f20b3f4f-2c94-46cb-af89-2b703248f5d5}, !- Name
  {97276878-523e-4151-9ccd-450a2e973ad8}, !- Source Object
  3,                                      !- Outlet Port
  {eace94b0-2578-404f-be13-d55316acd70a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a93ae63-ff0b-48dc-9c3d-8eeb0f1af1fa}, !- Handle
  Node 392,                               !- Name
  {3cfa31fd-d601-4ee7-8f8c-07ac5ac3ec21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cfa31fd-d601-4ee7-8f8c-07ac5ac3ec21}, !- Handle
  {7e7a634e-33b2-41d2-9643-40de3a526083}, !- Name
  {eace94b0-2578-404f-be13-d55316acd70a}, !- Source Object
  7,                                      !- Outlet Port
  {6a93ae63-ff0b-48dc-9c3d-8eeb0f1af1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ecfdf0be-53e4-4e82-a268-62ca0b8a142d}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  {5ad72e03-d73c-43f8-b357-8dd88982eff1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ad72e03-d73c-43f8-b357-8dd88982eff1}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {df84d06f-ce6b-4f49-9204-d72fec085cc5}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  {6fb1b28c-e696-4ada-a339-d74d3c004634}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fb1b28c-e696-4ada-a339-d74d3c004634}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {3bbeb156-a053-4d52-b973-bfad7badd594}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  {c51fcfa1-d508-4139-9cd6-e86f02151e13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c51fcfa1-d508-4139-9cd6-e86f02151e13}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {3f60a98e-3d6c-41d2-967b-934206d7831b}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Walkin Freezer,   !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {25010bbd-7735-440c-ab1d-2e767d324143}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {b491e491-e964-4413-bc1e-dded9668fa2b}, !- Latent Case Credit Curve Name
  68.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  68.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {c8fc5ec1-0f5f-4478-8de5-ee12dcf1d2ad}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  410,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {ecfdf0be-53e4-4e82-a268-62ca0b8a142d}, !- Case Defrost Schedule Name
  {df84d06f-ce6b-4f49-9204-d72fec085cc5}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {36dff2bc-010f-4be0-b7b9-0c506e8d7f7e}, !- Refrigerated Case Restocking Schedule Name
  {3bbeb156-a053-4d52-b973-bfad7badd594}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {98cf3d46-1df2-4e19-b74b-babeb3816615}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {c8fc5ec1-0f5f-4478-8de5-ee12dcf1d2ad}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  {a2872a0c-6468-416f-9491-45f676b9f999}, !- Default Day Schedule Name
  {47c8c33c-a872-4cb4-8105-048ef54950d2}, !- Summer Design Day Schedule Name
  {e36d244c-9e55-44b3-b81b-10dc467e0680}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2872a0c-6468-416f-9491-45f676b9f999}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {75df9fb0-0ea3-45b2-a93c-6298d682ef4e}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47c8c33c-a872-4cb4-8105-048ef54950d2}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9a21c9e-8987-4628-be6e-6c17f6ff14b3}, !- Handle
  Schedule Rule 62,                       !- Name
  {c8fc5ec1-0f5f-4478-8de5-ee12dcf1d2ad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a35377b8-1466-49fe-8c13-b503a498ef53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a35377b8-1466-49fe-8c13-b503a498ef53}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {5fd87695-f577-4375-abfe-47c7e3f1abfa}, !- Handle
  Schedule Rule 63,                       !- Name
  {c8fc5ec1-0f5f-4478-8de5-ee12dcf1d2ad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bc69eea8-203a-4b82-ab59-4d77ae387a56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc69eea8-203a-4b82-ab59-4d77ae387a56}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {11342546-e953-4c13-8f48-eae9dc7f33ac}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e36d244c-9e55-44b3-b81b-10dc467e0680}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35ac1e16-7e56-4247-a1b2-27b8b0dd4316}, !- Handle
  Schedule Rule 64,                       !- Name
  {c8fc5ec1-0f5f-4478-8de5-ee12dcf1d2ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {75dfb5fc-073c-4b56-ae21-898962adb0fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {75dfb5fc-073c-4b56-ae21-898962adb0fa}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {096329d6-f993-40d6-a9ef-739d3669efdb}, !- Handle
  Schedule Rule 65,                       !- Name
  {c8fc5ec1-0f5f-4478-8de5-ee12dcf1d2ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {968e359e-c8e9-4acb-9d58-5ed1e2cc76dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {968e359e-c8e9-4acb-9d58-5ed1e2cc76dc}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {13db902b-9a10-4c64-afd4-a77af0bde7b1}, !- Handle
  Schedule Rule 66,                       !- Name
  {c8fc5ec1-0f5f-4478-8de5-ee12dcf1d2ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9956eae1-d183-4c2c-a31d-ef3bf3fe5b60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9956eae1-d183-4c2c-a31d-ef3bf3fe5b60}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Curve:Cubic,
  {b491e491-e964-4413-bc1e-dded9668fa2b}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_Pre2004, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-05,                               !- Coefficient3 x**2
  1.811e-07,                              !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {36dff2bc-010f-4be0-b7b9-0c506e8d7f7e}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {505a36b3-6c85-470b-bf5c-0e5b8364641b}, !- Schedule Type Limits Name
  {20d92568-c068-4105-b4dd-c4dc8677d105}, !- Default Day Schedule Name
  {e64d4c91-a224-4ed3-820c-2aefc88c1bb1}, !- Summer Design Day Schedule Name
  {0f5ee3f0-bfaa-4d3e-8771-a197e0d71520}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20d92568-c068-4105-b4dd-c4dc8677d105}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {505a36b3-6c85-470b-bf5c-0e5b8364641b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {82d54929-2dd2-45f0-a7c2-541d1edaf45a}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f5ee3f0-bfaa-4d3e-8771-a197e0d71520}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {505a36b3-6c85-470b-bf5c-0e5b8364641b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {6acef8db-b848-4e0c-8c66-1bfe78abb616}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e64d4c91-a224-4ed3-820c-2aefc88c1bb1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {505a36b3-6c85-470b-bf5c-0e5b8364641b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {4089babb-acc4-4b07-ae8a-e43c78ef21a6}, !- Handle
  Schedule Rule 67,                       !- Name
  {36dff2bc-010f-4be0-b7b9-0c506e8d7f7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b94fe7e4-158f-45c7-9a9a-bc86f7a1d1a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b94fe7e4-158f-45c7-9a9a-bc86f7a1d1a7}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {505a36b3-6c85-470b-bf5c-0e5b8364641b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {505a36b3-6c85-470b-bf5c-0e5b8364641b}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {c208d6ce-6a3c-4368-b676-3903c4eb805f}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {b071e035-7b54-4292-a359-2d4661ca8c65}, !- Refrigeration Compressor Power Curve Name
  {de28ad1f-d2df-4721-b9c1-4511c0423c28}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b071e035-7b54-4292-a359-2d4661ca8c65}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {de28ad1f-d2df-4721-b9c1-4511c0423c28}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {581f2ca1-8336-4465-9300-8c51eacaf610}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {50bc5147-3102-45c7-a0a8-7b96439370ed}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {50bc5147-3102-45c7-a0a8-7b96439370ed}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {34a6e711-2fae-44a8-8343-d54d38ac83d1}, !- Handle
  Refrigeration System 1,                 !- Name
  {7981400c-d13a-4922-9a68-643f8f22d729}, !- Refrigerated CaseAndWalkInList Name
  {cae63f28-1846-441b-b182-74d944953e9a}, !- Refrigeration TransferLoad List Name
  {581f2ca1-8336-4465-9300-8c51eacaf610}, !- Refrigeration Condenser Name
  {c35ac322-3ff3-430b-945e-0159caf0aa1a}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {25010bbd-7735-440c-ab1d-2e767d324143}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {99bca08d-affc-4105-a17f-007cfd88a022}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {7981400c-d13a-4922-9a68-643f8f22d729}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {3f60a98e-3d6c-41d2-967b-934206d7831b}; !- Model Object 1

OS:ModelObjectList,
  {cae63f28-1846-441b-b182-74d944953e9a}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {c35ac322-3ff3-430b-945e-0159caf0aa1a}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {c208d6ce-6a3c-4368-b676-3903c4eb805f}; !- Model Object 1

OS:ModelObjectList,
  {99bca08d-affc-4105-a17f-007cfd88a022}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {0be8b344-2d39-4e37-a111-14463e8b1d21}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  {260c98c7-8ebb-437b-89ec-fbfb8b481243}; !- Default Day Schedule Name

OS:Schedule:Day,
  {260c98c7-8ebb-437b-89ec-fbfb8b481243}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {d0fe58c1-b327-4056-853e-306e3c99e878}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {7c918fc5-eb7b-402a-be12-d844aba488ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c918fc5-eb7b-402a-be12-d844aba488ba}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {9afe3d56-c5a7-4c09-bc61-424c6fdd79a9}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {70ffe819-c89d-4c15-b522-fb59425133cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70ffe819-c89d-4c15-b522-fb59425133cc}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {2deb2713-2275-40bd-ac6b-7163c6f6a9d3}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Display Case,     !- Name
  {725aa2fd-a163-4ba9-9090-508d63ffc16a}, !- Availability Schedule Name
  {25010bbd-7735-440c-ab1d-2e767d324143}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {15cf0c10-3179-4a36-86a3-20cbbf27fe9a}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {c8fc5ec1-0f5f-4478-8de5-ee12dcf1d2ad}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {0be8b344-2d39-4e37-a111-14463e8b1d21}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {36dff2bc-010f-4be0-b7b9-0c506e8d7f7e}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {06147f76-45c1-4151-ac83-583009e645e4}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {15cf0c10-3179-4a36-86a3-20cbbf27fe9a}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Compressor,
  {31d5243e-fb2c-468f-8614-ddb91995f897}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {f539bdf9-ffb9-4f91-b330-0613c36f19f7}, !- Refrigeration Compressor Power Curve Name
  {b8e078e5-2f87-46d7-8779-a14720721dde}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {f539bdf9-ffb9-4f91-b330-0613c36f19f7}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {b8e078e5-2f87-46d7-8779-a14720721dde}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {4eab4a94-a888-4ade-a455-18a75fc99d28}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {365007e2-a1d2-47d4-89a1-4e59d3859e7b}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {365007e2-a1d2-47d4-89a1-4e59d3859e7b}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {c3b8f48f-8cdc-43f0-b1c2-bd1f18fc5f11}, !- Handle
  Refrigeration System 2,                 !- Name
  {f3abaec6-0d5b-42c9-87eb-c1b2c46dbdda}, !- Refrigerated CaseAndWalkInList Name
  {8934f0cb-2907-42e6-8a97-acb3949791b3}, !- Refrigeration TransferLoad List Name
  {4eab4a94-a888-4ade-a455-18a75fc99d28}, !- Refrigeration Condenser Name
  {39980e72-b891-4146-b664-9376fccfbd94}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {25010bbd-7735-440c-ab1d-2e767d324143}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {0a42ee18-8698-4ece-b850-10728f801cfc}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {f3abaec6-0d5b-42c9-87eb-c1b2c46dbdda}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {2deb2713-2275-40bd-ac6b-7163c6f6a9d3}; !- Model Object 1

OS:ModelObjectList,
  {8934f0cb-2907-42e6-8a97-acb3949791b3}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {39980e72-b891-4146-b664-9376fccfbd94}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {31d5243e-fb2c-468f-8614-ddb91995f897}; !- Model Object 1

OS:ModelObjectList,
  {0a42ee18-8698-4ece-b850-10728f801cfc}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:ElectricEquipment:Definition,
  {ee1b547d-446d-47cf-b9a2-c1de5ea6430f}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a22dfe6e-fa15-46bc-b332-b58c4813b406}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {ee1b547d-446d-47cf-b9a2-c1de5ea6430f}, !- Electric Equipment Definition Name
  {b1738f34-636c-45da-8bef-433046bfb093}, !- Space or SpaceType Name
  {b59f952c-517f-4fac-be0d-ba3c3744ed51}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b59f952c-517f-4fac-be0d-ba3c3744ed51}, !- Handle
  SecondarySchool BLDG ELEVATORS,         !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  {912312a8-02d5-49a2-90c1-7fcb8e07dbdf}, !- Default Day Schedule Name
  {cc460670-3151-49c0-b6df-76a29ebab1cd}, !- Summer Design Day Schedule Name
  {b3092404-f9c7-40d3-b1a2-f0bea979eedf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {912312a8-02d5-49a2-90c1-7fcb8e07dbdf}, !- Handle
  SecondarySchool BLDG ELEVATORS Default, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {e2f8b0be-9095-49cc-a2b8-bb1577525314}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc460670-3151-49c0-b6df-76a29ebab1cd}, !- Handle
  SecondarySchool BLDG ELEVATORS Summer Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {a3dfbe2b-dbc7-4283-bbbc-835ed13fa610}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3092404-f9c7-40d3-b1a2-f0bea979eedf}, !- Handle
  SecondarySchool BLDG ELEVATORS Winter Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44fe26df-2c1c-471b-b052-e19e665c1ba5}, !- Handle
  Schedule Rule 68,                       !- Name
  {b59f952c-517f-4fac-be0d-ba3c3744ed51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f156fe3a-743f-4fd8-99b4-4fc19ff35a7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f156fe3a-743f-4fd8-99b4-4fc19ff35a7a}, !- Handle
  SecondarySchool BLDG ELEVATORS WntrDsn|Wknd Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:PlantLoop,
  {5ac2f1f6-3f9b-41bb-9a6a-ef077bec1deb}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d706811e-c1c5-469b-8bfd-5df8d6204b05}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b717b433-c95b-4b21-94ef-9b64fefa16d0}, !- Plant Side Inlet Node Name
  {cfbd1003-8d63-44e4-95ba-71b27f994d6f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {32ac7cee-ad7c-40b8-b974-f63985a43de2}, !- Demand Side Inlet Node Name
  {b3372052-872a-4eb5-91c5-3a0f40308812}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {657f9e67-89ec-4501-9c5b-fd2ac45e8c17}, !- Handle
  {5ac2f1f6-3f9b-41bb-9a6a-ef077bec1deb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {29278c97-89d1-46bb-9eb8-3289e09484e7}, !- Handle
  Node 393,                               !- Name
  {b717b433-c95b-4b21-94ef-9b64fefa16d0}, !- Inlet Port
  {bbe2a522-bc48-4ddf-8e49-2fe3b5294387}; !- Outlet Port

OS:Node,
  {d706811e-c1c5-469b-8bfd-5df8d6204b05}, !- Handle
  Node 394,                               !- Name
  {6d60b317-a8c0-402c-8900-788f246bcf2d}, !- Inlet Port
  {cfbd1003-8d63-44e4-95ba-71b27f994d6f}; !- Outlet Port

OS:Node,
  {b02ff738-d952-47f6-ba79-6fd9b8f851bf}, !- Handle
  Node 395,                               !- Name
  {22d861a0-ce57-41e6-8a69-bc63569adaec}, !- Inlet Port
  {8d8bb3e6-f3e8-4995-af4f-bf1237777d63}; !- Outlet Port

OS:Connector:Mixer,
  {3fe45c78-d6c9-4f3a-b871-5e5ef0956cbe}, !- Handle
  Connector Mixer 5,                      !- Name
  {7f7d51f4-1b55-4328-b847-6efb3a13b700}, !- Outlet Branch Name
  {01000a6f-db5a-4df0-87af-3560d2354767}, !- Inlet Branch Name 1
  {360f2230-7411-4078-be0e-b69356113288}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ab96809b-e695-4b60-b354-f5c209a175fd}, !- Handle
  Connector Splitter 5,                   !- Name
  {8901ab76-2168-44a0-aeeb-626a13c637b3}, !- Inlet Branch Name
  {22d861a0-ce57-41e6-8a69-bc63569adaec}, !- Outlet Branch Name 1
  {07c532f2-b088-4a9b-bccc-83cc9bebb54c}; !- Outlet Branch Name 2

OS:Connection,
  {b717b433-c95b-4b21-94ef-9b64fefa16d0}, !- Handle
  {33d7dfc4-b37c-4197-a791-fda7389d47da}, !- Name
  {5ac2f1f6-3f9b-41bb-9a6a-ef077bec1deb}, !- Source Object
  13,                                     !- Outlet Port
  {29278c97-89d1-46bb-9eb8-3289e09484e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d861a0-ce57-41e6-8a69-bc63569adaec}, !- Handle
  {8ec4af85-f36d-441c-8fe4-568ab490603b}, !- Name
  {ab96809b-e695-4b60-b354-f5c209a175fd}, !- Source Object
  3,                                      !- Outlet Port
  {b02ff738-d952-47f6-ba79-6fd9b8f851bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfbd1003-8d63-44e4-95ba-71b27f994d6f}, !- Handle
  {24ea69a8-793b-4e66-9a43-e8a32b7d95b3}, !- Name
  {d706811e-c1c5-469b-8bfd-5df8d6204b05}, !- Source Object
  3,                                      !- Outlet Port
  {5ac2f1f6-3f9b-41bb-9a6a-ef077bec1deb}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {e9ee3c42-b18a-41df-8db5-8b951975a73c}, !- Handle
  Node 396,                               !- Name
  {32ac7cee-ad7c-40b8-b974-f63985a43de2}, !- Inlet Port
  {cb0354ef-a7c1-4bdd-83f8-e3faa09b34a1}; !- Outlet Port

OS:Node,
  {fb942a15-7060-4dc5-8707-e329e2894de0}, !- Handle
  Node 397,                               !- Name
  {edb442dd-1395-4f3a-ae55-1fb85a7427e6}, !- Inlet Port
  {b3372052-872a-4eb5-91c5-3a0f40308812}; !- Outlet Port

OS:Node,
  {a83114fe-00e3-4d22-a2c1-1e37cb264fcd}, !- Handle
  Node 398,                               !- Name
  {de3d86a2-7453-4a20-b723-cf2b9002f557}, !- Inlet Port
  {1e12d7f0-edd7-4066-87b7-5cbcbd41d83d}; !- Outlet Port

OS:Connector:Mixer,
  {dbfe09da-facd-476f-a9b9-68516a97d88f}, !- Handle
  Connector Mixer 6,                      !- Name
  {d0390f79-59d6-48fa-868f-7023e201cee6}, !- Outlet Branch Name
  {37d9e66c-fc94-4ddc-a3ff-337c2442ac1f}, !- Inlet Branch Name 1
  {28a4ebc9-8719-4e2d-903d-ab5351d11121}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {109cc22f-afa2-4001-812c-577bfb274f2f}, !- Handle
  Connector Splitter 6,                   !- Name
  {1234ff59-e8a2-4046-868f-baf121b53cd5}, !- Inlet Branch Name
  {de3d86a2-7453-4a20-b723-cf2b9002f557}, !- Outlet Branch Name 1
  {f44c4f66-b33f-40e7-8697-a79880a7982f}; !- Outlet Branch Name 2

OS:Connection,
  {32ac7cee-ad7c-40b8-b974-f63985a43de2}, !- Handle
  {86f73b04-f4b5-4aa1-b1c9-f3c61700c24c}, !- Name
  {5ac2f1f6-3f9b-41bb-9a6a-ef077bec1deb}, !- Source Object
  16,                                     !- Outlet Port
  {e9ee3c42-b18a-41df-8db5-8b951975a73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3d86a2-7453-4a20-b723-cf2b9002f557}, !- Handle
  {02efb184-014d-4997-9508-4a4ddee2dc6c}, !- Name
  {109cc22f-afa2-4001-812c-577bfb274f2f}, !- Source Object
  3,                                      !- Outlet Port
  {a83114fe-00e3-4d22-a2c1-1e37cb264fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3372052-872a-4eb5-91c5-3a0f40308812}, !- Handle
  {c29ca194-b6ae-4426-a433-ea07e24f6bfa}, !- Name
  {fb942a15-7060-4dc5-8707-e329e2894de0}, !- Source Object
  3,                                      !- Outlet Port
  {5ac2f1f6-3f9b-41bb-9a6a-ef077bec1deb}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {1a7b9625-055f-4e65-8380-c2be53c76ccc}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cc3648fe-fb88-4478-a7f6-65962186356e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {1a7b9625-055f-4e65-8380-c2be53c76ccc}, !- Schedule Type Limits Name
  {71b91481-5e02-4b01-8c46-9825a8909bf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71b91481-5e02-4b01-8c46-9825a8909bf4}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {1a7b9625-055f-4e65-8380-c2be53c76ccc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {22dd7c63-7d52-4bf9-9a37-4e701d6de004}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cc3648fe-fb88-4478-a7f6-65962186356e}, !- Schedule Name
  {d706811e-c1c5-469b-8bfd-5df8d6204b05}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cb11e994-5a8a-4fca-8755-f16866941e6f}, !- Handle
  Service Water Loop Pump,                !- Name
  {bbe2a522-bc48-4ddf-8e49-2fe3b5294387}, !- Inlet Node Name
  {2c7737c0-b02e-41cf-9600-faa696c1389c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {a16d0959-bbaf-4248-a342-d689aea12230}, !- Handle
  Node 399,                               !- Name
  {2c7737c0-b02e-41cf-9600-faa696c1389c}, !- Inlet Port
  {8901ab76-2168-44a0-aeeb-626a13c637b3}; !- Outlet Port

OS:Connection,
  {bbe2a522-bc48-4ddf-8e49-2fe3b5294387}, !- Handle
  {068c2ed7-36d6-4a03-b5d4-1bac6424f9b7}, !- Name
  {29278c97-89d1-46bb-9eb8-3289e09484e7}, !- Source Object
  3,                                      !- Outlet Port
  {cb11e994-5a8a-4fca-8755-f16866941e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7737c0-b02e-41cf-9600-faa696c1389c}, !- Handle
  {c5dca7ab-31a9-4586-932a-5a28608c9fa8}, !- Name
  {cb11e994-5a8a-4fca-8755-f16866941e6f}, !- Source Object
  3,                                      !- Outlet Port
  {a16d0959-bbaf-4248-a342-d689aea12230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8901ab76-2168-44a0-aeeb-626a13c637b3}, !- Handle
  {e38b7741-9101-4767-b8a2-64abd21e6ca5}, !- Name
  {a16d0959-bbaf-4248-a342-d689aea12230}, !- Source Object
  3,                                      !- Outlet Port
  {ab96809b-e695-4b60-b354-f5c209a175fd}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {db7ac843-653c-437d-a60f-4de0c6059a6f}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {dece2f21-9ba2-43bc-8e2d-2b19ab8fc5f8}, !- Handle
  792.0gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  2.99804613290412,                       !- Tank Volume {m3}
  {cc3648fe-fb88-4478-a7f6-65962186356e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844999.800713691,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4e5d0fcb-29d4-4d54-bbc7-7b4a1654d269}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8d8bb3e6-f3e8-4995-af4f-bf1237777d63}, !- Use Side Inlet Node Name
  {e1969ce4-a03f-4094-9f8e-ac04bdc81be1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {34e73c30-f4cb-4d89-aa9b-01fc500c23b0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {86f4b4b7-d699-404e-bf51-6a103f781c64}, !- Schedule Type Limits Name
  {bd95922e-e63e-4fb0-9aed-abb136e28829}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd95922e-e63e-4fb0-9aed-abb136e28829}, !- Handle
  Schedule Day 53,                        !- Name
  {86f4b4b7-d699-404e-bf51-6a103f781c64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae251244-8471-467b-a3dd-4154fd340e42}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {86f4b4b7-d699-404e-bf51-6a103f781c64}, !- Schedule Type Limits Name
  {aa74baa1-a5ba-472b-b876-c5d1578557ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa74baa1-a5ba-472b-b876-c5d1578557ee}, !- Handle
  Schedule Day 54,                        !- Name
  {86f4b4b7-d699-404e-bf51-6a103f781c64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e5d0fcb-29d4-4d54-bbc7-7b4a1654d269}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {db7ac843-653c-437d-a60f-4de0c6059a6f}, !- Schedule Type Limits Name
  {725d782b-1a29-43d0-9490-4bbf90e9300c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {725d782b-1a29-43d0-9490-4bbf90e9300c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {db7ac843-653c-437d-a60f-4de0c6059a6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a87363b9-61a1-43ac-b585-af0dcb1e6724}, !- Handle
  Node 400,                               !- Name
  {e1969ce4-a03f-4094-9f8e-ac04bdc81be1}, !- Inlet Port
  {01000a6f-db5a-4df0-87af-3560d2354767}; !- Outlet Port

OS:Connection,
  {8d8bb3e6-f3e8-4995-af4f-bf1237777d63}, !- Handle
  {6ada6991-b28d-4954-bb6f-bcf5e60c0423}, !- Name
  {b02ff738-d952-47f6-ba79-6fd9b8f851bf}, !- Source Object
  3,                                      !- Outlet Port
  {dece2f21-9ba2-43bc-8e2d-2b19ab8fc5f8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e1969ce4-a03f-4094-9f8e-ac04bdc81be1}, !- Handle
  {6e5eb647-dbfa-46eb-8fb4-1c80ba218dbf}, !- Name
  {dece2f21-9ba2-43bc-8e2d-2b19ab8fc5f8}, !- Source Object
  32,                                     !- Outlet Port
  {a87363b9-61a1-43ac-b585-af0dcb1e6724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01000a6f-db5a-4df0-87af-3560d2354767}, !- Handle
  {456650f3-d211-49bd-b5bc-8fcef81808c6}, !- Name
  {a87363b9-61a1-43ac-b585-af0dcb1e6724}, !- Source Object
  3,                                      !- Outlet Port
  {3fe45c78-d6c9-4f3a-b871-5e5ef0956cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {812efb5f-8ac9-480b-a587-d901246fe682}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {3ac49913-6c18-4e45-aaf4-3681f147d081}, !- Inlet Node Name
  {474de201-9632-487b-89a1-3aeda50bf23d}; !- Outlet Node Name

OS:Node,
  {419c5af4-fa28-4db5-86da-023bc17c4183}, !- Handle
  Node 401,                               !- Name
  {07c532f2-b088-4a9b-bccc-83cc9bebb54c}, !- Inlet Port
  {3ac49913-6c18-4e45-aaf4-3681f147d081}; !- Outlet Port

OS:Connection,
  {07c532f2-b088-4a9b-bccc-83cc9bebb54c}, !- Handle
  {3b6cfca2-5d8e-4ce7-8c4e-5115945d9226}, !- Name
  {ab96809b-e695-4b60-b354-f5c209a175fd}, !- Source Object
  4,                                      !- Outlet Port
  {419c5af4-fa28-4db5-86da-023bc17c4183}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85ab11b1-a75c-43e8-8ead-246560650014}, !- Handle
  Node 402,                               !- Name
  {474de201-9632-487b-89a1-3aeda50bf23d}, !- Inlet Port
  {360f2230-7411-4078-be0e-b69356113288}; !- Outlet Port

OS:Connection,
  {3ac49913-6c18-4e45-aaf4-3681f147d081}, !- Handle
  {f67c23ef-4670-43d3-b98a-8696dc677c67}, !- Name
  {419c5af4-fa28-4db5-86da-023bc17c4183}, !- Source Object
  3,                                      !- Outlet Port
  {812efb5f-8ac9-480b-a587-d901246fe682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474de201-9632-487b-89a1-3aeda50bf23d}, !- Handle
  {ea1c91c4-a5ae-4f83-aee1-ebf4c2457911}, !- Name
  {812efb5f-8ac9-480b-a587-d901246fe682}, !- Source Object
  3,                                      !- Outlet Port
  {85ab11b1-a75c-43e8-8ead-246560650014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360f2230-7411-4078-be0e-b69356113288}, !- Handle
  {b8fcd960-98c0-484a-86de-aac52d74a506}, !- Name
  {85ab11b1-a75c-43e8-8ead-246560650014}, !- Source Object
  3,                                      !- Outlet Port
  {3fe45c78-d6c9-4f3a-b871-5e5ef0956cbe}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7cb29502-d5b4-406d-b1fc-cd9f7e5de133}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {1e12d7f0-edd7-4066-87b7-5cbcbd41d83d}, !- Inlet Node Name
  {c6c9ac8b-5cd2-4fc9-a5e2-72bfaa4e097e}; !- Outlet Node Name

OS:Node,
  {1b193631-8807-4294-a4eb-2e5863d15ca4}, !- Handle
  Node 403,                               !- Name
  {c6c9ac8b-5cd2-4fc9-a5e2-72bfaa4e097e}, !- Inlet Port
  {37d9e66c-fc94-4ddc-a3ff-337c2442ac1f}; !- Outlet Port

OS:Connection,
  {1e12d7f0-edd7-4066-87b7-5cbcbd41d83d}, !- Handle
  {89e0a884-7429-434a-b2ee-cf3a9864d879}, !- Name
  {a83114fe-00e3-4d22-a2c1-1e37cb264fcd}, !- Source Object
  3,                                      !- Outlet Port
  {7cb29502-d5b4-406d-b1fc-cd9f7e5de133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c9ac8b-5cd2-4fc9-a5e2-72bfaa4e097e}, !- Handle
  {a6526d7c-66d3-4a2a-bdc0-44e9ec966c3e}, !- Name
  {7cb29502-d5b4-406d-b1fc-cd9f7e5de133}, !- Source Object
  3,                                      !- Outlet Port
  {1b193631-8807-4294-a4eb-2e5863d15ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d9e66c-fc94-4ddc-a3ff-337c2442ac1f}, !- Handle
  {0da6359d-41d5-4888-ab31-338a537c16b8}, !- Name
  {1b193631-8807-4294-a4eb-2e5863d15ca4}, !- Source Object
  3,                                      !- Outlet Port
  {dbfe09da-facd-476f-a9b9-68516a97d88f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6833e0a0-dd0a-4706-99c7-c2d27638fdf3}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {1dec8dd3-81ec-48b9-b74e-f3ce2cd318b2}, !- Inlet Node Name
  {6d60b317-a8c0-402c-8900-788f246bcf2d}; !- Outlet Node Name

OS:Node,
  {5aba0be2-7c7b-4d07-aa35-6476cf0ac0e8}, !- Handle
  Node 404,                               !- Name
  {7f7d51f4-1b55-4328-b847-6efb3a13b700}, !- Inlet Port
  {1dec8dd3-81ec-48b9-b74e-f3ce2cd318b2}; !- Outlet Port

OS:Connection,
  {7f7d51f4-1b55-4328-b847-6efb3a13b700}, !- Handle
  {8a91b026-a5eb-43f2-a9f8-fd8403ca8118}, !- Name
  {3fe45c78-d6c9-4f3a-b871-5e5ef0956cbe}, !- Source Object
  2,                                      !- Outlet Port
  {5aba0be2-7c7b-4d07-aa35-6476cf0ac0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dec8dd3-81ec-48b9-b74e-f3ce2cd318b2}, !- Handle
  {587a8039-c9b2-49f8-be56-6cc44a706bdc}, !- Name
  {5aba0be2-7c7b-4d07-aa35-6476cf0ac0e8}, !- Source Object
  3,                                      !- Outlet Port
  {6833e0a0-dd0a-4706-99c7-c2d27638fdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d60b317-a8c0-402c-8900-788f246bcf2d}, !- Handle
  {8842ed7f-8657-43cb-8500-2560fee5979f}, !- Name
  {6833e0a0-dd0a-4706-99c7-c2d27638fdf3}, !- Source Object
  3,                                      !- Outlet Port
  {d706811e-c1c5-469b-8bfd-5df8d6204b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c3858430-f8bb-44ef-b853-c1127985cda1}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {cb0354ef-a7c1-4bdd-83f8-e3faa09b34a1}, !- Inlet Node Name
  {06e23713-b3e2-4dee-aaa5-a70fa446f67f}; !- Outlet Node Name

OS:Node,
  {bba4380e-e21b-4638-a7ec-d43d6cf594dd}, !- Handle
  Node 405,                               !- Name
  {06e23713-b3e2-4dee-aaa5-a70fa446f67f}, !- Inlet Port
  {1234ff59-e8a2-4046-868f-baf121b53cd5}; !- Outlet Port

OS:Connection,
  {cb0354ef-a7c1-4bdd-83f8-e3faa09b34a1}, !- Handle
  {d61363be-6416-4c65-a7c0-1b8f8579bdcb}, !- Name
  {e9ee3c42-b18a-41df-8db5-8b951975a73c}, !- Source Object
  3,                                      !- Outlet Port
  {c3858430-f8bb-44ef-b853-c1127985cda1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e23713-b3e2-4dee-aaa5-a70fa446f67f}, !- Handle
  {5e0d030d-5308-4c4e-bdf3-14aefd74d841}, !- Name
  {c3858430-f8bb-44ef-b853-c1127985cda1}, !- Source Object
  3,                                      !- Outlet Port
  {bba4380e-e21b-4638-a7ec-d43d6cf594dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1234ff59-e8a2-4046-868f-baf121b53cd5}, !- Handle
  {29e96805-fdaf-41f8-bc35-7e715ca72dae}, !- Name
  {bba4380e-e21b-4638-a7ec-d43d6cf594dd}, !- Source Object
  3,                                      !- Outlet Port
  {109cc22f-afa2-4001-812c-577bfb274f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6266c9ad-13af-4af6-93ad-4e31cbcf3381}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {7ce28a10-7dd0-4e82-a4ad-86145664f00a}, !- Inlet Node Name
  {edb442dd-1395-4f3a-ae55-1fb85a7427e6}; !- Outlet Node Name

OS:Node,
  {97bf8e47-e6e9-4cee-a777-144a3089d4f4}, !- Handle
  Node 406,                               !- Name
  {d0390f79-59d6-48fa-868f-7023e201cee6}, !- Inlet Port
  {7ce28a10-7dd0-4e82-a4ad-86145664f00a}; !- Outlet Port

OS:Connection,
  {d0390f79-59d6-48fa-868f-7023e201cee6}, !- Handle
  {9631a383-1bb0-43a9-a9fb-5aed37f58d22}, !- Name
  {dbfe09da-facd-476f-a9b9-68516a97d88f}, !- Source Object
  2,                                      !- Outlet Port
  {97bf8e47-e6e9-4cee-a777-144a3089d4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce28a10-7dd0-4e82-a4ad-86145664f00a}, !- Handle
  {ce0b3eed-3d99-44d1-978c-1e83909a2074}, !- Name
  {97bf8e47-e6e9-4cee-a777-144a3089d4f4}, !- Source Object
  3,                                      !- Outlet Port
  {6266c9ad-13af-4af6-93ad-4e31cbcf3381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb442dd-1395-4f3a-ae55-1fb85a7427e6}, !- Handle
  {a6e67408-b873-44b6-b783-d54acb16a53c}, !- Name
  {6266c9ad-13af-4af6-93ad-4e31cbcf3381}, !- Source Object
  3,                                      !- Outlet Port
  {fb942a15-7060-4dc5-8707-e329e2894de0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e18aa2a2-734f-48b8-9f66-20be8f24c454}, !- Handle
  Water Use Connections 1,                !- Name
  {f86b03b0-7077-4945-92e6-a2a75103a8d7}, !- Inlet Node Name
  {3dccc4c0-ea5a-497e-9987-c1815907c288}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {431d6af8-6a55-41aa-a17e-656ee7c2a7f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {15ac730d-3c98-449c-95c4-1aeaf00478e6}, !- Handle
  Main Service Water Use Def 7.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000452987610148392,                   !- Peak Flow Rate {m3/s}
  {e22f8157-a4ab-4832-a89f-f170e2248e7e}, !- Target Temperature Schedule Name
  {00650571-e792-40ae-a882-7fb5c7876f2d}, !- Sensible Fraction Schedule Name
  {6124b8b9-0b34-4982-9d86-673095cbb93a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00650571-e792-40ae-a882-7fb5c7876f2d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {2b7eda2d-a566-4a05-be76-ff4e9fa9cc3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b7eda2d-a566-4a05-be76-ff4e9fa9cc3c}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6124b8b9-0b34-4982-9d86-673095cbb93a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {f7f5a558-6ca4-4f18-8af4-8a5ff796b2eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7f5a558-6ca4-4f18-8af4-8a5ff796b2eb}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e22f8157-a4ab-4832-a89f-f170e2248e7e}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {033828a8-d483-465e-b77e-16f921ab4466}; !- Default Day Schedule Name

OS:Schedule:Day,
  {033828a8-d483-465e-b77e-16f921ab4466}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {431d6af8-6a55-41aa-a17e-656ee7c2a7f0}, !- Handle
  Main Service Water Use 7.18gal/min,     !- Name
  {15ac730d-3c98-449c-95c4-1aeaf00478e6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaf6d532-01ef-4a80-8000-167d0bc6d602}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {aaf6d532-01ef-4a80-8000-167d0bc6d602}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  {7808c27f-bb04-4501-85eb-579c92be7607}, !- Default Day Schedule Name
  {2242e91f-3f88-46cb-b15d-7c1ac41c4f9b}, !- Summer Design Day Schedule Name
  {be64fac0-2a6c-47a1-9ca4-3056db300d0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7808c27f-bb04-4501-85eb-579c92be7607}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3a6eac2-8867-47c7-98ba-ec910c7de51a}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2242e91f-3f88-46cb-b15d-7c1ac41c4f9b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {65028fa2-ee6c-40a3-a268-7bf6995b194c}, !- Handle
  Schedule Rule 69,                       !- Name
  {aaf6d532-01ef-4a80-8000-167d0bc6d602}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {068281e0-9cce-4904-a39b-8d2b549cc2b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {068281e0-9cce-4904-a39b-8d2b549cc2b5}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ac683b2-2af5-480f-b76d-e72d898beec1}, !- Handle
  Schedule Rule 70,                       !- Name
  {aaf6d532-01ef-4a80-8000-167d0bc6d602}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0c5824cc-1854-4391-be3a-3f3c80234028}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {0c5824cc-1854-4391-be3a-3f3c80234028}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {d20e8acd-77e4-4c31-8ec0-24d327c0d255}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be64fac0-2a6c-47a1-9ca4-3056db300d0b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5ed8fc7b-8b8e-487f-9966-5386930e5c30}, !- Handle
  Schedule Rule 71,                       !- Name
  {aaf6d532-01ef-4a80-8000-167d0bc6d602}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {999ae901-0467-488c-8578-7c05a2953e58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {999ae901-0467-488c-8578-7c05a2953e58}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ab68ed3-8451-4f80-b728-d52d880df44a}, !- Handle
  Schedule Rule 72,                       !- Name
  {aaf6d532-01ef-4a80-8000-167d0bc6d602}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d326a779-f453-4643-a7a9-9833fb742b6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {d326a779-f453-4643-a7a9-9833fb742b6f}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {94454276-e024-4475-a585-284076abd260}, !- Handle
  Schedule Rule 73,                       !- Name
  {aaf6d532-01ef-4a80-8000-167d0bc6d602}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15b7be0c-9954-4021-8002-604c162e3a00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15b7be0c-9954-4021-8002-604c162e3a00}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f89aa233-9b64-4d8c-8c15-b50df34f0436}, !- Handle
  Schedule Rule 74,                       !- Name
  {aaf6d532-01ef-4a80-8000-167d0bc6d602}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1980cda-f3a6-49c9-b1e0-f1e6b72348bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1980cda-f3a6-49c9-b1e0-f1e6b72348bd}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Node,
  {91655801-2162-44a0-a796-6239a89586c8}, !- Handle
  Node 407,                               !- Name
  {f44c4f66-b33f-40e7-8697-a79880a7982f}, !- Inlet Port
  {f86b03b0-7077-4945-92e6-a2a75103a8d7}; !- Outlet Port

OS:Connection,
  {f44c4f66-b33f-40e7-8697-a79880a7982f}, !- Handle
  {89c44bf1-bfca-4ece-a5c0-bb565f826211}, !- Name
  {109cc22f-afa2-4001-812c-577bfb274f2f}, !- Source Object
  4,                                      !- Outlet Port
  {91655801-2162-44a0-a796-6239a89586c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f746f8d-6091-4703-b2f1-7ae0d6454980}, !- Handle
  Node 408,                               !- Name
  {3dccc4c0-ea5a-497e-9987-c1815907c288}, !- Inlet Port
  {28a4ebc9-8719-4e2d-903d-ab5351d11121}; !- Outlet Port

OS:Connection,
  {f86b03b0-7077-4945-92e6-a2a75103a8d7}, !- Handle
  {72e6bb50-7a58-405c-9798-0181c65b719d}, !- Name
  {91655801-2162-44a0-a796-6239a89586c8}, !- Source Object
  3,                                      !- Outlet Port
  {e18aa2a2-734f-48b8-9f66-20be8f24c454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dccc4c0-ea5a-497e-9987-c1815907c288}, !- Handle
  {9d36c104-3ec4-4196-afa7-54c987a53a77}, !- Name
  {e18aa2a2-734f-48b8-9f66-20be8f24c454}, !- Source Object
  3,                                      !- Outlet Port
  {5f746f8d-6091-4703-b2f1-7ae0d6454980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a4ebc9-8719-4e2d-903d-ab5351d11121}, !- Handle
  {d588650d-ed24-41f8-9e13-a42d3fbe1ed6}, !- Name
  {5f746f8d-6091-4703-b2f1-7ae0d6454980}, !- Source Object
  3,                                      !- Outlet Port
  {dbfe09da-facd-476f-a9b9-68516a97d88f}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {3e7f047a-bf13-4cb0-b6e2-d5f8b4a370f3}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  21874;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {2950e3e5-0880-4118-8809-ae15c35030d0}, !- Handle
  SecondarySchool Exterior Lights Always On, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  {74bb10c0-5727-4607-add8-132e2bf13e9a}, !- Default Day Schedule Name
  {52a6ab9c-4e79-459d-b6af-6f694d07c3df}, !- Summer Design Day Schedule Name
  {98c8d037-8d95-4c21-b363-3fab86f68e96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74bb10c0-5727-4607-add8-132e2bf13e9a}, !- Handle
  SecondarySchool Exterior Lights Always On Default, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e7b192c-ad1a-41e6-8ccc-4ccaa6a7d7a4}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98c8d037-8d95-4c21-b363-3fab86f68e96}, !- Handle
  SecondarySchool Exterior Lights Always On Winter Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a77744d1-ae37-49d4-af73-f99ea92df5dd}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52a6ab9c-4e79-459d-b6af-6f694d07c3df}, !- Handle
  SecondarySchool Exterior Lights Always On Summer Design Day, !- Name
  {1fdadff8-9a9c-4253-a402-058ebfe1d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {a4efca3f-8b09-4a02-a2c8-0b2e1284630a}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {3e7f047a-bf13-4cb0-b6e2-d5f8b4a370f3}, !- Exterior Lights Definition Name
  {2950e3e5-0880-4118-8809-ae15c35030d0}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {40e31292-73ea-4a76-8b77-15b860390673}, !- Handle
  Burlington International Ap,            !- City
  VT,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  726170,                                 !- WMO Number
  44.47,                                  !- Latitude {deg}
  -73.15,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  101,                                    !- Elevation {m}
  file:files/USA_VT_Burlington.Intl.AP.726170_TMY3.epw, !- Url
  628C5698;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {1f1e5833-a7ab-4da6-89da-668a4d683ad1}, !- Handle
  19.332,                                 !- January Ground Temperature {C}
  19.336,                                 !- February Ground Temperature {C}
  19.402,                                 !- March Ground Temperature {C}
  19.499,                                 !- April Ground Temperature {C}
  20.187,                                 !- May Ground Temperature {C}
  21.576,                                 !- June Ground Temperature {C}
  22.125,                                 !- July Ground Temperature {C}
  22.272,                                 !- August Ground Temperature {C}
  20.641,                                 !- September Ground Temperature {C}
  19.872,                                 !- October Ground Temperature {C}
  19.644,                                 !- November Ground Temperature {C}
  19.476;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {207a0211-1c55-4936-9cec-8c54dbf6d84e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.8,                                    !- Annual Average Outdoor Air Temperature {C}
  28.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {d866f432-1116-404f-bdf2-5618d649ccf1}, !- Handle
  Burlington International Ap Ann Clg .4% Condns DB=>MWB, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100118,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Taub {dimensionless}
  2.002;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e46c4211-e12f-4fb7-8937-9bc7a210c01d}, !- Handle
  Burlington International Ap Ann Htg 99.6% Condns DB, !- Name
  -22.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -22.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100118,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {af71c6e0-46b7-4edd-9d9a-b14e84069b89}, !- Handle
  1.5,                                    !- Heating Sizing Factor
  1.5;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {93e257ed-df55-4c86-b6c7-85a244dd49e0}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:BuildingStory,
  {3baa94b6-2048-486b-a6b2-980785efa719}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {35ff6f53-580d-479e-9a28-013582b9c3d7}, !- Handle
  Building Story 2,                       !- Name
  4,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {e2b2279f-ee77-4943-9ac2-bc9b9bdf75aa}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {f825a055-46f8-4e7e-b475-7dca3779ad06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f825a055-46f8-4e7e-b475-7dca3779ad06}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {387eb6b6-ba68-43be-9fe2-e785d94c52f4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {6a28ae3e-c747-476c-a99b-20570fb17c1c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {66e5532e-c087-4db1-aac1-9d4490f511ab}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4e3ec290-ddbb-4b29-897d-3b49dd2a2002}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7020af9-74c8-4820-9a55-54d7d11416ce}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa98e5a4-179d-474d-afc1-e10bed17d9b2}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c1a5e096-d81b-4691-aba7-76142555affa}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bceea31b-faa0-4fd1-8458-11b5ee6f9d8c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {434915b6-53e4-4380-9458-c8efa340ea4a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {943f437d-5e03-4b28-9139-c4135f9ef852}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {967d7ca6-f76f-4602-864d-134de0a14f8a}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f7121888-58f9-4bcd-ab8f-69cafc0de7fb}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1036b2e2-8d57-4f54-a119-90103d47572a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {dd2b1faa-e021-418e-a3fc-3ffc9e03f7fc}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fb7c74ae-34d4-4e1d-8908-dd4c15114fbb}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78e3e201-c131-44db-a712-2300f1621699}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c3bb44c8-906b-4cc0-bc83-5f59e8696c88}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d460a47-a047-4c4c-b287-05d359604b1a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d4c6c7a3-bafc-46b7-94e6-9ff623d61987}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cc93e3cf-d822-4d36-b056-c49ef61c6f36}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ac02dda-1476-40a3-a603-ca1c33852c06}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0c29a9d3-85b7-467c-b4b3-743e4d8470b9}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1acb6478-7399-46db-a11d-c36b8a88e70e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2b13cfc3-becd-4443-b333-cb5dd9755891}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d6fb2772-efdd-4aa2-a65e-1c5c18907300}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0295a41d-fe23-4dd6-a4b3-7601fd6eb7a5}, !- Handle
  ChlrAirRecipQRatio_fTchwsToadbSI,       !- Name
  1.12603,                                !- Coefficient1 Constant
  0.041571,                               !- Coefficient2 x
  0.000253,                               !- Coefficient3 x**2
  -0.010526,                              !- Coefficient4 y
  1e-05,                                  !- Coefficient5 y**2
  -0.000256,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.82,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Biquadratic,
  {981c2009-0c58-4a49-92ae-f35861e37368}, !- Handle
  ChlrAirRecipEIRRatio_fTchwsToadbSI,     !- Name
  0.542784,                               !- Coefficient1 Constant
  -0.013907,                              !- Coefficient2 x
  0.000476,                               !- Coefficient3 x**2
  0.012197,                               !- Coefficient4 y
  0.000149,                               !- Coefficient5 y**2
  -0.000334,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.72,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Quadratic,
  {d4d319f9-0f78-4bfe-b3ec-68eb7156c1a3}, !- Handle
  ChlrAirRecipEIRRatio_fQRatio,           !- Name
  0.114437,                               !- Coefficient1 Constant
  0.545933,                               !- Coefficient2 x
  0.342299,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.11;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {7c7d5a16-87dc-4033-98a9-b4b69506c91a}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:LifeCycleCost:Parameters,
  {189278f5-61b4-40a5-b202-4bd927a2598f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

