  {fb8e399a-a507-40a6-9874-2a41837b0d78}, !- Handle
  {ccddb735-6f2c-4a24-a928-06b197eea1ab}, !- Source Object
  23,                                     !- Outlet Port
  {a1266155-ff84-4393-be4d-bac96b1f3054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65ea18b0-c6a6-4b0d-b639-4fc0232d5210}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {1d6ffdc3-0e8d-4b59-b599-61de3a8be22b}, !- Inlet Port
  {6f54d449-6a97-4b68-8107-d141478f68d6}; !- Outlet Port

OS:Connection,
  {1d052966-257f-4fbb-b073-b97647378ec1}, !- Handle
  {a1266155-ff84-4393-be4d-bac96b1f3054}, !- Source Object
  3,                                      !- Outlet Port
  {0649deaf-29bb-4d18-96eb-1d60cf358385}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d6ffdc3-0e8d-4b59-b599-61de3a8be22b}, !- Handle
  {0649deaf-29bb-4d18-96eb-1d60cf358385}, !- Source Object
  6,                                      !- Outlet Port
  {65ea18b0-c6a6-4b0d-b639-4fc0232d5210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f54d449-6a97-4b68-8107-d141478f68d6}, !- Handle
  {65ea18b0-c6a6-4b0d-b639-4fc0232d5210}, !- Source Object
  3,                                      !- Outlet Port
  {ee427108-bd0f-4dac-b748-88e5bfbac11d}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d5016607-93bc-4b3a-8386-d95e84e40919}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {0649deaf-29bb-4d18-96eb-1d60cf358385}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {740c5a81-ea5c-4b64-b40b-e0372185b4a9}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  {ca88c66b-9e96-4801-8f3f-342120cac925}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0649deaf-29bb-4d18-96eb-1d60cf358385}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51750d02-b06e-47aa-928d-83916552e47c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {54646b14-c27a-4448-8a79-17e523cc01a4}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {604e363f-cad3-4d1a-86c3-c06db7b8bcf2}, !- Inlet Port
  {7e3410a5-cc74-480a-843a-26dede284655}; !- Outlet Port

OS:Connection,
  {963eac09-ed80-46fd-b1d0-277b97bb8971}, !- Handle
  {7ff7d058-62c4-44c4-bb89-0ebf3c1d0487}, !- Source Object
  3,                                      !- Outlet Port
  {14497fee-03ff-470e-8ba1-6bac2ce6d560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604e363f-cad3-4d1a-86c3-c06db7b8bcf2}, !- Handle
  {e4f2e1d3-e1b3-41cc-b703-c754887f4998}, !- Source Object
  2,                                      !- Outlet Port
  {54646b14-c27a-4448-8a79-17e523cc01a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e3410a5-cc74-480a-843a-26dede284655}, !- Handle
  {54646b14-c27a-4448-8a79-17e523cc01a4}, !- Source Object
  3,                                      !- Outlet Port
  {b6a477e6-a4e2-4f18-952e-4cdfb21f1f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18d6a39d-0379-4119-99b8-a7373115de2b}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {c73fdb3a-d42d-4f4e-a4e8-e450e82b5998}, !- Inlet Port
  {ca88c66b-9e96-4801-8f3f-342120cac925}; !- Outlet Port

OS:Connection,
  {c73fdb3a-d42d-4f4e-a4e8-e450e82b5998}, !- Handle
  {b3d386de-1c0c-4444-8958-f122f706987f}, !- Source Object
  3,                                      !- Outlet Port
  {18d6a39d-0379-4119-99b8-a7373115de2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca88c66b-9e96-4801-8f3f-342120cac925}, !- Handle
  {18d6a39d-0379-4119-99b8-a7373115de2b}, !- Source Object
  3,                                      !- Outlet Port
  {740c5a81-ea5c-4b64-b40b-e0372185b4a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51750d02-b06e-47aa-928d-83916552e47c}, !- Handle
  {740c5a81-ea5c-4b64-b40b-e0372185b4a9}, !- Source Object
  12,                                     !- Outlet Port
  {7ff7d058-62c4-44c4-bb89-0ebf3c1d0487}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {25b330b1-bb5c-44a7-818f-eca82024f379}, !- Handle
  Heat Pump Loop,                         !- Name
  EthyleneGlycol,                         !- Fluid Type
  40,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c17b74ff-0b82-4d74-965d-2432ed9f696b}, !- Loop Temperature Setpoint Node Name
  35,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5c003be0-caaa-470c-b86f-3e15ce756d9f}, !- Plant Side Inlet Node Name
  {1537e39e-4cbb-4c31-b6ff-603f5a382d52}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {18ee98a3-7a95-4d92-b9fe-8f33b74c47a0}, !- Demand Side Inlet Node Name
  {ae22ac56-8c28-4d3f-8b92-18e21f262c43}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  {e680e7bf-dfe5-46de-92d1-6198372645f8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Demand Mixer Name
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Demand Splitter Name
  {0129d260-7d8b-40c9-afe5-5f7c28aeeac4}, !- Supply Mixer Name
  {a9c5d932-1a11-4c70-a1b4-8176b04c3f7e}; !- Supply Splitter Name

OS:Node,
  {c1b9a2ae-b86b-4202-af9c-fb4cc46046d9}, !- Handle
  Heat Pump Loop Supply Inlet Node,       !- Name
  {5c003be0-caaa-470c-b86f-3e15ce756d9f}, !- Inlet Port
  {ec5a1522-0e94-4c18-a8a5-45a7c0b5b605}; !- Outlet Port

OS:Node,
  {c17b74ff-0b82-4d74-965d-2432ed9f696b}, !- Handle
  Heat Pump Loop Supply Outlet Node,      !- Name
  {f3dea4f9-3d8a-437a-884d-225de903acce}, !- Inlet Port
  {1537e39e-4cbb-4c31-b6ff-603f5a382d52}; !- Outlet Port

OS:Node,
  {eec08b28-1924-47ea-8ed5-fce777e6f080}, !- Handle
  Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp Inlet Water Node, !- Name
  {759f739f-2625-455e-8f07-c554043c5919}, !- Inlet Port
  {bbc1b18b-6f9f-48bf-8f78-f90206b3a141}; !- Outlet Port

OS:Connector:Mixer,
  {0129d260-7d8b-40c9-afe5-5f7c28aeeac4}, !- Handle
  Connector Mixer 7,                      !- Name
  {8f5f6283-3ade-4453-887d-ef82cfa97eae}, !- Outlet Branch Name
  {5d2b51ee-9977-48df-8063-02afcb4f2db6}, !- Inlet Branch Name 1
  {62eb2fea-d053-4b08-a69b-8d57b5aa7bba}, !- Inlet Branch Name 2
  {19328654-ecde-4501-8c04-d1bab88c55f0}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a9c5d932-1a11-4c70-a1b4-8176b04c3f7e}, !- Handle
  Connector Splitter 7,                   !- Name
  {91c4b572-f503-4651-9da5-78a79aac5331}, !- Inlet Branch Name
  {759f739f-2625-455e-8f07-c554043c5919}, !- Outlet Branch Name 1
  {86207ffc-7fa1-4d74-b13f-3edde608d1d0}, !- Outlet Branch Name 2
  {c321f999-f7b2-4e47-9c4d-8c71cee4b887}; !- Outlet Branch Name 3

OS:Connection,
  {5c003be0-caaa-470c-b86f-3e15ce756d9f}, !- Handle
  {25b330b1-bb5c-44a7-818f-eca82024f379}, !- Source Object
  14,                                     !- Outlet Port
  {c1b9a2ae-b86b-4202-af9c-fb4cc46046d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759f739f-2625-455e-8f07-c554043c5919}, !- Handle
  {a9c5d932-1a11-4c70-a1b4-8176b04c3f7e}, !- Source Object
  3,                                      !- Outlet Port
  {eec08b28-1924-47ea-8ed5-fce777e6f080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1537e39e-4cbb-4c31-b6ff-603f5a382d52}, !- Handle
  {c17b74ff-0b82-4d74-965d-2432ed9f696b}, !- Source Object
  3,                                      !- Outlet Port
  {25b330b1-bb5c-44a7-818f-eca82024f379}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {22fdca64-7e19-4230-a845-738cbe00bcd8}, !- Handle
  Heat Pump Loop Demand Inlet Node,       !- Name
  {18ee98a3-7a95-4d92-b9fe-8f33b74c47a0}, !- Inlet Port
  {03772344-836b-4fbf-b2a4-4f17de6c222c}; !- Outlet Port

OS:Node,
  {ef63b5d1-c7b6-4652-8cde-f502f72be942}, !- Handle
  Heat Pump Loop Demand Outlet Node,      !- Name
  {6ffda034-4be9-4c69-975e-5c89acb93e11}, !- Inlet Port
  {ae22ac56-8c28-4d3f-8b92-18e21f262c43}; !- Outlet Port

OS:Node,
  {ec335dd6-9a90-4a4f-862e-a36b4d84153e}, !- Handle
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Name
  {b66fe893-f371-4ba7-9fb6-b5418286fa81}, !- Inlet Port
  {f74c5512-c7ad-423b-b64f-8390a37bcf15}; !- Outlet Port

OS:Connector:Mixer,
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Handle
  Connector Mixer 8,                      !- Name
  {041f1267-e09b-441a-bf77-b74a98864a8b}, !- Outlet Branch Name
  {4da31874-2bf3-481e-b855-eec66e3330ed}, !- Inlet Branch Name 1
  {efde4fb8-b24a-4d40-893c-a0c5833e959c}, !- Inlet Branch Name 2
  {1f31ad0b-edfb-4c14-8d31-ba49a457af0a}, !- Inlet Branch Name 3
  {a00c1194-6892-4873-a2fe-3a7e7002edd2}, !- Inlet Branch Name 4
  {00d4b4ce-db66-4abb-99fa-a6b682913fa2}, !- Inlet Branch Name 5
  {3713aea0-a40c-4f01-a779-4234e4e2c68f}, !- Inlet Branch Name 6
  {8deba5a1-7789-4e99-9159-60d98a7db718}, !- Inlet Branch Name 7
  {a0804df0-e2cf-4bb8-8d63-3856d4599ec5}, !- Inlet Branch Name 8
  {42d62fe7-a985-48dc-8892-3a2419f1bd65}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Handle
  Connector Splitter 8,                   !- Name
  {258930b0-6a48-47d3-9bb1-e549c24f6278}, !- Inlet Branch Name
  {b66fe893-f371-4ba7-9fb6-b5418286fa81}, !- Outlet Branch Name 1
  {15c5fc94-ac56-41ff-a55b-17ccf6751daa}, !- Outlet Branch Name 2
  {bba6b3be-a55e-477c-bc1e-ffe425f68431}, !- Outlet Branch Name 3
  {47fbbbaf-fc76-479a-af2c-fbbc1b86c8ed}, !- Outlet Branch Name 4
  {e14e3fc5-1d18-47a1-a8ff-ea7d973e2a29}, !- Outlet Branch Name 5
  {f516b733-7c83-411b-b1cd-729f56f7e085}, !- Outlet Branch Name 6
  {d977a37c-15d0-499f-8fb6-27833e45a311}, !- Outlet Branch Name 7
  {fc720229-7ca7-448d-a9d8-165f9b0e715a}, !- Outlet Branch Name 8
  {54ad8694-d345-45bc-8b2c-a89263bbccce}; !- Outlet Branch Name 9

OS:Connection,
  {18ee98a3-7a95-4d92-b9fe-8f33b74c47a0}, !- Handle
  {25b330b1-bb5c-44a7-818f-eca82024f379}, !- Source Object
  17,                                     !- Outlet Port
  {22fdca64-7e19-4230-a845-738cbe00bcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66fe893-f371-4ba7-9fb6-b5418286fa81}, !- Handle
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Source Object
  3,                                      !- Outlet Port
  {ec335dd6-9a90-4a4f-862e-a36b4d84153e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae22ac56-8c28-4d3f-8b92-18e21f262c43}, !- Handle
  {ef63b5d1-c7b6-4652-8cde-f502f72be942}, !- Source Object
  3,                                      !- Outlet Port
  {25b330b1-bb5c-44a7-818f-eca82024f379}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fc95bf8f-da6e-4864-83af-1432158ae50a}, !- Handle
  {25b330b1-bb5c-44a7-818f-eca82024f379}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e680e7bf-dfe5-46de-92d1-6198372645f8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {88a438f2-f9f4-4f82-a6be-0972a220d804}, !- Handle
  Heat Pump Loop High Temp - 87F,         !- Name
  {5351667d-55d6-4119-9918-215f17bea3a7}, !- Schedule Type Limits Name
  {aaf3f418-9887-4a43-bd19-34bce297d5eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaf3f418-9887-4a43-bd19-34bce297d5eb}, !- Handle
  Heat Pump Loop High Temp - 87F Default, !- Name
  {5351667d-55d6-4119-9918-215f17bea3a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {be40f53f-f3cf-4f9a-99e8-4b0397268133}, !- Handle
  Heat Pump Loop Low Temp - 67F,          !- Name
  {5351667d-55d6-4119-9918-215f17bea3a7}, !- Schedule Type Limits Name
  {0a488028-b7c8-45b2-85c2-d4aed8e766f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a488028-b7c8-45b2-85c2-d4aed8e766f4}, !- Handle
  Heat Pump Loop Low Temp - 67F Default,  !- Name
  {5351667d-55d6-4119-9918-215f17bea3a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {5519f004-bab5-4ea5-9fdb-29d0aacfd59f}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {88a438f2-f9f4-4f82-a6be-0972a220d804}, !- High Setpoint Schedule Name
  {be40f53f-f3cf-4f9a-99e8-4b0397268133}, !- Low Setpoint Schedule Name
  {c17b74ff-0b82-4d74-965d-2432ed9f696b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {24925294-f756-4ef2-bb3b-8ff25cadf791}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {ec5a1522-0e94-4c18-a8a5-45a7c0b5b605}, !- Inlet Node Name
  {59a418f7-ae48-4665-9e6f-3029e1f477d8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fc25c232-dfb0-4e0e-b67d-4f3e20864953}, !- Handle
  Heat Pump Loop Pump Outlet Water Node,  !- Name
  {59a418f7-ae48-4665-9e6f-3029e1f477d8}, !- Inlet Port
  {91c4b572-f503-4651-9da5-78a79aac5331}; !- Outlet Port

OS:Connection,
  {ec5a1522-0e94-4c18-a8a5-45a7c0b5b605}, !- Handle
  {c1b9a2ae-b86b-4202-af9c-fb4cc46046d9}, !- Source Object
  3,                                      !- Outlet Port
  {24925294-f756-4ef2-bb3b-8ff25cadf791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a418f7-ae48-4665-9e6f-3029e1f477d8}, !- Handle
  {24925294-f756-4ef2-bb3b-8ff25cadf791}, !- Source Object
  3,                                      !- Outlet Port
  {fc25c232-dfb0-4e0e-b67d-4f3e20864953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c4b572-f503-4651-9da5-78a79aac5331}, !- Handle
  {fc25c232-dfb0-4e0e-b67d-4f3e20864953}, !- Source Object
  3,                                      !- Outlet Port
  {a9c5d932-1a11-4c70-a1b4-8176b04c3f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {610d30b6-71f4-43de-bd45-613a7134b78f}, !- Handle
  Heat Pump Loop Fluid Cooler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {88a438f2-f9f4-4f82-a6be-0972a220d804}, !- High Setpoint Schedule Name
  {be40f53f-f3cf-4f9a-99e8-4b0397268133}, !- Low Setpoint Schedule Name
  {6ad1ac7c-a2ee-4801-bc53-9222c16a8a0c}; !- Setpoint Node or NodeList Name

OS:FluidCooler:TwoSpeed,
  {94ce3daf-0cdd-4803-b875-f72807752cb8}, !- Handle
  Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp, !- Name
  {bbc1b18b-6f9f-48bf-8f78-f90206b3a141}, !- Water Inlet Node
  {55d87ce1-c9b8-49cd-892d-7ee3bf74fcd2}, !- Water Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  autosize,                               !- High Fan Speed U-factor Times Area Value {W/K}
  autosize,                               !- Low Fan Speed U-factor Times Area Value {W/K}
  0.6,                                    !- Low Fan Speed U-Factor Times Area Sizing Factor
  58601,                                  !- High Speed Nominal Capacity {W}
  28601,                                  !- Low Speed Nominal Capacity {W}
  0.5,                                    !- Low Speed Nominal Capacity Sizing Factor
  51.67,                                  !- Design Entering Water Temperature {C}
  35,                                     !- Design Entering Air Temperature {C}
  25.6,                                   !- Design Entering Air Wet-bulb Temperature {C}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  53819.6155223145,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  0.5,                                    !- Low Fan Speed Air Flow Rate Sizing Factor
  16145.8846566943,                       !- Low Fan Speed Fan Power {W}
  0.16,                                   !- Low Fan Speed Fan Power Sizing Factor
  ;                                       !- Outdoor Air Inlet Node

OS:Node,
  {6ad1ac7c-a2ee-4801-bc53-9222c16a8a0c}, !- Handle
  Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp Outlet Water Node, !- Name
  {55d87ce1-c9b8-49cd-892d-7ee3bf74fcd2}, !- Inlet Port
  {5d2b51ee-9977-48df-8063-02afcb4f2db6}; !- Outlet Port

OS:Connection,
  {bbc1b18b-6f9f-48bf-8f78-f90206b3a141}, !- Handle
  {eec08b28-1924-47ea-8ed5-fce777e6f080}, !- Source Object
  3,                                      !- Outlet Port
  {94ce3daf-0cdd-4803-b875-f72807752cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d87ce1-c9b8-49cd-892d-7ee3bf74fcd2}, !- Handle
  {94ce3daf-0cdd-4803-b875-f72807752cb8}, !- Source Object
  3,                                      !- Outlet Port
  {6ad1ac7c-a2ee-4801-bc53-9222c16a8a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2b51ee-9977-48df-8063-02afcb4f2db6}, !- Handle
  {6ad1ac7c-a2ee-4801-bc53-9222c16a8a0c}, !- Source Object
  3,                                      !- Outlet Port
  {0129d260-7d8b-40c9-afe5-5f7c28aeeac4}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {500d2197-e5d4-4790-8d22-8cc824a6f035}, !- Handle
  Heat Pump Loop Boiler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {88a438f2-f9f4-4f82-a6be-0972a220d804}, !- High Setpoint Schedule Name
  {be40f53f-f3cf-4f9a-99e8-4b0397268133}, !- Low Setpoint Schedule Name
  {4a6e6473-de49-4d5f-af7f-da3142a06df5}; !- Setpoint Node or NodeList Name

OS:Boiler:HotWater,
  {252ad0bd-2bc4-45df-a3d9-233dc277f1c7}, !- Handle
  Heat Pump Loop Supplemental Boiler 2677kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {000a4d73-7d0c-4eff-aea7-fed04ef15cbf}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {50e907f3-d149-4322-9a7c-e3f3a3e02aa1}, !- Boiler Water Inlet Node Name
  {c3449a60-614d-4dda-bc89-d43386fdabc9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {f0587764-e166-416f-84c2-7d92afd76920}, !- Handle
  Heat Pump Loop Supplemental Boiler 2677kBtu/hr 0.8 Combustion Eff Inlet Water Node, !- Name
  {86207ffc-7fa1-4d74-b13f-3edde608d1d0}, !- Inlet Port
  {50e907f3-d149-4322-9a7c-e3f3a3e02aa1}; !- Outlet Port

OS:Connection,
  {86207ffc-7fa1-4d74-b13f-3edde608d1d0}, !- Handle
  {a9c5d932-1a11-4c70-a1b4-8176b04c3f7e}, !- Source Object
  4,                                      !- Outlet Port
  {f0587764-e166-416f-84c2-7d92afd76920}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a6e6473-de49-4d5f-af7f-da3142a06df5}, !- Handle
  Heat Pump Loop Supplemental Boiler 2677kBtu/hr 0.8 Combustion Eff Outlet Water Node, !- Name
  {c3449a60-614d-4dda-bc89-d43386fdabc9}, !- Inlet Port
  {62eb2fea-d053-4b08-a69b-8d57b5aa7bba}; !- Outlet Port

OS:Connection,
  {50e907f3-d149-4322-9a7c-e3f3a3e02aa1}, !- Handle
  {f0587764-e166-416f-84c2-7d92afd76920}, !- Source Object
  3,                                      !- Outlet Port
  {252ad0bd-2bc4-45df-a3d9-233dc277f1c7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {c3449a60-614d-4dda-bc89-d43386fdabc9}, !- Handle
  {252ad0bd-2bc4-45df-a3d9-233dc277f1c7}, !- Source Object
  12,                                     !- Outlet Port
  {4a6e6473-de49-4d5f-af7f-da3142a06df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62eb2fea-d053-4b08-a69b-8d57b5aa7bba}, !- Handle
  {4a6e6473-de49-4d5f-af7f-da3142a06df5}, !- Source Object
  3,                                      !- Outlet Port
  {0129d260-7d8b-40c9-afe5-5f7c28aeeac4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {20243404-b154-420f-902d-e39beb3411ab}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {02b17e1e-9202-4533-9012-f9fe4eadab16}, !- Inlet Node Name
  {ceca2df9-d66f-4a2c-a791-c7a6d08e188f}; !- Outlet Node Name

OS:Node,
  {c61447b8-4132-4025-9c1e-dfd19a67653d}, !- Handle
  Heat Pump Loop Supply Bypass Inlet Water Node, !- Name
  {c321f999-f7b2-4e47-9c4d-8c71cee4b887}, !- Inlet Port
  {02b17e1e-9202-4533-9012-f9fe4eadab16}; !- Outlet Port

OS:Connection,
  {c321f999-f7b2-4e47-9c4d-8c71cee4b887}, !- Handle
  {a9c5d932-1a11-4c70-a1b4-8176b04c3f7e}, !- Source Object
  5,                                      !- Outlet Port
  {c61447b8-4132-4025-9c1e-dfd19a67653d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7900299-7e43-4a7a-bab6-000827634766}, !- Handle
  Heat Pump Loop Supply Bypass Outlet Water Node, !- Name
  {ceca2df9-d66f-4a2c-a791-c7a6d08e188f}, !- Inlet Port
  {19328654-ecde-4501-8c04-d1bab88c55f0}; !- Outlet Port

OS:Connection,
  {02b17e1e-9202-4533-9012-f9fe4eadab16}, !- Handle
  {c61447b8-4132-4025-9c1e-dfd19a67653d}, !- Source Object
  3,                                      !- Outlet Port
  {20243404-b154-420f-902d-e39beb3411ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceca2df9-d66f-4a2c-a791-c7a6d08e188f}, !- Handle
  {20243404-b154-420f-902d-e39beb3411ab}, !- Source Object
  3,                                      !- Outlet Port
  {c7900299-7e43-4a7a-bab6-000827634766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19328654-ecde-4501-8c04-d1bab88c55f0}, !- Handle
  {c7900299-7e43-4a7a-bab6-000827634766}, !- Source Object
  3,                                      !- Outlet Port
  {0129d260-7d8b-40c9-afe5-5f7c28aeeac4}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bcbdcdb1-d2f0-4fa6-b5aa-f37cb70901a2}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {f74c5512-c7ad-423b-b64f-8390a37bcf15}, !- Inlet Node Name
  {bca503e8-ff60-4cf0-ac38-4c43ed9ae122}; !- Outlet Node Name

OS:Node,
  {22a09e15-3b50-4851-b16a-3458b26325d7}, !- Handle
  Heat Pump Loop Demand Bypass Outlet Water Node, !- Name
  {bca503e8-ff60-4cf0-ac38-4c43ed9ae122}, !- Inlet Port
  {4da31874-2bf3-481e-b855-eec66e3330ed}; !- Outlet Port

OS:Connection,
  {f74c5512-c7ad-423b-b64f-8390a37bcf15}, !- Handle
  {ec335dd6-9a90-4a4f-862e-a36b4d84153e}, !- Source Object
  3,                                      !- Outlet Port
  {bcbdcdb1-d2f0-4fa6-b5aa-f37cb70901a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca503e8-ff60-4cf0-ac38-4c43ed9ae122}, !- Handle
  {bcbdcdb1-d2f0-4fa6-b5aa-f37cb70901a2}, !- Source Object
  3,                                      !- Outlet Port
  {22a09e15-3b50-4851-b16a-3458b26325d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da31874-2bf3-481e-b855-eec66e3330ed}, !- Handle
  {22a09e15-3b50-4851-b16a-3458b26325d7}, !- Source Object
  3,                                      !- Outlet Port
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7a740209-2275-44dc-a653-1f89fc83ac79}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {5c507bf0-c72d-4f7c-a4b6-01471363f984}, !- Inlet Node Name
  {f3dea4f9-3d8a-437a-884d-225de903acce}; !- Outlet Node Name

OS:Node,
  {2e59a087-1734-4aaf-b350-7fb468e986a5}, !- Handle
  Heat Pump Loop Supply Outlet Inlet Water Node, !- Name
  {8f5f6283-3ade-4453-887d-ef82cfa97eae}, !- Inlet Port
  {5c507bf0-c72d-4f7c-a4b6-01471363f984}; !- Outlet Port

OS:Connection,
  {8f5f6283-3ade-4453-887d-ef82cfa97eae}, !- Handle
  {0129d260-7d8b-40c9-afe5-5f7c28aeeac4}, !- Source Object
  2,                                      !- Outlet Port
  {2e59a087-1734-4aaf-b350-7fb468e986a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c507bf0-c72d-4f7c-a4b6-01471363f984}, !- Handle
  {2e59a087-1734-4aaf-b350-7fb468e986a5}, !- Source Object
  3,                                      !- Outlet Port
  {7a740209-2275-44dc-a653-1f89fc83ac79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3dea4f9-3d8a-437a-884d-225de903acce}, !- Handle
  {7a740209-2275-44dc-a653-1f89fc83ac79}, !- Source Object
  3,                                      !- Outlet Port
  {c17b74ff-0b82-4d74-965d-2432ed9f696b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {42dcb389-78b0-4c23-9f87-4c2a30dd8103}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {03772344-836b-4fbf-b2a4-4f17de6c222c}, !- Inlet Node Name
  {a8cf9d84-5eba-448a-8e7a-09f18902685f}; !- Outlet Node Name

OS:Node,
  {209b70f6-6a66-4a62-a9cb-a3373d8312a2}, !- Handle
  Heat Pump Loop Demand Inlet Outlet Water Node, !- Name
  {a8cf9d84-5eba-448a-8e7a-09f18902685f}, !- Inlet Port
  {258930b0-6a48-47d3-9bb1-e549c24f6278}; !- Outlet Port

OS:Connection,
  {03772344-836b-4fbf-b2a4-4f17de6c222c}, !- Handle
  {22fdca64-7e19-4230-a845-738cbe00bcd8}, !- Source Object
  3,                                      !- Outlet Port
  {42dcb389-78b0-4c23-9f87-4c2a30dd8103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8cf9d84-5eba-448a-8e7a-09f18902685f}, !- Handle
  {42dcb389-78b0-4c23-9f87-4c2a30dd8103}, !- Source Object
  3,                                      !- Outlet Port
  {209b70f6-6a66-4a62-a9cb-a3373d8312a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258930b0-6a48-47d3-9bb1-e549c24f6278}, !- Handle
  {209b70f6-6a66-4a62-a9cb-a3373d8312a2}, !- Source Object
  3,                                      !- Outlet Port
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed8ce7f1-b788-41eb-9715-476a08fe45bf}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {68905128-ab88-40a8-b86c-cf8c6dd61aac}, !- Inlet Node Name
  {6ffda034-4be9-4c69-975e-5c89acb93e11}; !- Outlet Node Name

OS:Node,
  {69851101-1af9-4217-b37e-f985139303b6}, !- Handle
  Heat Pump Loop Demand Outlet Inlet Water Node, !- Name
  {041f1267-e09b-441a-bf77-b74a98864a8b}, !- Inlet Port
  {68905128-ab88-40a8-b86c-cf8c6dd61aac}; !- Outlet Port

OS:Connection,
  {041f1267-e09b-441a-bf77-b74a98864a8b}, !- Handle
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Source Object
  2,                                      !- Outlet Port
  {69851101-1af9-4217-b37e-f985139303b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68905128-ab88-40a8-b86c-cf8c6dd61aac}, !- Handle
  {69851101-1af9-4217-b37e-f985139303b6}, !- Source Object
  3,                                      !- Outlet Port
  {ed8ce7f1-b788-41eb-9715-476a08fe45bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ffda034-4be9-4c69-975e-5c89acb93e11}, !- Handle
  {ed8ce7f1-b788-41eb-9715-476a08fe45bf}, !- Source Object
  3,                                      !- Outlet Port
  {ef63b5d1-c7b6-4652-8cde-f502f72be942}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44edfa1c-e985-4817-9336-e27bbf217a91}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule
  {4de64e48-53ae-4498-b0d4-b987826a1685}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0c99ee8c-11ee-4aac-b613-ed6276a8c19d}, !- Supply Side Inlet Node Name
  {29105319-9083-413d-9d58-d7bfd045fe60}, !- Demand Side Outlet Node Name
  {a477ad02-c3e6-4cbe-b8a6-0b83253fe537}, !- Demand Side Inlet Node A
  {e1d5d789-490c-451c-aace-8aa47e4c8be7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {548411f5-8450-4774-84f4-446ddaeb9584}, !- Demand Mixer Name
  {6d3d8d0e-6c0c-4701-b300-48db3f9b41c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fbb5ceed-e686-423a-a2c7-a24c1344fbaf}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {0c99ee8c-11ee-4aac-b613-ed6276a8c19d}, !- Inlet Port
  {e33a41f3-4837-4c89-a6cc-3a14be72706c}; !- Outlet Port

OS:Node,
  {e6333a76-e9c3-436c-ab0c-c15627f8edc0}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {3a27a105-7662-4b7d-a74c-3deb9f8ee7b9}, !- Inlet Port
  {e1d5d789-490c-451c-aace-8aa47e4c8be7}; !- Outlet Port

OS:Connection,
  {0c99ee8c-11ee-4aac-b613-ed6276a8c19d}, !- Handle
  {44edfa1c-e985-4817-9336-e27bbf217a91}, !- Source Object
  9,                                      !- Outlet Port
  {fbb5ceed-e686-423a-a2c7-a24c1344fbaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d5d789-490c-451c-aace-8aa47e4c8be7}, !- Handle
  {e6333a76-e9c3-436c-ab0c-c15627f8edc0}, !- Source Object
  3,                                      !- Outlet Port
  {44edfa1c-e985-4817-9336-e27bbf217a91}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e547b6dc-0f64-499f-a472-03ba42c53282}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {a477ad02-c3e6-4cbe-b8a6-0b83253fe537}, !- Inlet Port
  {447a676e-f735-432b-bd7a-7ba82260cfed}; !- Outlet Port

OS:Node,
  {5377eaf6-98ea-452d-8431-77c43eb94af6}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {1da86bc3-d161-4e28-b244-ae112b765b29}, !- Inlet Port
  {29105319-9083-413d-9d58-d7bfd045fe60}; !- Outlet Port

OS:Node,
  {26712257-3c16-414f-a437-05e1ba333296}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {0462d34d-5d38-41ed-ac09-025e5bda2683}, !- Inlet Port
  {0e75a16e-de65-44cc-802e-acee28fdb02c}; !- Outlet Port

OS:Connection,
  {a477ad02-c3e6-4cbe-b8a6-0b83253fe537}, !- Handle
  {44edfa1c-e985-4817-9336-e27bbf217a91}, !- Source Object
  11,                                     !- Outlet Port
  {e547b6dc-0f64-499f-a472-03ba42c53282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29105319-9083-413d-9d58-d7bfd045fe60}, !- Handle
  {5377eaf6-98ea-452d-8431-77c43eb94af6}, !- Source Object
  3,                                      !- Outlet Port
  {44edfa1c-e985-4817-9336-e27bbf217a91}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6d3d8d0e-6c0c-4701-b300-48db3f9b41c0}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {447a676e-f735-432b-bd7a-7ba82260cfed}, !- Inlet Node Name
  {90140a16-3777-44a2-92a5-78e4a391aa64}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {548411f5-8450-4774-84f4-446ddaeb9584}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1da86bc3-d161-4e28-b244-ae112b765b29}, !- Outlet Node Name
  {f97ef224-b7db-4215-8fe5-c687d57cd3b3}; !- Inlet Node Name 1

OS:Connection,
  {447a676e-f735-432b-bd7a-7ba82260cfed}, !- Handle
  {e547b6dc-0f64-499f-a472-03ba42c53282}, !- Source Object
  3,                                      !- Outlet Port
  {6d3d8d0e-6c0c-4701-b300-48db3f9b41c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da86bc3-d161-4e28-b244-ae112b765b29}, !- Handle
  {548411f5-8450-4774-84f4-446ddaeb9584}, !- Source Object
  2,                                      !- Outlet Port
  {5377eaf6-98ea-452d-8431-77c43eb94af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d57dcf7b-cf6c-4f61-82dc-fd763906e66f}, !- Handle
  {44edfa1c-e985-4817-9336-e27bbf217a91}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4de64e48-53ae-4498-b0d4-b987826a1685}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {773fbd5e-3abc-4367-8524-398d9209aa0a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5119a95c-0e8a-4785-a907-0918b001b461}, !- Handle
  DataCenter_basement_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1d97f894-12b9-480e-ba3a-801c977e54c2}, !- Control Zone Name
  {e6333a76-e9c3-436c-ab0c-c15627f8edc0}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {25ead52f-cb78-47fe-96c7-49a9c3ad1963}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {654a900a-17b8-4663-ac8e-2b60d796d57a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {08a788b5-b6c0-43c8-bb9f-5d9d64e235e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {654a900a-17b8-4663-ac8e-2b60d796d57a}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {08a788b5-b6c0-43c8-bb9f-5d9d64e235e9}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a63a0bdb-8594-48c3-9d2c-b8f4d8693bbe}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 2198 Clg kBtu/hr 4.2COPH, !- Name
  {ea41d079-c469-479e-abe7-5ba496fad8ca}, !- Water Inlet Node Name
  {320ed6da-7fd9-4c11-b805-965a25596996}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {3178849c-522b-47b1-af8e-980d4cfd1949}, !- Heating Capacity Curve Name
  {c694859d-a67c-4886-82a2-d160dd6b0763}; !- Heating Power Consumption Curve Name

OS:Node,
  {557cd612-2232-4d58-94a4-5c241eb8a1e6}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 2198 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {15c5fc94-ac56-41ff-a55b-17ccf6751daa}, !- Inlet Port
  {ea41d079-c469-479e-abe7-5ba496fad8ca}; !- Outlet Port

OS:Connection,
  {15c5fc94-ac56-41ff-a55b-17ccf6751daa}, !- Handle
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Source Object
  4,                                      !- Outlet Port
  {557cd612-2232-4d58-94a4-5c241eb8a1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2979d0cc-a1ce-4dc0-b564-913e1bed7116}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 2198 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {320ed6da-7fd9-4c11-b805-965a25596996}, !- Inlet Port
  {efde4fb8-b24a-4d40-893c-a0c5833e959c}; !- Outlet Port

OS:Connection,
  {ea41d079-c469-479e-abe7-5ba496fad8ca}, !- Handle
  {557cd612-2232-4d58-94a4-5c241eb8a1e6}, !- Source Object
  3,                                      !- Outlet Port
  {a63a0bdb-8594-48c3-9d2c-b8f4d8693bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320ed6da-7fd9-4c11-b805-965a25596996}, !- Handle
  {a63a0bdb-8594-48c3-9d2c-b8f4d8693bbe}, !- Source Object
  3,                                      !- Outlet Port
  {2979d0cc-a1ce-4dc0-b564-913e1bed7116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efde4fb8-b24a-4d40-893c-a0c5833e959c}, !- Handle
  {2979d0cc-a1ce-4dc0-b564-913e1bed7116}, !- Source Object
  3,                                      !- Outlet Port
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:QuadLinear,
  {3178849c-522b-47b1-af8e-980d4cfd1949}, !- Handle
  Water to Air Heat Pump Heating Capacity Curve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c694859d-a67c-4886-82a2-d160dd6b0763}, !- Handle
  Water to Air Heat Pump Heating Power Consumption Curve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {95e1d813-848e-43fa-a8e6-08ff4f7c125b}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {b49916fb-e334-4929-9d47-e54d8d586b69}, !- Water Inlet Node Name
  {cf57e584-4b13-4be6-9bd1-44b436491118}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.37,                                   !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d184f71c-bc4d-4ad9-b535-e534fbd03294}, !- Total Cooling Capacity Curve Name
  {9aa95c61-07bd-4f60-b5e6-cec5fdd85946}, !- Sensible Cooling Capacity Curve Name
  {3c32b3f9-ca82-426c-a2e9-2504db138197}; !- Cooling Power Consumption Curve Name

OS:Node,
  {4d50ae50-f0fb-469a-882b-2fa3d8f8a4fd}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {bba6b3be-a55e-477c-bc1e-ffe425f68431}, !- Inlet Port
  {b49916fb-e334-4929-9d47-e54d8d586b69}; !- Outlet Port

OS:Connection,
  {bba6b3be-a55e-477c-bc1e-ffe425f68431}, !- Handle
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Source Object
  5,                                      !- Outlet Port
  {4d50ae50-f0fb-469a-882b-2fa3d8f8a4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0230ecc7-3093-4eef-83ee-5fb6b6d6bca3}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cf57e584-4b13-4be6-9bd1-44b436491118}, !- Inlet Port
  {1f31ad0b-edfb-4c14-8d31-ba49a457af0a}; !- Outlet Port

OS:Connection,
  {b49916fb-e334-4929-9d47-e54d8d586b69}, !- Handle
  {4d50ae50-f0fb-469a-882b-2fa3d8f8a4fd}, !- Source Object
  3,                                      !- Outlet Port
  {95e1d813-848e-43fa-a8e6-08ff4f7c125b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf57e584-4b13-4be6-9bd1-44b436491118}, !- Handle
  {95e1d813-848e-43fa-a8e6-08ff4f7c125b}, !- Source Object
  3,                                      !- Outlet Port
  {0230ecc7-3093-4eef-83ee-5fb6b6d6bca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f31ad0b-edfb-4c14-8d31-ba49a457af0a}, !- Handle
  {0230ecc7-3093-4eef-83ee-5fb6b6d6bca3}, !- Source Object
  3,                                      !- Outlet Port
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:QuadLinear,
  {d184f71c-bc4d-4ad9-b535-e534fbd03294}, !- Handle
  Water to Air Heat Pump Total Cooling Capacity Curve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {9aa95c61-07bd-4f60-b5e6-cec5fdd85946}, !- Handle
  Water to Air Heat Pump Sensible Cooling Capacity Curve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3c32b3f9-ca82-426c-a2e9-2504db138197}, !- Handle
  Water to Air Heat Pump Cooling Power Consumption Curve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Coil:Heating:Electric,
  {1f495500-4c2c-479b-b5e6-4e1910c31d02}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {1412c142-9202-4660-a749-fd7582539063}, !- Handle
  DataCenter_basement_ZN_6 ZN Unitary HP, !- Name
  Load,                                   !- Control Type
  {1d97f894-12b9-480e-ba3a-801c977e54c2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {220cfbde-05b5-4d99-be9b-6eafbf673729}, !- Air Inlet Node Name
  {3a27a105-7662-4b7d-a74c-3deb9f8ee7b9}, !- Air Outlet Node Name
  {25ead52f-cb78-47fe-96c7-49a9c3ad1963}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Supply Air Fan Operating Mode Schedule Name
  {a63a0bdb-8594-48c3-9d2c-b8f4d8693bbe}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {95e1d813-848e-43fa-a8e6-08ff4f7c125b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1f495500-4c2c-479b-b5e6-4e1910c31d02}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3a27a105-7662-4b7d-a74c-3deb9f8ee7b9}, !- Handle
  {1412c142-9202-4660-a749-fd7582539063}, !- Source Object
  7,                                      !- Outlet Port
  {e6333a76-e9c3-436c-ab0c-c15627f8edc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {80d1ffb9-6cdb-4346-9624-a3cafca2eba3}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {96372a08-5268-4494-a7a8-17af06a0872e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {175a5b8f-d197-4865-9158-94bb48ef89f1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {175a5b8f-d197-4865-9158-94bb48ef89f1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {266fedc1-1871-4d0a-9224-9f4f9b3f33f6}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {80d1ffb9-6cdb-4346-9624-a3cafca2eba3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5b5722e8-8dc0-496f-8338-18fd97065f99}, !- Mixed Air Node Name
  {fd2dbda7-a9ed-48d9-826c-69f04c5e6754}, !- Outdoor Air Stream Node Name
  {d8dc0c29-4343-4e3f-a1a2-8ed2c1414f13}, !- Relief Air Stream Node Name
  {e33a41f3-4837-4c89-a6cc-3a14be72706c}; !- Return Air Stream Node Name

OS:Node,
  {ddf86541-c523-4b11-9e1e-c12621eff0f7}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fd2dbda7-a9ed-48d9-826c-69f04c5e6754}; !- Outlet Port

OS:Connection,
  {fd2dbda7-a9ed-48d9-826c-69f04c5e6754}, !- Handle
  {ddf86541-c523-4b11-9e1e-c12621eff0f7}, !- Source Object
  3,                                      !- Outlet Port
  {266fedc1-1871-4d0a-9224-9f4f9b3f33f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87d647e5-7bdf-431d-8415-cd3a98e2d302}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {d8dc0c29-4343-4e3f-a1a2-8ed2c1414f13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8dc0c29-4343-4e3f-a1a2-8ed2c1414f13}, !- Handle
  {266fedc1-1871-4d0a-9224-9f4f9b3f33f6}, !- Source Object
  7,                                      !- Outlet Port
  {87d647e5-7bdf-431d-8415-cd3a98e2d302}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48507805-ab5e-49d3-8fa4-a81f316e14fe}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {5b5722e8-8dc0-496f-8338-18fd97065f99}, !- Inlet Port
  {220cfbde-05b5-4d99-be9b-6eafbf673729}; !- Outlet Port

OS:Connection,
  {e33a41f3-4837-4c89-a6cc-3a14be72706c}, !- Handle
  {fbb5ceed-e686-423a-a2c7-a24c1344fbaf}, !- Source Object
  3,                                      !- Outlet Port
  {266fedc1-1871-4d0a-9224-9f4f9b3f33f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5b5722e8-8dc0-496f-8338-18fd97065f99}, !- Handle
  {266fedc1-1871-4d0a-9224-9f4f9b3f33f6}, !- Source Object
  5,                                      !- Outlet Port
  {48507805-ab5e-49d3-8fa4-a81f316e14fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220cfbde-05b5-4d99-be9b-6eafbf673729}, !- Handle
  {48507805-ab5e-49d3-8fa4-a81f316e14fe}, !- Source Object
  3,                                      !- Outlet Port
  {1412c142-9202-4660-a749-fd7582539063}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {773fbd5e-3abc-4367-8524-398d9209aa0a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {52ea56db-d6fe-4f72-9377-6d2922cc30ae}, !- Control Zone or Zone List Name
  {ac93bce2-f982-4ff2-a9ec-c5c78d59f046}, !- Cooling Control Zone or Zone List Name
  {2a170ae3-78fa-4e60-b0b8-e918dad83f7f}, !- Heating Control Zone or Zone List Name
  {6aa25f4b-2f14-4dbd-93e3-921ec40e582b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {52ea56db-d6fe-4f72-9377-6d2922cc30ae}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {ac93bce2-f982-4ff2-a9ec-c5c78d59f046}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2a170ae3-78fa-4e60-b0b8-e918dad83f7f}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6aa25f4b-2f14-4dbd-93e3-921ec40e582b}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2df0eca-8789-40d3-8336-adeae7ccf228}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  {309a1f3c-49d8-4505-aee2-352cfb06a4cc}, !- Air Inlet Node Name
  {0462d34d-5d38-41ed-ac09-025e5bda2683}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3c3dcdd4-d3b1-449c-bde7-b9aac036c5ab}, !- Handle
  DataCenter_basement_ZN_6 ZN Return Air Node, !- Name
  {b07a341b-bb59-4e4e-b3b7-ee758bec3fe7}, !- Inlet Port
  {f97ef224-b7db-4215-8fe5-c687d57cd3b3}; !- Outlet Port

OS:Connection,
  {0e75a16e-de65-44cc-802e-acee28fdb02c}, !- Handle
  {26712257-3c16-414f-a437-05e1ba333296}, !- Source Object
  3,                                      !- Outlet Port
  {e7ec9388-1ea6-46f3-beb7-131d4c383f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07a341b-bb59-4e4e-b3b7-ee758bec3fe7}, !- Handle
  {131650d4-0b4e-4ed8-87fa-1f909ff05da1}, !- Source Object
  2,                                      !- Outlet Port
  {3c3dcdd4-d3b1-449c-bde7-b9aac036c5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97ef224-b7db-4215-8fe5-c687d57cd3b3}, !- Handle
  {3c3dcdd4-d3b1-449c-bde7-b9aac036c5ab}, !- Source Object
  3,                                      !- Outlet Port
  {548411f5-8450-4774-84f4-446ddaeb9584}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d91a53cd-eaa1-4a20-9c03-27f11699c49a}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {90140a16-3777-44a2-92a5-78e4a391aa64}, !- Inlet Port
  {309a1f3c-49d8-4505-aee2-352cfb06a4cc}; !- Outlet Port

OS:Connection,
  {90140a16-3777-44a2-92a5-78e4a391aa64}, !- Handle
  {6d3d8d0e-6c0c-4701-b300-48db3f9b41c0}, !- Source Object
  3,                                      !- Outlet Port
  {d91a53cd-eaa1-4a20-9c03-27f11699c49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {309a1f3c-49d8-4505-aee2-352cfb06a4cc}, !- Handle
  {d91a53cd-eaa1-4a20-9c03-27f11699c49a}, !- Source Object
  3,                                      !- Outlet Port
  {a2df0eca-8789-40d3-8336-adeae7ccf228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0462d34d-5d38-41ed-ac09-025e5bda2683}, !- Handle
  {a2df0eca-8789-40d3-8336-adeae7ccf228}, !- Source Object
  4,                                      !- Outlet Port
  {26712257-3c16-414f-a437-05e1ba333296}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1f75b206-cb06-4d6f-b359-2173788f9416}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule
  {9a31a513-f927-4c83-9728-f829a6d2d491}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e255a245-7882-4c34-a13e-06d2b87b831c}, !- Supply Side Inlet Node Name
  {6a5be7ae-17f0-40dd-a94d-6d9f6be85314}, !- Demand Side Outlet Node Name
  {41a0cd1b-a4f2-4b83-9e7a-e7057a572941}, !- Demand Side Inlet Node A
  {8680e86a-0477-4cea-a63e-01016130e18a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {068459bf-9dd0-4449-8cea-60fc6b411f43}, !- Demand Mixer Name
  {fa1a9b3d-590f-4629-9617-866a6cd0d97f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a004ed3c-c427-433f-93e7-5283ea93aff0}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {e255a245-7882-4c34-a13e-06d2b87b831c}, !- Inlet Port
  {b0b255db-670e-41af-9238-8e00e0ea337e}; !- Outlet Port

OS:Node,
  {ed2c1e11-f329-4ac8-9391-7facf3f4ee11}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {02a5a81c-291d-4b63-8d8c-cb16e30e549d}, !- Inlet Port
  {8680e86a-0477-4cea-a63e-01016130e18a}; !- Outlet Port

OS:Connection,
  {e255a245-7882-4c34-a13e-06d2b87b831c}, !- Handle
  {1f75b206-cb06-4d6f-b359-2173788f9416}, !- Source Object
  9,                                      !- Outlet Port
  {a004ed3c-c427-433f-93e7-5283ea93aff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8680e86a-0477-4cea-a63e-01016130e18a}, !- Handle
  {ed2c1e11-f329-4ac8-9391-7facf3f4ee11}, !- Source Object
  3,                                      !- Outlet Port
  {1f75b206-cb06-4d6f-b359-2173788f9416}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a3f5c2b4-93a9-4bba-aecc-9806a7099afd}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {41a0cd1b-a4f2-4b83-9e7a-e7057a572941}, !- Inlet Port
  {10b0c406-462c-4810-8b16-d502e87535d6}; !- Outlet Port

OS:Node,
  {6e50f14d-cc9b-42b8-a050-f6a3dd2535e5}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {6d433673-c0e6-48af-be96-c1e662f35c06}, !- Inlet Port
  {6a5be7ae-17f0-40dd-a94d-6d9f6be85314}; !- Outlet Port

OS:Node,
  {39bbfe4f-4b5f-44f8-9ab1-f26762a819c6}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {de55d797-6a1d-44ea-9f90-40005bdeb45b}, !- Inlet Port
  {bd10ed7f-48fd-455b-a2fd-1b30821dbc21}; !- Outlet Port

OS:Connection,
  {41a0cd1b-a4f2-4b83-9e7a-e7057a572941}, !- Handle
  {1f75b206-cb06-4d6f-b359-2173788f9416}, !- Source Object
  11,                                     !- Outlet Port
  {a3f5c2b4-93a9-4bba-aecc-9806a7099afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5be7ae-17f0-40dd-a94d-6d9f6be85314}, !- Handle
  {6e50f14d-cc9b-42b8-a050-f6a3dd2535e5}, !- Source Object
  3,                                      !- Outlet Port
  {1f75b206-cb06-4d6f-b359-2173788f9416}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa1a9b3d-590f-4629-9617-866a6cd0d97f}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {10b0c406-462c-4810-8b16-d502e87535d6}, !- Inlet Node Name
  {2be7a747-545c-4e75-aef2-9cf9256c0d9a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {068459bf-9dd0-4449-8cea-60fc6b411f43}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {6d433673-c0e6-48af-be96-c1e662f35c06}, !- Outlet Node Name
  {e4e3e835-dd9c-456d-a743-8c1af057c914}; !- Inlet Node Name 1

OS:Connection,
  {10b0c406-462c-4810-8b16-d502e87535d6}, !- Handle
  {a3f5c2b4-93a9-4bba-aecc-9806a7099afd}, !- Source Object
  3,                                      !- Outlet Port
  {fa1a9b3d-590f-4629-9617-866a6cd0d97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d433673-c0e6-48af-be96-c1e662f35c06}, !- Handle
  {068459bf-9dd0-4449-8cea-60fc6b411f43}, !- Source Object
  2,                                      !- Outlet Port
  {6e50f14d-cc9b-42b8-a050-f6a3dd2535e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {13b56933-2e6b-40a1-877f-a5772398bdf7}, !- Handle
  {1f75b206-cb06-4d6f-b359-2173788f9416}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9a31a513-f927-4c83-9728-f829a6d2d491}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {066c3630-83e0-4942-bea4-a56cf01d79bf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3cc58b27-9463-4b30-b696-edd375ee0499}, !- Handle
  DataCenter_bot_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ca245c4d-4249-4c47-a536-7e4b39c451b8}, !- Control Zone Name
  {ed2c1e11-f329-4ac8-9391-7facf3f4ee11}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {f447b076-76ea-480e-8ce2-46f92c58ce34}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {28f0d262-caad-4eef-9529-1b553e2fb993}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad5e9c22-d7f5-4add-b9bf-cfdb0a785837}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {28f0d262-caad-4eef-9529-1b553e2fb993}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad5e9c22-d7f5-4add-b9bf-cfdb0a785837}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1db8e5a5-13af-4e15-b2d4-6e485af24d95}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 54 Clg kBtu/hr 4.2COPH, !- Name
  {249f6d97-dc00-473a-b97f-521e6123d198}, !- Water Inlet Node Name
  {99ead636-656f-46a3-ba82-7e03fe189ee8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {3178849c-522b-47b1-af8e-980d4cfd1949}, !- Heating Capacity Curve Name
  {c694859d-a67c-4886-82a2-d160dd6b0763}; !- Heating Power Consumption Curve Name

OS:Node,
  {938f0d46-c5ad-48b1-bfdd-8c66d6ded9bf}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 54 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {47fbbbaf-fc76-479a-af2c-fbbc1b86c8ed}, !- Inlet Port
  {249f6d97-dc00-473a-b97f-521e6123d198}; !- Outlet Port

OS:Connection,
  {47fbbbaf-fc76-479a-af2c-fbbc1b86c8ed}, !- Handle
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Source Object
  6,                                      !- Outlet Port
  {938f0d46-c5ad-48b1-bfdd-8c66d6ded9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {101f9c2c-16e7-452d-ad68-b562164c6229}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 54 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {99ead636-656f-46a3-ba82-7e03fe189ee8}, !- Inlet Port
  {a00c1194-6892-4873-a2fe-3a7e7002edd2}; !- Outlet Port

OS:Connection,
  {249f6d97-dc00-473a-b97f-521e6123d198}, !- Handle
  {938f0d46-c5ad-48b1-bfdd-8c66d6ded9bf}, !- Source Object
  3,                                      !- Outlet Port
  {1db8e5a5-13af-4e15-b2d4-6e485af24d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ead636-656f-46a3-ba82-7e03fe189ee8}, !- Handle
  {1db8e5a5-13af-4e15-b2d4-6e485af24d95}, !- Source Object
  3,                                      !- Outlet Port
  {101f9c2c-16e7-452d-ad68-b562164c6229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a00c1194-6892-4873-a2fe-3a7e7002edd2}, !- Handle
  {101f9c2c-16e7-452d-ad68-b562164c6229}, !- Source Object
  3,                                      !- Outlet Port
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {797aeed8-9fd5-4fdb-ba1e-5af825d220cd}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 54kBtu/hr 12.0EER, !- Name
  {278efe77-4100-4daf-a980-f052946aaa6b}, !- Water Inlet Node Name
  {5b8b95ab-f96d-40b9-b566-ad8798306912}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d184f71c-bc4d-4ad9-b535-e534fbd03294}, !- Total Cooling Capacity Curve Name
  {9aa95c61-07bd-4f60-b5e6-cec5fdd85946}, !- Sensible Cooling Capacity Curve Name
  {3c32b3f9-ca82-426c-a2e9-2504db138197}; !- Cooling Power Consumption Curve Name

OS:Node,
  {8c99427e-85c1-4b48-8234-d1f5dd77ecc7}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 54kBtu/hr 12.0EER Inlet Water Node, !- Name
  {e14e3fc5-1d18-47a1-a8ff-ea7d973e2a29}, !- Inlet Port
  {278efe77-4100-4daf-a980-f052946aaa6b}; !- Outlet Port

OS:Connection,
  {e14e3fc5-1d18-47a1-a8ff-ea7d973e2a29}, !- Handle
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Source Object
  7,                                      !- Outlet Port
  {8c99427e-85c1-4b48-8234-d1f5dd77ecc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50b040b0-6992-48f9-a410-4220d7e6df2b}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 54kBtu/hr 12.0EER Outlet Water Node, !- Name
  {5b8b95ab-f96d-40b9-b566-ad8798306912}, !- Inlet Port
  {00d4b4ce-db66-4abb-99fa-a6b682913fa2}; !- Outlet Port

OS:Connection,
  {278efe77-4100-4daf-a980-f052946aaa6b}, !- Handle
  {8c99427e-85c1-4b48-8234-d1f5dd77ecc7}, !- Source Object
  3,                                      !- Outlet Port
  {797aeed8-9fd5-4fdb-ba1e-5af825d220cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8b95ab-f96d-40b9-b566-ad8798306912}, !- Handle
  {797aeed8-9fd5-4fdb-ba1e-5af825d220cd}, !- Source Object
  3,                                      !- Outlet Port
  {50b040b0-6992-48f9-a410-4220d7e6df2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d4b4ce-db66-4abb-99fa-a6b682913fa2}, !- Handle
  {50b040b0-6992-48f9-a410-4220d7e6df2b}, !- Source Object
  3,                                      !- Outlet Port
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9603e0e0-3b1b-4871-a892-06a598b206c2}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {c7a41ca1-76df-4583-86e7-b443036d61fb}, !- Handle
  DataCenter_bot_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {ca245c4d-4249-4c47-a536-7e4b39c451b8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {e83444ac-66e9-459e-9c3e-d0788742ab25}, !- Air Inlet Node Name
  {02a5a81c-291d-4b63-8d8c-cb16e30e549d}, !- Air Outlet Node Name
  {f447b076-76ea-480e-8ce2-46f92c58ce34}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Supply Air Fan Operating Mode Schedule Name
  {1db8e5a5-13af-4e15-b2d4-6e485af24d95}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {797aeed8-9fd5-4fdb-ba1e-5af825d220cd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9603e0e0-3b1b-4871-a892-06a598b206c2}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {02a5a81c-291d-4b63-8d8c-cb16e30e549d}, !- Handle
  {c7a41ca1-76df-4583-86e7-b443036d61fb}, !- Source Object
  7,                                      !- Outlet Port
  {ed2c1e11-f329-4ac8-9391-7facf3f4ee11}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {34abf674-7129-4a84-8bce-ee015dbe296f}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a6f60077-058a-460e-9452-23e78076409c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9b2e146d-ba44-4ed6-a7a0-f48d5f77d954}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9b2e146d-ba44-4ed6-a7a0-f48d5f77d954}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f2d6949-6cd0-4cd9-b47c-fce363888f48}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {34abf674-7129-4a84-8bce-ee015dbe296f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9106c4e5-b54d-4a18-b7ec-3bec90297b7e}, !- Mixed Air Node Name
  {fcb640cd-ae1f-46af-aaac-e8cb2035766a}, !- Outdoor Air Stream Node Name
  {b7cb90cb-65c8-4ff8-926f-2786f42176c6}, !- Relief Air Stream Node Name
  {b0b255db-670e-41af-9238-8e00e0ea337e}; !- Return Air Stream Node Name

OS:Node,
  {ecb6dd59-c3e1-4709-ac63-75ea8f29e8d6}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fcb640cd-ae1f-46af-aaac-e8cb2035766a}; !- Outlet Port

OS:Connection,
  {fcb640cd-ae1f-46af-aaac-e8cb2035766a}, !- Handle
  {ecb6dd59-c3e1-4709-ac63-75ea8f29e8d6}, !- Source Object
  3,                                      !- Outlet Port
  {1f2d6949-6cd0-4cd9-b47c-fce363888f48}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {97140f2a-995b-4ad8-ab5c-3f3d7d94a290}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {b7cb90cb-65c8-4ff8-926f-2786f42176c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7cb90cb-65c8-4ff8-926f-2786f42176c6}, !- Handle
  {1f2d6949-6cd0-4cd9-b47c-fce363888f48}, !- Source Object
  7,                                      !- Outlet Port
  {97140f2a-995b-4ad8-ab5c-3f3d7d94a290}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8053f093-f116-4509-adc0-48b63bfe05fe}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {9106c4e5-b54d-4a18-b7ec-3bec90297b7e}, !- Inlet Port
  {e83444ac-66e9-459e-9c3e-d0788742ab25}; !- Outlet Port

OS:Connection,
  {b0b255db-670e-41af-9238-8e00e0ea337e}, !- Handle
  {a004ed3c-c427-433f-93e7-5283ea93aff0}, !- Source Object
  3,                                      !- Outlet Port
  {1f2d6949-6cd0-4cd9-b47c-fce363888f48}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9106c4e5-b54d-4a18-b7ec-3bec90297b7e}, !- Handle
  {1f2d6949-6cd0-4cd9-b47c-fce363888f48}, !- Source Object
  5,                                      !- Outlet Port
  {8053f093-f116-4509-adc0-48b63bfe05fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83444ac-66e9-459e-9c3e-d0788742ab25}, !- Handle
  {8053f093-f116-4509-adc0-48b63bfe05fe}, !- Source Object
  3,                                      !- Outlet Port
  {c7a41ca1-76df-4583-86e7-b443036d61fb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {066c3630-83e0-4942-bea4-a56cf01d79bf}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f28a0b72-f2b0-4aab-b40a-ff7a309eec14}, !- Control Zone or Zone List Name
  {987a08b8-2aeb-4a1e-aaa2-e6525e362f39}, !- Cooling Control Zone or Zone List Name
  {5dfd9b18-e838-40fb-9095-19fd5656d41c}, !- Heating Control Zone or Zone List Name
  {49333b0f-5dce-42a0-841d-38c03fd684b4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f28a0b72-f2b0-4aab-b40a-ff7a309eec14}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {987a08b8-2aeb-4a1e-aaa2-e6525e362f39}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5dfd9b18-e838-40fb-9095-19fd5656d41c}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {49333b0f-5dce-42a0-841d-38c03fd684b4}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0dd357c9-dc6d-4e11-a34d-581338e33323}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  {6efcb6c0-3737-465d-aa2b-e4efa8918c15}, !- Air Inlet Node Name
  {de55d797-6a1d-44ea-9f90-40005bdeb45b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c5f0c4c-2165-407a-9105-f38db43a1f8e}, !- Handle
  DataCenter_bot_ZN_6 ZN Return Air Node, !- Name
  {a59b0289-1b3a-416e-bcfe-c30af3292b60}, !- Inlet Port
  {e4e3e835-dd9c-456d-a743-8c1af057c914}; !- Outlet Port

OS:Connection,
  {bd10ed7f-48fd-455b-a2fd-1b30821dbc21}, !- Handle
  {39bbfe4f-4b5f-44f8-9ab1-f26762a819c6}, !- Source Object
  3,                                      !- Outlet Port
  {7cfd45f9-6082-49f5-bd0c-ebf85571e1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59b0289-1b3a-416e-bcfe-c30af3292b60}, !- Handle
  {a633641f-7bc9-415c-aa3b-bf2bf995ec5f}, !- Source Object
  2,                                      !- Outlet Port
  {4c5f0c4c-2165-407a-9105-f38db43a1f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e3e835-dd9c-456d-a743-8c1af057c914}, !- Handle
  {4c5f0c4c-2165-407a-9105-f38db43a1f8e}, !- Source Object
  3,                                      !- Outlet Port
  {068459bf-9dd0-4449-8cea-60fc6b411f43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8885ed7-2b86-4673-82ec-c9a27e4b1380}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {2be7a747-545c-4e75-aef2-9cf9256c0d9a}, !- Inlet Port
  {6efcb6c0-3737-465d-aa2b-e4efa8918c15}; !- Outlet Port

OS:Connection,
  {2be7a747-545c-4e75-aef2-9cf9256c0d9a}, !- Handle
  {fa1a9b3d-590f-4629-9617-866a6cd0d97f}, !- Source Object
  3,                                      !- Outlet Port
  {b8885ed7-2b86-4673-82ec-c9a27e4b1380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efcb6c0-3737-465d-aa2b-e4efa8918c15}, !- Handle
  {b8885ed7-2b86-4673-82ec-c9a27e4b1380}, !- Source Object
  3,                                      !- Outlet Port
  {0dd357c9-dc6d-4e11-a34d-581338e33323}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de55d797-6a1d-44ea-9f90-40005bdeb45b}, !- Handle
  {0dd357c9-dc6d-4e11-a34d-581338e33323}, !- Source Object
  4,                                      !- Outlet Port
  {39bbfe4f-4b5f-44f8-9ab1-f26762a819c6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ad6a7a06-84d6-4111-90a2-4c4c056602d4}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule
  {8d2487d9-71f7-44b0-b34f-ad7bfb77d47b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f3c14566-108e-4574-b5a4-69ea5fbd3058}, !- Supply Side Inlet Node Name
  {c4df608c-f5be-4f23-aa7d-a14a56bfaee9}, !- Demand Side Outlet Node Name
  {ed257ff5-839c-408e-9ca3-7e2d51e57bbe}, !- Demand Side Inlet Node A
  {651af94c-8d0e-437b-a95b-fc8bdc165551}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bc023de2-2519-4da4-b233-30fd3c33f6ac}, !- Demand Mixer Name
  {ef76d3d4-8c4a-4539-a183-2656d65e9e34}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e0d86836-b259-4aa7-8437-39f8e98a495f}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {f3c14566-108e-4574-b5a4-69ea5fbd3058}, !- Inlet Port
  {337d3d53-d738-485d-a012-e5d5e190c983}; !- Outlet Port

OS:Node,
  {a6113f6f-dd8c-44c0-9ecd-f7d395b9a765}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {a7b496cd-428f-4046-84b9-e487c29ea06e}, !- Inlet Port
  {651af94c-8d0e-437b-a95b-fc8bdc165551}; !- Outlet Port

OS:Connection,
  {f3c14566-108e-4574-b5a4-69ea5fbd3058}, !- Handle
  {ad6a7a06-84d6-4111-90a2-4c4c056602d4}, !- Source Object
  9,                                      !- Outlet Port
  {e0d86836-b259-4aa7-8437-39f8e98a495f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {651af94c-8d0e-437b-a95b-fc8bdc165551}, !- Handle
  {a6113f6f-dd8c-44c0-9ecd-f7d395b9a765}, !- Source Object
  3,                                      !- Outlet Port
  {ad6a7a06-84d6-4111-90a2-4c4c056602d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1f85a167-9f4e-45f9-92c4-0e354ad37fa8}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {ed257ff5-839c-408e-9ca3-7e2d51e57bbe}, !- Inlet Port
  {89ba82be-feff-490f-b0b9-dfb14d40904e}; !- Outlet Port

OS:Node,
  {df01847e-80d8-455b-a4be-b4cd80c65ec7}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {b1f81657-6426-4538-9fa4-888ccd8faf7b}, !- Inlet Port
  {c4df608c-f5be-4f23-aa7d-a14a56bfaee9}; !- Outlet Port

OS:Node,
  {f17c774d-4e55-4667-a5e6-e3bf1d7c0486}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {1c3683d6-8458-405e-8e6d-5ad3f621b781}, !- Inlet Port
  {9939b91d-9b68-419a-a986-113a44e176da}; !- Outlet Port

OS:Connection,
  {ed257ff5-839c-408e-9ca3-7e2d51e57bbe}, !- Handle
  {ad6a7a06-84d6-4111-90a2-4c4c056602d4}, !- Source Object
  11,                                     !- Outlet Port
  {1f85a167-9f4e-45f9-92c4-0e354ad37fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4df608c-f5be-4f23-aa7d-a14a56bfaee9}, !- Handle
  {df01847e-80d8-455b-a4be-b4cd80c65ec7}, !- Source Object
  3,                                      !- Outlet Port
  {ad6a7a06-84d6-4111-90a2-4c4c056602d4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef76d3d4-8c4a-4539-a183-2656d65e9e34}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {89ba82be-feff-490f-b0b9-dfb14d40904e}, !- Inlet Node Name
  {df45483d-67d0-4895-8e9c-272d5fecea9c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bc023de2-2519-4da4-b233-30fd3c33f6ac}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b1f81657-6426-4538-9fa4-888ccd8faf7b}, !- Outlet Node Name
  {2d2e6e4c-d588-4b1b-8add-b600b3911040}; !- Inlet Node Name 1

OS:Connection,
  {89ba82be-feff-490f-b0b9-dfb14d40904e}, !- Handle
  {1f85a167-9f4e-45f9-92c4-0e354ad37fa8}, !- Source Object
  3,                                      !- Outlet Port
  {ef76d3d4-8c4a-4539-a183-2656d65e9e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f81657-6426-4538-9fa4-888ccd8faf7b}, !- Handle
  {bc023de2-2519-4da4-b233-30fd3c33f6ac}, !- Source Object
  2,                                      !- Outlet Port
  {df01847e-80d8-455b-a4be-b4cd80c65ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {031a2374-8067-4ed9-b0e9-e5bafb4778c7}, !- Handle
  {ad6a7a06-84d6-4111-90a2-4c4c056602d4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8d2487d9-71f7-44b0-b34f-ad7bfb77d47b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {266ea63e-c8b1-4322-a77a-bd309cede33a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4b9aac90-c9b2-44b1-abaa-763cb7387112}, !- Handle
  DataCenter_mid_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0d7bb158-e0d4-4656-8b29-e74953d0570f}, !- Control Zone Name
  {a6113f6f-dd8c-44c0-9ecd-f7d395b9a765}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {3cc6a785-6cf5-4848-9fb0-7905b085dd64}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4aa301aa-ea40-4188-ad97-c738f32b801c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {da36bf45-15b5-4270-92ad-504e22cc5091}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4aa301aa-ea40-4188-ad97-c738f32b801c}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {da36bf45-15b5-4270-92ad-504e22cc5091}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {94ae1762-7524-42ac-83ce-5b8989ceb906}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 474 Clg kBtu/hr 4.2COPH, !- Name
  {bb2d43d2-00ca-45cd-a9a5-01572087d079}, !- Water Inlet Node Name
  {3a78b583-76f3-47bc-841a-41f8e901bee9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {3178849c-522b-47b1-af8e-980d4cfd1949}, !- Heating Capacity Curve Name
  {c694859d-a67c-4886-82a2-d160dd6b0763}; !- Heating Power Consumption Curve Name

OS:Node,
  {8ced287f-2a8a-491e-ac31-dd9440ee3b6b}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 474 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {f516b733-7c83-411b-b1cd-729f56f7e085}, !- Inlet Port
  {bb2d43d2-00ca-45cd-a9a5-01572087d079}; !- Outlet Port

OS:Connection,
  {f516b733-7c83-411b-b1cd-729f56f7e085}, !- Handle
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Source Object
  8,                                      !- Outlet Port
  {8ced287f-2a8a-491e-ac31-dd9440ee3b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a3018a5-09ab-47ea-9475-70deca29ca7e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 474 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {3a78b583-76f3-47bc-841a-41f8e901bee9}, !- Inlet Port
  {3713aea0-a40c-4f01-a779-4234e4e2c68f}; !- Outlet Port

OS:Connection,
  {bb2d43d2-00ca-45cd-a9a5-01572087d079}, !- Handle
  {8ced287f-2a8a-491e-ac31-dd9440ee3b6b}, !- Source Object
  3,                                      !- Outlet Port
  {94ae1762-7524-42ac-83ce-5b8989ceb906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a78b583-76f3-47bc-841a-41f8e901bee9}, !- Handle
  {94ae1762-7524-42ac-83ce-5b8989ceb906}, !- Source Object
  3,                                      !- Outlet Port
  {5a3018a5-09ab-47ea-9475-70deca29ca7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3713aea0-a40c-4f01-a779-4234e4e2c68f}, !- Handle
  {5a3018a5-09ab-47ea-9475-70deca29ca7e}, !- Source Object
  3,                                      !- Outlet Port
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {336c4c57-541e-46a2-9156-733bbcfc5414}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {81040b27-9df0-4d0f-be6d-05ac67bbe51a}, !- Water Inlet Node Name
  {59fd508a-cdec-4277-85c1-75434bf12423}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.37,                                   !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d184f71c-bc4d-4ad9-b535-e534fbd03294}, !- Total Cooling Capacity Curve Name
  {9aa95c61-07bd-4f60-b5e6-cec5fdd85946}, !- Sensible Cooling Capacity Curve Name
  {3c32b3f9-ca82-426c-a2e9-2504db138197}; !- Cooling Power Consumption Curve Name

OS:Node,
  {ae43d2b6-0933-45dc-9081-d3bd0488f875}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {d977a37c-15d0-499f-8fb6-27833e45a311}, !- Inlet Port
  {81040b27-9df0-4d0f-be6d-05ac67bbe51a}; !- Outlet Port

OS:Connection,
  {d977a37c-15d0-499f-8fb6-27833e45a311}, !- Handle
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Source Object
  9,                                      !- Outlet Port
  {ae43d2b6-0933-45dc-9081-d3bd0488f875}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {740713d3-35e4-4abc-a698-2dc446341f54}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {59fd508a-cdec-4277-85c1-75434bf12423}, !- Inlet Port
  {8deba5a1-7789-4e99-9159-60d98a7db718}; !- Outlet Port

OS:Connection,
  {81040b27-9df0-4d0f-be6d-05ac67bbe51a}, !- Handle
  {ae43d2b6-0933-45dc-9081-d3bd0488f875}, !- Source Object
  3,                                      !- Outlet Port
  {336c4c57-541e-46a2-9156-733bbcfc5414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59fd508a-cdec-4277-85c1-75434bf12423}, !- Handle
  {336c4c57-541e-46a2-9156-733bbcfc5414}, !- Source Object
  3,                                      !- Outlet Port
  {740713d3-35e4-4abc-a698-2dc446341f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8deba5a1-7789-4e99-9159-60d98a7db718}, !- Handle
  {740713d3-35e4-4abc-a698-2dc446341f54}, !- Source Object
  3,                                      !- Outlet Port
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1b1fa580-f2f9-4c56-8ee1-9939b1dd2eef}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {bf97a311-22ae-4790-be4c-753e37f70b56}, !- Handle
  DataCenter_mid_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {0d7bb158-e0d4-4656-8b29-e74953d0570f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {5759f687-e6b7-4ea7-80ee-63b5aa2959c9}, !- Air Inlet Node Name
  {a7b496cd-428f-4046-84b9-e487c29ea06e}, !- Air Outlet Node Name
  {3cc6a785-6cf5-4848-9fb0-7905b085dd64}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Supply Air Fan Operating Mode Schedule Name
  {94ae1762-7524-42ac-83ce-5b8989ceb906}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {336c4c57-541e-46a2-9156-733bbcfc5414}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1b1fa580-f2f9-4c56-8ee1-9939b1dd2eef}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a7b496cd-428f-4046-84b9-e487c29ea06e}, !- Handle
  {bf97a311-22ae-4790-be4c-753e37f70b56}, !- Source Object
  7,                                      !- Outlet Port
  {a6113f6f-dd8c-44c0-9ecd-f7d395b9a765}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {70925d5b-3074-439c-a756-7512376e1ad7}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {92a98f22-53fa-4fde-beec-a5300ba32add}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {83e13867-d1e5-46d9-a7f6-aa94561cc094}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {83e13867-d1e5-46d9-a7f6-aa94561cc094}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {28992914-b3ab-4ec3-855f-30f10b9f56d6}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {70925d5b-3074-439c-a756-7512376e1ad7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6aeea258-a7e5-412f-a8ab-227f03d26f37}, !- Mixed Air Node Name
  {6702d8e9-29c8-42ca-839d-a14f5252d931}, !- Outdoor Air Stream Node Name
  {90259cf0-9a2c-494e-b931-0b20da477209}, !- Relief Air Stream Node Name
  {337d3d53-d738-485d-a012-e5d5e190c983}; !- Return Air Stream Node Name

OS:Node,
  {d9dc1263-b498-49fb-91fc-66698bfbb4d6}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6702d8e9-29c8-42ca-839d-a14f5252d931}; !- Outlet Port

OS:Connection,
  {6702d8e9-29c8-42ca-839d-a14f5252d931}, !- Handle
  {d9dc1263-b498-49fb-91fc-66698bfbb4d6}, !- Source Object
  3,                                      !- Outlet Port
  {28992914-b3ab-4ec3-855f-30f10b9f56d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ad197e1-22e3-4715-83cc-b4cdfe3b19e3}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {90259cf0-9a2c-494e-b931-0b20da477209}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90259cf0-9a2c-494e-b931-0b20da477209}, !- Handle
  {28992914-b3ab-4ec3-855f-30f10b9f56d6}, !- Source Object
  7,                                      !- Outlet Port
  {9ad197e1-22e3-4715-83cc-b4cdfe3b19e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cff799c1-2c77-419a-924b-eed4e103fe15}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {6aeea258-a7e5-412f-a8ab-227f03d26f37}, !- Inlet Port
  {5759f687-e6b7-4ea7-80ee-63b5aa2959c9}; !- Outlet Port

OS:Connection,
  {337d3d53-d738-485d-a012-e5d5e190c983}, !- Handle
  {e0d86836-b259-4aa7-8437-39f8e98a495f}, !- Source Object
  3,                                      !- Outlet Port
  {28992914-b3ab-4ec3-855f-30f10b9f56d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6aeea258-a7e5-412f-a8ab-227f03d26f37}, !- Handle
  {28992914-b3ab-4ec3-855f-30f10b9f56d6}, !- Source Object
  5,                                      !- Outlet Port
  {cff799c1-2c77-419a-924b-eed4e103fe15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5759f687-e6b7-4ea7-80ee-63b5aa2959c9}, !- Handle
  {cff799c1-2c77-419a-924b-eed4e103fe15}, !- Source Object
  3,                                      !- Outlet Port
  {bf97a311-22ae-4790-be4c-753e37f70b56}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {266ea63e-c8b1-4322-a77a-bd309cede33a}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {80f777b1-ef48-4ba9-b6e6-35dc5346975b}, !- Control Zone or Zone List Name
  {f94173d5-7fc0-487d-af2a-035c8bd381eb}, !- Cooling Control Zone or Zone List Name
  {e18f21e5-a18a-48d8-9038-2d5a26a3d1ec}, !- Heating Control Zone or Zone List Name
  {a722dcad-bc56-4cfb-be83-10620a5f15d4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {80f777b1-ef48-4ba9-b6e6-35dc5346975b}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {f94173d5-7fc0-487d-af2a-035c8bd381eb}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e18f21e5-a18a-48d8-9038-2d5a26a3d1ec}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a722dcad-bc56-4cfb-be83-10620a5f15d4}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {87a47c42-f2c3-4ed9-9f8f-1c0c6e4c24a0}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  {cbdd976c-eb79-4c4c-aaed-09dedc3afe6a}, !- Air Inlet Node Name
  {1c3683d6-8458-405e-8e6d-5ad3f621b781}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1411388-6fe9-4586-8500-89c847411e02}, !- Handle
  DataCenter_mid_ZN_6 ZN Return Air Node, !- Name
  {763becde-023c-497b-b087-b1f3421c48fe}, !- Inlet Port
  {2d2e6e4c-d588-4b1b-8add-b600b3911040}; !- Outlet Port

OS:Connection,
  {9939b91d-9b68-419a-a986-113a44e176da}, !- Handle
  {f17c774d-4e55-4667-a5e6-e3bf1d7c0486}, !- Source Object
  3,                                      !- Outlet Port
  {53e6edfd-6ae4-4a1e-a666-74771085aa2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763becde-023c-497b-b087-b1f3421c48fe}, !- Handle
  {cee76d17-9a45-4369-a145-2d4a2d922a45}, !- Source Object
  2,                                      !- Outlet Port
  {e1411388-6fe9-4586-8500-89c847411e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d2e6e4c-d588-4b1b-8add-b600b3911040}, !- Handle
  {e1411388-6fe9-4586-8500-89c847411e02}, !- Source Object
  3,                                      !- Outlet Port
  {bc023de2-2519-4da4-b233-30fd3c33f6ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a07c3f1-f8d7-4ea7-b1c2-0915335e7f08}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {df45483d-67d0-4895-8e9c-272d5fecea9c}, !- Inlet Port
  {cbdd976c-eb79-4c4c-aaed-09dedc3afe6a}; !- Outlet Port

OS:Connection,
  {df45483d-67d0-4895-8e9c-272d5fecea9c}, !- Handle
  {ef76d3d4-8c4a-4539-a183-2656d65e9e34}, !- Source Object
  3,                                      !- Outlet Port
  {5a07c3f1-f8d7-4ea7-b1c2-0915335e7f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbdd976c-eb79-4c4c-aaed-09dedc3afe6a}, !- Handle
  {5a07c3f1-f8d7-4ea7-b1c2-0915335e7f08}, !- Source Object
  3,                                      !- Outlet Port
  {87a47c42-f2c3-4ed9-9f8f-1c0c6e4c24a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c3683d6-8458-405e-8e6d-5ad3f621b781}, !- Handle
  {87a47c42-f2c3-4ed9-9f8f-1c0c6e4c24a0}, !- Source Object
  4,                                      !- Outlet Port
  {f17c774d-4e55-4667-a5e6-e3bf1d7c0486}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {939051cb-6f1c-4a2d-91ad-f388dd06fbba}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule
  {6e8066fc-8074-4e4e-8ea5-bd8e802835a9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a90faa87-1f5c-45e5-bfe8-7fba5359554a}, !- Supply Side Inlet Node Name
  {eea5649b-e1d8-4f25-bbd0-972494b60374}, !- Demand Side Outlet Node Name
  {d2881916-b1df-4afc-900a-fd666f1c5ec1}, !- Demand Side Inlet Node A
  {6d4d546a-ebc3-4da2-9685-bd296b25deb3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {78a806e2-a442-4ff3-bf2f-97970427b2c9}, !- Demand Mixer Name
  {2c015c6c-41ec-40e5-88c1-cd94bc4e3a1e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d62f7b1-c8ad-4cbf-ab85-150f8deaf589}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {a90faa87-1f5c-45e5-bfe8-7fba5359554a}, !- Inlet Port
  {29fac21d-94c0-4d25-b7a4-5b0a965e9b14}; !- Outlet Port

OS:Node,
  {b52dd908-bdd0-4e3d-823e-35cdfbe3517a}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {7bec2a81-0611-4712-aa90-8ffb985d3926}, !- Inlet Port
  {6d4d546a-ebc3-4da2-9685-bd296b25deb3}; !- Outlet Port

OS:Connection,
  {a90faa87-1f5c-45e5-bfe8-7fba5359554a}, !- Handle
  {939051cb-6f1c-4a2d-91ad-f388dd06fbba}, !- Source Object
  9,                                      !- Outlet Port
  {4d62f7b1-c8ad-4cbf-ab85-150f8deaf589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4d546a-ebc3-4da2-9685-bd296b25deb3}, !- Handle
  {b52dd908-bdd0-4e3d-823e-35cdfbe3517a}, !- Source Object
  3,                                      !- Outlet Port
  {939051cb-6f1c-4a2d-91ad-f388dd06fbba}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e1892970-4d5b-401e-a217-c004a2c64890}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {d2881916-b1df-4afc-900a-fd666f1c5ec1}, !- Inlet Port
  {33fef8d3-ee8e-4e35-a288-4a5177c69fca}; !- Outlet Port

OS:Node,
  {ce3c7d71-6fa0-400d-a60c-e8ac688c9e4c}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {6ba390e2-9eb9-4839-ade0-07fc83e9cfdb}, !- Inlet Port
  {eea5649b-e1d8-4f25-bbd0-972494b60374}; !- Outlet Port

OS:Node,
  {30ee2d25-8833-4625-b28c-f2dab73ad8f0}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {782d9f59-b6ca-4e32-9d60-2f1e098a2859}, !- Inlet Port
  {ad469d3d-d14d-480e-b699-96f7ecd95b96}; !- Outlet Port

OS:Connection,
  {d2881916-b1df-4afc-900a-fd666f1c5ec1}, !- Handle
  {939051cb-6f1c-4a2d-91ad-f388dd06fbba}, !- Source Object
  11,                                     !- Outlet Port
  {e1892970-4d5b-401e-a217-c004a2c64890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea5649b-e1d8-4f25-bbd0-972494b60374}, !- Handle
  {ce3c7d71-6fa0-400d-a60c-e8ac688c9e4c}, !- Source Object
  3,                                      !- Outlet Port
  {939051cb-6f1c-4a2d-91ad-f388dd06fbba}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c015c6c-41ec-40e5-88c1-cd94bc4e3a1e}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {33fef8d3-ee8e-4e35-a288-4a5177c69fca}, !- Inlet Node Name
  {02ee1a29-4d8c-4e8e-acfa-c005d1e89081}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {78a806e2-a442-4ff3-bf2f-97970427b2c9}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {6ba390e2-9eb9-4839-ade0-07fc83e9cfdb}, !- Outlet Node Name
  {de0b8969-8ee8-41cb-8685-6e47a42282d9}; !- Inlet Node Name 1

OS:Connection,
  {33fef8d3-ee8e-4e35-a288-4a5177c69fca}, !- Handle
  {e1892970-4d5b-401e-a217-c004a2c64890}, !- Source Object
  3,                                      !- Outlet Port
  {2c015c6c-41ec-40e5-88c1-cd94bc4e3a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba390e2-9eb9-4839-ade0-07fc83e9cfdb}, !- Handle
  {78a806e2-a442-4ff3-bf2f-97970427b2c9}, !- Source Object
  2,                                      !- Outlet Port
  {ce3c7d71-6fa0-400d-a60c-e8ac688c9e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11ed62aa-aa3f-4145-b6c3-4ba51ed9271f}, !- Handle
  {939051cb-6f1c-4a2d-91ad-f388dd06fbba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6e8066fc-8074-4e4e-8ea5-bd8e802835a9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {29a71e0b-bd18-4cbb-8cea-61755ccb3d1c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b19819a4-898c-4725-afcc-33be704c1397}, !- Handle
  DataCenter_top_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {12605631-9177-46d8-9666-9b0bb564b4be}, !- Control Zone Name
  {b52dd908-bdd0-4e3d-823e-35cdfbe3517a}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {613ac6b4-c4e8-44e4-a41e-fe03c2df84a4}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac819250-b33d-4bcb-b926-d751f3327476}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fcf5e9de-9cbe-4316-85ba-3fe05d7ac87b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ac819250-b33d-4bcb-b926-d751f3327476}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fcf5e9de-9cbe-4316-85ba-3fe05d7ac87b}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1586cd77-d436-4ada-a618-eb2ee8f0f9c1}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 49 Clg kBtu/hr 4.2COPH, !- Name
  {a69495fa-0d38-4820-97df-6d7f19cd1782}, !- Water Inlet Node Name
  {3277d4e1-9093-463c-9fa3-7a04df9a94fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {3178849c-522b-47b1-af8e-980d4cfd1949}, !- Heating Capacity Curve Name
  {c694859d-a67c-4886-82a2-d160dd6b0763}; !- Heating Power Consumption Curve Name

OS:Node,
  {f16cc576-7dc5-429c-beb9-4bbca51fa2b6}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 49 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {fc720229-7ca7-448d-a9d8-165f9b0e715a}, !- Inlet Port
  {a69495fa-0d38-4820-97df-6d7f19cd1782}; !- Outlet Port

OS:Connection,
  {fc720229-7ca7-448d-a9d8-165f9b0e715a}, !- Handle
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Source Object
  10,                                     !- Outlet Port
  {f16cc576-7dc5-429c-beb9-4bbca51fa2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f495664c-9511-4915-9700-adb448b884cb}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 49 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {3277d4e1-9093-463c-9fa3-7a04df9a94fd}, !- Inlet Port
  {a0804df0-e2cf-4bb8-8d63-3856d4599ec5}; !- Outlet Port

OS:Connection,
  {a69495fa-0d38-4820-97df-6d7f19cd1782}, !- Handle
  {f16cc576-7dc5-429c-beb9-4bbca51fa2b6}, !- Source Object
  3,                                      !- Outlet Port
  {1586cd77-d436-4ada-a618-eb2ee8f0f9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3277d4e1-9093-463c-9fa3-7a04df9a94fd}, !- Handle
  {1586cd77-d436-4ada-a618-eb2ee8f0f9c1}, !- Source Object
  3,                                      !- Outlet Port
  {f495664c-9511-4915-9700-adb448b884cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0804df0-e2cf-4bb8-8d63-3856d4599ec5}, !- Handle
  {f495664c-9511-4915-9700-adb448b884cb}, !- Source Object
  3,                                      !- Outlet Port
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f999dd00-eee6-4956-83d7-9807ec89947a}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 49kBtu/hr 12.0EER, !- Name
  {67c2e9ca-6aaf-4826-9f9d-9d89a96e1fd1}, !- Water Inlet Node Name
  {481a8219-e426-4d62-b607-a5abcef75516}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d184f71c-bc4d-4ad9-b535-e534fbd03294}, !- Total Cooling Capacity Curve Name
  {9aa95c61-07bd-4f60-b5e6-cec5fdd85946}, !- Sensible Cooling Capacity Curve Name
  {3c32b3f9-ca82-426c-a2e9-2504db138197}; !- Cooling Power Consumption Curve Name

OS:Node,
  {ecd4ddf6-e6e9-44b4-aa01-050128917382}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 49kBtu/hr 12.0EER Inlet Water Node, !- Name
  {54ad8694-d345-45bc-8b2c-a89263bbccce}, !- Inlet Port
  {67c2e9ca-6aaf-4826-9f9d-9d89a96e1fd1}; !- Outlet Port

OS:Connection,
  {54ad8694-d345-45bc-8b2c-a89263bbccce}, !- Handle
  {d75103b0-10f4-487b-b30c-27c4af378978}, !- Source Object
  11,                                     !- Outlet Port
  {ecd4ddf6-e6e9-44b4-aa01-050128917382}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb315111-93c4-46ec-88f4-a70c631f377c}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 49kBtu/hr 12.0EER Outlet Water Node, !- Name
  {481a8219-e426-4d62-b607-a5abcef75516}, !- Inlet Port
  {42d62fe7-a985-48dc-8892-3a2419f1bd65}; !- Outlet Port

OS:Connection,
  {67c2e9ca-6aaf-4826-9f9d-9d89a96e1fd1}, !- Handle
  {ecd4ddf6-e6e9-44b4-aa01-050128917382}, !- Source Object
  3,                                      !- Outlet Port
  {f999dd00-eee6-4956-83d7-9807ec89947a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481a8219-e426-4d62-b607-a5abcef75516}, !- Handle
  {f999dd00-eee6-4956-83d7-9807ec89947a}, !- Source Object
  3,                                      !- Outlet Port
  {cb315111-93c4-46ec-88f4-a70c631f377c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d62fe7-a985-48dc-8892-3a2419f1bd65}, !- Handle
  {cb315111-93c4-46ec-88f4-a70c631f377c}, !- Source Object
  3,                                      !- Outlet Port
  {3761b0f0-fe11-4e57-9876-fa2d27e9a6e9}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {8418c7bc-0127-470d-af8a-4625dcd45fd9}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {2ae312bd-8085-4195-a809-352704c739d9}, !- Handle
  DataCenter_top_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {12605631-9177-46d8-9666-9b0bb564b4be}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {50025ec1-0686-4d34-a436-87d8b69d3338}, !- Air Inlet Node Name
  {7bec2a81-0611-4712-aa90-8ffb985d3926}, !- Air Outlet Node Name
  {613ac6b4-c4e8-44e4-a41e-fe03c2df84a4}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Supply Air Fan Operating Mode Schedule Name
  {1586cd77-d436-4ada-a618-eb2ee8f0f9c1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f999dd00-eee6-4956-83d7-9807ec89947a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8418c7bc-0127-470d-af8a-4625dcd45fd9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7bec2a81-0611-4712-aa90-8ffb985d3926}, !- Handle
  {2ae312bd-8085-4195-a809-352704c739d9}, !- Source Object
  7,                                      !- Outlet Port
  {b52dd908-bdd0-4e3d-823e-35cdfbe3517a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ec2a6b1f-ff78-47e0-8284-e2ac483f6ef3}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c08887c-3441-4351-b7d4-9442de3e656d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fe09ba2d-fd42-4823-a8da-2638abffb60a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fe09ba2d-fd42-4823-a8da-2638abffb60a}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {05326488-8f45-42f9-8432-6517daa4c154}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {ec2a6b1f-ff78-47e0-8284-e2ac483f6ef3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae20b2b4-3866-4a2d-ab89-dd250ee171a2}, !- Mixed Air Node Name
  {582cce05-2624-4c82-8604-1f36af2d69c5}, !- Outdoor Air Stream Node Name
  {7bf50e43-55d0-4961-8930-2c7260d88dbe}, !- Relief Air Stream Node Name
  {29fac21d-94c0-4d25-b7a4-5b0a965e9b14}; !- Return Air Stream Node Name

OS:Node,
  {b01da495-f96d-49d1-aa5c-ad2e56be33b2}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {582cce05-2624-4c82-8604-1f36af2d69c5}; !- Outlet Port

OS:Connection,
  {582cce05-2624-4c82-8604-1f36af2d69c5}, !- Handle
  {b01da495-f96d-49d1-aa5c-ad2e56be33b2}, !- Source Object
  3,                                      !- Outlet Port
  {05326488-8f45-42f9-8432-6517daa4c154}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9972015-1bdb-4bba-9394-c58beb7b13c3}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {7bf50e43-55d0-4961-8930-2c7260d88dbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bf50e43-55d0-4961-8930-2c7260d88dbe}, !- Handle
  {05326488-8f45-42f9-8432-6517daa4c154}, !- Source Object
  7,                                      !- Outlet Port
  {a9972015-1bdb-4bba-9394-c58beb7b13c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13d2c708-48b0-4e58-b571-ff97fec100fa}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {ae20b2b4-3866-4a2d-ab89-dd250ee171a2}, !- Inlet Port
  {50025ec1-0686-4d34-a436-87d8b69d3338}; !- Outlet Port

OS:Connection,
  {29fac21d-94c0-4d25-b7a4-5b0a965e9b14}, !- Handle
  {4d62f7b1-c8ad-4cbf-ab85-150f8deaf589}, !- Source Object
  3,                                      !- Outlet Port
  {05326488-8f45-42f9-8432-6517daa4c154}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae20b2b4-3866-4a2d-ab89-dd250ee171a2}, !- Handle
  {05326488-8f45-42f9-8432-6517daa4c154}, !- Source Object
  5,                                      !- Outlet Port
  {13d2c708-48b0-4e58-b571-ff97fec100fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50025ec1-0686-4d34-a436-87d8b69d3338}, !- Handle
  {13d2c708-48b0-4e58-b571-ff97fec100fa}, !- Source Object
  3,                                      !- Outlet Port
  {2ae312bd-8085-4195-a809-352704c739d9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {29a71e0b-bd18-4cbb-8cea-61755ccb3d1c}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f2ac52c9-69a8-4676-a4bd-18992a37224a}, !- Control Zone or Zone List Name
  {5e739411-aff7-4569-af7d-05369d149e7e}, !- Cooling Control Zone or Zone List Name
  {8f65df6b-55bc-4cf2-87ee-8f34fae64554}, !- Heating Control Zone or Zone List Name
  {ab538393-c0c3-4eb9-9fe5-09e7384a7fdf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f2ac52c9-69a8-4676-a4bd-18992a37224a}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {5e739411-aff7-4569-af7d-05369d149e7e}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8f65df6b-55bc-4cf2-87ee-8f34fae64554}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ab538393-c0c3-4eb9-9fe5-09e7384a7fdf}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a8570443-b48a-44e2-ae23-46823e23c5f2}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  {c8827561-4fd5-474d-bb91-0446d157b6c4}, !- Air Inlet Node Name
  {782d9f59-b6ca-4e32-9d60-2f1e098a2859}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d099718-65a9-481d-836a-c735bd0ead06}, !- Handle
  DataCenter_top_ZN_6 ZN Return Air Node, !- Name
  {9ac8b2a4-2611-4d0a-8862-dcf47c23beb4}, !- Inlet Port
  {de0b8969-8ee8-41cb-8685-6e47a42282d9}; !- Outlet Port

OS:Connection,
  {ad469d3d-d14d-480e-b699-96f7ecd95b96}, !- Handle
  {30ee2d25-8833-4625-b28c-f2dab73ad8f0}, !- Source Object
  3,                                      !- Outlet Port
  {0259727c-c292-4848-943e-376062cf6471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ac8b2a4-2611-4d0a-8862-dcf47c23beb4}, !- Handle
  {962184be-03ec-49ee-be89-e970d8d8bc5c}, !- Source Object
  2,                                      !- Outlet Port
  {4d099718-65a9-481d-836a-c735bd0ead06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de0b8969-8ee8-41cb-8685-6e47a42282d9}, !- Handle
  {4d099718-65a9-481d-836a-c735bd0ead06}, !- Source Object
  3,                                      !- Outlet Port
  {78a806e2-a442-4ff3-bf2f-97970427b2c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a55890d1-86e3-4154-aa45-9d6821e0de20}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {02ee1a29-4d8c-4e8e-acfa-c005d1e89081}, !- Inlet Port
  {c8827561-4fd5-474d-bb91-0446d157b6c4}; !- Outlet Port

OS:Connection,
  {02ee1a29-4d8c-4e8e-acfa-c005d1e89081}, !- Handle
  {2c015c6c-41ec-40e5-88c1-cd94bc4e3a1e}, !- Source Object
  3,                                      !- Outlet Port
  {a55890d1-86e3-4154-aa45-9d6821e0de20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8827561-4fd5-474d-bb91-0446d157b6c4}, !- Handle
  {a55890d1-86e3-4154-aa45-9d6821e0de20}, !- Source Object
  3,                                      !- Outlet Port
  {a8570443-b48a-44e2-ae23-46823e23c5f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {782d9f59-b6ca-4e32-9d60-2f1e098a2859}, !- Handle
  {a8570443-b48a-44e2-ae23-46823e23c5f2}, !- Source Object
  4,                                      !- Outlet Port
  {30ee2d25-8833-4625-b28c-f2dab73ad8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7f7e9943-9fd2-4b8b-b1c4-60f521ecab40}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {11e6935b-553b-4ef4-a9d3-2d5fd4890302}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {445aa6e1-bcd5-47f8-8d46-62d0a1721301}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ae577f47-a43f-448c-b1f7-05e4a7b2f777}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {7f7e9943-9fd2-4b8b-b1c4-60f521ecab40}, !- Layer 1
  {11e6935b-553b-4ef4-a9d3-2d5fd4890302}, !- Layer 2
  {445aa6e1-bcd5-47f8-8d46-62d0a1721301}; !- Layer 3

OS:Material,
  {e4d87cdc-a3ef-47b1-8993-fb35b97a3a00}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1f5f91c6-2f2a-4279-9768-cc3728a58111}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {adbdd8a6-f5a7-4ff0-9e42-cfd076bcf081}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {da1e19bc-b050-4104-8459-85c8204c1646}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {adbdd8a6-f5a7-4ff0-9e42-cfd076bcf081}, !- Layer 1
  {1f5f91c6-2f2a-4279-9768-cc3728a58111}; !- Layer 2

OS:Construction:CfactorUndergroundWall,
  {4924ee16-0b67-4383-83f7-062dc680f06b}, !- Handle
  Basement Wall C-Factor 6.47 Height 2.44, !- Name
  6.47322020886937,                       !- C-Factor {W/m2-K}
  2.439;                                  !- Height {m}

OS:DefaultConstructionSet,
  {da6aec05-a5a0-4a09-9438-ba7c4d8d1a46}, !- Handle
  90.1-2004 - LrgOffice - ASHRAE 169-2013-4A, !- Name
  {0d8dd630-d69f-4495-b071-cf3024ea10eb}, !- Default Exterior Surface Constructions Name
  {67e61081-5d61-415a-8fdb-4eeae10a6dd9}, !- Default Interior Surface Constructions Name
  {b2b34e59-ed3d-4a54-9148-4d05cd294c73}, !- Default Ground Contact Surface Constructions Name
  {c4566b38-4db6-490b-9f85-b8de1c636a89}, !- Default Exterior SubSurface Constructions Name
  {9b306b58-425f-43c8-9a22-bf754b802fbe}, !- Default Interior SubSurface Constructions Name
  {bc2e2389-dae4-473a-b931-f4b0b842947b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0d8dd630-d69f-4495-b071-cf3024ea10eb}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7c2d1800-f2f1-4cd9-86d9-23d1bd7a2285}, !- Floor Construction Name
  {91bc4335-7037-4377-8664-dd3ba53bb563}, !- Wall Construction Name
  {1ee51635-851e-4359-b001-93a4bcdbf05c}; !- Roof Ceiling Construction Name

OS:Construction,
  {7c2d1800-f2f1-4cd9-86d9-23d1bd7a2285}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {418ae33c-5418-4304-8bfc-a22906df6907}, !- Layer 1
  {4ef20351-f92d-4ca1-81bf-b0db891e809f}, !- Layer 2
  {ae612dfb-aff2-49bb-ab93-ee6b3ea2f5a9}; !- Layer 3

OS:Material:NoMass,
  {418ae33c-5418-4304-8bfc-a22906df6907}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4ef20351-f92d-4ca1-81bf-b0db891e809f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ae612dfb-aff2-49bb-ab93-ee6b3ea2f5a9}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {25d13d61-c69c-4d1f-9e16-797e27b96f28}, !- Handle
  {7c2d1800-f2f1-4cd9-86d9-23d1bd7a2285}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {91bc4335-7037-4377-8664-dd3ba53bb563}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {f6303cae-a3fb-4f3b-952d-11b1b861c5df}, !- Layer 1
  {6828e4c2-15bf-4831-8b1a-aeac30610c8f}, !- Layer 2
  {13bee9ff-a6af-4876-ae44-7c3b7715a4c6}, !- Layer 3
  {a5f2f16d-a367-4295-a9e2-bbf7976e7c72}; !- Layer 4

OS:Material,
  {f6303cae-a3fb-4f3b-952d-11b1b861c5df}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {6828e4c2-15bf-4831-8b1a-aeac30610c8f}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {13bee9ff-a6af-4876-ae44-7c3b7715a4c6}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a5f2f16d-a367-4295-a9e2-bbf7976e7c72}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cf1ea302-dd1a-4471-8912-7f6653d2d6a7}, !- Handle
  {91bc4335-7037-4377-8664-dd3ba53bb563}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {1ee51635-851e-4359-b001-93a4bcdbf05c}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {806d6d86-e1cd-43b7-847d-a75c573fddd2}, !- Layer 1
  {e0fb03d6-3e85-459a-97f7-7b6d19adc8d2}, !- Layer 2
  {0c94e497-7dd0-4271-b563-a4023a6028a6}; !- Layer 3

OS:Material,
  {806d6d86-e1cd-43b7-847d-a75c573fddd2}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e0fb03d6-3e85-459a-97f7-7b6d19adc8d2}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0c94e497-7dd0-4271-b563-a4023a6028a6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {06d41f81-5b6a-42db-9cbc-462d7f7407bb}, !- Handle
  {1ee51635-851e-4359-b001-93a4bcdbf05c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {67e61081-5d61-415a-8fdb-4eeae10a6dd9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e5ecee53-b788-40a9-84f2-6c354288f4b6}, !- Floor Construction Name
  {8097e554-7694-44e1-be6d-b006f3dac655}, !- Wall Construction Name
  {62565bab-cfd4-44a2-a6f3-78170714f765}; !- Roof Ceiling Construction Name

OS:Construction,
  {e5ecee53-b788-40a9-84f2-6c354288f4b6}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {11e6935b-553b-4ef4-a9d3-2d5fd4890302}, !- Layer 1
  {7f7e9943-9fd2-4b8b-b1c4-60f521ecab40}; !- Layer 2

OS:StandardsInformation:Construction,
  {032a42a8-5ba4-452e-9426-dd9527a92320}, !- Handle
  {e5ecee53-b788-40a9-84f2-6c354288f4b6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8097e554-7694-44e1-be6d-b006f3dac655}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {e4d87cdc-a3ef-47b1-8993-fb35b97a3a00}, !- Layer 1
  {e4d87cdc-a3ef-47b1-8993-fb35b97a3a00}; !- Layer 2

OS:StandardsInformation:Construction,
  {3c2803c7-877e-4595-abda-b72bd332c4ec}, !- Handle
  {8097e554-7694-44e1-be6d-b006f3dac655}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {62565bab-cfd4-44a2-a6f3-78170714f765}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {7f7e9943-9fd2-4b8b-b1c4-60f521ecab40}, !- Layer 1
  {11e6935b-553b-4ef4-a9d3-2d5fd4890302}; !- Layer 2

OS:StandardsInformation:Construction,
  {a1e5382f-c749-435b-a2ce-f9737476d24d}, !- Handle
  {62565bab-cfd4-44a2-a6f3-78170714f765}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b2b34e59-ed3d-4a54-9148-4d05cd294c73}, !- Handle
  Default Surface Constructions 3,        !- Name
  {26e2313d-d526-4851-904d-4f379b2ef0fa}, !- Floor Construction Name
  {14e88957-6015-4b4f-9fc8-2f84e37725bb}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {26e2313d-d526-4851-904d-4f379b2ef0fa}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {7d91b33e-66d6-4e72-84d3-53efd5208a67}, !- Layer 1
  {ae612dfb-aff2-49bb-ab93-ee6b3ea2f5a9}; !- Layer 2

OS:Material:NoMass,
  {63e7b195-f65a-40d9-95bd-aee113fca991}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7d91b33e-66d6-4e72-84d3-53efd5208a67}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3d120d9c-6b3a-42f6-8801-91617099fa9d}, !- Handle
  {26e2313d-d526-4851-904d-4f379b2ef0fa}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {14e88957-6015-4b4f-9fc8-2f84e37725bb}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {7996e7fb-8a59-4752-b940-f342f642542e}; !- Layer 1

OS:Material,
  {7996e7fb-8a59-4752-b940-f342f642542e}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fbd35b31-1191-418e-bbfc-61fc9624fc3f}, !- Handle
  {14e88957-6015-4b4f-9fc8-2f84e37725bb}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {c4566b38-4db6-490b-9f85-b8de1c636a89}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2ff6ef18-a3e4-4116-abc9-df0063e433b4}, !- Fixed Window Construction Name
  {2ff6ef18-a3e4-4116-abc9-df0063e433b4}, !- Operable Window Construction Name
  {5e3a498c-0b23-4337-9a3e-832075649400}, !- Door Construction Name
  {2ff6ef18-a3e4-4116-abc9-df0063e433b4}, !- Glass Door Construction Name
  {9e25baf2-d2d4-41ab-ada6-eb6a2d62a517}, !- Overhead Door Construction Name
  {75417513-aacd-4ddf-9660-91bf95d6db4d}, !- Skylight Construction Name
  {30d1c58d-abd5-4e39-85bc-a0636440b326}, !- Tubular Daylight Dome Construction Name
  {30d1c58d-abd5-4e39-85bc-a0636440b326}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2ff6ef18-a3e4-4116-abc9-df0063e433b4}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {1f088055-04c0-4265-a14f-77b390cf98d4}, !- Layer 1
  {cb439521-6c82-4d70-8a15-e8bbda705e58}, !- Layer 2
  {8b993915-b67e-4806-b6b3-93b5ddf4e215}; !- Layer 3

OS:WindowMaterial:Glazing,
  {1f088055-04c0-4265-a14f-77b390cf98d4}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {cb439521-6c82-4d70-8a15-e8bbda705e58}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {8b993915-b67e-4806-b6b3-93b5ddf4e215}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {2a14502a-738b-4bba-83b2-0cd704457044}, !- Handle
  {2ff6ef18-a3e4-4116-abc9-df0063e433b4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {5e3a498c-0b23-4337-9a3e-832075649400}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {63d5e883-831d-45cf-a682-15a991e45f89}, !- Layer 1
  {63e7b195-f65a-40d9-95bd-aee113fca991}; !- Layer 2

OS:Material,
  {63d5e883-831d-45cf-a682-15a991e45f89}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c774d357-297d-4f4b-870f-b40e65605e5b}, !- Handle
  {5e3a498c-0b23-4337-9a3e-832075649400}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9e25baf2-d2d4-41ab-ada6-eb6a2d62a517}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {2a58dd1e-5ae6-492b-8475-9947db091fc7}; !- Layer 1

OS:Material:NoMass,
  {2a58dd1e-5ae6-492b-8475-9947db091fc7}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33eec05c-38d2-4d54-a5ae-b75698ab27a9}, !- Handle
  {9e25baf2-d2d4-41ab-ada6-eb6a2d62a517}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {75417513-aacd-4ddf-9660-91bf95d6db4d}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {41d75f3b-35c9-4dde-9e60-7fba08989fba}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {41d75f3b-35c9-4dde-9e60-7fba08989fba}, !- Handle
  Simple Glazing U 1.17 SHGC 0.49,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9821cfae-2635-4206-95a4-64e1bda63ede}, !- Handle
  {75417513-aacd-4ddf-9660-91bf95d6db4d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {30d1c58d-abd5-4e39-85bc-a0636440b326}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ad217e0b-d48d-4c67-b66d-a62585ad3de3}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ad217e0b-d48d-4c67-b66d-a62585ad3de3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {492a5afb-a989-4a87-85fa-36ea7bc1520c}, !- Handle
  {30d1c58d-abd5-4e39-85bc-a0636440b326}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9b306b58-425f-43c8-9a22-bf754b802fbe}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {30d1c58d-abd5-4e39-85bc-a0636440b326}, !- Fixed Window Construction Name
  {30d1c58d-abd5-4e39-85bc-a0636440b326}, !- Operable Window Construction Name
  {5ecb3734-6dec-4be9-8310-6daec76c771e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5ecb3734-6dec-4be9-8310-6daec76c771e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {54732e06-b70d-475d-9777-ed530a72464b}; !- Layer 1

OS:Material,
  {54732e06-b70d-475d-9777-ed530a72464b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {16a39e1f-0d23-4df9-824f-350eca48480d}, !- Handle
  {5ecb3734-6dec-4be9-8310-6daec76c771e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bc2e2389-dae4-473a-b931-f4b0b842947b}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {54732e06-b70d-475d-9777-ed530a72464b}; !- Layer 1

OS:StandardsInformation:Construction,
  {914e18ea-6eb9-49bf-956a-ab5e89564296}, !- Handle
  {bc2e2389-dae4-473a-b931-f4b0b842947b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {dfbeb599-f3d5-4709-9113-94493304f93c}, !- Handle
  90.1-2004 - LrgOffice - Plenum - ASHRAE 169-2013-4A, !- Name
  {0257685d-1613-4a34-b961-6e8533e35143}, !- Default Exterior Surface Constructions Name
  {e4429c24-0ce8-4d46-8547-ef45fbc613aa}, !- Default Interior Surface Constructions Name
  {810e0f74-5d39-4909-8a5c-8526553f78f2}, !- Default Ground Contact Surface Constructions Name
  {fe4c2576-03e2-429a-ab3e-de5498c795be}, !- Default Exterior SubSurface Constructions Name
  {fe737eca-7dee-4a8a-9927-ce8c1987ff7f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0257685d-1613-4a34-b961-6e8533e35143}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e4429c24-0ce8-4d46-8547-ef45fbc613aa}, !- Handle
  Default Surface Constructions 5,        !- Name
  {cf60c601-d244-439d-981c-38ac72b6ece8}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {cf60c601-d244-439d-981c-38ac72b6ece8}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {53dc372c-5d22-4cc4-9601-909163434941}; !- Layer 1

OS:Material,
  {53dc372c-5d22-4cc4-9601-909163434941}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {49da692d-f3c8-43fa-b1f8-c8894b50156a}, !- Handle
  {cf60c601-d244-439d-981c-38ac72b6ece8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {810e0f74-5d39-4909-8a5c-8526553f78f2}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fe4c2576-03e2-429a-ab3e-de5498c795be}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fe737eca-7dee-4a8a-9927-ce8c1987ff7f}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:EnergyManagementSystem:Sensor,
  {9f72983c-3611-47bd-9ac0-969e9fa8d632}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {24f783f1-0278-4221-8970-907106d3c6cb}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {0390a15f-fa1d-4789-b9e3-c2dc3dcf295f}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0281; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {78122484-0fd4-4bc4-a8d1-58f8714fef82}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0390a15f-fa1d-4789-b9e3-c2dc3dcf295f}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {33ab7c9b-5271-4a84-9cc7-2efb39b83294}, !- Handle
  Wired_LTG,                              !- Name
  {24f783f1-0278-4221-8970-907106d3c6cb}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {faad4491-9b27-4ba1-9c88-c6b8ced6f92c}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {2e00fd1d-2c14-4763-9113-c0ecd7519f67}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  ,                                       !- Key Name 1
  DataCenterPlugLoads:InteriorEquipment:Electricity; !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {f5078439-ea11-4f26-942d-b9f26d6b8c59}, !- Handle
  Transformer_1,                          !- Name
  {18fb7fde-f03a-40c7-81cd-9d3972457952}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  500000,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.979,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  Wired_Int_EQUIP;                        !- Meter Name 2

OS:Schedule:Compact,
  {601d5c77-6926-4d5d-8a10-ed9a4a0a8d3e}, !- Handle
  Always On,                              !- Name
  {7d3eeb88-6914-4052-8708-644e6908cdca}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {7d3eeb88-6914-4052-8708-644e6908cdca}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Material,
  {8b777ee9-e09d-4136-9cbe-9634080b15cb}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3eeb9335-77c9-4d8c-858a-167526dc3e85}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {8b777ee9-e09d-4136-9cbe-9634080b15cb}; !- Layer 1

OS:InternalMass:Definition,
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Handle
  Internal Mass Definition 1,             !- Name
  {3eeb9335-77c9-4d8c-858a-167526dc3e85}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ea294499-796d-447b-9517-0f43452addf9}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab9bd06a-5749-495b-87b5-4f066e09cf32}, !- Handle
  GroundFloor_Plenum Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0939788-cc5d-41cb-abd1-8e1a958f2ccb}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e9ff172b-c7a8-4ccf-b123-dca52e37f307}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9b7eeb0-3516-4b61-ba30-872521f09b0c}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {974a1f03-12c4-47ca-b8f9-37c52987aef5}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88c93489-4ba1-4447-9a1c-e5ee11554a7b}, !- Handle
  DataCenter_bot_ZN_6 Mass,               !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {326d4d3e-3e6e-4d77-8b89-199258bd0a6d}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe92e79b-99d7-4ebe-9184-76b4df01190a}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6efda720-9245-4f28-b0be-23b5a0fb5248}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {862c3c16-0cb8-42a8-af0b-924a98c26856}, !- Handle
  DataCenter_top_ZN_6 Mass,               !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58aabaf9-ef49-4fd2-94a3-b6cc69b7332f}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed722ede-e423-4d1a-8f24-614ff122470c}, !- Handle
  DataCenter_basement_ZN_6 Mass,          !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80d1cdde-d363-400c-ba48-b03944b8a5f9}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1438309c-b4ff-483f-8ba3-5dc84b12623e}, !- Handle
  Core_bottom Mass,                       !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0d1d515-6ffe-4e79-8a85-48984dd620bb}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4023d497-6728-48a1-85e5-80618dea1ef7}, !- Handle
  DataCenter_mid_ZN_6 Mass,               !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58663360-8e10-435d-8125-a5f4cc92b72c}, !- Handle
  Basement Mass,                          !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5b4a0626-7bbe-4076-9090-3dbdd1d4cdc8}, !- Handle
  Core_top Mass,                          !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87aa7c86-4da1-4abb-bff4-26fc6194d389}, !- Handle
  Core_mid Mass,                          !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ffc3ab38-8bc3-467b-ba7c-88ea99ec2160}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6df75d14-d3c8-4af5-a496-b1b182f296c5}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a3b24c9-b3fa-42c8-abd0-027964b80b47}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {2e016e82-fe97-47de-8be6-4699359b71a7}, !- Internal Mass Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {8464c53d-f2e7-470c-8370-46c752e1d51d}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f58f6b88-b228-468d-9fbd-db6595a4ee75}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f38bf669-c103-4d41-addf-4a4cf4fed53a}, !- Plant Side Inlet Node Name
  {b64506d0-3084-4ec3-9842-b6718baf166a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dea5cc65-3889-4b6b-bb8a-89ee73d79084}, !- Demand Side Inlet Node Name
  {d16eaa5d-d7b3-4041-bd6f-5166d9f5ec1e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {310bc849-f90f-4051-a35a-7d21c485b231}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {efb5795e-9f60-4b12-8019-e71f28e900c8}, !- Demand Mixer Name
  {32c0fd2e-9df4-4572-81d4-54135934aefa}, !- Demand Splitter Name
  {c19bdfd8-5312-4107-ad4e-830deafa5883}, !- Supply Mixer Name
  {fc21d8ff-08f4-4846-b416-ea3ffc418703}; !- Supply Splitter Name

OS:Node,
  {7dc7f32e-6fc0-4945-9499-441203714f51}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {f38bf669-c103-4d41-addf-4a4cf4fed53a}, !- Inlet Port
  {7c60b46c-edd3-4276-92ad-c74d6ac47344}; !- Outlet Port

OS:Node,
  {f58f6b88-b228-468d-9fbd-db6595a4ee75}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {035a2462-10e0-4f8e-bd71-9d6f6570ce42}, !- Inlet Port
  {b64506d0-3084-4ec3-9842-b6718baf166a}; !- Outlet Port

OS:Node,
  {bfd61ac0-ad44-4de6-8468-11521740137f}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {8f2848fa-534a-491a-87d3-71f9d42e184a}, !- Inlet Port
  {0d9e605a-4516-4830-981f-a1e8c7636070}; !- Outlet Port

OS:Connector:Mixer,
  {c19bdfd8-5312-4107-ad4e-830deafa5883}, !- Handle
  Connector Mixer 9,                      !- Name
  {faf749b1-8a70-4c8f-8a7e-74e7c9080e28}, !- Outlet Branch Name
  {bf9fc5d6-3830-44ab-a274-00814a9490ac}, !- Inlet Branch Name 1
  {6f1033d6-e51d-41d2-9718-066f75678b18}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fc21d8ff-08f4-4846-b416-ea3ffc418703}, !- Handle
  Connector Splitter 9,                   !- Name
  {ec9b016c-9ee3-4ed5-bc54-98ef5ebf917f}, !- Inlet Branch Name
  {8f2848fa-534a-491a-87d3-71f9d42e184a}, !- Outlet Branch Name 1
  {c1d1a272-9592-4f12-9e4f-f7c340fc7262}; !- Outlet Branch Name 2

OS:Connection,
  {f38bf669-c103-4d41-addf-4a4cf4fed53a}, !- Handle
  {8464c53d-f2e7-470c-8370-46c752e1d51d}, !- Source Object
  14,                                     !- Outlet Port
  {7dc7f32e-6fc0-4945-9499-441203714f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2848fa-534a-491a-87d3-71f9d42e184a}, !- Handle
  {fc21d8ff-08f4-4846-b416-ea3ffc418703}, !- Source Object
  3,                                      !- Outlet Port
  {bfd61ac0-ad44-4de6-8468-11521740137f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64506d0-3084-4ec3-9842-b6718baf166a}, !- Handle
  {f58f6b88-b228-468d-9fbd-db6595a4ee75}, !- Source Object
  3,                                      !- Outlet Port
  {8464c53d-f2e7-470c-8370-46c752e1d51d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6900b93d-0a56-4530-8a83-4b74aa707e1a}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {dea5cc65-3889-4b6b-bb8a-89ee73d79084}, !- Inlet Port
  {4dba9037-a821-481d-8c0a-889d5c022357}; !- Outlet Port

OS:Node,
  {686d7f47-94cf-49cd-aa93-8886f27753ad}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {f2363a60-bd82-47d1-ab4b-41d5d625dd13}, !- Inlet Port
  {d16eaa5d-d7b3-4041-bd6f-5166d9f5ec1e}; !- Outlet Port

OS:Node,
  {2c7ff1d7-0ddb-4b53-8be8-60f8fb86d3a0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {838fb2bd-3322-4392-b87a-c58e71c3aec5}, !- Inlet Port
  {2c2e491d-a4ee-43ce-8865-65ee2069f5b4}; !- Outlet Port

OS:Connector:Mixer,
  {efb5795e-9f60-4b12-8019-e71f28e900c8}, !- Handle
  Connector Mixer 10,                     !- Name
  {67022300-f8a9-46f0-9fc0-49f68013ddbe}, !- Outlet Branch Name
  {53b2ed10-518e-45aa-a0ff-6d9b2cf14345}, !- Inlet Branch Name 1
  {e106395d-6b38-46f4-b1d3-35414dc599fe}, !- Inlet Branch Name 2
  {3c8a77d5-f22c-4a9b-a442-f1b3082ad418}, !- Inlet Branch Name 3
  {00e2cead-5bd6-48d9-9252-99547c1fdb3d}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {32c0fd2e-9df4-4572-81d4-54135934aefa}, !- Handle
  Connector Splitter 10,                  !- Name
  {4dba9037-a821-481d-8c0a-889d5c022357}, !- Inlet Branch Name
  {838fb2bd-3322-4392-b87a-c58e71c3aec5}, !- Outlet Branch Name 1
  {704249b5-1d3d-45a1-9761-5dc0ac495a03}, !- Outlet Branch Name 2
  {41af74a6-e336-4fb9-a1a3-48968145e063}, !- Outlet Branch Name 3
  {5d8f27d3-a04d-4ffa-b019-a59e1197ed0f}; !- Outlet Branch Name 4

OS:Connection,
  {dea5cc65-3889-4b6b-bb8a-89ee73d79084}, !- Handle
  {8464c53d-f2e7-470c-8370-46c752e1d51d}, !- Source Object
  17,                                     !- Outlet Port
  {6900b93d-0a56-4530-8a83-4b74aa707e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dba9037-a821-481d-8c0a-889d5c022357}, !- Handle
  {6900b93d-0a56-4530-8a83-4b74aa707e1a}, !- Source Object
  3,                                      !- Outlet Port
  {32c0fd2e-9df4-4572-81d4-54135934aefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838fb2bd-3322-4392-b87a-c58e71c3aec5}, !- Handle
  {32c0fd2e-9df4-4572-81d4-54135934aefa}, !- Source Object
  3,                                      !- Outlet Port
  {2c7ff1d7-0ddb-4b53-8be8-60f8fb86d3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16eaa5d-d7b3-4041-bd6f-5166d9f5ec1e}, !- Handle
  {686d7f47-94cf-49cd-aa93-8886f27753ad}, !- Source Object
  3,                                      !- Outlet Port
  {8464c53d-f2e7-470c-8370-46c752e1d51d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9df7129f-3598-42f0-95c0-a47464de6273}, !- Handle
  {8464c53d-f2e7-470c-8370-46c752e1d51d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {310bc849-f90f-4051-a35a-7d21c485b231}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {5cb19790-42b2-42aa-913b-61c92bd29fad}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {df1d16b1-9dbc-476b-8b6a-99fefc7d8165}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5cb19790-42b2-42aa-913b-61c92bd29fad}, !- Schedule Type Limits Name
  {88fb580f-229c-40d9-96cb-3acee0f7a950}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88fb580f-229c-40d9-96cb-3acee0f7a950}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5cb19790-42b2-42aa-913b-61c92bd29fad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1c0bd731-cc00-4ef6-802a-d5cd60c6b95e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {df1d16b1-9dbc-476b-8b6a-99fefc7d8165}, !- Schedule Name
  {f58f6b88-b228-468d-9fbd-db6595a4ee75}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {aac4f0d7-7114-41da-bc2a-3071e38d9966}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {7c60b46c-edd3-4276-92ad-c74d6ac47344}, !- Inlet Node Name
  {f93fb0dd-1e44-4c9b-a850-46268596f63f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b7644595-084d-41b2-95ae-3d8830e161a1}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {f93fb0dd-1e44-4c9b-a850-46268596f63f}, !- Inlet Port
  {ec9b016c-9ee3-4ed5-bc54-98ef5ebf917f}; !- Outlet Port

OS:Connection,
  {7c60b46c-edd3-4276-92ad-c74d6ac47344}, !- Handle
  {7dc7f32e-6fc0-4945-9499-441203714f51}, !- Source Object
  3,                                      !- Outlet Port
  {aac4f0d7-7114-41da-bc2a-3071e38d9966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93fb0dd-1e44-4c9b-a850-46268596f63f}, !- Handle
  {aac4f0d7-7114-41da-bc2a-3071e38d9966}, !- Source Object
  3,                                      !- Outlet Port
  {b7644595-084d-41b2-95ae-3d8830e161a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9b016c-9ee3-4ed5-bc54-98ef5ebf917f}, !- Handle
  {b7644595-084d-41b2-95ae-3d8830e161a1}, !- Source Object
  3,                                      !- Outlet Port
  {fc21d8ff-08f4-4846-b416-ea3ffc418703}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {e9e873d7-9498-4be5-b9ce-5269a938116d}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {df1d16b1-9dbc-476b-8b6a-99fefc7d8165}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8376.58089936863,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8376.58089936863,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {38c83c23-bc05-4b33-8bea-804f34714b7d}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0d9e605a-4516-4830-981f-a1e8c7636070}, !- Use Side Inlet Node Name
  {6bde83d7-77e9-4037-a881-d72e753c3c48}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {6c3c563a-1f25-4cf7-aeff-b40b289cbda6}, !- Handle
  Schedule Day 48,                        !- Name
  {5351667d-55d6-4119-9918-215f17bea3a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a0be21da-b79f-4826-b03b-e5b7ec175a98}, !- Handle
  Schedule Day 49,                        !- Name
  {5351667d-55d6-4119-9918-215f17bea3a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {d4e4a8ef-fb67-4d14-a5bc-9fa76b6cb84a}, !- Handle
  {e9e873d7-9498-4be5-b9ce-5269a938116d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {31d47e47-8c52-424e-b5cf-f0efb266f9e5}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {6bde83d7-77e9-4037-a881-d72e753c3c48}, !- Inlet Port
  {bf9fc5d6-3830-44ab-a274-00814a9490ac}; !- Outlet Port

OS:Connection,
  {0d9e605a-4516-4830-981f-a1e8c7636070}, !- Handle
  {bfd61ac0-ad44-4de6-8468-11521740137f}, !- Source Object
  3,                                      !- Outlet Port
  {e9e873d7-9498-4be5-b9ce-5269a938116d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6bde83d7-77e9-4037-a881-d72e753c3c48}, !- Handle
  {e9e873d7-9498-4be5-b9ce-5269a938116d}, !- Source Object
  32,                                     !- Outlet Port
  {31d47e47-8c52-424e-b5cf-f0efb266f9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9fc5d6-3830-44ab-a274-00814a9490ac}, !- Handle
  {31d47e47-8c52-424e-b5cf-f0efb266f9e5}, !- Source Object
  3,                                      !- Outlet Port
  {c19bdfd8-5312-4107-ad4e-830deafa5883}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9cc9bd80-f01e-4ccd-829c-b6e400802136}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d16b851d-2fe8-441e-b9fa-72fb80bd1bf5}, !- Inlet Node Name
  {2b0c78d6-6741-464d-a9f7-db4b155d4a2d}; !- Outlet Node Name

OS:Node,
  {d48a85e4-bc7a-40fa-98b8-4cc54b136ee5}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {c1d1a272-9592-4f12-9e4f-f7c340fc7262}, !- Inlet Port
  {d16b851d-2fe8-441e-b9fa-72fb80bd1bf5}; !- Outlet Port

OS:Connection,
  {c1d1a272-9592-4f12-9e4f-f7c340fc7262}, !- Handle
  {fc21d8ff-08f4-4846-b416-ea3ffc418703}, !- Source Object
  4,                                      !- Outlet Port
  {d48a85e4-bc7a-40fa-98b8-4cc54b136ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e13bd429-4f27-404a-a328-3f8e1065b69e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {2b0c78d6-6741-464d-a9f7-db4b155d4a2d}, !- Inlet Port
  {6f1033d6-e51d-41d2-9718-066f75678b18}; !- Outlet Port

OS:Connection,
  {d16b851d-2fe8-441e-b9fa-72fb80bd1bf5}, !- Handle
  {d48a85e4-bc7a-40fa-98b8-4cc54b136ee5}, !- Source Object
  3,                                      !- Outlet Port
  {9cc9bd80-f01e-4ccd-829c-b6e400802136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0c78d6-6741-464d-a9f7-db4b155d4a2d}, !- Handle
  {9cc9bd80-f01e-4ccd-829c-b6e400802136}, !- Source Object
  3,                                      !- Outlet Port
  {e13bd429-4f27-404a-a328-3f8e1065b69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1033d6-e51d-41d2-9718-066f75678b18}, !- Handle
  {e13bd429-4f27-404a-a328-3f8e1065b69e}, !- Source Object
  3,                                      !- Outlet Port
  {c19bdfd8-5312-4107-ad4e-830deafa5883}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac923560-aa62-41e3-a9eb-94c6d65aa77d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2c2e491d-a4ee-43ce-8865-65ee2069f5b4}, !- Inlet Node Name
  {487b293f-a545-4773-a68e-15fd9168f0e9}; !- Outlet Node Name

OS:Node,
  {2da6b356-fe07-4831-892a-19a716b48100}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {487b293f-a545-4773-a68e-15fd9168f0e9}, !- Inlet Port
  {53b2ed10-518e-45aa-a0ff-6d9b2cf14345}; !- Outlet Port

OS:Connection,
  {2c2e491d-a4ee-43ce-8865-65ee2069f5b4}, !- Handle
  {2c7ff1d7-0ddb-4b53-8be8-60f8fb86d3a0}, !- Source Object
  3,                                      !- Outlet Port
  {ac923560-aa62-41e3-a9eb-94c6d65aa77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487b293f-a545-4773-a68e-15fd9168f0e9}, !- Handle
  {ac923560-aa62-41e3-a9eb-94c6d65aa77d}, !- Source Object
  3,                                      !- Outlet Port
  {2da6b356-fe07-4831-892a-19a716b48100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b2ed10-518e-45aa-a0ff-6d9b2cf14345}, !- Handle
  {2da6b356-fe07-4831-892a-19a716b48100}, !- Source Object
  3,                                      !- Outlet Port
  {efb5795e-9f60-4b12-8019-e71f28e900c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a717d88-d411-452b-8291-58a38aa890cf}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {937cad61-293d-4d77-81ff-0a5694adff64}, !- Inlet Node Name
  {035a2462-10e0-4f8e-bd71-9d6f6570ce42}; !- Outlet Node Name

OS:Node,
  {66c07619-d747-4f1f-8bde-3b193be7497e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {faf749b1-8a70-4c8f-8a7e-74e7c9080e28}, !- Inlet Port
  {937cad61-293d-4d77-81ff-0a5694adff64}; !- Outlet Port

OS:Connection,
  {faf749b1-8a70-4c8f-8a7e-74e7c9080e28}, !- Handle
  {c19bdfd8-5312-4107-ad4e-830deafa5883}, !- Source Object
  2,                                      !- Outlet Port
  {66c07619-d747-4f1f-8bde-3b193be7497e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937cad61-293d-4d77-81ff-0a5694adff64}, !- Handle
  {66c07619-d747-4f1f-8bde-3b193be7497e}, !- Source Object
  3,                                      !- Outlet Port
  {2a717d88-d411-452b-8291-58a38aa890cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035a2462-10e0-4f8e-bd71-9d6f6570ce42}, !- Handle
  {2a717d88-d411-452b-8291-58a38aa890cf}, !- Source Object
  3,                                      !- Outlet Port
  {f58f6b88-b228-468d-9fbd-db6595a4ee75}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ce6a6e98-9d0b-459a-bf4d-08ad611f58d2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7513193d-e593-42c9-951a-86531ae9b8c1}, !- Inlet Node Name
  {f2363a60-bd82-47d1-ab4b-41d5d625dd13}; !- Outlet Node Name

OS:Node,
  {e1bfbfcc-b41d-4229-98a1-6b6dee249f24}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {67022300-f8a9-46f0-9fc0-49f68013ddbe}, !- Inlet Port
  {7513193d-e593-42c9-951a-86531ae9b8c1}; !- Outlet Port

OS:Connection,
  {67022300-f8a9-46f0-9fc0-49f68013ddbe}, !- Handle
  {efb5795e-9f60-4b12-8019-e71f28e900c8}, !- Source Object
  2,                                      !- Outlet Port
  {e1bfbfcc-b41d-4229-98a1-6b6dee249f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7513193d-e593-42c9-951a-86531ae9b8c1}, !- Handle
  {e1bfbfcc-b41d-4229-98a1-6b6dee249f24}, !- Source Object
  3,                                      !- Outlet Port
  {ce6a6e98-9d0b-459a-bf4d-08ad611f58d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2363a60-bd82-47d1-ab4b-41d5d625dd13}, !- Handle
  {ce6a6e98-9d0b-459a-bf4d-08ad611f58d2}, !- Source Object
  3,                                      !- Outlet Port
  {686d7f47-94cf-49cd-aa93-8886f27753ad}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dd7e53c5-3b5f-4d99-8676-f9460573338b}, !- Handle
  Core_bottom WUC 0.58gpm at 140F,        !- Name
  {9a50d0b0-fe86-4721-9aba-ce4fe2dee720}, !- Inlet Node Name
  {68f485e6-1cc1-4237-8373-7e3bf5f363c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef40ad6b-de82-41af-9d78-0c6afc7a7718}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c1b3636c-8a30-42c6-943e-2d3b15fb1a8f}, !- Handle
  Main Service Water Use Def 0.58gpm,     !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {dd4b9875-fe76-4843-abe2-a32054ef2879}, !- Target Temperature Schedule Name
  {a05c13d2-3c26-48a0-8d41-749bb333c1c2}, !- Sensible Fraction Schedule Name
  {b66b4fa4-a493-4ab7-bbc4-b31048cbd60e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a05c13d2-3c26-48a0-8d41-749bb333c1c2}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  {fe233414-0b66-4e57-a1e5-faead109e720}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe233414-0b66-4e57-a1e5-faead109e720}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b66b4fa4-a493-4ab7-bbc4-b31048cbd60e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  {751307bc-ea0a-4fb1-8932-183962af660c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {751307bc-ea0a-4fb1-8932-183962af660c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd4b9875-fe76-4843-abe2-a32054ef2879}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {5351667d-55d6-4119-9918-215f17bea3a7}, !- Schedule Type Limits Name
  {1d158cca-fea4-4ddd-9eb2-81ff83b50488}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d158cca-fea4-4ddd-9eb2-81ff83b50488}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {5351667d-55d6-4119-9918-215f17bea3a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef40ad6b-de82-41af-9d78-0c6afc7a7718}, !- Handle
  Core_bottom Service Water Use 0.58gpm at 140F, !- Name
  {c1b3636c-8a30-42c6-943e-2d3b15fb1a8f}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {392f4e4b-e82c-4ed2-9ee0-ca8abebaa5ee}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {392f4e4b-e82c-4ed2-9ee0-ca8abebaa5ee}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  {5eee77eb-5251-4177-8e0b-96bbb527ae41}, !- Default Day Schedule Name
  {60841ea1-26b3-4696-a115-21538532e3ce}, !- Summer Design Day Schedule Name
  {a1613219-0a6b-40d5-8995-7c9cdab9f32b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5eee77eb-5251-4177-8e0b-96bbb527ae41}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {60841ea1-26b3-4696-a115-21538532e3ce}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {11623b6f-1b85-4fb8-b0b5-4a4f4a7cceab}, !- Handle
  Schedule Rule 29,                       !- Name
  {392f4e4b-e82c-4ed2-9ee0-ca8abebaa5ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60659fe5-8eb0-4e07-bed1-4c3d834bcdeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60659fe5-8eb0-4e07-bed1-4c3d834bcdeb}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {a1613219-0a6b-40d5-8995-7c9cdab9f32b}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {c4b2f4d8-91db-4b4d-b05a-e53bf9cc5843}, !- Handle
  Schedule Rule 30,                       !- Name
  {392f4e4b-e82c-4ed2-9ee0-ca8abebaa5ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d90954cd-a58f-432b-9121-8724aca16145}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d90954cd-a58f-432b-9121-8724aca16145}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Node,
  {e1b741ed-c197-466f-bc20-3c364e9715d8}, !- Handle
  Core_bottom WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {704249b5-1d3d-45a1-9761-5dc0ac495a03}, !- Inlet Port
  {9a50d0b0-fe86-4721-9aba-ce4fe2dee720}; !- Outlet Port

OS:Connection,
  {704249b5-1d3d-45a1-9761-5dc0ac495a03}, !- Handle
  {32c0fd2e-9df4-4572-81d4-54135934aefa}, !- Source Object
  4,                                      !- Outlet Port
  {e1b741ed-c197-466f-bc20-3c364e9715d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01a85dc4-0244-4d7c-9a0e-ce310b5d3520}, !- Handle
  Core_bottom WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {68f485e6-1cc1-4237-8373-7e3bf5f363c0}, !- Inlet Port
  {e106395d-6b38-46f4-b1d3-35414dc599fe}; !- Outlet Port

OS:Connection,
  {9a50d0b0-fe86-4721-9aba-ce4fe2dee720}, !- Handle
  {e1b741ed-c197-466f-bc20-3c364e9715d8}, !- Source Object
  3,                                      !- Outlet Port
  {dd7e53c5-3b5f-4d99-8676-f9460573338b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f485e6-1cc1-4237-8373-7e3bf5f363c0}, !- Handle
  {dd7e53c5-3b5f-4d99-8676-f9460573338b}, !- Source Object
  3,                                      !- Outlet Port
  {01a85dc4-0244-4d7c-9a0e-ce310b5d3520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e106395d-6b38-46f4-b1d3-35414dc599fe}, !- Handle
  {01a85dc4-0244-4d7c-9a0e-ce310b5d3520}, !- Source Object
  3,                                      !- Outlet Port
  {efb5795e-9f60-4b12-8019-e71f28e900c8}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9bdc0651-5f25-473f-973f-7fabe5f0dfb8}, !- Handle
  Core_mid WUC 0.58gpm at 140F,           !- Name
  {cdc65ab0-4579-4f0a-9bbc-2ff4fd1a29d7}, !- Inlet Node Name
  {f9d4f4a2-2b62-4a99-87d9-b7768179df69}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a3d9b4b-d188-4ce1-b108-1e84d36cd9af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4e62bc3b-67b8-4aed-87c9-51f13c2959e9}, !- Handle
  Main Service Water Use Def 0.58gpm 1,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {dd4b9875-fe76-4843-abe2-a32054ef2879}, !- Target Temperature Schedule Name
  {a05c13d2-3c26-48a0-8d41-749bb333c1c2}, !- Sensible Fraction Schedule Name
  {b66b4fa4-a493-4ab7-bbc4-b31048cbd60e}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1a3d9b4b-d188-4ce1-b108-1e84d36cd9af}, !- Handle
  Core_mid Service Water Use 0.58gpm at 140F, !- Name
  {4e62bc3b-67b8-4aed-87c9-51f13c2959e9}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {392f4e4b-e82c-4ed2-9ee0-ca8abebaa5ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a326be98-1ae1-469e-be68-611745914749}, !- Handle
  Core_mid WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {41af74a6-e336-4fb9-a1a3-48968145e063}, !- Inlet Port
  {cdc65ab0-4579-4f0a-9bbc-2ff4fd1a29d7}; !- Outlet Port

OS:Connection,
  {41af74a6-e336-4fb9-a1a3-48968145e063}, !- Handle
  {32c0fd2e-9df4-4572-81d4-54135934aefa}, !- Source Object
  5,                                      !- Outlet Port
  {a326be98-1ae1-469e-be68-611745914749}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91c4fe85-53c0-4a0e-b0ab-23d82993e041}, !- Handle
  Core_mid WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {f9d4f4a2-2b62-4a99-87d9-b7768179df69}, !- Inlet Port
  {3c8a77d5-f22c-4a9b-a442-f1b3082ad418}; !- Outlet Port

OS:Connection,
  {cdc65ab0-4579-4f0a-9bbc-2ff4fd1a29d7}, !- Handle
  {a326be98-1ae1-469e-be68-611745914749}, !- Source Object
  3,                                      !- Outlet Port
  {9bdc0651-5f25-473f-973f-7fabe5f0dfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d4f4a2-2b62-4a99-87d9-b7768179df69}, !- Handle
  {9bdc0651-5f25-473f-973f-7fabe5f0dfb8}, !- Source Object
  3,                                      !- Outlet Port
  {91c4fe85-53c0-4a0e-b0ab-23d82993e041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8a77d5-f22c-4a9b-a442-f1b3082ad418}, !- Handle
  {91c4fe85-53c0-4a0e-b0ab-23d82993e041}, !- Source Object
  3,                                      !- Outlet Port
  {efb5795e-9f60-4b12-8019-e71f28e900c8}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {456bbc6f-bf16-46c1-b16a-ee0051aa530e}, !- Handle
  Core_top WUC 0.58gpm at 140F,           !- Name
  {e33c6514-e66c-4be7-a1e8-615e23fd8960}, !- Inlet Node Name
  {fb11c19d-6b55-4420-8ecf-369cd538a473}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5a6f3ac-215f-40c7-842e-daa69542f6be}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6ac5d9b-dc27-48a7-aec2-d9996c3a1021}, !- Handle
  Main Service Water Use Def 0.58gpm 2,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {dd4b9875-fe76-4843-abe2-a32054ef2879}, !- Target Temperature Schedule Name
  {a05c13d2-3c26-48a0-8d41-749bb333c1c2}, !- Sensible Fraction Schedule Name
  {b66b4fa4-a493-4ab7-bbc4-b31048cbd60e}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e5a6f3ac-215f-40c7-842e-daa69542f6be}, !- Handle
  Core_top Service Water Use 0.58gpm at 140F, !- Name
  {a6ac5d9b-dc27-48a7-aec2-d9996c3a1021}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {392f4e4b-e82c-4ed2-9ee0-ca8abebaa5ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5de7d8ce-45c2-4251-8682-2f7d296eddd8}, !- Handle
  Core_top WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {5d8f27d3-a04d-4ffa-b019-a59e1197ed0f}, !- Inlet Port
  {e33c6514-e66c-4be7-a1e8-615e23fd8960}; !- Outlet Port

OS:Connection,
  {5d8f27d3-a04d-4ffa-b019-a59e1197ed0f}, !- Handle
  {32c0fd2e-9df4-4572-81d4-54135934aefa}, !- Source Object
  6,                                      !- Outlet Port
  {5de7d8ce-45c2-4251-8682-2f7d296eddd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {992ff584-5888-401c-9eff-5590abe3e378}, !- Handle
  Core_top WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {fb11c19d-6b55-4420-8ecf-369cd538a473}, !- Inlet Port
  {00e2cead-5bd6-48d9-9252-99547c1fdb3d}; !- Outlet Port

OS:Connection,
  {e33c6514-e66c-4be7-a1e8-615e23fd8960}, !- Handle
  {5de7d8ce-45c2-4251-8682-2f7d296eddd8}, !- Source Object
  3,                                      !- Outlet Port
  {456bbc6f-bf16-46c1-b16a-ee0051aa530e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb11c19d-6b55-4420-8ecf-369cd538a473}, !- Handle
  {456bbc6f-bf16-46c1-b16a-ee0051aa530e}, !- Source Object
  3,                                      !- Outlet Port
  {992ff584-5888-401c-9eff-5590abe3e378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e2cead-5bd6-48d9-9252-99547c1fdb3d}, !- Handle
  {992ff584-5888-401c-9eff-5590abe3e378}, !- Source Object
  3,                                      !- Outlet Port
  {efb5795e-9f60-4b12-8019-e71f28e900c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {69a2145a-e3df-427b-8182-709c11ad8ce4}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  62782.82;                               !- Design Level {W}

OS:Exterior:Lights,
  {e6351928-a2cc-4553-b918-9d275bb2b7df}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {69a2145a-e3df-427b-8182-709c11ad8ce4}, !- Exterior Lights Definition Name
  {601d5c77-6926-4d5d-8a10-ed9a4a0a8d3e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {0fac824e-1556-4ad1-9546-238c33a77938}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  244443.956043956;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {ff4a2dfd-52c8-43c4-bc3c-244db68ddf95}, !- Handle
  Large Office BLDG ELEVATORS,            !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  {fa354ff3-223d-443e-9a7c-c145c9e85337}, !- Default Day Schedule Name
  {939dd3fb-d5be-4d0a-8256-dd8512ac8cba}, !- Summer Design Day Schedule Name
  {f12cc614-b1e8-486f-87bb-a6ad0bbd9e94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa354ff3-223d-443e-9a7c-c145c9e85337}, !- Handle
  Large Office BLDG ELEVATORS Default,    !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {f12cc614-b1e8-486f-87bb-a6ad0bbd9e94}, !- Handle
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {939dd3fb-d5be-4d0a-8256-dd8512ac8cba}, !- Handle
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Exterior:FuelEquipment,
  {70452457-a32a-4a96-b6f7-17ce3b821c57}, !- Handle
  Fuel equipment 1,                       !- Name
  {0fac824e-1556-4ad1-9546-238c33a77938}, !- Exterior Fuel Equipment Definition Name
  {ff4a2dfd-52c8-43c4-bc3c-244db68ddf95}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {9f32be21-4783-418c-81e0-02bfccad0f91}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  1942.8;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {13e3e391-8571-45a9-a1d8-45b32b78acc5}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_24_7,    !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  {770717bd-378c-4ea8-8225-f3805b2f1057}, !- Default Day Schedule Name
  {99273aa8-379a-4a30-aa80-d16c4394538f}, !- Summer Design Day Schedule Name
  {f82717ce-cf3d-44b6-992f-b7c8849993f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {770717bd-378c-4ea8-8225-f3805b2f1057}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f82717ce-cf3d-44b6-992f-b7c8849993f8}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99273aa8-379a-4a30-aa80-d16c4394538f}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {0aaf14bf-8575-4de4-ae56-d87fd7ed5d19}, !- Handle
  Fuel equipment 2,                       !- Name
  {9f32be21-4783-418c-81e0-02bfccad0f91}, !- Exterior Fuel Equipment Definition Name
  {13e3e391-8571-45a9-a1d8-45b32b78acc5}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {1c597322-c85a-481a-89f1-0afbd4be89e2}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {f423f5c7-32e6-45e0-b8fa-fa62cc35bea9}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96372a08-5268-4494-a7a8-17af06a0872e}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  {31b4d30b-68ab-4784-bbe1-40298ac8175f}, !- Default Day Schedule Name
  {92976cbf-953f-4589-94d0-e86be5ec7a37}, !- Summer Design Day Schedule Name
  {3b746132-08ec-4894-8abc-cb9485f72adc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31b4d30b-68ab-4784-bbe1-40298ac8175f}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {db457c45-445c-418a-b006-447051e89503}, !- Handle
  {96372a08-5268-4494-a7a8-17af06a0872e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-12 17:10:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-12 17:10:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3b746132-08ec-4894-8abc-cb9485f72adc}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92976cbf-953f-4589-94d0-e86be5ec7a37}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1b1e461c-a4e3-4055-bd2d-164fb716f9d4}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7172c364-b53c-42bb-b013-71b3eef7bfd0}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterHtgSch0, !- Name
  {687f2b41-fb69-43b5-be65-6efc1f58cfed}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {add449f7-b343-4b50-9a66-b6446e285961}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterClgSch0, !- Name
  {da2fb3be-28c6-4618-a788-f0d8eb7e893c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {00f55acf-b542-4fda-aa8a-c2cd54613151}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1b1e461c-a4e3-4055-bd2d-164fb716f9d4}<23.9 && {1b1e461c-a4e3-4055-bd2d-164fb716f9d4}>1.7, !- Program Line 1
  SET {add449f7-b343-4b50-9a66-b6446e285961} = 29.4, !- Program Line 2
  SET {7172c364-b53c-42bb-b013-71b3eef7bfd0} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1b1e461c-a4e3-4055-bd2d-164fb716f9d4}<23.9 && {1b1e461c-a4e3-4055-bd2d-164fb716f9d4}>1.7, !- Program Line 4
  SET {add449f7-b343-4b50-9a66-b6446e285961} = 29.4, !- Program Line 5
  SET {7172c364-b53c-42bb-b013-71b3eef7bfd0} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1b1e461c-a4e3-4055-bd2d-164fb716f9d4}<23.9 && {1b1e461c-a4e3-4055-bd2d-164fb716f9d4}>1.7, !- Program Line 7
  SET {add449f7-b343-4b50-9a66-b6446e285961} = 29.4, !- Program Line 8
  SET {7172c364-b53c-42bb-b013-71b3eef7bfd0} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1b1e461c-a4e3-4055-bd2d-164fb716f9d4}<23.9 && {1b1e461c-a4e3-4055-bd2d-164fb716f9d4}>1.7, !- Program Line 10
  SET {add449f7-b343-4b50-9a66-b6446e285961} = 29.4, !- Program Line 11
  SET {7172c364-b53c-42bb-b013-71b3eef7bfd0} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {add449f7-b343-4b50-9a66-b6446e285961} = NULL, !- Program Line 14
  SET {7172c364-b53c-42bb-b013-71b3eef7bfd0} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {3d93e5ab-19d2-4164-b3fd-3ee58fa61aaf}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {00f55acf-b542-4fda-aa8a-c2cd54613151}; !- Program Name 1

OS:Schedule:Ruleset,
  {a6f60077-058a-460e-9452-23e78076409c}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  {8dfe148a-da6d-4213-9957-ade43fcd1c93}, !- Default Day Schedule Name
  {f8ea0987-046b-4abe-9e08-6c363aa4ad08}, !- Summer Design Day Schedule Name
  {3420f4d9-f6c2-449b-8511-c6f5af4db7e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dfe148a-da6d-4213-9957-ade43fcd1c93}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c7f92efc-1e13-4433-8629-cc62a53bdce1}, !- Handle
  {a6f60077-058a-460e-9452-23e78076409c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-12 17:10:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-12 17:10:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3420f4d9-f6c2-449b-8511-c6f5af4db7e6}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8ea0987-046b-4abe-9e08-6c363aa4ad08}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {92a98f22-53fa-4fde-beec-a5300ba32add}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  {aefc473a-3500-462c-ae58-16ba71d5e949}, !- Default Day Schedule Name
  {f76ed014-c376-49a2-81c3-cd2030d1252c}, !- Summer Design Day Schedule Name
  {bba28d76-a776-444c-a5ae-d2f93d47e644}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aefc473a-3500-462c-ae58-16ba71d5e949}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6d3be9ad-0e72-46ac-8174-cd24475c61dc}, !- Handle
  {92a98f22-53fa-4fde-beec-a5300ba32add}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-12 17:10:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-12 17:10:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bba28d76-a776-444c-a5ae-d2f93d47e644}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f76ed014-c376-49a2-81c3-cd2030d1252c}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c08887c-3441-4351-b7d4-9442de3e656d}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  {d81597ba-3218-4296-97d6-88ea06740788}, !- Default Day Schedule Name
  {00a9a71d-2734-42b3-8683-c1dfb484e82b}, !- Summer Design Day Schedule Name
  {d3301e3f-85af-4b40-ad9a-00621602b430}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d81597ba-3218-4296-97d6-88ea06740788}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a369be6c-f404-4d33-9254-d832925e81f1}, !- Handle
  {8c08887c-3441-4351-b7d4-9442de3e656d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-12 17:10:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-12 17:10:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d3301e3f-85af-4b40-ad9a-00621602b430}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00a9a71d-2734-42b3-8683-c1dfb484e82b}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {aad434f5-c920-497d-a4f7-de66b4a86d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {43df3637-f095-4fba-b2f4-174af170f6be}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c3cfef1b-2b29-4dea-93b0-0936e9074da0}, !- Handle
  VAVbotWITHREHEATHtgSch0,                !- Name
  {2f52b37e-7d05-439f-8346-eae05faea28b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {80850daa-1dcc-4559-a8d8-eb1c650f8e18}, !- Handle
  VAVbotWITHREHEATClgSch0,                !- Name
  {f5e46592-9156-4fa8-ba63-ca1ca9a96b5a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3f32bc7f-e00a-4502-bbe5-ea5898c6d6ec}, !- Handle
  VAVbotWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {43df3637-f095-4fba-b2f4-174af170f6be}<23.9 && {43df3637-f095-4fba-b2f4-174af170f6be}>1.7, !- Program Line 1
  SET {80850daa-1dcc-4559-a8d8-eb1c650f8e18} = 29.4, !- Program Line 2
  SET {c3cfef1b-2b29-4dea-93b0-0936e9074da0} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {43df3637-f095-4fba-b2f4-174af170f6be}<23.9 && {43df3637-f095-4fba-b2f4-174af170f6be}>1.7, !- Program Line 4
  SET {80850daa-1dcc-4559-a8d8-eb1c650f8e18} = 29.4, !- Program Line 5
  SET {c3cfef1b-2b29-4dea-93b0-0936e9074da0} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {43df3637-f095-4fba-b2f4-174af170f6be}<23.9 && {43df3637-f095-4fba-b2f4-174af170f6be}>1.7, !- Program Line 7
  SET {80850daa-1dcc-4559-a8d8-eb1c650f8e18} = 29.4, !- Program Line 8
  SET {c3cfef1b-2b29-4dea-93b0-0936e9074da0} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {43df3637-f095-4fba-b2f4-174af170f6be}<23.9 && {43df3637-f095-4fba-b2f4-174af170f6be}>1.7, !- Program Line 10
  SET {80850daa-1dcc-4559-a8d8-eb1c650f8e18} = 29.4, !- Program Line 11
  SET {c3cfef1b-2b29-4dea-93b0-0936e9074da0} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {80850daa-1dcc-4559-a8d8-eb1c650f8e18} = NULL, !- Program Line 14
  SET {c3cfef1b-2b29-4dea-93b0-0936e9074da0} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {38d10d85-49cc-4a90-ba4a-e4f661373db0}, !- Handle
  VAVbotWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3f32bc7f-e00a-4502-bbe5-ea5898c6d6ec}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {3f3a4b71-8381-4664-bf1d-bc8829398f10}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5a350c77-955b-40e6-b46e-191b6ee30ce4}, !- Handle
  VAVmidWITHREHEATHtgSch0,                !- Name
  {2f52b37e-7d05-439f-8346-eae05faea28b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {77c06e11-d567-4341-95d9-8c2775a36166}, !- Handle
  VAVmidWITHREHEATClgSch0,                !- Name
  {f5e46592-9156-4fa8-ba63-ca1ca9a96b5a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {13406161-f680-4da3-b48e-e5bc976dd048}, !- Handle
  VAVmidWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3f3a4b71-8381-4664-bf1d-bc8829398f10}<23.9 && {3f3a4b71-8381-4664-bf1d-bc8829398f10}>1.7, !- Program Line 1
  SET {77c06e11-d567-4341-95d9-8c2775a36166} = 29.4, !- Program Line 2
  SET {5a350c77-955b-40e6-b46e-191b6ee30ce4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3f3a4b71-8381-4664-bf1d-bc8829398f10}<23.9 && {3f3a4b71-8381-4664-bf1d-bc8829398f10}>1.7, !- Program Line 4
  SET {77c06e11-d567-4341-95d9-8c2775a36166} = 29.4, !- Program Line 5
  SET {5a350c77-955b-40e6-b46e-191b6ee30ce4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3f3a4b71-8381-4664-bf1d-bc8829398f10}<23.9 && {3f3a4b71-8381-4664-bf1d-bc8829398f10}>1.7, !- Program Line 7
  SET {77c06e11-d567-4341-95d9-8c2775a36166} = 29.4, !- Program Line 8
  SET {5a350c77-955b-40e6-b46e-191b6ee30ce4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3f3a4b71-8381-4664-bf1d-bc8829398f10}<23.9 && {3f3a4b71-8381-4664-bf1d-bc8829398f10}>1.7, !- Program Line 10
  SET {77c06e11-d567-4341-95d9-8c2775a36166} = 29.4, !- Program Line 11
  SET {5a350c77-955b-40e6-b46e-191b6ee30ce4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {77c06e11-d567-4341-95d9-8c2775a36166} = NULL, !- Program Line 14
  SET {5a350c77-955b-40e6-b46e-191b6ee30ce4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {28f34858-3599-4b68-be61-9f41a888f3de}, !- Handle
  VAVmidWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {13406161-f680-4da3-b48e-e5bc976dd048}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {03355234-dcf1-4897-877f-745f5515d73e}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {65a96451-4a89-43d7-a6a4-6d77acad5796}, !- Handle
  VAVtopWITHREHEATHtgSch0,                !- Name
  {2f52b37e-7d05-439f-8346-eae05faea28b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c5fddd03-fbcc-4f55-82e2-0cecd96d17a0}, !- Handle
  VAVtopWITHREHEATClgSch0,                !- Name
  {f5e46592-9156-4fa8-ba63-ca1ca9a96b5a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9b5b43aa-6d3e-448b-b235-6e0f63241314}, !- Handle
  VAVtopWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {03355234-dcf1-4897-877f-745f5515d73e}<23.9 && {03355234-dcf1-4897-877f-745f5515d73e}>1.7, !- Program Line 1
  SET {c5fddd03-fbcc-4f55-82e2-0cecd96d17a0} = 29.4, !- Program Line 2
  SET {65a96451-4a89-43d7-a6a4-6d77acad5796} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {03355234-dcf1-4897-877f-745f5515d73e}<23.9 && {03355234-dcf1-4897-877f-745f5515d73e}>1.7, !- Program Line 4
  SET {c5fddd03-fbcc-4f55-82e2-0cecd96d17a0} = 29.4, !- Program Line 5
  SET {65a96451-4a89-43d7-a6a4-6d77acad5796} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {03355234-dcf1-4897-877f-745f5515d73e}<23.9 && {03355234-dcf1-4897-877f-745f5515d73e}>1.7, !- Program Line 7
  SET {c5fddd03-fbcc-4f55-82e2-0cecd96d17a0} = 29.4, !- Program Line 8
  SET {65a96451-4a89-43d7-a6a4-6d77acad5796} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {03355234-dcf1-4897-877f-745f5515d73e}<23.9 && {03355234-dcf1-4897-877f-745f5515d73e}>1.7, !- Program Line 10
  SET {c5fddd03-fbcc-4f55-82e2-0cecd96d17a0} = 29.4, !- Program Line 11
  SET {65a96451-4a89-43d7-a6a4-6d77acad5796} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c5fddd03-fbcc-4f55-82e2-0cecd96d17a0} = NULL, !- Program Line 14
  SET {65a96451-4a89-43d7-a6a4-6d77acad5796} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ca8a1365-65db-4131-95e2-650eff908b93}, !- Handle
  VAVtopWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9b5b43aa-6d3e-448b-b235-6e0f63241314}; !- Program Name 1

OS:AdditionalProperties,
  {3ac5806d-8460-48c2-9a6e-188373072443}, !- Handle
  {05203f61-9c3d-4aca-bc19-6e553a4876bd}; !- Object Name

OS:Curve:Biquadratic,
  {ab4d3d47-eadd-472d-9ca2-741af4308ecb}, !- Handle
  WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT, !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {0f57e824-e72d-4072-8388-30758a7a50f7}, !- Handle
  WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT, !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {503dd3f6-7415-423e-8530-3d06f0b33006}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:AdditionalProperties,
  {d6c764cc-c38d-4b5d-90b2-25d073d842ec}, !- Handle
  {96f728ba-e2d1-48f2-abe7-3cdbed8b7374}; !- Object Name

OS:Curve:Cubic,
  {000a4d73-7d0c-4eff-aea7-fed04ef15cbf}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {809309ca-c401-41c9-aeee-4c660aa85e67}, !- Handle
  {e9e873d7-9498-4be5-b9ce-5269a938116d}; !- Object Name

OS:Output:Variable,
  {2b36ac0c-5a54-40f7-a178-9af41faa708c}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d41d1230-b51b-40a2-8b46-af439b187f79}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e3dc5fb4-1084-486d-b0ba-f2b78c098a6f}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f308c75e-db98-4827-9800-a781a5374114}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d8a5e5bc-e647-4057-864b-97819299243d}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4fb98c15-d877-4628-b33b-990ffe436af1}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {72577be2-9bda-463d-bb8b-95e2eb497ea5}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {aa686589-0137-4129-bc83-43af6de0f3c3}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9dac046e-dc3f-4191-8fdb-618fc2107e68}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b09b97b-476b-4d99-9d72-a7f551cc720c}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {72258608-4385-4aa9-abfb-595af0e3704f}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {531e61d5-149c-465f-ad4d-4215c8becdda}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cd6d9f39-f4fa-4dbc-9cd9-a9dd300061a8}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {83507bbd-5b88-43ea-916c-9277a038926c}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {afc6e12d-12f8-49e4-959f-b0a947f590ba}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f8eace9-eb13-4669-903d-3c9de5f10bda}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b83b70ac-5b21-4dd5-a691-28ff73941e13}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

